<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>21 CFR Part 820 - Section 2: QMS Requirements &amp; ISO 13485 Integration</title>
    <link rel="stylesheet" href="../../../template.css">
</head>
<body>

<!-- ===== SECTION HEADER ===== -->
<div class="header">
    <h1>Section 2: §820.4 — QMS Requirements &amp; ISO 13485 Integration</h1>
    <div class="subtitle">§820.4：品質管理系統要求與 ISO 13485 整合</div>
    <div class="page-info">21 CFR Part 820 — QMSR | FDA | §820.4 + ISO 13485:2016 §§4–6</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>學習目標 Learning Objectives</h3>
        <ul>
            <li>Explain what §820.4 requires and how "incorporation by reference" creates a legal obligation for manufacturers to comply with ISO 13485:2016 as supplemented by Appendix A</li>
            <li>理解「納入參考（incorporation by reference）」的法律意義——ISO 13485:2016 對美國醫療器材製造商具有法規強制力</li>
            <li>Map ISO 13485:2016 Sections 4, 5, and 6 to their corresponding QMS elements: documentation, management responsibility, and resource management</li>
            <li>識別 FDA 附錄 A（Appendix A）中的 FDA 專屬要求：這些是 ISO 13485 認證企業可能遺漏的額外義務</li>
            <li>Apply document retention rules correctly — distinguish FDA's "lifetime of device + 2 years" formula from ISO 13485's baseline and know which controls constitute a controlled document vs. a record</li>
            <li>針對 CDMO 情境：若公司已持有 ISO 13485 認證，評估需補充哪些步驟才符合 QMSR 要求</li>
        </ul>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 1: §820.4 Core Text -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 1 — §820.4: QMS Requirements (Regulatory Text)</h2>

            <div class="concept-box">
                <h4>§820.4 — Quality Management System Requirements</h4>
                <p><em>Text effective February 2, 2026 (21 CFR Part 820 QMSR Final Rule)</em></p>
                <p>Each manufacturer subject to this part must establish, implement, and maintain a quality management system that meets the requirements of ISO 13485:2016, <em>Medical devices — Quality management systems — Requirements for regulatory purposes</em>, incorporated by reference in §820.1(b), as supplemented by the requirements in Appendix A of this part.</p>
            </div>

            <h3>What "Incorporated by Reference" Means Legally</h3>
            <p>Under the Administrative Procedure Act (5 U.S.C. 552(a)) and 1 CFR Part 51, when FDA incorporates a document by reference into the Code of Federal Regulations, that document carries the full legal force of federal regulation. Compliance with ISO 13485:2016 is therefore not voluntary guidance — it is a federal legal requirement for all manufacturers subject to 21 CFR Part 820.</p>
            <p>The Office of the Federal Register publishes availability notices when standards are incorporated. Manufacturers must use the specific version cited in §820.1(b) — ISO 13485:2016 — regardless of whether newer versions of the standard are released.</p>

            <h3>Scope of Application</h3>
            <p>§820.4 applies to manufacturers of finished devices intended for commercial distribution in the United States. The term "manufacturer" is defined in §820.3 and includes any person who designs, manufactures, fabricates, assembles, or processes a finished device. Contract manufacturers (CDMOs), specification developers, and repackagers are all potentially subject depending on their role.</p>

            <h3>Structure: ISO 13485 + Appendix A</h3>
            <p>The QMSR operates as a two-layer framework:</p>
            <ul>
                <li><strong>Layer 1 — ISO 13485:2016:</strong> The baseline QMS standard providing all general requirements for documentation, management responsibility, resources, product realization, and measurement/analysis/improvement.</li>
                <li><strong>Layer 2 — Appendix A:</strong> FDA-specific supplemental requirements that either modify ISO 13485 provisions or add requirements that have no ISO 13485 equivalent. Where Appendix A and ISO 13485 differ, Appendix A controls.</li>
            </ul>
        </div>
        <div class="right-column">
            <h2>中文解說 — §820.4 核心規定</h2>

            <div class="concept-box">
                <h4>QMSR 的核心架構一句話</h4>
                <p>§820.4 的邏輯非常簡潔：<strong>「你必須建立符合 ISO 13485:2016 的 QMS，並額外滿足 Appendix A 的 FDA 專屬要求。」</strong>這就是整個 21 CFR Part 820 QMSR 的主軸。</p>
                <p>舊版 QSR（Quality System Regulation，2002年版）直接列出詳細要求；新版 QMSR（2022年最終規則，2026年2月2日生效）改採「納入參考」方式，將 ISO 13485 整體引入聯邦法規。</p>
            </div>

            <div class="concept-box">
                <h4>「納入參考」（Incorporation by Reference）是什麼？</h4>
                <p>簡單說：FDA 把 ISO 13485:2016 這份文件「印進」了美國聯邦法規裡。從法律角度，它跟直接在 CFR 裡逐條列出要求的效果完全一樣。</p>
                <p><strong>實務含義：</strong></p>
                <ul>
                    <li>若公司未遵循 ISO 13485:2016，即違反 21 CFR Part 820 聯邦法規，可能面臨 FDA Warning Letter、進口禁令或設備扣押</li>
                    <li>法院裁判、FDA 483 觀察項目、或 Warning Letter 均可引用 ISO 13485 的具體條款作為違規依據</li>
                    <li>必須使用被引用的特定版本（ISO 13485:2016），即使 ISO 後來發布了更新版本</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>比喻：標準公路法規 + 州法附加規定</h4>
                <p>想像 ISO 13485:2016 是聯邦公路交通法規，適用於所有人；Appendix A 則是加州（= FDA）對在加州境內行駛車輛的額外規定（如特殊排放標準）。兩套規定都必須遵守，且當兩者衝突時，加州法規優先。</p>
                <p>對 CDMO 而言：你同時服務「高速公路上的所有客戶」（ISO 13485 客戶）和「進入加州的客戶」（美國上市產品）——後者需要同時符合兩套規定。</p>
            </div>

            <div class="note-box">
                <h4>重要：使用哪個版本的 ISO 13485？</h4>
                <p>必須使用 <strong>ISO 13485:2016</strong>（第三版，2016年3月1日發布）。若 ISO 在未來發布 ISO 13485:2026 或更新版，在 FDA 修訂 §820.1(b) 引用版本之前，FDA 要求的法定版本仍是 2016 版。這個「版本凍結」特性在 QMSR 實施初期尤其需要注意。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 2: ISO 13485 §4–6  -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 2 — ISO 13485:2016 Sections 4, 5, and 6</h2>

            <h3>Section 4 — Quality Management System</h3>

            <p><strong>4.1 General Requirements:</strong> The organization shall establish, document, implement, and maintain a QMS and maintain its effectiveness in accordance with the requirements of the standard. The organization shall document its QMS in a manner that ensures the ability of devices and services to meet requirements and to facilitate improvement of the QMS.</p>

            <p><strong>4.2 Documentation Requirements:</strong></p>
            <ul>
                <li><strong>4.2.1 General:</strong> QMS documentation shall include a documented quality policy and quality objectives; a quality manual; documented procedures required by the standard; documents needed to ensure the effective planning, operation, and control of processes; records required by the standard; and any other documentation specified by applicable regulatory requirements.</li>
                <li><strong>4.2.2 Quality Manual:</strong> Must include the scope of the QMS with justification for any exclusions; documented procedures or references to them; a description of the interaction between QMS processes; and a description of the structure of the documentation used in the QMS.</li>
                <li><strong>4.2.3 Medical Device File (Technical File/DHF):</strong> Each device or family of devices must have a dedicated medical device file that includes documents providing a description of the device, its intended use, labeling, and specifications; procedures and records relevant to the device including design and development, production, testing, and post-market activities.</li>
                <li><strong>4.2.4 Control of Documents:</strong> Procedures for approving documents for adequacy, reviewing/updating and re-approving, identifying changes and revision status, ensuring current versions at point of use, ensuring readability, identifying external documents, and preventing unintended use of obsolete documents.</li>
                <li><strong>4.2.5 Control of Records:</strong> Records established to provide evidence of conformity and effective operation of the QMS shall be controlled. Retention period must be at least equivalent to the lifetime of the device as defined by the manufacturer, but not less than 2 years from the date of product release by the manufacturer, or as specified by applicable regulatory requirements.</li>
            </ul>

            <h3>Section 5 — Management Responsibility</h3>
            <p><strong>5.1 Management Commitment:</strong> Top management shall provide evidence of its commitment to development and implementation of the QMS and maintaining its effectiveness by communicating regulatory requirements, establishing quality policy and objectives, conducting management reviews, and ensuring availability of resources.</p>
            <p><strong>5.3 Quality Policy:</strong> Top management shall ensure the quality policy is appropriate to the organization's purpose; includes a commitment to comply with requirements and to maintain the effectiveness of the QMS; provides a framework for quality objectives; is communicated and understood at appropriate levels; and is reviewed for continuing suitability.</p>
            <p><strong>5.4 Planning:</strong> 5.4.1 Quality objectives must be established at relevant functions and levels, be measurable, consistent with the quality policy, and include those needed to meet product requirements. 5.4.2 Quality management system planning must maintain the integrity of the QMS when changes are planned and implemented.</p>
            <p><strong>5.5 Responsibility, Authority, and Communication:</strong> Top management shall define and communicate responsibilities and authorities. A management representative must be appointed with authority and responsibility for ensuring QMS processes are established and maintained, reporting on QMS performance, and promoting awareness of applicable regulatory requirements and QMS requirements throughout the organization.</p>
            <p><strong>5.6 Management Review:</strong> Top management shall review the QMS at planned intervals to ensure its continuing suitability, adequacy, and effectiveness. Records of management reviews shall be maintained.</p>
            <p>Management review <strong>inputs</strong> must include: feedback, complaint handling, reporting to regulatory authorities, audit results, monitoring and measurement of processes and products, corrective and preventive actions, follow-up actions from previous reviews, changes that could affect the QMS, and recommendations for improvement.</p>
            <p>Management review <strong>outputs</strong> must include decisions and actions related to: improvement needed to maintain the suitability, adequacy, and effectiveness of the QMS; improvement of product related to customer requirements; and resource needs.</p>

            <h3>Section 6 — Resource Management</h3>
            <p><strong>6.1 Provision of Resources:</strong> The organization shall determine and provide the resources needed to implement and maintain the QMS, maintain its effectiveness, and meet applicable regulatory requirements and customer requirements.</p>
            <p><strong>6.2 Human Resources:</strong> Personnel performing work affecting product quality shall be competent based on appropriate education, training, skills, and experience. The organization shall determine the necessary competence, provide training or take other actions to achieve necessary competence, evaluate the effectiveness of actions taken, ensure personnel are aware of the relevance and importance of their activities, and maintain appropriate records of education, training, skills, and experience.</p>
            <p><strong>6.3 Infrastructure:</strong> The organization shall determine, provide, and maintain infrastructure needed to achieve product conformity. Infrastructure includes buildings, workspace, and associated utilities; process equipment (hardware and software); and supporting services such as information systems.</p>
            <p><strong>6.4 Work Environment and Contamination Control:</strong> The organization shall determine and manage the work environment needed to achieve conformity to product requirements. Requirements include documented requirements for health, cleanliness, clothing of personnel if contact with product or work environment could adversely affect product quality. Arrangements for controlling contaminated or potentially contaminated products shall be documented to prevent contamination of other products, the work environment, or personnel.</p>
        </div>
        <div class="right-column">
            <h2>中文解說 — ISO 13485 §4–6 精解</h2>

            <div class="concept-box">
                <h4>ISO 13485 §4–6 在 QMS 架構中的位置</h4>
                <p>整個 ISO 13485:2016 共 8 個章節，結構如下：</p>
                <ul>
                    <li>§1–3：範圍、術語定義（非要求）</li>
                    <li><strong>§4：QMS 基礎架構</strong>（本節重點：文件與記錄控制）</li>
                    <li><strong>§5：管理責任</strong>（本節重點：高層承諾、品質政策、管理審查）</li>
                    <li><strong>§6：資源管理</strong>（本節重點：人員、設施、工作環境）</li>
                    <li>§7：產品實現（設計開發、採購、生產）</li>
                    <li>§8：量測、分析與改善（CAPA、內部稽核）</li>
                </ul>
                <p>§4–6 構成 QMS 的「基礎建設」，§7–8 是在此基礎上運作的「執行層」。</p>
            </div>

            <div class="concept-box">
                <h4>§4.2 文件體系的四個層次</h4>
                <p>一個完整的 ISO 13485 文件體系通常分為四層：</p>
                <ul>
                    <li><strong>第一層：品質手冊（QM）</strong> — 描述 QMS 全貌，通常對外公開</li>
                    <li><strong>第二層：程序書（SOP/QP）</strong> — 描述跨部門流程，「做什麼、誰來做」</li>
                    <li><strong>第三層：作業指導書（WI/SWI）</strong> — 描述操作細節，「如何做」</li>
                    <li><strong>第四層：表單與記錄</strong> — 執行結果的書面證據</li>
                </ul>
                <p>文件（Documents，第1–3層）與記錄（Records，第4層）的管控要求不同——文件需要版本控制、審批、發行管理；記錄需要保存期限管理。</p>
            </div>

            <div class="concept-box">
                <h4>管制文件 vs 記錄——關鍵區別</h4>
                <table>
                    <tr>
                        <th>項目</th>
                        <th>管制文件 (Controlled Document)</th>
                        <th>記錄 (Record)</th>
                    </tr>
                    <tr>
                        <td>目的</td>
                        <td>指導行動（未來導向）</td>
                        <td>證明已完成（過去導向）</td>
                    </tr>
                    <tr>
                        <td>可修改？</td>
                        <td>可以，需走變更控制</td>
                        <td>不得修改（只能改正錯誤）</td>
                    </tr>
                    <tr>
                        <td>版本控制</td>
                        <td>必須（修訂號、生效日期）</td>
                        <td>不適用（記錄建立即固定）</td>
                    </tr>
                    <tr>
                        <td>廢止管理</td>
                        <td>舊版必須隔離/標記過時</td>
                        <td>依保存期限管理後銷毀</td>
                    </tr>
                    <tr>
                        <td>例子</td>
                        <td>SOP、WI、規格書、品質手冊</td>
                        <td>批次記錄、稽核報告、CAPA表單、培訓記錄</td>
                    </tr>
                </table>
            </div>

            <div class="analogy-box">
                <h4>比喻：管理審查就像強制議程的董事會季報</h4>
                <p>ISO 13485 §5.6 的管理審查不是「老闆想開就開、想談什麼就談什麼」的會議。它比較像上市公司的董事會季報：</p>
                <ul>
                    <li><strong>強制議程（輸入）</strong>：投訴、不符合事項、CAPA 狀態、稽核結果、法規反饋、流程績效指標——這些都必須被報告，不能跳過</li>
                    <li><strong>強制產出（輸出）</strong>：資源決策、改善行動、品質目標更新——必須形成具體決議並有記錄</li>
                    <li><strong>法規意義</strong>：FDA 稽查官員在查廠時會直接要求查閱管理審查記錄，確認高層是否真正參與 QMS</li>
                </ul>
                <p>沒有完整輸入/輸出記錄的管理審查，在 FDA 看來等同於「沒有開過」。</p>
            </div>

            <div class="concept-box">
                <h4>§6.2 人員能力管理的四步驟</h4>
                <p>ISO 13485 §6.2 要求一個清晰的能力管理循環：</p>
                <ol>
                    <li><strong>Determine</strong>（確定需求）：識別影響品質的崗位，列出所需能力</li>
                    <li><strong>Provide</strong>（提供訓練）：設計培訓計畫或採取其他行動</li>
                    <li><strong>Evaluate</strong>（評估有效性）：確認培訓是否真的提升能力（不只是完成出席簽到）</li>
                    <li><strong>Maintain records</strong>（保存記錄）：教育背景、培訓記錄、技能、經驗</li>
                </ol>
                <p>CDMO 常見缺陷：只有培訓完成記錄，沒有有效性評估（如測驗成績、考核記錄），導致 FDA 483 觀察項目。</p>
            </div>

            <div class="note-box">
                <h4>§6.4 工作環境與污染控制——無菌製造特別注意</h4>
                <p>對無菌醫療器材 CDMO，§6.4 的工作環境要求與設施設計直接掛鉤：</p>
                <ul>
                    <li>必須有書面的環境規格（溫度、濕度、微粒、微生物限度）</li>
                    <li>若人員接觸產品可能影響品質，必須有書面的著裝、健康狀況規定</li>
                    <li>污染品或潛在污染品的隔離程序必須文件化，防止交叉污染</li>
                </ul>
                <p>這些要求與 FDA 2004 無菌指引的設施要求形成交叉——QMSR §820.4 + ISO 13485 §6.4 是其法規根據。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 3: Document Control -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 3 — Document Control &amp; Record Retention Requirements</h2>

            <h3>ISO 13485 §4.2.4 — Control of Documents</h3>
            <p>A documented procedure shall be established to define the controls needed for:</p>
            <ul>
                <li>Approving documents for adequacy prior to issue</li>
                <li>Reviewing and updating as necessary and re-approving documents</li>
                <li>Ensuring that changes and the current revision status of documents are identified</li>
                <li>Ensuring that relevant versions of applicable documents are available at points of use</li>
                <li>Ensuring that documents remain legible and readily identifiable</li>
                <li>Ensuring that documents of external origin are identified and their distribution controlled</li>
                <li>Preventing the unintended use of obsolete documents, and applying suitable identification to them if they are retained for any purpose</li>
            </ul>
            <p>The organization shall prevent the deterioration or loss of documents. Changes to documents shall be reviewed and approved either by the original approving function or another designated function that has access to pertinent background information upon which to base its decisions.</p>

            <h3>ISO 13485 §4.2.5 — Control of Records</h3>
            <p>Records shall be established and maintained to provide evidence of conformity to requirements and of the effective operation of the QMS. Records shall remain legible, readily identifiable, and retrievable. A documented procedure shall be established to define the controls needed for:</p>
            <ul>
                <li>Identification of records</li>
                <li>Storage and protection of records</li>
                <li>Retrieval of records</li>
                <li>Retention time of records</li>
                <li>Disposition of records</li>
            </ul>
            <p>The organization shall retain records for at least the period equivalent to the lifetime of the medical device as defined by the organization, but not less than 2 years from the date of product release by the manufacturer, or as otherwise specified by applicable regulatory requirements.</p>

            <h3>FDA Retention Requirement (Appendix A / QMSR)</h3>
            <p>FDA's record retention requirement for device history records (DHRs), device master records (DMRs), and quality system records is more specific than ISO 13485's baseline. Under the QMSR, records must be retained for a period equivalent to the design and expected life of the device, but in no case less than 2 years from the date of release of the device for commercial distribution by the manufacturer.</p>
            <p>The practical calculation: identify the expected lifetime of the device (e.g., a reusable surgical instrument with 10-year expected service life), add 2 years, and that is the minimum retention period. For many implantable devices with long service lives (cardiac pacemakers, orthopedic implants), this calculation can extend retention requirements to 15–25+ years.</p>
        </div>
        <div class="right-column">
            <h2>中文解說 — 文件控制與記錄保存</h2>

            <div class="concept-box">
                <h4>版本控制七要素（§4.2.4 管制文件程序必備）</h4>
                <p>一份符合 ISO 13485 §4.2.4 的文件管控程序，必須涵蓋以下七個控制點：</p>
                <ol>
                    <li><strong>核准（Approval）</strong>：發行前需由授權人審核簽核</li>
                    <li><strong>審查與更新（Review &amp; Update）</strong>：定期審查，必要時修訂並重新核准</li>
                    <li><strong>版次識別（Revision Status）</strong>：明確標示版本號、生效日期，變更摘要</li>
                    <li><strong>現行版本可取得性（Currency at Point of Use）</strong>：使用點只有最新版可用</li>
                    <li><strong>易讀性（Legibility）</strong>：文件清晰、可識別、不得模糊</li>
                    <li><strong>外部文件識別（External Documents）</strong>：客戶規格、法規要求、標準等需識別並管控發行</li>
                    <li><strong>廢止文件管理（Obsolete Documents）</strong>：舊版需隔離或明確標記「作廢」，防止誤用</li>
                </ol>
            </div>

            <div class="formula-box">
                <h4>記錄保存期限計算公式</h4>
                <p><strong>FDA QMSR 要求：</strong></p>
                <pre>保存期限 = MAX(產品預期使用壽命 + 2年, 最終出廠日期 + 2年)

實際例子：
• 一次性注射器（預期壽命 = 1次使用，合理使用期 ~3年）
  → 出廠日起至少保存 2 年
• 可重複使用外科器械（預期壽命 10 年）
  → 出廠日起保存 12 年（10 + 2）
• 心臟瓣膜植入物（預期壽命 20 年）
  → 出廠日起保存 22 年（20 + 2）</pre>
                <p><strong>ISO 13485 §4.2.5 基準線：</strong>製造商定義的產品壽命期間，但最少 2 年（從產品放行日起）</p>
                <p><strong>結論：</strong>FDA 要求通常等於或嚴於 ISO 13485。以 FDA 要求為準。</p>
            </div>

            <div class="concept-box">
                <h4>分發管控（Distribution Control）實務</h4>
                <p>SOP 的分發管控在紙本和電子系統中有不同挑戰：</p>
                <ul>
                    <li><strong>電子 QMS（eQMS）</strong>：系統自動確保各使用點只能存取現行版，廢止版本自動鎖定——較易符合要求</li>
                    <li><strong>紙本分發</strong>：需維護分發清冊（Distribution List），追蹤哪些人/部門持有哪個版本；版本更新時需回收舊版或確認銷毀</li>
                    <li><strong>外部文件（客戶規格/標準）</strong>：需有機制監控客戶規格是否更新，確保使用最新版本</li>
                </ul>
            </div>

            <div class="note-box">
                <h4>常見 FDA 483 觀察項——文件控制</h4>
                <ul>
                    <li>生產現場使用非現行版本的作業指導書（最常見）</li>
                    <li>文件審查與核准權限未明確定義</li>
                    <li>電子記錄系統無完整稽核軌跡（Audit Trail）——涉及 21 CFR Part 11</li>
                    <li>廢止文件與現行文件存放在同一位置，未有效隔離</li>
                    <li>外部文件（如客戶圖面）未納入管控系統</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 4: Appendix A       -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 4 — FDA Appendix A: FDA-Specific Additions and Modifications</h2>

            <p>Appendix A to 21 CFR Part 820 contains FDA-specific requirements that supplement ISO 13485:2016. These fall into two categories: (1) requirements that modify or clarify how ISO 13485 provisions apply in the US context, and (2) requirements with no ISO 13485 equivalent that reflect longstanding FDA regulatory priorities.</p>

            <h3>Design Controls — Mandatory Under FDA, Optional Under ISO 13485</h3>
            <p>ISO 13485:2016 §7.3 permits manufacturers to exclude design and development requirements if the design and development of medical devices is performed by an outside party or if the design is well established and documented. This exclusion is permissible under the international standard for manufacturers that only produce to customer-owned designs.</p>
            <p>FDA's Appendix A removes this option for manufacturers subject to §820.4. Design controls are mandatory for all manufacturers of Class II and Class III devices, and for Class I devices with design specifications. A specification developer or US agent who holds the device master record cannot claim ISO 13485 §7.3 exclusion under QMSR. This is one of the most significant FDA additions.</p>

            <h3>Complaint Handling — Cross-Reference to §820.198</h3>
            <p>While ISO 13485 §8.2.2 addresses feedback and §8.5.1 addresses complaint handling in general terms, FDA Appendix A requires compliance with the specific requirements of §820.198, which mandates:</p>
            <ul>
                <li>A formally designated unit responsible for receiving, reviewing, and evaluating complaints</li>
                <li>Written procedures for complaint handling</li>
                <li>Evaluation of every complaint to determine whether a MDR report is required under 21 CFR Part 803</li>
                <li>Complaint records to be kept at the manufacturing establishment</li>
                <li>Specific content requirements for complaint records including the device name, lot/control number, date received, name/address of complainant, nature of complaint, and investigation results</li>
            </ul>

            <h3>MDR (Medical Device Reporting) Cross-References</h3>
            <p>Appendix A establishes explicit cross-references between QMSR quality system activities and the MDR reporting obligations under 21 CFR Part 803. The QMS must include procedures that identify when events associated with marketed devices constitute reportable events, and that ensure timely reporting within the applicable MDR timeframes (30-day for non-malfunction serious injury/death; 5-day for MDR-reportable events requiring immediate action).</p>

            <h3>Language Requirements</h3>
            <p>For devices distributed in the United States, records, labeling, and submissions required under QMSR must be in the English language or have English translations available. This supplements ISO 13485, which does not specify a language requirement. A company whose operational language is not English must ensure English-language versions of device history records, complaint files, and quality records are accessible to FDA investigators during inspections.</p>

            <h3>Correction and Removal Reporting — Cross-Reference to 21 CFR Part 806</h3>
            <p>Appendix A establishes that CAPA activities under ISO 13485 §8.5.2 and §8.5.3 must interface with field correction and removal reporting obligations under 21 CFR Part 806. Where a CAPA involves a device already distributed, the QMS must trigger evaluation of whether a §806 report is required.</p>
        </div>
        <div class="right-column">
            <h2>中文解說 — Appendix A FDA 專屬要求</h2>

            <div class="note-box">
                <h4>重要警示：ISO 13485 認證企業最容易遺漏的五個差距</h4>
                <p>若公司已持有 ISO 13485:2016 認證，但尚未評估 QMSR 合規性，以下是最常見的合規缺口：</p>
                <ol>
                    <li><strong>設計控制（§7.3）排除不適用</strong>：ISO 13485 認證時可能選擇排除設計開發，但 FDA 不接受這項排除。若公司進入美國市場，必須建立設計控制程序。</li>
                    <li><strong>投訴處理細節要求</strong>：ISO 13485 §8.2.2 的要求較 FDA §820.198 寬鬆，可能缺少「每筆投訴是否需要 MDR 申報」的評估程序。</li>
                    <li><strong>MDR 觸發機制</strong>：QMS 程序中可能沒有自動連結 ISO 13485 不符合事項處理（§8.5）到 21 CFR Part 803 MDR 申報評估的觸發點。</li>
                    <li><strong>英文記錄可取得性</strong>：非英語系國家公司的 QMS 記錄若僅有當地語言版本，FDA 查廠時將無法審查。</li>
                    <li><strong>召回/矯正措施 Part 806 連結</strong>：ISO 13485 §8.5 CAPA 程序可能未包含評估是否需向 FDA 提交 Part 806 矯正移除報告的步驟。</li>
                </ol>
            </div>

            <div class="concept-box">
                <h4>設計控制為何對 CDMO 如此重要？</h4>
                <p>許多 CDMO（合同製造組織）的商業模式是「客戶擁有設計，CDMO 負責製造」。在純 ISO 13485 框架下，這類 CDMO 可能選擇排除 §7.3 設計開發要求。</p>
                <p>但在 QMSR 框架下：</p>
                <ul>
                    <li>若 CDMO 持有美國客戶產品的 Device Master Record（DMR），即使客戶「擁有」設計，CDMO 也可能被視為需要維護設計控制記錄的一方</li>
                    <li>若 CDMO 在製造過程中對設計規格做任何修改或詮釋，設計控制要求即被觸發</li>
                    <li>建議：與客戶在 Quality Agreement 中明確劃分設計控制責任</li>
                </ul>
            </div>

            <div class="concept-box">
                <h4>§820.198 投訴檔案——最低記錄內容</h4>
                <p>每份投訴記錄至少必須包含：</p>
                <ul>
                    <li>器材名稱</li>
                    <li>收到投訴日期</li>
                    <li>任何器材識別碼（UDI、批號、序號）</li>
                    <li>投訴人姓名、地址（若可取得）</li>
                    <li>投訴性質</li>
                    <li>調查日期與調查人員</li>
                    <li>調查結果與採取的矯正措施</li>
                    <li>是否提交 MDR 申報（若否，記錄理由）</li>
                </ul>
                <p>沒有上述欄位的投訴記錄系統，即使符合 ISO 13485，也會被 FDA 483 指出缺失。</p>
            </div>

            <div class="analogy-box">
                <h4>比喻：Appendix A 是「FDA 的附加保障條款」</h4>
                <p>如果 ISO 13485:2016 是一份標準合約，那麼 Appendix A 就是 FDA 要求在美國市場運作的「特殊附加條款」。這些條款反映了 FDA 多年來在 QSR 下積累的監管重點：設計控制（PMA 審查核心）、投訴追蹤（MDR 觸發源）、召回效率（Part 806 快速通報）。</p>
                <p>從 FDA 的角度，這些不是「額外負擔」，而是美國患者安全保護的最低底線。</p>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUBSECTION 5: Comparison Table -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Subsection 5 — Comparison: ISO 13485 §5/§6 vs. Old QSR §820.20</h2>

            <p>The original QSR (1996/2002 Quality System Regulation) had a self-contained §820.20 addressing management responsibility. The QMSR replaces those provisions by incorporating ISO 13485 §5 and §6. The table below maps old §820.20 provisions to their QMSR equivalents.</p>

            <table>
                <thead>
                    <tr>
                        <th>Old QSR §820.20 Provision</th>
                        <th>QMSR / ISO 13485:2016 Equivalent</th>
                        <th>Change Summary</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td><strong>§820.20(a)</strong> — Quality policy: Top management shall establish a quality policy</td>
                        <td>ISO 13485 §5.1 + §5.3</td>
                        <td>Substantially similar; ISO 13485 adds requirement that quality policy provide a framework for quality objectives</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(b)(1)</strong> — Organizational structure: Organizational chart and responsibility/authority</td>
                        <td>ISO 13485 §5.5.1</td>
                        <td>Essentially identical; ISO 13485 uses "defined and communicated" language</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(b)(2)</strong> — Management representative with authority over QS</td>
                        <td>ISO 13485 §5.5.2</td>
                        <td>ISO 13485 adds explicit requirement to promote awareness of applicable regulatory requirements</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(b)(3)</strong> — Adequate resources (personnel, equipment)</td>
                        <td>ISO 13485 §6.1 + §6.2 + §6.3</td>
                        <td>ISO 13485 significantly expands this — adds competence assessment, training effectiveness evaluation, infrastructure maintenance, work environment management</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(c)</strong> — Management review at defined intervals with defined records</td>
                        <td>ISO 13485 §5.6</td>
                        <td>ISO 13485 specifies mandatory inputs and outputs; old QSR was less prescriptive on content</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(d)</strong> — Quality planning: quality plans, quality objectives</td>
                        <td>ISO 13485 §5.4</td>
                        <td>Essentially equivalent; ISO 13485 adds requirement for QMS planning to maintain integrity during changes</td>
                    </tr>
                    <tr>
                        <td><strong>§820.20(e)</strong> — Quality system procedures established and maintained</td>
                        <td>ISO 13485 §4.1 + §4.2</td>
                        <td>ISO 13485 adds Medical Device File requirement (§4.2.3) and is more explicit about documentation hierarchy</td>
                    </tr>
                    <tr>
                        <td><em>No equivalent in old QSR §820.20</em></td>
                        <td>ISO 13485 §6.4 — Work environment and contamination control</td>
                        <td>New explicit requirement for documenting work environment requirements and contamination control arrangements</td>
                    </tr>
                </tbody>
            </table>

            <h3>What Stayed the Same</h3>
            <p>The fundamental obligations of management responsibility did not change materially: top management must be engaged, there must be a management representative, resources must be adequate, management reviews must occur, and quality policies and objectives must be established. The QMSR adopted these existing requirements wholesale via ISO 13485.</p>

            <h3>What Changed — Key Additions</h3>
            <ul>
                <li><strong>More prescriptive management review:</strong> ISO 13485 §5.6 specifies exactly what inputs must be reviewed and what outputs must be produced — more rigorous than old §820.20(c)</li>
                <li><strong>Competence evaluation:</strong> Old §820.20 required "adequate" personnel; ISO 13485 §6.2 requires formal competence determination, training, effectiveness evaluation, and records</li>
                <li><strong>Work environment:</strong> Old QSR addressed this in §820.70(c); ISO 13485 §6.4 consolidates it under resource management</li>
                <li><strong>Medical Device File:</strong> New concept under ISO 13485 §4.2.3 — each device or device family must have a dedicated file aggregating all relevant QMS documents and records</li>
            </ul>
        </div>
        <div class="right-column">
            <h2>中文解說 — 新舊法規對照分析</h2>

            <div class="concept-box">
                <h4>為什麼要了解新舊 QSR 對照？</h4>
                <p>許多在美國市場運作多年的器材公司，其 QMS 程序是依舊版 QSR（1996/2002）架構設計的。QMSR 的合規轉換需要：</p>
                <ol>
                    <li>識別舊 QSR 程序對應到 ISO 13485 哪個條款</li>
                    <li>找出 ISO 13485 新增要求（如 §4.2.3 器材檔案、§6.4 工作環境）</li>
                    <li>識別 FDA Appendix A 新增要求（如設計控制不可排除）</li>
                    <li>更新 QMS 程序、培訓人員、內部稽核清單</li>
                </ol>
            </div>

            <div class="concept-box">
                <h4>最大實質變化：管理審查的強制輸入/輸出</h4>
                <p>舊 QSR §820.20(c) 要求「定期進行管理審查並維護記錄」，但未明確規定審查必須涵蓋哪些內容。</p>
                <p>ISO 13485 §5.6 大幅提高要求：</p>
                <p><strong>強制輸入（至少需涵蓋）：</strong></p>
                <ul>
                    <li>顧客反饋（包含投訴）</li>
                    <li>向主管機關報告的事項</li>
                    <li>稽核結果（含內部稽核）</li>
                    <li>流程監測與量測結果</li>
                    <li>產品監測結果</li>
                    <li>CAPA 狀態</li>
                    <li>上次管理審查的後續行動追蹤</li>
                    <li>可能影響 QMS 的變更</li>
                    <li>改善建議</li>
                </ul>
                <p><strong>強制輸出（必須產出決策/行動）：</strong></p>
                <ul>
                    <li>維持 QMS 適用性、充分性、有效性所需的改善措施</li>
                    <li>與顧客要求相關的產品改善</li>
                    <li>資源需求</li>
                </ul>
            </div>

            <div class="concept-box">
                <h4>ISO 13485 §4.2.3 器材檔案（Medical Device File）——新要求解說</h4>
                <p>這是舊版 QSR 中沒有直接對應概念的新要求。「器材檔案」不是一份文件，而是一個索引或資料夾架構，彙整與特定器材或器材系列相關的所有 QMS 文件與記錄：</p>
                <ul>
                    <li>器材描述、預期用途、標籤</li>
                    <li>設計規格與測試記錄（DHF 元素）</li>
                    <li>生產程序與測試程序參考</li>
                    <li>安裝與維護程序（如適用）</li>
                    <li>上市後監測要求與記錄</li>
                </ul>
                <p>對 CDMO 而言：客戶擁有的器材檔案不一定完整移交給 CDMO。需在 Quality Agreement 中明確哪些文件由誰維護。</p>
            </div>

            <div class="practice-box">
                <h4>思考練習 Practice Questions</h4>
                <ol>
                    <li>A manufacturer's existing management review procedure was written for old QSR §820.20(c). What specific additions are needed to meet ISO 13485 §5.6 requirements? Name at least three new mandatory review inputs not explicitly required under old §820.20(c).</li>
                    <li>一家歐洲器材公司持有 ISO 13485:2016 認證，並在認證時合法排除了 §7.3 設計開發要求（因為設計由其美國母公司控制）。現在該公司想要在美國直接銷售這些器材。根據 QMSR Appendix A，它需要採取哪些步驟？</li>
                    <li>Your CDMO's QMS complaint handling procedure complies with ISO 13485 §8.2.2. An FDA investigator asks to see the procedure for evaluating whether complaints require MDR reporting. Where would you look in your QMS, and what is the consequence if no such procedure exists?</li>
                    <li>一個植入式心臟節律器（Implantable Cardiac Pacemaker）的預期使用壽命為 15 年。根據 FDA QMSR 記錄保存要求，Device History Records 至少需保存多少年？從什麼時間點起算？</li>
                </ol>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- APPLICATION BOX: CDMO Scenario -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Application Scenario — CDMO ISO 13485 to QMSR Gap Analysis</h2>

            <div class="concept-box application">
                <h4>Scenario: Contract Sterile Device CDMO — ISO 13485 Certified, Entering US Market</h4>

                <p><strong>Background:</strong> SterileMed Manufacturing (hypothetical) is a contract manufacturer based in Singapore. It holds ISO 13485:2016 certification from a Notified Body. Its client base includes EU and Japanese OEMs. It has been approached by a US Class II device company to manufacture their sterile single-use laparoscopic instruments under a Supply Agreement. This will be the CDMO's first US-distributed product.</p>

                <p><strong>QMSR Compliance Gap Analysis — Actions Required:</strong></p>

                <p><strong>1. Design Controls Assessment</strong></p>
                <p>SterileMed's ISO 13485 certification excludes §7.3 because all device designs are customer-supplied. Under QMSR Appendix A, this exclusion is not permitted. Action required: determine the scope of design responsibility. If SterileMed only manufactures to customer-locked specifications without modification, it may argue it is not performing design and development under the QMSR definition. However, if it specifies any manufacturing process parameters that affect design outputs, it must establish design controls. Recommend: negotiate a Design Control Matrix with the US client defining where each party's responsibility begins and ends; document this in the Quality Agreement.</p>

                <p><strong>2. Complaint Handling Upgrade to §820.198</strong></p>
                <p>SterileMed's existing complaint procedure meets ISO 13485 §8.2.2 but lacks: (a) a formal unit designated for US complaint handling; (b) a documented MDR evaluation step for each US complaint; (c) specific record content fields required by §820.198. Action required: revise complaint procedure to add MDR evaluation logic tree, define responsible US-designated unit (can be the client company under Quality Agreement), align complaint record format with §820.198 requirements.</p>

                <p><strong>3. English Language Records</strong></p>
                <p>SterileMed's quality records are maintained in English and Mandarin Chinese. For FDA inspection purposes, English versions must be the primary accessible versions. Action required: confirm all Device History Records, CAPA records, complaint files, and management review records are available in English; ensure FDA investigators have access during US inspections.</p>

                <p><strong>4. MDR Cross-Reference in QMS Procedures</strong></p>
                <p>No existing procedure connects ISO 13485 §8.5 CAPA activities to US MDR reporting timelines. Action required: add a procedure step (or new procedure) that routes US complaint-related CAPAs through a 21 CFR Part 803 evaluation; establish 30-day and 5-day MDR clocks in the QMS.</p>

                <p><strong>5. Record Retention Adjustment</strong></p>
                <p>SterileMed currently retains records for device lifetime + 2 years per ISO 13485. For the US product (single-use instruments, 3-year shelf life), FDA formula yields: 3 years (device lifetime) + 2 years = minimum 5 years from release. Current retention policy likely already meets this. Action required: verify retention calculation for each product type; if any product has a device lifetime exceeding current ISO-driven retention periods, update retention schedule.</p>
            </div>
        </div>
        <div class="right-column">
            <h2>中文解說 — CDMO 合規缺口分析框架</h2>

            <div class="concept-box">
                <h4>ISO 13485 → QMSR 轉換的五步驟框架</h4>
                <p>對任何已有 ISO 13485 認證、想要進入美國市場的製造商，建議用以下框架進行缺口分析：</p>
                <ol>
                    <li><strong>Step 1：設計控制審查</strong><br>確認你的 ISO 13485 認證範圍是否包含 §7.3。若排除，評估 FDA 是否仍然要求（取決於你在美國的實際角色）。與美國客戶在 Quality Agreement 中明確設計控制責任歸屬。</li>
                    <li><strong>Step 2：投訴程序升級</strong><br>對照 §820.198 的具體要求，更新投訴程序以包含 MDR 評估步驟，並確認記錄格式包含所有必填欄位。</li>
                    <li><strong>Step 3：MDR 觸發機制建立</strong><br>在 QMS 中建立明確路徑：「不符合事項/投訴 → MDR 申報評估 → 按時提交」，並設定計時機制（30天/5天）。</li>
                    <li><strong>Step 4：英文記錄可取得性確認</strong><br>確認所有在 FDA 查廠時可能被要求的記錄（DHR、CAPA、投訴、管理審查）均有英文版本可提供。</li>
                    <li><strong>Step 5：記錄保存期限複查</strong><br>依照 FDA 公式重新計算每個產品類型的最低保存期限，更新記錄管控程序。</li>
                </ol>
            </div>

            <div class="note-box">
                <h4>Quality Agreement 是 CDMO 合規的關鍵工具</h4>
                <p>在 CDMO 與 OEM 的合作關係中，Quality Agreement（品質協議）是劃分 §820.4 合規責任的核心文件。它應明確：</p>
                <ul>
                    <li>誰持有 Device Master Record（DMR）</li>
                    <li>誰負責設計控制（Design Controls）</li>
                    <li>誰負責接收和評估美國市場投訴</li>
                    <li>誰負責 MDR 申報</li>
                    <li>誰負責 Part 806 矯正移除報告</li>
                    <li>美國 FDA 查廠時各方的配合義務</li>
                </ul>
                <p>未在 Quality Agreement 中明確這些責任，是 CDMO 面臨 FDA 查廠時最大的風險之一。</p>
            </div>

            <div class="concept-box">
                <h4>FDA 查廠準備——§820.4 相關文件清單</h4>
                <p>FDA 查廠官員（Investigator）在審查 §820.4 合規性時通常會要求：</p>
                <ul>
                    <li>品質手冊（Quality Manual）——展示 QMS 架構</li>
                    <li>文件管控程序書（Document Control SOP）</li>
                    <li>記錄管控程序書（Record Control SOP）</li>
                    <li>管理審查程序書及最近一次審查記錄</li>
                    <li>組織架構圖及職責說明</li>
                    <li>管理代表任命書</li>
                    <li>人員訓練記錄及能力評估記錄</li>
                    <li>投訴處理程序書（符合 §820.198）</li>
                    <li>設施維護記錄（廠房、設備）</li>
                    <li>作業環境監測記錄</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ============================= -->
    <!-- SUMMARY                        -->
    <!-- ============================= -->
    <div class="two-column">
        <div class="left-column">
            <h2>Section Summary — Key Takeaways</h2>

            <div class="concept-box">
                <h4>Core Points — §820.4 and ISO 13485 Integration</h4>
                <ul>
                    <li><strong>§820.4 is brief but comprehensive:</strong> Manufacturers must meet ISO 13485:2016 (incorporated by reference with legal force) plus FDA Appendix A supplements. The entire QMSR regulatory framework flows from this single provision.</li>
                    <li><strong>ISO 13485 §4 (Documentation):</strong> Four-tier document hierarchy; controlled documents require version management, approval, and distribution control; records require retention for device lifetime + 2 years minimum under FDA rules.</li>
                    <li><strong>ISO 13485 §5 (Management):</strong> Top management accountability is formalized — quality policy, objectives, management representative, and especially management review with prescribed inputs and outputs. This is substantially more prescriptive than the old QSR.</li>
                    <li><strong>ISO 13485 §6 (Resources):</strong> Competence-based training with effectiveness evaluation; infrastructure maintenance; work environment and contamination control documentation.</li>
                    <li><strong>Appendix A FDA additions:</strong> Design controls cannot be excluded; complaint handling must meet §820.198 detail level including MDR evaluation; MDR and Part 806 cross-references must be built into QMS procedures; English language records must be available.</li>
                    <li><strong>Document vs. Record distinction:</strong> Documents guide future action (mutable, version-controlled); records evidence past action (immutable, retention-controlled). Treating records as documents or vice versa is a common 483 finding.</li>
                </ul>
            </div>
        </div>
        <div class="right-column">
            <h2>重點摘要</h2>

            <div class="concept-box">
                <h4>§820.4 + ISO 13485 整合的核心要點</h4>
                <ul>
                    <li><strong>§820.4 是全部的起點：</strong>一旦公司被認定為 21 CFR Part 820 的「manufacturer」，就必須完全符合 ISO 13485:2016（具法律強制力）加上 Appendix A 的 FDA 附加要求。</li>
                    <li><strong>ISO 13485 §4（文件體系）：</strong>理解「管制文件 vs 記錄」的根本差異。文件可修改但需走變更控制；記錄不得修改，依保存期限管理。FDA 記錄保存要求：產品壽命 + 2 年（或商業出廠後至少 2 年，取較長者）。</li>
                    <li><strong>ISO 13485 §5（管理責任）：</strong>管理審查必須涵蓋法定輸入並產出法定決議記錄。缺少任何一項強制輸入，即構成不符合。</li>
                    <li><strong>ISO 13485 §6（資源）：</strong>人員能力管理需有完整四步驟循環（確定需求→提供訓練→評估有效性→維護記錄）；工作環境要求需文件化。</li>
                    <li><strong>Appendix A 五大差距：</strong>設計控制不可排除、§820.198 投訴細節要求、MDR 觸發程序、Part 806 連結、英文記錄可取得性。</li>
                    <li><strong>CDMO 特別注意：</strong>透過 Quality Agreement 明確設計控制責任歸屬，是 CDMO 在 QMSR 框架下最重要的合規保護措施。</li>
                </ul>
            </div>

            <div class="note-box">
                <h4>下一節預告</h4>
                <p>Section 3 將進入 ISO 13485 §7：產品實現（Product Realization），涵蓋設計開發（§7.3）的完整要求——包括設計輸入、設計輸出、設計審查、設計驗證與確效，以及設計轉移。這是 FDA Appendix A 中最重要的強制要求，也是無菌器材 CDMO 最複雜的合規領域之一。</p>
            </div>
        </div>
    </div>

</div><!-- end .main-content -->

</body>
</html>
