<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>FDA Aseptic - Section VIII–IX: Time Limitations &amp; Validation of Aseptic Processing</title>
    <style>
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
}
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif; line-height: 1.75; color: var(--text-dark); background: #f0f2f5; }
.header { background: linear-gradient(135deg, #991b1b 0%, #b91c1c 100%); color: white; padding: 2rem; text-align: center; }
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }
.source-badge { display: inline-block; background: rgba(255,255,255,0.2); border: 1px solid rgba(255,255,255,0.4); border-radius: 4px; padding: 2px 8px; font-size: 0.78rem; font-weight: 700; letter-spacing: 0.05em; margin-top: 0.4rem; }
.learning-objectives { background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%); border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; }
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.two-column { display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem; }
.left-column { background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; }
.left-column h2 { color: var(--primary-blue); border-bottom: 2px solid #3182ce; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.left-column li { margin-bottom: 0.5rem; }
.right-column { background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #bee3f8; }
.right-column h2 { color: #2c5282; border-bottom: 2px solid #63b3ed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.key-term { background: linear-gradient(to right, #d4edda, #c3e6cb); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em; }
.quote-box { background: linear-gradient(to right, #e7f3ff, #d6e9ff); border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0; border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem; }
.concept-box, .analogy-box, .note-box, .formula-box, .key-note { border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.concept-box h4, .analogy-box h4, .note-box h4, .formula-box h4, .key-note h4 { margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.concept-box p, .analogy-box p, .note-box p, .formula-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.concept-box ul, .analogy-box ul, .note-box ul { margin: 0.5rem 0 0.5rem 1.25rem; font-size: 0.92rem; }
.concept-box li, .analogy-box li, .note-box li { margin-bottom: 0.35rem; }
.concept-box { background: var(--green-bg); border-left: 4px solid var(--green-border); }
.concept-box h4 { color: #2e7d32; }
.analogy-box { background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%); border-left: 4px solid #f6ad55; }
.analogy-box h4 { color: #856404; }
.note-box, .key-note { background: var(--orange-bg); border-left: 4px solid var(--orange-border); }
.note-box h4, .key-note h4 { color: #c65102; }
.formula-box { background: var(--purple-bg); border-left: 4px solid var(--purple-border); }
.formula-box h4 { color: #7b1fa2; }
.practice-box { background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%); border: 2px dashed #3182ce; border-radius: 10px; padding: 1.25rem; margin: 1.25rem 0; font-size: 0.92rem; }
.practice-box h4 { color: #2c5282; margin-bottom: 0.75rem; font-size: 0.95rem; font-weight: 600; }
.practice-box ol { margin-left: 1.25rem; }
.practice-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.application-box { background: #e3f2fd; border-left: 4px solid #1976d2; border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; }
.application-box h4 { color: #1565c0; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.section-title { font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem; padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0; font-weight: 600; }
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }
@media (max-width: 900px) { .two-column { grid-template-columns: 1fr; } }
    </style>
</head>
<body>

<div class="header">
    <h1>Section VIII–IX: Time Limitations &amp; Validation of Aseptic Processing</h1>
    <div class="subtitle">時間限制與無菌製程確效</div>
    <div class="page-info">FDA Guidance: Sterile Drug Products by Aseptic Processing (2004) | pp. 20–30</div>
    <div class="source-badge">FDA</div>
</div>

<div class="main-content">

    <!-- LEARNING OBJECTIVES -->
    <div class="learning-objectives">
        <h3>本章學習目標</h3>
        <ul>
            <li>說明 21 CFR 211.111 對無菌製程各階段<strong>時間限制</strong>的要求，並理解為何需要數據支持每一項時間限制</li>
            <li>描述<strong>培養基模擬填充 (Media Fill / Process Simulation)</strong> 的設計要素、頻率、持續時間與規模，以及最差情境設計的重要性</li>
            <li>解釋培養基模擬填充<strong>結果判讀標準</strong>，並正確應用不同規模批次（&lt;5,000 / 5,000–10,000 / &gt;10,000）的汙染單位接受準則</li>
            <li>說明<strong>過濾效能確效 (Filtration Efficacy Validation)</strong> 的關鍵要素，包括挑戰菌株選擇、挑戰濃度與完整性測試要求</li>
            <li>列舉<strong>滅菌確效 (Sterilization Validation)</strong> 的技術要素，包括空腔研究、熱穿透研究、生物指示劑使用，及 SAL 10⁻⁶ 要求</li>
            <li>將上述確效概念連結至 CDMO/COO 的實際操作脈絡，識別常見稽核風險點</li>
        </ul>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION VIII — TIME LIMITATIONS                        -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section VIII — Time Limitations 時間限制 (pp. 20–21)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>

            <div class="quote-box">
                <strong>21 CFR 211.111</strong> states: "When appropriate, time limits for the completion of each phase of production shall be established to assure the quality of the drug product. Deviation from established time limits may be acceptable if such deviation does not compromise the quality of the drug product. Such deviation shall be justified and documented."
            </div>

            <p>
                When appropriate, time limits must be established for each phase of aseptic processing
                (§ 211.111). Time limits should include, for example, the period between the start of
                <span class="key-term">bulk product compounding</span> and its sterilization,
                <span class="key-term">filtration processes</span>, product exposure while on the
                processing line, and <span class="key-term">storage of sterilized equipment,
                containers and closures</span>. The time limits established for the various production
                phases should be supported by data. <span class="key-term">Bioburden</span> and
                <span class="key-term">endotoxin load</span> should be assessed when establishing
                time limits for stages such as the formulation processing stage.
            </p>

            <p>
                The total time for <span class="key-term">product filtration</span> should be limited
                to an established maximum to prevent microorganisms from penetrating the filter. Such
                a time limit should also prevent a significant increase in upstream bioburden and
                endotoxin load. Because they can provide a substrate for microbial attachment,
                maximum use times for those filters used upstream for
                <span class="key-term">solution clarification or particle removal</span> should also
                be established and justified.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：為何需要時間限制？</h4>
                <p>
                    無菌製程的每一個階段都涉及微生物污染的動態風險。時間越長，潛在的生物負荷累積、
                    內毒素增長、或過濾膜穿透風險就越大。21 CFR 211.111 要求廠商對每個生產階段
                    建立<strong>有數據支持</strong>的時間限制，而不是憑經驗猜測。
                </p>
                <p>
                    需要建立時間限制的關鍵階段包括：
                </p>
                <ul>
                    <li><strong>配製（Compounding）開始 → 過濾滅菌</strong>：防止生物負荷過度累積</li>
                    <li><strong>過濾滅菌 → 填充完成</strong>：防止已滅菌液體再污染</li>
                    <li><strong>滅菌設備/容器/塞子 → 使用</strong>：防止滅菌後再污染或生物膜形成</li>
                    <li><strong>生產線上的產品暴露時間</strong>：控制環境暴露風險</li>
                </ul>
            </div>

            <div class="note-box">
                <h4>注意：時間限制需數據支持，不是「查 SOP 上面寫的」</h4>
                <p>
                    FDA 要求時間限制由<strong>生物負荷 (bioburden)</strong> 和<strong>內毒素負荷 (endotoxin load)</strong>
                    的實際數據來支持。常見的稽核缺失是：廠商的時間限制來自「業界慣例」或「以前一直這樣做」，
                    而無法出示時程研究 (hold time study) 數據。
                </p>
                <p>
                    如果超出建立的時間限制，必須<strong>文件化記錄 + 科學論證不影響品質</strong>，
                    不能只是填寫偏差報告了事。
                </p>
            </div>

            <div class="analogy-box">
                <h4>類比：食材備料 vs 上菜時限</h4>
                <p>
                    想像高級餐廳的廚房：海鮮從處理好到烹調完成送上桌，有嚴格的時間窗口。
                    這不是任意規定，而是基於食品安全數據——細菌在某個溫度下每幾小時翻倍。
                    無菌製程也是同樣邏輯：配製好的藥液、滅菌好的容器，都有其「保鮮窗口」，
                    超過就需要有科學證明它依然安全。
                </p>
            </div>

            <div class="concept-box">
                <h4>過濾時間限制：兩個層面的保護</h4>
                <p>
                    過濾時間限制有雙重功能：
                </p>
                <ul>
                    <li>
                        <strong>防止微生物穿透 (filter penetration)</strong>：長時間過濾下，
                        濾膜上積累的微生物可能因為壓力、生長等原因穿透至下游，破壞無菌性。
                    </li>
                    <li>
                        <strong>控制上游生物負荷與內毒素</strong>：即使是用於澄清或除粒子的預過濾器，
                        其表面也是微生物附著的基質，需要限制使用時間，防止內毒素在膜上累積並在壓力下釋放。
                    </li>
                </ul>
                <p>
                    這說明即使是「非滅菌級」的上游過濾器，也需要時間使用限制，且需書面合理化說明。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    在 CDMO 技術轉移過程中，建立時間限制是確效計畫的一部分，
                    需在工藝特性研究 (process characterization) 階段，設計並執行<strong>保留時間研究 (hold time study)</strong>。
                    典型的研究設計是：在最差條件下（最高配製溫度、最長預計保留時間）取樣，
                    監測生物負荷與內毒素，以科學數據支撐最終 SOP 中的時間限制數值。
                    沒有支持數據的時間限制，是 FDA 483 觀察項目的常見來源。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX INTRO — VALIDATION OVERVIEW                 -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX — Validation Overview 確效總覽 (p. 21)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>

            <div class="quote-box">
                <strong>21 CFR 211.113(b)</strong>: "Appropriate written procedures, designed to prevent microbiological contamination of drug products purporting to be sterile, shall be established and followed. Such procedures shall include <strong>validation of any sterilization process</strong>."
            </div>

            <p>
                This section primarily discusses routine <span class="key-term">qualification</span>
                and <span class="key-term">validation study</span> recommendations.
                Change control procedures are addressed only briefly, but are an important part of
                the quality systems established by a firm. A change in facility, equipment, process,
                or test method should be evaluated through the written
                <span class="key-term">change control program</span>, triggering an evaluation of the
                need for <span class="key-term">revalidation or requalification</span>.
            </p>

            <p>
                To ensure the sterility of products purporting to be sterile, sterilization,
                <span class="key-term">aseptic filling and closing</span> operations must be
                adequately validated (§ 211.113). The goal of even the most effective sterilization
                processes can be defeated if the sterilized elements of a product (the drug
                formulation, the container, and the closure) are brought together under conditions
                that contaminate any of those elements.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：確效的完整框架</h4>
                <p>
                    Section IX 的確效體系涵蓋三大支柱，分別對應無菌製程的三個關鍵環節：
                </p>
                <ul>
                    <li><strong>A. 製程模擬 (Process Simulations / Media Fill)</strong>：驗證無菌填充操作本身</li>
                    <li><strong>B. 過濾效能確效 (Filtration Efficacy)</strong>：驗證過濾滅菌的有效性</li>
                    <li><strong>C. 設備/容器/塞子滅菌確效</strong>：驗證所有與產品接觸元件的無菌性</li>
                </ul>
                <p>
                    這三個支柱缺一不可，因為「連鎖破口」理論告訴我們：即使每個元件都分別通過了
                    最嚴格的滅菌，一旦組合過程中發生污染，整個無菌保證體系就失效了。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：變更控制是確效的延伸，不是例外</h4>
                <p>
                    許多廠商誤以為確效是「做一次就夠」的事。FDA 明確指出：設施、設備、製程、
                    測試方法的任何變更，都必須透過書面<strong>變更控制系統</strong>評估是否需要
                    再確效 (revalidation) 或再資格確認 (requalification)。
                    這意味著確效計畫是「活的文件」，需要持續維護和響應變更。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    對 CDMO 而言，每次接受新委託方的技術轉移，或者原有產品更換設備/廠房，
                    都構成需要評估再確效的觸發事件。建立完善的觸發事件清單 (trigger list) 並納入
                    變更控制 SOP，可以有效降低因「沒有意識到需要再確效」而在 FDA 查廠時
                    被出具 483 觀察項目的風險。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A — PROCESS SIMULATIONS: STUDY DESIGN       -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.1 — Process Simulations: Study Design 製程模擬：研究設計 (pp. 21–22)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                An aseptic processing operation should be validated using a
                <span class="key-term">microbiological growth medium</span> in place of the product.
                This <span class="key-term">process simulation</span>, also known as a
                <span class="key-term">media fill</span>, normally includes exposing the
                microbiological growth medium to product contact surfaces of equipment,
                container closure systems, critical environments, and process manipulations
                to closely simulate the same exposure that the product itself will undergo.
                The sealed containers filled with the medium are then
                <span class="key-term">incubated</span> to detect microbial contamination.
            </p>
            <p>
                A media fill program should incorporate the <span class="key-term">contamination risk factors</span>
                that occur on a production line, and accurately assesses the state of
                <span class="key-term">process control</span>. Media fill studies should closely
                simulate aseptic manufacturing operations incorporating, as appropriate,
                <span class="key-term">worst-case activities and conditions</span>. FDA recommends
                that the media fill program address applicable issues such as:
            </p>
            <ul>
                <li>Factors associated with the <span class="key-term">longest permitted run</span> (e.g., operator fatigue)</li>
                <li>Representative number, type, and complexity of normal <span class="key-term">interventions</span>, as well as nonroutine interventions (e.g., maintenance, stoppages, equipment adjustments)</li>
                <li><span class="key-term">Lyophilization</span>, when applicable</li>
                <li>Aseptic assembly of equipment (e.g., at start-up, during processing)</li>
                <li>Number of <span class="key-term">personnel and their activities</span></li>
                <li>Representative number of aseptic additions (e.g., charging containers and closures as well as sterile ingredients) or transfers</li>
                <li><span class="key-term">Shift changes, breaks, and gown changes</span> (when applicable)</li>
                <li>Type of aseptic equipment disconnections/connections</li>
                <li>Aseptic sample collections</li>
                <li><span class="key-term">Line speed and configuration</span></li>
                <li>Weight checks</li>
                <li><span class="key-term">Container closure systems</span> (e.g., sizes, type, compatibility with equipment)</li>
                <li>Specific provisions in written procedures relating to aseptic processing (e.g., conditions permitted before line clearance is mandated)</li>
            </ul>
            <p>
                A <span class="key-term">written batch record</span>, documenting production conditions
                and simulated activities, should be prepared for each media fill run.
                Media fills should not be used to justify practices that pose unnecessary
                contamination risks.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：Media Fill 的設計哲學</h4>
                <p>
                    培養基模擬填充 (Media Fill) 的根本邏輯是：用<strong>微生物培養基</strong>取代真正的藥品，
                    「假裝」走一遍完整的無菌填充流程。如果任何步驟引入了污染，培養基就會長菌，
                    提供明確的可偵測訊號。
                </p>
                <p>
                    關鍵設計原則是「<strong>最差情境 (worst-case)</strong>」——Media Fill
                    不是要讓程序看起來很完美，而是要刻意納入所有高風險活動，
                    以確認即使在最具挑戰性的條件下，無菌保證仍能維持。
                </p>
            </div>

            <div class="analogy-box">
                <h4>類比：消防演習不應選最好的天氣</h4>
                <p>
                    消防演習若只在白天、好天氣、全員在場時舉行，就無法真實反映深夜緊急事故的應對能力。
                    同理，Media Fill 如果只在環境最好、人員最少、操作最簡單的條件下進行，
                    就失去了驗證意義。FDA 要求納入「最差操作條件」，正是要確保演習的有效性。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：13 項設計要素——每一項都是稽核重點</h4>
                <p>
                    FDA 列出的 13 項 Media Fill 設計要素，是查廠時的逐項核查清單。
                    常見缺失包括：
                </p>
                <ul>
                    <li>換班/休息沒有模擬 → 只做單班，漏掉換班污染風險</li>
                    <li>非例行性干預沒有納入 → 設備調整、維修未模擬</li>
                    <li>冷凍乾燥產品未模擬部分真空抽取步驟</li>
                    <li>批次記錄 (batch record) 填寫不完整或流於形式</li>
                </ul>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    在 CDMO 環境中，同一條生產線可能服務多個客戶的不同產品，
                    Media Fill 的設計必須能代表所有這些產品的最差操作情境。
                    實務上建議建立一份<strong>最差情境矩陣 (worst-case matrix)</strong>，
                    列出每個品項的特殊操作步驟（如無菌添加、手動充填、容器尺寸差異），
                    確保設計一次 Media Fill 能覆蓋多個產品共用的確效需求，
                    同時不犧牲代表性。這也是在提案階段向客戶展示專業能力的好機會。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.2 — FREQUENCY AND NUMBER OF RUNS          -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.2 — Frequency and Number of Runs 頻率與執行次數 (pp. 22–23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                When a processing line is initially qualified, individual media fills should be
                repeated enough times to ensure that results are consistent and meaningful. We
                recommend that at least <span class="key-term">three consecutive separate successful runs</span>
                be performed during initial line qualification. Subsequently, routine
                <span class="key-term">semi-annual qualification</span> conducted for each processing
                line will evaluate the state of control of the aseptic process.
            </p>
            <p>
                All personnel who are authorized to enter the aseptic processing room during
                manufacturing, including <span class="key-term">technicians and maintenance personnel</span>,
                should participate in a media fill at least <span class="key-term">once a year</span>.
            </p>
            <p>
                Each change to a product or line change should be evaluated using a written
                <span class="key-term">change control system</span>. Any changes or events that have
                the potential to affect the ability of the aseptic process to exclude contamination
                should be assessed through <span class="key-term">additional media fills</span>.
                For example, facility and equipment modifications, line configuration changes,
                significant changes in personnel, anomalies in environmental testing results,
                container closure system changes, extended shutdowns, or end product sterility
                testing showing contaminated products may be cause for
                <span class="key-term">revalidation</span> of the system.
            </p>
            <p>
                When data from a media fill indicate the process may not be in control, an
                <span class="key-term">investigation</span> should be conducted. Once corrections
                are instituted, process simulation run(s) should confirm that deficiencies have
                been corrected. When an investigation fails to reach well-supported, substantive
                conclusions, <span class="key-term">three consecutive successful runs</span> in
                tandem with increased scrutiny of the production process may be warranted.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="formula-box">
                <h4>關鍵數字：Media Fill 頻率與次數要求</h4>
                <table>
                    <thead>
                        <tr>
                            <th>情境</th>
                            <th>FDA 要求</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>初始線體資格確認</td>
                            <td>至少 3 次連續成功執行</td>
                        </tr>
                        <tr>
                            <td>持續性例行確效</td>
                            <td>每條生產線每半年一次</td>
                        </tr>
                        <tr>
                            <td>所有授權進入人員</td>
                            <td>每人每年至少參與一次</td>
                        </tr>
                        <tr>
                            <td>Media Fill 失敗後</td>
                            <td>調查 + 矯正後，3 次連續成功</td>
                        </tr>
                        <tr>
                            <td>重大變更後</td>
                            <td>評估後可能需要額外 Media Fill</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="concept-box">
                <h4>核心概念：「三次連續成功」的統計意義</h4>
                <p>
                    要求三次連續成功，而不是一次，是有統計學依據的：單一成功可能是偶然的好運，
                    而三次連續成功才能建立對製程穩定性 (process consistency) 的信心。
                    反過來說，若三次結果發散（例如一次成功、一次失敗），則更清楚地暴露出製程
                    尚未受控 (out of control)。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：觸發額外 Media Fill 的事件清單</h4>
                <p>
                    以下事件可能觸發需要額外 Media Fill 或再確效：
                </p>
                <ul>
                    <li>廠房或設備重大修改</li>
                    <li>生產線配置變更</li>
                    <li>人員重大異動（關鍵操作人員更換）</li>
                    <li>環境監控異常趨勢</li>
                    <li>容器/塞子系統變更</li>
                    <li>長期停產後復產</li>
                    <li>成品無菌測試出現污染結果</li>
                </ul>
                <p>
                    這張清單應納入廠商的<strong>變更控制觸發事件矩陣</strong>，確保不遺漏任何觸發點。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    對 CDMO 而言，「每人每年至少參與一次」的要求意味著需要精心安排 Media Fill 的排程，
                    確保所有技術員、QC 人員、維修工程師都能在計畫中的 Media Fill 執行期間出現並參與。
                    若 CDMO 同時服務多條生產線，建議建立<strong>人員參與追蹤矩陣</strong>，
                    防止某些人員「過期」而需要臨時安排補做。
                    這也是 CDMO 在合約談判時，需要向客戶解釋的固定年度稽核成本之一。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.3 — DURATION OF RUNS                      -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.3 — Duration of Runs 執行持續時間 (p. 23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                The duration of aseptic processing operations is a major consideration in media fill
                design. Although the most accurate simulation model would be the
                <span class="key-term">full batch size and duration</span>, other appropriate models
                can be justified. The duration of the media fill run should be determined by the time
                it takes to incorporate <span class="key-term">manipulations and interventions</span>,
                as well as appropriate consideration of the duration of the actual aseptic
                processing operation. Interventions that commonly occur should be routinely
                simulated, while those occurring rarely can be simulated periodically.
            </p>
            <p>
                When aseptic processing employs <span class="key-term">manual filling or closing</span>,
                or extensive manual manipulations, the duration of the process simulation should
                generally be no less than the length of the actual manufacturing process to best
                simulate contamination risks posed by operators.
            </p>
            <p>
                For <span class="key-term">lyophilization operations</span>, FDA recommends that
                unsealed containers be exposed to partial evacuation of the chamber in a manner
                that simulates the process. Vials should not be frozen, and precautions should be
                taken that ensure that the medium remains in an
                <span class="key-term">aerobic state</span> to avoid potentially inhibiting the
                growth of microorganisms.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：持續時間影響哪些風險？</h4>
                <p>
                    Media Fill 的持續時間直接影響能否捕捉到「時間依賴性」的污染風險，包括：
                </p>
                <ul>
                    <li><strong>操作人員疲勞效應</strong>：長時間操作後，操作人員的無菌意識和動作準確性下降</li>
                    <li><strong>環境狀態劣化</strong>：長時間開啟 RABS/Isolator 後，環境微粒或微生物可能累積</li>
                    <li><strong>干預頻率累積</strong>：長時間運行，非例行干預（設備調整、堵塞清除等）發生機率增加</li>
                </ul>
                <p>
                    因此，「全程模擬」雖理想，但需根據製程特性合理設計。<strong>手動操作為主的製程</strong>
                    （如手動充填、手工蓋塞）必須做全程模擬，不能縮短。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：凍乾 (Lyophilization) Media Fill 的特殊要求</h4>
                <p>
                    凍乾製程的 Media Fill 有兩個關鍵注意點：
                </p>
                <ul>
                    <li><strong>培養基不能冷凍</strong>：低溫會抑制微生物生長，使潛在污染無法被偵測</li>
                    <li><strong>必須維持有氧狀態</strong>：若進行真空抽取步驟，需確保培養基仍處於有氧環境，
                        否則好氧微生物無法生長，造成假陰性結果</li>
                </ul>
                <p>
                    實務上通常是模擬凍乾機的裝載過程（開放小瓶在凍乾機內暴露），
                    然後恢復大氣壓、塞塞子，<strong>而不是</strong>真的進行凍乾程序。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    許多 CDMO 為了節省培養基成本或人力，傾向縮短 Media Fill 持續時間。
                    這在 FDA 查廠時是風險點——當生產批次是 16 小時連續操作，
                    而 Media Fill 只做了 4 小時，FDA 會質疑後 12 小時的風險是否被充分評估。
                    建議在 Media Fill 方案 (protocol) 中明確記錄持續時間的科學依據，
                    包括「如何覆蓋最差情境干預」的論述，而不僅僅是寫一個時間數字。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.4 — SIZE OF RUNS                          -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.4 — Size of Runs 模擬規模 (p. 23)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                The simulation run sizes should be adequate to mimic commercial production conditions
                and accurately assess the potential for commercial batch contamination. The number
                of units filled during the process simulation should be based on
                <span class="key-term">contamination risk</span> for a given process.
                A generally acceptable starting point for run size is in the range of
                <span class="key-term">5,000 to 10,000 units</span>. For operations with production
                sizes under 5,000, the number of media filled units should at least equal the
                <span class="key-term">maximum batch size</span> made on the processing line.
            </p>
            <p>
                When the possibility of contamination is higher based on the process design
                (e.g., <span class="key-term">manually intensive filling lines</span>), a larger
                number of units, generally at or approaching the full production batch size, should
                be used. In contrast, a process conducted in an
                <span class="key-term">isolator</span> can have a low risk of contamination and
                can be simulated with a lower number of units as a proportion of the overall
                operation.
            </p>
            <p>
                Media fill size is an especially important consideration because some batches are
                produced over <span class="key-term">multiple shifts</span> or yield an unusually
                large number of units. These factors should be carefully evaluated when designing
                the simulation.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="formula-box">
                <h4>Media Fill 規模設計原則</h4>
                <table>
                    <thead>
                        <tr>
                            <th>生產批量</th>
                            <th>Media Fill 建議規模</th>
                            <th>說明</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>&lt; 5,000 units</td>
                            <td>至少等於最大批量</td>
                            <td>小批量產品需 100% 模擬</td>
                        </tr>
                        <tr>
                            <td>一般商業生產</td>
                            <td>5,000–10,000 units（起始點）</td>
                            <td>FDA 建議的基準範圍</td>
                        </tr>
                        <tr>
                            <td>手動密集型生產線</td>
                            <td>接近或等於完整批量</td>
                            <td>高污染風險需更大規模</td>
                        </tr>
                        <tr>
                            <td>隔離器 (Isolator) 生產</td>
                            <td>可低於一般比例</td>
                            <td>低人員干預 = 低污染風險</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="concept-box">
                <h4>核心概念：規模影響統計偵測靈敏度</h4>
                <p>
                    Media Fill 的規模直接影響其統計靈敏度。規模越大，
                    能夠偵測到的低水平污染率越低。例如：
                </p>
                <ul>
                    <li>10,000 支小瓶中出現 1 個陽性 = 0.01% 污染率</li>
                    <li>1,000 支小瓶中出現 1 個陽性 = 0.1% 污染率</li>
                </ul>
                <p>
                    後者的靈敏度低 10 倍。FDA 對隔離器生產線允許較小規模，
                    是因為其固有的低污染風險使較低的統計靈敏度是可接受的，
                    但前提是<strong>需要科學論證</strong>。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    多班次生產是 CDMO 常見的商業模式，但 FDA 明確指出多班次批次需要特別考量。
                    若一批產品橫跨 3 個生產班次，Media Fill 的設計必須<strong>涵蓋所有班次的換班時刻</strong>，
                    否則 FDA 會認為換班帶來的污染風險未被評估。這也是為什麼每班次需獨立設計
                    半年度 Media Fill 的原因之一——確保每個班次的獨特操作習慣和人員行為都被驗證。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.5 and A.6 — LINE SPEED AND ENVIRONMENT    -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.5–6 — Line Speed &amp; Environmental Conditions 線速度與環境條件 (pp. 23–24)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                The media fill program should adequately address the
                <span class="key-term">range of line speeds</span> employed during production.
                Each media fill run should evaluate a
                <span class="key-term">single line speed</span>, and the speed chosen should be
                justified. For example, use of <span class="key-term">high line speed</span> is often
                most appropriate in the evaluation of manufacturing processes characterized by
                frequent interventions or a significant degree of manual manipulation. Use of
                <span class="key-term">slow line speed</span> is generally appropriate for evaluating
                manufacturing processes with prolonged exposure of the sterile drug product and
                containers/closures in the aseptic area.
            </p>
            <p>
                Media fills should be adequately representative of the conditions under which actual
                manufacturing operations are conducted. An inaccurate assessment (making the process
                appear cleaner than it actually is) can result from conducting a media fill under
                <span class="key-term">extraordinary air particulate and microbial quality</span>,
                or under production controls and precautions taken in preparation for the media fill.
                To the extent standard operating procedures permit stressful conditions (e.g.,
                <span class="key-term">maximum number of personnel present</span> and elevated
                activity level), it is important that media fills include analogous challenges.
                Stressful conditions do not include artificially created environmental extremes,
                such as reconfiguration of HVAC systems to operate at worst-case limits.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：高速 vs 低速——哪個是最差情境？</h4>
                <p>
                    這是一個反直覺的重要觀念：
                </p>
                <ul>
                    <li>
                        <strong>高線速 (High Speed)</strong> 最差情境：頻繁干預的製程（如頻繁塞子卡住需手動清除），
                        高速下干預頻率更高，每次干預都是污染機會，因此高速是最差情境。
                    </li>
                    <li>
                        <strong>低線速 (Slow Speed)</strong> 最差情境：產品在無菌區暴露時間長的製程，
                        低速意味著每支小瓶在填充線上停留時間更長，環境暴露更多。
                    </li>
                </ul>
                <p>
                    媒體填充方案需要根據製程特性選擇對應的「最差情境」線速，並書面說明選擇理由。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：「不能讓 Media Fill 看起來比日常生產更乾淨」</h4>
                <p>
                    FDA 明確指出一個常見問題：廠商為了確保 Media Fill 通過，
                    在執行前進行特別清潔、減少人員、加強環境控制等措施，
                    使 Media Fill 環境優於正常生產環境，
                    這導致 Media Fill 結果無法真實反映商業生產的污染風險。
                </p>
                <p>
                    正確做法是：Media Fill 的環境條件應<strong>等同於</strong>正常商業生產的條件，
                    包括人員數量、活動水平、設備狀態。但不包括刻意惡化環境（如關閉部分 HVAC），
                    那屬於人工創造最差情境，不合理。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    CDMO 常有客戶要求「在 Media Fill 執行日加強清潔」，
                    以確保結果漂亮。這是需要婉拒並解釋的請求——FDA 明確反對此做法，
                    而且若 FDA 發現 Media Fill 日的環境監控數據明顯優於日常生產日，
                    會直接質疑 Media Fill 的代表性，甚至要求重做。
                    保持 Media Fill 日與正常生產日一致的環境條件，
                    才是保護雙方的正確做法。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.7 — MEDIA                                 -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.7 — Media 培養基選擇 (pp. 24–25)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                In general, a microbiological growth medium, such as
                <span class="key-term">soybean casein digest medium</span>, should be used.
                Use of <span class="key-term">anaerobic growth media</span> (e.g., fluid
                thioglycollate medium) should be considered in special circumstances. The media
                selected should be demonstrated to promote growth of
                <span class="key-term">gram-positive and gram-negative bacteria, and yeast and mold</span>
                (e.g., USP indicator organisms).
            </p>
            <p>
                <span class="key-term">Growth promotion units</span> should be inoculated with a
                <span class="key-term">&lt;100 CFU challenge</span>. If the growth promotion testing
                fails, the origin of any contamination found during the simulation should
                nonetheless be investigated and the media fill promptly repeated.
            </p>
            <p>
                The production process should be accurately simulated using media and conditions
                that optimize detection of any microbiological contamination. Each unit should be
                filled with an appropriate quantity and type of microbial growth medium to
                contact the inner container closure surfaces (when the unit is inverted or
                thoroughly swirled) and permit
                <span class="key-term">visual detection of microbial growth</span>.
            </p>
            <p>
                If the medium is handled properly and is promptly followed by the
                <span class="key-term">cleaning, sanitizing, and sterilization</span> of equipment,
                subsequently processed products are not likely to be compromised.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：培養基選擇的科學依據</h4>
                <p>
                    <strong>大豆酪蛋白消化培養基 (Soybean Casein Digest Medium, SCDM)</strong>，
                    又稱 Tryptic Soy Broth (TSB)，是 FDA 首選，因為它能促進廣泛微生物生長：
                </p>
                <ul>
                    <li>革蘭氏陽性菌（如 Staphylococcus aureus）</li>
                    <li>革蘭氏陰性菌（如 Escherichia coli）</li>
                    <li>酵母菌（如 Candida albicans）</li>
                    <li>黴菌（如 Aspergillus brasiliensis）</li>
                </ul>
                <p>
                    厭氧培養基（Fluid Thioglycollate Medium, FTM）只在特殊情況（如厭氧製程、
                    使用橡膠零件較多的複雜容器）時才需額外考慮。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：生長促進試驗 (Growth Promotion Test) 是 Media Fill 的品質把關</h4>
                <p>
                    FDA 要求每批 Media Fill 培養基都需通過生長促進試驗，使用 &lt;100 CFU 的低濃度挑戰，
                    確認培養基確實能促進微生物生長。這樣才能確保：
                </p>
                <ul>
                    <li>陰性結果（無菌長出）是真正的無污染，而非培養基失效</li>
                    <li>如果生長促進試驗失敗，即使 Media Fill 結果看似無污染，
                        也無法作為製程受控的佐證，需要重做</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>類比：培養基就像「污染偵探的放大鏡」</h4>
                <p>
                    如果偵探的放大鏡本身有瑕疵（培養基無法促進微生物生長），
                    那麼「沒有發現污染」就不是真的清白，只是工具失效。
                    生長促進試驗就是定期確認「偵探的放大鏡」工作正常的必要步驟。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    使用培養基代替藥液，最令廠商擔心的是「培養基會不會污染設備、影響下一批生產」。
                    FDA 的答案很明確：只要執行適當的清潔、消毒、必要時滅菌，
                    後續生產不太可能受影響。這說明 Media Fill 後的設備清潔驗證 (cleaning validation)
                    也是不可缺少的環節——若清潔 SOP 已被確效，則無需額外擔心。
                    這提醒 CDMO 確保 Media Fill SOP 與 Cleaning Validation 程序的無縫銜接。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.8 — INCUBATION AND EXAMINATION            -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.8 — Incubation and Examination 培養與檢查 (pp. 25–26)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                Media units should be incubated under conditions adequate to detect microorganisms
                that might otherwise be difficult to culture. Incubation conditions should be
                established in accord with the following general guidelines:
            </p>
            <ul>
                <li>
                    <span class="key-term">Incubation temperature</span> should be suitable for
                    recovery of bioburden and environmental isolates and should at no time be
                    outside the range of <span class="key-term">20–35°C</span>. Incubation temperature
                    should be maintained within <span class="key-term">±2.5°C</span> of the target temperature.
                </li>
                <li>
                    <span class="key-term">Incubation time</span> should not be less than
                    <span class="key-term">14 days</span>. If two temperatures are used, the units
                    should be incubated for at least <span class="key-term">7 days at each temperature</span>
                    (starting with the lower temperature).
                </li>
            </ul>
            <p>
                Each media-filled unit should be examined by personnel with appropriate education,
                training, and experience. All suspect units should be brought to the immediate
                attention of the QC microbiologist. To allow for visual detection, we recommend
                substituting <span class="key-term">clear containers</span> for amber or other
                opaque containers.
            </p>
            <p>
                Written procedures regarding aseptic <span class="key-term">interventions</span>
                should be clear and specific (e.g., intervention type; quantity of units removed),
                providing for consistent production practices. If written procedures and batch
                documentation are adequate to describe an associated clearance, the
                <span class="key-term">intervention units removed</span> during media fills do not
                need to be incubated. In no case should more units be removed during a media fill
                intervention than would be cleared during a production run.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="formula-box">
                <h4>Media Fill 培養條件規格表</h4>
                <table>
                    <thead>
                        <tr>
                            <th>參數</th>
                            <th>FDA 要求</th>
                            <th>說明</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>培養溫度範圍</td>
                            <td>20–35°C</td>
                            <td>覆蓋環境菌和體溫相關菌</td>
                        </tr>
                        <tr>
                            <td>溫度控制精度</td>
                            <td>目標值 ±2.5°C</td>
                            <td>需監控並記錄</td>
                        </tr>
                        <tr>
                            <td>最短培養時間</td>
                            <td>不低於 14 天</td>
                            <td>確保慢生長菌有足夠時間可見</td>
                        </tr>
                        <tr>
                            <td>雙溫度培養</td>
                            <td>各至少 7 天，先低後高</td>
                            <td>先低溫促進環境菌，後高溫促進人體菌</td>
                        </tr>
                        <tr>
                            <td>容器透明度</td>
                            <td>建議使用透明容器</td>
                            <td>方便目視檢查微生物生長</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="concept-box">
                <h4>核心概念：干預單位的處理——一個法規灰色地帶</h4>
                <p>
                    「干預移除的單位是否需要培養」是 Media Fill 管理的重要細節：
                </p>
                <ul>
                    <li>
                        <strong>不需要培養的條件</strong>：書面 SOP 明確規定了干預後需移除的單位數量，
                        且批次記錄確認了遵守情況。
                    </li>
                    <li>
                        <strong>必須培養的情況</strong>：SOP 缺乏具體說明，或移除數量超出 SOP 規定。
                    </li>
                    <li>
                        <strong>嚴格限制</strong>：Media Fill 中干預移除的單位數，
                        不能超過實際生產批次中移除的數量。
                    </li>
                </ul>
                <p>
                    FDA 擔心的是：廠商透過移除大量「干預單位」來刻意避開潛在的污染單位進入培養計數。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：培養後發現損壞單位的處理</h4>
                <p>
                    培養期間若發現損壞（non-integral）單位，<strong>不能直接排除在計數外</strong>。
                    任何排除必須充分說明理由，並在 Media Fill 報告中解釋偏差原因。
                    若損壞與微生物污染之間存在相關性，必須進行深入調查。
                    這一要求防止了廠商以「損壞」為由移除疑似陽性單位。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    建立完善的 Media Fill 干預記錄表是 CDMO 的必要工具，
                    記錄每次干預的類型、時間點、移除單位數，並在後續 Media Fill 報告中逐一核對。
                    這不只是 FDA 要求，也是 CDMO 向客戶展示製程受控程度的有力文件。
                    當 FDA 查廠稽核師翻閱 Media Fill 批次記錄時，
                    清晰的干預記錄可以大幅降低進一步質疑的可能性。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-A.9 — INTERPRETATION OF RESULTS             -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.A.9 — Interpretation of Test Results 結果判讀 (pp. 26–27)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                Any <span class="key-term">contaminated unit</span> should be considered
                objectionable and investigated. The microorganisms should be
                <span class="key-term">identified to species level</span>. The investigation should
                survey the possible causes of contamination. Any failure investigation should
                assess the impact on commercial drugs produced on the line since the last media fill.
            </p>
            <p>
                Whenever contamination exists in a media fill run, it should be considered
                indicative of a potential sterility assurance problem,
                <span class="key-term">regardless of run size</span>. Modern aseptic processing
                operations in suitably designed facilities have demonstrated a capability of
                meeting contamination levels <span class="key-term">approaching zero</span>.
                Recommended criteria for assessing state of aseptic line control are as follows:
            </p>
            <ul>
                <li>
                    When filling <span class="key-term">fewer than 5,000 units</span>: no
                    contaminated units should be detected.
                    One (1) contaminated unit is considered cause for
                    <span class="key-term">revalidation</span>, following an investigation.
                </li>
                <li>
                    When filling from <span class="key-term">5,000 to 10,000 units</span>:
                    One (1) contaminated unit should result in an investigation, including
                    consideration of a repeat media fill.
                    Two (2) contaminated units are considered cause for revalidation.
                </li>
                <li>
                    When filling <span class="key-term">more than 10,000 units</span>:
                    One (1) contaminated unit should result in an investigation.
                    Two (2) contaminated units are considered cause for revalidation.
                </li>
            </ul>
            <p>
                A firm's use of media fill acceptance criteria allowing infrequent contamination
                does not mean that a distributed lot of drug product may contain a nonsterile unit.
                <span class="key-term">Invalidation</span> of a media fill run should be a rare
                occurrence.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="formula-box">
                <h4>Media Fill 污染接受準則彙整表</h4>
                <table>
                    <thead>
                        <tr>
                            <th>填充規模</th>
                            <th>污染單位數</th>
                            <th>FDA 要求行動</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td rowspan="2">&lt; 5,000 支</td>
                            <td>0</td>
                            <td>通過</td>
                        </tr>
                        <tr>
                            <td>≥ 1</td>
                            <td>調查 + 再確效</td>
                        </tr>
                        <tr>
                            <td rowspan="3">5,000–10,000 支</td>
                            <td>0</td>
                            <td>通過</td>
                        </tr>
                        <tr>
                            <td>1</td>
                            <td>調查（考慮重做 Media Fill）</td>
                        </tr>
                        <tr>
                            <td>≥ 2</td>
                            <td>調查 + 再確效</td>
                        </tr>
                        <tr>
                            <td rowspan="3">&gt; 10,000 支</td>
                            <td>0</td>
                            <td>通過</td>
                        </tr>
                        <tr>
                            <td>1</td>
                            <td>調查</td>
                        </tr>
                        <tr>
                            <td>≥ 2</td>
                            <td>調查 + 再確效</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="concept-box">
                <h4>核心概念：「接近零污染」是現代無菌製程的標準</h4>
                <p>
                    FDA 明確指出：現代設計良好的無菌製程設施，其 Media Fill 污染率應<strong>接近零</strong>。
                    接受準則中的「允許 1 個污染單位進行調查」，並不是廠商的正常操作目標，
                    而是<strong>監管容忍的最低門檻</strong>。
                </p>
                <p>
                    更重要的原則是：即使污染率未達到觸發再確效的門檻，
                    若<strong>反覆出現零星污染</strong>，也是製程失控的警示訊號，
                    需要啟動趨勢調查，而不是依靠「接受準則仍在範圍內」自我安慰。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：Media Fill 無效化 (Invalidation) 必須謹慎</h4>
                <p>
                    FDA 明確表示，Media Fill 無效化應屬<strong>罕見事件</strong>。
                    僅在商業批次也需要以同樣方式處理的情況下，才能中止 Media Fill。
                    這防止了廠商以各種理由「廢掉」不利的 Media Fill 結果而不計入記錄。
                    任何無效化都需要完整的文件化支持和理由說明。
                </p>
            </div>

            <div class="analogy-box">
                <h4>類比：Media Fill 接受準則 ≠ 商業批次放行標準</h4>
                <p>
                    Media Fill 允許「有條件接受」1 個污染單位，這並不意味著
                    商業批次出貨時可以含有一個非無菌單位。兩者是完全不同的概念：
                    Media Fill 是製程驗證工具，其接受準則反映的是製程能力評估的統計容忍度；
                    而商業批次必須做到每一支都無菌。
                    FDA 在這裡明確說明了這一重要區別，避免廠商混淆。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    CDMO 對於 Media Fill 陽性結果的調查深度，往往是 FDA 查廠時的重點審查對象。
                    調查報告至少需包含：污染菌的種別鑑定（到種的層級）、
                    可能污染來源的系統性分析（人員、設備、環境、材料）、
                    對前次 Media Fill 以來所有商業批次的影響評估（是否需要啟動商業批次的額外測試或召回評估），
                    以及矯正預防措施 (CAPA) 的具體內容和驗證計畫。
                    不完整的調查報告是 FDA 查廠最常提出的 483 觀察項目之一。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- MEDIA FILL SUMMARY TABLE                               -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Media Fill 參數總彙表 Process Simulation Parameter Summary</div>
    <div style="background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; margin-bottom: 1.5rem;">
        <table>
            <thead>
                <tr>
                    <th>參數 Parameter</th>
                    <th>FDA 要求 / 建議 FDA Requirement / Recommendation</th>
                    <th>關鍵注意事項 Key Notes</th>
                    <th>CDMO 常見風險 CDMO Risk Points</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td><strong>初始確效次數</strong></td>
                    <td>至少 3 次連續成功</td>
                    <td>單次結果不具代表性</td>
                    <td>未完成三次即商業生產</td>
                </tr>
                <tr>
                    <td><strong>例行頻率</strong></td>
                    <td>每條線每半年一次</td>
                    <td>每班次的特性均需涵蓋</td>
                    <td>多班次僅做單班 Media Fill</td>
                </tr>
                <tr>
                    <td><strong>人員覆蓋</strong></td>
                    <td>所有授權人員每年至少一次</td>
                    <td>含維修人員、技術員</td>
                    <td>維修人員未納入追蹤</td>
                </tr>
                <tr>
                    <td><strong>規模（起始點）</strong></td>
                    <td>5,000–10,000 支</td>
                    <td>手動線需接近完整批量</td>
                    <td>小批量未等於最大批量</td>
                </tr>
                <tr>
                    <td><strong>持續時間</strong></td>
                    <td>手動線需等於實際生產時間</td>
                    <td>需涵蓋所有干預類型</td>
                    <td>縮短時間省成本</td>
                </tr>
                <tr>
                    <td><strong>培養基</strong></td>
                    <td>大豆酪蛋白消化培養基 (TSB/SCDM)</td>
                    <td>需通過生長促進試驗 &lt;100 CFU</td>
                    <td>生長促進試驗記錄不全</td>
                </tr>
                <tr>
                    <td><strong>培養溫度</strong></td>
                    <td>20–35°C，±2.5°C 控制</td>
                    <td>雙溫先低後高，各 ≥7 天</td>
                    <td>培養箱溫度未被監控記錄</td>
                </tr>
                <tr>
                    <td><strong>培養時間</strong></td>
                    <td>最少 14 天</td>
                    <td>確保慢生長菌可偵測</td>
                    <td>提前終止培養</td>
                </tr>
                <tr>
                    <td><strong>污染接受準則</strong></td>
                    <td>目標零污染，&lt;5K 每支需再確效，5K-10K 2支需再確效</td>
                    <td>反覆零星污染也需調查</td>
                    <td>未對調查後商業批次影響評估</td>
                </tr>
                <tr>
                    <td><strong>環境條件</strong></td>
                    <td>等同正常商業生產條件</td>
                    <td>不得特別美化 Media Fill 環境</td>
                    <td>Media Fill 日特別加強清潔</td>
                </tr>
            </tbody>
        </table>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-B — FILTRATION EFFICACY                     -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.B — Filtration Efficacy 過濾效能確效 (pp. 27–28)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                Filtration is a common method of sterilizing drug product solutions. A
                <span class="key-term">sterilizing grade filter</span> should be validated to
                reproducibly remove viable microorganisms from the process stream, producing a
                <span class="key-term">sterile effluent</span>. Currently, such filters usually
                have a rated pore size of <span class="key-term">0.2 µm or smaller</span>. Use
                of <span class="key-term">redundant sterilizing filters</span> should be considered
                in many cases.
            </p>
            <p>
                Validation should include <span class="key-term">microbiological challenges</span>
                to simulate worst-case production conditions. Product bioburden should be evaluated
                when selecting a suitable challenge microorganism. The microorganism
                <span class="key-term"><em>Brevundimonas diminuta</em> (ATCC 19146)</span> when
                properly grown, harvested and used, is a common challenge microorganism for 0.2 µm
                rated filters because of its small size (0.3 µm mean diameter). A challenge
                concentration of at least <span class="key-term">10<sup>7</sup> organisms per cm<sup>2</sup></span>
                of effective filtration area should generally be used.
            </p>
            <p>
                Direct inoculation into the <span class="key-term">drug formulation</span> is the
                preferred method because it provides an assessment of the effect of drug product
                on the filter matrix and on the challenge organism.
            </p>
            <p>
                Factors that can affect filter performance include: (1) viscosity and surface tension,
                (2) pH, (3) compatibility of formulation components with the filter,
                (4) pressures, (5) flow rates, (6) maximum use time, (7) temperature,
                (8) osmolality, and (9) effects of
                <span class="key-term">hydraulic shock</span>. Filter validation should be conducted
                using the <span class="key-term">worst-case conditions</span>.
            </p>
            <p>
                <span class="key-term">Integrity testing</span> of the filter(s) should be
                routinely performed <span class="key-term">post-use</span>. Forward flow and
                bubble point tests are two integrity tests that can be used.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：為何選擇 <em>Brevundimonas diminuta</em> 作為挑戰菌？</h4>
                <p>
                    <em>Brevundimonas diminuta</em>（舊名 <em>Pseudomonas diminuta</em>，ATCC 19146）
                    的選擇有其明確的科學邏輯：
                </p>
                <ul>
                    <li><strong>尺寸小</strong>：平均直徑僅 0.3 µm，比 0.2 µm 濾膜孔徑稍大，
                        是能被 0.2 µm 濾膜保留的最小常見細菌之一，代表最具挑戰性的穿透風險</li>
                    <li><strong>生長穩定性</strong>：在標準條件下能重複性地生長到均勻尺寸分佈，
                        確保挑戰的重現性</li>
                    <li><strong>非病原性</strong>：實驗室操作安全</li>
                </ul>
                <p>
                    挑戰濃度 ≥ 10⁷ 個/cm² 過濾面積的設計，提供了遠超生產中預期生物負荷的安全邊際。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：完整性測試 (Integrity Test) 必須在使用後執行</h4>
                <p>
                    許多廠商只在<strong>使用前</strong>進行完整性測試（如泡點測試 Bubble Point Test
                    或前向流測試 Forward Flow Test），卻忽略了<strong>使用後</strong>測試的重要性。
                    FDA 明確要求：過濾後必須進行完整性測試，因為使用前測試無法偵測到
                    在過濾過程中才發生的濾膜損傷（如過濾壓差過大造成的微孔破裂）。
                    若使用後完整性測試失敗，則該批過濾液的無菌性受到質疑，
                    需要啟動偏差調查和風險評估。
                </p>
            </div>

            <div class="formula-box">
                <h4>影響過濾效能的 9 大因素</h4>
                <table>
                    <thead>
                        <tr>
                            <th>因素</th>
                            <th>影響機制</th>
                            <th>確效考量</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td>黏度 / 表面張力</td><td>影響流速與穿透壓力</td><td>在最高黏度條件下測試</td></tr>
                        <tr><td>pH</td><td>影響菌體大小與濾膜特性</td><td>在 pH 極端值測試</td></tr>
                        <tr><td>製劑相容性</td><td>可能導致濾膜溶脹或降解</td><td>接觸時間研究</td></tr>
                        <tr><td>壓力</td><td>過高壓力可強迫菌體穿膜</td><td>最高使用壓力測試</td></tr>
                        <tr><td>流速</td><td>影響菌體與濾膜的接觸時間</td><td>最大流速測試</td></tr>
                        <tr><td>最長使用時間</td><td>長時間可導致生物膜形成</td><td>完整使用週期測試</td></tr>
                        <tr><td>溫度</td><td>影響菌體活性和濾膜孔徑</td><td>最高使用溫度測試</td></tr>
                        <tr><td>滲透壓</td><td>影響菌體形態和大小</td><td>在配方滲透壓下測試</td></tr>
                        <tr><td>液壓衝擊</td><td>突然壓力變化可損傷濾膜</td><td>模擬實際操作壓力曲線</td></tr>
                    </tbody>
                </table>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    過濾效能確效往往是 CDMO 接受客戶委託時，最容易被忽視的確效項目。
                    常見問題包括：使用客戶提供的確效數據，但未確認數據適用於 CDMO 的特定製程條件（如壓力、溫度、濾器批號）；
                    或使用了與確效研究不同批號/供應商的濾膜。
                    FDA 明確指出：確效數據必須<strong>適用於使用者的特定產品和使用條件</strong>，
                    不同條件下的過濾性能可能顯著不同。
                    CDMO 需要建立完整的<strong>濾膜身份確認 (filter identity verification)</strong> 程序，
                    確保生產用濾膜與確效用濾膜一致（相同聚合物、相同孔徑規格）。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-C — STERILIZATION OF EQUIPMENT/CONTAINERS   -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.C — Sterilization of Equipment, Containers, and Closures 設備、容器及塞子滅菌 (pp. 28–30)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                Equipment surfaces that contact sterilized drug product or its sterilized containers
                or closures must be sterile (§ 211.67 and 211.113). Sterility of aseptic processing
                equipment should normally be maintained by
                <span class="key-term">sterilization between each batch</span>.
            </p>
            <p>
                Validation studies should be conducted to demonstrate the efficacy of the
                <span class="key-term">sterilization cycle</span>. The specific
                <span class="key-term">load configurations</span>, as well as
                <span class="key-term">biological indicator</span> and
                <span class="key-term">temperature sensor locations</span>, should be documented
                in validation records.
            </p>
            <p>
                It is important to remove <span class="key-term">air from the autoclave chamber</span>
                as part of a steam sterilization cycle. The insulating properties of air interfere
                with the ability of steam to transfer its energy to the load.
            </p>
            <p>
                <span class="key-term">Empty chamber studies</span> evaluate numerous locations
                throughout a sterilizing unit to confirm uniformity of conditions (e.g., temperature,
                pressure). <span class="key-term">Heat penetration studies</span> should be
                performed using the established sterilizer loads.
            </p>
            <p>
                A <span class="key-term">sterility assurance level (SAL) of 10<sup>-6</sup></span>
                or better should be demonstrated for a sterilization process. Cycle specifications
                should be based on the delivery of adequate lethality to the
                <span class="key-term">slowest to heat locations</span>.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：SAL 10⁻⁶ 是什麼意思？</h4>
                <p>
                    <strong>無菌保證水準 (Sterility Assurance Level, SAL) 10⁻⁶</strong> 意味著：
                    每 100 萬個滅菌後的物品中，最多允許有一個倖存的微生物。
                    這是衛生標準中極高的要求，相當於「百萬分之一的不良率」。
                </p>
                <p>
                    為達到 SAL 10⁻⁶，滅菌周期的設計必須基於<strong>最難被殺滅的位置</strong>（冷點），
                    確保即使是最難傳熱的位置，也能接收足夠的致死熱量。這也是為何
                    <strong>熱穿透研究 (heat penetration study)</strong> 和<strong>生物指示劑 (biological indicator)</strong>
                    測試必不可少——單靠溫度傳感器的數據是不夠的。
                </p>
            </div>

            <div class="formula-box">
                <h4>滅菌確效研究的三個層次</h4>
                <table>
                    <thead>
                        <tr>
                            <th>研究類型</th>
                            <th>目的</th>
                            <th>工具/方法</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td><strong>空腔均勻性研究</strong><br>(Empty Chamber Study)</td>
                            <td>確認空腔內溫度/壓力分佈均勻</td>
                            <td>多點溫度傳感器，製圖 (mapping)</td>
                        </tr>
                        <tr>
                            <td><strong>熱穿透研究</strong><br>(Heat Penetration Study)</td>
                            <td>確認在實際裝載下，最冷點仍能達到目標溫度</td>
                            <td>溫度傳感器置於最難加熱位置</td>
                        </tr>
                        <tr>
                            <td><strong>生物挑戰研究</strong><br>(Biological Challenge)</td>
                            <td>直接確認微生物殺滅效果，達到 SAL 10⁻⁶</td>
                            <td>生物指示劑 (BI)，通常為耐熱芽孢菌</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="note-box">
                <h4>注意：蒸汽中的空氣 (Air) 是致命的確效殺手</h4>
                <p>
                    高壓蒸汽滅菌的工作原理是<strong>飽和蒸汽</strong>傳遞能量。
                    空氣是熱的絕緣體，如果高壓釜腔體內殘留空氣，
                    被空氣包圍的物品（如密閉的套管、折疊的布包）實際溫度可能比腔體溫度低好幾度，
                    導致表面上看起來達到 121°C，但冷點實際上可能只有 115°C 甚至更低，
                    SAL 目標根本無法達成。
                    因此排氣步驟（如預真空程序）是蒸汽滅菌周期設計的關鍵，
                    需要在確效中驗證其有效性。
                </p>
            </div>

            <div class="concept-box">
                <h4>核心概念：SIP 系統的特殊挑戰</h4>
                <p>
                    就地滅菌 (Sterilize-in-Place, SIP) 系統（如大型配製罐的管路滅菌）
                    面臨特殊的確效挑戰：管路中安裝的<strong>過濾器</strong>會在其兩端產生顯著壓差，
                    導致過濾器下游溫度明顯低於上游。
                    FDA 建議將生物指示劑放置在<strong>過濾器的下游位置</strong>，
                    確保確效數據反映了最難殺滅的位置。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    CDMO 在滅菌確效方面最常見的稽核問題包括：
                </p>
                <ul>
                    <li><strong>裝載構型變更未再確效</strong>：客戶更換了不同尺寸的容器或更改了裝載密度，
                        但未評估是否需要重新進行熱穿透研究</li>
                    <li><strong>生物指示劑擺放位置不代表最差情境</strong>：習慣性放置於「以前一直放的位置」，
                        而非根據最新的空腔製圖結果重新評估冷點</li>
                    <li><strong>儀器校正記錄不完整</strong>：確效用溫度傳感器在研究前後的校正記錄缺失或過期</li>
                </ul>
                <p>
                    建立以<strong>裝載構型為索引</strong>的滅菌確效矩陣，
                    記錄每種構型的確效狀態、冷點位置和生物指示劑佈置，
                    是應對查廠的最有效備查工具。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION IX-C.2 — EQUIPMENT CONTROLS AND CALIBRATION    -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="section-title">Section IX.C.2 — Equipment Controls and Instrument Calibration 設備控制與儀器校正 (pp. 30–31)</div>
    <div class="two-column">
        <div class="left-column">
            <h2>原文內容 Original Text</h2>
            <p>
                For both validation and routine process control, the reliability of the data
                generated by <span class="key-term">sterilization cycle monitoring devices</span>
                should be considered to be of the utmost importance. Devices that measure cycle
                parameters should be <span class="key-term">routinely calibrated</span>. Written
                procedures should be established to ensure these devices are maintained in a
                calibrated state.
            </p>
            <ul>
                <li>
                    <span class="key-term">Temperature and pressure monitoring devices</span> for
                    heat sterilization should be calibrated at suitable intervals. The sensing
                    devices used for validation studies should be calibrated
                    <span class="key-term">before and after validation runs</span>.
                </li>
                <li>
                    <span class="key-term">Dwell time monitoring devices</span> should be
                    periodically calibrated.
                </li>
                <li>
                    The <span class="key-term">microbial count of a biological indicator</span>
                    should be confirmed. If the reliability of a vendor's Certificate of Analysis is
                    established through an appropriate qualification program, the
                    <span class="key-term">D-value</span> can be accepted in lieu of confirmatory
                    testing of each lot.
                </li>
                <li>
                    For <span class="key-term">dry heat depyrogenation tunnels</span>, devices used
                    to measure <span class="key-term">belt speed</span> should be routinely
                    calibrated. <span class="key-term">Bacterial endotoxin challenges</span> should
                    be appropriately prepared and measured.
                </li>
            </ul>
            <p>
                Equipment control should be ensured through placement of measuring devices at those
                control points that are most likely to rapidly detect unexpected
                <span class="key-term">process variability</span>. Routine evaluation of sterilizer
                performance-indicating attributes, such as
                <span class="key-term">equilibrium (come up) time</span> is important.
            </p>
        </div>
        <div class="right-column">
            <h2>導師解析 Tutorial Commentary</h2>

            <div class="concept-box">
                <h4>核心概念：D 值 (D-value) 是什麼？</h4>
                <p>
                    <strong>D 值 (D-value)</strong> 是滅菌科學的核心參數：指在特定溫度下，
                    將微生物群體減少一個 log（即 90% 的微生物被殺滅）所需的時間（分鐘）。
                </p>
                <p>
                    例如：D₁₂₁ = 1.5 分鐘意味著在 121°C 下，每 1.5 分鐘微生物數量減少 10 倍。
                    若初始生物負荷為 10⁶，達到 SAL 10⁻⁶ 需要額外殺滅 12 個 log 量級，
                    所需時間 = 12 × D 值。這就是滅菌周期時間計算的科學依據。
                </p>
            </div>

            <div class="note-box">
                <h4>注意：確效用傳感器需在研究前後各校正一次</h4>
                <p>
                    這是一個常被忽視但 FDA 明確要求的規定：用於確效研究的溫度傳感器，
                    必須在確效<strong>開始前</strong>和確效<strong>完成後</strong>都進行校正。
                    原因是：如果只有研究前校正，無法排除傳感器在研究過程中發生偏移；
                    研究後校正可以確認整個確效過程中的溫度數據是可靠的。
                    若研究後校正發現偏差超過規格，則整個確效結果的有效性都需要重新評估。
                </p>
            </div>

            <div class="formula-box">
                <h4>乾熱除熱原 (Dry Heat Depyrogenation) vs 濕熱滅菌 — 比較</h4>
                <table>
                    <thead>
                        <tr>
                            <th>項目</th>
                            <th>濕熱滅菌 (Moist Heat)</th>
                            <th>乾熱除熱原 (Dry Heat)</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td>主要作用</td><td>殺菌（SAL 10⁻⁶）</td><td>除熱原（3-log 內毒素降低）</td></tr>
                        <tr><td>典型溫度</td><td>121–134°C</td><td>250–300°C</td></tr>
                        <tr><td>挑戰指示物</td><td>耐熱芽孢生物指示劑</td><td>細菌內毒素（BET 挑戰）</td></tr>
                        <tr><td>關鍵監控參數</td><td>溫度、壓力、時間</td><td>溫度、皮帶速度</td></tr>
                        <tr><td>確效要求</td><td>熱穿透 + BI 研究</td><td>溫度分佈 + 內毒素降低驗證</td></tr>
                    </tbody>
                </table>
            </div>

            <div class="analogy-box">
                <h4>類比：「均衡時間 (Equilibrium/Come Up Time)」就像烤箱預熱</h4>
                <p>
                    當你把麵糰放入烤箱，不是一插上電源就開始計時——你要等到烤箱
                    <strong>真正達到設定溫度並穩定</strong>後，才開始計算烘烤時間。
                    高壓蒸汽滅菌的「均衡時間 (come up time)」是同樣概念：
                    蒸汽進入腔體後，需要一段時間才能使腔體內所有位置的溫度均勻達到目標值，
                    這段「爬升穩定時間」必須不計入有效殺菌時間內。
                    若均衡時間異常延長，通常代表設備老化、閥門問題或其他需要調查的工程異常。
                </p>
            </div>

            <div class="application-box">
                <h4>CDMO/COO 操作應用</h4>
                <p>
                    對 CDMO 而言，維護滅菌儀器校正系統（溫度、壓力、時間、皮帶速度）
                    是 FDA 查廠時的標準審查項目。建議建立<strong>儀器校正主計畫 (Instrument Calibration Master Plan)</strong>，
                    並確保所有確效用儀器都有獨立的、高於生產用儀器標準的校正頻率。
                    此外，若客戶提供了特殊的生物指示劑（自行製備或非商業來源），
                    必須確保其 D 值已透過適當的資格確認程序驗證，
                    不能直接以供應商 CoA 作為替代，除非已完成供應商確認計畫。
                </p>
            </div>
        </div>
    </div>

    <!-- ═══════════════════════════════════════════════════════ -->
    <!-- SECTION SUMMARY                                        -->
    <!-- ═══════════════════════════════════════════════════════ -->
    <div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
        <h3 style="color: #92400e;">本節重點回顧 Section Summary</h3>
        <ul>
            <li><strong>時間限制 (Section VIII)：</strong>每個無菌製程階段（配製→過濾→填充→儲存）均需以生物負荷和內毒素數據支持有時間限制；偏差需文件化並科學論證不影響品質；過濾時間限制需同時保護免於微生物穿透及上游污染物累積。</li>
            <li><strong>製程模擬設計 (IX.A.1)：</strong>Media Fill 須納入 13 項設計要素，以最差情境為核心，包括最長班次、全類型干預、換班、維修活動，並準備完整批次記錄；不得用 Media Fill 來合理化高風險做法。</li>
            <li><strong>頻率與次數 (IX.A.2)：</strong>初始確效需 3 次連續成功；例行確效每條線每半年；所有授權人員每年至少參與一次；重大變更或失敗後需評估並可能觸發額外 Media Fill 或再確效。</li>
            <li><strong>持續時間與規模 (IX.A.3–4)：</strong>手動製程需全程模擬；規模起始點 5,000–10,000 支；手動密集型需接近完整批量；隔離器可較小；凍乾培養基不可冷凍且需維持有氧狀態。</li>
            <li><strong>線速、環境與培養基 (IX.A.5–7)：</strong>每次 Media Fill 測試單一線速並書面合理化；環境條件須等同正常生產（不得美化）；培養基首選 TSB/SCDM，需 &lt;100 CFU 生長促進試驗；填充量需能接觸容器壁並可目視觀察。</li>
            <li><strong>培養與判讀 (IX.A.8–9)：</strong>培養 20–35°C、±2.5°C 控制、最少 14 天（雙溫各 7 天）；目標零污染；&lt;5K 支 1 個即再確效；5K–10K 支 1 個需調查、2 個再確效；污染菌需鑑定到種的層級；需評估對商業批次的影響。</li>
            <li><strong>過濾效能確效 (IX.B)：</strong>0.2 µm 滅菌級濾膜需以 B. diminuta ATCC 19146（≥10⁷/cm²）進行微生物挑戰；直接接種配方為首選；使用後必須進行完整性測試（泡點/前向流）；確效數據需適用於使用者的特定產品和條件。</li>
            <li><strong>滅菌確效 (IX.C)：</strong>設備需每批次滅菌；確效需涵蓋空腔研究→熱穿透研究→生物指示劑挑戰三層次；達到 SAL 10⁻⁶；蒸汽滅菌需排除空氣；儀器需在確效前後均校正；D 值確認是生物指示劑使用的前提。</li>
            <li><strong>CDMO 核心風險點：</strong>時間限制無數據支持、Media Fill 環境條件美化、培養時間縮短、干預單位處理不當、過濾器身份確認缺失、滅菌裝載變更未再確效、確效儀器校正記錄不完整，均為 FDA 查廠常見 483 觀察項目。</li>
        </ul>
    </div>

</div>
</body>
</html>
