<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485:2016 - Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) - 比喻說明 ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) - 核心概念 ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) - 重點提示 ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) - 公式計算 ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) - 練習思考 ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of "原文 Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISO 13485:2016</h1>
            <p class="subtitle">Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes</p>
        </div>
        <a href="ISO-13485-Complete.html" id="langSwitch" lang="zh-TW" onclick="try{localStorage.setItem('sgk_rpg_lang','zh')}catch(e){}" style="display:inline-block;margin-top:.45rem;padding:.2rem .8rem;border:1px solid currentColor;border-radius:6px;color:inherit;text-decoration:none;font-size:.85rem;white-space:nowrap;">中文</a>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">Foreword, Introduction & Terms</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">QMS Requirements & Management Responsibility</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">Resource Management & Design Controls</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">Purchasing, Production & Sterile Device Requirements</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">Measurement, Analysis & Improvement + Annexes</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Section 1: Foreword, Introduction & Terms ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Section 1: Foreword, Introduction & Terms</h2>
                <p>p1-p14</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.v – p.5 | ISO/TC 210</div>
<div><span class="source-badge">ISO 13485</span></div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand where ISO 13485:2016 stands: it is not a subset of ISO 9001, but an independent standard designed for medical device regulatory purposes</li>
<li>Master the key language conventions clarified in 0.2: "shall" is a requirement, "should" is a recommendation, and "documented" means established + implemented + maintained</li>
<li>Understand the boundaries of the scope: the standard applies to organizations at any stage of the life cycle, including manufacturing service providers such as CDMOs</li>
<li>Become familiar with the 22 core terms (3.1–3.20), especially advisory notice, manufacturer, medical device, risk and sterile medical device</li>
<li>Use ISO 13485 terminology correctly in customer audits and technology transfer discussions, and avoid confusing it with ISO 9001 terminology</li>
</ul>
</div>
<!-- ====== FOREWORD ====== -->
<div class="section-title">Foreword — The Development Background of ISO 13485:2016</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>Foreword</h3>
<p>ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees.</p>
<p>The committee responsible for this document is <span class="key-term">Technical Committee ISO/TC 210</span>, Quality management and corresponding general aspects for medical devices.</p>
<p>This <strong>third edition</strong> of ISO 13485 cancels and replaces the second edition (ISO 13485:2003) and ISO/TR 14969:2004, which have been technically revised. It also incorporates the Technical Corrigendum ISO 13485:2003/Cor.1:2009. A summary of the changes incorporated into this edition compared with the previous edition is given in Annex A.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Responsibilities of ISO/TC 210</h4>
<p><strong>ISO/TC 210</strong> (Technical Committee 210) is responsible for international standards on "quality management and corresponding general aspects for medical devices". Unlike TC 84, which deals with injection devices, TC 210 focuses on the quality management system architecture of the medical device industry as a whole.</p>
<p>Main changes in the third edition (2016):</p>
<ul>
<li>It incorporates the content of ISO/TR 14969:2004 (the implementation guidance document)</li>
<li>It strengthens the requirements for a <strong>risk-based approach</strong> (the risk-based approach appears in several clauses)</li>
<li>It more explicitly requires the organization to document its own <strong>role</strong> under the applicable regulatory requirements (manufacturer / authorized representative / importer / distributor)</li>
<li>It adds requirements for the control of outsourced processes (4.1.5), including written quality agreements</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: 2003 Edition vs. 2016 Edition</h4>
<p>If a customer's QMS certification is based on the 2003 edition, note the following differences on upgrading:</p>
<ul>
<li>The 2016 edition adds <strong>4.1.6: validation of QMS software</strong> (electronic batch records, ERP systems, etc. must be validated)</li>
<li>The 2016 edition explicitly requires the <strong>Medical Device File (4.2.3)</strong> as a stand-alone documentation requirement (the 2003 edition had no such explicit clause)</li>
<li>5.6.2 adds "<strong>new or revised regulatory requirements</strong>" as a mandatory input to management review</li>
<li>ISO/TR 14969 (the implementation guidance) has been withdrawn, and its intent has been integrated into the main text</li>
</ul>
</div>
</div>
</div>
<!-- ====== INTRODUCTION 0.1 ====== -->
<div class="section-title">Introduction 0.1 — General: The Design Intent of the Standard</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>0.1 General</h3>
<p>This International Standard specifies requirements for a quality management system that can be used by an organization involved in <strong>one or more stages of the life-cycle of a medical device</strong>, including design and development, production, storage and distribution, installation, servicing and final decommissioning and disposal of medical devices, and design and development, or provision of associated activities (e.g. technical support).</p>
<p>The requirements in this International Standard can also be used by <strong>suppliers or other external parties</strong> providing product (e.g. raw materials, components, subassemblies, medical devices, sterilization services, calibration services, distribution services, maintenance services) to such organizations.</p>
<p>Several jurisdictions have regulatory requirements for the application of quality management systems by organizations with a variety of roles in the supply chain for medical devices. Consequently, this International Standard expects that the organization:</p>
<ul>
<li>identifies its role(s) under applicable regulatory requirements;</li>
<li>identifies the regulatory requirements that apply to its activities under these roles;</li>
<li>incorporates these applicable regulatory requirements within its quality management system.</li>
</ul>
<p>The adoption of a quality management system is a strategic decision of an organization. The design and implementation of an organization's quality management system is influenced by:</p>
<ul>
<li>organizational environment, changes in that environment;</li>
<li>organization's varying needs and particular objectives;</li>
<li>product the organization provides and processes employed;</li>
<li>organization's size and organizational structure;</li>
<li>regulatory requirements applicable to the organization's activities.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Scope of ISO 13485 Is Much Broader Than You Think</h4>
<p>The standard explicitly states that it applies to organizations involved in "one or more stages of the life cycle", which means:</p>
<ul>
<li><strong>Design and development</strong> (R&amp;D companies)</li>
<li><strong>Production</strong> (manufacturers, CDMOs)</li>
<li><strong>Storage and distribution</strong> (3PL / warehousing providers)</li>
<li><strong>Installation and servicing</strong> (equipment suppliers)</li>
<li><strong>Suppliers of raw materials / components / sterilization services</strong> (second-tier supply chain)</li>
</ul>
<p>For a CDMO, ISO 13485 certification is both a customer requirement (supply chain audit) and a passport to high-end markets (EU CE marking/MDR, US FDA QSR).</p>
</div>
<div class="analogy-box">
<h4>Analogy: Why Identifying Your Role Matters</h4>
<p>The standard requires the organization to "identify its role under the applicable regulatory requirements". It is like applying for a food license: you must first determine whether you are a "food manufacturer", a "food repackager" or a "contract producer". Each role carries different regulatory obligations.</p>
<p>A CDMO may play several roles at once across different customer relationships:</p>
<ul>
<li>CMO (Contract Manufacturing Organization) → Manufacturer role</li>
<li>Sterilization service provider → outsourced service provider role</li>
<li>Component supplier → supplier role</li>
</ul>
<p>Each role corresponds to different QMS documentation and regulatory obligations, and they must be clearly distinguished in the QMS scope statement.</p>
</div>
</div>
</div>
<!-- ====== INTRODUCTION 0.2 ====== -->
<div class="section-title">Introduction 0.2–0.5 — Clarification of Concepts, Process Approach and Relationship with ISO 9001</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>0.2 Clarification of concepts</h3>
<p>In this International Standard, the following terms or phrases are used in the context described below.</p>
<ul>
<li>When a requirement is qualified by the phrase <strong>"as appropriate"</strong>, it is deemed to be appropriate unless the organization can justify otherwise.</li>
<li>When the term <strong>"risk"</strong> is used, the application pertains to safety or performance requirements of the medical device or meeting applicable regulatory requirements.</li>
<li>When a requirement is required to be <strong>"documented"</strong>, it is also required to be established, implemented and maintained.</li>
<li>When the term <strong>"product"</strong> is used, it can also mean "service".</li>
<li>When the term <strong>"regulatory requirements"</strong> is used, it encompasses requirements contained in any law applicable to the user of this International Standard (e.g. statutes, regulations, ordinances or directives).</li>
</ul>
<p>Verbal forms used in this Standard:</p>
<ul>
<li><strong>"shall"</strong> indicates a requirement</li>
<li><strong>"should"</strong> indicates a recommendation</li>
<li><strong>"may"</strong> indicates a permission</li>
<li><strong>"can"</strong> indicates a possibility or a capability</li>
</ul>
<h3>0.3 Process approach</h3>
<p>This International Standard is based on a process approach to quality management. Any activity that receives input and converts it to output can be considered as a process. The "process approach" refers to the application of a system of processes within an organization, together with the identification and interactions of these processes, and their management to produce the desired outcome.</p>
<h3>0.4 Relationship with ISO 9001</h3>
<p>While this is a <strong>stand-alone standard</strong>, it is based on ISO 9001:2008. This International Standard includes some particular requirements for organizations involved in the life-cycle of medical devices and <strong>excludes some of the requirements of ISO 9001</strong> that are not appropriate as regulatory requirements. Because of these exclusions, organizations whose quality management systems conform to this International Standard <strong>cannot claim conformity to ISO 9001</strong> unless their quality management system meets all the requirements of ISO 9001.</p>
<h3>0.5 Compatibility with other management systems</h3>
<p>This International Standard does not include requirements specific to other management systems, such as those particular to environmental management, occupational health and safety management, or financial management. However, it enables an organization to align or integrate its own quality management system with related management system requirements.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Three Meanings of "documented"</h4>
<p>In ISO 13485, "documented" is a heavyweight word, and auditors are particularly sensitive to it. The standard states explicitly:</p>
<p><strong>documented = established + implemented + maintained</strong></p>
<p>In practice: if a clause requires a "documented procedure", the auditor does not just want to see an SOP. He or she will also ask:</p>
<ul>
<li>Has the procedure been formally approved (established)?</li>
<li>Do employees actually follow the procedure (implemented)?</li>
<li>Is the document reviewed and updated periodically (maintained)?</li>
</ul>
<p>All three conditions must be met; none can be omitted.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Practical Meaning of "shall" vs. "should"</h4>
<p>In the language of ISO standards, this distinction is critical:</p>
<p><strong>"shall" (requirement)</strong>: like "must" in a legal text, failing to comply in an audit is a nonconformity.</p>
<p><strong>"should" (recommendation)</strong>: like "ought to" in a legal text, non-compliance is possible, but a reasonable justification is needed.</p>
<p>ISO 13485 has a much higher density of "shall" than ISO 9001, which reflects the mandatory regulatory nature of the medical device industry. An engineer who can clearly distinguish shall from should comes across as more professional in front of auditors.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A customer asks a CDMO to provide ISO 13485 certification. A colleague says, "We have ISO 9001 certification, so that should count as ISO 13485 compliance too." According to clause 0.4, is this statement correct? Why?</li>
<li>A procedure in the QMS documentation uses the wording "should review annually". If an auditor finds that it has not been reviewed for three years, does this constitute a nonconformity?</li>
<li>A CDMO has taken on an outsourced sterilization business. According to clause 0.1, which roles under the regulations does this CDMO need to identify for itself?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: Key Differences Between ISO 13485 and ISO 9001</h4>
<p style="margin-top:0.5rem; font-size:0.88rem;"><strong>Key point:</strong> Conforming to ISO 13485 does <em>not</em> mean conforming to ISO 9001, and vice versa. They are parallel, independent standards.</p>
</div>
<!-- ====== SCOPE ====== -->
<div class="section-title">Clause 1: Scope — Applicability and Exclusions</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>1 Scope</h3>
<p>This International Standard specifies requirements for a quality management system where an organization needs to demonstrate its ability to <span class="key-term">provide medical devices and related services that consistently meet customer and applicable regulatory requirements</span>.</p>
<p>Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support). This International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to such organizations.</p>
<p>Requirements of this International Standard are applicable to organizations regardless of their size and regardless of their type except where explicitly stated.</p>
<p>The processes required by this International Standard that are applicable to the organization, but are not performed by the organization, are the responsibility of the organization and are accounted for in the organization's quality management system by monitoring, maintaining, and controlling the processes.</p>
<div class="quote-box">
            "If applicable regulatory requirements permit exclusions of design and development controls, this can be used as a justification for their exclusion from the quality management system."
        </div>
<p>If any requirement in Clauses 6, 7 or 8 is not applicable due to the activities undertaken by the organization or the nature of the medical device, the organization does not need to include such a requirement in its quality management system. For any clause that is determined to be not applicable, the organization records the justification as described in 4.2.2.</p>
<h3>2 Normative References</h3>
<p>The following documents are normatively referenced and are indispensable for its application:</p>
<p><strong>ISO 9000:2015</strong> — Quality management systems — Fundamentals and vocabulary</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Core Purpose of the Scope Statement</h4>
<p>The Scope of ISO 13485 contains a key phrase: the organization needs to "demonstrate its ability to provide… that consistently meet customer and applicable regulatory requirements".</p>
<p>Note these three keywords:</p>
<ul>
<li><strong>demonstrate</strong>: it is not enough for the QMS to "be done"; it must be <em>proven</em> with documents and records</li>
<li><strong>consistently</strong>: not compliance now and then, but repeatable, predictable compliance</li>
<li><strong>applicable regulatory</strong>: different markets have different regulations, and you need to identify which ones apply</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: The Design and Development Exclusion</h4>
<p>ISO 13485 allows design and development controls (Clause 7.3) to be excluded under certain conditions, which is very important for a pure manufacturing CDMO:</p>
<ul>
<li><strong>Conditions for exclusion</strong>: the applicable regulatory requirements permit the exclusion, and the organization does not carry out design and development activities</li>
<li><strong>Record requirement</strong>: the justification for the exclusion must be documented in the quality manual (4.2.2)</li>
<li><strong>CDMO practice</strong>: if a CDMO is responsible only for production/filling and the customer owns the design, it can reasonably exclude 7.3 from the QMS scope, but the decision must be supported by written documentation</li>
</ul>
<p>An auditor will not necessarily require you to do design and development, but will <strong>always ask you to explain why it is excluded</strong>.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Who Is Responsible for Outsourced Processes</h4>
<p>The standard says an outsourced process is not performed by the organization but remains the organization's responsibility. It is like a developer subcontracting the plumbing and electrical work: after awarding the contract you cannot walk away, and the developer (the party that outsourced) is still responsible for the finished building.</p>
<p>In the CDMO context: if a CDMO outsources sterilization to a third-party sterilizer, that sterilization process must be brought into the CDMO's QMS monitoring framework (4.1.5 requires a written quality agreement), and the auditor will look at how the CDMO monitors the outsourced sterilizer.</p>
</div>
</div>
</div>
<!-- ====== TERMS 3.1-3.10 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.1–3.10) — Core Terms (Part 1)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>3 Terms and Definitions</h3>
<p>For the purposes of this document, the terms and definitions given in ISO 9000:2015 and the following apply.</p>
<div class="term-entry">
<span class="term-num">3.1</span>
<span class="term-name">advisory notice</span>
<p>Notice issued by the organization, subsequent to delivery of the medical device, to provide supplementary information or to advise on action to be taken in the: use of a medical device, modification of a medical device, return of the medical device to the organization that supplied it, or destruction of a medical device.</p>
<p class="term-note">Note 1: Issuance of an advisory notice can be required to comply with applicable regulatory requirements.</p>
</div>
<div class="term-entry">
<span class="term-num">3.2</span>
<span class="term-name">authorized representative</span>
<p>Natural or legal person established within a country or jurisdiction who has received a written mandate from the manufacturer to act on his behalf for specified tasks with regard to the latter's obligations under that country or jurisdiction's legislation.</p>
<p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
</div>
<div class="term-entry">
<span class="term-num">3.3</span>
<span class="term-name">clinical evaluation</span>
<p>Assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer.</p>
<p class="term-note">[SOURCE: GHTF/SG5/N4:2010]</p>
</div>
<div class="term-entry">
<span class="term-num">3.4</span>
<span class="term-name">complaint</span>
<p>Written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a medical device that has been released from the organization's control or related to a service that affects the performance of such medical devices.</p>
<p class="term-note">Note 1: This definition of "complaint" differs from the definition given in ISO 9000:2015.</p>
</div>
<div class="term-entry">
<span class="term-num">3.5</span>
<span class="term-name">distributor</span>
<p>Natural or legal person in the supply chain who, on his own behalf, furthers the availability of a medical device to the end user.</p>
<p class="term-note">Note 1: More than one distributor may be involved in the supply chain. Note 2: Persons involved in storage and transport on behalf of the manufacturer, importer or distributor, are not distributors under this definition.</p>
</div>
<div class="term-entry">
<span class="term-num">3.6</span>
<span class="term-name">implantable medical device</span>
<p>Medical device which can only be removed by medical or surgical intervention and which is intended to be totally or partially introduced into the human body or a natural orifice, or replace an epithelial surface or the surface of the eye, and remain after the procedure for at least 30 days.</p>
<p class="term-note">Note 1: This definition includes active implantable medical device.</p>
</div>
<div class="term-entry">
<span class="term-num">3.7</span>
<span class="term-name">importer</span>
<p>Natural or legal person in the supply chain who is the first in a supply chain to make a medical device, manufactured in another country or jurisdiction, available in the country or jurisdiction where it is to be marketed.</p>
<p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
</div>
<div class="term-entry">
<span class="term-num">3.8</span>
<span class="term-name">labelling</span>
<p>Label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents.</p>
<p class="term-note">[SOURCE: GHTF/SG1/N70:2011]</p>
</div>
<div class="term-entry">
<span class="term-num">3.9</span>
<span class="term-name">life-cycle</span>
<p>All phases in the life of a medical device, from the initial conception to final decommissioning and disposal.</p>
<p class="term-note">[SOURCE: ISO 14971:2007, 2.7]</p>
</div>
<div class="term-entry">
<span class="term-num">3.10</span>
<span class="term-name">manufacturer</span>
<p>Natural or legal person with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s).</p>
<p class="term-note">Note 1: Has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements. Note 5: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and makes it available under his own name, should be considered the manufacturer.</p>
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: Advisory Notice (3.1) — More Than a Recall Notice</h4>
<p>An <strong>Advisory Notice</strong> is a broader concept than a "recall" and covers four types of action:</p>
<ul>
<li>Supplementary information on use (modification of the IFU)</li>
<li>Modification of the device (e.g., a firmware update)</li>
<li>Return of the device (effectively a recall)</li>
<li>Destruction of the device</li>
</ul>
<p>In post-market surveillance, the Advisory Notice procedure is triggered when the result of a CAPA investigation requires notifying devices already on the market. The FDA's Field Safety Corrective Action (FSCA) and the EU MDR's Field Safety Notice (FSN) both fall essentially into this category.</p>
</div>
<div class="concept-box">
<h4>Concept Analysis: Authorized Representative (3.2) — The Regulatory Role of the EU AR</h4>
<p>The EU MDR requires a non-EU manufacturer to appoint an <strong>EU authorized representative (EU AR)</strong>, which is a direct implementation of ISO 13485 term 3.2.</p>
<p>For a CDMO: if the customer is a US company (non-EU) and wants to sell in the EU a device made by the CDMO, the customer (the manufacturer) must have an EU AR. The CDMO does not usually take on this role, but the identity and mandate documents of the EU AR should be confirmed in the technology transfer documentation.</p>
</div>
<div class="note-box">
<h4>Key Point: The Legal Responsibility Logic of Manufacturer (3.10)</h4>
<p>The definition of "Manufacturer" has 7 Notes, and the core concept is:</p>
<p><strong>Manufacturer = the legally responsible person who makes a device available under their own name</strong>, regardless of who actually manufactures it.</p>
<p>This is very important for a CDMO:</p>
<ul>
<li>CDMO manufactures for a customer → the customer is the Manufacturer and the CDMO is a supplier</li>
<li>CDMO sells the contract-manufactured product under its own brand → the CDMO becomes the Manufacturer and bears full regulatory responsibility</li>
<li>Note 5 warns: if a CDMO changes the intended use of a device and sells it under its own name → it automatically becomes the Manufacturer</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Distributor (3.5) vs. a Logistics Company</h4>
<p>Note 2 specifically states: <strong>a person who provides storage and transport on behalf of a manufacturer or importer is not a Distributor</strong>.</p>
<p>Analogy: the logistics company that delivers for a convenience store chain is not the "distributor"; the chain is. The logistics company only carries out the transport task, while the chain sells under its own name.</p>
<p>In the medical device supply chain, this distinction affects the scope of the QMS: a pure logistics provider does not need to meet the Distributor requirements of ISO 13485, but must comply with the relevant storage/transport regulations.</p>
</div>
</div>
</div>
<!-- ====== TERMS 3.11-3.20 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.11–3.20) — Core Terms (Part 2)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div class="term-entry">
<span class="term-num">3.11</span>
<span class="term-name">medical device</span>
<p>Instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of: diagnosis, prevention, monitoring, treatment or alleviation of disease; diagnosis, monitoring, treatment, alleviation of or compensation for an injury; investigation, replacement, modification, or support of the anatomy or of a physiological process; supporting or sustaining life; control of conception; disinfection of medical devices; providing information by means of in vitro examination of specimens derived from the human body;</p>
<p>and does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its intended function by such means.</p>
<p class="term-note">[SOURCE: GHTF/SG1/N071:2012]</p>
</div>
<div class="term-entry">
<span class="term-num">3.12</span>
<span class="term-name">medical device family</span>
<p>Group of medical devices manufactured by or for the same organization and having the same basic design and performance characteristics related to safety, intended use and function.</p>
</div>
<div class="term-entry">
<span class="term-num">3.13</span>
<span class="term-name">performance evaluation</span>
<p>Assessment and analysis of data to establish or verify the ability of an in vitro diagnostic medical device to achieve its intended use.</p>
</div>
<div class="term-entry">
<span class="term-num">3.14</span>
<span class="term-name">post-market surveillance</span>
<p>Systematic process to collect and analyse experience gained from medical devices that have been placed on the market.</p>
</div>
<div class="term-entry">
<span class="term-num">3.15</span>
<span class="term-name">product</span>
<p>Result of a process. There are four generic product categories: services, software, hardware, and processed materials. When the term "product" is used in this International Standard, it can also mean "service".</p>
<p class="term-note">Note 3: This definition of "product" differs from the definition given in ISO 9000:2015.</p>
</div>
<div class="term-entry">
<span class="term-num">3.16</span>
<span class="term-name">purchased product</span>
<p>Product provided by a party outside the organization's quality management system.</p>
<p class="term-note">Note 1: The provision of product does not necessarily infer a commercial or financial arrangement.</p>
</div>
<div class="term-entry">
<span class="term-num">3.17</span>
<span class="term-name">risk</span>
<p>Combination of the probability of occurrence of harm and the severity of that harm.</p>
<p class="term-note">Note 1: This definition of "risk" differs from the definition given in ISO 9000:2015. [SOURCE: ISO 14971:2007, 2.16]</p>
</div>
<div class="term-entry">
<span class="term-num">3.18</span>
<span class="term-name">risk management</span>
<p>Systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk.</p>
<p class="term-note">[SOURCE: ISO 14971:2007, 2.22]</p>
</div>
<div class="term-entry">
<span class="term-num">3.19</span>
<span class="term-name">sterile barrier system</span>
<p>Minimum package that prevents ingress of microorganisms and allows aseptic presentation of the product at the point of use.</p>
<p class="term-note">[SOURCE: ISO 11607-1:2006, 3.22]</p>
</div>
<div class="term-entry">
<span class="term-num">3.20</span>
<span class="term-name">sterile medical device</span>
<p>Medical device intended to meet the requirements for sterility.</p>
<p class="term-note">Note 1: The requirements for sterility of a medical device can be subject to applicable regulatory requirements or standards.</p>
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Core Distinguishing Principle of Medical Device (3.11)</h4>
<p>The most important phrase in the definition: "<strong>does not achieve its primary intended action by pharmacological, immunological or metabolic means</strong>". This is the legal dividing line between a device and a medicinal product.</p>
<p>This is exactly where the challenge of combination products lies:</p>
<ul>
<li>Prefilled syringe (PFS) + drug → primary action is achieved by the drug (pharmacological) → usually classified as <strong>drug</strong>-led</li>
<li>Drug-eluting stent → stent (device) + drug → the primary mode of action must be determined → classification may be as a device</li>
<li>Blood glucose meter → provides information through physical measurement → <strong>medical device</strong></li>
</ul>
<p>For a CDMO, a combination product brought by a customer needs its regulatory classification confirmed first, before the applicable regulatory requirements can be determined.</p>
</div>
<div class="concept-box">
<h4>Concept Analysis: Medical Device Family (3.12) and Its Link to the MDF</h4>
<p>In 4.2.3, ISO 13485 requires the establishment and maintenance of one or more "Medical Device Files (MDF)" for each <strong>medical device type or medical device family</strong>.</p>
<p>The definition of "Medical Device Family" directly affects the number of MDFs:</p>
<ul>
<li>If a CDMO makes syringes in 5 sizes for the same customer (same basic design, same intended use), the 5 can be grouped into one family, so a single MDF may be shared</li>
<li>If the design or intended use differs (e.g., a syringe vs. an infusion set), separate MDFs are required</li>
</ul>
</div>
<div class="concept-box">
<h4>Concept Analysis: Risk (3.17) — A Major Difference from ISO 9001</h4>
<p>ISO 13485 adopts the <strong>ISO 14971 definition of risk</strong> (the combination of the probability of occurrence of harm × the severity of that harm), rather than the general risk thinking of ISO 9001.</p>
<p>This difference in a single term reflects the essentially different nature of the two standards:</p>
<ul>
<li>"Risk" in ISO 9001: business risk, process risk, opportunity management</li>
<li>"Risk" in ISO 13485: patient safety, device performance, regulatory compliance</li>
</ul>
<p>When writing an FMEA or risk assessment, a CDMO must use the ISO 14971 framework (severity × probability × detectability), not the simplified risk matrix of ISO 9001.</p>
</div>
<div class="note-box">
<h4>Key Point: What the Sterile Barrier System (3.19) Means for Sterile Manufacturing</h4>
<p>The definition is taken from ISO 11607-1, the dedicated standard for "packaging for terminally sterilized medical devices".</p>
<p>A Sterile Barrier System (SBS) is the "<strong>minimum package that prevents ingress of microorganisms and allows aseptic presentation of the contents at the point of use</strong>". For a sterile CDMO:</p>
<ul>
<li>The primary packaging of a PFS (a syringe with closure) = SBS</li>
<li>SBS integrity testing (package integrity validation) falls within the scope of the 7.5.7 requirements</li>
<li>SBS design must comply with the ISO 11607 series, which is not specified within ISO 13485, but 7.5.7 of ISO 13485 requires the related records</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO makes three prefilled syringes at the same time (1 mL, 2 mL, 5 mL) with different sizes but the same design principle and intended use. According to the definition of medical device family in 3.12, can these three products share one Medical Device File? What factors need to be considered?</li>
<li>The definition of Post-Market Surveillance (3.14) requires "systematically collecting and analyzing post-market experience". Within a CDMO's QMS, which data sources can serve as PMS inputs? How are responsibilities divided between the CDMO and the brand-owner customer?</li>
<li>A colleague says: "The risk assessment in our ERP system uses the ISO 9001 risk matrix, so an ISO 13485 auditor should accept it too." Based on the definition in 3.17 and the overall architecture of ISO 13485, is this judgment a problem?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>ISO 13485 is an independent standard, not a subset of ISO 9001</strong>: it deliberately omits the "continual improvement" requirement and adds medical device-specific requirements (MDF, advisory notice, sterile devices, etc.). Conforming to ISO 13485 does not mean conforming to ISO 9001.</li>
<li><strong>Language conventions are critical</strong>: "shall" = mandatory requirement; "documented" = established + implemented + maintained as one package; "as appropriate" = applies by default unless you can justify otherwise.</li>
<li><strong>The standard applies across the entire supply chain</strong>: from design and development to service provision, including CDMOs, outsourced sterilizers and component suppliers; each party needs to identify its regulatory role and integrate it into the QMS.</li>
<li><strong>20 core terms</strong>: pay particular attention to Manufacturer (the legally responsible person), Advisory Notice (the broadest definition of post-market action), Risk (the ISO 14971 framework, not general business risk) and Sterile Barrier System (a core concept of the ISO 11607 system).</li>
<li><strong>Design and development exclusion</strong>: a pure manufacturing CDMO may exclude Clause 7.3 where justified, but the justification must be documented in the Quality Manual and accepted by the regulator.</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 2: QMS Requirements & Management Responsibility ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Section 2: QMS Requirements & Management Responsibility</h2>
                <p>p15-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.6 – p.11 | Clauses 4.1–5.6</div>
<div><span class="source-badge">ISO 13485</span></div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Master the QMS documentation hierarchy: quality policy → quality manual → procedures → work instructions → records; understand the special status of the Medical Device File (4.2.3) as a stand-alone requirement</li>
<li>Become familiar with the 8 control requirements for control of documents (4.2.4), and identify which controls are most challenging for a CDMO operating across multiple markets</li>
<li>Understand the logic of outsourced process control in 4.1: responsibility cannot be outsourced, only the performance of the work can; outsourcing must be covered by a written quality agreement</li>
<li>Distinguish the key difference between ISO 13485 and ISO 9001 on the quality policy (5.3): 13485 has no obligation of "continual improvement"</li>
<li>Master the medical device-specific inputs to management review (5.6), especially the need for regulatory requirements and post-market surveillance information</li>
</ul>
</div>
<!-- ====== CLAUSE 4.1 ====== -->
<div class="section-title">Clause 4.1 — General Requirements for the Quality Management System</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>4 Quality management system</h3>
<h3>4.1 General requirements</h3>
<div class="req-block">
<span class="req-id">4.1.1</span>
<p>The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements.</p>
<p>The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements.</p>
<p>The organization shall <strong>document the role(s) undertaken by the organization</strong> under the applicable regulatory requirements.</p>
<p><em>NOTE: Roles can include manufacturer, authorized representative, importer or distributor.</em></p>
</div>
<div class="req-block">
<span class="req-id">4.1.2</span>
<p>The organization shall:</p>
<ul>
<li>determine the processes needed for the QMS and their application throughout the organization taking into account the roles undertaken by the organization;</li>
<li><strong>apply a risk based approach to the control of the appropriate processes</strong> needed for the QMS;</li>
<li>determine the sequence and interaction of these processes.</li>
</ul>
</div>
<div class="req-block">
<span class="req-id">4.1.3</span>
<p>For each QMS process, the organization shall:</p>
<ul>
<li>determine criteria and methods to ensure operation and control are effective;</li>
<li>ensure the availability of resources and information;</li>
<li>implement actions necessary to achieve planned results;</li>
<li>monitor, measure as appropriate, and analyse these processes;</li>
<li>establish and maintain records needed to demonstrate conformance (see 4.2.5).</li>
</ul>
</div>
<div class="req-block">
<span class="req-id">4.1.4</span>
<p>Changes to QMS processes shall be:</p>
<ul>
<li>evaluated for their impact on the quality management system;</li>
<li>evaluated for their impact on the medical devices produced;</li>
<li>controlled in accordance with the requirements of this International Standard and applicable regulatory requirements.</li>
</ul>
</div>
<div class="req-block">
<span class="req-id">4.1.5</span>
<p>When the organization chooses to <strong>outsource any process that affects product conformity</strong> to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be <strong>proportionate to the risk involved</strong> and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include <strong>written quality agreements</strong>.</p>
</div>
<div class="req-block">
<span class="req-id">4.1.6</span>
<p>The organization shall document procedures for the <strong>validation of the application of computer software</strong> used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Three-Layer Logic of 4.1</h4>
<p>The structure of Clause 4.1 is:</p>
<ul>
<li><strong>4.1.1</strong>: the basic obligation to establish a QMS + identifying the organization's role</li>
<li><strong>4.1.2–4.1.3</strong>: process identification and control methods (the PDCA cycle framework)</li>
<li><strong>4.1.4</strong>: change control (any change to QMS processes must be evaluated for its impact)</li>
<li><strong>4.1.5</strong>: control of outsourced processes (responsibility cannot be outsourced)</li>
<li><strong>4.1.6</strong>: validation of QMS software (an important requirement added in the 2016 edition)</li>
</ul>
<p>For a CDMO serving multiple national markets, the 4.1.1 requirement to "document the role(s) undertaken by the organization under the applicable regulatory requirements" means that the QMS scope statement for each customer/market must clearly list the applicable regulations (FDA 21 CFR Part 820, EU MDR, PMDA, etc.).</p>
</div>
<div class="note-box">
<h4>Key Point: 4.1.5 Outsourcing Control — The Most Easily Overlooked Requirement</h4>
<p>The core logic of 4.1.5: <strong>you can outsource the performance, but you cannot outsource the responsibility</strong>.</p>
<p>The questions auditors ask most often about outsourcing control:</p>
<ul>
<li>Is there a Written Quality Agreement?</li>
<li>Does the quality agreement specify performance indicators and audit rights?</li>
<li>Are the controls proportionate to the risk (higher-risk outsourcing = stricter controls)?</li>
<li>Has the outsourced provider been qualified in accordance with 7.4 (purchasing)?</li>
</ul>
<p>Common failure: after outsourcing sterilization, the CDMO relies only on the sterilizer's CoC (Certificate of Compliance) and does not independently review the sterilization validation data → this is a Major NC against 4.1.5.</p>
</div>
<div class="concept-box">
<h4>Concept Analysis: 4.1.6 Validation of QMS Software — A New Requirement in the 2016 Edition</h4>
<p>This is one of the most important additions in the 2016 edition compared with the 2003 edition. The scope covers:</p>
<ul>
<li><strong>Electronic batch record systems (eBMR/EBR)</strong></li>
<li><strong>LIMS (laboratory information management systems)</strong></li>
<li><strong>Quality modules in ERP (SAP QM, etc.)</strong></li>
<li><strong>Statistical analysis software (Minitab, JMP, etc.) used for QC release decisions</strong></li>
<li><strong>Document management systems (DMS/EDMS)</strong></li>
</ul>
<p>The scope of validation must be proportionate to the risk of the software's use; systems that affect release decisions require the most rigorous IQ/OQ/PQ validation.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Risk-Based Process Control</h4>
<p>4.1.2 requires a "risk-based approach" to be applied to QMS processes. It is like safety management at an airline:</p>
<p>The pre-flight engine check (a high-risk process) requires the strictest verification procedure, while adjusting a seat back (a low-risk process) does not need the same level of control.</p>
<p>In a CDMO's QMS this means: process controls for aseptic filling (which directly affects patient safety) are far stricter than those for expense reimbursement, and documentation requirements, monitoring frequency and personnel qualification requirements all increase with the risk level.</p>
</div>
</div>
</div>
<!-- ====== CLAUSE 4.2 ====== -->
<div class="section-title">Clause 4.2 — Documentation Requirements: The Complete Structure from Manual to Records</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>4.2 Documentation requirements</h3>
<h4>4.2.1 General</h4>
<p>The QMS documentation shall include:</p>
<ul>
<li>documented statements of a <strong>quality policy</strong> and quality objectives;</li>
<li>a <strong>quality manual</strong>;</li>
<li>documented procedures and records required by this International Standard;</li>
<li>documents, including records, determined by the organization to be necessary to ensure the effective planning, operation, and control of its processes;</li>
<li>other documentation specified by <strong>applicable regulatory requirements</strong>.</li>
</ul>
<h4>4.2.2 Quality manual</h4>
<p>The organization shall document a quality manual that includes:</p>
<ul>
<li>the scope of the quality management system, including details of and <strong>justification for any exclusion or non-application</strong>;</li>
<li>the documented procedures for the quality management system, or reference to them;</li>
<li>a description of the interaction between the processes of the quality management system.</li>
</ul>
<p>The quality manual shall outline the structure of the documentation used in the quality management system.</p>
<h4>4.2.3 Medical device file</h4>
<p>For each medical device type or medical device family, the organization shall establish and maintain <strong>one or more files</strong> either containing or referencing documents generated to demonstrate conformity to the requirements of this International Standard and compliance with applicable regulatory requirements.</p>
<p>The content of the file(s) shall include, but is not limited to:</p>
<ul>
<li>general description of the medical device, intended use/purpose, and labelling, including any instructions for use;</li>
<li>specifications for product;</li>
<li>specifications or procedures for manufacturing, packaging, storage, handling and distribution;</li>
<li>procedures for measuring and monitoring;</li>
<li>as appropriate, requirements for installation;</li>
<li>as appropriate, procedures for servicing.</li>
</ul>
<h4>4.2.4 Control of documents</h4>
<p>Documents required by the QMS shall be controlled. A documented procedure shall define the controls needed to:</p>
<ul>
<li>a) review and approve documents for adequacy <strong>prior to issue</strong>;</li>
<li>b) review, update as necessary and <strong>re-approve</strong> documents;</li>
<li>c) ensure that the <strong>current revision status</strong> of and changes to documents are identified;</li>
<li>d) ensure that <strong>relevant versions</strong> of applicable documents are available at points of use;</li>
<li>e) ensure that documents remain <strong>legible and readily identifiable</strong>;</li>
<li>f) ensure that documents of <strong>external origin</strong> are identified and their distribution controlled;</li>
<li>g) prevent <strong>deterioration or loss</strong> of documents;</li>
<li>h) prevent the <strong>unintended use of obsolete documents</strong> and apply suitable identification to them.</li>
</ul>
<p>The organization shall define the period for which at least one copy of obsolete documents shall be retained. This period shall ensure that documents to which medical devices have been manufactured and tested are available for <strong>at least the lifetime of the medical device</strong>, but not less than the retention period of any resulting record, or as specified by applicable regulatory requirements.</p>
<h4>4.2.5 Control of records</h4>
<p>Records shall be maintained to provide evidence of conformity to requirements and of the effective operation of the QMS. The organization shall document procedures to define controls needed for identification, storage, security and integrity, retrieval, retention time and disposition of records.</p>
<p>The organization shall define and implement methods for protecting <strong>confidential health information</strong> contained in records in accordance with applicable regulatory requirements.</p>
<p>Records shall remain legible, readily identifiable and retrievable. Changes to a record shall remain identifiable.</p>
<p>The organization shall retain records for at least the <strong>lifetime of the medical device</strong> as defined by the organization, or as specified by applicable regulatory requirements, but <strong>not less than two years</strong> from the medical device release by the organization.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: Medical Device File (4.2.3) — The Core Innovation of ISO 13485</h4>
<p>The MDF is the most distinctive requirement of ISO 13485 relative to ISO 9001. It is not a single document but <strong>a collection of documents</strong>:</p>
<ul>
<li>Device description + intended use + labeling (including IFU)</li>
<li>Product specifications (materials, dimensions, performance)</li>
<li>Procedures for manufacturing, packaging, storage and distribution</li>
<li>Measuring and monitoring procedures</li>
<li>Installation requirements (if applicable)</li>
<li>Servicing procedures (if applicable)</li>
</ul>
<p>The MDF concept corresponds closely to the FDA QSR Device History Record (DHR) + Device Master Record (DMR) system and to the Technical Documentation of the EU MDR.</p>
<p><strong>What it means for a CDMO</strong>: a CDMO usually does not own the MDF (the customer does), but it needs to contribute manufacturing-related documents to the MDF (item c) and ensure that its own production procedures map to the requirements of the customer's MDF.</p>
</div>
<div class="note-box">
<h4>Key Point: The 8 Controls for Control of Documents — Audit Hot Spots</h4>
<p>4.2.4 lists 8 requirements (a–h) for control of documents, and each one is an audit observation point:</p>
<ul>
<li><strong>a) Approval before issue</strong>: a new SOP version used without approval → Nonconformity</li>
<li><strong>b) Review and re-approval</strong>: an SOP not reviewed beyond its defined cycle since the last revision → Observation</li>
<li><strong>c) Identification of the current version</strong>: a document lacking a version identifier or revision history → Nonconformity</li>
<li><strong>d) Availability at points of use</strong>: an obsolete SOP version used on the shop floor → Major NC</li>
<li><strong>e) Legible and readily identifiable</strong>: a work instruction with illegible writing → Observation</li>
<li><strong>f) Control of external documents</strong>: a customer specification not entered in the document list → Nonconformity</li>
<li><strong>g) Prevention of deterioration or loss</strong>: electronic documents with no backup mechanism → Observation</li>
<li><strong>h) Prevention of unintended use of obsolete documents</strong>: an old SOP still on the shop floor without an "obsolete" mark → Major NC</li>
</ul>
</div>
<div class="concept-box">
<h4>Concept Analysis: The Logic for Calculating Record Retention Periods</h4>
<p>The record retention requirement in 4.2.5 is <strong>the longest of three conditions</strong>:</p>
<ol>
<li>The lifetime of the device as defined by the organization</li>
<li>At least <strong>2 years</strong> from the date of release of the device</li>
<li>The retention period required by applicable regulations</li>
</ol>
<p>Practical references:</p>
<ul>
<li>FDA 21 CFR 820.180: retain records for at least 2 years or the expected life of the device, whichever is longer</li>
<li>EU MDR: records for implantable devices must be kept for at least 15 years</li>
<li>General disposable devices (PFS/syringes): typically 5–10 years</li>
</ul>
<p>The CDMO must confirm the retention period with the customer in the quality agreement so that all parties are aligned.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Essential Difference between Documents and Records</h4>
<p>ISO 13485 clearly distinguishes "documents" from "records":</p>
<p><strong>Documents</strong>: prescriptive documents that tell you "how it should be done" (SOPs, specifications, manuals); they can be revised and updated.</p>
<p><strong>Records</strong>: objective evidence that proves "what has been done" (batch records, test reports); they cannot be modified, only corrected (with an audit trail).</p>
<p>Analogy: a recipe (document) can be revised, but the record of what dish you actually cooked yesterday (record) cannot be changed after the fact. What auditors care about most is whether the records truthfully reflect what actually happened.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO accepts a new customer, who provides a detailed device specification (Product Specification) and an MDF summary. According to 4.2.3 and 4.2.4, how should the CDMO integrate these external documents into its own QMS document control system?</li>
<li>An operator on the shop floor completed a production batch using an obsolete filling parameter SOP (Revision A instead of the latest Revision C). Under 4.2.4(h), what grade of finding is this (Observation / Minor NC / Major NC)? How should the CAPA be formulated?</li>
<li>For the batch record of an implantable medical device (a cardiac stent), the customer defines the device lifetime as 10 years, and the device is released in 2026. Considering the 15-year EU MDR requirement, until which year must this batch record be retained at a minimum?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: The QMS Documentation Hierarchy</h4>
<p>The ISO 13485 documentation system forms a pyramid:</p>
<p>Where ISO 13485 is stricter than ISO 9001: <strong>Legal 4 applicable regulatory documents</strong> (such as FDA regulations and CE technical documentation) are also part of the documentation system and must be brought under control.</p>
</div>
<!-- ====== CLAUSE 5.1-5.4 ====== -->
<div class="section-title">Clause 5.1–5.4 — Management Responsibility: Commitment, Customer Focus, Policy and Planning</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5 Management responsibility</h3>
<h4>5.1 Management commitment</h4>
<p>Top management shall provide evidence of its commitment to the development and implementation of the quality management system and maintenance of its effectiveness by:</p>
<ul>
<li>communicating to the organization the importance of meeting customer as well as applicable regulatory requirements;</li>
<li>establishing the quality policy;</li>
<li>ensuring that quality objectives are established;</li>
<li>conducting management reviews;</li>
<li>ensuring the availability of resources.</li>
</ul>
<h4>5.2 Customer focus</h4>
<p>Top management shall ensure that <strong>customer requirements and applicable regulatory requirements</strong> are determined and met.</p>
<h4>5.3 Quality policy</h4>
<p>Top management shall ensure that the quality policy:</p>
<ul>
<li>is applicable to the purpose of the organization;</li>
<li>includes a commitment to <strong>comply with requirements and to maintain the effectiveness</strong> of the quality management system;</li>
<li>provides a framework for establishing and reviewing quality objectives;</li>
<li>is communicated and understood within the organization;</li>
<li>is reviewed for continuing suitability.</li>
</ul>
<h4>5.4.1 Quality objectives</h4>
<p>Top management shall ensure that quality objectives, including those needed to meet <strong>applicable regulatory requirements</strong> and requirements for product, are established at relevant functions and levels within the organization. The quality objectives shall be measurable and consistent with the quality policy.</p>
<h4>5.4.2 Quality management system planning</h4>
<p>Top management shall ensure that:</p>
<ul>
<li>the planning of the QMS is carried out in order to meet the requirements given in 4.1, as well as the quality objectives;</li>
<li>the <strong>integrity of the QMS is maintained</strong> when changes to the quality management system are planned and implemented.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The "Evidence" Requirement of Management Commitment (5.1)</h4>
<p>Note the wording of 5.1: "provide <strong>evidence</strong> of its commitment". Top Management's commitment is not empty talk, and auditors look for concrete objective evidence:</p>
<ul>
<li>Management review meeting minutes (did Top Management take part in person?)</li>
<li>Allocation of quality objectives (are they cascaded to each functional department?)</li>
<li>Resource allocation decisions (budget, staffing)</li>
<li>Records of regulatory communication (does Top Management understand the applicable regulations?)</li>
</ul>
<p>If an auditor finds that the management review was chaired by a QA deputy manager instead of the CEO, this may constitute an Observation against 5.1: "Top Management has not directly provided evidence of commitment".</p>
</div>
<div class="note-box">
<h4>Key Point: Quality Objectives in 5.4.1 Must Include Regulatory Requirements</h4>
<p>In 5.4.1, ISO 13485 explicitly requires quality objectives to include "those needed to meet applicable regulatory requirements". This means:</p>
<ul>
<li>If the applicable regulation sets a complaint response time of 30 days, the quality objective may need to be set as "100% of complaints receive an initial response within 30 days"</li>
<li>If an FDA 483 observation requires improvement of a specific process, the related improvement targets should be included in the quality objectives</li>
<li>Quality objectives must be "measurable": not "improve customer satisfaction", but "customer satisfaction survey score ≥ 4.2/5"</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Protecting QMS Integrity during Changes (5.4.2)</h4>
<p>5.4.2(b) requires that "the integrity of the QMS is maintained when changes to the QMS are planned and implemented". It is like a hospital renovating an operating room: surgeries cannot stop during construction, so interim measures are needed to ensure the continuity of aseptic operations.</p>
<p>In a CDMO setting: when the organization relocates its site, replaces its ERP system or adds a new product line, it needs to plan in advance which QMS processes will be affected and how to ensure that quality control is not interrupted during the transition. This planning must be documented.</p>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: 5.3 Quality Policy — A Key Difference from ISO 9001</h4>
<p>This is a subtle but important difference:</p>
<p><strong>Practical significance</strong>: the quality policy in ISO 13485 need not include a commitment to "continual improvement". This reflects regulatory logic: regulations want <strong>consistent compliance</strong>, not open-ended improvement commitments. However, if the organization's quality policy also claims conformity to ISO 9001, the continual improvement commitment must be added back.</p>
</div>
<!-- ====== CLAUSE 5.5-5.6 ====== -->
<div class="section-title">Clause 5.5–5.6 — Responsibility and Authority, Internal Communication, Management Review</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h4>5.5.1 Responsibility and authority</h4>
<p>Top management shall ensure that responsibilities and authorities are <strong>defined, documented and communicated</strong> within the organization.</p>
<p>Top management shall document the <strong>interrelation of all personnel</strong> who manage, perform and verify work affecting quality and shall ensure the independence and authority necessary to perform these tasks.</p>
<h4>5.5.2 Management representative</h4>
<p>Top management shall appoint a member of management who, irrespective of other responsibilities, has responsibility and authority that includes:</p>
<ul>
<li>ensuring that processes needed for the QMS are <strong>documented</strong>;</li>
<li>reporting to top management on the <strong>effectiveness of the QMS and any need for improvement</strong>;</li>
<li>ensuring the promotion of awareness of <strong>applicable regulatory requirements</strong> and QMS requirements throughout the organization.</li>
</ul>
<h4>5.5.3 Internal communication</h4>
<p>Top management shall ensure that appropriate communication processes are established within the organization and that communication takes place regarding the <strong>effectiveness of the quality management system</strong>.</p>
<h4>5.6.1 Management review — General</h4>
<p>The organization shall document procedures for management review. Top management shall review the organization's QMS at <strong>documented planned intervals</strong> to ensure its continuing suitability, adequacy and effectiveness. The review shall include assessing opportunities for improvement and the need for changes to the QMS, including the quality policy and quality objectives.</p>
<p>Records from management reviews shall be maintained (see 4.2.5).</p>
<h4>5.6.2 Review input</h4>
<p>The input to management review shall include, but is not limited to, information arising from:</p>
<ul>
<li>a) feedback;</li>
<li>b) <strong>complaint handling</strong>;</li>
<li>c) <strong>reporting to regulatory authorities</strong>;</li>
<li>d) audits;</li>
<li>e) monitoring and measurement of processes;</li>
<li>f) monitoring and measurement of product;</li>
<li>g) corrective action;</li>
<li>h) preventive action;</li>
<li>i) follow-up actions from previous management reviews;</li>
<li>j) changes that could affect the QMS;</li>
<li>k) recommendations for improvement;</li>
<li>l) <strong>applicable new or revised regulatory requirements</strong>.</li>
</ul>
<h4>5.6.3 Review output</h4>
<p>The output from management review shall be recorded and include the input reviewed and any decisions and actions related to:</p>
<ul>
<li>improvement needed to maintain the suitability, adequacy, and effectiveness of the QMS and its processes;</li>
<li>improvement of product related to customer requirements;</li>
<li><strong>changes needed to respond to applicable new or revised regulatory requirements</strong>;</li>
<li>resource needs.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: 5.5.1 Responsibility Matrix — The Regulatory Requirement for "Independence"</h4>
<p>5.5.1 specifically requires "<strong>independence and authority</strong>" for personnel who affect quality. This has a specific meaning in the medical device industry:</p>
<ul>
<li>QA/QC personnel must not report directly to the production head (to prevent commercial pressure from influencing quality decisions)</li>
<li>The QP (Qualified Person) responsible for the final release decision must have independent authority to refuse release</li>
<li>Internal auditors must not audit processes for which they are themselves responsible</li>
</ul>
<p>Documentation requirements: an Org Chart + Job Descriptions + a Responsibility (RACI) Matrix are needed, and the three must be consistent.</p>
</div>
<div class="concept-box">
<h4>Concept Analysis: Special Responsibilities of the Management Representative (5.5.2)</h4>
<p>The Management Representative in 5.5.2 carries a specific requirement in ISO 13485 that has been dropped in ISO 9001:2015: this position must be "<strong>a member of management</strong>" (not just an ordinary employee).</p>
<p>Key responsibility c) requires the management representative to ensure "<strong>the promotion of awareness of applicable regulatory requirements and QMS requirements throughout the organization</strong>", which means:</p>
<ul>
<li>When the FDA or the EU updates its regulations, the management representative is responsible for ensuring that the organization is aware of them</li>
<li>The regulatory training program should be overseen by the management representative</li>
<li>Auditors may ask to interview the management representative to confirm their grasp of the applicable regulations</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: 5.6.2 Management Review Inputs — Medical Device-Specific Items</h4>
<p>Compared with ISO 9001, ISO 13485 adds medical device-specific items to the management review inputs:</p>
<ul>
<li><strong>b) Complaint handling</strong>: a statistical summary is required, including complaint rate trends and analysis of serious complaint cases</li>
<li><strong>c) Reporting to regulatory authorities</strong>: statistics on MDR (Medical Device Reporting) and adverse event reporting</li>
<li><strong>l) New or revised applicable regulatory requirements</strong>: Top Management must be informed of regulatory changes and their impact on the QMS</li>
</ul>
<p>Common failure: management review records lacking any discussion of "complaint trends" and "regulatory updates" → Major NC in FDA/notified body audits.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Essence of Management Review (5.6)</h4>
<p>Management review is like a company's "annual board-level health check". It is not meant to deal with individual problems (that is the job of CAPA), but to assess at the system level whether the whole QMS is still suitable, adequate and effective.</p>
<p>The output requirements of 5.6.3 cover four types of decision: QMS improvement, product improvement, response to regulatory changes, and resource needs. Note: <strong>the wording "continual improvement" does not appear</strong>; there is only "improvement needed to maintain the suitability, adequacy and effectiveness", a subtle but important difference from the language of ISO 9001.</p>
<p>If the conclusion of the management review is "everything is fine, no changes needed" every year, auditors will question whether the review is really being carried out seriously.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>At a CDMO, the management review is chaired every year by the QA Manager (not Top Management), and the records show that neither the CEO nor the COO has ever attended. Under the requirements of 5.1 and 5.6, does this practice conform to ISO 13485? What observations might the auditor raise?</li>
<li>The EU MDR (EU 2017/745) updated several technical documentation requirements in 2024. Under 5.6.2(l) and 5.6.3(c), how should the CDMO's management review respond to this regulatory change? What type of output needs to be generated?</li>
<li>5.5.2 requires the Management Representative to promote awareness of regulatory requirements throughout the organization. Design a simple mechanism to ensure that production operators (who do not read the original regulatory text directly) also learn of updates to the regulatory requirements relevant to their work.</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>4.1 Outsourcing does not outsource responsibility</strong>: when a CDMO outsources any process that affects product conformity (such as sterilization or analytical testing), it must have a written quality agreement with controls proportionate to the risk; QMS software (ERP, LIMS, eBMR) must be validated.</li>
<li><strong>The 4.2.3 Medical Device File is the core innovation of ISO 13485</strong>: each device type/family needs its own set of documents, including complete technical documentation from description through manufacturing to monitoring; the CDMO needs to contribute manufacturing procedure documents to the customer's MDF.</li>
<li><strong>The 8 controls of 4.2.4 control of documents</strong>: approval before issue, review and re-approval, version identification, availability at points of use, legibility and identification, control of external documents, prevention of deterioration/loss, and prevention of unintended use of obsolete documents; each one is an audit hot spot.</li>
<li><strong>The 5.3 quality policy need not commit to "continual improvement"</strong>: ISO 13485 only requires a commitment to "maintain the effectiveness of the QMS" and to "comply with requirements"; this is an important difference from ISO 9001 and reflects the regulatory priority on consistent compliance.</li>
<li><strong>5.6 management review has medical device-specific inputs</strong>: complaint handling status, records of reporting to regulatory authorities, and new or revised applicable regulatory requirements; these three inputs do not exist in ISO 9001 and ensure that Top Management stays informed of regulatory developments and makes decisions accordingly.</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 3: Resource Management & Design Controls ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Section 3: Resource Management & Design Controls</h2>
                <p>p21-p25</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 6 &amp; 7.1–7.3 | p.11–p.16</div>
</div>
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the uniqueness of the 6.4.2 contamination control clause: specific to ISO 13485, it explicitly requires sterile medical devices to maintain the required cleanliness during assembly and packaging</li>
<li>Master the logic of the ten sub-clauses of 7.3 design and development, and identify which requirements go beyond the scope of ISO 9001</li>
<li>Understand the concept and completeness requirements of the Design and Development File (7.3.10), i.e., the Design History File (DHF)</li>
<li>Distinguish the essential difference between design verification (Verification: did we build it right?) and design validation (Validation: did we build the right thing?)</li>
<li>Understand the key significance of 7.3.8 Design Transfer for a CDMO taking on manufacturing</li>
</ul>
</div>
<!-- ====== CLAUSE 6: RESOURCE MANAGEMENT ====== -->
<div class="section-title">Clause 6: Resource Management</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>6.1 Provision of Resources</h3>
<p>The organization shall determine and provide the resources needed to:</p>
<ul>
<li>implement the quality management system and to maintain its effectiveness;</li>
<li>meet applicable regulatory and customer requirements.</li>
</ul>
<h3>6.2 Human Resources</h3>
<p>Personnel performing work affecting product quality shall be <span class="key-term">competent on the basis of appropriate education, training, skills and experience</span>.</p>
<p>The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. The organization shall:</p>
<ul>
<li>determine the necessary competence for personnel performing work affecting product quality;</li>
<li>provide training or take other actions to achieve or maintain the necessary competence;</li>
<li>evaluate the effectiveness of the actions taken;</li>
<li>ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives;</li>
<li>maintain appropriate records of education, training, skills and experience (see 4.2.5).</li>
</ul>
<p><em>NOTE: The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided.</em></p>
<h3>6.3 Infrastructure</h3>
<p>The organization shall <span class="key-term">document the requirements for the infrastructure</span> needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate:</p>
<ul>
<li>buildings, workspace and associated utilities;</li>
<li>process equipment (both hardware and software);</li>
<li>supporting services (such as transport, communication, or information systems).</li>
</ul>
<p>The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. Records of such maintenance shall be maintained.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>6.3 Infrastructure: Important Details for a CDMO</h4>
<p>"Prevent product mix-up" is a requirement specifically mentioned in ISO 13485 6.3; ISO 9001 has no such explicit wording.</p>
<p>What it means for a CDMO:</p>
<ul>
<li>Facility design must include physical or procedural segregation measures to prevent cross-contamination or mix-up between different customers' products within the same facility</li>
<li>The maintenance plan must document the frequency, and specifically address the effect of "maintenance deficiencies" on product quality — this is the regulatory basis for supporting a Preventive Maintenance program</li>
<li>Process equipment software (such as the recipe system of a filling machine) also counts as Infrastructure and must be under documented control</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: The Scope of Infrastructure Requirements</h4>
<p>6.3 defines "infrastructure" in three layers: buildings and facilities, process equipment, and supporting services. It is like the basic conditions of a restaurant: kitchen space (buildings), stoves and knives (equipment), and water, electricity and network supply (supporting services). None of the three can be missing, and all need regular maintenance to ensure food safety. The same holds for medical device manufacturing: a lapse in any one layer can lead to product quality problems.</p>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: The "Competence" Requirement in 6.2 vs. ISO 9001</h4>
<p>The wording of ISO 13485 6.2 is similar to ISO 9001, but the practical requirements are stricter:</p>
<p>For a sterile CDMO: the training records of cleanroom operators, sterilization validation engineers and QC analysts must cover three levels: initial qualification, periodic retraining and effectiveness evaluation.</p>
</div>
<!-- ====== 6.4 WORK ENVIRONMENT & CONTAMINATION CONTROL ====== -->
<div class="section-title">Clause 6.4: Work Environment and Contamination Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>6.4.1 Work Environment</h3>
<p>The organization shall document the requirements for the work environment needed to achieve conformity to product requirements.</p>
<p>If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment.</p>
<p>The organization shall:</p>
<ul>
<li>document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance;</li>
<li>ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person.</li>
</ul>
<p><em>NOTE: Further information can be found in ISO 14644 and ISO 14698.</em></p>
<h3>6.4.2 Contamination Control</h3>
<p>As appropriate, the organization shall <span class="key-term">plan and document arrangements for the control of contaminated or potentially contaminated product</span> in order to prevent contamination of the work environment, personnel, or product.</p>
<p>For <span class="key-term">sterile medical devices</span>, the organization shall document requirements for <span class="key-term">control of contamination with microorganisms or particulate matter</span> and maintain the required cleanliness during assembly or packaging processes.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>CDMO Key Point: 6.4.2 Links to the Entire Aseptic Operations System</h4>
<p>For an aseptic filling CDMO, 6.4.2 is the most directly relevant resource management clause:</p>
<ul>
<li><strong>Hardware level</strong>: cleanroom design (ISO 14644), isolator or RABS operations</li>
<li><strong>Personnel level</strong>: gowning procedures, aseptic technique training (linked to the personnel requirements of 6.4.1)</li>
<li><strong>Monitoring level</strong>: the EM program (linked to production control in 7.5.1)</li>
<li><strong>Documentation level</strong>: cleaning qualification reports, cleanroom qualification reports (linked to design transfer in 7.3.8)</li>
</ul>
<p>In an audit, the auditor will ask to see: documented cleanliness requirements → monitoring procedures → monitoring records → trend analysis, forming a complete closed control loop.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Double-Defense Thinking of 6.4.2</h4>
<p>The structure of 6.4.2 is "first guard against external threats, then protect the core": the first layer prevents contaminated product (the external threat) from spreading to the environment or personnel; the second layer requires the aseptic process (the core) to actively maintain cleanliness. It is like infection control in a hospital: isolation wards (preventing spread) + the strict aseptic protocols of the operating room (active protection). The two sets of measures coexist and serve different purposes.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A customer sends equipment that is known to have microbial contamination on its surface, and it needs to be cleaned in your CDMO's cleanroom before assembly. Under the first paragraph of 6.4.2, what documented control arrangements should the CDMO establish?</li>
<li>Your ISO 7 cleanroom is used for the final visual inspection of aseptically filled product. What specific cleanliness requirements does 6.4.2 require you to document? Which record is the auditor most likely to ask to see?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: 6.4.2 — The Contamination Control Clause Unique to ISO 13485</h4>
<p>6.4.2 is a clause specific to ISO 13485 and does not exist in ISO 9001. It has two levels of requirements:</p>
<p>Practical implication: a sterile medical device manufacturer must define in writing at which process steps which cleanliness class (e.g., ISO 5 / ISO 7 / ISO 8) must be maintained, and how it is monitored (e.g., EM program, particle monitoring).</p>
</div>
<!-- ====== 7.1 PRODUCT REALIZATION PLANNING ====== -->
<div class="section-title">Clause 7.1–7.2: Product Realization Planning &amp; Customer-Related Processes</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.1 Planning of Product Realization</h3>
<p>The organization shall plan and develop the processes needed for product realization. Planning shall be consistent with the requirements of the other processes of the quality management system.</p>
<p>The organization shall document one or more processes for <span class="key-term">risk management in product realization</span>. Records of risk management activities shall be maintained.</p>
<p>In planning product realization, the organization shall determine the following, as appropriate:</p>
<ul>
<li>quality objectives and requirements for the product;</li>
<li>the need to establish processes and documents and to provide resources specific to the product, including infrastructure and work environment;</li>
<li>required verification, validation, monitoring, measurement, inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance;</li>
<li>records needed to provide evidence that the realization processes and resulting product meet requirements.</li>
</ul>
<p>The output of this planning shall be <span class="key-term">documented in a form suitable for the organization's method of operations</span>.</p>
<p><em>NOTE: Further information can be found in ISO 14971.</em></p>
<h3>7.2.1 Determination of Requirements Related to Product</h3>
<p>The organization shall determine:</p>
<ul>
<li>requirements specified by the customer, including the requirements for delivery and post-delivery activities;</li>
<li>requirements not stated by the customer but necessary for specified or intended use, as known;</li>
<li>applicable regulatory requirements related to the product;</li>
<li>any user training needed to ensure specified performance and safe use of the medical device;</li>
<li>any additional requirements determined by the organization.</li>
</ul>
<h3>7.2.2 Review of Requirements Related to Product</h3>
<p>The organization shall review the requirements related to product prior to commitment to supply. The review shall ensure that:</p>
<ul>
<li>product requirements are defined and documented;</li>
<li>contract or order requirements differing from those previously expressed are resolved;</li>
<li>applicable regulatory requirements are met;</li>
<li>any user training identified in 7.2.1 is available or planned;</li>
<li>the organization has the ability to meet the defined requirements.</li>
</ul>
<p>Records of the results of the review and actions arising from the review shall be maintained.</p>
<h3>7.2.3 Communication</h3>
<p>The organization shall plan and document arrangements for communicating with customers in relation to: product information; enquiries, contracts or order handling, including amendments; customer feedback, including complaints; advisory notices.</p>
<p>The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept Analysis: The Output of 7.1 = The Quality Plan</h4>
<p>7.1 requires the output of planning to be documented "in a form suitable for the organization's method of operations". In practice this output is the <strong>Quality Plan</strong>, also called a Device-specific Quality Plan or Master Validation Plan.</p>
<p>A complete 7.1 Quality Plan should include:</p>
<ul>
<li>Product-specific quality objectives and CQAs (critical quality attributes)</li>
<li>A list of applicable regulations and standards</li>
<li>V&amp;V activities, test methods and acceptance criteria for each realization stage</li>
<li>Traceability requirements and record retention provisions</li>
<li>Applicable risk management activities (corresponding to the ISO 14971 Risk Management Plan)</li>
</ul>
<p>For a CDMO: when technology transfer starts, the DDP (Device Design Package) provided by the customer + the Site Master Plan established by the CDMO together form the planning output of 7.1.</p>
</div>
<div class="note-box">
<h4>The "Regulatory Requirements" Item of 7.2.1: What a CDMO Cannot Ignore</h4>
<p>7.2.1(c) requires determining "applicable regulatory requirements related to the product". This means that before accepting a customer order, the CDMO must confirm:</p>
<ul>
<li>The medical device regulations of the target market (e.g., EU MDR 2017/745, FDA 21 CFR Part 820, TW TFDA)</li>
<li>The specific standards applicable to the product (e.g., ISO 11135 for sterilization, ISO 11607 for sterile packaging)</li>
<li>Whether the scope of the CDMO's QMS certification covers that product category</li>
</ul>
<p>The 7.2.2 Contract Review Record is one of the documents auditors request most often; it must prove that "the capability was confirmed before the contract was accepted".</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Importance of Contract Review in 7.2</h4>
<p>7.2.2 requires the review to be completed "prior to its commitment to supply". It is like an engineering firm that must confirm before signing a construction contract that there are design drawings (clear requirements), a construction crew (the capability to execute) and regulatory permission (compliance with building codes). If it is discovered only after signing that there is no ability to execute, the spirit of 7.2.2 has already been violated. The "Feasibility Assessment" a CDMO performs during technology transfer evaluation is the practical application of 7.2.2.</p>
</div>
</div>
</div>
<!-- ====== 7.3 DESIGN AND DEVELOPMENT ====== -->
<div class="section-title">Clause 7.3: Design and Development</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.3.1 General</h3>
<p>The organization shall <span class="key-term">document procedures for design and development</span>.</p>
<h3>7.3.2 Design and Development Planning</h3>
<p>The organization shall plan and control the design and development of product. Planning documents shall be maintained and updated as design and development progresses. During planning, the organization shall document:</p>
<ul>
<li>the design and development stages;</li>
<li>the review(s) needed at each stage;</li>
<li>the verification, validation, and design transfer activities appropriate at each stage;</li>
<li>the responsibilities and authorities for design and development;</li>
<li>the methods to ensure traceability of D&amp;D outputs to D&amp;D inputs;</li>
<li>the resources needed, including necessary competence of personnel.</li>
</ul>
<h3>7.3.3 Design and Development Inputs</h3>
<p>Inputs relating to product requirements shall be determined and records maintained. These inputs shall include:</p>
<ul>
<li>functional, performance, usability and safety requirements, according to the intended use;</li>
<li>applicable regulatory requirements and standards;</li>
<li>applicable output(s) of risk management;</li>
<li>as appropriate, information derived from previous similar designs;</li>
<li>other requirements essential for design and development of the product and processes.</li>
</ul>
<p>These inputs shall be reviewed for adequacy and approved. Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other.</p>
<h3>7.3.4 Design and Development Outputs</h3>
<p>Design and development outputs shall:</p>
<ul>
<li>meet the input requirements for design and development;</li>
<li>provide appropriate information for purchasing, production and service provision;</li>
<li>contain or reference product acceptance criteria;</li>
<li>specify the characteristics of the product that are essential for its safe and proper use.</li>
</ul>
<p>The outputs shall be in a form suitable for verification against the inputs and shall be approved prior to release. Records of the design and development outputs shall be maintained.</p>
<h3>7.3.5 Design and Development Review</h3>
<p>At suitable stages, systematic reviews of design and development shall be performed to:</p>
<ul>
<li>evaluate the ability of the results to meet requirements;</li>
<li>identify and propose necessary actions.</li>
</ul>
<p>Participants shall include representatives of functions concerned with the stage being reviewed, as well as other specialist personnel. Records shall include the identification of the design under review, participants, and date.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>7.3.3 Inputs vs. 7.3.4 Outputs: The Importance of the Traceability Matrix</h4>
<p>The 7.3.3 inputs (design requirements) must correspond one-to-one with the 7.3.4 outputs (specifications/drawings/procedures). Industry uses a <strong>Design Traceability Matrix / RTM</strong> to record this correspondence:</p>
<ul>
<li>Each User Requirement → corresponding Design Input → corresponding Design Output → corresponding verification test item</li>
<li>7.3.2(e) explicitly requires this kind of traceability method</li>
<li>During a DHF review, auditors will always check the completeness of the RTM</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>One requirement in a customer-supplied Design Input document states: "Container closure integrity complies with ASTM F2096". Does this satisfy the 7.3.3 requirement to be "verifiable or validatable"? If the customer rewrites it as "good sealing", what is the problem?</li>
<li>Design review (7.3.5) requires the participation of "representatives of functions concerned". For a new product taken on by an aseptic filling CDMO, which functional representatives should the design review include?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: Why Is 7.3 of ISO 13485 the Strictest Design Control in Any ISO Standard?</h4>
<p>7.3 of ISO 13485 has 10 sub-clauses, well beyond ISO 9001 (only 7.3.1–7.3.7, a total of 7 items). The additional requirements include:</p>
<p>The planning documents of 7.3.2 must be continually updated as the design progresses, which means the D&amp;D Plan is not a static document but a dynamic management tool.</p>
</div>
<!-- ====== 7.3.6 to 7.3.10 ====== -->
<div class="section-title"><strong>Clause 7.3.6–7.3.10: Verification, Validation, Transfer, Change Control &amp; D&amp;D File</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.3.6 Design and Development Verification</h3>
<p>Verification shall be performed to ensure that the <span class="key-term">design and development outputs have met the design and development input requirements</span>.</p>
<p>The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
<p>If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced.</p>
<h3>7.3.7 Design and Development Validation</h3>
<p>Validation shall be performed to ensure that the <span class="key-term">resulting product is capable of meeting the requirements for the specified application or intended use</span>.</p>
<p>The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
<p><span class="key-term">Design validation shall be conducted on representative product</span>. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded.</p>
<p>As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements.</p>
<p>Validation shall be completed prior to release for use of the product to the customer.</p>
<h3>7.3.8 Design and Development Transfer</h3>
<p>The organization shall document procedures for <span class="key-term">transfer of design and development outputs to manufacturing</span>. These procedures shall ensure that design and development outputs are verified as <span class="key-term">suitable for manufacturing before becoming final production specifications</span> and that <span class="key-term">production capability can meet product requirements</span>.</p>
<p>Results and conclusions of the transfer shall be recorded.</p>
<h3>7.3.9 Control of Design and Development Changes</h3>
<p>The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements.</p>
<p>Before implementation, changes shall be: reviewed; verified; validated, as appropriate; approved.</p>
<p>The review of design and development changes shall include <span class="key-term">evaluation of the effect of the changes on constituent parts and product in process or already delivered</span>, inputs or outputs of risk management and product realization processes.</p>
<h3>7.3.10 Design and Development Files</h3>
<p>The organization shall <span class="key-term">maintain a design and development file for each medical device type or medical device family</span>. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>7.3.8 Design Transfer: The Most Directly Relevant Clause for a CDMO</h4>
<p>For a CDMO, 7.3.8 is the most directly relevant clause in all of 7.3:</p>
<ul>
<li><strong>Design transfer procedure</strong>: the CDMO must have a written procedure defining how to receive the customer's design outputs (specifications, drawings, BOM) and convert them into the CDMO's production specifications</li>
<li><strong>Manufacturability verification</strong>: before they become final production specifications, the CDMO must confirm that the design outputs can be "reproducibly manufactured" at its facility; this is the precursor step to Process Qualification (PQ)</li>
<li><strong>Confirmation of production capability</strong>: equipment, personnel and environment must be able to meet product requirements, corresponding to the concept of equipment IQ/OQ/PQ</li>
</ul>
<p>Practical document: the Technology Transfer Report is the record output of 7.3.8.</p>
</div>
<div class="note-box">
<h4>7.3.9 Control of Design and Development Changes: Impact Assessment on Product "In Process or Already Delivered"</h4>
<p>ISO 13485 design change control has one more key requirement than ISO 9001: the change must be evaluated for its effect on <strong>constituent parts and product already in process or already delivered</strong>.</p>
<p>This means:</p>
<ul>
<li>Customer changes the design → the CDMO must assess whether existing inventory, work in process and shipped product are affected</li>
<li>If shipped product is affected and safety may be endangered → a Field Safety Corrective Action (FSCA) may be triggered</li>
<li>This assessment must include re-review of the risk management outputs (i.e., the ISO 14971 process)</li>
</ul>
</div>
<div class="concept-box">
<h4>Concept Analysis: 7.3.10 Design and Development File (DHF) — The ISO Counterpart of the FDA Design History File</h4>
<p>7.3.10 requires a <strong>Design and Development File</strong> to be maintained for each medical device type (or family), which is equivalent to the <strong>Design History File (DHF)</strong> in FDA 21 CFR Part 820.</p>
<p>The DHF/D&amp;D File must include or reference:</p>
<ul>
<li>D&amp;D Plan (output of 7.3.2)</li>
<li>Design input records (7.3.3)</li>
<li>Design output records (7.3.4)</li>
<li>Design review records (7.3.5)</li>
<li>Verification records (7.3.6)</li>
<li>Validation records (7.3.7)</li>
<li>Design transfer records (7.3.8)</li>
<li>Design change records (7.3.9)</li>
</ul>
<p>The DHF is the most important design control document in an audit: it links all the activities of 7.3 together and forms a complete history of design control.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A customer has completed design verification using engineering samples and now wants to perform design validation. According to 7.3.7, what kind of product should this validation use? If the customer insists on using engineering samples, what is the risk?</li>
<li>A customer decides to change the needle material of a syringe from 316L stainless steel to a new alloy. According to 7.3.9, what evaluations should the CDMO require the customer to complete before the change is implemented? If the CDMO's warehouse already holds 10,000 units of work in process made with the old material, how should they be handled?</li>
<li>An auditor asks to see the Design and Development File (7.3.10) for a certain medical device model. The CDMO replies, "Design is the customer's responsibility; we only handle production." From the ISO 13485 perspective, is this answer correct? Which parts of the DHF should the CDMO retain?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept Analysis: The Essential Difference between Verification and Validation</h4>
<p>These are the two concepts most often confused in medical device regulation:</p>
<p>7.3.7 explicitly specifies that validation must use "representative product, including initial production units, batches or their equivalents". This means that handmade samples cannot be used for design validation; the batches must be close to final production conditions.</p>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>6.4.2 contamination control is a clause unique to ISO 13485</strong>: manufacturers of sterile medical devices must document microbial and particulate control requirements and maintain cleanliness during assembly/packaging; this is the regulatory basis for cleanroom management at a sterile CDMO</li>
<li><strong>7.1 Quality Plan = the output of product realization planning</strong>: it contains the CQAs, test methods, acceptance criteria and references to applicable procedures; for a CDMO it is the Device-specific Quality Plan after technology transfer</li>
<li><strong>7.3 is the strictest design control of any ISO standard</strong>: 10 sub-clauses, with particular additions of the procedure documentation requirement (7.3.1), design transfer (7.3.8) and the DHF (7.3.10); these three are not in ISO 9001</li>
<li><strong>The core difference between verification and validation</strong>: Verification (outputs vs. inputs) may use prototypes; Validation (product vs. intended use) must use representative production batches and must be completed before product is delivered to the customer</li>
<li><strong>7.3.8 Design Transfer is the clause most directly relevant to a CDMO</strong>: the Technology Transfer Report is the record output of 7.3.8 and must demonstrate that the design outputs can be reproducibly manufactured at the CDMO's facility</li>
<li><strong>The DHF (7.3.10) is the master index of design control</strong>: it links the records of all 7.3 activities and is a document always checked in an audit; even if it does not lead the design, a CDMO should hold the manufacturing-related parts of the DHF</li>
</ul>
</div>
</div>
        </div>
    </section>

    <!-- ========== Section 4: Purchasing, Production & Sterile Device Requirements ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Section 4: Purchasing, Production & Sterile Device Requirements</h2>
                <p>p26-p34</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 7.4–7.6 | p.17–p.21</div>
</div>
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the risk-proportionate principle of supplier evaluation in 7.4.1: purchased products of different risk levels require different degrees of supplier control</li>
<li>Master the specific requirements for sterile medical devices in 7.5.5: the link to sterilization process validation (7.5.7) and related external standards (ISO 11607, ISO 17665, etc.)</li>
<li>Understand the scope of special process validation in 7.5.6: which processes are regarded as "special processes" and carry additional validation obligations</li>
<li>Master the revalidation triggers for validation of sterilization and sterile barrier systems in 7.5.7</li>
<li>Understand the traceability requirements of 7.5.9: the enhanced traceability obligations for implantable devices and record retention practice at a CDMO</li>
<li>Understand the control of monitoring and measuring equipment in 7.6: the obligation to assess previous results when calibration fails, and the validation requirements for monitoring software</li>
</ul>
</div>
<!-- ====== CLAUSE 7.4: PURCHASING ====== -->
<div class="section-title">Clause 7.4: Purchasing</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.4.1 Purchasing Process</h3>
<p>The organization shall document procedures to ensure that purchased product conforms to specified purchasing information.</p>
<p>The organization shall establish <span class="key-term">criteria for the evaluation and selection of suppliers</span>. The criteria shall be:</p>
<ul>
<li>based on the supplier's ability to provide product that meets the organization's requirements;</li>
<li>based on the performance of the supplier;</li>
<li>based on the effect of the purchased product on the quality of the medical device;</li>
<li>proportionate to the risk associated with the medical device.</li>
</ul>
<p>The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process.</p>
<p>Non-fulfilment of purchasing requirements shall be addressed with the supplier <span class="key-term">proportionate to the risk</span> associated with the purchased product and compliance with applicable regulatory requirements.</p>
<p>Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions shall be maintained.</p>
<h3>7.4.2 Purchasing Information</h3>
<p>Purchasing information shall describe or reference the product to be purchased, including as appropriate:</p>
<ul>
<li>product specifications;</li>
<li>requirements for product acceptance, procedures, processes and equipment;</li>
<li>requirements for qualification of supplier personnel;</li>
<li>quality management system requirements.</li>
</ul>
<p>The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier.</p>
<p>Purchasing information shall include, as applicable, a <span class="key-term">written agreement that the supplier notify the organization of changes</span> in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements.</p>
<h3>7.4.3 Verification of Purchased Product</h3>
<p>The organization shall establish and implement the inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The <span class="key-term">extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks</span> associated with the purchased product.</p>
<p>When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device.</p>
<p>When the organization or its customer intends to perform verification at the supplier's premises, the organization shall state the intended verification activities and method of product release in the purchasing information. Records of the verification shall be maintained.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>The "change notification agreement" in 7.4.2: a key safeguard in supplier management</h4>
<p>7.4.2 requires purchasing documents to include a <strong>written agreement on supplier change notification (Change Notification Agreement)</strong>, which in practice is usually implemented as a <strong>Quality Technical Agreement (QTA)</strong>.</p>
<p>The QTA should clearly specify:</p>
<ul>
<li>Which types of change require advance notification (raw materials, processes, facilities, personnel, test methods, etc.)</li>
<li>The notification window (usually 30–90 days in advance)</li>
<li>The CDMO's/customer's evaluation and approval process</li>
<li>The consequences of unnotified changes (rejection, CAPA requirements)</li>
</ul>
<p>If a supplier fails to notify a change as agreed and the product is nonconforming as a result, 7.4.2 provides the regulatory basis for the CDMO to hold the supplier accountable.</p>
</div>
<div class="analogy-box">
<h4>Analogy: the risk-proportionate logic of incoming inspection under 7.4.3</h4>
<p>The intensity of incoming inspection should be proportionate to risk, like airport security: business travelers (low risk) use the fast lane; first-time travelers (unknown risk) go through standard screening; flagged travelers (known risk) receive enhanced checks. For a critical supplier with good performance, the frequency of incoming sampling inspection can reasonably be reduced; for a new supplier or one with a history of problems, every lot should be inspected more strictly. This is exactly the risk-proportionate approach that ISO 13485 7.4.3 authorizes.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO's glass syringe supplier notifies it that it will change the supplier of the raw glass tubing, with no change to the dimensional specifications. Under 7.4.2 and 7.4.3, what actions should the CDMO take? Does the E&amp;L study need to be repeated?</li>
<li>How does your supplier evaluation procedure define a "critical supplier"? List three criteria and explain how they correspond to 7.4.1(c) and (d).</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: the "risk-proportionate" principle of 7.4.1 - the regulatory basis for tiered supplier management</h4>
<p>ISO 13485 7.4.1 explicitly requires that evaluation criteria be "proportionate to the risk associated with the medical device", which directly supports the <strong>Tiered Supplier Management</strong> system widely adopted in industry:</p>
<p>7.4.1 also requires that the handling of "nonfulfillment of purchasing requirements" be proportionate to risk: a major nonconformance by a critical supplier may trigger suspension or disqualification of the supplier.</p>
</div>
<!-- ====== 7.5.1 to 7.5.5 ====== -->
<div class="section-title">Clause 7.5.1–7.5.5: Production Control &amp; Sterile Medical Device Requirements</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.5.1 Control of Production and Service Provision</h3>
<p>Production and service provision shall be planned, carried out, monitored and controlled to ensure that product conforms to specification. As appropriate, production controls shall include but are not limited to:</p>
<ul>
<li>documentation of procedures and methods for the control of production;</li>
<li>qualification of infrastructure;</li>
<li>implementation of monitoring and measurement of process parameters and product characteristics;</li>
<li>availability and use of monitoring and measuring equipment;</li>
<li>implementation of defined operations for labelling and packaging;</li>
<li>implementation of product release, delivery and post-delivery activities.</li>
</ul>
<p>The organization shall establish and maintain a record for each <span class="key-term">medical device or batch of medical devices</span> that provides traceability to the extent specified in 7.5.9 and identifies the amount manufactured and amount approved for distribution. The record shall be verified and approved.</p>
<h3>7.5.2 Cleanliness of Product</h3>
<p>The organization shall document requirements for cleanliness of product or contamination control of product if:</p>
<ul>
<li>product is cleaned by the organization prior to sterilization or its use;</li>
<li>product is supplied non-sterile and is to be subjected to a cleaning process prior to sterilization or its use;</li>
<li>product cannot be cleaned prior to sterilization or its use, and its cleanliness is of significance in use;</li>
<li>product is supplied to be used non-sterile, and its cleanliness is of significance in use;</li>
<li>process agents are to be removed from product during manufacture.</li>
</ul>
<h3>7.5.3 Installation Activities</h3>
<p>The organization shall document requirements for medical device installation and acceptance criteria for verification of installation, as appropriate. If installation is performed by an external party, the organization shall provide documented requirements for medical device installation and verification of installation.</p>
<h3>7.5.4 Servicing Activities</h3>
<p>If servicing of the medical device is a specified requirement, the organization shall document servicing procedures, reference materials, and reference measurements. The organization shall analyse records of servicing activities:</p>
<ul>
<li>to determine if the information is to be handled as a complaint;</li>
<li>as appropriate, for input to the improvement process.</li>
</ul>
<h3>7.5.5 Particular Requirements for Sterile Medical Devices</h3>
<p>The organization shall <span class="key-term">maintain records of the sterilization process parameters</span> used for each sterilization batch. <span class="key-term">Sterilization records shall be traceable to each production batch of medical devices.</span></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the regulatory definition of the batch record under 7.5.1</h4>
<p>7.5.1 requires a record for each medical device or batch of medical devices that provides:</p>
<ul>
<li>Traceability (to the extent defined in 7.5.9)</li>
<li>Identification of the quantity manufactured</li>
<li>Identification of the quantity approved for distribution</li>
<li>Verification and approval status</li>
</ul>
<p>This is the regulatory basis for the Device History Record (DHR); FDA 21 CFR 820.184 has an identical requirement. The DHR is the complete record of production history, including all manufacturing, testing, and release records related to the batch.</p>
</div>
<div class="note-box">
<h4>7.5.5 Particular requirements for sterile medical devices: the most central clause for a CDMO</h4>
<p>Although the wording of 7.5.5 is brief, it is the most critical clause for a sterile CDMO:</p>
<ul>
<li><strong>Sterilization records for each batch</strong>: the process parameters of every sterilization batch (temperature, time, pressure, F₀ value, etc.) must be retained</li>
<li><strong>Two-way traceability</strong>: sterilization records must be traceable to the corresponding production batches of medical devices (from the sterilization record, find which product batches were sterilized; from the product batch, find the corresponding sterilization record)</li>
<li><strong>Link to 7.5.7</strong>: the recorded process parameters must be compared against the validated process parameter ranges, which is the regulatory basis for sterilization release</li>
</ul>
<p>For a CDMO using EO (ethylene oxide) or steam sterilization: the batch record must be linked to the approved process parameter ranges validated under ISO 11135 (EO) or ISO 17665 (steam/moist heat).</p>
</div>
<div class="analogy-box">
<h4>Analogy: the triggers for product cleanliness requirements under 7.5.2</h4>
<p>The five triggers in 7.5.2 cover all situations in which cleanliness is meaningful. Imagine a surgical instrument CDMO: (a) a device is cleaned by the CDMO after manufacture and then sterilized; (b) the customer supplies uncleaned parts that the CDMO cleans before sterilization; (c) a part cannot be cleaned, but its level of particulate contamination affects final use (such as some precision optical components); (d) the cleanliness of a non-sterile device still has clinical significance (such as dental instruments); (e) cutting fluids are used in processing and must be removed before the finished product. Each situation requires documented cleanliness requirements.</p>
</div>
</div>
</div>
<!-- ====== 7.5.6 to 7.5.7 ====== -->
<div class="section-title">Clause 7.5.6–7.5.7: Validation of Special Processes &amp; Sterilization</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.5.6 Validation of Processes for Production and Service Provision</h3>
<p>The organization shall validate any processes for production and service provision where <span class="key-term">the resulting output cannot be or is not verified by subsequent monitoring or measurement</span> and, as a consequence, deficiencies become apparent only after the product is in use or the service has been delivered.</p>
<p>Validation shall demonstrate the ability of these processes to achieve planned results consistently. The organization shall document procedures for validation of processes, including:</p>
<ul>
<li>defined criteria for review and approval of the processes;</li>
<li>equipment qualification and qualification of personnel;</li>
<li>use of specific methods, procedures and acceptance criteria;</li>
<li>as appropriate, statistical techniques with rationale for sample sizes;</li>
<li>requirements for records;</li>
<li>revalidation, including criteria for revalidation;</li>
<li>approval of changes to the processes.</li>
</ul>
<p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used in production and service provision</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>
<h3>7.5.7 Particular Requirements for Validation of Processes for Sterilization and Sterile Barrier Systems</h3>
<p>The organization shall document procedures for the <span class="key-term">validation of processes for sterilization and sterile barrier systems</span>.</p>
<p>Processes for sterilization and sterile barrier systems shall be <span class="key-term">validated prior to implementation and following product or process changes, as appropriate</span>.</p>
<p>Records of the results and, conclusion of validation and necessary actions from the validation shall be maintained.</p>
<p><em>NOTE: Further information can be found in ISO 11607-1 and ISO 11607-2.</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Revalidation triggers for validation of sterilization and sterile barrier systems under 7.5.7</h4>
<p>7.5.7 requires validation "prior to implementation" and "following changes to the product or process, where appropriate". Based on this requirement, industry defines revalidation triggers:</p>
<ul>
<li><strong>Product changes</strong>: change in packaging size/material, change in product density/load, change in the initial bioburden baseline</li>
<li><strong>Process changes</strong>: modification of sterilization cycle parameters, change in load configuration, after major equipment repair</li>
<li><strong>Equipment changes</strong>: replacement of the sterilizer, replacement of major chamber components</li>
<li><strong>Facility changes</strong>: relocation of the sterilization area, changes in storage conditions that affect sterile barrier integrity</li>
<li><strong>Periodic revalidation</strong>: usually once a year, to confirm the process remains in a validated state</li>
</ul>
<p>Validation of sterile barrier systems (ISO 11607-2) is required alongside sterilization process validation, which means seal integrity validation of the packaging materials also falls within the scope of 7.5.7.</p>
</div>
<div class="note-box">
<h4>7.5.6 Validation of process computer software: an underestimated requirement</h4>
<p>The last two paragraphs of 7.5.6 set out explicit validation requirements for "computer software used in production and service provision":</p>
<ul>
<li>Must be validated before initial use</li>
<li>Revalidated where appropriate after changes to the software or its application</li>
<li>The scope of validation is proportionate to risk</li>
</ul>
<p>Scope covers: filling machine PLC/SCADA systems, environmental monitoring software (EM systems), inspection equipment software (particle counters, TOC analyzers), and modules of ERP/MES that affect batch records. These are not "IT system" issues but direct GMP compliance requirements.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO's main customer changes its syringe from 1 mL to 2.25 mL (same material, but larger volume). Under 7.5.7, does the CDMO's EO sterilization process need to be revalidated? Which parameters are most likely to need reassessment (hint: consider package size and gas penetration)?</li>
<li>Your aseptic filling line has updated a module of the SCADA system that records fill weight data and generates batch reports. Under 7.5.6, does this require software revalidation? Which functions should be validated?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: 7.5.6 special processes - which processes must be validated?</h4>
<p>The core definition in 7.5.6: a process whose "resulting output cannot be or is not verified by subsequent monitoring or measurement" is a special process (Special Process) and must be validated. Special processes in sterile medical device manufacturing include:</p>
<p>The validation documentation system of 7.5.6 (IQ → OQ → PQ) is the direct implementation of requirement (b) (qualification of equipment) + (c) (methods and acceptance criteria) + (f) (criteria for revalidation).</p>
</div>
<!-- ====== 7.5.8 to 7.5.11 ====== -->
<div class="section-title"><strong>Clause 7.5.8–7.5.11: Identification, Traceability, Customer Property &amp; Preservation</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.5.8 Identification</h3>
<p>The organization shall document procedures for product identification and identify product by suitable means throughout product realization.</p>
<p>The organization shall identify product status with respect to monitoring and measurement requirements throughout product realization. Identification of product status shall be maintained throughout production, storage, installation and servicing to ensure that only product that has <span class="key-term">passed the required inspections and tests or released under an authorized concession</span> is dispatched, used or installed.</p>
<p>If required by applicable regulatory requirements, the organization shall document a system to assign <span class="key-term">unique device identification</span> to the medical device.</p>
<p>The organization shall document procedures to ensure that medical devices returned to the organization are identified and distinguished from conforming product.</p>
<h3>7.5.9 Traceability</h3>
<p><strong>7.5.9.1 General:</strong> The organization shall document procedures for traceability. These procedures shall define the extent of traceability in accordance with applicable regulatory requirements and the records to be maintained.</p>
<p><strong>7.5.9.2 Particular requirements for implantable medical devices:</strong> The records required for traceability shall include <span class="key-term">records of components, materials, and conditions for the work environment</span> used, if these could cause the medical device not to satisfy its specified safety and performance requirements.</p>
<p>The organization shall require that suppliers of distribution services or distributors <span class="key-term">maintain records of the distribution of medical devices to allow traceability</span> and that these records are available for inspection.</p>
<p>Records of the name and address of the shipping package consignee shall be maintained.</p>
<h3>7.5.10 Customer Property</h3>
<p>The organization shall identify, verify, protect, and safeguard <span class="key-term">customer property</span> provided for use or incorporation into the product while it is under the organization's control or being used by the organization. If any customer property is lost, damaged or otherwise found to be unsuitable for use, the organization shall report this to the customer and maintain records.</p>
<h3>7.5.11 Preservation of Product</h3>
<p>The organization shall document procedures for preserving the conformity of product to requirements during processing, storage, handling, and distribution. Preservation shall apply to the <span class="key-term">constituent parts of a medical device</span>.</p>
<p>The organization shall protect product from alteration, contamination or damage by:</p>
<ul>
<li>designing and constructing suitable packaging and shipping containers;</li>
<li>documenting requirements for special conditions needed if packaging alone cannot provide preservation.</li>
</ul>
<p>If special conditions are required, they shall be controlled and recorded.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Compliance requirements for UDI (Unique Device Identification) under 7.5.8</h4>
<p>7.5.8 states that "a system of Unique Device Identification shall be established where required by regulation". The main current regulatory requirements are:</p>
<ul>
<li><strong>EU MDR 2017/745</strong>: UDI is required for all devices above Class I, with phased mandatory implementation</li>
<li><strong>FDA 21 CFR Part 830</strong>: mandatory, starting with Class III and extending down to Class I</li>
<li><strong>China NMPA</strong>: a unique device identification system for medical devices has been implemented</li>
</ul>
<p>CDMO compliance obligation: confirm that the label of each product carries the correct UDI (Device Identifier + Production Identifier), and include the UDI information in the DHR batch record.</p>
</div>
<div class="note-box">
<h4>7.5.10 Customer property: a key responsibility clause for a CDMO</h4>
<p>For a CDMO, "customer property" typically includes:</p>
<ul>
<li>Primary packaging components supplied by the customer (such as prefilled syringes purchased by the customer)</li>
<li>Label design documents and electronic files supplied by the customer</li>
<li>The customer's proprietary know-how (such as formulations and process parameters)</li>
<li>Equipment or tooling supplied by the customer</li>
</ul>
<p>7.5.10 requires identification, verification, protection, and safeguarding, and, if lost or damaged, immediate notification and recording. This is the regulatory basis for the "customer property management" clause in CDMO service contracts.</p>
</div>
<div class="analogy-box">
<h4>Analogy: why 7.5.11 extends preservation requirements to "constituent parts"</h4>
<p>7.5.11 specifically provides that preservation requirements apply to the "constituent parts" of a medical device, not only the finished product. This is like making a precision mechanical watch: not only the finished watch needs moisture-proof storage, but also the gears, springs, and crystal glass waiting for assembly must be kept under appropriate conditions. For a sterile filling CDMO, this means that sterile primary packaging components awaiting filling, filled but unsterilized product, and sterilized but not yet finally packaged product each have their own preservation requirements, which must be documented and monitored.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A customer commissions a CDMO to produce a batch of implantable bone screws (implantable devices). Under 7.5.9.2, which environmental condition records must the CDMO's batch record contain? If the cleanroom EM records during processing show an out-of-limit result, how should it be handled?</li>
<li>In a CDMO warehouse, 10 of the 500 glass vials supplied by the customer were broken during handling. Under 7.5.10, what is the CDMO's correct course of action? Which records should be retained?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: 7.5.9 traceability requirements - the key difference between ISO 13485 and ISO 9001</h4>
<p>The traceability requirements of ISO 13485 are markedly stronger than those of ISO 9001:</p>
<p>For implantable medical devices (such as orthopedic implants and cardiac stents): the CDMO's batch record must include the lot number of each component, the specification and lot number of each material, and the environmental conditions during production (temperature, humidity, and cleanliness records).</p>
</div>
<!-- ====== 7.6 MONITORING AND MEASURING EQUIPMENT ====== -->
<div class="section-title">Clause 7.6: Control of Monitoring and Measuring Equipment</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.6 Control of Monitoring and Measuring Equipment</h3>
<p>The organization shall determine the monitoring and measurement to be undertaken and the monitoring and measuring equipment needed to provide evidence of conformity of product to determined requirements.</p>
<p>The organization shall document procedures to ensure that monitoring and measurement can be carried out in a manner consistent with the monitoring and measurement requirements.</p>
<p>As necessary to ensure valid results, measuring equipment shall:</p>
<ul>
<li>be <span class="key-term">calibrated or verified, or both, at specified intervals</span>, or prior to use, against measurement standards traceable to international or national measurement standards: when no such standards exist, the basis used for calibration or verification shall be recorded;</li>
<li>be adjusted or re-adjusted as necessary: such adjustments or re-adjustments shall be recorded;</li>
<li>have identification in order to determine its calibration status;</li>
<li>be safeguarded from adjustments that would invalidate the measurement result;</li>
<li>be protected from damage and deterioration during handling, maintenance and storage.</li>
</ul>
<p>The organization shall perform calibration or verification in accordance with documented procedures.</p>
<p>In addition, the organization shall <span class="key-term">assess and record the validity of the previous measuring results when the equipment is found not to conform to requirements</span>. The organization shall take appropriate action in regard to the equipment and any product affected.</p>
<p>Records of the results of calibration and verification shall be maintained.</p>
<p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used for the monitoring and measurement of requirements</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications.</p>
<p>Records of the results and conclusion of validation and necessary actions from the validation shall be maintained.</p>
<p><em>NOTE: Further information can be found in ISO 10012.</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the obligation to assess previous results when calibration fails</h4>
<p>The requirement of greatest regulatory impact in 7.6 is: <strong>when measuring equipment is found not to conform to requirements, the validity of the previous measuring results must be assessed and recorded.</strong></p>
<p>This means that if the most recent calibration of a fill-weight balance shows it was out of tolerance, the CDMO must:</p>
<ul>
<li>Determine the point in time of the last acceptable calibration</li>
<li>Assess all batches in which the equipment was used between the two calibrations</li>
<li>Determine whether the measurement results of the affected batches are still reliable</li>
<li>If the measurement results are invalid → this may trigger a batch investigation, additional testing, or even a recall assessment</li>
</ul>
<p>This is the regulatory basis for handling "Equipment Out-of-Tolerance" events in GMP, which must be documented through a CAPA or deviation investigation.</p>
</div>
<div class="analogy-box">
<h4>Analogy: calibration traceability and the assessment of "suspect batches"</h4>
<p>Imagine a factory that uses a scale every day to weigh food. If one day the scale is found to be under-weighing by 5% (outside tolerance), the questions must be asked: "When was this scale last calibrated and found acceptable? Between that acceptable calibration and the discovery of the failure, how many batches of product were released using this scale?" The weight records of those products now come into question. Handling a measuring equipment failure for medical devices is exactly the same, and the consequences are more serious because measurement results bear directly on patient safety. The "assessment of previous results" required by 7.6 is exactly what ensures the quality system can detect and correct this kind of escape.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO's TOC (total organic carbon) analyzer is found out of specification at its quarterly calibration. The instrument was used over the past three months to release cleaning validation samples. Under 7.6, what steps should the CDMO take? Which batch records need to be reviewed?</li>
<li>The software vendor of your EM (environmental monitoring) system releases an update that fixes a data display bug (the display logic changes, but the data acquisition function does not). Under 7.6, is revalidation required? Which tests should the validation scope include?</li>
<li>A newly purchased particle counter comes with the manufacturer's factory calibration certificate, with calibration traceable to NIST standards. Can the CDMO use it directly, or is additional equipment qualification required before use? Explain the basis.</li>
</ol>
</div>
</div>
</div>
<div class="note-box">
<h4>7.6 Validation of measurement software: how it differs from 7.5.6</h4>
<p>7.5.6 requires validation of "software used for production processes"; 7.6 requires validation of "software used for monitoring and measurement". The two have different scopes:</p>
<p>The focus of software validation under 7.6 is to ensure that the measurement data output by the software is accurate, complete, and tamper-proof. LIMS (Laboratory Information Management System) is the most typical subject of 7.6 validation.</p>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Tiered supplier management under 7.4.1 has a regulatory basis</strong>: evaluation criteria "proportionate to risk" explicitly authorize tiered management; the supplier change notification obligation in the QTA (7.4.2) is a key safeguard against unreported changes harming product quality</li>
<li><strong>7.5.5 is the core obligation for a sterile CDMO</strong>: sterilization records for each batch must be retained and be traceable in both directions to the corresponding medical device production batches, which is the direct regulatory basis for sterilization batch release</li>
<li><strong>The scope of special process validation under 7.5.6 is broad</strong>: it covers sterilization, aseptic filling, welding, sealing, and other processes whose output cannot be fully verified; process computer software also falls within this requirement</li>
<li><strong>Sterilization validation under 7.5.7 has clear revalidation triggers</strong>: any relevant change to product, process, equipment, or facility may trigger revalidation, and the CDMO's change control procedure must include a step for assessing the impact on sterilization</li>
<li><strong>The traceability requirements for implantable devices under 7.5.9 are far stronger than for general products</strong>: records of environmental conditions, distributors, and recipients must all be retained; UDI has become a mandatory requirement in major markets</li>
<li><strong>Assessing previous results after a calibration failure under 7.6 is a high-risk obligation</strong>: equipment found out of tolerance must trigger an investigation of the affected batches; monitoring software (LIMS, EM systems) must be validated before use and after changes</li>
</ul>
</div>
</div>
        </div>
    </section>

    <!-- ========== Section 5: Measurement, Analysis & Improvement + Annexes ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Section 5: Measurement, Analysis & Improvement + Annexes</h2>
                <p>p35-p44</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35</div>
</div>
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Master the measurement, analysis and improvement framework of Clause 8: the complete closed loop from feedback collection → complaint handling → regulatory reporting → internal audit → monitoring of processes and product</li>
<li>Understand the broad definition of a complaint in 8.2.2 and the decision logic linking it to the regulatory reporting obligation in 8.2.3 (not every complaint is reportable)</li>
<li>Master the four-layer control framework for nonconforming product in 8.3 (general, actions in response to nonconforming product detected before delivery, after delivery, and rework), and the risk assessment requirements at each layer</li>
<li>Understand the 7-step CAPA process of 8.5.2, and distinguish the key differences between the ISO 13485 and ISO 9001 versions of CAPA</li>
<li>Master the major 2016 changes listed in Annex A, and the core differences in structure between ISO 13485 and ISO 9001:2015 shown in Annex B</li>
</ul>
</div>
<!-- ====== CLAUSE 8.1 + 8.2.1 ====== -->
<div class="section-title">Clause 8.1–8.2.1: General Requirements for Measurement and the Feedback System</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.1 General</h3>
<p>The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:</p>
<ul>
<li>a) demonstrate conformity of product</li>
<li>b) ensure conformity of the quality management system</li>
<li>c) maintain the effectiveness of the quality management system</li>
</ul>
<p>This shall include determination of applicable methods, including statistical techniques and the extent of their use. <strong>Records shall be maintained.</strong></p>
<h3>8.2.1 Feedback</h3>
<p>As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met <span class="key-term">customer requirements</span>.</p>
<p>The methods for obtaining and using this information shall be documented.</p>
<p>The organization shall utilize feedback information as an input to monitoring and maintaining the <strong>product requirements</strong> and to the risk management process.</p>
<p>Feedback shall come from <strong>production and post-production activities</strong>. Examples include:</p>
<ul>
<li>Customer complaints</li>
<li>Field service records</li>
<li>Regulatory authority queries</li>
<li>Servicing reports</li>
</ul>
<div class="quote-box">
            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."
        </div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the three purposes of 8.1 vs. the four purposes of ISO 9001</h4>
<p>8.1 of ISO 13485:2016 lists three purposes and deliberately omits the fourth purpose of ISO 9001: "<strong>continual improvement</strong>".</p>
<p>This is not an oversight but a design choice. ISO 13485 uses the wording "<strong>maintain the effectiveness</strong>" rather than "continual improvement".</p>
<p>Practical meaning for a CDMO:</p>
<ul>
<li>ISO 13485 does not require getting better every year; it only requires that the system operate effectively and comply with regulations</li>
<li>This is consistent with the logic of FDA QSR 21 CFR Part 820: the emphasis is on control, not on constant refinement</li>
<li>In QMS applications under EU MDR/IVDR, auditors will check this distinction; do not commit to "continual improvement" in QMS documents unless you have quantitative indicators to support it</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: the 8.2.1 feedback system is an "early warning radar"</h4>
<p>A feedback system is not just a passive collector of complaints; it is a sensor that actively detects market signals.</p>
<p>Think of it as a factory's environmental monitoring: you do not wait for an incident to learn of a problem, but continuously detect temperature, humidity, and microbiological data. The feedback system of 8.2.1 does the same for devices on the market.</p>
<p>A key requirement added in the 2016 version: feedback must be fed into the <strong>risk management process</strong>. This links directly to ISO 14971, forming a closed loop of post-market surveillance → risk reassessment → design/process update.</p>
</div>
<div class="practice-box">
<h4>Practical considerations: designing a feedback system at a CDMO</h4>
<p>A CDMO usually does not deal directly with end users but still needs to establish a feedback system. Information can be collected from the following channels:</p>
<ul class="checklist">
<li>Summaries of market complaints forwarded by the customer (the brand owner/manufacturer)</li>
<li>The CDMO's own stability data on retained quality samples (post-release stability)</li>
<li>Quality issues raised in customer service meetings (Quarterly Business Review)</li>
<li>Regulatory authority inquiries about the customer's product (the CDMO should require the customer to notify it of relevant inquiries)</li>
<li>Rework/scrap records for the service batches the CDMO has run</li>
</ul>
</div>
</div>
</div>
<!-- ====== CLAUSE 8.2.2 ====== -->
<div class="section-title">Clause 8.2.2: Complaint Handling</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.2 Complaint Handling</h3>
<p>The organization shall document a <span class="key-term">written procedure</span> for timely complaint handling in accordance with applicable regulatory requirements. This procedure shall include at minimum:</p>
<ol type="a">
<li>Receiving and recording information</li>
<li>Evaluating information to determine if feedback constitutes a complaint</li>
<li>Investigating complaints</li>
<li>Determining the need to report information to regulatory authorities</li>
<li>Handling of complaint-related product</li>
<li>Determining the need to initiate corrections or corrective actions</li>
</ol>
<p>A <span class="key-term">complaint</span> means any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it has been released for distribution.</p>
<p>If any complaint is not investigated, the justification shall be maintained. Records of complaints shall be maintained for each complaint received.</p>
<p>Complaint records shall include:</p>
<ul>
<li>Product identification, lot, and revision level</li>
<li>Name and address of complainant</li>
<li>Nature of complaint</li>
<li>Date complaint received</li>
<li>If investigation was conducted: date, results, and conclusions</li>
<li>Any corrective action taken</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the broad definition of a "complaint" - Any Communication</h4>
<p>The ISO 13485 definition of complaint is very broad: any written, electronic, or oral communication that <em>alleges</em> deficiencies related to the device in any of the following respects:</p>
<ul>
<li>identity, quality, durability</li>
<li>reliability, safety, effectiveness</li>
<li>performance</li>
</ul>
<p><strong>Note the word "alleges"</strong>: the complaint does not need to be proven true; as long as someone alleges a deficiency, it constitutes a complaint. Even if the investigation finally finds user error, it must still be recorded as a complaint and taken through the investigation process.</p>
<p><strong>The near-miss challenge</strong>: does a user report that "something almost went wrong" constitute a complaint? The ISO 13485 answer: if the communication "alleges" a safety or performance deficiency in the device, it may constitute a complaint even if no incident actually occurred.</p>
</div>
<div class="practice-box">
<h4>Practical considerations: complaint handling structure at a CDMO</h4>
<p>A CDMO is a contract manufacturer and is usually not the legal manufacturer in the regulatory sense. A complaint handling procedure must still be established, because:</p>
<ul class="checklist">
<li>When the customer forwards market complaints to the CDMO, a process for receiving and evaluating them is needed</li>
<li>For complaints it receives, the CDMO must determine whether they relate to its own manufacturing activities and, if so, must investigate</li>
<li>The CDMO's investigation results must be fed back to the customer and incorporated into the customer's overall complaint records</li>
<li>If the CDMO also holds a CE mark or 510(k) (that is, it is the legal manufacturer), it directly bears the reporting obligation</li>
</ul>
</div>
</div>
</div>
<div class="note-box">
<h4>Decision process: complaint vs. reporting</h4>
<p>After a complaint is received, two independent judgments are needed:</p>
<p><strong>Important</strong>: a "device that has been placed on the market" does not include work-in-process still within the CDMO's facility. After the CDMO hands over to the customer (the brand owner), if the customer has not yet shipped, the reporting obligation is judged by the brand owner, not by the CDMO.</p>
<p>Even when reporting is not required, the complaint record is still mandatory. "<strong>Records shall be maintained for each complaint received</strong>" is an absolute requirement.</p>
</div>
<!-- ====== CLAUSE 8.2.3 ====== -->
<div class="section-title">Clause 8.2.3: Reporting to Regulatory Authorities (Vigilance Reporting)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.3 Reporting to Regulatory Authorities</h3>
<p>If applicable regulatory requirements require the reporting of complaints that meet specified criteria for <span class="key-term">adverse events</span> or issuance of <span class="key-term">advisory notices</span>, the organization shall:</p>
<ul>
<li>Document the procedure for determining whether complaints meet reporting criteria</li>
<li>Report complaints that meet the criteria to appropriate regulatory authorities in the required timeframe</li>
<li>Maintain records of complaint reporting to regulatory authorities</li>
</ul>
<p>The procedure shall include requirements for:</p>
<ol type="a">
<li>Determining if a complaint meets the definition of an adverse event under applicable regulations</li>
<li>Timely communication with regulatory authorities in the form and timeframe required</li>
<li>Retention of records of all reports submitted to regulatory authorities</li>
</ol>
<div class="quote-box">
            "The organization shall document a procedure for the timely reporting of complaints that are adverse events to applicable regulatory authorities."
        </div>
<p><strong>Note</strong>: Applicable regulatory requirements vary by jurisdiction and may include specific timeframes, formats, and follow-up reporting obligations.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>The boundary of a CDMO's vigilance responsibility</h4>
<p>Key distinction:</p>
<ul>
<li><strong>Legal manufacturer</strong>: directly bears the obligation to report to regulatory authorities</li>
<li><strong>Contract manufacturer (the typical CDMO)</strong>: has no direct reporting obligation, but must promptly provide investigation results to the customer to support the customer's reporting decision</li>
</ul>
<p>In practice, the CDMO's Quality Agreement should specify:</p>
<ul>
<li>The CDMO's response time after receiving notice of a relevant complaint/event (usually 5–10 days shorter than the regulatory deadline, leaving a buffer for the customer)</li>
<li>The format and minimum content requirements for investigation reports provided by the CDMO</li>
<li>Whether the CDMO is required to review the customer's draft report before it is submitted to the regulatory authority</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: vigilance is the "mandatory reporting" of the healthcare system</h4>
<p>Just as a physician who finds certain infectious diseases must report them to the public health authority, serious events involving medical devices must also be reported. This is not an organizational choice but a legal obligation.</p>
<p>The contribution of ISO 13485 is to establish a decision process: every complaint must be screened against the question "does it meet the reporting criteria?" This screening process itself is what auditors focus on. They look not at how many reports were made but at whether the decision logic is rigorous and documented.</p>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: jurisdictional differences in vigilance reporting</h4>
<p>8.2.3 of ISO 13485:2016 is deliberately kept "jurisdiction-neutral": it does not prescribe specific time limits but requires the organization to know and comply with local regulations. Requirements in the main markets:</p>
<p>When a CDMO serves customers in multiple markets, its procedure must clearly state how to determine which market's reporting requirements apply, usually based on the product's intended market and the location of the brand owner's regulatory entity.</p>
</div>
<!-- ====== CLAUSE 8.2.4 ====== -->
<div class="section-title">Clause 8.2.4–8.2.6: Internal Audit and Monitoring of Processes and Product</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.4 Internal Audit</h3>
<p>The organization shall conduct internal audits at <span class="key-term">planned intervals</span> to determine whether the QMS:</p>
<ul>
<li>a) conforms to the planned arrangements, requirements of this standard, and QMS requirements established by the organization</li>
<li>b) is effectively implemented and maintained</li>
</ul>
<p>A <strong>documented procedure</strong> shall establish responsibilities and requirements for:</p>
<ul>
<li>Planning and conducting audits</li>
<li>Reporting results</li>
<li>Maintaining records (including audit program, results, and corrective actions)</li>
</ul>
<p>Audit program shall take into account: status and importance of processes, results of previous audits, and risk to the organization.</p>
<p>Auditors shall not audit their own work. Corrective actions shall be taken <strong>without undue delay</strong>. Management responsible for the area being audited shall take timely corrective action. <strong>Follow-up activities shall include verification of actions taken and reporting of verification results.</strong></p>
<h3>8.2.5 Monitoring and Measurement of Processes</h3>
<p>The organization shall apply suitable methods for monitoring and, where applicable, measurement of the QMS processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, <strong>correction and corrective action shall be taken</strong>.</p>
<h3>8.2.6 Monitoring and Measurement of Product</h3>
<p>The organization shall monitor and measure the characteristics of the product to verify that product requirements are met. This shall be carried out at appropriate stages during product realization.</p>
<p>Evidence of conformity with the acceptance criteria shall be maintained as records. Records shall indicate the <span class="key-term">person(s) authorizing release</span> of the product. The records shall identify the test equipment used to perform measurement activities.</p>
<p>Product release and service delivery shall not proceed until <strong>all planned activities have been completed satisfactorily</strong>, unless otherwise approved by relevant authority and, where applicable, by the customer.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>8.2.4 Internal audit: the meaning of "without undue delay"</h4>
<p>ISO 13485 uses "without undue delay" in 8.2.4, which is stricter than the "within agreed timeframe" of ISO 9001.</p>
<p>"Undue delay" means that even if no time limit was agreed in advance, action cannot be postponed indefinitely on the grounds of "waiting for the plan" or "insufficient resources". This wording directly mirrors a common problem in FDA 483 observations: CAPAs opened but not completed for months.</p>
<p>Recommendations for the audit procedure:</p>
<ul>
<li>Every audit finding should have an initial response within 30 days (it need not be complete, but there must be a plan)</li>
<li>The audit report should include a "planned completion date", confirmed by signature of the responsible department head</li>
<li>Records of follow-up verification are an explicit ISO 13485 requirement, not an option</li>
</ul>
</div>
<div class="note-box">
<h4>The record requirement of 8.2.6: who authorized release</h4>
<p>ISO 13485 explicitly requires that release records document the identity of the person authorizing release. This is not merely a matter of signatures but a traceability requirement:</p>
<ul>
<li>If the product is later found nonconforming, an inspection can trace which QC/QA person authorized the release</li>
<li>FDA 21 CFR 820.80 has the same requirement and requires records at the individual level (non-generic)</li>
<li>The review of technical documentation for the QMS under EU MDR Annex IX also includes verification of this item</li>
</ul>
<p>A requirement added in the 2016 version: the record must also identify the test equipment used. This ensures that equipment calibration records can be linked to release decisions.</p>
</div>
</div>
</div>
<div class="practice-box">
<h4>Practical considerations: designing an audit program at a CDMO</h4>
<p>ISO 13485 requires that audit frequency be dynamically adjusted according to risk and the results of previous audits. A CDMO can use the following matrix:</p>
</div>
<!-- ====== CLAUSE 8.3 ====== -->
<div class="section-title">Clause 8.3: Control of Nonconforming Product</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.3.1 General</h3>
<p>The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. A <strong>documented procedure</strong> shall define controls and related responsibilities and authorities for identifying, segregating, evaluating, and disposing of nonconforming product.</p>
<p>Records of the nature of nonconformities, any subsequent action taken, and concessions obtained shall be maintained.</p>
<h3>8.3.2 Actions in Response to Nonconforming Product Detected Before Delivery</h3>
<p>The organization shall deal with nonconforming product by one or more of the following:</p>
<ul>
<li>a) taking action to eliminate the detected nonconformity</li>
<li>b) authorizing use, release or acceptance under concession (by relevant authority and, where applicable, the customer)</li>
<li>c) taking action to preclude its original intended use or application</li>
</ul>
<p>If product is regraded or accepted under concession, records shall include the justification and the authorization (including the name of the person granting the concession). <strong>Regulatory requirement constraints on concessions shall be met.</strong></p>
<h3>8.3.3 Actions in Response to Nonconforming Product Detected After Delivery</h3>
<p>When nonconforming product is detected after delivery, the organization shall take action appropriate to the effects of the nonconformity. Actions include:</p>
<ul>
<li>Notifying customers (and, where applicable, regulatory authorities)</li>
<li>Issuing <span class="key-term">advisory notices</span> (field safety corrective actions)</li>
<li>Conducting a <strong>risk analysis</strong> to determine the scope and urgency of action</li>
<li>Initiating recalls or field corrections</li>
</ul>
<p>Records of actions taken, advisory notices issued, and notification to regulatory authorities shall be maintained.</p>
<h3>8.3.4 Rework</h3>
<p>The organization shall perform rework in accordance with <strong>documented procedures</strong> that account for regulatory requirements. Before the decision is made to rework product, the organization shall determine potential adverse effects of rework on the product, using a <span class="key-term">risk management process</span>.</p>
<p>Reworked product shall be re-inspected or re-tested in accordance with documented procedures. Records of rework, including re-inspection and re-testing, shall be maintained.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>8.3.3 Nonconforming product after delivery = the legal framework for field action</h4>
<p>8.3.3 is the clause with the most serious legal consequences in the whole of Clause 8. Once triggered, it may involve:</p>
<ul>
<li><strong>Advisory Notice</strong>: notifies customers and users of a potential risk and recommends precautionary measures, not necessarily a recall</li>
<li><strong>Field Safety Corrective Action (FSCA)</strong>: an EU MDR term covering recall, correction, and warning</li>
<li><strong>Recall</strong>: withdrawal of the product from the market, initiated in the US by the FDA or voluntarily by the company</li>
</ul>
<p>Risk analysis determines the scope of the action: which batches are affected? Which regions? Is the severity such that mandatory withdrawal from use is needed? The CDMO must quickly provide batch records and process data here to support the customer's decision.</p>
</div>
<div class="analogy-box">
<h4>8.3.4 Rework: not just "fix it and it's fine"</h4>
<p>ISO 13485 is far stricter on rework than ISO 9001:</p>
<p>General industry thinking: "quality is wrong → repair → ship again"</p>
<p>ISO 13485 requires: "quality is wrong → first do a <strong>risk assessment</strong> (what new problems could the rework cause?) → write a rework procedure → perform the rework → re-verify (re-inspect + re-test) → record all steps"</p>
<p>Typical risk: reworking aseptically filled product (refiltering/refilling) affects the sterility assurance level; reworking an injection device may change material compatibility. An ISO 14971 risk assessment before rework is therefore mandatory.</p>
</div>
<div class="practice-box">
<h4>Practical considerations: minimum content of a CDMO nonconforming product SOP</h4>
<ul class="checklist">
<li>Triggers for identification and segregation (not automatic classification; a human assessment is needed to determine whether the definition of "nonconforming product" is met)</li>
<li>Authorization levels for the three disposition paths before delivery (elimination, concession, scrap)</li>
<li>Concession record format (authorizer, rationale, confirmation of regulatory limits)</li>
<li>Post-delivery notification process (customer notification time limit + decision matrix for notifying regulatory authorities)</li>
<li>Triggers for the rework decision and a pre-rework risk assessment template</li>
<li>List of tests for re-verification after rework (≥ the original release tests)</li>
</ul>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: the four-layer structure of 8.3</h4>
<p>The 2016 version splits 8.3 from a single combined clause into four subclauses, clearly corresponding to four situations:</p>
<p>The core additions of the 2016 version compared with 2003: the record requirements for concessions and advisory notices are made explicit, and a risk analysis before rework is mandatory.</p>
</div>
<!-- ====== CLAUSE 8.4 ====== -->
<div class="section-title">Clause 8.4: Analysis of Data</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.4 Analysis of Data</h3>
<p>The organization shall <strong>determine, collect and analyse appropriate data</strong> to demonstrate the suitability and effectiveness of the quality management system and to evaluate where improvement can be made.</p>
<p>This shall include data generated as a result of monitoring and measurement and from other relevant sources. The determination of appropriate methods, including statistical techniques and the extent of their use, shall be documented.</p>
<p>Analysis of data shall provide information relating to:</p>
<ul>
<li>a) <strong>Feedback</strong> (as specified in 8.2.1)</li>
<li>b) <strong>Conformance to product requirements</strong></li>
<li>c) <strong>Characteristics and trends of processes and products</strong>, including opportunities for preventive action</li>
<li>d) <strong>Suppliers</strong></li>
<li>e) <strong>Audits</strong></li>
<li>f) <strong>Service reports</strong>, where applicable</li>
</ul>
<p>Records of the results of analysis shall be maintained. The results of analysis shall be used as an <strong>input to management review</strong>.</p>
<div class="quote-box">
            "Analysis of data shall provide information relating to feedback, conformance to product requirements, characteristics and trends of processes and products, suppliers, audits, and service reports."
        </div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: 8.4 is an "integrating output", not a "standalone activity"</h4>
<p>The six input sources of 8.4 (a-f) are not new additional work; all of them are already required elsewhere in Clause 8:</p>
<ul>
<li>a) Feedback → 8.2.1</li>
<li>b) Product conformance → 8.2.6</li>
<li>c) Process trends → 8.2.5</li>
<li>d) Suppliers → 7.4</li>
<li>e) Audits → 8.2.4</li>
<li>f) Service reports → 7.5.4</li>
</ul>
<p>New requirement of 8.4 (2016 version): these data must be <strong>analyzed in an integrated way</strong> and fed into management review. This means departments cannot work in silos; a cross-functional "QMS performance dashboard" or equivalent mechanism is needed.</p>
<p>The link to post-market surveillance is significantly strengthened in the 2016 version: the results of the 8.4 analysis directly affect the update cycle of the risk management file (RMF).</p>
</div>
<div class="analogy-box">
<h4>Analogy: 8.4 is the QMS "health check report"</h4>
<p>Think of 8.4 as a company's annual health check: you look not at each individual indicator but at the overall trend and the relationships among indicators.</p>
<p>Example: a rising complaint rate + increasing supplier NCRs + a declining process capability index for a particular process: three isolated data points, taken together, may point to the same root cause (for example, a change in the quality of a critical raw material).</p>
<p>This is exactly what 8.4 requires: systematic analysis, not responding to cases one by one. Only after management review (5.6) receives the output of 8.4 can it make truly effective resource allocation decisions.</p>
</div>
<div class="practice-box">
<h4>Practical considerations: designing the data package for management review</h4>
<p>Before each management review, QA should prepare a data analysis package covering the following:</p>
<ul class="checklist">
<li>Number of complaints and classification trend chart (last 12 months)</li>
<li>CAPA opened / completed / overdue rate</li>
<li>Internal audit finding classification and correction status</li>
<li>Quality indicators of major suppliers (incoming acceptance rate, number of NCRs)</li>
<li>Process capability index trends (Cpk by critical parameter)</li>
<li>Product release rate and batch rejection trend</li>
<li>Number of regulatory reports (if applicable)</li>
<li>Summary of post-market surveillance signals (if applicable)</li>
</ul>
</div>
</div>
</div>
<!-- ====== CLAUSE 8.5 ====== -->
<div class="section-title">Clause 8.5: Improvement, Corrective Action and Preventive Action</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.5.1 General</h3>
<p>The organization shall identify and implement changes needed to ensure and <span class="key-term">maintain the effectiveness</span> of the quality management system and any resulting changes to the medical device or processes.</p>
<p><em>Note: "Maintain effectiveness" is distinct from ISO 9001's "continual improvement" — the standard does not require continuous improvement cycles, only that QMS effectiveness is sustained.</em></p>
<h3>8.5.2 Corrective Action</h3>
<p>The organization shall take corrective action to eliminate the causes of nonconformities in order to prevent recurrence. The organization shall document a procedure that defines requirements for:</p>
<ol type="a">
<li>Reviewing nonconformities (including complaints)</li>
<li>Determining the causes of nonconformities</li>
<li>Evaluating the need for corrective action to ensure nonconformities do not recur</li>
<li>Planning and implementing necessary corrective action, including updating documentation</li>
<li>Verifying that corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device</li>
<li>Reviewing the effectiveness of corrective action taken</li>
</ol>
<p>Corrective action shall be appropriate to the effects of the nonconformities encountered. Records of corrective actions shall be maintained.</p>
<p>Corrective action shall be taken <strong>without undue delay</strong>. Verification of effectiveness is required.</p>
<h3>8.5.3 Preventive Action</h3>
<p>The organization shall determine action to eliminate causes of <span class="key-term">potential nonconformities</span> in order to prevent their occurrence. Preventive actions shall be appropriate to the effects of the potential problems. A documented procedure shall define requirements for:</p>
<ol type="a">
<li>Determining potential nonconformities and their causes</li>
<li>Evaluating the need for action to prevent the occurrence of nonconformities</li>
<li>Implementing appropriate action and updating documentation</li>
<li>Verifying that preventive action does not adversely affect the ability to meet regulatory requirements or safety/performance</li>
<li>Reviewing the effectiveness of preventive action taken</li>
</ol>
<p>Records of preventive actions shall be maintained.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the seven-step ISO 13485 CAPA process</h4>
<p>Integrating the requirements of 8.5.2, the complete logical chain of ISO 13485 CAPA can be laid out:</p>
<pre style="background:#e8f5e9; padding:0.75rem; border-radius:6px; font-family:'Courier New', monospace; font-size:0.82rem; overflow-x:auto;">① Determination
   Identify the nonconformity and evaluate whether a CAPA needs to be opened

② Investigation
   Collect information on the event and confirm the scope

③ Root Cause Analysis
   Use tools such as 5-Why and Fishbone

④ Evaluation of Need for Action
   If the root cause will not recur, this can be documented and closed

⑤ Implementation
   Including document updates, training, equipment modifications, etc.

⑥ Effectiveness Review
   After the action is implemented, confirm the problem has not recurred

⑦ Adverse Effect Check
   Confirm that the CA does not affect safety or regulatory compliance</pre>
</div>
<div class="note-box">
<h4>Key differences between ISO 13485 CAPA and ISO 9001 CAPA</h4>
<p>ISO 13485 is stricter than ISO 9001 in two places:</p>
<p><strong>1. Adverse Effect Check</strong>: ISO 13485 requires that every CA/PA be verified to ensure that "the action itself does not adversely affect the safety of the product or regulatory requirements". This is a new requirement in the 2016 version, with no corresponding clause in ISO 9001.</p>
<p>Example: a CA requires replacing a critical seal on an aseptic filling machine; after the replacement, a container closure integrity test must be repeated. This revalidation step is part of the "adverse effect check".</p>
<p><strong>2. Recycling of ineffective CAPAs</strong>: if the effectiveness review shows the action was ineffective, the CAPA process must be re-entered (it cannot simply be "closed with a note"). This is the most common CAPA deficiency in FDA 483 observations: measures taken but effectiveness not verified, or verified and found ineffective but not re-opened.</p>
</div>
<div class="formula-box">
<h4>CA vs. PA: retrospective vs. forward-looking</h4>
<pre>Corrective Action:
  Trigger          → a nonconformity that has already occurred
  Objective        → eliminate the root cause and prevent recurrence
  Data sources     → complaints, internal audit findings, deviations

Preventive Action:
  Trigger          → a potential risk (not yet occurred)
  Objective        → eliminate the cause before the problem appears
  Data sources     → trend analysis, risk assessment, process capability monitoring

Key distinction:
  CA is for "a problem that already exists"
  PA is for "a warning signal that has been seen"

Common misuse: writing a CA as a PA
  Example: a complaint has already occurred → a "preventive action" is opened
  Correct: a CA should be opened (because the problem has occurred)
  PA is a truly forward-looking activity</pre>
</div>
<div class="practice-box">
<h4>Practical considerations: CAPA system design from the FDA/EU inspection perspective</h4>
<p>In FDA Form 483 observations and EU MDR notified body technical reviews, the CAPA system is the most frequently cited area. Key inspection questions:</p>
<ul class="checklist">
<li>Is the CAPA opened in a timely manner (within a defined timeframe after event detection)?</li>
<li>Is the root cause analysis documented with a methodology (5-Why, Fishbone, etc.)?</li>
<li>Were the success criteria for the effectiveness review defined before the action was implemented?</li>
<li>Has the adverse effect check of the action been documented?</li>
<li>Are ineffective CAPAs re-opened, rather than just recorded as "not effective" and closed?</li>
<li>Are CAPA trends fed into management review and the 8.4 data analysis?</li>
</ul>
</div>
</div>
</div>
<!-- ====== ANNEX A ====== -->
<div class="section-title">Annex A (Informative): ISO 13485:2003 vs. 2016 Summary of Major Changes</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>Annex A - Main New/Revised Clauses in the 2016 Version</h3>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Concept: the core philosophical shift of the 2016 version</h4>
<p>Compared with the 2003 version, the 2016 version reflects three major changes in the medical device regulatory landscape:</p>
<p><strong>1. Stronger device specificity</strong>: 4.2.3 MDF, 6.4.2 contamination control, 7.5.7 sterile barrier systems. These clauses have no counterpart at all in ISO 9001 and are requirements specific to medical device manufacturing. The 2003 version still relied heavily on the ISO 9001 framework; the 2016 version began to build independent device-specific requirements.</p>
<p><strong>2. A more complete post-market closed loop</strong>: the three-way link of 8.2.1 (feedback) → 8.2.2 (complaints) → 8.2.3 (reporting) was scattered or missing in the 2003 version. The 2016 version makes the systematic requirements for post-market surveillance explicit, in line with the direction of EU MDR and FDA QMSR.</p>
<p><strong>3. Clearer software and digital requirements</strong>: the explicit requirement for software validation in 4.1.6 (CSV/CSA) reflects the markedly increased reliance of the pharmaceutical and device industries on IT systems.</p>
</div>
<div class="note-box">
<h4>4.2.3 Medical Device File (MDF): one of the most important new clauses in the 2016 version</h4>
<p>The MDF concept comes from the "Technical File / Technical Documentation" of the EU MDD/MDR and was first included in the main text of ISO 13485 in the 2016 version. The main contents of the MDF:</p>
<ul>
<li>General description of the device</li>
<li>Intended use and purpose</li>
<li>Labeling and IFU (instructions for use)</li>
<li>Design specifications</li>
<li>Manufacturing specifications</li>
<li>Safety and performance requirements</li>
<li>Summary of risk management records</li>
<li>Summary of verification and validation records (V&amp;V records)</li>
</ul>
<p>The MDF is a superset of the Design History File (DHF): the DHF records the design process, while the MDF records the entire life cycle of the device. Implication for a CDMO: if the CDMO undertakes some design activities, it needs to contribute to the customer's MDF.</p>
</div>
<div class="analogy-box">
<h4>6.4.2 Contamination control: filling a major gap in the 2003 version</h4>
<p>The 2003 version was vague on contamination control for sterile devices and relied on references to other standards (such as ISO 14644). The 2016 version explicitly requires:</p>
<ul>
<li>For sterile devices at risk of microbial or particulate contamination, a documented contamination control plan must be established</li>
<li>The plan must cover personnel (gowning, behavior), equipment (cleaning/sterilization), environment (monitoring), and processes (material transfer in and out)</li>
</ul>
<p>For an aseptic filling CDMO: 6.4.2 corresponds directly to the requirements of ISO 14644-1/2 (cleanroom classification) and EU GMP Annex 1 (sterile manufacturing), and is a key checkpoint in technical audits.</p>
</div>
</div>
</div>
<!-- ====== ANNEX B ====== -->
<div class="section-title">Annex B (Informative): ISO 13485:2016 vs. ISO 9001:2015 Structural Comparison and Differences</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>Annex B - Key Comparisons Between the Two Standards</h3>
<p>Annex B provides two-way correspondence tables between ISO 13485:2016 and ISO 9001:2015 (Tables B.1 and B.2). The main structural differences are listed below:</p>
<h4>Clauses in ISO 13485 but not in ISO 9001:</h4>
<h4>Concepts in ISO 9001 omitted from ISO 13485:</h4>
<ul>
<li><strong>Continual improvement</strong>: ISO 9001 Ch.10; ISO 13485 only requires "maintain effectiveness"</li>
<li><strong>Risk-based thinking</strong>: fully incorporated in ISO 9001; "risk" in ISO 13485 is limited to the scope of "safety or performance requirements"</li>
<li><strong>Customer satisfaction</strong>: ISO 9001 explicitly requires monitoring; ISO 13485 only requires complaint handling and does not require customer satisfaction surveys</li>
<li><strong>Knowledge management</strong>: ISO 9001 7.1.6; ISO 13485 has no directly corresponding clause</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Why did ISO 13485 retain 8.5.3 Preventive Action?</h4>
<p>ISO 9001:2015 removed the standalone Preventive Action clause and integrated it into the broad framework of "risk-based thinking" (6.1). ISO 13485:2016 chose to <strong>retain</strong> 8.5.3, for these reasons:</p>
<ul>
<li>Medical device regulations (FDA QSR 21 CFR 820.100, EU MDR Annex IX) explicitly require "preventive action" as a separate element of the QMS</li>
<li>Auditors (notified bodies, FDA investigators) are still accustomed to reviewing records within the "CAPA" framework (including PA)</li>
<li>The concept of "risk" in ISO 13485 is deliberately narrowed; removing the standalone PA clause could leave a gap in the identification of potential problems</li>
</ul>
<p>Practical tip: an organization certified to both ISO 9001 and ISO 13485 should state clearly in its CAPA procedure how it meets the requirements of both standards. Usually one CAPA procedure can cover both, but cross-references are needed within the procedure.</p>
</div>
<div class="analogy-box">
<h4>Analogy: ISO 13485 is the management standard of a "specialist hospital"</h4>
<p>ISO 9001 suits all industries, like a "general business management textbook".</p>
<p>ISO 13485 is tailored for the medical device industry, like a "specialist hospital management manual": it assumes that if your product fails, it may harm or kill a patient. So it does not require "getting better every year" (continual improvement) but "always safe and reliable" (maintaining effectiveness).</p>
<p>This difference explains why the documentation requirements of ISO 13485 are more specific (more "documented procedure" than "documented information"), and why the effectiveness review of CA/PA is mandatory: "we have improved, but did not verify it" is unacceptable in the medical device field.</p>
</div>
<div class="practice-box">
<h4>The strategic significance of ISO 13485 certification for a CDMO</h4>
<p>ISO 13485 certification is the "ticket of entry" for a medical device CDMO, but the following dimensions determine the CDMO's competitive position:</p>
<ul class="checklist">
<li><strong>Certification scope</strong>: "all medical devices" or "specific categories"? The broader the scope, the more attractive to customers</li>
<li><strong>Life cycle stages covered</strong>: manufacturing only, or including design services? A CDMO that includes design services can help customers set up a 7.3 design control system</li>
<li><strong>Integration with EU MDR/FDA QMSR</strong>: ISO 13485 is a sufficient condition for the EU MDR QMS, and the FDA QMSR (2024 updated version) aligns directly with ISO 13485:2016, so for devices registered with the US FDA, ISO 13485 certification has direct regulatory value</li>
<li><strong>Maturity of the CAPA system</strong>: when customers (brand owners) select a CDMO, the completeness and timeliness of its CAPA system are important evaluation items</li>
</ul>
</div>
</div>
</div>
<div class="concept-box">
<h4>Concept: the "design philosophy differences" between the two standards</h4>
<p>Although ISO 9001 and ISO 13485 look similar, their design philosophies differ:</p>
</div>
<!-- ====== FINAL SUMMARY ====== -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #ede9fe 0%, #ddd6fe 100%);">
<h3>ISO 13485:2016 Clause 8 + Annexes - Overall Learning Summary</h3>
<ul>
<li><strong>The measurement closed loop (8.1–8.2.6)</strong>: feedback → complaints → regulatory reporting → audit → process monitoring → product release; every step has documented procedure and record requirements, forming a complete post-market surveillance closed loop</li>
<li><strong>The broad definition of complaint</strong>: any written/electronic/oral communication alleging a deficiency in a device is a complaint; "placed on the market" is the prerequisite for triggering the 8.2.3 reporting assessment</li>
<li><strong>The four-layer structure for nonconforming product (8.3.1–8.3.4)</strong>: before delivery → three dispositions; after delivery → risk analysis + recall/reporting; rework → pre-rework risk assessment + post-rework re-verification; each layer has its own record requirements</li>
<li><strong>The seven CAPA steps</strong>: determination → investigation → root cause → evaluation of need for action → implementation → effectiveness review → adverse effect check; if the effectiveness review fails, the CAPA must be re-opened and cannot simply be closed</li>
<li><strong>Device specificity in the 2016 version</strong>: MDF (4.2.3), contamination control (6.4.2), sterile barrier validation (7.5.7), complaint handling (8.2.2), and regulatory reporting (8.2.3). These five new or strengthened clauses transform ISO 13485 from "the medical device version of ISO 9001" into "a truly device-specific standard"</li>
<li><strong>The practical significance of the Annex B differences</strong>: ISO 13485 omits "continual improvement" and "broad risk thinking" and retains the standalone "preventive action" clause; a CAPA procedure must address FDA QSR, EU MDR Annex IX, and ISO 13485 together, with cross-references within the procedure</li>
</ul>
</div>
</div>
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — For study reference only</p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace(/(\.en)?\.html$/,'');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>
    <script src="../../../rpg/rpg.js" defer></script>

</body>
</html>