<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485:2016 - Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) - 比喻說明 ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) - 核心概念 ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) - 重點提示 ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) - 公式計算 ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) - 練習思考 ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of "原文 Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISO 13485:2016</h1>
            <p class="subtitle">Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes | 醫療器材 — 品質管理系統 — 法規目的要求 完整雙語教學版</p>
        </div>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">Foreword, Introduction & Terms</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">QMS Requirements & Management Responsibility</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">Resource Management & Design Controls</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">Purchasing, Production & Sterile Device Requirements</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">Measurement, Analysis & Improvement + Annexes</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Section 1: Foreword, Introduction & Terms ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Section 1: Foreword, Introduction & Terms</h2>
                <p>前言、導論與術語定義 | p1-p14</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.v – p.5 | ISO/TC 210</div>
    <div><span class="source-badge">ISO 13485</span></div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>了解 ISO 13485:2016 的標準定位：它不是 ISO 9001 的子集，而是專為醫療器械法規目的設計的獨立標準</li>
        <li>掌握 0.2 概念澄清的關鍵語言慣例：「shall」是要求、「should」是建議、「documented」意味著建立+實施+維護</li>
        <li>理解標準範圍的邊界：適用於生命週期各階段的組織，包括 CDMO 等製造服務提供者</li>
        <li>熟悉 22 個核心術語（3.1–3.20），特別是 advisory notice、manufacturer、medical device、risk、sterile medical device</li>
        <li>能在客戶稽核和技術轉移討論中正確使用 ISO 13485 術語，避免與 ISO 9001 術語混淆</li>
    </ul>
</div>

<!-- ====== FOREWORD ====== -->
<div class="section-title">Foreword — ISO 13485:2016 的發展脈絡</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>Foreword</h3>
        <p>ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees.</p>
        <p>The committee responsible for this document is <span class="key-term">Technical Committee ISO/TC 210</span>, Quality management and corresponding general aspects for medical devices.</p>
        <p>This <strong>third edition</strong> of ISO 13485 cancels and replaces the second edition (ISO 13485:2003) and ISO/TR 14969:2004, which have been technically revised. It also incorporates the Technical Corrigendum ISO 13485:2003/Cor.1:2009. A summary of the changes incorporated into this edition compared with the previous edition is given in Annex A.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：ISO/TC 210 的職責</h4>
            <p><strong>ISO/TC 210</strong>（Technical Committee 210）專門負責「醫療器械品質管理及相關通用方面」的國際標準。與製造注射裝置的 TC 84 不同，TC 210 的焦點是整個醫療器械行業的品質管理系統架構。</p>
            <p>第三版（2016）的主要變化：</p>
            <ul>
                <li>整合了 ISO/TR 14969:2004（實施指引文件）的內容</li>
                <li>更強化了<strong>風險導向方法</strong>的要求（risk-based approach 出現在多個條款）</li>
                <li>更明確要求組織文件化自身在法規要求下的<strong>角色</strong>（manufacturer / authorized representative / importer / distributor）</li>
                <li>新增外包流程控制要求（4.1.5），要求書面品質協議</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>重點提示：2003 版 vs. 2016 版</h4>
            <p>若客戶的 QMS 認證是基於 2003 版，需注意以下升版差異：</p>
            <ul>
                <li>2016 版新增 <strong>4.1.6：QMS 軟體驗證</strong>（電子批次記錄、ERP 系統等需驗證）</li>
                <li>2016 版明確要求 <strong>Medical Device File（4.2.3）</strong>為獨立文件要求（2003 版無此明確條款）</li>
                <li>5.6.2 管理審查輸入新增「<strong>適用的新法規要求</strong>」作為必要輸入項目</li>
                <li>ISO/TR 14969（實施指引）已廢止，其精神整合進正文</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== INTRODUCTION 0.1 ====== -->
<div class="section-title">Introduction 0.1 — 一般說明：標準的設計意圖</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>0.1 General</h3>
        <p>This International Standard specifies requirements for a quality management system that can be used by an organization involved in <strong>one or more stages of the life-cycle of a medical device</strong>, including design and development, production, storage and distribution, installation, servicing and final decommissioning and disposal of medical devices, and design and development, or provision of associated activities (e.g. technical support).</p>
        <p>The requirements in this International Standard can also be used by <strong>suppliers or other external parties</strong> providing product (e.g. raw materials, components, subassemblies, medical devices, sterilization services, calibration services, distribution services, maintenance services) to such organizations.</p>
        <p>Several jurisdictions have regulatory requirements for the application of quality management systems by organizations with a variety of roles in the supply chain for medical devices. Consequently, this International Standard expects that the organization:</p>
        <ul>
            <li>identifies its role(s) under applicable regulatory requirements;</li>
            <li>identifies the regulatory requirements that apply to its activities under these roles;</li>
            <li>incorporates these applicable regulatory requirements within its quality management system.</li>
        </ul>
        <p>The adoption of a quality management system is a strategic decision of an organization. The design and implementation of an organization's quality management system is influenced by:</p>
        <ul>
            <li>organizational environment, changes in that environment;</li>
            <li>organization's varying needs and particular objectives;</li>
            <li>product the organization provides and processes employed;</li>
            <li>organization's size and organizational structure;</li>
            <li>regulatory requirements applicable to the organization's activities.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：ISO 13485 的適用範圍遠比你以為的廣</h4>
            <p>標準明確點名適用於「生命週期一個或多個階段」——這意味著：</p>
            <ul>
                <li><strong>設計開發階段</strong>（研發公司）</li>
                <li><strong>生產階段</strong>（製造商、CDMO）</li>
                <li><strong>儲存與配送</strong>（3PL/倉儲業者）</li>
                <li><strong>安裝與服務</strong>（設備供應商）</li>
                <li><strong>原料/元件/滅菌服務供應商</strong>（第二層供應鏈）</li>
            </ul>
            <p>對 CDMO 而言，ISO 13485 認證既是客戶的要求（supply chain audit），也是進入高端市場（歐盟 CE/MDR、美國 FDA QSR）的通行證。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：角色識別的重要性</h4>
            <p>標準要求組織「識別自己在適用法規下的角色」。這就像申請食品許可前必須先確定：你是「食品製造商」、「食品分裝業者」、還是「代工生產者」？每個角色對應不同的法規義務。</p>
            <p>CDMO 在不同客戶關係中可能同時扮演：</p>
            <ul>
                <li>CMO（Contract Manufacturing Organization）→ 製造商（Manufacturer）角色</li>
                <li>滅菌服務提供者 → 外包服務提供者角色</li>
                <li>元件供應商 → 供應商角色</li>
            </ul>
            <p>每個角色對應不同的 QMS 文件和法規義務，必須在 QMS 範疇聲明中明確區分。</p>
        </div>
    </div>
</div>

<!-- ====== INTRODUCTION 0.2 ====== -->
<div class="section-title">Introduction 0.2–0.5 — 概念澄清、流程方法與和 ISO 9001 的關係</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>0.2 Clarification of concepts</h3>
        <p>In this International Standard, the following terms or phrases are used in the context described below.</p>
        <ul>
            <li>When a requirement is qualified by the phrase <strong>"as appropriate"</strong>, it is deemed to be appropriate unless the organization can justify otherwise.</li>
            <li>When the term <strong>"risk"</strong> is used, the application pertains to safety or performance requirements of the medical device or meeting applicable regulatory requirements.</li>
            <li>When a requirement is required to be <strong>"documented"</strong>, it is also required to be established, implemented and maintained.</li>
            <li>When the term <strong>"product"</strong> is used, it can also mean "service".</li>
            <li>When the term <strong>"regulatory requirements"</strong> is used, it encompasses requirements contained in any law applicable to the user of this International Standard (e.g. statutes, regulations, ordinances or directives).</li>
        </ul>
        <p>Verbal forms used in this Standard:</p>
        <ul>
            <li><strong>"shall"</strong> indicates a requirement</li>
            <li><strong>"should"</strong> indicates a recommendation</li>
            <li><strong>"may"</strong> indicates a permission</li>
            <li><strong>"can"</strong> indicates a possibility or a capability</li>
        </ul>
        <h3>0.3 Process approach</h3>
        <p>This International Standard is based on a process approach to quality management. Any activity that receives input and converts it to output can be considered as a process. The "process approach" refers to the application of a system of processes within an organization, together with the identification and interactions of these processes, and their management to produce the desired outcome.</p>
        <h3>0.4 Relationship with ISO 9001</h3>
        <p>While this is a <strong>stand-alone standard</strong>, it is based on ISO 9001:2008. This International Standard includes some particular requirements for organizations involved in the life-cycle of medical devices and <strong>excludes some of the requirements of ISO 9001</strong> that are not appropriate as regulatory requirements. Because of these exclusions, organizations whose quality management systems conform to this International Standard <strong>cannot claim conformity to ISO 9001</strong> unless their quality management system meets all the requirements of ISO 9001.</p>
        <h3>0.5 Compatibility with other management systems</h3>
        <p>This International Standard does not include requirements specific to other management systems, such as those particular to environmental management, occupational health and safety management, or financial management. However, it enables an organization to align or integrate its own quality management system with related management system requirements.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析："documented" 的三重含義</h4>
            <p>ISO 13485 中「documented」是一個重量級詞彙，稽核員對此特別敏感。標準明確說明：</p>
            <p><strong>documented = established（建立）+ implemented（實施）+ maintained（維護）</strong></p>
            <p>實務含義：若條款要求你有一個「documented procedure」，稽核員不只是要看到一份 SOP 文件，他還會問：</p>
            <ul>
                <li>這個程序是否有正式批准（established）？</li>
                <li>員工是否按照這個程序執行（implemented）？</li>
                <li>文件是否定期審查更新（maintained）？</li>
            </ul>
            <p>三個條件缺一不可。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明："shall" vs. "should" 的實務意義</h4>
            <p>在 ISO 標準語言中，這個區別至關重要：</p>
            <p><strong>"shall"（要求）</strong>：就像法律條文的「應…」——稽核不符合就是缺失（nonconformity）。</p>
            <p><strong>"should"（建議）</strong>：就像法律的「宜…」——不遵從可以，但需要有合理說明。</p>
            <p>ISO 13485 的 "shall" 密度比 ISO 9001 高得多，這反映了醫療器械行業的法規強制性本質。面對稽核員時，能清楚區分 shall/should 的工程師顯得更有專業素養。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考 Practice Questions</h4>
            <ol>
                <li>客戶要求 CDMO 提供 ISO 13485 認證。某同事說「我們有 ISO 9001 認證，應該也算符合 ISO 13485 吧？」根據 0.4 節，這個說法是否正確？為什麼？</li>
                <li>QMS 文件中有一條程序使用了 "should review annually"（建議每年審查）。如果稽核員發現已三年未審查，這是否構成 nonconformity？</li>
                <li>CDMO 承接了一個滅菌外包業務。根據 0.1 節，這家 CDMO 需要識別自己在法規下的哪些角色？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：ISO 13485 vs. ISO 9001 的關鍵差異</h4>
            <p style="margin-top:0.5rem; font-size:0.88rem;"><strong>關鍵：</strong>符合 ISO 13485 <em>不等於</em>符合 ISO 9001；反之亦然。兩者是並行的獨立標準。</p>
        </div>
        <!-- ====== SCOPE ====== -->
<div class="section-title">Clause 1: Scope — 適用範圍與排除條款</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>1 Scope</h3>
        <p>This International Standard specifies requirements for a quality management system where an organization needs to demonstrate its ability to <span class="key-term">provide medical devices and related services that consistently meet customer and applicable regulatory requirements</span>.</p>
        <p>Such organizations can be involved in one or more stages of the life-cycle, including design and development, production, storage and distribution, installation, or servicing of a medical device and design and development or provision of associated activities (e.g. technical support). This International Standard can also be used by suppliers or external parties that provide product, including quality management system-related services to such organizations.</p>
        <p>Requirements of this International Standard are applicable to organizations regardless of their size and regardless of their type except where explicitly stated.</p>
        <p>The processes required by this International Standard that are applicable to the organization, but are not performed by the organization, are the responsibility of the organization and are accounted for in the organization's quality management system by monitoring, maintaining, and controlling the processes.</p>
        <div class="quote-box">
            "If applicable regulatory requirements permit exclusions of design and development controls, this can be used as a justification for their exclusion from the quality management system."
        </div>
        <p>If any requirement in Clauses 6, 7 or 8 is not applicable due to the activities undertaken by the organization or the nature of the medical device, the organization does not need to include such a requirement in its quality management system. For any clause that is determined to be not applicable, the organization records the justification as described in 4.2.2.</p>

        <h3>2 Normative References</h3>
        <p>The following documents are normatively referenced and are indispensable for its application:</p>
        <p><strong>ISO 9000:2015</strong> — Quality management systems — Fundamentals and vocabulary</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：範圍聲明的核心目的</h4>
            <p>ISO 13485 的 Scope 有一句關鍵語：組織需要「demonstrate its ability to provide… that consistently meet customer and applicable regulatory requirements」。</p>
            <p>注意這三個關鍵詞：</p>
            <ul>
                <li><strong>demonstrate（展示）</strong>：QMS 不只是「有做」，還要能用文件和記錄<em>證明</em></li>
                <li><strong>consistently（一致性）</strong>：不是偶爾符合，而是可重複、可預測的符合</li>
                <li><strong>applicable regulatory（適用法規）</strong>：不同市場有不同法規，需識別哪些適用</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>重點提示：設計開發排除條款（Design &amp; Development Exclusion）</h4>
            <p>ISO 13485 允許在特定條件下排除設計開發控制（Clause 7.3）——這對純製造型 CDMO 非常重要：</p>
            <ul>
                <li><strong>排除條件</strong>：適用法規允許此排除，且組織不從事設計開發活動</li>
                <li><strong>記錄要求</strong>：必須在質量手冊（4.2.2）中記錄排除的理由</li>
                <li><strong>CDMO 實務</strong>：如果 CDMO 只負責生產/充填，由客戶擁有設計，則可在 QMS 範疇中合理排除 7.3——但必須有書面文件支撐此決定</li>
            </ul>
            <p>稽核員不一定要求你做設計開發，但<strong>一定會要求你解釋為什麼排除</strong>。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：外包流程的責任歸屬</h4>
            <p>標準說「外包流程不執行，但仍是組織的責任」。這就像建商把水電工程發包給外包商——發包後不能甩手不管，建商（發包方）對最終成品仍要負責。</p>
            <p>在 CDMO 語境中：若 CDMO 將滅菌外包給第三方滅菌廠，這個滅菌過程需納入 CDMO 的 QMS 監控架構（4.1.5 要求書面品質協議），稽核員會查看 CDMO 如何監控外包滅菌商。</p>
        </div>
    </div>
</div>

<!-- ====== TERMS 3.1-3.10 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.1–3.10) — 核心術語（上）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>3 Terms and Definitions</h3>
        <p>For the purposes of this document, the terms and definitions given in ISO 9000:2015 and the following apply.</p>

        <div class="term-entry">
            <span class="term-num">3.1</span>
            <span class="term-name">advisory notice</span>
            <p>Notice issued by the organization, subsequent to delivery of the medical device, to provide supplementary information or to advise on action to be taken in the: use of a medical device, modification of a medical device, return of the medical device to the organization that supplied it, or destruction of a medical device.</p>
            <p class="term-note">Note 1: Issuance of an advisory notice can be required to comply with applicable regulatory requirements.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.2</span>
            <span class="term-name">authorized representative</span>
            <p>Natural or legal person established within a country or jurisdiction who has received a written mandate from the manufacturer to act on his behalf for specified tasks with regard to the latter's obligations under that country or jurisdiction's legislation.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.3</span>
            <span class="term-name">clinical evaluation</span>
            <p>Assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer.</p>
            <p class="term-note">[SOURCE: GHTF/SG5/N4:2010]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.4</span>
            <span class="term-name">complaint</span>
            <p>Written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a medical device that has been released from the organization's control or related to a service that affects the performance of such medical devices.</p>
            <p class="term-note">Note 1: This definition of "complaint" differs from the definition given in ISO 9000:2015.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.5</span>
            <span class="term-name">distributor</span>
            <p>Natural or legal person in the supply chain who, on his own behalf, furthers the availability of a medical device to the end user.</p>
            <p class="term-note">Note 1: More than one distributor may be involved in the supply chain. Note 2: Persons involved in storage and transport on behalf of the manufacturer, importer or distributor, are not distributors under this definition.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.6</span>
            <span class="term-name">implantable medical device</span>
            <p>Medical device which can only be removed by medical or surgical intervention and which is intended to be totally or partially introduced into the human body or a natural orifice, or replace an epithelial surface or the surface of the eye, and remain after the procedure for at least 30 days.</p>
            <p class="term-note">Note 1: This definition includes active implantable medical device.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.7</span>
            <span class="term-name">importer</span>
            <p>Natural or legal person in the supply chain who is the first in a supply chain to make a medical device, manufactured in another country or jurisdiction, available in the country or jurisdiction where it is to be marketed.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N055:2009]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.8</span>
            <span class="term-name">labelling</span>
            <p>Label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N70:2011]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.9</span>
            <span class="term-name">life-cycle</span>
            <p>All phases in the life of a medical device, from the initial conception to final decommissioning and disposal.</p>
            <p class="term-note">[SOURCE: ISO 14971:2007, 2.7]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.10</span>
            <span class="term-name">manufacturer</span>
            <p>Natural or legal person with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s).</p>
            <p class="term-note">Note 1: Has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements. Note 5: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and makes it available under his own name, should be considered the manufacturer.</p>
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：Advisory Notice（3.1）— 不只是召回通知</h4>
            <p><strong>Advisory Notice</strong>（忠告性通知）是一個比「召回」更廣泛的概念，涵蓋四種行動：</p>
            <ul>
                <li>使用上的補充說明（修改 IFU）</li>
                <li>要求修改器械（如固件更新）</li>
                <li>要求退回器械（實質召回）</li>
                <li>要求銷毀器械</li>
            </ul>
            <p>在 Post-Market Surveillance（上市後監控）中，當 CAPA 調查結果需要通知市場上的器械時，Advisory Notice 程序就啟動。FDA 的 Field Safety Corrective Action（FSCA）和歐盟 MDR 的 Field Safety Notice（FSN）本質上都屬於此類。</p>
        </div>
        <div class="concept-box">
            <h4>概念解析：Authorized Representative（3.2）— 歐盟 AR 的法規角色</h4>
            <p>歐盟 MDR 要求非歐盟製造商必須指定一名<strong>歐盟授權代表（EU AR）</strong>，是 ISO 13485 術語 3.2 的直接實踐。</p>
            <p>對 CDMO 而言：若客戶是美國公司（非歐盟），要在歐盟銷售由 CDMO 代工生產的器械，客戶（製造商）必須有 EU AR。CDMO 通常不擔任此角色，但技術轉移文件中需確認 EU AR 的身份和授權文件。</p>
        </div>
        <div class="note-box">
            <h4>重點提示：Manufacturer（3.10）的法律責任邏輯</h4>
            <p>「Manufacturer」的定義有 7 條 Notes，核心概念是：</p>
            <p><strong>Manufacturer = 在自己名義下提供器械的法律責任人</strong>——無論誰實際製造。</p>
            <p>這對 CDMO 非常重要：</p>
            <ul>
                <li>CDMO 為客戶代工 → 客戶是 Manufacturer，CDMO 是供應商</li>
                <li>若 CDMO 以自己品牌銷售代工產品 → CDMO 成為 Manufacturer，承擔全部法規責任</li>
                <li>Note 5 警告：若 CDMO 修改了器械的預期用途並以自己名義銷售 → 自動成為 Manufacturer</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：Distributor（3.5）vs. 物流業者</h4>
            <p>Note 2 特別說明：<strong>代替製造商/進口商進行儲存和運輸的人，不算 Distributor</strong>。</p>
            <p>類比：超商的物流配送公司不是「經銷商」，超商才是。物流公司只是執行運輸任務，超商以自己名義銷售。</p>
            <p>在醫療器械供應鏈中，這個區分影響 QMS 的適用範圍——純物流商不需要符合 ISO 13485 的 Distributor 要求，但必須符合相關倉儲/運輸法規。</p>
        </div>
    </div>
</div>

<!-- ====== TERMS 3.11-3.20 ====== -->
<div class="section-title">Clause 3: Terms and Definitions (3.11–3.20) — 核心術語（下）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div class="term-entry">
            <span class="term-num">3.11</span>
            <span class="term-name">medical device</span>
            <p>Instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of: diagnosis, prevention, monitoring, treatment or alleviation of disease; diagnosis, monitoring, treatment, alleviation of or compensation for an injury; investigation, replacement, modification, or support of the anatomy or of a physiological process; supporting or sustaining life; control of conception; disinfection of medical devices; providing information by means of in vitro examination of specimens derived from the human body;</p>
            <p>and does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its intended function by such means.</p>
            <p class="term-note">[SOURCE: GHTF/SG1/N071:2012]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.12</span>
            <span class="term-name">medical device family</span>
            <p>Group of medical devices manufactured by or for the same organization and having the same basic design and performance characteristics related to safety, intended use and function.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.13</span>
            <span class="term-name">performance evaluation</span>
            <p>Assessment and analysis of data to establish or verify the ability of an in vitro diagnostic medical device to achieve its intended use.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.14</span>
            <span class="term-name">post-market surveillance</span>
            <p>Systematic process to collect and analyse experience gained from medical devices that have been placed on the market.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.15</span>
            <span class="term-name">product</span>
            <p>Result of a process. There are four generic product categories: services, software, hardware, and processed materials. When the term "product" is used in this International Standard, it can also mean "service".</p>
            <p class="term-note">Note 3: This definition of "product" differs from the definition given in ISO 9000:2015.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.16</span>
            <span class="term-name">purchased product</span>
            <p>Product provided by a party outside the organization's quality management system.</p>
            <p class="term-note">Note 1: The provision of product does not necessarily infer a commercial or financial arrangement.</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.17</span>
            <span class="term-name">risk</span>
            <p>Combination of the probability of occurrence of harm and the severity of that harm.</p>
            <p class="term-note">Note 1: This definition of "risk" differs from the definition given in ISO 9000:2015. [SOURCE: ISO 14971:2007, 2.16]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.18</span>
            <span class="term-name">risk management</span>
            <p>Systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk.</p>
            <p class="term-note">[SOURCE: ISO 14971:2007, 2.22]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.19</span>
            <span class="term-name">sterile barrier system</span>
            <p>Minimum package that prevents ingress of microorganisms and allows aseptic presentation of the product at the point of use.</p>
            <p class="term-note">[SOURCE: ISO 11607-1:2006, 3.22]</p>
        </div>

        <div class="term-entry">
            <span class="term-num">3.20</span>
            <span class="term-name">sterile medical device</span>
            <p>Medical device intended to meet the requirements for sterility.</p>
            <p class="term-note">Note 1: The requirements for sterility of a medical device can be subject to applicable regulatory requirements or standards.</p>
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：Medical Device（3.11）的核心區分原則</h4>
            <p>定義中最重要的一句話：「<strong>不通過藥理、免疫或代謝方式達到主要預期作用</strong>」——這是器械 vs. 藥品的法律分野。</p>
            <p>組合產品（Combination Products）的挑戰正在於此：</p>
            <ul>
                <li>預充填注射器（PFS）+ 藥品 → 主要作用靠藥品（藥理）→ 通常歸類為<strong>藥品</strong>主導</li>
                <li>藥物洗脫支架 → 支架（器械）+ 藥物 → 需確定主導作用 → 歸類可能是器械</li>
                <li>血糖計 → 通過物理測量提供信息 → <strong>醫療器械</strong></li>
            </ul>
            <p>對 CDMO 而言，客戶帶來的組合產品需要先確認監管分類，才能決定適用哪些法規要求。</p>
        </div>
        <div class="concept-box">
            <h4>概念解析：Medical Device Family（3.12）與 MDF 的關聯</h4>
            <p>ISO 13485 在 4.2.3 要求對每個<strong>醫療器械型號或器械系列</strong>建立和維護一個或多個「Medical Device File（MDF）」。</p>
            <p>「Medical Device Family」的定義直接影響 MDF 的數量：</p>
            <ul>
                <li>若 CDMO 生產同一客戶的 5 種規格注射器（相同基本設計、相同預期用途），這 5 種可歸為一個 family → 允許共用一個 MDF</li>
                <li>若設計或預期用途不同（如注射器 vs. 輸液管），則需要獨立的 MDF</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>概念解析：Risk（3.17）— 與 ISO 9001 的重大差異</h4>
            <p>ISO 13485 採用 <strong>ISO 14971 的 Risk 定義</strong>（傷害發生機率 × 傷害嚴重性），而非 ISO 9001 的一般性風險思維。</p>
            <p>這一個術語的差異反映了兩個標準的本質不同：</p>
            <ul>
                <li>ISO 9001 的「risk」：商業風險、流程風險、機會管理</li>
                <li>ISO 13485 的「risk」：患者安全、器械性能、法規合規性</li>
            </ul>
            <p>CDMO 在撰寫 FMEA 或 Risk Assessment 時，必須使用 ISO 14971 框架（severity × probability × detectability），而非 ISO 9001 的簡化風險矩陣。</p>
        </div>
        <div class="note-box">
            <h4>重點提示：Sterile Barrier System（3.19）對無菌製造的意義</h4>
            <p>定義引用自 ISO 11607-1——這是「醫療器械無菌屏障系統最終滅菌包裝」的專門標準。</p>
            <p>Sterile Barrier System（SBS）是「<strong>防止微生物進入並允許在使用點進行無菌操作的最小包裝</strong>」。對無菌 CDMO 而言：</p>
            <ul>
                <li>PFS 的初級包裝（帶封蓋的注射器）= SBS</li>
                <li>SBS 的完整性測試（包裝完整性驗證）= 7.5.7 的要求範疇</li>
                <li>SBS 設計需符合 ISO 11607 系列，不在 ISO 13485 內規定，但 ISO 13485 的 7.5.7 要求有相關記錄</li>
            </ul>
        </div>
        <div class="practice-box">
            <h4>實務思考 Practice Questions</h4>
            <ol>
                <li>一家 CDMO 同時生產三種預充填注射器（1 mL、2 mL、5 mL），規格不同但設計原理和預期用途相同。根據 3.12 的 medical device family 定義，這三種產品是否可以共用一個 Medical Device File？需要考慮哪些因素？</li>
                <li>Post-Market Surveillance（3.14）的定義要求「系統性地收集和分析上市後經驗」。在 CDMO 的 QMS 架構中，哪些數據來源可以作為 PMS 的輸入？CDMO 和品牌客戶之間如何分工？</li>
                <li>一位同事說：「我們的 ERP 系統的 Risk Assessment 用的是 ISO 9001 的風險矩陣，ISO 13485 稽核應該也能接受。」根據 3.17 的定義和 ISO 13485 的整體架構，這個判斷是否有問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>ISO 13485 是獨立標準，不是 ISO 9001 的子集</strong>：它刻意省略了「持續改進」要求，增加了醫療器械特定要求（MDF、Advisory Notice、無菌器械等）。符合 ISO 13485 不等於符合 ISO 9001。</li>
        <li><strong>語言慣例至關重要</strong>：「shall」= 強制要求；「documented」= 建立+實施+維護三位一體；「as appropriate」= 默認適用除非能說明理由。</li>
        <li><strong>標準適用於整個供應鏈</strong>：從設計開發到服務提供，包括 CDMO、滅菌外包商、元件供應商，各方需識別自己的法規角色並整合進 QMS。</li>
        <li><strong>20 個核心術語</strong>：特別注意 Manufacturer（法律責任人）、Advisory Notice（上市後行動的最廣義定義）、Risk（ISO 14971 框架，非一般商業風險）、Sterile Barrier System（ISO 11607 體系核心概念）。</li>
        <li><strong>設計開發排除條款</strong>：純製造型 CDMO 可在合理情況下排除 Clause 7.3，但必須在 Quality Manual 中記錄理由並獲得法規認可。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 2: QMS Requirements & Management Responsibility ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Section 2: QMS Requirements & Management Responsibility</h2>
                <p>QMS要求與管理責任 | p15-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | p.6 – p.11 | Clauses 4.1–5.6</div>
    <div><span class="source-badge">ISO 13485</span></div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>掌握 QMS 文件層次架構：質量方針 → 質量手冊 → 程序文件 → 作業指導書 → 記錄；理解 Medical Device File（4.2.3）作為獨立要求的特殊地位</li>
        <li>熟悉文件管制（4.2.4）的 8 項控制要求，能識別哪些控制對 CDMO 的跨市場操作最具挑戰性</li>
        <li>理解 4.1 外包流程控制的邏輯：責任不能外包，只有執行可以外包；外包必須有書面品質協議</li>
        <li>區分 ISO 13485 和 ISO 9001 在「品質方針」（5.3）上的關鍵差異：13485 無「持續改進」義務</li>
        <li>掌握管理審查（5.6）的醫療器械特定輸入項目，特別是法規要求和上市後監控資訊的必要性</li>
    </ul>
</div>

<!-- ====== CLAUSE 4.1 ====== -->
<div class="section-title">Clause 4.1 — 品質管理系統一般要求</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>4 Quality management system</h3>
        <h3>4.1 General requirements</h3>

        <div class="req-block">
            <span class="req-id">4.1.1</span>
            <p>The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements.</p>
            <p>The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements.</p>
            <p>The organization shall <strong>document the role(s) undertaken by the organization</strong> under the applicable regulatory requirements.</p>
            <p><em>NOTE: Roles can include manufacturer, authorized representative, importer or distributor.</em></p>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.2</span>
            <p>The organization shall:</p>
            <ul>
                <li>determine the processes needed for the QMS and their application throughout the organization taking into account the roles undertaken by the organization;</li>
                <li><strong>apply a risk based approach to the control of the appropriate processes</strong> needed for the QMS;</li>
                <li>determine the sequence and interaction of these processes.</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.3</span>
            <p>For each QMS process, the organization shall:</p>
            <ul>
                <li>determine criteria and methods to ensure operation and control are effective;</li>
                <li>ensure the availability of resources and information;</li>
                <li>implement actions necessary to achieve planned results;</li>
                <li>monitor, measure as appropriate, and analyse these processes;</li>
                <li>establish and maintain records needed to demonstrate conformance (see 4.2.5).</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.4</span>
            <p>Changes to QMS processes shall be:</p>
            <ul>
                <li>evaluated for their impact on the quality management system;</li>
                <li>evaluated for their impact on the medical devices produced;</li>
                <li>controlled in accordance with the requirements of this International Standard and applicable regulatory requirements.</li>
            </ul>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.5</span>
            <p>When the organization chooses to <strong>outsource any process that affects product conformity</strong> to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be <strong>proportionate to the risk involved</strong> and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include <strong>written quality agreements</strong>.</p>
        </div>

        <div class="req-block">
            <span class="req-id">4.1.6</span>
            <p>The organization shall document procedures for the <strong>validation of the application of computer software</strong> used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：4.1 的三層邏輯</h4>
            <p>Clause 4.1 的結構是：</p>
            <ul>
                <li><strong>4.1.1</strong>：建立 QMS 的基本義務 + 識別組織角色</li>
                <li><strong>4.1.2–4.1.3</strong>：流程識別與控制方法（PDCA 循環的架構）</li>
                <li><strong>4.1.4</strong>：變更控制（任何對 QMS 流程的修改都需評估影響）</li>
                <li><strong>4.1.5</strong>：外包流程控制（責任不可外包）</li>
                <li><strong>4.1.6</strong>：QMS 軟體驗證（2016 版新增的重要要求）</li>
            </ul>
            <p>對多國市場 CDMO 而言，4.1.1 要求「文件化在適用法規下的角色」意味著：在不同客戶/市場的 QMS 範疇聲明中，需要明確列出適用的法規清單（FDA 21 CFR Part 820、EU MDR、PMDA 等）。</p>
        </div>
        <div class="note-box">
            <h4>重點提示：4.1.5 外包控制 — 最容易被忽視的要求</h4>
            <p>4.1.5 的核心邏輯：<strong>外包執行，但不能外包責任</strong>。</p>
            <p>稽核員針對外包控制最常問的問題：</p>
            <ul>
                <li>是否有書面品質協議（Written Quality Agreement）？</li>
                <li>品質協議中是否規定了績效指標和稽核權利？</li>
                <li>控制措施是否與風險成比例（高風險外包 = 更嚴格控制）？</li>
                <li>外包商是否依照 7.4（採購）進行資格確認？</li>
            </ul>
            <p>常見失誤：CDMO 將滅菌外包後僅依賴滅菌廠的 CoC（Certificate of Compliance），未對滅菌驗證資料進行獨立審查 → 此為 4.1.5 的 Major NC。</p>
        </div>
        <div class="concept-box">
            <h4>概念解析：4.1.6 QMS 軟體驗證 — 2016 版新增要求</h4>
            <p>這是 2016 版相對於 2003 版最重要的新增要求之一。涵蓋範圍：</p>
            <ul>
                <li><strong>電子批次記錄系統（eBMR/EBR）</strong></li>
                <li><strong>LIMS（實驗室資訊管理系統）</strong></li>
                <li><strong>ERP 中的品質模組（SAP QM 等）</strong></li>
                <li><strong>統計分析軟體（Minitab、JMP 等）用於 QC 放行決策</strong></li>
                <li><strong>文件管理系統（DMS/EDMS）</strong></li>
            </ul>
            <p>驗證範圍需與軟體的使用風險成比例——影響放行決策的系統需要最嚴格的 IQ/OQ/PQ 驗證。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：風險導向流程控制</h4>
            <p>4.1.2 要求對 QMS 流程應用「風險導向方法」。這就像航空公司的安全管理：</p>
            <p>起飛前的引擎檢查（高風險流程）需要最嚴格的確認程序；座椅靠背調整（低風險流程）則不需要同等級別的控制。</p>
            <p>在 CDMO 的 QMS 中，這意味著：無菌灌裝流程（直接影響患者安全）的流程控制遠比行政費用報銷流程嚴格，文件要求、監控頻率、人員資格要求也隨風險等級遞增。</p>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 4.2 ====== -->
<div class="section-title">Clause 4.2 — 文件要求：從手冊到記錄的完整架構</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>4.2 Documentation requirements</h3>

        <h4>4.2.1 General</h4>
        <p>The QMS documentation shall include:</p>
        <ul>
            <li>documented statements of a <strong>quality policy</strong> and quality objectives;</li>
            <li>a <strong>quality manual</strong>;</li>
            <li>documented procedures and records required by this International Standard;</li>
            <li>documents, including records, determined by the organization to be necessary to ensure the effective planning, operation, and control of its processes;</li>
            <li>other documentation specified by <strong>applicable regulatory requirements</strong>.</li>
        </ul>

        <h4>4.2.2 Quality manual</h4>
        <p>The organization shall document a quality manual that includes:</p>
        <ul>
            <li>the scope of the quality management system, including details of and <strong>justification for any exclusion or non-application</strong>;</li>
            <li>the documented procedures for the quality management system, or reference to them;</li>
            <li>a description of the interaction between the processes of the quality management system.</li>
        </ul>
        <p>The quality manual shall outline the structure of the documentation used in the quality management system.</p>

        <h4>4.2.3 Medical device file</h4>
        <p>For each medical device type or medical device family, the organization shall establish and maintain <strong>one or more files</strong> either containing or referencing documents generated to demonstrate conformity to the requirements of this International Standard and compliance with applicable regulatory requirements.</p>
        <p>The content of the file(s) shall include, but is not limited to:</p>
        <ul>
            <li>general description of the medical device, intended use/purpose, and labelling, including any instructions for use;</li>
            <li>specifications for product;</li>
            <li>specifications or procedures for manufacturing, packaging, storage, handling and distribution;</li>
            <li>procedures for measuring and monitoring;</li>
            <li>as appropriate, requirements for installation;</li>
            <li>as appropriate, procedures for servicing.</li>
        </ul>

        <h4>4.2.4 Control of documents</h4>
        <p>Documents required by the QMS shall be controlled. A documented procedure shall define the controls needed to:</p>
        <ul>
            <li>a) review and approve documents for adequacy <strong>prior to issue</strong>;</li>
            <li>b) review, update as necessary and <strong>re-approve</strong> documents;</li>
            <li>c) ensure that the <strong>current revision status</strong> of and changes to documents are identified;</li>
            <li>d) ensure that <strong>relevant versions</strong> of applicable documents are available at points of use;</li>
            <li>e) ensure that documents remain <strong>legible and readily identifiable</strong>;</li>
            <li>f) ensure that documents of <strong>external origin</strong> are identified and their distribution controlled;</li>
            <li>g) prevent <strong>deterioration or loss</strong> of documents;</li>
            <li>h) prevent the <strong>unintended use of obsolete documents</strong> and apply suitable identification to them.</li>
        </ul>
        <p>The organization shall define the period for which at least one copy of obsolete documents shall be retained. This period shall ensure that documents to which medical devices have been manufactured and tested are available for <strong>at least the lifetime of the medical device</strong>, but not less than the retention period of any resulting record, or as specified by applicable regulatory requirements.</p>

        <h4>4.2.5 Control of records</h4>
        <p>Records shall be maintained to provide evidence of conformity to requirements and of the effective operation of the QMS. The organization shall document procedures to define controls needed for identification, storage, security and integrity, retrieval, retention time and disposition of records.</p>
        <p>The organization shall define and implement methods for protecting <strong>confidential health information</strong> contained in records in accordance with applicable regulatory requirements.</p>
        <p>Records shall remain legible, readily identifiable and retrievable. Changes to a record shall remain identifiable.</p>
        <p>The organization shall retain records for at least the <strong>lifetime of the medical device</strong> as defined by the organization, or as specified by applicable regulatory requirements, but <strong>not less than two years</strong> from the medical device release by the organization.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：Medical Device File（4.2.3）— ISO 13485 的核心創新</h4>
            <p>MDF 是 ISO 13485 相對於 ISO 9001 最具特色的獨特要求。它不是一份單一文件，而是<strong>一套文件集合</strong>：</p>
            <ul>
                <li>器械描述 + 預期用途 + 標籤（含 IFU）</li>
                <li>產品規格書（材料、尺寸、性能）</li>
                <li>製造/包裝/儲存/配送程序</li>
                <li>量測和監控程序</li>
                <li>安裝要求（如適用）</li>
                <li>服務程序（如適用）</li>
            </ul>
            <p>MDF 的概念與 FDA QSR 的 Device History Record (DHR) + Device Master Record (DMR) 體系和歐盟 MDR 的 Technical Documentation 高度對應。</p>
            <p><strong>對 CDMO 的含義</strong>：CDMO 通常不擁有 MDF（客戶擁有），但需要向 MDF 貢獻製造相關文件（第 c 點），並確保自己的生產程序能對應到客戶 MDF 的要求。</p>
        </div>
        <div class="note-box">
            <h4>重點提示：文件管制的 8 項控制 — 稽核熱點</h4>
            <p>4.2.4 列出 8 項（a–h）文件管制要求，每一項都是稽核觀察點：</p>
            <ul>
                <li><strong>a) 發行前審批</strong>：新版 SOP 未批准即使用 → Nonconformity</li>
                <li><strong>b) 審查與再批准</strong>：SOP 上次修訂已超過規定週期未審查 → Observation</li>
                <li><strong>c) 識別現行版本</strong>：文件缺少版次標識或修訂履歷 → Nonconformity</li>
                <li><strong>d) 使用點可得性</strong>：生產現場使用過期版本 SOP → Major NC</li>
                <li><strong>e) 清晰可識別</strong>：字跡模糊的作業指導書 → Observation</li>
                <li><strong>f) 外來文件管制</strong>：客戶規格書未登錄文件清單 → Nonconformity</li>
                <li><strong>g) 防止損壞/遺失</strong>：電子文件無備份機制 → Observation</li>
                <li><strong>h) 防止誤用廢止文件</strong>：舊版 SOP 仍在現場未標記「已廢止」→ Major NC</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>概念解析：記錄保存期限的計算邏輯</h4>
            <p>4.2.5 的記錄保存要求是<strong>三個條件取最長</strong>：</p>
            <ol>
                <li>組織定義的器械生命週期</li>
                <li>最少自器械放行起 <strong>2 年</strong></li>
                <li>適用法規要求的保存期限</li>
            </ol>
            <p>實務參考：</p>
            <ul>
                <li>FDA 21 CFR 820.180：記錄保存至少 2 年或器械預期壽命（取較長）</li>
                <li>EU MDR：植入式器械記錄需保存至少 15 年</li>
                <li>一般消耗性器械（PFS/注射器）：通常 5–10 年</li>
            </ul>
            <p>CDMO 必須在品質協議中與客戶確認保存期限，確保各方一致。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：文件 vs. 記錄的本質差異</h4>
            <p>ISO 13485 明確區分「文件（document）」和「記錄（record）」：</p>
            <p><strong>文件</strong>：告訴你「應該怎麼做」的規定性文件（SOP、規格書、手冊）——可以被修訂更新。</p>
            <p><strong>記錄</strong>：證明你「已經做了什麼」的客觀證據（批次記錄、測試報告）——不能被修改，只能更正（需留稽核軌跡）。</p>
            <p>類比：食譜（文件）可以改版；你昨天實際做了什麼料理的記錄（記錄）不能回頭修改。稽核員最關注：記錄是否真實反映了實際發生的事情。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考 Practice Questions</h4>
            <ol>
                <li>CDMO 接受一個新客戶，客戶提供了一份詳細的器械規格書（Product Specification）和一份 MDF 摘要。根據 4.2.3 和 4.2.4，CDMO 應該如何將這些外來文件整合進自己的 QMS 文件管制系統？</li>
                <li>生產現場的操作員使用了一份已廢止的灌裝參數設定 SOP（Revision A 而非最新的 Revision C）完成了一批生產。根據 4.2.4(h)，這是哪個級別的缺失（Observation / Minor NC / Major NC）？CAPA 應如何制定？</li>
                <li>某植入式醫療器械（心臟支架）的批次記錄，器械生命週期客戶定義為 10 年，器械於 2026 年放行。考慮 EU MDR 的 15 年要求，這批記錄最少應保存到哪一年？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：QMS 文件層次架構</h4>
            <p>ISO 13485 的文件體系構成一個金字塔：</p>
            <p>ISO 13485 比 ISO 9001 更嚴格的地方在於：<strong>Legal 4 適用法規文件</strong>（如 FDA 法規、CE 技術文件）也是文件體系的一部分，需納入管制。</p>
        </div>
        <!-- ====== CLAUSE 5.1-5.4 ====== -->
<div class="section-title">Clause 5.1–5.4 — 管理責任：承諾、客戶焦點、方針與規劃</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5 Management responsibility</h3>

        <h4>5.1 Management commitment</h4>
        <p>Top management shall provide evidence of its commitment to the development and implementation of the quality management system and maintenance of its effectiveness by:</p>
        <ul>
            <li>communicating to the organization the importance of meeting customer as well as applicable regulatory requirements;</li>
            <li>establishing the quality policy;</li>
            <li>ensuring that quality objectives are established;</li>
            <li>conducting management reviews;</li>
            <li>ensuring the availability of resources.</li>
        </ul>

        <h4>5.2 Customer focus</h4>
        <p>Top management shall ensure that <strong>customer requirements and applicable regulatory requirements</strong> are determined and met.</p>

        <h4>5.3 Quality policy</h4>
        <p>Top management shall ensure that the quality policy:</p>
        <ul>
            <li>is applicable to the purpose of the organization;</li>
            <li>includes a commitment to <strong>comply with requirements and to maintain the effectiveness</strong> of the quality management system;</li>
            <li>provides a framework for establishing and reviewing quality objectives;</li>
            <li>is communicated and understood within the organization;</li>
            <li>is reviewed for continuing suitability.</li>
        </ul>

        <h4>5.4.1 Quality objectives</h4>
        <p>Top management shall ensure that quality objectives, including those needed to meet <strong>applicable regulatory requirements</strong> and requirements for product, are established at relevant functions and levels within the organization. The quality objectives shall be measurable and consistent with the quality policy.</p>

        <h4>5.4.2 Quality management system planning</h4>
        <p>Top management shall ensure that:</p>
        <ul>
            <li>the planning of the QMS is carried out in order to meet the requirements given in 4.1, as well as the quality objectives;</li>
            <li>the <strong>integrity of the QMS is maintained</strong> when changes to the quality management system are planned and implemented.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：Management Commitment（5.1）的「evidence」要求</h4>
            <p>注意 5.1 的措辭：「provide <strong>evidence</strong> of its commitment」。Top Management 的承諾不是空話，稽核員會尋找具體的客觀證據：</p>
            <ul>
                <li>管理審查會議記錄（是否有 Top Management 親自參與？）</li>
                <li>品質目標的分配（是否落實到各職能部門？）</li>
                <li>資源分配決定（預算、人員配置）</li>
                <li>法規溝通記錄（Top Management 是否了解適用法規？）</li>
            </ul>
            <p>若稽核員發現管理審查由 QA 副理代替 CEO 主持，這可能構成 5.1 的 Observation——「Top Management 未直接提供承諾的證據」。</p>
        </div>
        <div class="note-box">
            <h4>重點提示：5.4.1 品質目標必須包含法規要求</h4>
            <p>ISO 13485 在 5.4.1 明確要求品質目標需包含「適用法規要求所需的目標」。這意味著：</p>
            <ul>
                <li>若適用法規要求投訴回應時限為 30 天，品質目標可能需要設定為「100% 投訴在 30 天內初步回應」</li>
                <li>若 FDA 483 觀察事項要求改善特定流程，相關改善目標應納入品質目標</li>
                <li>品質目標必須「可測量（measurable）」——非「提升客戶滿意度」，而是「客戶滿意度調查分數 ≥ 4.2/5」</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：5.4.2 QMS 完整性在變更時的保護</h4>
            <p>5.4.2(b) 要求在 QMS 變更時「維護 QMS 的完整性」。這就像醫院在裝修手術室時——施工期間不能停止手術，需要有臨時措施確保無菌操作的連續性。</p>
            <p>在 CDMO 的場景中：當組織遷廠、更換 ERP 系統或擴增新產品線時，需要事先規劃：哪些 QMS 流程會受影響？如何確保在過渡期間品質控制不中斷？這些規劃需要文件化。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：5.3 品質方針 — 與 ISO 9001 的關鍵差異</h4>
            <p>這是一個微妙但重要的差異：</p>
            <p><strong>實務意義</strong>：ISO 13485 的品質方針不必承諾「持續改進」——這反映了監管邏輯：法規要的是<strong>一致性合規</strong>，而非開放式的改善承諾。但若組織的品質方針同時聲稱符合 ISO 9001，則必須加回持續改進承諾。</p>
        </div>
        <!-- ====== CLAUSE 5.5-5.6 ====== -->
<div class="section-title">Clause 5.5–5.6 — 責任與授權、內部溝通、管理審查</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h4>5.5.1 Responsibility and authority</h4>
        <p>Top management shall ensure that responsibilities and authorities are <strong>defined, documented and communicated</strong> within the organization.</p>
        <p>Top management shall document the <strong>interrelation of all personnel</strong> who manage, perform and verify work affecting quality and shall ensure the independence and authority necessary to perform these tasks.</p>

        <h4>5.5.2 Management representative</h4>
        <p>Top management shall appoint a member of management who, irrespective of other responsibilities, has responsibility and authority that includes:</p>
        <ul>
            <li>ensuring that processes needed for the QMS are <strong>documented</strong>;</li>
            <li>reporting to top management on the <strong>effectiveness of the QMS and any need for improvement</strong>;</li>
            <li>ensuring the promotion of awareness of <strong>applicable regulatory requirements</strong> and QMS requirements throughout the organization.</li>
        </ul>

        <h4>5.5.3 Internal communication</h4>
        <p>Top management shall ensure that appropriate communication processes are established within the organization and that communication takes place regarding the <strong>effectiveness of the quality management system</strong>.</p>

        <h4>5.6.1 Management review — General</h4>
        <p>The organization shall document procedures for management review. Top management shall review the organization's QMS at <strong>documented planned intervals</strong> to ensure its continuing suitability, adequacy and effectiveness. The review shall include assessing opportunities for improvement and the need for changes to the QMS, including the quality policy and quality objectives.</p>
        <p>Records from management reviews shall be maintained (see 4.2.5).</p>

        <h4>5.6.2 Review input</h4>
        <p>The input to management review shall include, but is not limited to, information arising from:</p>
        <ul>
            <li>a) feedback;</li>
            <li>b) <strong>complaint handling</strong>;</li>
            <li>c) <strong>reporting to regulatory authorities</strong>;</li>
            <li>d) audits;</li>
            <li>e) monitoring and measurement of processes;</li>
            <li>f) monitoring and measurement of product;</li>
            <li>g) corrective action;</li>
            <li>h) preventive action;</li>
            <li>i) follow-up actions from previous management reviews;</li>
            <li>j) changes that could affect the QMS;</li>
            <li>k) recommendations for improvement;</li>
            <li>l) <strong>applicable new or revised regulatory requirements</strong>.</li>
        </ul>

        <h4>5.6.3 Review output</h4>
        <p>The output from management review shall be recorded and include the input reviewed and any decisions and actions related to:</p>
        <ul>
            <li>improvement needed to maintain the suitability, adequacy, and effectiveness of the QMS and its processes;</li>
            <li>improvement of product related to customer requirements;</li>
            <li><strong>changes needed to respond to applicable new or revised regulatory requirements</strong>;</li>
            <li>resource needs.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：5.5.1 責任矩陣 — 「獨立性」的法規要求</h4>
            <p>5.5.1 特別要求確保影響品質人員的「<strong>獨立性和授權</strong>」。這在醫療器械行業有特定意涵：</p>
            <ul>
                <li>QA/QC 人員不能向生產主管直接匯報（避免商業壓力影響品質決定）</li>
                <li>負責最終放行決策的 QP（Qualified Person）必須有拒絕放行的獨立授權</li>
                <li>稽核員（Internal Auditor）不能稽核自己負責的流程</li>
            </ul>
            <p>文件要求：需有組織架構圖（Org Chart）+ 職責說明書（Job Description）+ 職責矩陣（RACI Matrix），三者需一致。</p>
        </div>
        <div class="concept-box">
            <h4>概念解析：Management Representative（5.5.2）的特殊職責</h4>
            <p>5.5.2 的 Management Representative（管理代表）在 ISO 13485 中有一個在 ISO 9001:2015 中已被取消的特定要求：這個職位必須是「<strong>management 的成員</strong>」（不能只是普通員工）。</p>
            <p>關鍵職責 c）要求管理代表確保「<strong>適用法規要求的認知在整個組織內推廣</strong>」——這意味著：</p>
            <ul>
                <li>當 FDA 或 EU 更新法規時，管理代表有責任確保組織知曉</li>
                <li>法規培訓計劃應由管理代表督導</li>
                <li>稽核員可能要求面談管理代表，確認其對適用法規的掌握程度</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>重點提示：5.6.2 管理審查輸入 — 醫療器械特定項目</h4>
            <p>與 ISO 9001 相比，ISO 13485 的管理審查輸入增加了醫療器械特定項目：</p>
            <ul>
                <li><strong>b) 投訴處理</strong>：需有統計摘要，含投訴率趨勢、嚴重投訴案例分析</li>
                <li><strong>c) 向法規機構的通報</strong>：MDR（Medical Device Reporting）、不良事件回報的統計</li>
                <li><strong>l) 適用的新/修訂法規要求</strong>：必須告知 Top Management 法規變化及其對 QMS 的影響</li>
            </ul>
            <p>常見缺失：管理審查記錄缺乏對「投訴趨勢」和「法規更新」的討論 → Major NC in FDA/notified body audits。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：5.6 管理審查的本質</h4>
            <p>管理審查就像企業的「年度董事會健康體檢」——不是要處理個別問題（那是 CAPA 的工作），而是從系統層面評估整個 QMS 是否仍然適合、充分、有效。</p>
            <p>5.6.3 的輸出要求有四類決定：QMS 改善、產品改善、法規變更回應、資源需求。注意：<strong>沒有「持續改進」這個措辭</strong>——只有「維持適合性、充分性和有效性所需的改善」，這與 ISO 9001 的語言有細微但重要的差別。</p>
            <p>若管理審查的結論每年都是「一切良好，無需改變」，稽核員會質疑：這個審查是否真的被認真執行了？</p>
        </div>
        <div class="practice-box">
            <h4>實務思考 Practice Questions</h4>
            <ol>
                <li>某 CDMO 的管理審查每年由品保主任（QA Manager，非 Top Management）主持，記錄顯示從未有 CEO 或 COO 出席。根據 5.1 和 5.6 的要求，這種做法是否符合 ISO 13485？稽核員可能提出什麼觀察？</li>
                <li>EU MDR（EU 2017/745）於 2024 年更新了若干技術文件要求。根據 5.6.2(l) 和 5.6.3(c)，CDMO 的管理審查應如何回應這個法規變化？需要產生什麼類型的 output？</li>
                <li>5.5.2 要求 Management Representative 促進全組織對法規要求的認知。設計一個簡單的機制，確保生產操作員（不直接閱讀法規原文的人）也能了解與其工作相關的法規要求更新。</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>4.1 外包不外包責任</strong>：CDMO 外包任何影響產品符合性的流程（如滅菌、分析測試）時，必須有書面品質協議，控制程度與風險成比例；QMS 軟體（ERP、LIMS、eBMR）需驗證。</li>
        <li><strong>4.2.3 Medical Device File 是 ISO 13485 的核心創新</strong>：每個器械型號/系列需有獨立的文件集，包含從描述到製造到監控的完整技術文件；CDMO 需向客戶的 MDF 貢獻製造程序文件。</li>
        <li><strong>4.2.4 文件管制 8 項控制</strong>：發行前審批、審查再批准、版次識別、使用點可得性、清晰識別、外來文件管制、防損/遺失、防廢止文件誤用——每一項都是稽核熱點。</li>
        <li><strong>5.3 品質方針無需承諾「持續改進」</strong>：ISO 13485 只要求「維護 QMS 有效性」和「遵從要求」，這是與 ISO 9001 的重要差異，體現了監管邏輯對一致性合規的優先。</li>
        <li><strong>5.6 管理審查有醫療器械特定輸入</strong>：投訴處理狀況、法規機構通報記錄、適用新/修訂法規要求——這三項輸入是 ISO 9001 沒有的，確保 Top Management 持續了解法規動態並作出決策。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Section 3: Resource Management & Design Controls ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Section 3: Resource Management & Design Controls</h2>
                <p>資源管理與設計管制 | p21-p25</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 6 &amp; 7.1–7.3 | p.11–p.16</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 6.4.2 污染管制條款的獨特性：ISO 13485 特有，明確要求無菌醫療器材在組裝與包裝過程中維持所需潔淨度</li>
        <li>掌握 7.3 設計開發十個子條款的邏輯脈絡，識別哪些要求超越 ISO 9001 的範疇</li>
        <li>理解 Design and Development File（7.3.10）即設計歷史文件（DHF）的概念與完整性要求</li>
        <li>區分設計驗證（Verification：我們做對了嗎？）與設計確認（Validation：我們做的是對的東西嗎？）的本質差異</li>
        <li>了解 7.3.8 設計轉移（Design Transfer）對 CDMO 承接製造的關鍵意義</li>
    </ul>
</div>

<!-- ====== CLAUSE 6: RESOURCE MANAGEMENT ====== -->
<div class="section-title">Clause 6: Resource Management — 資源管理</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>6.1 Provision of Resources</h3>
        <p>The organization shall determine and provide the resources needed to:</p>
        <ul>
            <li>implement the quality management system and to maintain its effectiveness;</li>
            <li>meet applicable regulatory and customer requirements.</li>
        </ul>

        <h3>6.2 Human Resources</h3>
        <p>Personnel performing work affecting product quality shall be <span class="key-term">competent on the basis of appropriate education, training, skills and experience</span>.</p>
        <p>The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. The organization shall:</p>
        <ul>
            <li>determine the necessary competence for personnel performing work affecting product quality;</li>
            <li>provide training or take other actions to achieve or maintain the necessary competence;</li>
            <li>evaluate the effectiveness of the actions taken;</li>
            <li>ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives;</li>
            <li>maintain appropriate records of education, training, skills and experience (see 4.2.5).</li>
        </ul>
        <p><em>NOTE: The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided.</em></p>

        <h3>6.3 Infrastructure</h3>
        <p>The organization shall <span class="key-term">document the requirements for the infrastructure</span> needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate:</p>
        <ul>
            <li>buildings, workspace and associated utilities;</li>
            <li>process equipment (both hardware and software);</li>
            <li>supporting services (such as transport, communication, or information systems).</li>
        </ul>
        <p>The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. Records of such maintenance shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>6.3 Infrastructure：CDMO 的重要細節</h4>
            <p>「防止產品混淆（prevent product mix-up）」是 ISO 13485 6.3 特別提及的要求，在 ISO 9001 中沒有此明確措辭。</p>
            <p>對 CDMO 意涵：</p>
            <ul>
                <li>設施設計必須包含物理或程序性隔離措施，防止不同客戶產品在同一設施內交叉</li>
                <li>維護計劃必須文件化頻率，且特別說明「維護缺失」對產品品質的影響 — 這是支持 Preventive Maintenance 計劃的法規依據</li>
                <li>製程設備軟體（如充填機的 recipe 系統）也屬於 Infrastructure，需要受到文件化管控</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：基礎設施要求的範圍</h4>
            <p>6.3 把「基礎設施」定義為三層：廠房設施、製程設備、支援服務。這就像一家餐廳的基礎條件：廚房空間（廠房）、爐具與刀具（設備）、水電網路供應（支援服務）——三者缺一不可，且都需要定期維護以確保食品安全。醫療器材製造同理，任何一層的疏漏都可能導致產品品質問題。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：6.2 的「勝任能力」要求 vs. ISO 9001</h4>
            <p>ISO 13485 的 6.2 在文字上與 ISO 9001 相近，但實務要求更嚴格：</p>
            <p>對無菌 CDMO：潔淨室操作員、滅菌驗證工程師、QC 分析員的培訓記錄必須包含初始鑑定、定期重新培訓、有效性評估三個層次。</p>
        </div>
        <!-- ====== 6.4 WORK ENVIRONMENT & CONTAMINATION CONTROL ====== -->
<div class="section-title">Clause 6.4: Work Environment and Contamination Control — 工作環境與污染管制</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>6.4.1 Work Environment</h3>
        <p>The organization shall document the requirements for the work environment needed to achieve conformity to product requirements.</p>
        <p>If the conditions for the work environment can have an adverse effect on product quality, the organization shall document the requirements for the work environment and the procedures to monitor and control the work environment.</p>
        <p>The organization shall:</p>
        <ul>
            <li>document requirements for health, cleanliness and clothing of personnel if contact between such personnel and the product or work environment could affect medical device safety or performance;</li>
            <li>ensure that all personnel who are required to work temporarily under special environmental conditions within the work environment are competent or supervised by a competent person.</li>
        </ul>
        <p><em>NOTE: Further information can be found in ISO 14644 and ISO 14698.</em></p>

        <h3>6.4.2 Contamination Control</h3>
        <p>As appropriate, the organization shall <span class="key-term">plan and document arrangements for the control of contaminated or potentially contaminated product</span> in order to prevent contamination of the work environment, personnel, or product.</p>
        <p>For <span class="key-term">sterile medical devices</span>, the organization shall document requirements for <span class="key-term">control of contamination with microorganisms or particulate matter</span> and maintain the required cleanliness during assembly or packaging processes.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO 關鍵：6.4.2 連結至整個無菌作業體系</h4>
            <p>對無菌充填 CDMO，6.4.2 是最直接相關的資源管理條款：</p>
            <ul>
                <li><strong>硬體層面</strong>：潔淨室設計（ISO 14644）、隔離器或 RABS 作業</li>
                <li><strong>人員層面</strong>：更衣程序、無菌操作培訓（與 6.4.1 人員要求銜接）</li>
                <li><strong>監控層面</strong>：EM 計劃（與 7.5.1 生產管制銜接）</li>
                <li><strong>文件層面</strong>：清潔確認報告、潔淨室鑑定報告（與 7.3.8 設計轉移銜接）</li>
            </ul>
            <p>稽核時，稽核員會要求看到：文件化的潔淨等級要求 → 監控程序 → 監控記錄 → 趨勢分析，形成完整的管制閉環。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：6.4.2 的雙重防線思維</h4>
            <p>6.4.2 的結構是「先防外患，再護核心」：第一層是防止已污染產品（外患）擴散到環境或人員；第二層是無菌製程（核心）必須主動維持潔淨度。就像醫院的感染管制：隔離病房（防止擴散）+ 手術室的嚴格無菌規程（主動防護），兩套措施同時存在，目的不同。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>客戶送來的設備已知表面有微生物污染，需要在您的 CDMO 潔淨室清洗後再組裝。依據 6.4.2 第一段，CDMO 應建立哪些書面管制安排？</li>
                <li>您的 ISO 7 潔淨室用於無菌填充的最後目視檢驗。6.4.2 要求您文件化哪些具體的潔淨度要求？稽核員最可能要求看到哪份記錄？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：6.4.2 — ISO 13485 獨有的污染管制條款</h4>
            <p>6.4.2 是 ISO 13485 特有的條款，ISO 9001 中不存在。它有兩個層次的要求：</p>
            <p>實務涵義：無菌醫療器材製造商必須書面定義：在哪些製程步驟、需要維持哪個潔淨等級（如 ISO 5 / ISO 7 / ISO 8），以及如何監控（如 EM 計劃、微粒監測）。</p>
        </div>
        <!-- ====== 7.1 PRODUCT REALIZATION PLANNING ====== -->
<div class="section-title">Clause 7.1–7.2: Product Realization Planning &amp; Customer-Related Processes — 產品實現規劃與客戶相關流程</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.1 Planning of Product Realization</h3>
        <p>The organization shall plan and develop the processes needed for product realization. Planning shall be consistent with the requirements of the other processes of the quality management system.</p>
        <p>The organization shall document one or more processes for <span class="key-term">risk management in product realization</span>. Records of risk management activities shall be maintained.</p>
        <p>In planning product realization, the organization shall determine the following, as appropriate:</p>
        <ul>
            <li>quality objectives and requirements for the product;</li>
            <li>the need to establish processes and documents and to provide resources specific to the product, including infrastructure and work environment;</li>
            <li>required verification, validation, monitoring, measurement, inspection and test, handling, storage, distribution and traceability activities specific to the product together with the criteria for product acceptance;</li>
            <li>records needed to provide evidence that the realization processes and resulting product meet requirements.</li>
        </ul>
        <p>The output of this planning shall be <span class="key-term">documented in a form suitable for the organization's method of operations</span>.</p>
        <p><em>NOTE: Further information can be found in ISO 14971.</em></p>

        <h3>7.2.1 Determination of Requirements Related to Product</h3>
        <p>The organization shall determine:</p>
        <ul>
            <li>requirements specified by the customer, including the requirements for delivery and post-delivery activities;</li>
            <li>requirements not stated by the customer but necessary for specified or intended use, as known;</li>
            <li>applicable regulatory requirements related to the product;</li>
            <li>any user training needed to ensure specified performance and safe use of the medical device;</li>
            <li>any additional requirements determined by the organization.</li>
        </ul>

        <h3>7.2.2 Review of Requirements Related to Product</h3>
        <p>The organization shall review the requirements related to product prior to commitment to supply. The review shall ensure that:</p>
        <ul>
            <li>product requirements are defined and documented;</li>
            <li>contract or order requirements differing from those previously expressed are resolved;</li>
            <li>applicable regulatory requirements are met;</li>
            <li>any user training identified in 7.2.1 is available or planned;</li>
            <li>the organization has the ability to meet the defined requirements.</li>
        </ul>
        <p>Records of the results of the review and actions arising from the review shall be maintained.</p>

        <h3>7.2.3 Communication</h3>
        <p>The organization shall plan and document arrangements for communicating with customers in relation to: product information; enquiries, contracts or order handling, including amendments; customer feedback, including complaints; advisory notices.</p>
        <p>The organization shall communicate with regulatory authorities in accordance with applicable regulatory requirements.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：7.1 的輸出 = 品質計劃（Quality Plan）</h4>
            <p>7.1 要求「以適合組織操作方式的書面形式」記錄規劃輸出。這個輸出在實務中就是<strong>品質計劃（Quality Plan）</strong>，也稱為 Device-specific Quality Plan 或 Master Validation Plan。</p>
            <p>一份完整的 7.1 品質計劃應包含：</p>
            <ul>
                <li>產品專屬品質目標與 CQAs（關鍵品質屬性）</li>
                <li>適用的法規與標準清單</li>
                <li>各實現階段的 V&amp;V 活動、測試方法與接受標準</li>
                <li>可追溯性要求與記錄保存規定</li>
                <li>適用的風險管理活動（對應 ISO 14971 Risk Management Plan）</li>
            </ul>
            <p>對 CDMO：技術轉移啟動時，客戶提供的 DDP（Device Design Package）+ CDMO 建立的 Site Master Plan 共同構成 7.1 的規劃輸出。</p>
        </div>
        <div class="note-box">
            <h4>7.2.1 的「法規要求」項目：CDMO 不能忽略的</h4>
            <p>7.2.1(c) 要求確定「與產品相關的適用法規要求」。這意味著在接受客戶訂單前，CDMO 必須確認：</p>
            <ul>
                <li>目標市場的醫療器材法規（如 EU MDR 2017/745、FDA 21 CFR Part 820、TW TFDA）</li>
                <li>產品適用的特定標準（如 ISO 11135 滅菌、ISO 11607 無菌包裝）</li>
                <li>CDMO 的 QMS 認證範疇是否涵蓋該產品類別</li>
            </ul>
            <p>7.2.2 的合約審查記錄（Contract Review Record）是稽核員最常要求查閱的文件之一——必須能證明「在承接合約前已確認具備能力」。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：7.2 合約審查的重要性</h4>
            <p>7.2.2 要求在「承諾供應前」完成審查，這就像工程公司在簽署承包合同前必須確認：有設計圖（需求明確）、有施工隊（有能力執行）、法規允許（符合建築法規）。若合同簽了之後才發現沒有執行能力，就已違反 7.2.2 的精神。CDMO 在技術轉移評估階段所做的「可行性評估（Feasibility Assessment）」就是 7.2.2 的實踐。</p>
        </div>
    </div>
</div>

<!-- ====== 7.3 DESIGN AND DEVELOPMENT ====== -->
<div class="section-title">Clause 7.3: Design and Development — 設計開發管制</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.3.1 General</h3>
        <p>The organization shall <span class="key-term">document procedures for design and development</span>.</p>

        <h3>7.3.2 Design and Development Planning</h3>
        <p>The organization shall plan and control the design and development of product. Planning documents shall be maintained and updated as design and development progresses. During planning, the organization shall document:</p>
        <ul>
            <li>the design and development stages;</li>
            <li>the review(s) needed at each stage;</li>
            <li>the verification, validation, and design transfer activities appropriate at each stage;</li>
            <li>the responsibilities and authorities for design and development;</li>
            <li>the methods to ensure traceability of D&amp;D outputs to D&amp;D inputs;</li>
            <li>the resources needed, including necessary competence of personnel.</li>
        </ul>

        <h3>7.3.3 Design and Development Inputs</h3>
        <p>Inputs relating to product requirements shall be determined and records maintained. These inputs shall include:</p>
        <ul>
            <li>functional, performance, usability and safety requirements, according to the intended use;</li>
            <li>applicable regulatory requirements and standards;</li>
            <li>applicable output(s) of risk management;</li>
            <li>as appropriate, information derived from previous similar designs;</li>
            <li>other requirements essential for design and development of the product and processes.</li>
        </ul>
        <p>These inputs shall be reviewed for adequacy and approved. Requirements shall be complete, unambiguous, able to be verified or validated, and not in conflict with each other.</p>

        <h3>7.3.4 Design and Development Outputs</h3>
        <p>Design and development outputs shall:</p>
        <ul>
            <li>meet the input requirements for design and development;</li>
            <li>provide appropriate information for purchasing, production and service provision;</li>
            <li>contain or reference product acceptance criteria;</li>
            <li>specify the characteristics of the product that are essential for its safe and proper use.</li>
        </ul>
        <p>The outputs shall be in a form suitable for verification against the inputs and shall be approved prior to release. Records of the design and development outputs shall be maintained.</p>

        <h3>7.3.5 Design and Development Review</h3>
        <p>At suitable stages, systematic reviews of design and development shall be performed to:</p>
        <ul>
            <li>evaluate the ability of the results to meet requirements;</li>
            <li>identify and propose necessary actions.</li>
        </ul>
        <p>Participants shall include representatives of functions concerned with the stage being reviewed, as well as other specialist personnel. Records shall include the identification of the design under review, participants, and date.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.3 輸入 vs. 7.3.4 輸出：可追溯矩陣的重要性</h4>
            <p>7.3.3 輸入（設計需求）必須能在 7.3.4 輸出（規格/圖面/程序）中一一對應。業界用<strong>設計追溯矩陣（Design Traceability Matrix / RTM）</strong>記錄此對應關係：</p>
            <ul>
                <li>每一條用戶需求（User Requirement）→ 對應設計輸入（Design Input）→ 對應設計輸出（Design Output）→ 對應驗證測試項目</li>
                <li>7.3.2(e) 明確要求此種追溯方法</li>
                <li>稽核員在 DHF 審查時必然追蹤 RTM 的完整性</li>
            </ul>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>客戶提供的 Design Input 文件中有一項要求：「容器密封性符合 ASTM F2096」。這是否滿足 7.3.3 的「可驗證或確認」要求？若客戶改寫為「密封性良好」，有何問題？</li>
                <li>設計審查（7.3.5）要求有「相關功能的代表」參與。對一個無菌充填 CDMO 承接的新產品，設計審查應包含哪些功能代表？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：ISO 13485 的 7.3 為何是所有 ISO 標準中最嚴格的設計管制？</h4>
            <p>ISO 13485 的 7.3 共有 10 個子條款，遠超 ISO 9001（僅 7.3.1–7.3.7 共 7 項）。額外要求包括：</p>
            <p>7.3.2 的規劃文件必須隨設計進展持續更新，意味著 D&amp;D Plan 不是靜態文件，而是動態管理工具。</p>
        </div>
        <!-- ====== 7.3.6 to 7.3.10 ====== -->
<div class="section-title"><strong>Clause 7.3.6–7.3.10: Verification, Validation, Transfer, Change Control &amp; D&amp;D File Clause 7.3.6–7.3.10：驗證、確認、移轉、變更控制與設計開發檔案</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.3.6 Design and Development Verification</h3>
        <p>Verification shall be performed to ensure that the <span class="key-term">design and development outputs have met the design and development input requirements</span>.</p>
        <p>The organization shall document verification plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p>If the intended use requires that the medical device be connected to, or have an interface with, other medical device(s), verification shall include confirmation that the design outputs meet design inputs when so connected or interfaced.</p>

        <h3>7.3.7 Design and Development Validation</h3>
        <p>Validation shall be performed to ensure that the <span class="key-term">resulting product is capable of meeting the requirements for the specified application or intended use</span>.</p>
        <p>The organization shall document validation plans that include methods, acceptance criteria and, as appropriate, statistical techniques with rationale for sample size.</p>
        <p><span class="key-term">Design validation shall be conducted on representative product</span>. Representative product includes initial production units, batches or their equivalents. The rationale for the choice of product used for validation shall be recorded.</p>
        <p>As part of design and development validation, the organization shall perform clinical evaluations or performance evaluations of the medical device in accordance with applicable regulatory requirements.</p>
        <p>Validation shall be completed prior to release for use of the product to the customer.</p>

        <h3>7.3.8 Design and Development Transfer</h3>
        <p>The organization shall document procedures for <span class="key-term">transfer of design and development outputs to manufacturing</span>. These procedures shall ensure that design and development outputs are verified as <span class="key-term">suitable for manufacturing before becoming final production specifications</span> and that <span class="key-term">production capability can meet product requirements</span>.</p>
        <p>Results and conclusions of the transfer shall be recorded.</p>

        <h3>7.3.9 Control of Design and Development Changes</h3>
        <p>The organization shall document procedures to control design and development changes. The organization shall determine the significance of the change to function, performance, usability, safety and applicable regulatory requirements.</p>
        <p>Before implementation, changes shall be: reviewed; verified; validated, as appropriate; approved.</p>
        <p>The review of design and development changes shall include <span class="key-term">evaluation of the effect of the changes on constituent parts and product in process or already delivered</span>, inputs or outputs of risk management and product realization processes.</p>

        <h3>7.3.10 Design and Development Files</h3>
        <p>The organization shall <span class="key-term">maintain a design and development file for each medical device type or medical device family</span>. This file shall include or reference records generated to demonstrate conformity to the requirements for design and development and records for design and development changes.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.3.8 設計轉移：CDMO 最直接的相關條款</h4>
            <p>對 CDMO 而言，7.3.8 是整個 7.3 最直接相關的條款：</p>
            <ul>
                <li><strong>設計轉移程序</strong>：CDMO 必須有書面程序，定義如何接收客戶的設計輸出（規格、圖面、BOM）並轉化為 CDMO 的生產規範</li>
                <li><strong>可製造性驗證</strong>：在成為最終生產規格之前，CDMO 必須確認設計輸出在其設施中「可重現製造」——這就是 Process Qualification（PQ）的前置步驟</li>
                <li><strong>生產能力確認</strong>：設備、人員、環境必須能滿足產品需求——對應設備 IQ/OQ/PQ 的概念</li>
            </ul>
            <p>實務文件：技術轉移報告（Technology Transfer Report）即是 7.3.8 的記錄輸出。</p>
        </div>
        <div class="note-box">
            <h4>7.3.9 設計變更管制：「在製或已交付」的影響評估</h4>
            <p>ISO 13485 的設計變更管制比 ISO 9001 多了一項關鍵要求：必須評估變更對<strong>已在製造中或已交付的相同或類似產品</strong>的影響。</p>
            <p>這意味著：</p>
            <ul>
                <li>客戶變更設計 → CDMO 必須評估現有庫存、在製品、已出貨產品是否受影響</li>
                <li>若已出貨產品受影響且可能危及安全 → 可能觸發 Field Safety Corrective Action（FSCA）</li>
                <li>此評估必須包含風險管理輸出的重新審查（即 ISO 14971 流程）</li>
            </ul>
        </div>
        <div class="concept-box">
            <h4>概念解析：7.3.10 設計開發文件（DHF）——FDA 設計歷史文件的 ISO 對應</h4>
            <p>7.3.10 要求每種醫療器材型號（或產品族）維護一份<strong>設計開發文件（Design and Development File）</strong>，這等同於 FDA 21 CFR Part 820 中的<strong>Design History File（DHF）</strong>。</p>
            <p>DHF/D&amp;D File 必須包含或引用：</p>
            <ul>
                <li>D&amp;D 計劃（7.3.2 輸出）</li>
                <li>設計輸入記錄（7.3.3）</li>
                <li>設計輸出記錄（7.3.4）</li>
                <li>設計審查記錄（7.3.5）</li>
                <li>驗證記錄（7.3.6）</li>
                <li>確認記錄（7.3.7）</li>
                <li>設計轉移記錄（7.3.8）</li>
                <li>設計變更記錄（7.3.9）</li>
            </ul>
            <p>DHF 是稽核時最重要的設計管制文件——它串連整個 7.3 的所有活動，形成完整的設計管制歷史。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>客戶完成了使用工程樣品的設計驗證，現在要進行設計確認。依據 7.3.7，這份確認應使用什麼樣的產品？若客戶堅持使用工程樣品，風險何在？</li>
                <li>客戶決定將注射器的針頭材質從 316L 不鏽鋼改為新型合金。依據 7.3.9，CDMO 應要求客戶在變更實施前完成哪些評估？若 CDMO 倉庫中已有 10,000 支使用舊材質的在製品，應如何處置？</li>
                <li>稽核員要求查閱某型號醫療器材的 Design and Development File（7.3.10）。CDMO 表示「設計是客戶的責任，我們只負責生產」。從 ISO 13485 的角度，這個回答是否正確？CDMO 應保存 DHF 的哪些部分？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：驗證（Verification）vs. 確認（Validation）的本質區別</h4>
            <p>這是醫療器材法規中最常被混淆的兩個概念：</p>
            <p>7.3.7 明確規定：確認必須使用「代表性產品，包括初期生產批次或相當品」。這意味著不能用手工樣品做設計確認——必須是接近最終生產條件的批次。</p>
        </div>
        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>6.4.2 污染管制是 ISO 13485 獨有條款</strong>：無菌醫療器材製造商必須文件化微生物與微粒管制要求，並在組裝/包裝過程中維持潔淨度——這是無菌 CDMO 潔淨室管理的法規基礎</li>
        <li><strong>7.1 品質計劃 = 產品實現規劃的輸出</strong>：包含 CQAs、測試方法、接受標準及適用程序的參引；對 CDMO 而言即技術轉移後的 Device-specific Quality Plan</li>
        <li><strong>7.3 是所有 ISO 標準中最嚴格的設計管制</strong>：10 個子條款，特別增加了程序文件要求（7.3.1）、設計轉移（7.3.8）和 DHF（7.3.10）——這三項是 ISO 9001 沒有的</li>
        <li><strong>驗證 vs. 確認的核心區別</strong>：Verification（輸出 vs. 輸入）可用原型；Validation（產品 vs. 預期用途）必須用代表性生產批次，且須在產品交付客戶前完成</li>
        <li><strong>7.3.8 設計轉移是 CDMO 最直接相關的條款</strong>：技術轉移報告是 7.3.8 的記錄輸出，必須證明設計輸出在 CDMO 設施中可重現製造</li>
        <li><strong>DHF（7.3.10）是設計管制的總索引</strong>：串連所有 7.3 活動的記錄，稽核時必查文件；CDMO 即使不主導設計，也應持有與製造相關的 DHF 部分</li>
    </ul>
</div>

</div>
        </div>
    </section>

    <!-- ========== Section 4: Purchasing, Production & Sterile Device Requirements ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Section 4: Purchasing, Production & Sterile Device Requirements</h2>
                <p>採購、生產及無菌器材特殊要求 | p26-p34</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 7.4–7.6 | p.17–p.21</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 7.4.1 供應商評鑑的「風險比例」原則：不同風險等級的採購品需要不同的供應商管制強度</li>
        <li>掌握 7.5.5 無菌醫療器材的特定要求：連結至滅菌製程驗證（7.5.7）及相關外部標準（ISO 11607、ISO 17665 等）</li>
        <li>理解 7.5.6 特殊製程驗證的範疇：哪些製程被視為「特殊製程」，需要額外的驗證義務</li>
        <li>掌握 7.5.7 滅菌及無菌屏障系統驗證的再驗證觸發條件</li>
        <li>理解 7.5.9 可追溯性要求：植入式器材的強化追溯義務與 CDMO 記錄保存實務</li>
        <li>了解 7.6 量測設備管制：校正失效時的回溯評估義務，以及監控軟體的驗證要求</li>
    </ul>
</div>

<!-- ====== CLAUSE 7.4: PURCHASING ====== -->
<div class="section-title">Clause 7.4: Purchasing — 採購管制</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.4.1 Purchasing Process</h3>
        <p>The organization shall document procedures to ensure that purchased product conforms to specified purchasing information.</p>
        <p>The organization shall establish <span class="key-term">criteria for the evaluation and selection of suppliers</span>. The criteria shall be:</p>
        <ul>
            <li>based on the supplier's ability to provide product that meets the organization's requirements;</li>
            <li>based on the performance of the supplier;</li>
            <li>based on the effect of the purchased product on the quality of the medical device;</li>
            <li>proportionate to the risk associated with the medical device.</li>
        </ul>
        <p>The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process.</p>
        <p>Non-fulfilment of purchasing requirements shall be addressed with the supplier <span class="key-term">proportionate to the risk</span> associated with the purchased product and compliance with applicable regulatory requirements.</p>
        <p>Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions shall be maintained.</p>

        <h3>7.4.2 Purchasing Information</h3>
        <p>Purchasing information shall describe or reference the product to be purchased, including as appropriate:</p>
        <ul>
            <li>product specifications;</li>
            <li>requirements for product acceptance, procedures, processes and equipment;</li>
            <li>requirements for qualification of supplier personnel;</li>
            <li>quality management system requirements.</li>
        </ul>
        <p>The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier.</p>
        <p>Purchasing information shall include, as applicable, a <span class="key-term">written agreement that the supplier notify the organization of changes</span> in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements.</p>

        <h3>7.4.3 Verification of Purchased Product</h3>
        <p>The organization shall establish and implement the inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The <span class="key-term">extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks</span> associated with the purchased product.</p>
        <p>When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device.</p>
        <p>When the organization or its customer intends to perform verification at the supplier's premises, the organization shall state the intended verification activities and method of product release in the purchasing information. Records of the verification shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.4.2 的「變更通知協議」：供應商管理的關鍵保障</h4>
            <p>7.4.2 要求採購文件中包含<strong>供應商變更通知書面協議（Change Notification Agreement）</strong>，這在實務中通常以<strong>品質技術協議（Quality Technical Agreement, QTA）</strong>的形式落實。</p>
            <p>QTA 應明確規定：</p>
            <ul>
                <li>哪些類型的變更需要提前通知（原材料、製程、設施、人員、檢測方法等）</li>
                <li>通知時間窗口（通常 30–90 天前）</li>
                <li>CDMO/客戶的評估與核准流程</li>
                <li>未通知變更的後果（拒收、CAPA 要求）</li>
            </ul>
            <p>若供應商未依協議通知變更而導致產品不符合，7.4.2 提供了 CDMO 追溯責任的法規基礎。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：7.4.3 進貨驗收的風險比例邏輯</h4>
            <p>進貨驗收強度應與風險成比例，就像機場安全管制：商務旅客（低風險）使用快速通道；初次旅客（未知風險）接受標準安檢；被標記旅客（已知風險）接受加強檢查。對績效良好的關鍵供應商，可適當減少進貨抽驗頻率；對新供應商或有歷史問題的供應商，則應加強每批驗收，這正是 ISO 13485 7.4.3 所授權的風險比例方法。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>CDMO 的玻璃注射器供應商通知將更換玻璃管材原料供應商，但未更改尺寸規格。依據 7.4.2 和 7.4.3，CDMO 應採取哪些行動？是否需要重新進行 E&amp;L 研究？</li>
                <li>您的供應商評估程序中，如何定義「關鍵供應商」？請列出三項判定標準，並說明與 7.4.1(c) 和 (d) 的對應關係。</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：7.4.1 的「風險比例」原則 — 分級供應商管理的法規依據</h4>
            <p>ISO 13485 在 7.4.1 明確要求評鑑標準「與醫療器材相關風險成比例」，這直接支持業界廣泛採用的<strong>分級供應商管理（Tiered Supplier Management）</strong>體系：</p>
            <p>7.4.1 同時要求「非履行採購要求」的處理也需與風險成比例——對關鍵供應商的重大不符合，可能觸發供應商暫停或取消資格。</p>
        </div>
        <!-- ====== 7.5.1 to 7.5.5 ====== -->
<div class="section-title">Clause 7.5.1–7.5.5: Production Control &amp; Sterile Medical Device Requirements — 生產管制與無菌器材要求</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.5.1 Control of Production and Service Provision</h3>
        <p>Production and service provision shall be planned, carried out, monitored and controlled to ensure that product conforms to specification. As appropriate, production controls shall include but are not limited to:</p>
        <ul>
            <li>documentation of procedures and methods for the control of production;</li>
            <li>qualification of infrastructure;</li>
            <li>implementation of monitoring and measurement of process parameters and product characteristics;</li>
            <li>availability and use of monitoring and measuring equipment;</li>
            <li>implementation of defined operations for labelling and packaging;</li>
            <li>implementation of product release, delivery and post-delivery activities.</li>
        </ul>
        <p>The organization shall establish and maintain a record for each <span class="key-term">medical device or batch of medical devices</span> that provides traceability to the extent specified in 7.5.9 and identifies the amount manufactured and amount approved for distribution. The record shall be verified and approved.</p>

        <h3>7.5.2 Cleanliness of Product</h3>
        <p>The organization shall document requirements for cleanliness of product or contamination control of product if:</p>
        <ul>
            <li>product is cleaned by the organization prior to sterilization or its use;</li>
            <li>product is supplied non-sterile and is to be subjected to a cleaning process prior to sterilization or its use;</li>
            <li>product cannot be cleaned prior to sterilization or its use, and its cleanliness is of significance in use;</li>
            <li>product is supplied to be used non-sterile, and its cleanliness is of significance in use;</li>
            <li>process agents are to be removed from product during manufacture.</li>
        </ul>

        <h3>7.5.3 Installation Activities</h3>
        <p>The organization shall document requirements for medical device installation and acceptance criteria for verification of installation, as appropriate. If installation is performed by an external party, the organization shall provide documented requirements for medical device installation and verification of installation.</p>

        <h3>7.5.4 Servicing Activities</h3>
        <p>If servicing of the medical device is a specified requirement, the organization shall document servicing procedures, reference materials, and reference measurements. The organization shall analyse records of servicing activities:</p>
        <ul>
            <li>to determine if the information is to be handled as a complaint;</li>
            <li>as appropriate, for input to the improvement process.</li>
        </ul>

        <h3>7.5.5 Particular Requirements for Sterile Medical Devices</h3>
        <p>The organization shall <span class="key-term">maintain records of the sterilization process parameters</span> used for each sterilization batch. <span class="key-term">Sterilization records shall be traceable to each production batch of medical devices.</span></p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：7.5.1 批次記錄（Batch Record）的法規定義</h4>
            <p>7.5.1 要求每個醫療器材或批次都必須有記錄，提供：</p>
            <ul>
                <li>可追溯性（至 7.5.9 定義的範圍）</li>
                <li>生產數量識別</li>
                <li>核准放行數量識別</li>
                <li>已驗證並核准的狀態</li>
            </ul>
            <p>這就是 Device History Record（DHR）的法規依據——FDA 21 CFR 820.184 對此有完全相同的要求。DHR 是生產歷史的完整記錄，包含所有批次相關的製造、測試、放行記錄。</p>
        </div>
        <div class="note-box">
            <h4>7.5.5 無菌醫療器材特定要求：CDMO 最核心的條款</h4>
            <p>7.5.5 雖然文字簡短，卻是無菌 CDMO 最關鍵的條款：</p>
            <ul>
                <li><strong>每批滅菌記錄</strong>：必須保存每次滅菌批次的製程參數（溫度、時間、壓力、F₀ 值等）</li>
                <li><strong>雙向可追溯性</strong>：滅菌記錄必須能追溯到對應的醫療器材生產批次（由滅菌記錄找到哪些產品批次被滅菌；由產品批次找到對應的滅菌記錄）</li>
                <li><strong>與 7.5.7 的連結</strong>：製程參數記錄需與已驗證的製程參數範圍比對——這是滅菌放行的法規依據</li>
            </ul>
            <p>對使用 EO（環氧乙烷）或 Steam（蒸汽）滅菌的 CDMO：批次記錄必須連結 ISO 11135（EO）或 ISO 17665（Steam/Moist Heat）驗證的已核准製程參數範圍。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：7.5.2 產品潔淨度要求的觸發條件</h4>
            <p>7.5.2 的五個觸發條件覆蓋了所有「潔淨度有意義」的情境：想像一家外科器械 CDMO——(a) 器械製造後由 CDMO 清洗再滅菌；(b) 客戶提供未清洗的零件由 CDMO 清洗後滅菌；(c) 某零件無法清洗但其微粒污染水平影響最終使用（如某些精密光學元件）；(d) 非無菌器材的清潔狀態仍有臨床意義（如牙科器械）；(e) 製程中使用切削液需在成品前去除。每種情境都需要書面的潔淨度要求文件。</p>
        </div>
    </div>
</div>

<!-- ====== 7.5.6 to 7.5.7 ====== -->
<div class="section-title">Clause 7.5.6–7.5.7: Validation of Special Processes &amp; Sterilization — 特殊製程驗證與滅菌確效</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.5.6 Validation of Processes for Production and Service Provision</h3>
        <p>The organization shall validate any processes for production and service provision where <span class="key-term">the resulting output cannot be or is not verified by subsequent monitoring or measurement</span> and, as a consequence, deficiencies become apparent only after the product is in use or the service has been delivered.</p>
        <p>Validation shall demonstrate the ability of these processes to achieve planned results consistently. The organization shall document procedures for validation of processes, including:</p>
        <ul>
            <li>defined criteria for review and approval of the processes;</li>
            <li>equipment qualification and qualification of personnel;</li>
            <li>use of specific methods, procedures and acceptance criteria;</li>
            <li>as appropriate, statistical techniques with rationale for sample sizes;</li>
            <li>requirements for records;</li>
            <li>revalidation, including criteria for revalidation;</li>
            <li>approval of changes to the processes.</li>
        </ul>
        <p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used in production and service provision</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.</p>

        <h3>7.5.7 Particular Requirements for Validation of Processes for Sterilization and Sterile Barrier Systems</h3>
        <p>The organization shall document procedures for the <span class="key-term">validation of processes for sterilization and sterile barrier systems</span>.</p>
        <p>Processes for sterilization and sterile barrier systems shall be <span class="key-term">validated prior to implementation and following product or process changes, as appropriate</span>.</p>
        <p>Records of the results and, conclusion of validation and necessary actions from the validation shall be maintained.</p>
        <p><em>NOTE: Further information can be found in ISO 11607-1 and ISO 11607-2.</em></p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.5.7 滅菌及無菌屏障驗證的再驗證觸發條件</h4>
            <p>7.5.7 要求「實施前」及「產品或製程變更後（適當情況下）」進行驗證。業界根據此要求定義再驗證觸發事件（Revalidation Triggers）：</p>
            <ul>
                <li><strong>產品變更</strong>：包材尺寸/材質改變、產品密度/負荷改變、初始生物負荷基準變化</li>
                <li><strong>製程變更</strong>：滅菌週期參數修改、負荷配置改變、設備重大修繕後</li>
                <li><strong>設備變更</strong>：滅菌設備更換、腔室重大零件更換</li>
                <li><strong>設施變更</strong>：滅菌間遷移、倉儲條件改變影響無菌屏障完整性</li>
                <li><strong>定期再驗證</strong>：通常每年一次，確認製程仍在已驗證狀態</li>
            </ul>
            <p>無菌屏障系統驗證（ISO 11607-2）與滅菌製程驗證並列要求，意味著包材的密封完整性驗證也是 7.5.7 的範疇。</p>
        </div>
        <div class="note-box">
            <h4>7.5.6 製程電腦軟體驗證：被低估的要求</h4>
            <p>7.5.6 最後兩段對「生產和服務提供中使用的電腦軟體」有明確的驗證要求：</p>
            <ul>
                <li>初次使用前必須驗證</li>
                <li>軟體或應用方式變更後適當情況下再驗證</li>
                <li>驗證範圍與風險成比例</li>
            </ul>
            <p>涵蓋範圍：充填機 PLC/SCADA 系統、環境監控軟體（EM 系統）、檢驗設備軟體（顆粒計數器、TOC 分析儀）、ERP/MES 中影響批次記錄的模組。這些不是「IT 系統」問題，而是直接的 GMP 合規要求。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>CDMO 的主要客戶將其注射器從 1mL 改為 2.25mL 規格（同材質，但容積更大）。依據 7.5.7，CDMO 的 EO 滅菌製程是否需要重新驗證？哪些參數最可能需要重新評估（提示：考慮包裝尺寸與氣體穿透）？</li>
                <li>您的無菌灌裝線更新了 SCADA 系統的一個模組，該模組負責記錄灌裝重量數據並生成批次報告。依據 7.5.6，這是否需要軟體再驗證？應驗證哪些功能？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：7.5.6 特殊製程 — 哪些製程必須驗證？</h4>
            <p>7.5.6 的核心定義：「輸出無法或未以後續監控或量測驗證」的製程即為特殊製程（Special Process），必須進行製程驗證。無菌醫療器材製造中的特殊製程包括：</p>
            <p>7.5.6 的驗證文件體系（IQ → OQ → PQ）是對應要求 (b)（設備鑑定）+ (c)（方法與接受標準）+ (f)（再驗證準則）的直接實踐。</p>
        </div>
        <!-- ====== 7.5.8 to 7.5.11 ====== -->
<div class="section-title"><strong>Clause 7.5.8–7.5.11: Identification, Traceability, Customer Property &amp; Preservation Clause 7.5.8–7.5.11：識別、追溯性、顧客財產與防護</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.5.8 Identification</h3>
        <p>The organization shall document procedures for product identification and identify product by suitable means throughout product realization.</p>
        <p>The organization shall identify product status with respect to monitoring and measurement requirements throughout product realization. Identification of product status shall be maintained throughout production, storage, installation and servicing to ensure that only product that has <span class="key-term">passed the required inspections and tests or released under an authorized concession</span> is dispatched, used or installed.</p>
        <p>If required by applicable regulatory requirements, the organization shall document a system to assign <span class="key-term">unique device identification</span> to the medical device.</p>
        <p>The organization shall document procedures to ensure that medical devices returned to the organization are identified and distinguished from conforming product.</p>

        <h3>7.5.9 Traceability</h3>
        <p><strong>7.5.9.1 General:</strong> The organization shall document procedures for traceability. These procedures shall define the extent of traceability in accordance with applicable regulatory requirements and the records to be maintained.</p>
        <p><strong>7.5.9.2 Particular requirements for implantable medical devices:</strong> The records required for traceability shall include <span class="key-term">records of components, materials, and conditions for the work environment</span> used, if these could cause the medical device not to satisfy its specified safety and performance requirements.</p>
        <p>The organization shall require that suppliers of distribution services or distributors <span class="key-term">maintain records of the distribution of medical devices to allow traceability</span> and that these records are available for inspection.</p>
        <p>Records of the name and address of the shipping package consignee shall be maintained.</p>

        <h3>7.5.10 Customer Property</h3>
        <p>The organization shall identify, verify, protect, and safeguard <span class="key-term">customer property</span> provided for use or incorporation into the product while it is under the organization's control or being used by the organization. If any customer property is lost, damaged or otherwise found to be unsuitable for use, the organization shall report this to the customer and maintain records.</p>

        <h3>7.5.11 Preservation of Product</h3>
        <p>The organization shall document procedures for preserving the conformity of product to requirements during processing, storage, handling, and distribution. Preservation shall apply to the <span class="key-term">constituent parts of a medical device</span>.</p>
        <p>The organization shall protect product from alteration, contamination or damage by:</p>
        <ul>
            <li>designing and constructing suitable packaging and shipping containers;</li>
            <li>documenting requirements for special conditions needed if packaging alone cannot provide preservation.</li>
        </ul>
        <p>If special conditions are required, they shall be controlled and recorded.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>7.5.8 UDI（唯一設備識別碼）的合規要求</h4>
            <p>7.5.8 提到「如法規要求，應建立 UDI 系統」。目前主要法規要求：</p>
            <ul>
                <li><strong>EU MDR 2017/745</strong>：所有 Class I 以上的醫療器材均需 UDI，已階段性強制實施</li>
                <li><strong>FDA 21 CFR Part 830</strong>：已強制實施，Class III 最先，向下延伸至 Class I</li>
                <li><strong>中國 NMPA</strong>：已實施醫療器材唯一標識制度</li>
            </ul>
            <p>CDMO 的合規義務：確認每件產品的標籤包含正確的 UDI（Device Identifier + Production Identifier），並將 UDI 資訊納入 DHR 批次記錄。</p>
        </div>
        <div class="note-box">
            <h4>7.5.10 客戶財產：CDMO 的重要責任條款</h4>
            <p>對 CDMO 而言，「客戶財產（Customer Property）」通常包括：</p>
            <ul>
                <li>客戶提供的初級包材（如客戶採購的預填充注射器）</li>
                <li>客戶提供的標籤設計文件與電子檔案</li>
                <li>客戶的技術秘密（如配方、製程參數）</li>
                <li>客戶提供的設備或模具</li>
            </ul>
            <p>7.5.10 要求：識別、驗收確認、保護、防護，若損失或損壞則立即通知並記錄。這是 CDMO 服務合約中「客戶財產管理條款」的法規基礎。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：7.5.11 保存要求延伸至「構成部件」的意義</h4>
            <p>7.5.11 特別規定保存要求適用於醫療器材的「構成部件（Constituent Parts）」，不只是成品。這就像一個精密機械錶的製造：不僅錶本身需要防潮儲存，製造過程中等待組裝的齒輪、彈片、水晶玻璃都需要在適當條件下保存。對無菌充填 CDMO，這意味著：等待充填的無菌初級包材、已充填未滅菌的產品、已滅菌但未最終包裝的產品，每個階段都有其保存要求，且必須被文件化和監控。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>客戶委託 CDMO 生產一批植入式骨釘（植入式器材）。依據 7.5.9.2，CDMO 的批次記錄中必須包含哪些環境條件記錄？若加工時潔淨室 EM 記錄顯示有一筆超標數據，應如何處理？</li>
                <li>CDMO 倉庫中客戶提供的 500 個玻璃瓶在搬運時有 10 個破損。依據 7.5.10，CDMO 的正確做法是什麼？應保存哪些記錄？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：7.5.9 可追溯性要求 — ISO 13485 vs. ISO 9001 的關鍵差異</h4>
            <p>ISO 13485 的追溯性要求明顯強於 ISO 9001：</p>
            <p>對植入式醫療器材（如骨科植入物、心臟支架等）：CDMO 的批次記錄必須包含每個組件的批號、每種材料的規格與批號、生產時的環境條件（溫度、濕度、潔淨度記錄）。</p>
        </div>
        <!-- ====== 7.6 MONITORING AND MEASURING EQUIPMENT ====== -->
<div class="section-title">Clause 7.6: Control of Monitoring and Measuring Equipment — 監控與量測設備管制</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.6 Control of Monitoring and Measuring Equipment</h3>
        <p>The organization shall determine the monitoring and measurement to be undertaken and the monitoring and measuring equipment needed to provide evidence of conformity of product to determined requirements.</p>
        <p>The organization shall document procedures to ensure that monitoring and measurement can be carried out in a manner consistent with the monitoring and measurement requirements.</p>
        <p>As necessary to ensure valid results, measuring equipment shall:</p>
        <ul>
            <li>be <span class="key-term">calibrated or verified, or both, at specified intervals</span>, or prior to use, against measurement standards traceable to international or national measurement standards: when no such standards exist, the basis used for calibration or verification shall be recorded;</li>
            <li>be adjusted or re-adjusted as necessary: such adjustments or re-adjustments shall be recorded;</li>
            <li>have identification in order to determine its calibration status;</li>
            <li>be safeguarded from adjustments that would invalidate the measurement result;</li>
            <li>be protected from damage and deterioration during handling, maintenance and storage.</li>
        </ul>
        <p>The organization shall perform calibration or verification in accordance with documented procedures.</p>
        <p>In addition, the organization shall <span class="key-term">assess and record the validity of the previous measuring results when the equipment is found not to conform to requirements</span>. The organization shall take appropriate action in regard to the equipment and any product affected.</p>
        <p>Records of the results of calibration and verification shall be maintained.</p>
        <p>The organization shall document procedures for the <span class="key-term">validation of the application of computer software used for the monitoring and measurement of requirements</span>. Such software applications shall be validated prior to initial use and, as appropriate, after changes. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software, including the effect on the ability of the product to conform to specifications.</p>
        <p>Records of the results and conclusion of validation and necessary actions from the validation shall be maintained.</p>
        <p><em>NOTE: Further information can be found in ISO 10012.</em></p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：校正失效時的「回溯評估」義務</h4>
            <p>7.6 中最具法規影響力的要求是：<strong>當量測設備被發現不符合要求時，必須評估並記錄先前量測結果的有效性。</strong></p>
            <p>這意味著：若一台充填重量秤的最近一次校正發現已超出容許誤差，CDMO 必須：</p>
            <ul>
                <li>確定上次校正合格的時間點</li>
                <li>評估兩次校正間隔期間所有使用該設備的批次</li>
                <li>判定受影響批次的量測結果是否仍可信</li>
                <li>若量測結果失效 → 可能觸發批次調查、額外測試、甚至召回評估</li>
            </ul>
            <p>這是 GMP 中「設備可疑狀態（Equipment Out-of-Tolerance）」事件處理的法規依據，必須以 CAPA 或偏差調查文件化。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：校正追溯與「可疑批次」評估</h4>
            <p>想像一家每天使用體重秤測量食品重量的工廠。如果某天發現秤少稱了 5%（超出容許誤差），必須追問：「這台秤上次合格校正是什麼時候？上次合格到發現失效之間，有多少批產品用這台秤放行了？」這些產品的重量記錄現在需要被質疑。醫療器材的量測設備失效處理完全相同——而且後果更嚴重，因為量測結果直接關係到患者安全。7.6 要求的「回溯評估」正是確保品質系統能發現並糾正這類漏網之魚。</p>
        </div>
        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>CDMO 的 TOC（總有機碳）分析儀在季度校正中被發現超出規格。這台設備過去三個月用於放行清潔驗證樣本。依據 7.6，CDMO 應採取哪些步驟？哪些批次記錄需要被審查？</li>
                <li>您的 EM（環境監控）系統軟體供應商發布了一個更新，修正了數據顯示的 bug（顯示邏輯變更，但數據採集功能未變）。依據 7.6，是否需要再驗證？驗證範圍應包含哪些測試？</li>
                <li>新採購的粒子計數器附帶製造商的出廠校正證書，校正可追溯至 NIST 標準。CDMO 是否可以直接使用，還是需要在使用前進行額外的設備鑑定？請說明依據。</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>7.6 量測軟體驗證：與 7.5.6 的區別</h4>
            <p>7.5.6 要求驗證「生產製程用軟體」；7.6 要求驗證「監控與量測用軟體」。兩者範疇不同：</p>
            <p>7.6 的軟體驗證重點是：確保軟體輸出的量測數據是準確、完整且不可偽造的。LIMS（實驗室資訊管理系統）是最典型的 7.6 驗證對象。</p>
        </div>
        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>7.4.1 分級供應商管理有法規依據</strong>：「與風險成比例」的評鑑標準明確授權分級管理；QTA 中的供應商變更通知義務（7.4.2）是防止未申報變更損害產品品質的關鍵保障</li>
        <li><strong>7.5.5 是無菌 CDMO 的核心義務</strong>：每批滅菌記錄必須保存，且可雙向追溯至對應的醫療器材生產批次——這是滅菌批次放行的直接法規依據</li>
        <li><strong>7.5.6 特殊製程驗證範圍廣泛</strong>：涵蓋滅菌、無菌灌裝、焊接、密封等輸出無法完全驗證的製程；製程電腦軟體也在此要求範圍內</li>
        <li><strong>7.5.7 滅菌驗證有明確的再驗證觸發條件</strong>：產品、製程、設備、設施任何相關變更均可能觸發，CDMO 的變更管制程序必須包含滅菌影響評估步驟</li>
        <li><strong>7.5.9 植入式器材的追溯要求遠強於一般產品</strong>：環境條件記錄、配送商記錄、收件人記錄均需保存；UDI 已成為主要市場的強制要求</li>
        <li><strong>7.6 校正失效的回溯評估是高風險義務</strong>：設備超出容許誤差必須觸發受影響批次調查；監控用軟體（LIMS、EM 系統）需要在使用前及變更後驗證</li>
    </ul>
</div>

</div>
        </div>
    </section>

    <!-- ========== Section 5: Measurement, Analysis & Improvement + Annexes ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Section 5: Measurement, Analysis & Improvement + Annexes</h2>
                <p>量測分析改善與附錄 | p35-p44</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="page-info">ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>掌握 Clause 8 的量測分析改善架構：從回饋收集 → 投訴處理 → 法規通報 → 內部稽核 → 製程與產品監控的完整閉環</li>
        <li>理解 8.2.2 投訴的廣義定義，及其與 8.2.3 法規通報義務之間的決策邏輯（不是所有投訴都需通報）</li>
        <li>掌握 8.3 不符合品的四層管控架構（通則、交貨前、交貨後、返工），以及各層對風險評估的要求</li>
        <li>理解 8.5.2 CAPA 的 7 步驟流程，並區分 ISO 13485 CAPA 與 ISO 9001 版本的關鍵差異</li>
        <li>掌握 Annex A 的 2016 年重大變更項目，及 Annex B 中 ISO 13485 與 ISO 9001:2015 結構對照的核心差異</li>
    </ul>
</div>

<!-- ====== CLAUSE 8.1 + 8.2.1 ====== -->
<div class="section-title">Clause 8.1–8.2.1: 量測一般要求與回饋系統</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.1 General</h3>
        <p>The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:</p>
        <ul>
            <li>a) demonstrate conformity of product</li>
            <li>b) ensure conformity of the quality management system</li>
            <li>c) maintain the effectiveness of the quality management system</li>
        </ul>
        <p>This shall include determination of applicable methods, including statistical techniques and the extent of their use. <strong>Records shall be maintained.</strong></p>

        <h3>8.2.1 Feedback</h3>
        <p>As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met <span class="key-term">customer requirements</span>.</p>
        <p>The methods for obtaining and using this information shall be documented.</p>
        <p>The organization shall utilize feedback information as an input to monitoring and maintaining the <strong>product requirements</strong> and to the risk management process.</p>
        <p>Feedback shall come from <strong>production and post-production activities</strong>. Examples include:</p>
        <ul>
            <li>Customer complaints</li>
            <li>Field service records</li>
            <li>Regulatory authority queries</li>
            <li>Servicing reports</li>
        </ul>
        <div class="quote-box">
            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：8.1 的三個目的 vs. ISO 9001 的四個目的</h4>
            <p>ISO 13485:2016 的 8.1 列出三個目的，刻意省略了 ISO 9001 的第四個目的：「<strong>持續改善</strong>（continual improvement）」。</p>
            <p>這不是疏漏，而是設計選擇。ISO 13485 用語是「<strong>maintain the effectiveness</strong>」（維持有效性），而非「continual improvement」（持續改善）。</p>
            <p>對 CDMO 的實務意義：</p>
            <ul>
                <li>ISO 13485 不要求「每年一定要更好」——只要求體系有效運作、符合法規</li>
                <li>這與 FDA QSR 21 CFR Part 820 的邏輯一致：重點是控制，不是不斷精進</li>
                <li>在 EU MDR/IVDR 的 QMS 申請中，稽核員會查這個區別——不要在 QMS 文件中承諾「continual improvement」，除非你真的有量化指標支撐</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：8.2.1 回饋系統是「早期預警雷達」</h4>
            <p>回饋系統不只是被動收集投訴，更是主動偵測市場信號的感測器。</p>
            <p>把它想像成工廠的環境監控：不是等到有事故才知道問題，而是持續偵測溫度、濕度、微生物數據。8.2.1 的回饋系統對「市場中的裝置」做同樣的事。</p>
            <p>2016 版新增的關鍵要求：feedback 必須回饋到 <strong>風險管理流程（risk management process）</strong>——這直接連結 ISO 14971，形成「上市後監控 → 風險再評估 → 設計/製程更新」的閉環。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 的回饋系統設計</h4>
            <p>CDMO 通常不直接面對終端用戶，但仍需建立回饋系統。可以從以下渠道收集：</p>
            <ul class="checklist">
                <li>客戶（品牌製造商）轉發的市場投訴摘要</li>
                <li>CDMO 自身的品質保留樣品穩定性數據（Post-release stability）</li>
                <li>客戶服務會議（Quarterly Business Review）中的品質議題</li>
                <li>法規當局對客戶產品的問詢（CDMO 應要求客戶通知相關查詢）</li>
                <li>CDMO 執行的服務批次的再加工/報廢記錄</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.2.2 ====== -->
<div class="section-title">Clause 8.2.2: 投訴處理（Complaint Handling）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.2 Complaint Handling</h3>
        <p>The organization shall document a <span class="key-term">written procedure</span> for timely complaint handling in accordance with applicable regulatory requirements. This procedure shall include at minimum:</p>
        <ol type="a">
            <li>Receiving and recording information</li>
            <li>Evaluating information to determine if feedback constitutes a complaint</li>
            <li>Investigating complaints</li>
            <li>Determining the need to report information to regulatory authorities</li>
            <li>Handling of complaint-related product</li>
            <li>Determining the need to initiate corrections or corrective actions</li>
        </ol>
        <p>A <span class="key-term">complaint</span> means any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it has been released for distribution.</p>
        <p>If any complaint is not investigated, the justification shall be maintained. Records of complaints shall be maintained for each complaint received.</p>
        <p>Complaint records shall include:</p>
        <ul>
            <li>Product identification, lot, and revision level</li>
            <li>Name and address of complainant</li>
            <li>Nature of complaint</li>
            <li>Date complaint received</li>
            <li>If investigation was conducted: date, results, and conclusions</li>
            <li>Any corrective action taken</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：「投訴」的廣義定義——Any Communication</h4>
            <p>ISO 13485 的 complaint 定義極廣：任何書面、電子、或口頭溝通，只要聲稱（<em>alleges</em>）裝置在下列任一方面有缺陷：</p>
            <ul>
                <li>身份識別（identity）、品質（quality）、耐用性（durability）</li>
                <li>可靠性（reliability）、安全性（safety）、有效性（effectiveness）</li>
                <li>性能（performance）</li>
            </ul>
            <p><strong>注意「alleges」這個詞</strong>：不需要投訴被證實為事實，只要有人聲稱有缺陷，就構成 complaint。即使最終調查發現是使用者操作錯誤，仍必須作為 complaint 記錄並完成調查流程。</p>
            <p><strong>Near miss 的挑戰</strong>：用戶回報「差一點就出問題」是否構成 complaint？ISO 13485 的回答是：如果溝通「聲稱」裝置有安全性或性能缺陷，即使事故未實際發生，也可能構成 complaint。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 的投訴處理架構</h4>
            <p>CDMO 是「受委託製造商」，通常不是法規意義上的「製造商（legal manufacturer）」。但投訴處理程序仍必須建立，因為：</p>
            <ul class="checklist">
                <li>客戶將市場投訴轉發給 CDMO 時，需要有接收和評估流程</li>
                <li>CDMO 收到的投訴須判斷是否與自身製造活動有關，若有關則必須調查</li>
                <li>CDMO 的調查結果需反饋給客戶，納入客戶的整體投訴記錄</li>
                <li>若 CDMO 同時持有 CE 標記或 510(k)（即 legal manufacturer），則直接承擔通報義務</li>
            </ul>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>投訴 vs. 通報的決策流程</h4>
            <p>收到投訴後，需要做兩個獨立判斷：</p>
            <p><strong>重要</strong>：「已上市的裝置」不包括還在 CDMO 廠內的在製品。CDMO 移交給客戶（品牌製造商）後，如果客戶尚未出貨，通報義務由品牌製造商判斷，而非 CDMO。</p>
            <p>即使不需通報，投訴記錄仍是強制的。「<strong>Records shall be maintained for each complaint received</strong>」是絕對要求。</p>
        </div>
        <!-- ====== CLAUSE 8.2.3 ====== -->
<div class="section-title">Clause 8.2.3: 向法規當局通報（Vigilance Reporting）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.3 Reporting to Regulatory Authorities</h3>
        <p>If applicable regulatory requirements require the reporting of complaints that meet specified criteria for <span class="key-term">adverse events</span> or issuance of <span class="key-term">advisory notices</span>, the organization shall:</p>
        <ul>
            <li>Document the procedure for determining whether complaints meet reporting criteria</li>
            <li>Report complaints that meet the criteria to appropriate regulatory authorities in the required timeframe</li>
            <li>Maintain records of complaint reporting to regulatory authorities</li>
        </ul>
        <p>The procedure shall include requirements for:</p>
        <ol type="a">
            <li>Determining if a complaint meets the definition of an adverse event under applicable regulations</li>
            <li>Timely communication with regulatory authorities in the form and timeframe required</li>
            <li>Retention of records of all reports submitted to regulatory authorities</li>
        </ol>
        <div class="quote-box">
            "The organization shall document a procedure for the timely reporting of complaints that are adverse events to applicable regulatory authorities."
        </div>
        <p><strong>Note</strong>: Applicable regulatory requirements vary by jurisdiction and may include specific timeframes, formats, and follow-up reporting obligations.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO 的 Vigilance 責任邊界</h4>
            <p>關鍵區別：</p>
            <ul>
                <li><strong>Legal manufacturer（法規製造商）</strong>：直接承擔向法規當局通報的義務</li>
                <li><strong>Contract manufacturer（合約製造商，即典型 CDMO）</strong>：沒有直接通報義務，但必須及時向客戶提供調查結果，以支援客戶的通報決策</li>
            </ul>
            <p>實務上，CDMO 的品質協議（Quality Agreement）中應明定：</p>
            <ul>
                <li>CDMO 收到相關投訴/事件通知後的回應時限（通常比法規時限短 5–10 天，留緩衝給客戶）</li>
                <li>CDMO 提供的調查報告格式和最低內容要求</li>
                <li>CDMO 是否需要核閱客戶提交法規當局的通報草稿</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：Vigilance 是醫療體系的「強制通報」</h4>
            <p>就像醫師發現某些傳染病必須通報衛生主管機關一樣，醫療器材的嚴重事件也必須通報——不是因為組織選擇，而是法律義務。</p>
            <p>ISO 13485 的貢獻是建立「決策流程」：每一件投訴都必須過一遍「是否符合通報標準？」的篩選。這個篩選流程本身就是稽核員關注的重點——不是看通報了多少，而是看決策邏輯是否嚴謹、有記錄。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：Vigilance Reporting 的管轄差異</h4>
            <p>ISO 13485:2016 的 8.2.3 刻意保持「jurisdiction-neutral」——它不規定具體時限，而是要求組織了解並遵從各地法規。主要市場的要求：</p>
            <p>CDMO 面對多市場客戶時，程序文件需明確規定「如何判斷適用哪個市場的通報要求」——通常依據產品的目標市場（intended market）和品牌製造商的法規主體所在地。</p>
        </div>
        <!-- ====== CLAUSE 8.2.4 ====== -->
<div class="section-title">Clause 8.2.4–8.2.6: 內部稽核與製程/產品監控</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.4 Internal Audit</h3>
        <p>The organization shall conduct internal audits at <span class="key-term">planned intervals</span> to determine whether the QMS:</p>
        <ul>
            <li>a) conforms to the planned arrangements, requirements of this standard, and QMS requirements established by the organization</li>
            <li>b) is effectively implemented and maintained</li>
        </ul>
        <p>A <strong>documented procedure</strong> shall establish responsibilities and requirements for:</p>
        <ul>
            <li>Planning and conducting audits</li>
            <li>Reporting results</li>
            <li>Maintaining records (including audit program, results, and corrective actions)</li>
        </ul>
        <p>Audit program shall take into account: status and importance of processes, results of previous audits, and risk to the organization.</p>
        <p>Auditors shall not audit their own work. Corrective actions shall be taken <strong>without undue delay</strong>. Management responsible for the area being audited shall take timely corrective action. <strong>Follow-up activities shall include verification of actions taken and reporting of verification results.</strong></p>

        <h3>8.2.5 Monitoring and Measurement of Processes</h3>
        <p>The organization shall apply suitable methods for monitoring and, where applicable, measurement of the QMS processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, <strong>correction and corrective action shall be taken</strong>.</p>

        <h3>8.2.6 Monitoring and Measurement of Product</h3>
        <p>The organization shall monitor and measure the characteristics of the product to verify that product requirements are met. This shall be carried out at appropriate stages during product realization.</p>
        <p>Evidence of conformity with the acceptance criteria shall be maintained as records. Records shall indicate the <span class="key-term">person(s) authorizing release</span> of the product. The records shall identify the test equipment used to perform measurement activities.</p>
        <p>Product release and service delivery shall not proceed until <strong>all planned activities have been completed satisfactorily</strong>, unless otherwise approved by relevant authority and, where applicable, by the customer.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>8.2.4 內部稽核：「without undue delay」的意義</h4>
            <p>ISO 13485 在 8.2.4 使用了「without undue delay」——這比 ISO 9001 的「within agreed timeframe」更嚴格。</p>
            <p>「Undue delay」代表：即使沒有事先約定時限，也不能以「等待計劃」或「資源不足」為由無限期拖延。這個語言直接鏡像 FDA 483 觀察的常見問題：CAPA 開單但數月未完成。</p>
            <p>對稽核程序的建議：</p>
            <ul>
                <li>每個 audit finding 都應在 30 天內有 initial response（不必完成，但要有計劃）</li>
                <li>稽核報告應包含「計劃完成日期」，並由責任部門主管簽署確認</li>
                <li>follow-up verification 的記錄是 ISO 13485 明文要求，不是選項</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>8.2.6 的「誰授權放行」記錄要求</h4>
            <p>ISO 13485 明確要求放行記錄需記載「授權放行人員」身份。這不只是簽名問題，而是可追溯性要求：</p>
            <ul>
                <li>若產品事後發現不合格，稽查可以追溯到是哪位 QC/QA 人員授權放行</li>
                <li>FDA 的 21 CFR 820.80 有相同要求，且要求記錄到個人層次（non-generic）</li>
                <li>EU MDR Annex IX 對 QMS 的技術文件審查也包含此項驗證</li>
            </ul>
            <p>2016 版新增要求：記錄中還需識別用於量測的「測試設備」（identify the test equipment used）。這確保設備校驗記錄可以和放行決定連結。</p>
        </div>
        </div>
</div>

<div class="practice-box">
            <h4>實務思考：CDMO 的稽核計劃設計</h4>
            <p>ISO 13485 要求稽核頻率依「風險」和「上次稽核結果」動態調整。CDMO 可用以下矩陣：</p>
            </div>
    <!-- ====== CLAUSE 8.3 ====== -->
<div class="section-title">Clause 8.3: 不符合品管制（Control of Nonconforming Product）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.3.1 General</h3>
        <p>The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. A <strong>documented procedure</strong> shall define controls and related responsibilities and authorities for identifying, segregating, evaluating, and disposing of nonconforming product.</p>
        <p>Records of the nature of nonconformities, any subsequent action taken, and concessions obtained shall be maintained.</p>

        <h3>8.3.2 Actions in Response to Nonconforming Product Detected Before Delivery</h3>
        <p>The organization shall deal with nonconforming product by one or more of the following:</p>
        <ul>
            <li>a) taking action to eliminate the detected nonconformity</li>
            <li>b) authorizing use, release or acceptance under concession (by relevant authority and, where applicable, the customer)</li>
            <li>c) taking action to preclude its original intended use or application</li>
        </ul>
        <p>If product is regraded or accepted under concession, records shall include the justification and the authorization (including the name of the person granting the concession). <strong>Regulatory requirement constraints on concessions shall be met.</strong></p>

        <h3>8.3.3 Actions in Response to Nonconforming Product Detected After Delivery</h3>
        <p>When nonconforming product is detected after delivery, the organization shall take action appropriate to the effects of the nonconformity. Actions include:</p>
        <ul>
            <li>Notifying customers (and, where applicable, regulatory authorities)</li>
            <li>Issuing <span class="key-term">advisory notices</span> (field safety corrective actions)</li>
            <li>Conducting a <strong>risk analysis</strong> to determine the scope and urgency of action</li>
            <li>Initiating recalls or field corrections</li>
        </ul>
        <p>Records of actions taken, advisory notices issued, and notification to regulatory authorities shall be maintained.</p>

        <h3>8.3.4 Rework</h3>
        <p>The organization shall perform rework in accordance with <strong>documented procedures</strong> that account for regulatory requirements. Before the decision is made to rework product, the organization shall determine potential adverse effects of rework on the product, using a <span class="key-term">risk management process</span>.</p>
        <p>Reworked product shall be re-inspected or re-tested in accordance with documented procedures. Records of rework, including re-inspection and re-testing, shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>8.3.3 交貨後不符合品 = Field Action 的法律框架</h4>
            <p>8.3.3 是整個 Clause 8 中「法律後果最重大」的條款。一旦觸發，可能涉及：</p>
            <ul>
                <li><strong>Advisory Notice（諮詢通知）</strong>：通知客戶和用戶有潛在風險，建議預防措施——不必然是召回</li>
                <li><strong>Field Safety Corrective Action (FSCA)</strong>：EU MDR 術語，包含召回、修正、警告</li>
                <li><strong>Recall</strong>：從市場收回產品——美國由 FDA 或企業自主發起</li>
            </ul>
            <p>風險分析決定了 action 的範疇：哪些批次受影響？受影響地區？嚴重程度是否需要強制停用？CDMO 在此必須快速提供批次記錄和製程數據，支援客戶的決策。</p>
        </div>
        <div class="analogy-box">
            <h4>8.3.4 返工：不是「修了就好」</h4>
            <p>ISO 13485 對返工的要求遠比 ISO 9001 嚴格：</p>
            <p>一般工業的思路：「品質不對 → 修理 → 再出貨」</p>
            <p>ISO 13485 的要求：「品質不對 → 先做<strong>風險評估</strong>（返工可能造成什麼新問題？）→ 寫返工程序 → 執行返工 → 重新驗收（re-inspect + re-test）→ 記錄所有步驟」</p>
            <p>典型風險：無菌充填產品返工（重新過濾/重新充填）會影響無菌保證水準；注射裝置返工可能改變材料相容性。返工前的 ISO 14971 風險評估因此是強制要求。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 不符合品 SOP 的最低內容</h4>
            <ul class="checklist">
                <li>識別和隔離觸發條件（非自動歸類——需人工評估是否符合「nonconforming product」定義）</li>
                <li>交貨前三種處置路徑（消除、讓步、報廢）的授權層級</li>
                <li>讓步記錄格式（授權人、理由、法規限制確認）</li>
                <li>交貨後通報流程（客戶通知時限 + 法規當局通知決策矩陣）</li>
                <li>返工決策觸發條件和返工前風險評估模板</li>
                <li>返工後重新驗收的測試項目清單（≥ 原始放行測試）</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：8.3 的四層架構</h4>
            <p>2016 版將 8.3 從一個整合條款拆分為四個子條款，清晰對應四種情境：</p>
            <p>2016 版相比 2003 版的核心新增：將「讓步（concession）」和「諮詢通知（advisory notice）」的記錄要求明文化，以及強制返工前做風險分析。</p>
        </div>
        <!-- ====== CLAUSE 8.4 ====== -->
<div class="section-title">Clause 8.4: 數據分析（Analysis of Data）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.4 Analysis of Data</h3>
        <p>The organization shall <strong>determine, collect and analyse appropriate data</strong> to demonstrate the suitability and effectiveness of the quality management system and to evaluate where improvement can be made.</p>
        <p>This shall include data generated as a result of monitoring and measurement and from other relevant sources. The determination of appropriate methods, including statistical techniques and the extent of their use, shall be documented.</p>
        <p>Analysis of data shall provide information relating to:</p>
        <ul>
            <li>a) <strong>Feedback</strong> (as specified in 8.2.1)</li>
            <li>b) <strong>Conformance to product requirements</strong></li>
            <li>c) <strong>Characteristics and trends of processes and products</strong>, including opportunities for preventive action</li>
            <li>d) <strong>Suppliers</strong></li>
            <li>e) <strong>Audits</strong></li>
            <li>f) <strong>Service reports</strong>, where applicable</li>
        </ul>
        <p>Records of the results of analysis shall be maintained. The results of analysis shall be used as an <strong>input to management review</strong>.</p>
        <div class="quote-box">
            "Analysis of data shall provide information relating to feedback, conformance to product requirements, characteristics and trends of processes and products, suppliers, audits, and service reports."
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：8.4 是「整合輸出」，不是「獨立活動」</h4>
            <p>8.4 的六個輸入來源（a-f）並非新的額外工作——它們都已在 Clause 8 的其他部分被要求：</p>
            <ul>
                <li>a) Feedback → 8.2.1</li>
                <li>b) Product conformance → 8.2.6</li>
                <li>c) Process trends → 8.2.5</li>
                <li>d) Suppliers → 7.4</li>
                <li>e) Audits → 8.2.4</li>
                <li>f) Service reports → 7.5.4</li>
            </ul>
            <p>8.4 的新增要求（2016 版）：這些數據必須被<strong>整合分析</strong>，並輸入管理審查。這意味著不能各部門各自為政——需要有橫跨部門的「QMS 績效儀表板」或等效機制。</p>
            <p>2016 版對「上市後監控（post-market surveillance）」的連結顯著強化——8.4 的分析結果直接影響風險管理文件（RMF）的更新週期。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：8.4 是 QMS 的「健康檢查報告」</h4>
            <p>把 8.4 想像成企業的年度健康檢查：不是看每一個單獨指標，而是看整體趨勢和各指標之間的關聯。</p>
            <p>例：投訴率上升 + 供應商 NCR 增加 + 特定製程能力指數下滑——三個孤立的數據放在一起，可能指向同一個根本原因（例如：關鍵原料品質變化）。</p>
            <p>這正是 8.4 要求的：系統性分析，不是逐一回應個案。管理審查（5.6）接收 8.4 的輸出後，才能做出真正有效的資源分配決定。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：管理審查輸入的數據包設計</h4>
            <p>每次管理審查前，QA 應準備涵蓋以下的數據分析包：</p>
            <ul class="checklist">
                <li>投訴件數、分類趨勢圖（近 12 個月）</li>
                <li>CAPA 開立 / 完成 / 逾期率</li>
                <li>內部稽核缺失分類與修正狀態</li>
                <li>主要供應商品質指標（交貨合格率、NCR 件數）</li>
                <li>製程能力指數趨勢（Cpk by critical parameter）</li>
                <li>產品放行率與批次報廢趨勢</li>
                <li>法規通報件數（如適用）</li>
                <li>Post-market surveillance 信號摘要（如適用）</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.5 ====== -->
<div class="section-title">Clause 8.5: 改善、矯正措施與預防措施</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.1 General</h3>
        <p>The organization shall identify and implement changes needed to ensure and <span class="key-term">maintain the effectiveness</span> of the quality management system and any resulting changes to the medical device or processes.</p>
        <p><em>Note: "Maintain effectiveness" is distinct from ISO 9001's "continual improvement" — the standard does not require continuous improvement cycles, only that QMS effectiveness is sustained.</em></p>

        <h3>8.5.2 Corrective Action</h3>
        <p>The organization shall take corrective action to eliminate the causes of nonconformities in order to prevent recurrence. The organization shall document a procedure that defines requirements for:</p>
        <ol type="a">
            <li>Reviewing nonconformities (including complaints)</li>
            <li>Determining the causes of nonconformities</li>
            <li>Evaluating the need for corrective action to ensure nonconformities do not recur</li>
            <li>Planning and implementing necessary corrective action, including updating documentation</li>
            <li>Verifying that corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device</li>
            <li>Reviewing the effectiveness of corrective action taken</li>
        </ol>
        <p>Corrective action shall be appropriate to the effects of the nonconformities encountered. Records of corrective actions shall be maintained.</p>
        <p>Corrective action shall be taken <strong>without undue delay</strong>. Verification of effectiveness is required.</p>

        <h3>8.5.3 Preventive Action</h3>
        <p>The organization shall determine action to eliminate causes of <span class="key-term">potential nonconformities</span> in order to prevent their occurrence. Preventive actions shall be appropriate to the effects of the potential problems. A documented procedure shall define requirements for:</p>
        <ol type="a">
            <li>Determining potential nonconformities and their causes</li>
            <li>Evaluating the need for action to prevent the occurrence of nonconformities</li>
            <li>Implementing appropriate action and updating documentation</li>
            <li>Verifying that preventive action does not adversely affect the ability to meet regulatory requirements or safety/performance</li>
            <li>Reviewing the effectiveness of preventive action taken</li>
        </ol>
        <p>Records of preventive actions shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：ISO 13485 CAPA 七步驟流程</h4>
            <p>整合 8.5.2 的要求，可梳理出 ISO 13485 CAPA 的完整邏輯鏈：</p>
            <pre style="background:#e8f5e9; padding:0.75rem; border-radius:6px; font-family:'Courier New', monospace; font-size:0.82rem; overflow-x:auto;">
① 判定（Determination）
   識別不符合項並評估是否需要開立 CAPA

② 調查（Investigation）
   收集事件資訊、範圍確認

③ 根本原因分析（Root Cause Analysis）
   使用 5-Why、Fishbone 等工具

④ 措施必要性評估（Evaluation of Need for Action）
   若根本原因不會復發，可記錄並關閉

⑤ 措施實施（Implementation）
   含文件更新、訓練、設備修改等

⑥ 有效性驗證（Effectiveness Review）
   措施實施後，確認問題未復發

⑦ 不良影響確認（Adverse Effect Check）
   確認 CA 不會影響安全性或法規合規性
            </pre>
        </div>
        <div class="note-box">
            <h4>ISO 13485 CAPA vs. ISO 9001 CAPA 的關鍵差異</h4>
            <p>ISO 13485 在兩個地方比 ISO 9001 更嚴格：</p>
            <p><strong>1. 不良影響確認（Adverse Effect Check）</strong>：ISO 13485 要求每個 CA/PA 都必須驗證「措施本身不會對產品安全性或法規要求產生不良影響」。這是 2016 版的新增要求，ISO 9001 沒有對應條款。</p>
            <p>實例：CA 要求更換無菌充填機的關鍵密封件，更換後需要重新做密封完整性測試——這個 re-validation 動作就是「adverse effect check」的一部分。</p>
            <p><strong>2. 無效 CAPA 的再循環</strong>：如果有效性驗證顯示措施無效，必須重新進入 CAPA 流程（不能只是「close with note」）。FDA 483 觀察中最常見的 CAPA 缺失正是此項——measures taken but effectiveness not verified, or verified and found ineffective but not re-opened.</p>
        </div>
        <div class="formula-box">
            <h4>CA vs. PA 的區別：回顧 vs. 前瞻</h4>
            <pre>
Corrective Action（矯正措施）：
  觸發條件 → 已發生的不符合項
  目標    → 消除根本原因，防止復發
  資料來源 → 投訴、內稽缺失、偏差

Preventive Action（預防措施）：
  觸發條件 → 潛在風險（尚未發生）
  目標    → 在問題出現前消除原因
  資料來源 → 趨勢分析、風險評估、製程能力監控

區別重點：
  CA 是因為「已有問題」
  PA 是因為「看到了警示信號」

常見誤用：把 CA 寫成 PA
  例：投訴已發生 → 開立「預防措施」
  正確：應開立 CA（因為問題已發生）
  PA 是真正的前瞻性活動
            </pre>
        </div>
        <div class="practice-box">
            <h4>實務思考：CAPA 系統設計的 FDA/EU 稽查視角</h4>
            <p>FDA Form 483 和 EU MDR NB 技術審查中，CAPA 系統是最常被觀察（cited）的領域。關鍵稽查問題：</p>
            <ul class="checklist">
                <li>CAPA 開立是否及時（within defined timeframe after event detection）？</li>
                <li>根本原因分析是否有方法論記錄（5-Why、Fishbone 等）？</li>
                <li>有效性驗證的成功標準（success criteria）是否在措施實施前就定義？</li>
                <li>措施的不良影響評估（adverse effect check）是否已記錄？</li>
                <li>無效的 CAPA 是否被重新開立，而非僅記錄「not effective」後關閉？</li>
                <li>CAPA 趨勢是否輸入管理審查和 8.4 數據分析？</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== ANNEX A ====== -->
<div class="section-title">Annex A (Informative): ISO 13485:2003 vs. 2016 重大變更摘要</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>Annex A — 主要 2016 版新增/修訂條款</h3>
        </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：2016 版的核心哲學轉變</h4>
            <p>2016 版相比 2003 版，反映了醫療器材監管生態的三大變化：</p>
            <p><strong>1. 更強的「器材特異性」</strong>：4.2.3 MDF、6.4.2 污染管制、7.5.7 無菌屏障系統——這些條款在 ISO 9001 完全沒有對應，是醫療器材製造的專屬要求。2003 版仍然大量依賴 ISO 9001 框架，2016 版開始建立獨立的器材特異性要求。</p>
            <p><strong>2. 更完整的「上市後閉環」</strong>：8.2.1（回饋）→ 8.2.2（投訴）→ 8.2.3（通報）的三連結，在 2003 版是分散或缺失的。2016 版將上市後監控的體系化要求明文化，與 EU MDR 和 FDA QMSR 的方向一致。</p>
            <p><strong>3. 更清晰的「軟體和數位要求」</strong>：4.1.6 軟體驗證（CSV/CSA）的明確要求，反映了製藥/器材業對 IT 系統依賴度的顯著上升。</p>
        </div>
        <div class="note-box">
            <h4>4.2.3 醫療器材檔案（MDF）：2016 版最重要的新增條款之一</h4>
            <p>MDF 的概念來自 EU MDD/MDR 的「Technical File / Technical Documentation」，2016 版首次納入 ISO 13485 主文。MDF 的主要內容：</p>
            <ul>
                <li>器材通用描述（general description）</li>
                <li>預期用途（intended use）和使用目的</li>
                <li>標示和使用說明（labeling and IFU）</li>
                <li>設計規格（design specifications）</li>
                <li>製造規格（manufacturing specifications）</li>
                <li>安全性和性能要求（safety and performance requirements）</li>
                <li>風險管理記錄摘要（risk management）</li>
                <li>驗證和確效記錄摘要（V&amp;V records）</li>
            </ul>
            <p>MDF 是設計歷史文件（Design History File, DHF）的超集——DHF 記錄設計過程，MDF 記錄器材的整個生命週期。對 CDMO 的影響：如果 CDMO 承擔部分設計活動，需要貢獻到客戶的 MDF。</p>
        </div>
        <div class="analogy-box">
            <h4>6.4.2 污染管制：填補了 2003 版的重大空白</h4>
            <p>2003 版對無菌器材的污染管制要求模糊，依賴其他標準（如 ISO 14644）引用。2016 版明確要求：</p>
            <ul>
                <li>對有微生物或微粒污染風險的無菌器材，必須建立書面污染管制計劃</li>
                <li>計劃必須涵蓋：人員（更衣、行為）、設備（清潔/滅菌）、環境（監控）、流程（材料移入移出）</li>
            </ul>
            <p>對無菌充填 CDMO：6.4.2 直接對應 ISO 14644-1/2（潔淨室分級）和 EU GMP Annex 1（無菌製造）的要求，是技術審查（technical audit）的重點查核項目。</p>
        </div>
    </div>
</div>

<!-- ====== ANNEX B ====== -->
<div class="section-title">Annex B (Informative): ISO 13485:2016 vs. ISO 9001:2015 結構對照與差異</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>Annex B — 兩個標準的關鍵對照</h3>
        <p>Annex B 提供 ISO 13485:2016 與 ISO 9001:2015 的雙向對照表（Table B.1 和 B.2）。以下列出主要結構差異：</p>

        <h4>ISO 13485 有、ISO 9001 無的條款：</h4>
        <h4>ISO 9001 有、ISO 13485 省略的概念：</h4>
        <ul>
            <li><strong>Continual improvement（持續改善）</strong>：ISO 9001 Ch.10；ISO 13485 僅要求「maintain effectiveness」</li>
            <li><strong>Risk-based thinking（風險為基礎的思考）</strong>：ISO 9001 全面納入；ISO 13485 的「風險」限定在「安全性或性能要求」範圍內</li>
            <li><strong>Customer satisfaction（客戶滿意度）</strong>：ISO 9001 明確要求監控；ISO 13485 僅要求投訴處理，不要求客戶滿意度調查</li>
            <li><strong>Knowledge management（知識管理）</strong>：ISO 9001 7.1.6；ISO 13485 無直接對應條款</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>為什麼 ISO 13485 保留了 8.5.3 Preventive Action？</h4>
            <p>ISO 9001:2015 移除了獨立的 Preventive Action 條款，將其整合入「risk-based thinking」（6.1）的廣泛框架。ISO 13485:2016 選擇<strong>保留</strong> 8.5.3，原因：</p>
            <ul>
                <li>醫療器材法規（FDA QSR 21 CFR 820.100、EU MDR Annex IX）明確要求「preventive action」作為 QMS 的獨立要素</li>
                <li>稽核員（Notified Body、FDA 稽查員）仍習慣用「CAPA」（含 PA）框架審查記錄</li>
                <li>ISO 13485 的「風險」概念被刻意限縮，若取消獨立 PA 條款，可能留下「潛在問題識別」的空白</li>
            </ul>
            <p>實務提示：同時持有 ISO 9001 和 ISO 13485 認證的組織，CAPA 程序中應明確說明如何同時符合兩個標準的要求——通常一套 CAPA 程序可以涵蓋，但需要在程序中交叉引用。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：ISO 13485 是「特許醫院」的管理標準</h4>
            <p>ISO 9001 適合所有行業，就像「通用企業管理教科書」。</p>
            <p>ISO 13485 是為醫療器材業量身設計的，就像一本「特許醫院管理手冊」——它假設你的產品如果出問題，可能傷害或殺死病人。所以它不要求「每年更好」（持續改善），而是要求「始終安全可靠」（維持有效性）。</p>
            <p>這個差異解釋了為什麼 ISO 13485 文件化要求更具體（「documented procedure」多於「documented information」），以及為什麼 CA/PA 的有效性驗證是強制的——因為「我們已經改善了，但沒有驗證」在醫療器材領域是不可接受的。</p>
        </div>
        <div class="practice-box">
            <h4>ISO 13485 認證對 CDMO 的戰略意義</h4>
            <p>ISO 13485 認證是醫療器材 CDMO 的「入場券」，但以下幾個面向決定了 CDMO 的競爭位置：</p>
            <ul class="checklist">
                <li><strong>認證範圍（scope）</strong>：是「所有醫療器材」還是「特定類別」？範圍越廣，對客戶越有吸引力</li>
                <li><strong>覆蓋的生命週期階段</strong>：僅製造，還是含設計服務？含設計服務的 CDMO 可協助客戶建立 7.3 設計控制體系</li>
                <li><strong>與 EU MDR/FDA QMSR 的整合度</strong>：ISO 13485 是 EU MDR QMS 的充分條件，但 FDA QMSR（2024 更新版）直接對齊 ISO 13485:2016——對美國 FDA 登記的器材，ISO 13485 認證具有直接的法規價值</li>
                <li><strong>CAPA 系統的成熟度</strong>：客戶（品牌製造商）在選擇 CDMO 時，CAPA 系統的完整性和及時性是重要評估項目</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：兩個標準的「設計哲學差異」</h4>
            <p>ISO 9001 和 ISO 13485 雖然外形相似，但設計哲學不同：</p>
            </div>
        <!-- ====== FINAL SUMMARY ====== -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #ede9fe 0%, #ddd6fe 100%);">
    <h3>ISO 13485:2016 Clause 8 + Annexes — 整體學習總結</h3>
    <ul>
        <li><strong>量測閉環（8.1–8.2.6）</strong>：回饋 → 投訴 → 法規通報 → 稽核 → 製程監控 → 產品放行，每一步都有書面程序和記錄要求，形成完整的上市後監控閉環</li>
        <li><strong>Complaint 的廣義定義</strong>：任何聲稱裝置有缺陷的書面/電子/口頭溝通都是 complaint；「已上市」是觸發 8.2.3 通報評估的前提條件</li>
        <li><strong>不符合品四層架構（8.3.1–8.3.4）</strong>：交貨前→三種處置；交貨後→風險分析+召回/通報；返工→返工前風險評估+返工後重新驗收；每層都有獨立的記錄要求</li>
        <li><strong>CAPA 七步驟</strong>：判定→調查→根本原因→措施必要性→實施→有效性驗證→不良影響確認；有效性驗證失敗必須重新開立，不可直接關閉</li>
        <li><strong>2016 版的醫療器材特異化</strong>：MDF（4.2.3）、污染管制（6.4.2）、無菌屏障驗證（7.5.7）、投訴處理（8.2.2）、法規通報（8.2.3）——這五個新增/強化條款將 ISO 13485 從「ISO 9001 的醫療器材版」轉化為「真正的醫療器材專屬標準」</li>
        <li><strong>Annex B 差異的實務意義</strong>：ISO 13485 省略「持續改善」和「廣泛風險思維」，保留「預防措施」獨立條款——CAPA 程序需同時對應 FDA QSR、EU MDR Annex IX、ISO 13485 三套要求，並在程序中交叉引用</li>
    </ul>
</div>

</div>
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — 僅供學習參考</p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace('.html','');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>
    <script src="../../../rpg/rpg.js" defer></script>

</body>
</html>