<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISO 13485:2016 — Section 5: Measurement, Analysis &amp; Improvement + Annexes</title>
    <style>
:root { --primary-blue: #1e3a5f; --accent-blue: #3498db; --light-gray: #fafafa; --light-blue: #f5f0ff; --yellow-start: #fff9e6; --yellow-end: #fff3cd; --green-bg: #e8f5e9; --green-border: #4caf50; --orange-bg: #fff3e0; --orange-border: #ff9800; --purple-bg: #f3e5f5; --purple-border: #9c27b0; --text-dark: #2d3748; }
* { margin: 0; padding: 0; box-sizing: border-box; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif; line-height: 1.75; color: var(--text-dark); background: #f0f2f5; }
.header { background: linear-gradient(135deg, #4c1d95 0%, #7c3aed 100%); color: white; padding: 2rem; text-align: center; }
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.two-column { display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem; }
.left-column { background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0; }
.left-column h2 { color: var(--primary-blue); border-bottom: 2px solid #7c3aed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.left-column h3 { color: var(--primary-blue); margin: 1rem 0 0.5rem; font-size: 1rem; }
.left-column p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.92rem; }
.left-column li { margin-bottom: 0.4rem; }
.right-column { background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #c4b5fd; }
.right-column h2 { color: #4c1d95; border-bottom: 2px solid #7c3aed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem; }
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }
.section-title { font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem; padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0; }
.key-term { background: linear-gradient(to right, #d4edda, #c3e6cb); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em; }
.key-term-purple { background: linear-gradient(to right, #ede9fe, #ddd6fe); padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #4c1d95; font-size: 0.9em; }
.quote-box { background: linear-gradient(to right, #e7f3ff, #d6e9ff); border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0; border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem; }
.concept-box { background: var(--green-bg); border-left: 4px solid var(--green-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.concept-box h4 { color: #2e7d32; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.concept-box p, .concept-box ul, .concept-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.concept-box ul { margin-left: 1.25rem; }
.analogy-box { background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%); border-left: 4px solid #f6ad55; border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.analogy-box h4 { color: #856404; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.analogy-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.analogy-box ul { margin-left: 1.25rem; }
.analogy-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.note-box { background: var(--orange-bg); border-left: 4px solid var(--orange-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.note-box h4 { color: #c65102; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.note-box p, .note-box ul { margin-bottom: 0.5rem; font-size: 0.92rem; }
.note-box ul { margin-left: 1.25rem; }
.note-box li { margin-bottom: 0.4rem; }
.formula-box { background: var(--purple-bg); border-left: 4px solid var(--purple-border); border-radius: 8px; padding: 1rem 1.25rem; margin-bottom: 1rem; font-size: 0.92rem; line-height: 1.7; }
.formula-box h4 { color: #7b1fa2; margin-bottom: 0.6rem; font-size: 0.95rem; font-weight: 600; }
.formula-box pre { background: rgba(156, 39, 176, 0.08); padding: 0.75rem; border-radius: 6px; font-family: 'Courier New', monospace; font-size: 0.85rem; overflow-x: auto; white-space: pre-wrap; }
.formula-box p { margin-bottom: 0.5rem; font-size: 0.92rem; }
.formula-box ul { margin-left: 1.25rem; margin-bottom: 0.5rem; }
.formula-box li { margin-bottom: 0.4rem; font-size: 0.92rem; }
.practice-box { background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%); border: 2px dashed #3182ce; border-radius: 10px; padding: 1.25rem; margin: 1.25rem 0; font-size: 0.92rem; }
.practice-box h4 { color: #2c5282; margin-bottom: 0.75rem; font-size: 0.95rem; font-weight: 600; }
.practice-box ol { margin-left: 1.25rem; }
.practice-box ul { margin-left: 1.25rem; }
.practice-box li { margin-bottom: 0.5rem; font-size: 0.92rem; }
.learning-objectives { background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%); border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; }
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }
.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0 0.3rem 1.5rem; position: relative; font-size: 0.92rem; }
.checklist li::before { content: "☐"; position: absolute; left: 0; color: #7c3aed; }
.main-footer { background: var(--primary-blue); color: white; padding: 2rem; text-align: center; margin-top: 2rem; }
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }
@media (max-width: 900px) { .two-column { grid-template-columns: 1fr; } }
    </style>
</head>
<body>

<div class="header">
    <h1>Section 5: Measurement, Analysis &amp; Improvement + Annexes A–B</h1>
    <div class="subtitle">量測分析改善體系、不符合品管制與 CAPA 流程；版本對照附錄</div>
    <div class="page-info">ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35</div>
</div>

<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>掌握 Clause 8 的量測分析改善架構：從回饋收集 → 投訴處理 → 法規通報 → 內部稽核 → 製程與產品監控的完整閉環</li>
        <li>理解 8.2.2 投訴的廣義定義，及其與 8.2.3 法規通報義務之間的決策邏輯（不是所有投訴都需通報）</li>
        <li>掌握 8.3 不符合品的四層管控架構（通則、交貨前、交貨後、返工），以及各層對風險評估的要求</li>
        <li>理解 8.5.2 CAPA 的 7 步驟流程，並區分 ISO 13485 CAPA 與 ISO 9001 版本的關鍵差異</li>
        <li>掌握 Annex A 的 2016 年重大變更項目，及 Annex B 中 ISO 13485 與 ISO 9001:2015 結構對照的核心差異</li>
    </ul>
</div>

<!-- ====== CLAUSE 8.1 + 8.2.1 ====== -->
<div class="section-title">Clause 8.1–8.2.1: 量測一般要求與回饋系統</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.1 General</h3>
        <p>The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:</p>
        <ul>
            <li>a) demonstrate conformity of product</li>
            <li>b) ensure conformity of the quality management system</li>
            <li>c) maintain the effectiveness of the quality management system</li>
        </ul>
        <p>This shall include determination of applicable methods, including statistical techniques and the extent of their use. <strong>Records shall be maintained.</strong></p>

        <h3>8.2.1 Feedback</h3>
        <p>As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met <span class="key-term">customer requirements</span>.</p>
        <p>The methods for obtaining and using this information shall be documented.</p>
        <p>The organization shall utilize feedback information as an input to monitoring and maintaining the <strong>product requirements</strong> and to the risk management process.</p>
        <p>Feedback shall come from <strong>production and post-production activities</strong>. Examples include:</p>
        <ul>
            <li>Customer complaints</li>
            <li>Field service records</li>
            <li>Regulatory authority queries</li>
            <li>Servicing reports</li>
        </ul>
        <div class="quote-box">
            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：8.1 的三個目的 vs. ISO 9001 的四個目的</h4>
            <p>ISO 13485:2016 的 8.1 列出三個目的，刻意省略了 ISO 9001 的第四個目的：「<strong>持續改善</strong>（continual improvement）」。</p>
            <p>這不是疏漏，而是設計選擇。ISO 13485 用語是「<strong>maintain the effectiveness</strong>」（維持有效性），而非「continual improvement」（持續改善）。</p>
            <p>對 CDMO 的實務意義：</p>
            <ul>
                <li>ISO 13485 不要求「每年一定要更好」——只要求體系有效運作、符合法規</li>
                <li>這與 FDA QSR 21 CFR Part 820 的邏輯一致：重點是控制，不是不斷精進</li>
                <li>在 EU MDR/IVDR 的 QMS 申請中，稽核員會查這個區別——不要在 QMS 文件中承諾「continual improvement」，除非你真的有量化指標支撐</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：8.2.1 回饋系統是「早期預警雷達」</h4>
            <p>回饋系統不只是被動收集投訴，更是主動偵測市場信號的感測器。</p>
            <p>把它想像成工廠的環境監控：不是等到有事故才知道問題，而是持續偵測溫度、濕度、微生物數據。8.2.1 的回饋系統對「市場中的裝置」做同樣的事。</p>
            <p>2016 版新增的關鍵要求：feedback 必須回饋到 <strong>風險管理流程（risk management process）</strong>——這直接連結 ISO 14971，形成「上市後監控 → 風險再評估 → 設計/製程更新」的閉環。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 的回饋系統設計</h4>
            <p>CDMO 通常不直接面對終端用戶，但仍需建立回饋系統。可以從以下渠道收集：</p>
            <ul class="checklist">
                <li>客戶（品牌製造商）轉發的市場投訴摘要</li>
                <li>CDMO 自身的品質保留樣品穩定性數據（Post-release stability）</li>
                <li>客戶服務會議（Quarterly Business Review）中的品質議題</li>
                <li>法規當局對客戶產品的問詢（CDMO 應要求客戶通知相關查詢）</li>
                <li>CDMO 執行的服務批次的再加工/報廢記錄</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.2.2 ====== -->
<div class="section-title">Clause 8.2.2: 投訴處理（Complaint Handling）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.2 Complaint Handling</h3>
        <p>The organization shall document a <span class="key-term">written procedure</span> for timely complaint handling in accordance with applicable regulatory requirements. This procedure shall include at minimum:</p>
        <ol type="a">
            <li>Receiving and recording information</li>
            <li>Evaluating information to determine if feedback constitutes a complaint</li>
            <li>Investigating complaints</li>
            <li>Determining the need to report information to regulatory authorities</li>
            <li>Handling of complaint-related product</li>
            <li>Determining the need to initiate corrections or corrective actions</li>
        </ol>
        <p>A <span class="key-term">complaint</span> means any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it has been released for distribution.</p>
        <p>If any complaint is not investigated, the justification shall be maintained. Records of complaints shall be maintained for each complaint received.</p>
        <p>Complaint records shall include:</p>
        <ul>
            <li>Product identification, lot, and revision level</li>
            <li>Name and address of complainant</li>
            <li>Nature of complaint</li>
            <li>Date complaint received</li>
            <li>If investigation was conducted: date, results, and conclusions</li>
            <li>Any corrective action taken</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：「投訴」的廣義定義——Any Communication</h4>
            <p>ISO 13485 的 complaint 定義極廣：任何書面、電子、或口頭溝通，只要聲稱（<em>alleges</em>）裝置在下列任一方面有缺陷：</p>
            <ul>
                <li>身份識別（identity）、品質（quality）、耐用性（durability）</li>
                <li>可靠性（reliability）、安全性（safety）、有效性（effectiveness）</li>
                <li>性能（performance）</li>
            </ul>
            <p><strong>注意「alleges」這個詞</strong>：不需要投訴被證實為事實，只要有人聲稱有缺陷，就構成 complaint。即使最終調查發現是使用者操作錯誤，仍必須作為 complaint 記錄並完成調查流程。</p>
            <p><strong>Near miss 的挑戰</strong>：用戶回報「差一點就出問題」是否構成 complaint？ISO 13485 的回答是：如果溝通「聲稱」裝置有安全性或性能缺陷，即使事故未實際發生，也可能構成 complaint。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 的投訴處理架構</h4>
            <p>CDMO 是「受委託製造商」，通常不是法規意義上的「製造商（legal manufacturer）」。但投訴處理程序仍必須建立，因為：</p>
            <ul class="checklist">
                <li>客戶將市場投訴轉發給 CDMO 時，需要有接收和評估流程</li>
                <li>CDMO 收到的投訴須判斷是否與自身製造活動有關，若有關則必須調查</li>
                <li>CDMO 的調查結果需反饋給客戶，納入客戶的整體投訴記錄</li>
                <li>若 CDMO 同時持有 CE 標記或 510(k)（即 legal manufacturer），則直接承擔通報義務</li>
            </ul>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>投訴 vs. 通報的決策流程</h4>
            <p>收到投訴後，需要做兩個獨立判斷：</p>
            <p><strong>重要</strong>：「已上市的裝置」不包括還在 CDMO 廠內的在製品。CDMO 移交給客戶（品牌製造商）後，如果客戶尚未出貨，通報義務由品牌製造商判斷，而非 CDMO。</p>
            <p>即使不需通報，投訴記錄仍是強制的。「<strong>Records shall be maintained for each complaint received</strong>」是絕對要求。</p>
        </div>
        <!-- ====== CLAUSE 8.2.3 ====== -->
<div class="section-title">Clause 8.2.3: 向法規當局通報（Vigilance Reporting）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.3 Reporting to Regulatory Authorities</h3>
        <p>If applicable regulatory requirements require the reporting of complaints that meet specified criteria for <span class="key-term">adverse events</span> or issuance of <span class="key-term">advisory notices</span>, the organization shall:</p>
        <ul>
            <li>Document the procedure for determining whether complaints meet reporting criteria</li>
            <li>Report complaints that meet the criteria to appropriate regulatory authorities in the required timeframe</li>
            <li>Maintain records of complaint reporting to regulatory authorities</li>
        </ul>
        <p>The procedure shall include requirements for:</p>
        <ol type="a">
            <li>Determining if a complaint meets the definition of an adverse event under applicable regulations</li>
            <li>Timely communication with regulatory authorities in the form and timeframe required</li>
            <li>Retention of records of all reports submitted to regulatory authorities</li>
        </ol>
        <div class="quote-box">
            "The organization shall document a procedure for the timely reporting of complaints that are adverse events to applicable regulatory authorities."
        </div>
        <p><strong>Note</strong>: Applicable regulatory requirements vary by jurisdiction and may include specific timeframes, formats, and follow-up reporting obligations.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>CDMO 的 Vigilance 責任邊界</h4>
            <p>關鍵區別：</p>
            <ul>
                <li><strong>Legal manufacturer（法規製造商）</strong>：直接承擔向法規當局通報的義務</li>
                <li><strong>Contract manufacturer（合約製造商，即典型 CDMO）</strong>：沒有直接通報義務，但必須及時向客戶提供調查結果，以支援客戶的通報決策</li>
            </ul>
            <p>實務上，CDMO 的品質協議（Quality Agreement）中應明定：</p>
            <ul>
                <li>CDMO 收到相關投訴/事件通知後的回應時限（通常比法規時限短 5–10 天，留緩衝給客戶）</li>
                <li>CDMO 提供的調查報告格式和最低內容要求</li>
                <li>CDMO 是否需要核閱客戶提交法規當局的通報草稿</li>
            </ul>
        </div>
        <div class="analogy-box">
            <h4>類比說明：Vigilance 是醫療體系的「強制通報」</h4>
            <p>就像醫師發現某些傳染病必須通報衛生主管機關一樣，醫療器材的嚴重事件也必須通報——不是因為組織選擇，而是法律義務。</p>
            <p>ISO 13485 的貢獻是建立「決策流程」：每一件投訴都必須過一遍「是否符合通報標準？」的篩選。這個篩選流程本身就是稽核員關注的重點——不是看通報了多少，而是看決策邏輯是否嚴謹、有記錄。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：Vigilance Reporting 的管轄差異</h4>
            <p>ISO 13485:2016 的 8.2.3 刻意保持「jurisdiction-neutral」——它不規定具體時限，而是要求組織了解並遵從各地法規。主要市場的要求：</p>
            <p>CDMO 面對多市場客戶時，程序文件需明確規定「如何判斷適用哪個市場的通報要求」——通常依據產品的目標市場（intended market）和品牌製造商的法規主體所在地。</p>
        </div>
        <!-- ====== CLAUSE 8.2.4 ====== -->
<div class="section-title">Clause 8.2.4–8.2.6: 內部稽核與製程/產品監控</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.4 Internal Audit</h3>
        <p>The organization shall conduct internal audits at <span class="key-term">planned intervals</span> to determine whether the QMS:</p>
        <ul>
            <li>a) conforms to the planned arrangements, requirements of this standard, and QMS requirements established by the organization</li>
            <li>b) is effectively implemented and maintained</li>
        </ul>
        <p>A <strong>documented procedure</strong> shall establish responsibilities and requirements for:</p>
        <ul>
            <li>Planning and conducting audits</li>
            <li>Reporting results</li>
            <li>Maintaining records (including audit program, results, and corrective actions)</li>
        </ul>
        <p>Audit program shall take into account: status and importance of processes, results of previous audits, and risk to the organization.</p>
        <p>Auditors shall not audit their own work. Corrective actions shall be taken <strong>without undue delay</strong>. Management responsible for the area being audited shall take timely corrective action. <strong>Follow-up activities shall include verification of actions taken and reporting of verification results.</strong></p>

        <h3>8.2.5 Monitoring and Measurement of Processes</h3>
        <p>The organization shall apply suitable methods for monitoring and, where applicable, measurement of the QMS processes. These methods shall demonstrate the ability of the processes to achieve planned results. When planned results are not achieved, <strong>correction and corrective action shall be taken</strong>.</p>

        <h3>8.2.6 Monitoring and Measurement of Product</h3>
        <p>The organization shall monitor and measure the characteristics of the product to verify that product requirements are met. This shall be carried out at appropriate stages during product realization.</p>
        <p>Evidence of conformity with the acceptance criteria shall be maintained as records. Records shall indicate the <span class="key-term">person(s) authorizing release</span> of the product. The records shall identify the test equipment used to perform measurement activities.</p>
        <p>Product release and service delivery shall not proceed until <strong>all planned activities have been completed satisfactorily</strong>, unless otherwise approved by relevant authority and, where applicable, by the customer.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>8.2.4 內部稽核：「without undue delay」的意義</h4>
            <p>ISO 13485 在 8.2.4 使用了「without undue delay」——這比 ISO 9001 的「within agreed timeframe」更嚴格。</p>
            <p>「Undue delay」代表：即使沒有事先約定時限，也不能以「等待計劃」或「資源不足」為由無限期拖延。這個語言直接鏡像 FDA 483 觀察的常見問題：CAPA 開單但數月未完成。</p>
            <p>對稽核程序的建議：</p>
            <ul>
                <li>每個 audit finding 都應在 30 天內有 initial response（不必完成，但要有計劃）</li>
                <li>稽核報告應包含「計劃完成日期」，並由責任部門主管簽署確認</li>
                <li>follow-up verification 的記錄是 ISO 13485 明文要求，不是選項</li>
            </ul>
        </div>
        <div class="note-box">
            <h4>8.2.6 的「誰授權放行」記錄要求</h4>
            <p>ISO 13485 明確要求放行記錄需記載「授權放行人員」身份。這不只是簽名問題，而是可追溯性要求：</p>
            <ul>
                <li>若產品事後發現不合格，稽查可以追溯到是哪位 QC/QA 人員授權放行</li>
                <li>FDA 的 21 CFR 820.80 有相同要求，且要求記錄到個人層次（non-generic）</li>
                <li>EU MDR Annex IX 對 QMS 的技術文件審查也包含此項驗證</li>
            </ul>
            <p>2016 版新增要求：記錄中還需識別用於量測的「測試設備」（identify the test equipment used）。這確保設備校驗記錄可以和放行決定連結。</p>
        </div>
        </div>
</div>

<div class="practice-box">
            <h4>實務思考：CDMO 的稽核計劃設計</h4>
            <p>ISO 13485 要求稽核頻率依「風險」和「上次稽核結果」動態調整。CDMO 可用以下矩陣：</p>
            </div>
    <!-- ====== CLAUSE 8.3 ====== -->
<div class="section-title">Clause 8.3: 不符合品管制（Control of Nonconforming Product）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.3.1 General</h3>
        <p>The organization shall ensure that product which does not conform to product requirements is identified and controlled to prevent its unintended use or delivery. A <strong>documented procedure</strong> shall define controls and related responsibilities and authorities for identifying, segregating, evaluating, and disposing of nonconforming product.</p>
        <p>Records of the nature of nonconformities, any subsequent action taken, and concessions obtained shall be maintained.</p>

        <h3>8.3.2 Actions in Response to Nonconforming Product Detected Before Delivery</h3>
        <p>The organization shall deal with nonconforming product by one or more of the following:</p>
        <ul>
            <li>a) taking action to eliminate the detected nonconformity</li>
            <li>b) authorizing use, release or acceptance under concession (by relevant authority and, where applicable, the customer)</li>
            <li>c) taking action to preclude its original intended use or application</li>
        </ul>
        <p>If product is regraded or accepted under concession, records shall include the justification and the authorization (including the name of the person granting the concession). <strong>Regulatory requirement constraints on concessions shall be met.</strong></p>

        <h3>8.3.3 Actions in Response to Nonconforming Product Detected After Delivery</h3>
        <p>When nonconforming product is detected after delivery, the organization shall take action appropriate to the effects of the nonconformity. Actions include:</p>
        <ul>
            <li>Notifying customers (and, where applicable, regulatory authorities)</li>
            <li>Issuing <span class="key-term">advisory notices</span> (field safety corrective actions)</li>
            <li>Conducting a <strong>risk analysis</strong> to determine the scope and urgency of action</li>
            <li>Initiating recalls or field corrections</li>
        </ul>
        <p>Records of actions taken, advisory notices issued, and notification to regulatory authorities shall be maintained.</p>

        <h3>8.3.4 Rework</h3>
        <p>The organization shall perform rework in accordance with <strong>documented procedures</strong> that account for regulatory requirements. Before the decision is made to rework product, the organization shall determine potential adverse effects of rework on the product, using a <span class="key-term">risk management process</span>.</p>
        <p>Reworked product shall be re-inspected or re-tested in accordance with documented procedures. Records of rework, including re-inspection and re-testing, shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>8.3.3 交貨後不符合品 = Field Action 的法律框架</h4>
            <p>8.3.3 是整個 Clause 8 中「法律後果最重大」的條款。一旦觸發，可能涉及：</p>
            <ul>
                <li><strong>Advisory Notice（諮詢通知）</strong>：通知客戶和用戶有潛在風險，建議預防措施——不必然是召回</li>
                <li><strong>Field Safety Corrective Action (FSCA)</strong>：EU MDR 術語，包含召回、修正、警告</li>
                <li><strong>Recall</strong>：從市場收回產品——美國由 FDA 或企業自主發起</li>
            </ul>
            <p>風險分析決定了 action 的範疇：哪些批次受影響？受影響地區？嚴重程度是否需要強制停用？CDMO 在此必須快速提供批次記錄和製程數據，支援客戶的決策。</p>
        </div>
        <div class="analogy-box">
            <h4>8.3.4 返工：不是「修了就好」</h4>
            <p>ISO 13485 對返工的要求遠比 ISO 9001 嚴格：</p>
            <p>一般工業的思路：「品質不對 → 修理 → 再出貨」</p>
            <p>ISO 13485 的要求：「品質不對 → 先做<strong>風險評估</strong>（返工可能造成什麼新問題？）→ 寫返工程序 → 執行返工 → 重新驗收（re-inspect + re-test）→ 記錄所有步驟」</p>
            <p>典型風險：無菌充填產品返工（重新過濾/重新充填）會影響無菌保證水準；注射裝置返工可能改變材料相容性。返工前的 ISO 14971 風險評估因此是強制要求。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：CDMO 不符合品 SOP 的最低內容</h4>
            <ul class="checklist">
                <li>識別和隔離觸發條件（非自動歸類——需人工評估是否符合「nonconforming product」定義）</li>
                <li>交貨前三種處置路徑（消除、讓步、報廢）的授權層級</li>
                <li>讓步記錄格式（授權人、理由、法規限制確認）</li>
                <li>交貨後通報流程（客戶通知時限 + 法規當局通知決策矩陣）</li>
                <li>返工決策觸發條件和返工前風險評估模板</li>
                <li>返工後重新驗收的測試項目清單（≥ 原始放行測試）</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：8.3 的四層架構</h4>
            <p>2016 版將 8.3 從一個整合條款拆分為四個子條款，清晰對應四種情境：</p>
            <p>2016 版相比 2003 版的核心新增：將「讓步（concession）」和「諮詢通知（advisory notice）」的記錄要求明文化，以及強制返工前做風險分析。</p>
        </div>
        <!-- ====== CLAUSE 8.4 ====== -->
<div class="section-title">Clause 8.4: 數據分析（Analysis of Data）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.4 Analysis of Data</h3>
        <p>The organization shall <strong>determine, collect and analyse appropriate data</strong> to demonstrate the suitability and effectiveness of the quality management system and to evaluate where improvement can be made.</p>
        <p>This shall include data generated as a result of monitoring and measurement and from other relevant sources. The determination of appropriate methods, including statistical techniques and the extent of their use, shall be documented.</p>
        <p>Analysis of data shall provide information relating to:</p>
        <ul>
            <li>a) <strong>Feedback</strong> (as specified in 8.2.1)</li>
            <li>b) <strong>Conformance to product requirements</strong></li>
            <li>c) <strong>Characteristics and trends of processes and products</strong>, including opportunities for preventive action</li>
            <li>d) <strong>Suppliers</strong></li>
            <li>e) <strong>Audits</strong></li>
            <li>f) <strong>Service reports</strong>, where applicable</li>
        </ul>
        <p>Records of the results of analysis shall be maintained. The results of analysis shall be used as an <strong>input to management review</strong>.</p>
        <div class="quote-box">
            "Analysis of data shall provide information relating to feedback, conformance to product requirements, characteristics and trends of processes and products, suppliers, audits, and service reports."
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：8.4 是「整合輸出」，不是「獨立活動」</h4>
            <p>8.4 的六個輸入來源（a-f）並非新的額外工作——它們都已在 Clause 8 的其他部分被要求：</p>
            <ul>
                <li>a) Feedback → 8.2.1</li>
                <li>b) Product conformance → 8.2.6</li>
                <li>c) Process trends → 8.2.5</li>
                <li>d) Suppliers → 7.4</li>
                <li>e) Audits → 8.2.4</li>
                <li>f) Service reports → 7.5.4</li>
            </ul>
            <p>8.4 的新增要求（2016 版）：這些數據必須被<strong>整合分析</strong>，並輸入管理審查。這意味著不能各部門各自為政——需要有橫跨部門的「QMS 績效儀表板」或等效機制。</p>
            <p>2016 版對「上市後監控（post-market surveillance）」的連結顯著強化——8.4 的分析結果直接影響風險管理文件（RMF）的更新週期。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：8.4 是 QMS 的「健康檢查報告」</h4>
            <p>把 8.4 想像成企業的年度健康檢查：不是看每一個單獨指標，而是看整體趨勢和各指標之間的關聯。</p>
            <p>例：投訴率上升 + 供應商 NCR 增加 + 特定製程能力指數下滑——三個孤立的數據放在一起，可能指向同一個根本原因（例如：關鍵原料品質變化）。</p>
            <p>這正是 8.4 要求的：系統性分析，不是逐一回應個案。管理審查（5.6）接收 8.4 的輸出後，才能做出真正有效的資源分配決定。</p>
        </div>
        <div class="practice-box">
            <h4>實務思考：管理審查輸入的數據包設計</h4>
            <p>每次管理審查前，QA 應準備涵蓋以下的數據分析包：</p>
            <ul class="checklist">
                <li>投訴件數、分類趨勢圖（近 12 個月）</li>
                <li>CAPA 開立 / 完成 / 逾期率</li>
                <li>內部稽核缺失分類與修正狀態</li>
                <li>主要供應商品質指標（交貨合格率、NCR 件數）</li>
                <li>製程能力指數趨勢（Cpk by critical parameter）</li>
                <li>產品放行率與批次報廢趨勢</li>
                <li>法規通報件數（如適用）</li>
                <li>Post-market surveillance 信號摘要（如適用）</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== CLAUSE 8.5 ====== -->
<div class="section-title">Clause 8.5: 改善、矯正措施與預防措施</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.1 General</h3>
        <p>The organization shall identify and implement changes needed to ensure and <span class="key-term">maintain the effectiveness</span> of the quality management system and any resulting changes to the medical device or processes.</p>
        <p><em>Note: "Maintain effectiveness" is distinct from ISO 9001's "continual improvement" — the standard does not require continuous improvement cycles, only that QMS effectiveness is sustained.</em></p>

        <h3>8.5.2 Corrective Action</h3>
        <p>The organization shall take corrective action to eliminate the causes of nonconformities in order to prevent recurrence. The organization shall document a procedure that defines requirements for:</p>
        <ol type="a">
            <li>Reviewing nonconformities (including complaints)</li>
            <li>Determining the causes of nonconformities</li>
            <li>Evaluating the need for corrective action to ensure nonconformities do not recur</li>
            <li>Planning and implementing necessary corrective action, including updating documentation</li>
            <li>Verifying that corrective action does not adversely affect the ability to meet applicable regulatory requirements or the safety and performance of the medical device</li>
            <li>Reviewing the effectiveness of corrective action taken</li>
        </ol>
        <p>Corrective action shall be appropriate to the effects of the nonconformities encountered. Records of corrective actions shall be maintained.</p>
        <p>Corrective action shall be taken <strong>without undue delay</strong>. Verification of effectiveness is required.</p>

        <h3>8.5.3 Preventive Action</h3>
        <p>The organization shall determine action to eliminate causes of <span class="key-term">potential nonconformities</span> in order to prevent their occurrence. Preventive actions shall be appropriate to the effects of the potential problems. A documented procedure shall define requirements for:</p>
        <ol type="a">
            <li>Determining potential nonconformities and their causes</li>
            <li>Evaluating the need for action to prevent the occurrence of nonconformities</li>
            <li>Implementing appropriate action and updating documentation</li>
            <li>Verifying that preventive action does not adversely affect the ability to meet regulatory requirements or safety/performance</li>
            <li>Reviewing the effectiveness of preventive action taken</li>
        </ol>
        <p>Records of preventive actions shall be maintained.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：ISO 13485 CAPA 七步驟流程</h4>
            <p>整合 8.5.2 的要求，可梳理出 ISO 13485 CAPA 的完整邏輯鏈：</p>
            <pre style="background:#e8f5e9; padding:0.75rem; border-radius:6px; font-family:'Courier New', monospace; font-size:0.82rem; overflow-x:auto;">
① 判定（Determination）
   識別不符合項並評估是否需要開立 CAPA

② 調查（Investigation）
   收集事件資訊、範圍確認

③ 根本原因分析（Root Cause Analysis）
   使用 5-Why、Fishbone 等工具

④ 措施必要性評估（Evaluation of Need for Action）
   若根本原因不會復發，可記錄並關閉

⑤ 措施實施（Implementation）
   含文件更新、訓練、設備修改等

⑥ 有效性驗證（Effectiveness Review）
   措施實施後，確認問題未復發

⑦ 不良影響確認（Adverse Effect Check）
   確認 CA 不會影響安全性或法規合規性
            </pre>
        </div>
        <div class="note-box">
            <h4>ISO 13485 CAPA vs. ISO 9001 CAPA 的關鍵差異</h4>
            <p>ISO 13485 在兩個地方比 ISO 9001 更嚴格：</p>
            <p><strong>1. 不良影響確認（Adverse Effect Check）</strong>：ISO 13485 要求每個 CA/PA 都必須驗證「措施本身不會對產品安全性或法規要求產生不良影響」。這是 2016 版的新增要求，ISO 9001 沒有對應條款。</p>
            <p>實例：CA 要求更換無菌充填機的關鍵密封件，更換後需要重新做密封完整性測試——這個 re-validation 動作就是「adverse effect check」的一部分。</p>
            <p><strong>2. 無效 CAPA 的再循環</strong>：如果有效性驗證顯示措施無效，必須重新進入 CAPA 流程（不能只是「close with note」）。FDA 483 觀察中最常見的 CAPA 缺失正是此項——measures taken but effectiveness not verified, or verified and found ineffective but not re-opened.</p>
        </div>
        <div class="formula-box">
            <h4>CA vs. PA 的區別：回顧 vs. 前瞻</h4>
            <pre>
Corrective Action（矯正措施）：
  觸發條件 → 已發生的不符合項
  目標    → 消除根本原因，防止復發
  資料來源 → 投訴、內稽缺失、偏差

Preventive Action（預防措施）：
  觸發條件 → 潛在風險（尚未發生）
  目標    → 在問題出現前消除原因
  資料來源 → 趨勢分析、風險評估、製程能力監控

區別重點：
  CA 是因為「已有問題」
  PA 是因為「看到了警示信號」

常見誤用：把 CA 寫成 PA
  例：投訴已發生 → 開立「預防措施」
  正確：應開立 CA（因為問題已發生）
  PA 是真正的前瞻性活動
            </pre>
        </div>
        <div class="practice-box">
            <h4>實務思考：CAPA 系統設計的 FDA/EU 稽查視角</h4>
            <p>FDA Form 483 和 EU MDR NB 技術審查中，CAPA 系統是最常被觀察（cited）的領域。關鍵稽查問題：</p>
            <ul class="checklist">
                <li>CAPA 開立是否及時（within defined timeframe after event detection）？</li>
                <li>根本原因分析是否有方法論記錄（5-Why、Fishbone 等）？</li>
                <li>有效性驗證的成功標準（success criteria）是否在措施實施前就定義？</li>
                <li>措施的不良影響評估（adverse effect check）是否已記錄？</li>
                <li>無效的 CAPA 是否被重新開立，而非僅記錄「not effective」後關閉？</li>
                <li>CAPA 趨勢是否輸入管理審查和 8.4 數據分析？</li>
            </ul>
        </div>
    </div>
</div>

<!-- ====== ANNEX A ====== -->
<div class="section-title">Annex A (Informative): ISO 13485:2003 vs. 2016 重大變更摘要</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>Annex A — 主要 2016 版新增/修訂條款</h3>
        </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="concept-box">
            <h4>概念解析：2016 版的核心哲學轉變</h4>
            <p>2016 版相比 2003 版，反映了醫療器材監管生態的三大變化：</p>
            <p><strong>1. 更強的「器材特異性」</strong>：4.2.3 MDF、6.4.2 污染管制、7.5.7 無菌屏障系統——這些條款在 ISO 9001 完全沒有對應，是醫療器材製造的專屬要求。2003 版仍然大量依賴 ISO 9001 框架，2016 版開始建立獨立的器材特異性要求。</p>
            <p><strong>2. 更完整的「上市後閉環」</strong>：8.2.1（回饋）→ 8.2.2（投訴）→ 8.2.3（通報）的三連結，在 2003 版是分散或缺失的。2016 版將上市後監控的體系化要求明文化，與 EU MDR 和 FDA QMSR 的方向一致。</p>
            <p><strong>3. 更清晰的「軟體和數位要求」</strong>：4.1.6 軟體驗證（CSV/CSA）的明確要求，反映了製藥/器材業對 IT 系統依賴度的顯著上升。</p>
        </div>
        <div class="note-box">
            <h4>4.2.3 醫療器材檔案（MDF）：2016 版最重要的新增條款之一</h4>
            <p>MDF 的概念來自 EU MDD/MDR 的「Technical File / Technical Documentation」，2016 版首次納入 ISO 13485 主文。MDF 的主要內容：</p>
            <ul>
                <li>器材通用描述（general description）</li>
                <li>預期用途（intended use）和使用目的</li>
                <li>標示和使用說明（labeling and IFU）</li>
                <li>設計規格（design specifications）</li>
                <li>製造規格（manufacturing specifications）</li>
                <li>安全性和性能要求（safety and performance requirements）</li>
                <li>風險管理記錄摘要（risk management）</li>
                <li>驗證和確效記錄摘要（V&amp;V records）</li>
            </ul>
            <p>MDF 是設計歷史文件（Design History File, DHF）的超集——DHF 記錄設計過程，MDF 記錄器材的整個生命週期。對 CDMO 的影響：如果 CDMO 承擔部分設計活動，需要貢獻到客戶的 MDF。</p>
        </div>
        <div class="analogy-box">
            <h4>6.4.2 污染管制：填補了 2003 版的重大空白</h4>
            <p>2003 版對無菌器材的污染管制要求模糊，依賴其他標準（如 ISO 14644）引用。2016 版明確要求：</p>
            <ul>
                <li>對有微生物或微粒污染風險的無菌器材，必須建立書面污染管制計劃</li>
                <li>計劃必須涵蓋：人員（更衣、行為）、設備（清潔/滅菌）、環境（監控）、流程（材料移入移出）</li>
            </ul>
            <p>對無菌充填 CDMO：6.4.2 直接對應 ISO 14644-1/2（潔淨室分級）和 EU GMP Annex 1（無菌製造）的要求，是技術審查（technical audit）的重點查核項目。</p>
        </div>
    </div>
</div>

<!-- ====== ANNEX B ====== -->
<div class="section-title">Annex B (Informative): ISO 13485:2016 vs. ISO 9001:2015 結構對照與差異</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>Annex B — 兩個標準的關鍵對照</h3>
        <p>Annex B 提供 ISO 13485:2016 與 ISO 9001:2015 的雙向對照表（Table B.1 和 B.2）。以下列出主要結構差異：</p>

        <h4>ISO 13485 有、ISO 9001 無的條款：</h4>
        <h4>ISO 9001 有、ISO 13485 省略的概念：</h4>
        <ul>
            <li><strong>Continual improvement（持續改善）</strong>：ISO 9001 Ch.10；ISO 13485 僅要求「maintain effectiveness」</li>
            <li><strong>Risk-based thinking（風險為基礎的思考）</strong>：ISO 9001 全面納入；ISO 13485 的「風險」限定在「安全性或性能要求」範圍內</li>
            <li><strong>Customer satisfaction（客戶滿意度）</strong>：ISO 9001 明確要求監控；ISO 13485 僅要求投訴處理，不要求客戶滿意度調查</li>
            <li><strong>Knowledge management（知識管理）</strong>：ISO 9001 7.1.6；ISO 13485 無直接對應條款</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>
        <div class="note-box">
            <h4>為什麼 ISO 13485 保留了 8.5.3 Preventive Action？</h4>
            <p>ISO 9001:2015 移除了獨立的 Preventive Action 條款，將其整合入「risk-based thinking」（6.1）的廣泛框架。ISO 13485:2016 選擇<strong>保留</strong> 8.5.3，原因：</p>
            <ul>
                <li>醫療器材法規（FDA QSR 21 CFR 820.100、EU MDR Annex IX）明確要求「preventive action」作為 QMS 的獨立要素</li>
                <li>稽核員（Notified Body、FDA 稽查員）仍習慣用「CAPA」（含 PA）框架審查記錄</li>
                <li>ISO 13485 的「風險」概念被刻意限縮，若取消獨立 PA 條款，可能留下「潛在問題識別」的空白</li>
            </ul>
            <p>實務提示：同時持有 ISO 9001 和 ISO 13485 認證的組織，CAPA 程序中應明確說明如何同時符合兩個標準的要求——通常一套 CAPA 程序可以涵蓋，但需要在程序中交叉引用。</p>
        </div>
        <div class="analogy-box">
            <h4>類比說明：ISO 13485 是「特許醫院」的管理標準</h4>
            <p>ISO 9001 適合所有行業，就像「通用企業管理教科書」。</p>
            <p>ISO 13485 是為醫療器材業量身設計的，就像一本「特許醫院管理手冊」——它假設你的產品如果出問題，可能傷害或殺死病人。所以它不要求「每年更好」（持續改善），而是要求「始終安全可靠」（維持有效性）。</p>
            <p>這個差異解釋了為什麼 ISO 13485 文件化要求更具體（「documented procedure」多於「documented information」），以及為什麼 CA/PA 的有效性驗證是強制的——因為「我們已經改善了，但沒有驗證」在醫療器材領域是不可接受的。</p>
        </div>
        <div class="practice-box">
            <h4>ISO 13485 認證對 CDMO 的戰略意義</h4>
            <p>ISO 13485 認證是醫療器材 CDMO 的「入場券」，但以下幾個面向決定了 CDMO 的競爭位置：</p>
            <ul class="checklist">
                <li><strong>認證範圍（scope）</strong>：是「所有醫療器材」還是「特定類別」？範圍越廣，對客戶越有吸引力</li>
                <li><strong>覆蓋的生命週期階段</strong>：僅製造，還是含設計服務？含設計服務的 CDMO 可協助客戶建立 7.3 設計控制體系</li>
                <li><strong>與 EU MDR/FDA QMSR 的整合度</strong>：ISO 13485 是 EU MDR QMS 的充分條件，但 FDA QMSR（2024 更新版）直接對齊 ISO 13485:2016——對美國 FDA 登記的器材，ISO 13485 認證具有直接的法規價值</li>
                <li><strong>CAPA 系統的成熟度</strong>：客戶（品牌製造商）在選擇 CDMO 時，CAPA 系統的完整性和及時性是重要評估項目</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>概念解析：兩個標準的「設計哲學差異」</h4>
            <p>ISO 9001 和 ISO 13485 雖然外形相似，但設計哲學不同：</p>
            </div>
        <!-- ====== FINAL SUMMARY ====== -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #ede9fe 0%, #ddd6fe 100%);">
    <h3>ISO 13485:2016 Clause 8 + Annexes — 整體學習總結</h3>
    <ul>
        <li><strong>量測閉環（8.1–8.2.6）</strong>：回饋 → 投訴 → 法規通報 → 稽核 → 製程監控 → 產品放行，每一步都有書面程序和記錄要求，形成完整的上市後監控閉環</li>
        <li><strong>Complaint 的廣義定義</strong>：任何聲稱裝置有缺陷的書面/電子/口頭溝通都是 complaint；「已上市」是觸發 8.2.3 通報評估的前提條件</li>
        <li><strong>不符合品四層架構（8.3.1–8.3.4）</strong>：交貨前→三種處置；交貨後→風險分析+召回/通報；返工→返工前風險評估+返工後重新驗收；每層都有獨立的記錄要求</li>
        <li><strong>CAPA 七步驟</strong>：判定→調查→根本原因→措施必要性→實施→有效性驗證→不良影響確認；有效性驗證失敗必須重新開立，不可直接關閉</li>
        <li><strong>2016 版的醫療器材特異化</strong>：MDF（4.2.3）、污染管制（6.4.2）、無菌屏障驗證（7.5.7）、投訴處理（8.2.2）、法規通報（8.2.3）——這五個新增/強化條款將 ISO 13485 從「ISO 9001 的醫療器材版」轉化為「真正的醫療器材專屬標準」</li>
        <li><strong>Annex B 差異的實務意義</strong>：ISO 13485 省略「持續改善」和「廣泛風險思維」，保留「預防措施」獨立條款——CAPA 程序需同時對應 FDA QSR、EU MDR Annex IX、ISO 13485 三套要求，並在程序中交叉引用</li>
    </ul>
</div>

</div>

</body>
</html>