# ISO 13485:2016: Medical Devices — Quality Management Systems — Requirements for Regulatory Purposes

## Section 1: Foreword, Introduction & Terms (p1-p14)

# Section 1: Foreword, Introduction, Scope & Terms

    

    

ISO 13485:2016 | p.v – p.5 | ISO/TC 210

    

ISO 13485

    

        

### Foreword

        

ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees.

        

The committee responsible for this document is Technical Committee ISO/TC 210, Quality management and corresponding general aspects for medical devices.

        

This **third edition** of ISO 13485 cancels and replaces the second edition (ISO 13485:2003) and ISO/TR 14969:2004, which have been technically revised. It also incorporates the Technical Corrigendum ISO 13485:2003/Cor.1:2009. A summary of the changes incorporated into this edition compared with the previous edition is given in Annex A.

## Section 2: QMS Requirements & Management Responsibility (p15-p20)

# Section 2: QMS Requirements & Management Responsibility

    

    

ISO 13485:2016 | p.6 – p.11 | Clauses 4.1–5.6

    

ISO 13485

    

        

### 4 Quality management system

        

### 4.1 General requirements

        

            4.1.1
            

The organization shall document a quality management system and maintain its effectiveness in accordance with the requirements of this International Standard and applicable regulatory requirements.

            

The organization shall establish, implement and maintain any requirement, procedure, activity or arrangement required to be documented by this International Standard or applicable regulatory requirements.

            

The organization shall **document the role(s) undertaken by the organization** under the applicable regulatory requirements.

            

*NOTE: Roles can include manufacturer, authorized representative, importer or distributor.*

        

        

            4.1.2
            

The organization shall:

            

                
- determine the processes needed for the QMS and their application throughout the organization taking into account the roles undertaken by the organization;

                
- **apply a risk based approach to the control of the appropriate processes** needed for the QMS;

                
- determine the sequence and interaction of these processes.

            

        

        

            4.1.3
            

For each QMS process, the organization shall:

            

                
- determine criteria and methods to ensure operation and control are effective;

                
- ensure the availability of resources and information;

                
- implement actions necessary to achieve planned results;

                
- monitor, measure as appropriate, and analyse these processes;

                
- establish and maintain records needed to demonstrate conformance (see 4.2.5).

            

        

        

            4.1.4
            

Changes to QMS processes shall be:

            

                
- evaluated for their impact on the quality management system;

                
- evaluated for their impact on the medical devices produced;

                
- controlled in accordance with the requirements of this International Standard and applicable regulatory requirements.

            

        

        

            4.1.5
            

When the organization chooses to **outsource any process that affects product conformity** to requirements, it shall monitor and ensure control over such processes. The organization shall retain responsibility of conformity to this International Standard and to customer and applicable regulatory requirements for outsourced processes. The controls shall be **proportionate to the risk involved** and the ability of the external party to meet the requirements in accordance with 7.4. The controls shall include **written quality agreements**.

        

        

            4.1.6
            

The organization shall document procedures for the **validation of the application of computer software** used in the quality management system. Such software applications shall be validated prior to initial use and, as appropriate, after changes to such software or its application. The specific approach and activities associated with software validation and revalidation shall be proportionate to the risk associated with the use of the software.

## Section 3: Resource Management & Design Controls (p21-p25)

# Section 3: Resource Management, Product Realization & Design Control

    

    

ISO 13485:2016 | Clause 6 & 7.1–7.3 | p.11–p.16

    

        

### 6.1 Provision of Resources

        

The organization shall determine and provide the resources needed to:

        

            
- implement the quality management system and to maintain its effectiveness;

            
- meet applicable regulatory and customer requirements.

        

        

### 6.2 Human Resources

        

Personnel performing work affecting product quality shall be competent on the basis of appropriate education, training, skills and experience.

        

The organization shall document the process(es) for establishing competence, providing needed training, and ensuring awareness of personnel. The organization shall:

        

            
- determine the necessary competence for personnel performing work affecting product quality;

            
- provide training or take other actions to achieve or maintain the necessary competence;

            
- evaluate the effectiveness of the actions taken;

            
- ensure that its personnel are aware of the relevance and importance of their activities and how they contribute to the achievement of the quality objectives;

            
- maintain appropriate records of education, training, skills and experience (see 4.2.5).

        

        

*NOTE: The methodology used to check effectiveness is proportionate to the risk associated with the work for which the training or other action is being provided.*

        

### 6.3 Infrastructure

        

The organization shall document the requirements for the infrastructure needed to achieve conformity to product requirements, prevent product mix-up and ensure orderly handling of product. Infrastructure includes, as appropriate:

        

            
- buildings, workspace and associated utilities;

            
- process equipment (both hardware and software);

            
- supporting services (such as transport, communication, or information systems).

        

        

The organization shall document requirements for the maintenance activities, including the interval of performing the maintenance activities, when such maintenance activities, or lack thereof, can affect product quality. Records of such maintenance shall be maintained.

## Section 4: Purchasing, Production & Sterile Device Requirements (p26-p34)

# Section 4: Purchasing, Production, Traceability & Measurement Control

    

    

ISO 13485:2016 | Clause 7.4–7.6 | p.17–p.21

    

        

### 7.4.1 Purchasing Process

        

The organization shall document procedures to ensure that purchased product conforms to specified purchasing information.

        

The organization shall establish criteria for the evaluation and selection of suppliers. The criteria shall be:

        

            
- based on the supplier's ability to provide product that meets the organization's requirements;

            
- based on the performance of the supplier;

            
- based on the effect of the purchased product on the quality of the medical device;

            
- proportionate to the risk associated with the medical device.

        

        

The organization shall plan the monitoring and re-evaluation of suppliers. Supplier performance in meeting requirements for the purchased product shall be monitored. The results of the monitoring shall provide an input into the supplier re-evaluation process.

        

Non-fulfilment of purchasing requirements shall be addressed with the supplier proportionate to the risk associated with the purchased product and compliance with applicable regulatory requirements.

        

Records of the results of evaluation, selection, monitoring and re-evaluation of supplier capability or performance and any necessary actions shall be maintained.

        

### 7.4.2 Purchasing Information

        

Purchasing information shall describe or reference the product to be purchased, including as appropriate:

        

            
- product specifications;

            
- requirements for product acceptance, procedures, processes and equipment;

            
- requirements for qualification of supplier personnel;

            
- quality management system requirements.

        

        

The organization shall ensure the adequacy of specified purchasing requirements prior to their communication to the supplier.

        

Purchasing information shall include, as applicable, a written agreement that the supplier notify the organization of changes in the purchased product prior to implementation of any changes that affect the ability of the purchased product to meet specified purchase requirements.

        

### 7.4.3 Verification of Purchased Product

        

The organization shall establish and implement the inspection or other activities necessary for ensuring that purchased product meets specified purchasing requirements. The extent of verification activities shall be based on the supplier evaluation results and proportionate to the risks associated with the purchased product.

        

When the organization becomes aware of any changes to the purchased product, the organization shall determine whether these changes affect the product realization process or the medical device.

        

When the organization or its customer intends to perform verification at the supplier's premises, the organization shall state the intended verification activities and method of product release in the purchasing information. Records of the verification shall be maintained.

## Section 5: Measurement, Analysis & Improvement + Annexes (p35-p44)

# Section 5: Measurement, Analysis & Improvement + Annexes A–B

    

    

ISO 13485:2016 | Clause 8 + Annexes A–B | p.20–p.35

    

        

### 8.1 General

        

The organization shall plan and implement the monitoring, measurement, analysis and improvement processes needed to:

        

            
- a) demonstrate conformity of product

            
- b) ensure conformity of the quality management system

            
- c) maintain the effectiveness of the quality management system

        

        

This shall include determination of applicable methods, including statistical techniques and the extent of their use. **Records shall be maintained.**

        

### 8.2.1 Feedback

        

As one of the measurements of the performance of the quality management system, the organization shall gather and monitor information relating to whether the organization has met customer requirements.

        

The methods for obtaining and using this information shall be documented.

        

The organization shall utilize feedback information as an input to monitoring and maintaining the **product requirements** and to the risk management process.

        

Feedback shall come from **production and post-production activities**. Examples include:

        

            
- Customer complaints

            
- Field service records

            
- Regulatory authority queries

            
- Servicing reports

        

        

            "The organization shall utilize feedback information as an input to monitoring and maintaining the product requirements and to the risk management process."