<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC) - Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) - 比喻說明 ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) - 核心概念 ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) - 重點提示 ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) - 公式計算 ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) - 練習思考 ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of "原文 Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC)</h1>
            <p class="subtitle">Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities</p>
        </div>
        <a href="ISPE-HVAC-Complete.html" id="langSwitch" lang="zh-TW" onclick="try{localStorage.setItem('sgk_rpg_lang','zh')}catch(e){}" style="display:inline-block;margin-top:.45rem;padding:.2rem .8rem;border:1px solid currentColor;border-radius:6px;color:inherit;text-decoration:none;font-size:.85rem;white-space:nowrap;">中文</a>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec0" class="nav-item" data-section="sec0">
                <span class="nav-num">0</span>
                <span class="nav-label">1. Introduction</span>
            </a>
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">2. Design Process</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">3. Design Considerations</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">4. Design Review</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">5. Equipment Spec & Qualification</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">6. Documentation</span>
            </a>
            <a href="#sec6" class="nav-item" data-section="sec6">
                <span class="nav-num">6</span>
                <span class="nav-label">App 1: HVAC Fundamentals</span>
            </a>
            <a href="#sec7" class="nav-item" data-section="sec7">
                <span class="nav-num">7</span>
                <span class="nav-label">App 2: HVAC Applications</span>
            </a>
            <a href="#sec8" class="nav-item" data-section="sec8">
                <span class="nav-num">8</span>
                <span class="nav-label">App 3: Psychrometrics</span>
            </a>
            <a href="#sec9" class="nav-item" data-section="sec9">
                <span class="nav-num">9</span>
                <span class="nav-label">App 4: Risk Management</span>
            </a>
            <a href="#sec10" class="nav-item" data-section="sec10">
                <span class="nav-num">10</span>
                <span class="nav-label">App 5–8: Risk & Qualification Examples</span>
            </a>
            <a href="#sec11" class="nav-item" data-section="sec11">
                <span class="nav-num">11</span>
                <span class="nav-label">App 9: Economics & Sustainability</span>
            </a>
            <a href="#sec12" class="nav-item" data-section="sec12">
                <span class="nav-num">12</span>
                <span class="nav-label">App 10–13: Misc, References & Glossary</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Chapter 0: 1. Introduction ========== -->
    <section class="chapter-section" id="sec0">
        <div class="chapter-divider">
            <div class="chapter-badge">0</div>
            <div class="chapter-info">
                <h2>Chapter 0: 1. Introduction</h2>
                <p>p9-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p9 - p20</div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives for This Chapter</h3>
<ul>
<li>Understand the critical role of HVAC (heating, ventilation and air conditioning) systems in pharmaceutical facilities: they control not just comfort but also directly affect product quality and sterility assurance</li>
<li>Grasp the scope and structure of this Guide, and how it supplements the ISPE Baseline Guides and covers every stage of the facility life cycle</li>
<li>Become familiar with the 26 key concepts in Section 1.6, including air change rate, differential pressure control, particle monitoring, airlock types, and AHU zoning</li>
<li>Understand how the cleanroom classification systems (EU Grade vs FDA ISO Class vs ISPE Grade) correspond to and differ from one another</li>
<li>Build the overall mindset that "air quality = filtration + dilution + differential pressure + airflow direction"</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 1.1 Background -->
<!-- ============================================================ -->
<div class="section-title">1.1 Background</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.</p>
<p>The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of <span class="key-term">Good Engineering Practice (GEP)</span> and <span class="key-term">Good Manufacturing Practice (GMP)</span>.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Role of HVAC in Pharmaceuticals</h4>
<p><strong>HVAC (heating, ventilation and air conditioning)</strong> in a pharmaceutical plant is not just equipment that "keeps people comfortable"; it is a critical system that directly affects product quality. The original text states plainly that HVAC is a "critical system", which means it is subject to qualification.</p>
<p><strong>GEP (Good Engineering Practice)</strong>: the fundamentals of engineering design, ensuring systems are reliable, economical and maintainable.</p>
<p><strong>GMP (Good Manufacturing Practice)</strong>: the regulatory quality baseline, ensuring products are safe and effective.</p>
<p>The core philosophy of this Guide: HVAC design must satisfy both GEP and GMP. The aim is not to blindly pursue the highest specification, but to find the best balance between regulatory compliance and engineering economics.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine running an operating-theatre-grade restaurant, with HVAC as its air management system. An ordinary restaurant only needs heating and cooling to keep guests comfortable (GEP), but an operating-theatre-grade restaurant must also control airborne particles and microorganisms (GMP). You cannot rely on opening windows, and you do not need to turn the whole restaurant into a cleanroom; the key is to apply the right grade in the right place.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Note that the original text says HVAC consumes a "major portion of energy" in a facility. In practice, HVAC typically accounts for 40-60% of a pharmaceutical plant's total energy use. Over-design therefore wastes capital and also keeps adding to operating costs. Section 1.4 discusses in more depth how to avoid unnecessary cost.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your plant, roughly what percentage of total energy consumption does the HVAC system account for? Which areas may be over-designed?</li>
<li>How do GEP and GMP complement each other in HVAC design? Can you give an example of how to make a trade-off when the two conflict?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.2 Purpose -->
<!-- ============================================================ -->
<div class="section-title">1.2 Purpose</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This Guide is intended to supplement published <span class="key-term">ISPE Baseline Guides</span> for facilities (Reference 13, Appendix 12), providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical facilities.</p>
<p>This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, personnel, and the environment. <span class="key-term">Air filtration</span>, <span class="key-term">Differential Pressure (DP)</span>, and <span class="key-term">airflow/air change rates</span> are covered in detail to assist comprehension of airborne particulate control.</p>
<p>The information provided in this Guide reflects the cumulative knowledge and experience of the authors and reviewers with input from members of the <span class="key-term">ISPE HVAC Community of Practice (ISPE HVAC COP)</span>.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Three Protection Goals of HVAC</h4>
<p>The design purpose of this Guide revolves around three things to be protected:</p>
<ul>
<li><strong>Product</strong>: control particles, temperature and humidity to avoid contamination or degradation</li>
<li><strong>Personnel</strong>: protect operators from exposure to hazardous substances</li>
<li><strong>Environment</strong>: prevent hazardous substances from escaping outside the plant</li>
</ul>
<p>The original text identifies three means by which HVAC controls air quality: <strong>filtration</strong>, <strong>differential pressure (DP)</strong> and <strong>air change rate</strong>. Together they form a "tripod" of air quality control; none can be omitted.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of the three HVAC means as three lines of defense in hospital infection control:</p>
<ul>
<li><strong>Filtration</strong> = scrubbing and disinfecting before surgery (keeping dirt out)</li>
<li><strong>Differential pressure</strong> = the positive-pressure design of an operating theatre (clean air flows only outward, and dirty corridor air cannot come in)</li>
<li><strong>Air change rate</strong> = continuous air exchange for dilution (even if someone brings in a few bacteria, they are quickly diluted and removed)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>This Guide is a "supplement" to the ISPE Baseline Guides, not a "replacement". In practice, when designing an HVAC system you should first consult the relevant Baseline Guide (such as Sterile or Oral Solid Dosage), and then use this Guide as an in-depth reference on HVAC technology.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your sterile filling area, how are the three HVAC means (filtration, differential pressure, air change rate) each set? Which one is the most critical?</li>
<li>The HVAC needs for "protecting the product" and "protecting personnel" sometimes conflict (for example, highly potent drugs need negative pressure, but sterile products need positive pressure). How would you handle this situation?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.3 Scope -->
<!-- ============================================================ -->
<div class="section-title">1.3 Scope</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The ISPE Good Practice Guide: HVAC provides:</p>
<ul>
<li>supporting information and HVAC practices for facility types covered by ISPE Baseline Guides</li>
<li>an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature</li>
</ul>
<p>This Guide addresses HVAC requirements in areas of the <span class="key-term">facility life cycle</span>, including:</p>
<ul>
<li>establishing user requirements</li>
<li>design, including the requirements of outdoor conditions</li>
<li>construction, including good practices for equipment specification and installation</li>
<li><span class="key-term">commissioning/qualification</span></li>
<li>operation/maintenance</li>
</ul>
<p>Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility ISPE Baseline Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.</p>
<p>This Guide references ISPE Baseline Guides (Reference 13, Appendix 12) and provides associated examples. The relevant Baseline Guide should be consulted for regulatory expectations in a specific topic area.</p>
<p>GEP should be applied in assessing which of the recommended practices is most applicable to a situation.</p>
<p>This Guide refers to recommendations, standards, and guidelines published by:</p>
<ul>
<li>World Health Organization (WHO)</li>
<li>International Conference on Harmonisation (ICH)</li>
<li>International Standards Organisation (ISO)</li>
<li>Institute of Environmental Sciences and Technology (IEST)</li>
<li>European Medicines Agency (EMEA)</li>
<li>US Food and Drug Administration (FDA)</li>
<li>Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)</li>
<li>American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</li>
<li>International Society for Pharmaceutical Engineering (ISPE)</li>
<li>American Society for Testing and Materials (ASTM) International</li>
<li>Chartered Institute of Building Service Engineers (CIBSE, UK)</li>
<li>American Council of Government Industrial Hygienists</li>
<li>Instrumentation, Systems, and Automation Society (ISA)</li>
<li>Sheet Metal and Air Conditioning Contractors National Association (SMACNA, North America)</li>
<li>National Environmental Balancing Bureau (NEBB, US)</li>
<li>Heating and Ventilating Contractors Association (HVCA, UK)</li>
</ul>
<p>The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Facility Life Cycle</h4>
<p>This Guide covers the whole life cycle of an HVAC system, "from cradle to grave":</p>
<ul>
<li><strong>User Requirements</strong>: defining "what I need"</li>
<li><strong>Design</strong>: turning requirements into engineering specifications</li>
<li><strong>Construction</strong>: building and installing to specification</li>
<li><strong>Commissioning/Qualification</strong>: verifying that the system meets requirements</li>
<li><strong>Operation/Maintenance</strong>: day-to-day operation and continued compliance</li>
</ul>
<p>This is fully consistent with the life cycle concept in the ISPE Baseline Guide Vol. 5, Commissioning &amp; Qualification.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>This Guide is positioned like a "specialist medical textbook on HVAC". The ISPE Baseline Guides are the textbooks of the general disciplines, such as internal medicine or surgery (covering the design of the whole facility), while this HVAC Guide is like "respiratory therapy", focused on in-depth knowledge of the air system as one "organ". You read the internal medicine overview first, and turn to the specialist book when a respiratory problem arises.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Note the disclaimer in the original text: this Guide focuses mainly on FDA and EMEA regulations. If your plant is governed by other regulators (such as PMDA, ANVISA or TGA), you need to confirm the local regulatory requirements separately. In addition, this Guide is "not a complete HVAC design manual"; it provides principles and best practices, but specific engineering calculations still require a professional HVAC engineer.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO environment, you may manufacture both OSD (oral solid dosage) products and sterile injectables for different clients. This means one facility may need to refer to several Baseline Guides (Oral Solid Dosage + Sterile), with this HVAC Guide serving as the unified reference for air system design. The 16 standards organizations listed are also authoritative sources you will need to cite when writing a URS (User Requirements Specification).</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>At which stage of the life cycle is your facility currently? At that stage, what are the main HVAC concerns?</li>
<li>Of the 16 standards organizations listed, which do you refer to most often in your daily work? Are there any you are unfamiliar with but should know?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.4 Benefits -->
<!-- ============================================================ -->
<div class="section-title">1.4 Benefits</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:</p>
<ul>
<li>the life science engineering community with common language and understanding of critical HVAC issues</li>
<li>guidance on accepted industry practices to address these issues</li>
<li>a common resource for HVAC information currently included in appendices of the various ISPE Baseline Guides</li>
<li>help to less experienced personnel in understanding the options available to HVAC designers</li>
<li>assistance with prevention of airborne product contamination to assure product quality</li>
<li>quality professionals with an understanding of which HVAC parameters are important to product quality and patient safety</li>
<li>information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room classifications for aseptic processing)</li>
<li>highlights on the differences between HVAC parameters that address product requirements and "discretionary" HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all stainless air duct, and DP controls</li>
</ul>
<p class="footnote" style="font-size:0.85rem; color:#666; margin-top:1rem; border-top:1px solid #e2e8f0; padding-top:0.75rem;"><sup>1</sup> The WHO TRS 937 reference document (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement: "These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised." WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.) HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: "Necessary" vs "Optional" HVAC Specifications</h4>
<p>The most important message in this section is in the last two bullet points, which distinguish two types of HVAC specification:</p>
<ul>
<li><strong>Product-driven</strong>: parameters that directly affect product quality, such as cleanroom classification, HEPA filtration and differential pressure. These are GMP requirements and "must be met".</li>
<li><strong>Business-driven / Discretionary</strong>: specifications that improve reliability or convenience but are not regulatory requirements, such as all-stainless-steel ductwork, redundant systems and automatic differential pressure control. These are "optional".</li>
</ul>
<p>Understanding this distinction is the key to avoiding over-design.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like buying a car: airbags and ABS are required by regulation (product-driven), while leather seats and a panoramic sunroof are personal choices (business-driven). Both have value, but confusing them makes you spend the "safety" budget on "comfort". HVAC design is the same: secure GMP compliance first, then consider business needs.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The original text specifically calls out "over-designing of room classifications for aseptic processing", a common problem in industry. For example, some plants design all support areas as ISO 7/Grade B when ISO 8/Grade C, or even CNC (Controlled Not Classified), would be sufficient. Over-classification directly leads to higher air change rate requirements, more HEPA filters and larger AHU capacity, and ultimately sharply increases construction and energy costs.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In competitive CDMO quoting, the economics of HVAC design directly affect product cost. If sound classification design lets you cut air volume by 20%, you may save millions in energy costs every year. This is why the Guide stresses that both QA and engineers need to understand HVAC: QA needs to know what is "sufficient", and engineers need to know what is "necessary".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your facility, which HVAC specifications may be "business-driven" rather than "product-driven"? Can you quantify their cost?</li>
<li>In which situations does WHO TRS 937 apply? Why do HVAC engineers need to understand it when designing OSD facilities?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.5 Objectives -->
<!-- ============================================================ -->
<div class="section-title">1.5 Objectives</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The Guide:</p>
<ul>
<li>aims to clarify HVAC issues critical to product quality for the production of <span class="key-term">drug substances</span> and <span class="key-term">drug products</span>, and <span class="key-term">biopharmaceuticals</span></li>
<li>considers the requirements for HVAC control and monitoring systems</li>
<li>addresses how to implement the recommendations provided in relevant ISPE Baseline Guides to meet <span class="key-term">FDA</span> and <span class="key-term">EMEA</span> regulatory expectations for HVAC system design</li>
</ul>
<p>This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated facilities, including:</p>
<ul>
<li>HVAC personnel, including those less experienced with HVAC systems</li>
<li>quality professionals</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Target Readers and Applicability</h4>
<p>The Guide explicitly targets two groups of readers:</p>
<ul>
<li><strong>HVAC engineering personnel</strong> (including less experienced staff): learning the special requirements of pharmaceutical HVAC</li>
<li><strong>Quality professionals</strong>: understanding which HVAC parameters affect product quality</li>
</ul>
<p>This reflects an important reality: in the pharmaceutical industry, communication barriers often exist between HVAC engineers and QA. Engineers understand the technology but not the regulatory logic, while QA understands the regulations but not the engineering constraints. The aim of this Guide is to establish a common language.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>This is like a "multidisciplinary consultation" in a hospital: the surgeon (engineer) and the infectious disease specialist (QA) need to use the same language to discuss an air management plan for the operating theatre. This Guide is the "consultation handbook" that both sides can understand.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The original text covers three major product types: drug substances, drug products and biopharmaceuticals. Each has different HVAC needs: OSD focuses on cross-contamination control, sterile products focus on particle and microbial control, and biopharmaceuticals may also require consideration of containment of active materials.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is your role closer to "HVAC engineering personnel" or "quality professional"? As you read this Guide, which area of knowledge do you most need to strengthen?</li>
<li>What are the core HVAC needs of drug substances, drug products and biopharmaceuticals, respectively?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.6 Key Concepts -->
<!-- ============================================================ -->
<div class="section-title">1.6 Key Concepts</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This section is intended to introduce <span class="key-term">Key Concepts</span>, which are essential to understanding this Guide. Further detailed information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Notes</h4>
<p>Sections 1.6.1 to 1.6.26 that follow are the most important foundation chapters of the whole book. If you are unfamiliar with pharmaceutical HVAC, it is recommended to read Appendices 1-3 (HVAC fundamentals) first and then return to these key concepts. Treat this section as the "glossary + concept map" of the whole Guide.</p>
</div>
</div>
</div>
<!-- 1.6.1 Ventilation -->
<div class="section-title">1.6.1 Ventilation</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
<ul>
<li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes).</li>
<li>It may refer to the supply of "fresh" oxygen-rich air.</li>
</ul>
<p>This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Two Meanings of Ventilation</h4>
<p><strong>Ventilation</strong> in pharmaceutical HVAC refers specifically to "air movement and replacement", whose purposes are to:</p>
<ul>
<li>Carry away airborne particles and contaminants</li>
<li>Mix or replace hot and cold air</li>
<li>Remove vapors and fumes</li>
</ul>
<p>This Guide deliberately does not use the definition "providing fresh air", because in a pharmaceutical cleanroom what we care about more is "air cleanliness and direction of flow", not "oxygen content".</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>In an ordinary home, opening a window for "ventilation" is for breathing fresh air (the second definition). But cleanroom "ventilation" is more like the circulation and filtration system of a swimming pool: the aim is not to bring in "new water" but to keep filtering and diluting the impurities in the water to keep it clean.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does this Guide choose to use only the definition "air movement and replacement"? What practical impact does this have on cleanroom design?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.2 Product and Process Considerations -->
<div class="section-title">1.6.2 Product and Process Considerations</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
<p>Products may be sensitive to <span class="key-term">temperature</span>, <span class="key-term">humidity</span>, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products. Process operators may need protection from exposure to airborne hazardous materials.</p>
<p>Understanding the product and process is the key to good HVAC design (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: HVAC Design Starts with the Product</h4>
<p>HVAC design for ordinary commercial buildings starts from "human comfort". Pharmaceutical HVAC design, however, must start from "product requirements":</p>
<ul>
<li><strong>Temperature sensitivity</strong>: protein drugs may degrade at high temperatures</li>
<li><strong>Humidity sensitivity</strong>: hygroscopic powders cake in high humidity</li>
<li><strong>Cross-contamination</strong>: in a multi-product facility, particles from product A must not reach the production area of product B</li>
</ul>
<p>"Understanding the product and process is key to good HVAC design": this sentence is the soul of the whole Guide.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>In a CDMO environment, "understanding the product" is even more challenging: you may manufacture a different product every month, and each has different sensitivity to temperature, humidity and cross-contamination. CDMO HVAC design therefore needs greater flexibility, able to meet the needs of the most sensitive product without wasting resources through over-design.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Among the products you currently manufacture, which are the most temperature-sensitive? Which are the most humidity-sensitive? Do the HVAC settings reflect these differences?</li>
<li>When manufacturing multiple products in the same facility, how can HVAC design be used to prevent cross-contamination?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.3 Contamination Control -->
<div class="section-title">1.6.3 Contamination Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...<span class="key-term">purity, identity and quality</span>..." of the product (<span class="key-term">21 CFR Part 211</span>) (Reference 8, Appendix 12). Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to the work space to mix with ambient air and dilute any contaminants (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Basic Principles of Contamination Control</h4>
<p>HVAC contamination control follows a dual strategy of "filtration + dilution":</p>
<ul>
<li><strong>Filtration</strong>: HEPA (high-efficiency particulate air) filters capture 99.97% of 0.3 micron particles</li>
<li><strong>Dilution</strong>: clean air enters the room and mixes with the room air, lowering the concentration of contaminants</li>
</ul>
<p>The original text cites 21 CFR Part 211, the FDA's CGMP regulation, which explicitly requires assurance of the product's "identity, strength, quality, and purity". This is the regulatory basis for the existence of HVAC systems.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine a glass full of ink (contaminated room air). You keep pouring in clean water from a water filter (HEPA-filtered air) while letting the dirty water overflow (exhaust). The faster you pour (the higher the air change rate), the faster the water in the glass becomes clean. This is the principle of "filtration + dilution".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What specific HVAC requirements does 21 CFR Part 211 set? Besides particle control, which other environmental parameters does it involve?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.4 Impact of Temperature and Humidity on Contamination Control -->
<div class="section-title">1.6.4 Impact of Temperature and Humidity on Contamination Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles (sized 0.3 μm and larger) a minute</span> doing relatively sedentary work. A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria. Additionally, environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial and mold growth rates on surfaces (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: People = the Biggest Source of Contamination</h4>
<p>This passage provides very specific data:</p>
<ul>
<li>A worker in a comfortable state sheds <strong>100,000</strong> particles of ≥0.3 μm per minute</li>
<li>An uncomfortable (overheated) worker sheds <strong>millions</strong> of particles per minute, with a higher bioburden</li>
</ul>
<p>This means temperature control is not just about "keeping people comfortable" but also about "reducing the contamination source". A poorly designed HVAC system that cannot maintain a comfortable temperature turns operators into even bigger particle generators.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>A person is like a "particle generator": at rest it runs in "low-speed mode" (100,000 per minute), and when overheated or agitated it switches to "high-speed mode" (millions per minute). HVAC temperature control makes sure this "generator" always stays in "low-speed mode".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>High humidity also promotes the growth of microorganisms and mold on surfaces. In tropical and subtropical regions (such as Taiwan), humidity control is especially important. Typical cleanroom settings are a temperature of 18-25°C and a relative humidity of 30-65% RH. Going outside this range not only affects personnel comfort but directly increases contamination risk.</p>
</div>
<div class="formula-box">
<h4>Key Data</h4>
<pre>Comparison of particle shedding rates for personnel:
  Comfortable (sedentary work):  ~100,000 particles/min (≥0.3 μm)
  Uncomfortable (hot/uncomfortable): ~several million particles/min (≥0.3 μm)

Difference factor: 10-50x

Conclusion: temperature control = contamination source control</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If the cleanroom temperature rises from 22°C to 28°C, by how many times might personnel particle shedding increase? What does this mean for an ISO 7 room?</li>
<li>In Taiwan's summer, outdoor air humidity often exceeds 80% RH. How does your HVAC system handle such high-humidity air?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.5 Total and Viable Particulate -->
<div class="section-title">1.6.5 Total and Viable Particulate</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The majority of airborne particles are <span class="key-term">non-viable</span>. A fraction (&lt; 1%) of airborne particles are <span class="key-term">viable</span>, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Two Types of Particles</h4>
<p><strong>Non-viable particles</strong>: dust, fibers, metal fragments and so on; they do not multiply but do contaminate the product.</p>
<p><strong>Viable particles</strong>: bacteria, viruses, mold; they make up less than 1% of total particles, but they multiply and pose the greatest threat to sterile products.</p>
<p>The key logic: viable particles "hitch a ride" by attaching to non-viable particles as they move. Controlling total particle counts therefore also controls viable particle counts. This is why cleanroom classification standards are based on "total particle counts".</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine fish (viable particles) and silt (non-viable particles) in a river. There are very few fish (&lt;1%), but they move along with the current and the silt. If you can filter the river water until it has almost no silt, the fish are naturally blocked as well. This is the reasoning behind "controlling total particles = controlling viable particles".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why do both EU GMP Annex 1 and the FDA set limits for both total particles and viable particles? Why is neither one enough on its own?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.6 Classified Space -->
<div class="section-title">1.6.6 Classified Space</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical API. The target maximum reading for these measurements is referred to as the <span class="key-term">"classification" of the space</span>.</p>
<p>Several similar systems exist for the classification of space; however, there is no consensus on a single terminology for classification. This Guide uses the term <span class="key-term">"Grade"</span> (from the EMEA standard) followed by an <span class="key-term">ISO level number</span>. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to help bridge the gap between the various standards (see Appendix 1).</p>
<!-- Table 1.1 -->
<h3 style="margin-top:1.5rem;">Table 1.1: Comparison of Classified Spaces</h3>
<div style="overflow-x:auto;">
</div>
<p style="font-size:0.85rem; color:#666; margin-top:0.5rem;"><strong>Notes:</strong></p>
<ul style="font-size:0.85rem; color:#666;">
<li>There are small differences in numerical values between the US and European air classes.</li>
<li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
<li>The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed in the ISPE Baseline Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
<li>Air quality for facilities that do not require classified spaces (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline Guide.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Cleanroom Classification Systems</h4>
<p>The pharmaceutical industry has three main cleanroom classification systems, which are easily confused:</p>
<ul>
<li><strong>EU/EMEA</strong>: Grades A, B, C and D (with limits for both at-rest and in-operation states)</li>
<li><strong>FDA</strong>: ISO 5, 7 and 8 (in-operation state only)</li>
<li><strong>ISPE</strong>: Grades 5, 7 and 8 (a unified naming that bridges the EU and FDA systems)</li>
</ul>
<p>The ISPE Grade system is one of the core contributions of this Guide: it pairs ISO numbers with Grade names so that readers worldwide can communicate in the same language.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like clothing sizes: Europe uses 36/38/40 (EU Grade), the US uses S/M/L (FDA ISO), and ISPE provides a conversion chart so everyone knows "European 38 ≈ US M". The "Grade 7" used in this Guide is like an "international standard size".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Table 1.1 is one of the most important reference tables in the book, and you should memorize a few key numbers:</p>
<ul>
<li><strong>ISO 5 / Grade A</strong>: ≤3,520 particles ≥0.5 μm/m<sup>3</sup>, viable count &lt;1 cfu/m<sup>3</sup></li>
<li><strong>ISO 7 / Grade B (in-operation)</strong>: ≤352,000 particles ≥0.5 μm/m<sup>3</sup></li>
<li><strong>ISO 8 / Grade C (in-operation)</strong>: ≤3,520,000 particles ≥0.5 μm/m<sup>3</sup></li>
</ul>
<p>The biggest difference between the EU and the FDA: the EU requires limits for both at-rest and in-operation states, while the FDA requires only in-operation (although GEP recommends testing at-rest as well). In addition, the US has no equivalent of Grade D and uses CNC (Controlled Not Classified) to describe similar areas.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>If your CDMO serves both European and US clients, you need to meet the stricter of the two sets of standards. For example, EU Grade B at-rest requires ≤3,520 particles ≥0.5 μm/m<sup>3</sup>, while FDA ISO 7 at-rest has no explicit requirement. If you serve both the European and US markets, you must meet the EU at-rest standard.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which classification system does your facility use? If clients use different systems, how do you map between them and communicate?</li>
<li>How are CNC (Controlled Not Classified) areas defined and monitored in your facility? What is the main difference between CNC and EU Grade D?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.7 Maintaining Classification -->
<div class="section-title">1.6.7 Maintaining Classification</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Designers may default to "rules of thumb" for ventilation rate by the class of a space. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of the process.</p>
<p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, air particle concentration in the space, and <span class="key-term">recovery rates</span> from in-use to at-rest conditions should be considered. Although "air change rates" are important parameters in pharmaceutical HVAC system design, air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, rather than the room classification. Arbitrary air change rates associated with area classifications may be either excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have <span class="key-term">significant cost implications</span>, but does not relate directly to the particle count in a room (see Appendix 9).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Air Change Rate ≠ Cleanliness Class</h4>
<p>This is one of the most important conceptual breakthroughs in this Guide:</p>
<p><strong>Traditional myth</strong>: "ISO 7 = 20 air changes per hour" and "ISO 8 = 10 air changes per hour"</p>
<p><strong>Correct understanding</strong>: the air change rate mainly determines how quickly a room recovers from a "disturbed" state to its "at-rest" state (recovery rate), rather than directly determining particle counts. An arbitrarily set air change rate may be too high (wasting energy) or too low (not achieving the effect).</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like water circulation in a swimming pool: the circulation rate (air change rate) determines "how long it takes to become clear again if someone pours a cup of ink into the pool" (recovery rate). But the basic cleanliness of the pool water depends on filtration quality and the initial water quality, not on speeding up circulation. Blindly increasing the circulation rate only wastes electricity.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The original text clearly states that arbitrarily set air change rates carry "significant cost implications", including:</p>
<ul>
<li>Larger AHUs (air handling units) = higher equipment cost</li>
<li>Larger duct sizes = higher construction cost</li>
<li>More supply air = higher energy cost (continuous, 24/7/365)</li>
<li>Larger room area requirements = higher construction cost</li>
</ul>
<p>A smart designer first uses "rules of thumb" for the conceptual design, then optimizes the air change rate based on actual process data.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What air change rate is currently set for your ISO 7 rooms? Is that number based on calculation or a "rule of thumb"? Is there room for optimization?</li>
<li>If the air change rate of an ISO 7 room is reduced from 25 per hour to 15 per hour, how much energy cost would be saved? How would the recovery time be affected?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.8 Particle Generation Rate -->
<div class="section-title">1.6.8 Particle Generation Rate</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The <span class="key-term">Particle Generation Rate (PGR)</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
<p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in <span class="key-term">aseptic powder filling</span> operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design.</p>
<p>Although equipment in operation can generate many times more particles per minute, <span class="key-term">personnel are a primary source of viable contamination</span>. Increased control of total particles released from personnel leads to an increased control of viable particles in a room (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: PGR and Data-Driven Design</h4>
<p><strong>Particle generation rate (PGR)</strong> is a quantifiable value: if you know the steady-state particle count of the room, the supply air volume and the particle level of the supply air, you can calculate the PGR of the process. This value can be "transplanted" into the design of a new facility, enabling data-driven HVAC design rather than guesswork based on experience.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Two key reminders:</p>
<ul>
<li><strong>Product particles ≠ contamination</strong>: during sterile powder filling, the product's own particles cause high particle counts, but this does not mean the cleanroom design has failed. Interpretation of monitoring data must take the characteristics of the process into account.</li>
<li><strong>People = the biggest source of viable organisms</strong>: although equipment generates many particles, they are mainly non-viable. People are the main source of viable particles (bacteria). This is why gowning procedures in aseptic areas are so strict.</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO, if you are transferring an existing process to a new facility, you can first measure the PGR in the old facility and then use that data to design the HVAC system of the new facility. This is more precise than directly applying "rules of thumb" and may also reveal opportunities to reduce the air change rate.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Has your facility calculated the PGR? If so, how has the data been used in HVAC design or optimization?</li>
<li>In sterile powder filling operations, how do you distinguish "product particles" from "environmental contamination particles"?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.9 Effective Ventilation Rate -->
<div class="section-title">1.6.9 Effective Ventilation Rate</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations sources, etc., is expressed in the <span class="key-term">"effective ventilation rate."</span> This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
<p>A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: "Effective" vs "Nominal" Ventilation Rate</h4>
<p>The <strong>effective ventilation rate</strong> measures actual dilution efficiency as a percentage of theoretically perfect dilution. In other words, not all the air supplied to a room dilutes contaminants effectively: if the supply and return locations are poor, the air may "short-circuit" and never pass through the contamination source area at all.</p>
<p>The good news: by optimizing the layout of supply and return air, the same particle control can be achieved with a lower air change rate.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine two fans in a smoke-filled room. If the fans' inlet and outlet are on the same side (short circuit), the smoke only circulates on that side, and the other half of the room stays dirty. But if the supply is in the ceiling and the exhaust is diagonally opposite at floor level, the air can sweep effectively through the entire space. With the same airflow, a different layout can make the effect several times better.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How are the supply and return air locations in your cleanrooms designed? Is there a risk of "short-circuiting"?</li>
<li>If the effective ventilation rate could be raised from 60% to 85%, by how much could the air change rate theoretically be reduced?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates -->
<div class="section-title">1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
<p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with <span class="key-term">UFHs</span>.</p>
<p>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped Fan-Filter Units (FFU)</span> operating inside a room (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Room-Cleaning Effect of UFHs and FFUs</h4>
<p><strong>Unidirectional flow hoods (UFHs)</strong> and <strong>fan-filter units (FFUs)</strong> not only protect a local work area; the clean air they discharge also helps dilute particles in the room and speeds up room recovery.</p>
<p>But there is an important limitation: this additional dilution effect is mainly effective near the airflow path and cannot be added directly into the air change rate calculation for the whole room. The "short-circuit" effect may create only a local "ultra-clean" zone.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>In a sterile filling area, the space under a UFH/LAF is usually ISO 5 (Grade A), while the background environment is ISO 7 (Grade B). The clean air discharged by the UFH does help lower background particles, but you cannot therefore reduce the HVAC supply air to the background environment, because short-circuiting may leave some dead-corner areas without sufficient airflow coverage.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How many UFHs or FFUs are in your facility? Is their airflow included in the room air change rate calculation?</li>
<li>How can CFD (computational fluid dynamics) simulation be used to evaluate the contribution of a UFH to the overall air quality of the room?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.11 Room Airflow Patterns -->
<div class="section-title">1.6.11 Room Airflow Patterns</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
<p>Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with <span class="key-term">dilution ventilation</span>. Numerous air outlets equally spaced with equal flow rates, can create a <span class="key-term">"plug flow,"</span> which is a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Two Airflow Strategies</h4>
<p><strong>Dilution ventilation</strong>: using large volumes of clean air to mix with room air and dilute contaminants. Suitable when contamination sources are dispersed and of low intensity.</p>
<p><strong>Displacement airflow</strong>: using directional airflow to "push" contaminants toward the exhaust. Suitable when contamination sources are concentrated, and more efficient.</p>
<p><strong>Plug flow</strong>: approximately unidirectional downward airflow produced by multiple evenly distributed supply outlets. Air moves from the ceiling to the floor and pushes contaminants downward like a piston. Recovery within 10 minutes can be achieved at 20 air changes per hour.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Two key warnings:</p>
<ul>
<li><strong>The risk of excessive air velocity</strong>: excessive air velocity creates eddies and vortices near operators, which can instead increase personnel exposure to hazardous substances. This is especially important in areas handling highly potent drugs (HPAPI).</li>
<li><strong>The most effective position for local exhaust</strong>: as close as possible to the point where contamination is generated. The farther away it is, the more widely contaminants spread and the less effective the local exhaust becomes.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Dilution ventilation is like spraying air freshener in a room, hoping to "dilute" the odor. Displacement airflow is like installing an extractor fan next to a chimney to "pull" the smoke directly away. If you know where the smoke comes from (the contamination source location is known), the extractor fan (displacement airflow) is far more effective than spraying freshener everywhere (dilution ventilation).</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Do your cleanrooms mainly use dilution ventilation or displacement airflow? Why was this approach chosen?</li>
<li>If a room's recovery time exceeds 20 minutes, what improvement measures would you consider?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.12 HVAC Relationship to General Construction -->
<div class="section-title">1.6.12 HVAC Relationship to General Construction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: HVAC Is Not a Cure-All</h4>
<p>This passage is short but important: HVAC is only one part of contamination control. The physical building design (such as airlocks, wall sealing and treatment of pipe penetrations) is equally critical. If the building structure has gaps, even the best HVAC system cannot maintain the designed differential pressure and air quality.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>This echoes the Contamination Control Strategy (CCS) concept in EU GMP Annex 1: contamination control is not the responsibility of a single system but an integration of multiple lines of defense, including the building, HVAC, personnel behavior and cleaning procedures. HVAC is the most active line of defense, but the building structure is the most fundamental one.</p>
</div>
</div>
</div>
<!-- 1.6.13 Airflow Direction and Pressurization -->
<div class="section-title">1.6.13 Airflow Direction and Pressurization</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts.</p>
<p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable <span class="key-term">Differential Pressure (DP)</span> between cleanrooms and adjacent less clean spaces, suggesting <span class="key-term">10 to 15 Pa (0.04 to 0.06 inch wg)</span> DP between air classes.</p>
<p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
<p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this Guide.</p>
<p>Other "cracks" in the fabric separating a pressure controlled room from other spaces may not be accounted for using this calculation. A common method to account for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and (DP) (see Appendix 1).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Differential Pressure (DP) Control</h4>
<p><strong>Differential pressure (DP)</strong> is the key means of maintaining cleanroom air quality. The basic principle: a space at higher pressure "pushes" air out through gaps to a space at lower pressure, preventing dirty air from entering.</p>
<p>Key numbers:</p>
<ul>
<li><strong>Standard differential pressure</strong>: 10-15 Pa (0.04-0.06 inch wg) between different grades</li>
<li><strong>Capture velocity</strong>: 100-200 FPM (0.5-1.0 m/s) is sufficient to carry away powder and microorganisms</li>
<li><strong>Leakage compensation</strong>: allocate 0.05-0.5 CFM per square foot of room surface area to compensate for building gaps</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Differential pressure is like blowing up a balloon: the air pressure inside the balloon is higher than outside, so air can only flow from the inside out and never from the outside in. A cleanroom is an "inflated balloon": clean air continuously leaks outward through door gaps and pipe penetrations, preventing dirty corridor air from entering.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>10-15 Pa sounds very small (atmospheric pressure is 101,325 Pa), but it is enough to create a clear airflow direction at a door gap. Too large a differential pressure causes problems instead: doors become hard to open, and opening a door creates violent airflow disturbance. When designing the differential pressure, you need to balance "enough to prevent contamination" against "not hindering operations".</p>
</div>
<div class="formula-box">
<h4>Key Data</h4>
<pre>Recommended differential pressure range:
  Between different grades: 10-15 Pa (0.04-0.06 inch wg)

Leakage air compensation:
  Per ft² of room surface area: 0.05-0.5 CFM
  (depending on building quality and differential pressure)

Capture velocity:
  100-200 FPM (0.5-1.0 m/s)
  Sufficient to carry away powder and microorganisms</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What differential pressures are set between the cleanroom grades in your facility? Do they meet the recommended 10-15 Pa?</li>
<li>If the differential pressure between a cleanroom and the corridor drops from 15 Pa to 5 Pa, can the airflow direction still be maintained correctly? What are the risks?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.14 Automated Differential Pressure Control -->
<div class="section-title">1.6.14 Automated Differential Pressure Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There is no GMP requirement that DP or airflow direction be <span class="key-term">automatically controlled</span> (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Automated Control vs Static Balance</h4>
<p>A common misconception is that "differential pressure must be automatically controlled". In fact:</p>
<ul>
<li><strong>Static air balance</strong>: maintaining differential pressure through fixed damper positions and airflow settings; simple, reliable and low-cost. This is very common and accepted in the pharmaceutical industry.</li>
<li><strong>Automated control</strong>: dynamic adjustment using motorized dampers or constant air volume devices; more precise, but more complex and more costly.</li>
</ul>
<p>GMP does not require automated control; it is a "business-driven" specification as mentioned in Section 1.4, determined by facility needs.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>This is a classic "necessary vs optional" case. Automated differential pressure control can indeed provide more stable differential pressure management (especially in facilities with many rooms and complex airflow paths), but it is not a regulatory requirement. When deciding whether to use automated control, you should do a cost-benefit analysis rather than blindly pursuing the "most advanced" technology.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility use static balance or automated differential pressure control? What was the basis for the choice?</li>
<li>Under what circumstances would the return on investment (ROI) of automated differential pressure control clearly exceed that of static balance?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.15 Airlocks or "Ante Rooms" -->
<div class="section-title">1.6.15 Airlocks or "Ante Rooms"</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination. These rooms control traffic into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes (see Appendix 2). Three primary types of airlock pressure arrangements are common:</p>
<ol>
<li><span class="key-term">Cascade</span> – air flows from area at highest pressure, through the airlock to the area of lowest pressure.</li>
<li><span class="key-term">Bubble</span> – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.</li>
<li><span class="key-term">Sink</span> – airlock is at lowest pressure, air flows from the cleanroom and corridor.</li>
</ol>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Three Airlock Pressure Configurations</h4>
<p>The core function of an <strong>airlock</strong>: to maintain the direction of airflow between different grades even when the door is open. There are three types:</p>
<ul>
<li><strong>Cascade</strong>: pressure decreases step by step from high to low. The most commonly used for personnel entering and leaving cleanroom areas. Airflow direction: cleanroom → airlock → corridor.</li>
<li><strong>Bubble</strong>: the airlock has the highest pressure, and air flows out to both sides. Suitable where both sides need protecting at the same time (such as between the production areas of two different products).</li>
<li><strong>Sink</strong>: the airlock has the lowest pressure, and air flows in from both sides. Suitable where hazardous substances must be prevented from escaping (such as highly potent drug areas).</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>An airport security zone is an example of the airlock concept:</p>
<ul>
<li><strong>Cascade</strong>: an ordinary airport passage, where air from the clean area only flows outward (from the restricted area → security passage → hall)</li>
<li><strong>Bubble</strong>: a standalone VIP lounge, where air flows from the lounge to both sides, ensuring the air inside is the cleanest</li>
<li><strong>Sink</strong>: the anteroom of an isolation ward, where air flows into the anteroom from both sides and is then exhausted, preventing pathogens from escaping</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Decision logic for choosing an airlock type:</p>
<ul>
<li>Protecting the product (sterile filling) → cascade or bubble</li>
<li>Protecting personnel (high potency/high toxicity) → sink</li>
<li>Protecting both sides at once (cross-contamination between different products) → bubble</li>
</ul>
<p>In a sterile products CDMO, the most common is the cascade airlock, because the primary goal is to protect the product from contamination by external particles.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which airlock configuration is used at the entrance to your aseptic area? Why?</li>
<li>If you need to manufacture antibiotic and non-antibiotic products in the same building, how should the airlocks be designed?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.16 Differential Pressure Measurement -->
<div class="section-title">1.6.16 Differential Pressure Measurement</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
<ul>
<li><span class="key-term">room-to-room</span></li>
<li><span class="key-term">room-to-common reference point</span></li>
</ul>
<p>Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point method</span> to minimize the number of pressure sensors and to minimize compounded error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Two Methods of Measuring Differential Pressure</h4>
<ul>
<li><strong>Room-to-room</strong>: directly measuring the differential pressure between two adjacent rooms. Simple and intuitive, but in a large facility it needs many sensors and produces cumulative error.</li>
<li><strong>Room-to-common reference</strong>: measuring the pressure of every room relative to the same reference point and then calculating the differential pressure between rooms. It needs fewer sensors and avoids cumulative error.</li>
</ul>
<p>An ideal reference point should have a large volume, few openings and a stable pressure relationship with the outside, for example a well-sealed large corridor or a technical interstitial space.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Large CDMO facilities usually choose the common reference method. Imagine you have 50 rooms: with the room-to-room method you might need over a hundred sensors, while with the common reference method you need only 50 sensors plus one reference line. More importantly, the common reference method avoids the cumulative error problem where the "A-to-B differential pressure" plus the "B-to-C differential pressure" may not equal the "A-to-C differential pressure".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which differential pressure measurement method does your facility use? If you were to expand into a new production area, which method would you choose?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.17 HVAC Controls and Monitoring -->
<div class="section-title">1.6.17 HVAC Controls and Monitoring</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control system.</p>
<p>HVAC control systems or multi-use systems, such as <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span> also can act as the quality 'system of record' to provide electronic data records, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
<p>A common alternative approach is to employ an independent system for alarming and managing critical data. The HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Monitoring System Architecture</h4>
<p>There are two common HVAC monitoring architectures:</p>
<ul>
<li><strong>Integrated</strong>: the BMS/BAS handles both control and GMP data recording. Simple, but the entire system needs to be qualified.</li>
<li><strong>Separated</strong>: HVAC control and GMP monitoring use independent systems. The HVAC control system only handles "control", while the independent monitoring system handles "recording, alarms and data management". More flexible but more complex.</li>
</ul>
<p>Key principle: the monitoring system for "critical parameters" needs to be qualified; the control system for "non-critical parameters" only needs GEP.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>When a BMS/BAS serves as the GMP "system of record", it must meet the requirements of 21 CFR Part 11 (electronic records/electronic signatures) and EU GMP Annex 11 (computerised systems). This includes audit trails, data integrity and access control. The BMS in many older facilities lacks these functions and needs to be upgraded or combined with an independent monitoring system.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO environment, client audits often ask: "Which system do your environmental monitoring data come from? Has that system been qualified? Is the audit trail complete?" If the BMS is also the GMP record system, it needs to go through CSV (computer system validation). When choosing an architecture, consider the validation cost and the ongoing system maintenance burden.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility use an integrated or a separated monitoring architecture? What are the advantages and disadvantages of each?</li>
<li>If the BMS/BAS is a GMP record system, what data integrity requirements does it need to meet?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.18 Alarm Time Delays -->
<div class="section-title">1.6.18 Alarm Time Delays</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such as when a door is opened. <span class="key-term">Differential Pressure alarms</span> often have time delays, the duration of the time delay should be sufficient to permit normal passage through a door (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Avoiding Nuisance Alarms</h4>
<p>Every time a door is opened, the differential pressure temporarily drops to zero. Without an alarm delay, the system would generate hundreds of "false alarms" every day. The alarm delay setting must balance two needs:</p>
<ul>
<li><strong>Long enough</strong>: to allow normal door openings and passage (usually 15-30 seconds)</li>
<li><strong>Not too long</strong>: otherwise genuine differential pressure excursions will also be ignored</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The alarm delay setting should be defined in the URS and design stage and verified during qualification. EU GMP Annex 1 requires that differential pressure excursions be recorded and investigated. If the delay is set improperly, it may lead to large numbers of deviation records or, worse, miss a genuine differential pressure failure.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What is the differential pressure alarm delay set to in your facility, in seconds? What is the basis for this setting?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.19 Time Weighted Averaging -->
<div class="section-title">1.6.19 Time Weighted Averaging</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from <span class="key-term">4 to 10 seconds</span> typically is capable of smoothing out signal noise without missing significant failure events (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Signal Filtering</h4>
<p><strong>Time weighted averaging</strong> is the standard method for handling "noisy" signals. Airflow measurement signals usually fluctuate rapidly, and alarming on instantaneous values would produce large numbers of false alarms.</p>
<p>Recommended rolling average window: <strong>4-10 seconds</strong>, enough to filter out noise without missing a genuine failure event.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The rolling average window setting also needs to be documented and verified. Too short (&lt;4 seconds) and it cannot filter effectively; too long (&gt;30 seconds) and it may mask genuine abnormalities. During qualification, you should test whether the rolling average triggers an alarm in simulated failure scenarios.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What signal filtering method does your HVAC control system use? What is the rolling average window setting?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.20 Airborne Particle Monitoring -->
<div class="section-title">1.6.20 Airborne Particle Monitoring</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states <span class="key-term">"Regular monitoring should be performed during each production shift."</span></p>
<p>More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).</p>
<p>Based on this guidance, there is a trend toward the installation of <span class="key-term">continuous monitoring systems</span> since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: From Periodic to Continuous Monitoring</h4>
<p>The evolution trend in particle monitoring:</p>
<ul>
<li><strong>Traditional practice</strong>: periodic sampling in each production shift (for example, once every 4 hours)</li>
<li><strong>Modern trend</strong>: installing continuous monitoring systems that provide real-time data</li>
</ul>
<p>Advantages of continuous monitoring: better understanding of the process, support for reducing the frequency of other tests, and assurance of a sustained level of control. But the investment cost is higher.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The revision of EU GMP Annex 1 (revised draft in 2017, effective in 2023) is more explicit about continuous particle monitoring, especially for Grade A/B areas. If your facility serves the European market, continuous monitoring is close to "necessary" rather than "optional". ISO 14644-3 also provides detailed guidance on monitoring methods.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility currently use periodic or continuous monitoring? If you were to upgrade to continuous monitoring, how much investment would be needed?</li>
<li>How can continuous monitoring data help you detect potential problems in the HVAC system?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.21 Air Handling Unit Zoning -->
<div class="section-title">1.6.21 Air Handling Unit Zoning</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> used for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>; taking into account the preferred air filtration and monitoring technology (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: AHU Zoning Strategy</h4>
<p>Principles for zoning an <strong>air handling unit (AHU)</strong>:</p>
<ul>
<li>Areas with the same process type share one AHU (for example, all tableting rooms share one)</li>
<li>Areas of the same cleanliness grade share one AHU (for example, all ISO 7 areas)</li>
<li>Zoning decisions are based on risk assessment of the product and the operators</li>
</ul>
<p>Production areas for different products should not share the same AHU (unless return air is HEPA-filtered), to prevent cross-contamination.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>AHU zoning is like a restaurant's kitchen ventilation: the Chinese stir-fry area and the Western baking area should each have an independent exhaust hood system, otherwise the stir-fry fumes will affect the quality of the cakes. Likewise, a high-dust tableting area and a sterile filling area must never share an AHU.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How many AHUs does your facility have? Which areas does each serve? Is the zoning logic sound?</li>
<li>If you need to add a new production line in an existing facility, how would the AHU zoning need to be adjusted?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.22 Use of Air Handling Units in Parallel or Series -->
<div class="section-title">1.6.22 Use of Air Handling Units in Parallel or Series</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Air Handling Units (AHUs)</span> may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light (see Appendix 2).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Series vs Parallel AHUs</h4>
<ul>
<li><strong>Series</strong>: one AHU pre-conditions outside air (a MAU, makeup air unit) and then supplies downstream local AHUs for fine adjustment. Common in systems that need extra pressure to overcome the pressure drop of HEPA filters.</li>
<li><strong>Parallel</strong>: multiple AHUs serve the same large area at the same time. This provides redundancy: when one fails, the others can still maintain basic conditions. Commonly used in warehouses and large laboratories.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Redundant design with parallel AHUs is a "business-driven" decision in the pharmaceutical industry: it is not a GMP requirement, but for critical production areas that cannot be shut down (such as cell culture areas), a redundant AHU can avoid batch loss caused by HVAC failure. A batch of biologics may be worth tens of millions or even hundreds of millions, so the cost of a standby AHU is negligible by comparison.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility use series or parallel AHU configurations? If an AHU fails, what is the backup plan?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.23 Psychrometrics -->
<div class="section-title">1.6.23 Psychrometrics</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
<p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air.</p>
<p><span class="key-term">Relative Humidity</span> is the amount of moisture in the air versus the air's capacity to hold moisture.</p>
<p>The <span class="key-term">Dew Point</span> temperature is the temperature at which water vapor leaves the air and collects on cool objects in the form of fine droplets or bands together and becomes fog.</p>
<p>See Appendix 3 for further information on Psychrometrics.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Four Core Psychrometric Concepts</h4>
<ul>
<li><strong>Sensible heat</strong>: temperature change you can feel; heating makes the air hotter and cooling makes it colder.</li>
<li><strong>Latent heat</strong>: energy consumed or released during humidification or dehumidification; the temperature stays the same but the humidity changes.</li>
<li><strong>Relative humidity (RH)</strong>: actual moisture content of the air / maximum moisture the air can hold × 100%</li>
<li><strong>Dew point</strong>: the temperature at which water vapor in the air begins to condense. If the surface temperature of ductwork or equipment is below the dew point, it will "sweat" (condense).</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Sensible heat is like heating water: as the water goes from 20°C to 80°C, you can measure the temperature change. Latent heat is like water turning into steam: at 100°C the water keeps absorbing large amounts of heat but the temperature no longer rises, because the energy is used to change the state of the water (liquid → gas). Likewise, in an HVAC system the cooling coil must handle both sensible heat (cooling) and latent heat (dehumidification), so the energy consumption is greater than you might think.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>In high-humidity regions such as Taiwan, dehumidification (latent heat treatment) may account for more than 40% of total HVAC energy consumption. Dew point control is especially important: if the surface temperature of chilled water pipes or ducts is below the dew point, condensate can drip into the cleanroom and create a risk of microbial contamination.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What is the relative humidity set point of your cleanrooms? If the outdoor air humidity is 85% RH, how does the HVAC system bring it down to the set point?</li>
<li>What GMP problems can improper dew point control cause? How can they be prevented?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.24 Life Cycle Cost Approach -->
<div class="section-title">1.6.24 Life Cycle Cost Approach</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> is usually much greater than the initial (capital) cost of an HVAC system.</p>
<p>The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test (see Appendix 9).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: TCO (Total Cost of Ownership) Thinking</h4>
<p>The <strong>life cycle cost</strong> of an HVAC system is usually far greater than the initial construction cost. In general:</p>
<ul>
<li>Initial capital expenditure (CAPEX): about 30-40%</li>
<li>Operating expenditure (OPEX, including energy, maintenance and spare parts): about 60-70%</li>
</ul>
<p>The cheapest HVAC system is not necessarily the one with the lowest initial cost, but the one with the lowest total spend over the whole life cycle (usually 15-25 years).</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>This is like the total cost of ownership (TCO) of a car: buying a cheap but fuel-hungry car may cost more over 10 years than buying an expensive but fuel-efficient one. HVAC systems are the same: for a more expensive high-efficiency AHU, the long-term energy savings may far exceed the extra money paid up front.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The indirect costs of HVAC failure can be astronomical:</p>
<ul>
<li>A sterile product batch scrapped because of loss of environmental control = losses of millions to tens of millions</li>
<li>A stability chamber losing temperature control and invalidating data = possible delay of months in product launch</li>
<li>Production downtime = delayed client deliveries and damage to the CDMO's reputation</li>
</ul>
<p>This is why investment in redundant AHUs and spare components, although it may look "excessive", can be entirely reasonable from a risk perspective.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Has your facility ever lost a batch because of an HVAC failure? Roughly how much was the loss?</li>
<li>If the HVAC system needs to be renewed, how would you present a TCO analysis to management to secure the budget?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.25 Sustainability -->
<div class="section-title">1.6.25 Sustainability</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>For a facility that is aiming to be considered as <span class="key-term">"green" or sustainable</span>, HVAC systems are an important component. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required in some regions (see Appendix 9).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: HVAC and ESG</h4>
<p>HVAC systems account for the largest share of energy consumption in pharmaceutical facilities, making them a core focus of sustainability and ESG (Environmental, Social, Governance) strategy. As global carbon emission regulations tighten, "green HVAC" is moving from a "nice-to-have" to a "must-have".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>For a CDMO, green building certification (such as LEED or BREEAM) can be a market differentiation tool: more and more multinational pharmaceutical companies include sustainability performance in their criteria when choosing a CDMO partner. Investing in energy-efficient HVAC systems not only lowers operating costs but also improves market competitiveness.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility have sustainability or energy-saving targets? What role does the HVAC system play in them?</li>
<li>Which HVAC energy-saving measures can be implemented without reducing GMP compliance?</li>
</ol>
</div>
</div>
</div>
<!-- 1.6.26 Key Terms -->
<div class="section-title">1.6.26 Key Terms</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This Guide uses the term <span class="key-term">'controlled space'</span> to refer to an enclosed volume that is provided with HVAC for control of one or more environmental parameters. (See Glossary for possible alternative terms.)</p>
<p><strong>Air Flow</strong>: the volume per unit time of air moving through a duct or space.</p>
<p><strong>Air Change</strong>: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft<sup>3</sup>/hr / 1000 ft<sup>3</sup> = 60 ac/hr).</p>
<p><strong>Psychrometrics</strong>: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the energy states, density, and makeup of ambient air at various temperature and humidity levels.</p>
<p><strong>Static Pressure</strong>: similar to atmospheric pressure, that component of total pressure which is exerted equally in all directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted to velocity across any opening to a lower pressure space.</p>
<p><strong>Velocity Pressure (VP)</strong>: the component of total pressure that is exerted only in a single direction (or vector) because of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static pressure (potential energy) when flow is stopped.</p>
<p><strong>Total Pressure</strong>: a measurement taken by a tube or probe facing upstream, it has both the components of velocity and static pressure.</p>
<p><strong>Differential Pressure (DP)</strong>: the difference in static pressure between two spaces. DP between spaces results in airflow through any openings between spaces to help control contamination.</p>
<p><strong>Dalton's Law of Partial Pressures</strong>: states that the pressure of any gas in a space is independent of the pressure of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the higher pressure space.</p>
<p><strong>Classified Space</strong>: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of airflow usually are controlled.</p>
<p>OR</p>
<p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceuticals. The target maximum reading for these measurements is referred to as the "classification" of the space.</p>
<p>This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology (Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Essential HVAC Glossary</h4>
<p>Below are the key terms defined in this section, which you must understand:</p>
<ul>
<li><strong>Air flow</strong>: the volume of air passing through a duct or space per unit time (such as CFM or m<sup>3</sup>/h)</li>
<li><strong>Air change rate</strong>: the volume of air entering the room per hour / the total volume of the room. For example, 1000 CFM supplied to a 1000 ft<sup>3</sup> room = 60 per hr</li>
<li><strong>Static pressure</strong>: pressure exerted equally in all directions, representing the potential energy of a fluid system</li>
<li><strong>Velocity pressure</strong>: unidirectional pressure produced by flow velocity, representing kinetic energy</li>
<li><strong>Total pressure</strong>: static pressure + velocity pressure</li>
<li><strong>Differential pressure (DP)</strong>: the static pressure difference between two spaces, which drives the direction of airflow at gaps</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>Air change rate calculation example:
  Supply airflow: 1000 CFM
  Room volume: 10 ft × 10 ft × 10 ft = 1000 ft³

  ACR = (1000 CFM × 60 min/hr) / 1000 ft³
      = 60,000 ft³/hr / 1000 ft³
      = 60 per hr (ac/hr)

Pressure relationship:
  Total pressure (TP) = static pressure (SP) + velocity pressure (VP)</pre>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The HVAC application of <strong>Dalton's Law</strong> of partial pressures is especially interesting: even if a room's air pressure is higher than the outside (positive pressure), the partial pressure of water vapor may be lower than outside (because the room has been dehumidified). The result is that water vapor can seep from the outside into the higher-pressure room! This explains why cleanrooms in high-humidity regions can still have humidity control problems even with positive-pressure protection.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Calculate the air change rate of your main cleanroom: given the supply airflow and room dimensions, what is the ACR?</li>
<li>How does Dalton's Law explain "why a positive-pressure room can still be affected by high outdoor humidity"?</li>
<li>What is the practical significance of the difference between static pressure and velocity pressure in HVAC design? (Hint: duct sizing)</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 1.7 Structure -->
<!-- ============================================================ -->
<div class="section-title">1.7 Structure</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This Guide is divided into three main topic areas:</p>
<ul>
<li>introduction, principles, and recommended practices for HVAC systems</li>
<li>appendices on fundamentals of HVAC, and HVAC applications and equipment</li>
<li>appendices containing additional topics, detailed information on specific topics and examples, such as controls, science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC equations, and psychrometrics</li>
</ul>
<p style="margin-top:0.75rem; font-style:italic; color:#666;">Figure 1.1: Chapter Structure</p>
<p>This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), where practical.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: A Three-Tier Structure</h4>
<p>The structure of this Guide is divided into three main parts:</p>
<ul>
<li><strong>Main text (Chapters 1-9)</strong>: introduction, principles and recommended practices; this is the core content for daily reference</li>
<li><strong>Appendices 1-3</strong>: HVAC fundamentals, to strengthen the technical background of less experienced readers</li>
<li><strong>Appendices 4-10</strong>: advanced topics, with in-depth content on control systems, risk assessment, economic analysis, equations and so on</li>
</ul>
<p>Suggested reading order: if you are new to HVAC, read Appendices 1-3 first and then the main text. If you are experienced, go directly to the main text and consult the appendices when a concept is unclear.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>This Guide uses inch-pound units primarily and SI units secondarily. Readers working in the Asia-Pacific region need to get used to converting between them, as follows:</p>
<ul>
<li>1 CFM = 1.699 m<sup>3</sup>/hr</li>
<li>1 inch wg = 249 Pa</li>
<li>1 FPM = 0.00508 m/s</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Based on your needs, which part would you start with when reading this Guide? Why?</li>
<li>The appendices of this Guide contain many equations and calculation examples. Which calculations do you think are used most often in daily work?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>HVAC is a critical system in pharmaceutical facilities</strong>, directly affecting product quality, personnel safety and environmental protection. The design needs to satisfy both GEP and GMP.</li>
<li><strong>The three means of air quality control</strong>: filtration, differential pressure (DP) and air change rate; none can be omitted.</li>
<li><strong>Air change rate ≠ cleanliness class</strong>: the air change rate mainly determines the recovery rate rather than directly determining particle counts. An arbitrarily set air change rate may lead to over-design.</li>
<li><strong>Cleanroom classification systems</strong>: EU Grade (A/B/C/D) vs FDA ISO (5/7/8) vs ISPE Grade (5/7/8); ISPE provides bridging terminology. The EU requires both at-rest and in-operation limits.</li>
<li><strong>People are the biggest source of viable particles</strong>: a comfortable operator sheds 100,000 particles per minute, and up to millions when uncomfortable. Temperature control = contamination source control.</li>
<li><strong>Distinguish "necessary" from "optional" HVAC specifications</strong>: product-driven (GMP requirement) vs business-driven (discretionary). Avoid over-design.</li>
<li><strong>Three airlock types</strong>: cascade, bubble and sink; the choice depends on what is being protected (product vs personnel vs both).</li>
<li><strong>Recommended differential pressure</strong>: 10-15 Pa between different grades; automated control is not a GMP requirement but is good practice.</li>
<li><strong>Life cycle cost (TCO)</strong> is usually far greater than the initial capital cost; the indirect costs of HVAC failure (batch loss, delivery delays) can be astronomical.</li>
<li><strong>Sustainability trend</strong>: green HVAC is moving from a "nice-to-have" to a "must-have" and is a market differentiation tool for CDMOs.</li>
</ul>
</div>
</div><!-- end main-content -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 1: 2. Design Process ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Chapter 1: 2. Design Process</h2>
                <p>p21-p46</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p21 - p36</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the four-step HVAC design process: user requirements → functional design → detailed design → construction documents, and the deliverables of each step</li>
<li>Understand the content of the URS (User Requirement Specification) and how it drives the entire HVAC design strategy</li>
<li>Understand how the key HVAC parameters (temperature, humidity, differential pressure, air change rate, particle control) affect different facility types differently</li>
<li>Learn to distinguish Critical HVAC Parameters from Non-Critical Parameters, and the corresponding Direct Impact / Indirect Impact system concepts</li>
<li>Understand the focus of DQ (Design Qualification) in the HVAC design process</li>
<li>Master the alarm and monitoring strategy: the hierarchy of Design Point, Design Tolerance, Alert Limit and Action Alarm Limit</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 2.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">2.1 Introduction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The objectives of <span class="key-term">HVAC design</span> are to provide GMP compliant systems that meet product and process needs, along with <span class="key-term">GEP</span> and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In addition, the design needs to comply with local codes and standards.</p>
<p>Therefore, the HVAC design team should understand both advanced HVAC system design and the current requirements of regulatory authorities that govern a facility's operations. This includes the GMPs of the regions where a facility's product will be sold, as well as where a facility is located. The team also should consider how HVAC systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that are typically associated with HVAC design are:</p>
<ul>
<li>personnel, equipment, and material flow patterns</li>
<li>open or closed manufacturing</li>
<li>manufacturing activities envisioned in each room</li>
<li>architectural layout</li>
<li>finishes and tightness of room construction</li>
<li>door selection and location</li>
<li>air lock strategy</li>
<li>gowning and cleaning strategy</li>
<li>spatial requirements for HVAC equipment and ductwork</li>
<li>intake locations and exhaust locations</li>
</ul>
<p>The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project design at the HVAC system design level, particularly relating to establishment of <span class="key-term">critical parameters</span>. For further information, see the relevant ISPE Baseline Guides (Reference 13, Appendix 12).</p>
<p>The design team should deal with conflicts between GMP requirements and local building codes/standards that apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive (HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner's insurance representative also may have requirements beyond those of the local codes authority.</p>
<p>HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter provides suggestions to help determine the <span class="key-term">user requirements</span> (the 'what') and the <span class="key-term">functional design</span> (the schematic 'how to') that define a facility's objectives. It also provides options to be considered in creating a design that has low <span class="key-term">life cycle cost</span> and is sustainable.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Dual Goals of HVAC Design</h4>
<p><strong>HVAC</strong> design in a pharmaceutical plant carries two core missions:</p>
<ul>
<li><strong>GMP compliance</strong>: protecting product quality. Environmental parameters such as temperature, humidity, particles and differential pressure directly affect the sterility and stability of the drug product</li>
<li><strong>GEP (Good Engineering Practice)</strong>: ensuring the system is reliable, maintainable, sustainable and economical. This is the basic duty of engineering design</li>
</ul>
<p>This section makes it clear from the outset that HVAC design is not finished once it meets "regulatory requirements"; it must also meet business needs (reliability, maintainability, sustainability, flexibility, safety). This is the spirit of GEP.</p>
</div>
<div class="analogy-box">
<h4>Analogy: HVAC Design Is Like City Planning</h4>
<p>Imagine a pharmaceutical plant as a small city:</p>
<ul>
<li><strong>Personnel flow</strong> = citizens' commuting routes. People from the "dirty zone" must not cross the "clean zone"</li>
<li><strong>Airlock strategy</strong> = the city's security checkpoints. Just as you pass security to enter an airport restricted area, you must pass through an airlock to enter a cleanroom</li>
<li><strong>Differential pressure control</strong> = the direction of water flow. Water always flows from high ground to low ground, and air must likewise flow from the "clean area" to the "dirtier area"</li>
</ul>
<p>The HVAC engineer is the city planner of this "pharmaceutical city" and must satisfy both "resident safety" (GMP) and "municipal efficiency" (GEP).</p>
</div>
<div class="note-box">
<h4>Key Point: Conflicts Between GMP and Local Codes</h4>
<p>This section specifically reminds the design team to deal with potential conflicts between GMP requirements and local building codes. For example:</p>
<ul>
<li><strong>Fire codes</strong> may require corridors to be positively pressurized for smoke extraction, whereas GMP requires corridors to be negative relative to the cleanrooms</li>
<li><strong>Energy-saving codes</strong> may limit air change rates, whereas GMP requires high air change rates</li>
<li><strong>Seismic codes</strong> may affect ductwork routing</li>
</ul>
<p>In practice, GMP requirements usually take precedence, but the trade-off logic must be formally documented through a risk assessment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your plant is in Taiwan and must meet both PIC/S GMP and Taiwan building codes. If the fire code requires positive-pressure ventilation of the corridor but GMP requires the corridor to be negative relative to the production area, how would you resolve the conflict?</li>
<li>Why does ISPE specifically stress that HVAC design requires "cross-disciplinary collaboration"? List at least three professional roles that need to work closely with the HVAC engineer.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- HVAC Design Process Steps -->
<!-- ============================================================ -->
<div class="section-title">HVAC Design Process</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The design process may be considered as several steps; each step provides a deliverable:</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Four-Step Design Process</h4>
<p>HVAC design follows a four-stage process of <strong>progressive refinement</strong>, and each stage has clear deliverables. This ensures the design converges step by step from the "big picture" to "construction details":</p>
<ul>
<li><strong>Step 1 - URS/CDR</strong>: defines "what I want" (What), the user requirements</li>
<li><strong>Step 2 - FDS/BOD</strong>: defines "how to do it" (How), the functional design solution</li>
<li><strong>Step 3 - Detailed Design</strong>: turns the "how" into technical details that can be built</li>
<li><strong>Step 4 - CDs</strong>: drawings, bidding and site support</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: The Four Stages of Building a House</h4>
<p>It is like building a house:</p>
<ul>
<li><strong>Step 1</strong> = telling the architect "I want three bedrooms and two living rooms, facing south, with a garage" (requirements)</li>
<li><strong>Step 2</strong> = the architect draws the floor plan and circulation layout (conceptual design)</li>
<li><strong>Step 3</strong> = the structural engineer calculates beam and column sizes and the routing of plumbing and electrical lines (detailed design)</li>
<li><strong>Step 4</strong> = awarding the work to a contractor, with site supervision (construction)</li>
</ul>
<p>The logic of pharmaceutical HVAC is exactly the same, with the added dimension of "GMP compliance".</p>
</div>
<div class="note-box">
<h4>Key Point: The Earlier You Decide, the More You Save</h4>
<p>Note the importance of Step 1 (user requirements). The document states explicitly that the requirements definition stage "has the greatest effect on the size and complexity of the facility, and ultimately, the cost". A small increase in cleanliness requirements at Step 1 can multiply the cost later. This is why the URS stage must be extremely rigorous.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.1.1 User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.1.1 User Requirements</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The first step in the design process is the definition and documenting of the key requirements of the user (process and quality criteria, maintainability, etc.) by the HVAC design engineer. This requires collaboration with both the user and the <span class="key-term">Quality Unit</span> to determine critical HVAC performance parameters, and therefore, the environmental requirements for the facility design. Some parameters are directly controllable (such as room temperature), while other parameters (such as <span class="key-term">airborne particles</span>) cannot be controlled directly, but are the result of controllable parameters (room DP, airflow, filters, etc.).</p>
<p>Performance parameters may have been established through a user's internal standards. The definition of <span class="key-term">user requirements</span> is a critical step in the design process and has the greatest effect on the size and complexity of the facility, and ultimately, the cost to construct, commission, qualify, operate, and maintain that facility. Small incremental increases in the level of cleanliness or in the area of classified space can result in relatively large increases in the initial cost and ongoing operating costs of a facility. The required levels of cleanliness for airborne particles, biological or chemical contamination for processes, equipment, and personnel in a facility should be carefully considered, via <span class="key-term">risk assessment</span> and established explicitly.</p>
<p>HVAC engineers should play a key role throughout the design process in helping project teams to understand the implications of requirements on product quality and <span class="key-term">life cycle cost</span> of a facility or process. Time should be allowed to establish user requirements thoroughly and to ensure that they are understood by all parties involved. This should provide benefit in the long term with fewer changes (and costly changes/delays) in the detailed design.</p>
<p>User requirements for HVAC typically include:</p>
<ul>
<li>A room schedule with environmental parameters:
                <ul>
<li>Temperature</li>
<li>RH</li>
<li>Classification (if any)</li>
<li>Recovery time (if any)</li>
<li>Air change rate requirements</li>
<li>Particulate control or filtration expectations (if not classified)</li>
<li>DP or direction of airflow requirements</li>
<li>Ancillary ventilation or extraction requirements (e.g., dust collection)</li>
</ul>
</li>
<li>Preliminary AHU count or list with zoning assumptions:
                <ul>
<li>Areas served</li>
<li>AHU basic configuration (e.g., recirculated or 100% fresh air)</li>
</ul>
</li>
<li>Ancillary HVAC systems list:
                <ul>
<li>Dust collection</li>
<li>Chilled water</li>
<li>Cooling Towers</li>
<li>Scrubbers/Carbon Adsorption</li>
</ul>
</li>
<li>System Qualification Philosophy (e.g., system boundaries at room or AHU level)</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Directly Controllable vs. Indirectly Controllable Parameters</h4>
<p>This section introduces an important distinction:</p>
<ul>
<li><strong>Directly controllable parameters</strong>: such as temperature. You can set the HVAC temperature controller directly</li>
<li><strong>Indirectly controllable parameters</strong>: such as particle counts. You cannot "set" a particle count; it must be achieved indirectly by controlling differential pressure (DP), air change rate and filtration efficiency</li>
</ul>
<p>This distinction is critical for HVAC design. Achieving an indirectly controllable parameter requires several systems working together, so design complexity and validation effort are much higher.</p>
</div>
<div class="note-box">
<h4>Key Point: Higher Cleanliness = Exponentially Rising Cost</h4>
<p>The source text gives an explicit warning: <strong>"Small incremental increases in the level of cleanliness... can result in relatively large increases in the initial cost and ongoing operating costs."</strong></p>
<p>This is the most common trap in HVAC design: raising the cleanliness grade excessively "just to be safe". For example:</p>
<ul>
<li>Raising a room from Grade D to Grade C may increase the air change rate from 6-20 AC/hr to 20-40 AC/hr</li>
<li>This means a larger AHU (air handling unit), bigger ducts and double the energy consumption</li>
<li>The extra annual operating cost can reach several million NT dollars</li>
</ul>
</div>
<div class="formula-box">
<h4>Cost Impact Model</h4>
<pre>Cost impact of raising the cleanliness grade (rough estimate):

Grade D → Grade C: initial cost +30~50%, operating cost +40~60%
Grade C → Grade B: initial cost +50~80%, operating cost +60~100%
Grade B → Grade A: initial cost +100~200%, operating cost +150~300%

Key variables:
  - AHU capacity ∝ air change rate × room volume
  - Energy consumption ∝ airflow × pressure drop × operating time
  - Maintenance cost ∝ number of HEPA filters × replacement frequency</pre>
</div>
<div class="analogy-box">
<h4>Analogy: Investing in a Restaurant's Hygiene Grade</h4>
<p>It is like deciding what hygiene level to build into a restaurant:</p>
<ul>
<li><strong>An ordinary restaurant</strong> (Grade D): basic ventilation and regular cleaning are enough</li>
<li><strong>A high-end sushi bar</strong> (Grade C): needs temperature-controlled air conditioning and a dedicated refrigerated area</li>
<li><strong>Operating-theatre level</strong> (Grade A/B): HEPA filtration, positive pressure control and full cleanroom gowning, so costs soar</li>
</ul>
<p>You would not build an operating-theatre kitchen just to make fried rice. Likewise, HVAC design must set the cleanliness grade according to <strong>actual product needs</strong>, not "default to the highest standard".</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>As the operations head of a CDMO (contract development and manufacturing organization) planning a new line, your client demands "Grade B for all production areas". Based on the principles in this section, you should:</p>
<ol>
<li>Perform a risk assessment to confirm which areas truly need Grade B</li>
<li>Communicate with the client's quality team and explain the cost impact of Grade B</li>
<li>Propose alternatives, for example Grade B for critical operation areas plus Grade C/D for support areas</li>
<li>Support your recommendation with a TCO (total cost of ownership) analysis</li>
</ol>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why are particle counts an "indirectly controllable parameter" rather than a "directly controllable parameter"? List at least three means of controlling particle counts.</li>
<li>If you are the HVAC engineer and the client asks for "Grade D in all warehouse areas", but you find that some of these areas only store finished product in sealed containers, what would you recommend?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.1.2 Functional Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.2 Functional Design</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Once user requirements are established, HVAC engineers should work with other disciplines to develop a <span class="key-term">functional (or schematic) design</span>. The functional design should include:</p>
<ul>
<li>flow patterns of people, product, equipment, and other materials; a basic layout</li>
<li>further clarification of the requirements established in the user requirements</li>
<li>a basic AFD and critical elements of an AF&amp;ID for each system</li>
<li>AHU zoning map</li>
<li>room classification map</li>
<li>pressure or direction of airflow map</li>
<li>airlocking schemes</li>
<li>potential contamination sources, paths, risks and their control</li>
<li>a <span class="key-term">risk assessment</span> of alternative engineering solutions that can meet the user requirements</li>
<li>preliminary sections or service zoning</li>
<li>preliminary specifications</li>
</ul>
<p>The risk assessment can be combined with an economic analysis to assist in design choices that yield a facility and HVAC system that will meet requirements effectively with best <span class="key-term">total cost of ownership</span>.</p>
<p>The project teams should consider the following issues during development of the functional design:</p>
<ul>
<li>relationship between room cleanliness and contamination risks to product</li>
<li>procedures to control deposited contamination (i.e., cleaning or sanitization)</li>
<li>reliability and redundancy of equipment and systems</li>
<li>flexibility of the facility and systems</li>
<li>ease of construction and of startup/commissioning</li>
<li>ease of maintenance, servicing, and operation</li>
<li>qualification strategy</li>
<li>commissioning and qualification plan</li>
<li>economics and facility life cycle cost</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Key Deliverables of Functional Design</h4>
<p>The functional design stage translates the URS "requirements language" into "engineering language". Several key deliverables deserve particular attention:</p>
<ul>
<li><strong>AFD (Air Flow Diagram)</strong>: shows how air moves through the facility</li>
<li><strong>AF&amp;ID (Air Flow &amp; Instrumentation Diagram)</strong>: similar to a P&amp;ID but specific to HVAC systems, showing the layout of ducts, dampers and sensors</li>
<li><strong>AHU Zoning Map</strong>: shows which rooms are served by which air handling unit (AHU)</li>
<li><strong>Pressure Map</strong>: shows the differential pressure distribution, i.e. the pressure cascade design for the whole facility</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Risk Assessment + Economic Analysis = Best TCO</h4>
<p>ISPE explicitly recommends combining <strong>risk assessment</strong> with <strong>economic analysis</strong>. This is a very practical engineering decision method:</p>
<ul>
<li>Option A may carry the lowest risk but the highest cost</li>
<li>Option B may have the lowest cost but require more monitoring</li>
<li>Option C may be the best balance: reasonable risk plus acceptable cost</li>
</ul>
<p>In a CDMO environment this analysis is especially critical for investment decisions, because you need data to persuade management and clients.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Choosing Among Renovation Proposals</h4>
<p>Functional design is like the "concept proposal" stage of a home renovation. The designer does not give you just one option but 2-3 different layouts, each marked with its budget and pros and cons, so you can choose the best one for your needs and budget. HVAC functional design works the same way: propose several alternatives and use risk assessment and economic analysis to support the decision.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does the "qualification strategy" need to be considered already at the functional design stage? What problems could occur if it is only considered at detailed design?</li>
<li>What is the relationship between the AFD and the AF&amp;ID? Why does the functional design stage need only a "basic AFD" and the "critical elements of the AF&amp;ID" rather than complete drawings?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.1.3 Detailed Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.3 Detailed Design</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Once the BOD is approved the project moves into <span class="key-term">Detailed Design</span>. During this phase, the technical details of how the systems will work should be established. The Detailed Design for HVAC systems should include:</p>
<ul>
<li>updates and further detail for all documents produced previously</li>
<li>draft ductwork plans</li>
<li>detailed <span class="key-term">AHU</span> layouts with performance specifications</li>
<li>draft sections, elevations, and coordination drawings</li>
<li>final AF&amp;ID for each system</li>
<li>control system sequences of operation</li>
<li>final equipment selections</li>
<li>final specifications</li>
<li>system commissioning and qualification draft protocols</li>
</ul>
<p>Commissioning and qualification requirements should be considered during the design phase to avoid a negative impact on the project in scope, cost, and schedule. HVAC engineers should include planning for commissioning and qualification activities during the design phase, before detail design is complete, because <span class="key-term">flaws in HVAC system design often initially become apparent during commissioning</span>.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Detailed Design Starts Only After BOD Approval</h4>
<p>The <strong>BOD (Basis of Design)</strong> is the final deliverable of functional design and serves as the design's "locked document". Detailed design should begin only after the BOD has been approved by all stakeholders. This gate exists to prevent requirements from still changing during detailed design, which is when changes are most expensive.</p>
</div>
<div class="note-box">
<h4>Key Point: Design Flaws Often Surface Only During Commissioning</h4>
<p>One sentence in the source text is very important: <strong>"flaws in HVAC system design often initially become apparent during commissioning"</strong>.</p>
<p>This means:</p>
<ul>
<li>If design problems are discovered only at commissioning, the cost of correction can be 10-50 times that at the design stage</li>
<li>ISPE therefore strongly recommends preparing a draft C&amp;Q (Commissioning &amp; Qualification) plan already during design</li>
<li>"Design for Qualification" is the best practice</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Look at the Exam Scope Before the Exam</h4>
<p>Preparing the C&amp;Q plan during detailed design is like checking the scope of an exam before sitting it. Once you know what will ultimately be tested, you can leave test points, measurement ports and sensor locations in the design. If you only discover "on exam day" that you need to drill holes in the wall to install sensors, the cost is far too high.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why must the "control system sequences of operation" be completed during detailed design? What risks arise if the control logic is defined only at the construction stage?</li>
<li>What are the typical commissioning activities for an HVAC system? Why is it often the most challenging part of bringing a whole facility into operation?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.1.4 Design Review and Qualification -->
<!-- ============================================================ -->
<div class="section-title">2.1.4 Design Review and Qualification</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>At specific points in the design process (e.g., at the end of functional design and at the end of detailed design) a formal <span class="key-term">design review/design qualification</span> should be performed to verify that the project design to date is fit for use. This review should focus two main areas:</p>
<ul>
<li><strong><span class="key-term">GEP</span></strong>
<ul>
<li>Is the design technically robust?</li>
<li>Does the design satisfy user preferences as expressed in the user requirements?</li>
<li>Can the design be constructed, commissioned, operated, and maintained?</li>
</ul>
</li>
<li><strong><span class="key-term">GMP</span></strong>
<ul>
<li>Does the design meet the product requirements as expressed in the user requirements?</li>
<li>Is the design aligned with the risk assessment?</li>
<li>Does the design meet regulatory expectations?</li>
</ul>
</li>
</ul>
<p>For HVAC systems, typical areas to check during <span class="key-term">design qualification</span> include:</p>
<ul>
<li>compliance to temperature, humidity, and classification requirements</li>
<li>use of classified space, where required</li>
<li>AHU system map coordination with manufacturing activities</li>
<li>dust or contaminant generation coordination with mitigation (e.g., LEV)</li>
<li>cross-contamination controls</li>
<li>airlock plan coordination with pressure regime</li>
<li>air change rates used</li>
<li>compliance with fire and smoke codes, compliance with emissions permits</li>
<li>maintenance, testing, and commissioning access and clearances</li>
<li>redundancy and reliability</li>
<li>integration of process systems with facility</li>
</ul>
<p>For further information on Design Review, see Chapter 4 of this Guide.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Two Review Dimensions of DQ</h4>
<p><span class="key-term">DQ (Design Qualification)</span> is not just "checking whether the drawings are right". It is a systematic review from two completely different perspectives:</p>
<ul>
<li><strong>GEP dimension</strong> (engineering quality): can the system be built? Is it easy to maintain? Have user preferences been met?</li>
<li><strong>GMP dimension</strong> (regulatory compliance): can product quality be protected? Is the risk assessment aligned? Have regulatory expectations been met?</li>
</ul>
<p>A design that passes the GMP review but is not feasible from an engineering standpoint is useless; a design that passes the GEP review but does not comply with GMP is a violation. <strong>Both are indispensable.</strong></p>
</div>
<div class="note-box">
<h4>Key Point: The 11-Item HVAC DQ Checklist</h4>
<p>The 11 DQ review points listed in the source text make a very useful checklist in practice. In a CDMO environment, we recommend turning these 11 items into a formal DQ checklist form and requiring the design engineer to sign off each item. Pay particular attention to:</p>
<ul>
<li><strong>Cross-contamination controls</strong>: in a multi-product CDMO facility, this is a focus for both clients and regulatory inspectors</li>
<li><strong>Maintenance access and clearances</strong>: forgetting to provide maintenance access during design is one of the most common design defects</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Dual Acceptance by the Architect and the Fire Department</h4>
<p>The dual review of DQ is like the acceptance of a new building:</p>
<ul>
<li><strong>Architect's acceptance (GEP)</strong>: Is the structure safe? Is the circulation reasonable? Is the construction quality good?</li>
<li><strong>Fire department's acceptance (GMP)</strong>: Do the escape routes comply with fire codes? Does the sprinkler system work? Are the fire doors in place?</li>
</ul>
<p>Only when both acceptances are passed can the building obtain its occupancy permit. The DQ of a pharmaceutical plant follows the same logic.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why is "AHU system map coordination with manufacturing activities" a DQ checkpoint? What potential problems arise if one AHU serves both the sterile filling area and the packaging area?</li>
<li>In a multi-product CDMO facility, which HVAC design elements should the DQ review of cross-contamination controls pay particular attention to?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.1.5 Construction Documents and Construction Support -->
<!-- ============================================================ -->
<div class="section-title">2.1.5 Construction Documents and Construction Support</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>After detailed design is completed the HVAC design team should complete bid documentation, resolve construction questions, and perform on-site construction reviews. HVAC engineers also may be involved in activities related to the receipt and installation of equipment and systems, to verify that they were delivered and installed in a manner consistent with the design.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Bridging Design and Construction</h4>
<p>Although this stage is short on paper, it is extremely important in practice. The HVAC engineer's roles during construction include:</p>
<ul>
<li><strong>Bid documentation</strong>: converting the design into tender documents the contractor can understand</li>
<li><strong>Responding to requests for information (RFIs)</strong>: giving technical guidance when site conditions differ from the design drawings</li>
<li><strong>Site inspection</strong>: confirming that equipment delivery and installation quality match the design intent</li>
</ul>
<p>In Taiwanese CDMO practice, problems often arise at this stage because the design team "leaves the project too early". The contractor then interprets the design intent on their own, leading to deviations.</p>
</div>
<div class="note-box">
<h4>Key Point: Conveying the Design Intent</h4>
<p>The construction quality of an HVAC system directly determines the success of the later C&amp;Q. Duct weld quality, insulation thickness, damper orientation and sensor locations: any single construction deviation can cause commissioning to fail. The design team's continued involvement during construction (Construction Support) is therefore not an "extra service" but a necessary step to ensure the design intent is faithfully executed.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2 Developing User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.2 Developing User Requirements</div>
<!-- 2.2.1 Introduction -->
<div class="section-title" style="font-size:1rem;">2.2.1 Introduction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Users should define the quality critical environmental requirements (the <span class="key-term">HVAC critical parameters</span> and their acceptance criteria), typically in a User Requirements document. This may include the following:</p>
<ul>
<li>temperature for product, process, or worker comfort</li>
<li>humidity for product, process, worker comfort, or microbial control</li>
<li>air flow directions/DPs for contamination control, properties of expected airborne contaminants</li>
<li>area classification – airborne particles – viable and non-viable (classified spaces)</li>
<li>clean up (recovery) times from in-use to at-rest (classified spaces)</li>
<li>process containment and exposure sites (high contamination risk areas)</li>
</ul>
<p>User requirements provide information that defines the processes, activities, and environments for an operating facility. Assembling programming data for a facility early in the design process is critical to a successful project, both in terms of production output and efficiency, and in delivering the asset at the right time to maximize <span class="key-term">Return on Investment (ROI)</span> and provide the lowest <span class="key-term">Total Cost of Ownership (TCO)</span>.</p>
<p>HVAC costs, both operating and initial capital costs, usually account for a significant portion of a facility's cost. Decisions and commitments made in the early phase of project planning often are too costly to change as the project advances to the final design and then to the execution phase. User requirements should be understood, agreed to by all parties, and properly applied early in the design process. Establishing, early in the project planning, fixed user requirements that drive HVAC design criteria is critical to the overall HVAC strategy for a facility.</p>
<p>For HVAC systems, user requirements are developed as a result of gathering relevant data with regard to:</p>
<ul>
<li><strong>process:</strong> critical environmental parameters that must be achieved and maintained</li>
<li><strong>quality:</strong> regulatory guidance and quality principles to guide decision making on HVAC parameters that can have product impact</li>
<li><strong>operations:</strong> correct environment for working conditions that affect the HVAC system design</li>
<li><strong>maintenance:</strong> provide input on critical aspects of the HVAC system design that would ensure a low TCO</li>
</ul>
<p>Critical HVAC parameters often associated with qualification (e.g., temperature, humidity, DP, air quality, etc.) are treated differently from non-critical HVAC parameters. <span class="key-term">Critical HVAC parameters</span> are part of <span class="key-term">direct impact systems</span>, while systems providing only non-critical HVAC parameters are either <span class="key-term">indirect</span> or <span class="key-term">no impact systems</span> as defined in the ISPE Baseline Guide for Commissioning and Qualification.</p>
<p>HVAC systems are commissioned following GEP, while those that provide critical HVAC parameters (direct impact systems) are further qualified.</p>
<p>User requirements can either be in the form of <span class="key-term">performance-based information</span> that describes an operation and sets expectations, or may be strict criteria where critical HVAC parameters are defined by the product or regulations, e.g., air classifications (operational, or possibly at-rest or as-built).</p>
<p>For performance based information, relevant information should be obtained and the necessary criteria to meet the user requirements should be proposed. It is accepted practice to copy (similar) HVAC criteria from one facility to another facility, as long as the rationale for the original criteria is properly understood. For example, temperature and RH design criteria in an aseptic environment depend on:</p>
<ul>
<li>the type of process (closed or open)</li>
<li>powder or liquid</li>
<li>local regulatory expectations</li>
<li>gowning procedures</li>
<li>environmental monitoring procedures</li>
<li>the level and type of activity in the area</li>
<li>required alert and alarm limits</li>
</ul>
<p>Each of these variables should be considered when proposing criteria. Using "industry norms" or "accepted industry practices" without understanding the variables involved should be avoided.</p>
<p>Once user requirements are established, design strategies and their effects should be considered. It may be desirable to segregate HVAC systems, such that only one system deals with critical parameters, and therefore, has direct impact (e.g., processing areas on one HVAC system, support areas on another HVAC system). This may help simplify the scope of qualification.</p>
<p>The flow diagrams shown in Figure 2.1 are a simple model segregating critical HVAC parameters with separate HVAC systems versus combining critical and non-critical areas in a single HVAC system. Both design approaches would meet user requirements, but illustrate the potential complexity when using a single HVAC system to serve areas with both critical HVAC parameters and non-critical HVAC parameters. It should be noted that not every room parameter affected by a direct impact system will be critical (e.g., humidity may not be critical in a storage area inside a production facility where humidity is critical elsewhere although both areas are on the same AHU).</p>
<p>The <span class="key-term">impact assessment methodology</span> evaluates the HVAC system at the component level to identify critical (with potential impact on product) and non-critical components; therefore, making it possible to have a single HVAC system that can serve all areas. Well-defined and accepted procedures should be established, or agreed upon, when defining user requirements, allowing a single HVAC system with perhaps a lower total cost of ownership. If these concepts are not well understood, or if established procedures or practices do not recognize this methodology, the HVAC design may increase the total cost of ownership.</p>
<p><em>Figure 2.1: User Requirements that Drive HVAC Critical Parameters</em></p>
<p>Figure 2.1 reflects a traditional approach, as described in the ISPE Baseline Guide on Commissioning and Qualification, where two systems, one direct impact and one indirect or no impact, can serve a facility. The second approach is a single system that is qualified to serve both process and support areas in the facility with a focus on critical components where the system has direct impact on the process/product.</p>
<p>An alternative approach is to define systems by function, rather than by AHU. For example, monitoring systems for critical HVAC parameters are direct impact. If all the room DP monitors were grouped as the DP monitoring system they could be qualified as a single system, the air handlers themselves being indirect impact systems. Should any AHU fail to deliver the correct quantity of air, the direct impact system (the DP monitoring system) would detect it. Other grouped systems can be temperature monitoring, HEPA filtration (periodic testing), airflow monitoring (to verify air changes and recovery), RH monitoring, etc.</p>
<p>An enhanced science- and risk-based approach to verifying that HVAC systems are fit for intended use are currently being developed based on recent regulatory and industry trends and guidance. For further information, see Appendix 6.</p>
<p><strong>References for User Requirements</strong></p>
<p>ISPE Baseline Guides (Reference 13, Appendix 12) provide a framework to understand the different products and processes within pharmaceutical and biopharmaceutical manufacturing facility. Section 2.2.2 describes HVAC parameters as covered in the ISPE Baseline Guides and the importance of each parameter to each type of facility.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Direct Impact vs. Indirect Impact System Concept</h4>
<p>This is a core classification in the ISPE qualification framework:</p>
<ul>
<li><strong>Direct Impact System</strong>: a system that provides critical HVAC parameters; it must undergo GEP commissioning + qualification</li>
<li><strong>Indirect Impact System</strong>: does not directly affect product quality but supports the operation of Direct Impact systems; it needs only GEP commissioning</li>
<li><strong>No Impact System</strong>: unrelated to product quality; managed under GEP only</li>
</ul>
<p>This classification directly determines the scope and depth of C&amp;Q. Only Direct Impact systems require full qualification.</p>
</div>
<div class="note-box">
<h4>Key Point: Do Not Blindly Copy "Industry Norms"</h4>
<p>The source text specifically warns: <strong>"Using 'industry norms' or 'accepted industry practices' without understanding the variables involved should be avoided."</strong></p>
<p>This is a very common mistake in practice: transplanting Plant A's temperature and humidity standards directly into Plant B while ignoring that the two plants differ completely in products, processes, climate and gowning rules. The setting of every HVAC parameter must have a <strong>traceable technical rationale</strong>.</p>
</div>
<div class="concept-box">
<h4>Core Concept: System Zoning Strategy - Two Approaches</h4>
<p>This section presents two very different approaches to HVAC system design:</p>
<ul>
<li><strong>Approach 1 (traditional)</strong>: zoning by physical AHU. Direct Impact AHUs serve process areas and Indirect Impact AHUs serve support areas. Clear, but possibly more costly.</li>
<li><strong>Approach 2 (functional zoning)</strong>: grouping by function. For example, all differential pressure monitors form one Direct Impact System, while the AHUs themselves are Indirect Impact. More flexible but more complex to manage.</li>
</ul>
<p>The core logic of Approach 2: if the DP monitoring system can detect an AHU failure (because the differential pressure will drift), then the AHU itself can be treated as Indirect Impact. The true Direct Impact item is the "monitoring system" itself.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Security System vs. Door Locks</h4>
<p>Imagine the security system of a building:</p>
<ul>
<li><strong>Approach 1</strong>: install the best lock on every door (fully qualify every AHU). Safe but expensive</li>
<li><strong>Approach 2</strong>: ordinary door locks are fine, but install a surveillance camera system (qualify the DP monitoring system, and only commission the AHUs). If someone breaks in, the cameras detect it immediately</li>
</ul>
<p>The premise of Approach 2 is that your "camera system" (the monitoring system) must be 100% reliable.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In your CDMO facility, one AHU serves both a Grade B filling room and the Grade D gowning anteroom. Based on the concepts in this section:</p>
<ul>
<li>This AHU as a whole is a Direct Impact System (because it serves a Grade B area)</li>
<li>However, the dampers and sensors on the duct branch serving the Grade D area may be Non-critical Components</li>
<li>The Impact Assessment can identify at component level which are Critical and which are Non-critical</li>
<li>This avoids unnecessary qualification testing of non-critical components</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Suppose your plant has 10 AHUs, of which 3 serve Grade B/C process areas and 7 serve non-classified areas. Using the functional zoning approach (Approach 2), how would you define the Direct Impact systems?</li>
<li>Why does ISPE say "not every room parameter affected by a direct impact system will be critical"? Give a specific example.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2.2 HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title">2.2.2 HVAC Parameters</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>HVAC parameters that may have an effect on product generally include:</p>
<ul>
<li>temperature</li>
<li>RH (dry products, some liquids)</li>
<li>airborne contamination (viable and non-viable particles) which is affected by:
                <ul>
<li>room relative pressure</li>
<li>airflow patterns (especially <span class="key-term">Unidirectional Flow Hoods (UFHs)</span>)</li>
<li>air flow volume and air changes</li>
<li>air filtration</li>
</ul>
</li>
</ul>
<p>Within the context of the ISPE Baseline Guides some parameters are common to all facility types, while other parameters apply only to specific facilities. Table 2.1 depicts an overview of typical HVAC parameters that would generally apply to each facility type.</p>
<h3>Table 2.1: Typical HVAC Critical Parameters by Facility Type</h3>
<div style="overflow-x:auto;">
</div>
<p><strong>Notes:</strong></p>
<ul>
<li>Shaded areas represent HVAC parameters that commonly have a product impact or are required for operator comfort to keep airborne contamination low. Some products may not have temperature, humidity, or particulate limits, but USP temperature and humidity limits may apply.</li>
<li>Non-shaded areas are HVAC parameters that normally do not have product impact. However, there may be other requirements, such as local codes or regulations that may require specific parameters be considered in the design. For example, room relative pressure may not have product impact in an API facility where processes operate closed, but because of governing codes, the design may include room negative pressurization in order to meet fire safety requirements because of the presence of flammable liquids or vapors.</li>
</ul>
<p>Individual HVAC parameters are discussed with an emphasis on minimum requirements to achieve "compliance," the importance of the parameter, the impact on design, and the challenges faced in determining these requirements.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: HVAC Parameter Needs Differ by Facility Type</h4>
<p>Table 2.1 is one of the most important reference tables in this chapter. It clearly shows a key fact: <strong>not every type of pharmaceutical plant needs to control every HVAC parameter</strong>.</p>
<ul>
<li><strong>Sterile manufacturing facilities</strong>: all parameters are critical, the most stringent case</li>
<li><strong>Oral solid dosage (OSD)</strong>: the main concerns are temperature, humidity and airflow direction (to prevent cross-contamination), while particles and air change rates are not necessarily critical parameters</li>
<li><strong>Active pharmaceutical ingredients (API)</strong>: temperature is critical; other parameters matter only under specific conditions</li>
<li><strong>Warehousing/packaging</strong>: only temperature (and humidity where product is exposed) needs to be controlled</li>
</ul>
</div>
<div class="note-box">
<h4>Table Analysis</h4>
<p>Two points to note when reading Table 2.1:</p>
<ol>
<li><strong>"X" does not mean "mandated by regulation"</strong>: it only indicates that the parameter will "commonly have a product impact". Whether it is a Critical Parameter still has to be determined by risk assessment.</li>
<li><strong>Non-critical does not mean not needed</strong>: even if a parameter does not affect product quality, local codes may still require it to be controlled (for example, fire codes requiring negative pressure for explosion protection in API facilities).</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy: Different Restaurants Focus on Different Hygiene Controls</h4>
<p>Different types of pharmaceutical plants are like different types of restaurants:</p>
<ul>
<li><strong>Sterile manufacturing</strong> = an operating-theatre-grade clean kitchen. Temperature, humidity, particles, differential pressure and ventilation are all tightly controlled</li>
<li><strong>Oral solid dosage</strong> = a bakery. Temperature and dust control matter, but a dust-free environment is not needed</li>
<li><strong>Warehousing</strong> = a food cold store. As long as the temperature is right, it is fine</li>
</ul>
<p>You would not manage a cold store to operating-theatre standards, and likewise you should not design a warehouse with the HVAC standards of a sterile plant.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your CDMO plant has both a sterile filling line and an oral solid dosage production area. According to Table 2.1, what are the core differences in HVAC design needs between the two areas?</li>
<li>Why is Room Relative Pressure marked "Low" rather than "X" for API facilities? What does this mean for HVAC design?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2.2.1 Temperature and Humidity -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.1 Temperature and Humidity</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>General Requirements</h3>
<p>Room temperature and RH requirements depend on the application (process design), product requirements, and operator comfort.</p>
<p>When operator comfort is the only requirement, the ranges, e.g., 65-74°F (18-23°C)/30-60% RH, are well understood and usually are based on historical operating practices that include gowning requirements, type of work being performed, and local climate (e.g., tropic or temperate zone).</p>
<p>EU Guide Annex 12 reinforces that the temperature and humidity within a sterile facility be kept at a comfortable condition, presumably to avoid shedding of particles and bioburden from excessive perspiration.</p>
<h3>Specific Requirements</h3>
<p>Room temperature and RH requirements at which product quality is adversely affected should be based on <span class="key-term">stability studies</span> or process parameters that demonstrate the acceptable operating ranges for the product or process. In the case of sterile facilities, where air is in direct contact with the product (Grade A/Grade 5 open processing areas) temperature may have an effect on product quality, and therefore, the temperature range may be limited to plus/minus a few degrees.</p>
<p>Room temperature and RH for bulk biological processing areas generally are maintained just for operator comfort. Most product processing occurs in Grade C or D (Grade 8 or CNC) areas with closed operations. In areas with unjacketed processing, when it can be demonstrated that room temperature and RH may affect product quality or processing, these HVAC parameters are considered critical.</p>
<p>For solid dosage facilities, although air is in direct contact with product, temperature generally is not as critical to product quality. Set points often are based on operator comfort for the level of gowning. Many powder products are <span class="key-term">hygroscopic</span> and require lower humidity than usually provided for operator comfort. Products or processes may require strict environmental room conditions for production or to maintain product quality (e.g., where the hygroscopic nature of an ingredient causes a weight gain when exposed to ambient humidity, which may affect weight upon formulation).</p>
<p>Storage of finished goods or raw materials, as stated by regulatory requirements, requires environmental control and monitoring of storage conditions. Generally, space temperature and humidity are monitored and controlled because of labeling requirements of the finished product or raw material. For closed and sealed containers, humidity requirements usually are not as stringent.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Three Drivers of Temperature and Humidity Control</h4>
<p>Temperature and humidity control is not as simple as applying "one uniform standard". There are three drivers:</p>
<ol>
<li><strong>Product requirements</strong>: stability study data determine the acceptable temperature and humidity range for the product</li>
<li><strong>Process requirements</strong>: for example, hygroscopic powders need a low-humidity environment, otherwise they gain weight and compromise formulation accuracy</li>
<li><strong>Operator comfort</strong>: people working in cleanroom garments sweat more if the environment is too hot and stuffy, which increases particle shedding and affects cleanliness</li>
</ol>
<p>The first two are usually the "regulation-driven" critical parameters. The third looks "non-critical" but in a sterile environment can also affect product quality.</p>
</div>
<div class="note-box">
<h4>Key Point: The "Comfort" Requirement in EU Annex 1</h4>
<p>EU GMP Annex 1 (the source text cites the old Annex 12; the new version has been consolidated into Annex 1) requires sterile facilities to maintain "comfortable" temperature and humidity. This may sound vague, but there is rigorous science behind it:</p>
<ul>
<li>People in uncomfortable environments <strong>sweat heavily</strong></li>
<li>Evaporating sweat releases <strong>particles and microorganisms</strong></li>
<li>In a Grade A/B environment this directly threatens <strong>sterility assurance</strong></li>
</ul>
<p>Therefore, "operator comfort" in a sterile facility is not merely a human-factors issue but part of the <strong>sterility assurance strategy</strong>.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Temperature Control in a Chocolate Factory</h4>
<p>Hygroscopic powder drugs are like the chocolate in a chocolate factory. If the ambient humidity is too high, the chocolate surface "sweats" (sugar bloom) and the quality is completely ruined. The hygroscopicity problem is even more serious for drugs, because water uptake and weight gain directly affect dose accuracy (formulation weight) and can cause potency shifts.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>The temperature control accuracy for a Grade A area is "plus/minus a few degrees" (e.g. 20±2°C), while a typical Grade D area may be 18-25°C. Explain why the temperature range for Grade A must be narrower.</li>
<li>Taiwan lies in the subtropics, with hot and humid summers. What special challenges does this pose for pharmaceutical HVAC design? How would you reflect these challenges in the URS?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2.2.2 Airborne Particles -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.2 Airborne Particles</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Airborne particles</span> should be controlled in classified facilities; i.e., Grade A, B, C (Grade 5, 7, 8), etc. Other types of facilities, e.g., oral solid dosage, bulk chemical, warehouse/storage, and packaging/labeling, generally have no specific criteria for airborne particulate, except that filtration is provided to reduce particulates below ambient levels. Local requirements may stipulate a minimum level of particulate control in specific types of facilities or product manufacture. These should be reviewed with the local quality unit for application and impact. In general, user requirements should not specify space classification for applications that do not require them. See the appropriate facility ISPE Baseline Guide.</p>
<p>Airflow patterns can influence local airborne particle levels significantly. For aseptic and classified areas, a protective <span class="key-term">isolator</span> or <span class="key-term">UFH</span> can isolate the product area from the room substantially. Although airflow patterns are not monitored, the performance of the protective device (isolator, UFH) can be monitored (e.g., pressure monitoring for an isolator or air flow monitoring for a UFH).</p>
<p>Elevators present a particular challenge in the control of airborne particulates. The piston action of the cab in the elevator shaft causes DPs change as the elevator cab moves. This makes elevators and elevator shafts difficult to construct as classified space. If elevators are needed for transport of material, closed transfer procedures are recommended.</p>
<p>For further information on the requirements for routine particle monitoring see Appendix 2. Continuous particle monitoring systems may provide a financial benefit by allowing the period between formal re-qualification and a quality benefit by providing a continuous set of environmental data.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: A Tiered Strategy for Particle Control</h4>
<p>Particle control is not as simple as "install HEPA (high-efficiency particulate air) filters everywhere". The strategy hierarchy ISPE proposes is:</p>
<ol>
<li><strong>Areas that do not need classification</strong>: only basic filtration is needed, reducing particles to below the level of the external environment</li>
<li><strong>Classified space</strong>: set particle limits by grade, achieved through HEPA + air change rate + differential pressure</li>
<li><strong>Product exposure points</strong>: use an isolator or UFH (unidirectional flow hood) to provide local Grade A protection</li>
</ol>
<p>Key principle: <strong>user requirements should not specify space classification for applications that do not require them</strong>. Do not over-classify.</p>
</div>
<div class="note-box">
<h4>Key Point: The Elevator "Piston Effect"</h4>
<p>This is a problem rarely discussed in textbooks but extremely important in practice. As an elevator car moves in its shaft it acts like a giant piston: moving down, it compresses the air below and lowers the pressure above, causing severe differential pressure fluctuations in the adjacent corridors.</p>
<p>Solutions:</p>
<ul>
<li>Do not make the elevator shaft a classified space</li>
<li>When materials must be transferred between floors, use a <strong>closed transfer method</strong></li>
<li>Provide an airlock in the elevator vestibule to buffer pressure fluctuations</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: An Isolator Is Like a Space Station</h4>
<p>The concept of an isolator is like a space station. In the "particle-filled" environment of space (the background room), it creates a completely sealed clean space (Grade A) whose internal pressure is higher than the outside, so any leakage goes "from inside to outside" rather than "from outside to inside".</p>
<p>A UFH (Unidirectional Flow Hood) is like a "clean-air umbrella": it blows a steady layer of clean air from above, pushing particles away and protecting the product under the umbrella.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your CDMO client demands "Grade C for all corridors". Based on the principles in this section, how would you evaluate whether this requirement is reasonable?</li>
<li>What are the regulatory and economic advantages of continuous particle monitoring compared with periodic re-qualification?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2.2.3 Room Relative Pressure/Direction of Airflow -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.3 Room Relative Pressure/Direction of Airflow</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>General Requirements</h3>
<p>Room relative pressurization (direction of airflow control) is critical to protecting most manufacturing operations and often becomes the most challenging part of commissioning and qualification. A pressurization or airflow direction scheme should be established early in the design process to integrate the HVAC design with the architectural features of the facility, for example:</p>
<ul>
<li>door swings</li>
<li>airlock strategy</li>
<li>wall and floor openings</li>
<li>pass-throughs</li>
</ul>
<p>HVAC engineers should assist in the selection of the building and room fabric (i.e., walls, ceilings, etc.) during building design. Control of room pressurization can range from simple (<span class="key-term">manual balancing</span>) to complex (<span class="key-term">fully automated dynamic control</span>).</p>
<p>Manual systems are less complex, less expensive, and require less effort to commission and qualify, but are not flexible and may need to be checked and adjusted periodically.</p>
<p>Fully automated systems are more complex and expensive, can take considerably more effort to commission and qualify, have a greater tendency to tuning upsets, but are very flexible, provide consistency in measurement, and a have a high degree of reliability (as long as the correct hardware has been specified). Door closure devices that can work against the anticipated <span class="key-term">pressure differential</span> should be specified by the architect.</p>
<h3>Specific Requirements</h3>
<h3>Sterile Facilities</h3>
<p>Room pressurization for sterile facilities normally is designed to cascade from areas of highest cleanliness to areas of lower cleanliness. The design <span class="key-term">DP</span> measured between different grade rooms, inclusive of airlocks, should be held between <span class="key-term">10 Pa to 15 Pa</span> with the doors in their normal closed positions. For complex facility designs, where there are many different levels of pressurization, consideration should be given to avoiding an absolute pressure above <span class="key-term">37 Pa</span>, which could lead to excessive air leakage, building fabric failures, and difficulty in opening/closing doors. Special consideration should be given to product conveying lines that pass from a higher-pressure area to a lower pressure area. Such high differential room pressures also create significant air velocity through the "mouse hole" that can lead to toppling of vials or product. This DP is critical, and generally, will tend to be the highest DP across one wall in a facility.</p>
<p>Where rooms are of the same cleanliness class, a more critical room may be the same pressure, but is usually slightly higher. General industry practices have shown that, while DPs as low as 1.2 Pa are achievable, DPs of approximately <span class="key-term">5 Pa</span> between rooms are easily measurable and controllable.</p>
<h3>Bulk Biological Facilities</h3>
<p>Bulk biological facilities generally will operate under the same principles for pressurization as sterile facilities, where open operations are performed. Closed processes may be in a CNC space. In both types of facilities, where there are live viruses, organisms, or open powder handling, rooms may be designed as <span class="key-term">containment areas</span>. In these cases, there should be a negative pressure "sink" or pressure "bubble" airlock to interrupt the path of fugitive airborne particles.</p>
<h3>Oral Solid Dosage Facilities</h3>
<p>In oral solid dosage facilities where airflow direction is considered critical to maintaining room cleanliness, the direction of airflow at room interfaces (doors, pass-through(s) or other openings) can be controlled by an offset between supply and return/exhaust with periodic verification. DP also can be used to ensure the direction of airflow and can be a critical parameter. Although there are no regulatory guidelines that state DP values for these facilities, internal company guidelines or policy may stipulate criteria. Generally, any measurable DP will work. Room DP strategy is influenced by the following:</p>
<ul>
<li>facility usage (dedicated, multi-product, or flexible/campaigned)</li>
<li>product mix</li>
<li>process characteristics (open or closed)</li>
<li>unit operations</li>
<li>air filter capture and location</li>
<li>material and people flow</li>
</ul>
<p>Solid dosage facility pressurization strategies focus on airflow direction that minimizes contamination from extraneous matter and cross-contamination from one product to another.</p>
<p>In general, measurement of DP is performed directly (room-to-room) or indirectly (room-to-reference) and may employ both strategies. Alert and alarm levels that a facility will be observing should be considered when choosing a measurement strategy.</p>
<p>Action alarms (unusual events for the most critical rooms) may be measured directly (across the airlock) to ensure end-to-end data accuracy, rather than indirectly where DP is calculated in a control system (computer based).</p>
<p>Alerts (maintenance/operations notification of potential problems) can be measured indirectly.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Key Values for Differential Pressure (DP) Control</h4>
<p>This section gives three extremely important differential pressure values that must be remembered:</p>
<ul>
<li><strong>10-15 Pa</strong>: the standard design differential pressure between rooms of different grades (including airlocks)</li>
<li><strong>5 Pa</strong>: the minimum controllable differential pressure between rooms of the same grade but different criticality</li>
<li><strong>37 Pa</strong>: the upper limit of cumulative absolute pressure. Beyond this, doors become hard to open, the building structure can be damaged and leakage increases</li>
</ul>
<p>These values are the basis for designing the HVAC pressure cascade.</p>
</div>
<div class="formula-box">
<h4>Pressure Cascade Calculation Example</h4>
<pre>Typical sterile facility pressure cascade (from outside to inside):

Corridor (non-classified) → Airlock → Grade D → Airlock → Grade C → Airlock → Grade B → Grade A
   0 Pa         +10Pa    +10Pa       +10Pa    +10Pa      +10Pa    +10Pa

Cumulative pressure: 0 → 10 → 20 → 30 → 40 → 50 → 60 Pa ← exceeds the 37 Pa limit!

Solutions:
- Reduce the pressure step (e.g. use 7.5 Pa instead of 10 Pa)
- Provide a "pressure break"
- Re-plan the number of classifications to reduce the number of steps</pre>
</div>
<div class="note-box">
<h4>Key Point: The "Mouse Hole" Problem</h4>
<p>The source text mentions a very practical problem: when a product conveyor (such as a vial conveyor) passes through a wall with a high differential pressure, the high-velocity airflow at the pass-through opening (mouse hole) can <strong>knock over the vials</strong>. This is not only a quality issue but also a production efficiency issue, because fallen vials require the line to be stopped.</p>
<p>Practical solutions include:</p>
<ul>
<li>Install adjustable air curtains at the pass-through opening</li>
<li>Design a larger opening to reduce the air velocity</li>
<li>Use a pressure buffer zone</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Differential Pressure Control Is Like a Dam System</h4>
<p>Room differential pressures are like a series of dams:</p>
<ul>
<li>Each dam (wall) maintains a certain water-level difference (differential pressure)</li>
<li>Water always flows from high to low (air flows from high pressure to low pressure)</li>
<li>If the cumulative water-level difference is too large (over 37 Pa), the dam may burst (building structure damaged)</li>
<li>The sluice gates in the dam (doors) must withstand the water pressure difference (door closers must overcome the differential pressure)</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>Your CDMO plant is planning a new oral solid dosage line that will manufacture 5 different products (campaigned) in the same facility. Based on this section, the pressure strategy should consider:</p>
<ol>
<li>Setting the airflow direction with "preventing cross-contamination" as the primary goal</li>
<li>Because it is a multi-product facility, <strong>dynamic differential pressure control</strong> is recommended so that the pressure direction can be adjusted at product changeover</li>
<li>Using <strong>direct measurement (room-to-room)</strong> for the Action Alarm and <strong>indirect measurement (room-to-reference)</strong> for the Alert</li>
<li>Clearly defining the differential pressure target and the Alert/Action limits for each room in the URS</li>
</ol>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In a biologics facility handling live viruses, why is a "negative pressure sink" or "pressure bubble airlock" needed? Explain using contamination control logic.</li>
<li>What are the advantages and disadvantages of direct measurement (room-to-room) and indirect measurement (room-to-reference)? Why is direct measurement recommended for the Action Alarm?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: Manual Balancing vs. Fully Automatic Control</h4>
<p>There are two extreme approaches to differential pressure control:</p>
<p>In a multi-product CDMO environment, a fully automatic system is usually more suitable, because frequent product changeovers require the pressure strategy to be adjusted flexibly.</p>
</div>
<!-- ============================================================ -->
<!-- 2.2.2.4 Air Changes -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.4 Air Changes</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There is a common understanding in the Pharmaceutical Industry of a regulatory requirement for a minimum <span class="key-term">air change rate</span> for an area – typically a rate of <span class="key-term">20 per hour</span> for classified areas. There is no minimum air change rate for non-classified areas, except as defined in local Building Codes (often 4 or 6 per hour), although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner. The European GMP regulations have a requirement for a <span class="key-term">"clean up" time of 15 to 20 minutes</span> in a sterile product processing facility. The 2004 FDA "Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" gives the following guidance:</p>
<div class="quote-box">
            "For Class 100,000 (ISO 8) supporting rooms, airflow sufficient to achieve at least 20 air changes per hour is typically acceptable. Significantly higher air change rates are normally needed for Class 10,000 and Class 100 areas."
        </div>
<p>There is no minimum air change rate for non-sterile product facilities, except as defined in local Building Codes (often 4 or 6 per hour due to chemical storage) although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner.</p>
<p>The resultant particulate level achieved in the various operating states (at-rest and dynamic) that are affected by the supply airflow volume, which can then be translated to air changes for a particular room is more important than the number of air changes. For further information, see Appendix 1.</p>
<p>However, the recovery of a room from in-use to at-rest is directly related to its air change rate; the higher the air change rate, the quicker the recovery. As shown in the ISPE Baseline Guide on Sterile Manufacturing Facilities, calculating recovery based on 20 AC/hr of clean air supplied to a Grade B (Grade 7) room with completely uniform mixing, the recovery time from ISO 7 in use to ISO 5 at rest is <span class="key-term">14 minutes</span>, which meets the EU requirement.</p>
<p>Designers may default to "rules of thumb" for ventilation rate by the class of a space, rather than calculating the actual airflow required by the process. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes (and thus overall capital and energy costs) in detail design, based on further knowledge of the processes to be protected. Typical values of rules of thumb are:</p>
<ul>
<li>6 to 20 AC/hr for CNC, EU Grade D spaces</li>
<li>20 to 40 AC/hr for Grade 8 (EU Grade C) spaces</li>
<li>40 to 60 AC/hr for Grade 7 (EU Grade B) spaces</li>
<li>Grade 5 (EU Grade A) spaces: For unidirectional flow, air changes do not matter; air flow velocity and pattern are important.</li>
</ul>
<p>The number of air changes can have a significant influence on system cost and should be considered carefully and defined. Organizations may require air change rates that are not based on operating data. Airflow (volume/time) determines steady state particle levels, and should be used where historical process data are known. Utilizing arbitrary air change rates throughout a design should be avoided; the designer and owner should take responsibility for defining the required airflow based on a number of factors as discussed in this Guide.</p>
<p>In order to define the actual volumetric flow rate required (CFM or cu.M/hr), the following interrelated factors should be considered:</p>
<ul>
<li>heat gain to the conditioned space due to external influences, e.g., solar gain, wall gain</li>
<li>heat gain to the space because of internal influences, e.g., equipment and people</li>
<li>moisture gain to the conditioned space because of external influences, e.g., external humidity</li>
<li>moisture gain to the space because of internal influences, e.g., occupants, processes, such as washing activities</li>
<li>the number and location of the occupants in the space</li>
<li>the tasks the occupants are doing</li>
<li>the clothing (gowning level) of the occupants</li>
<li>the process and its particle generation rate (PGR) (generally, the driver requiring the most airflow)</li>
<li>the cleanliness of the supply air</li>
<li>the means and efficiency of coverage of distributing the supply air</li>
<li>the means and location of extracting the air from the conditioned space</li>
<li>the locations where the specified conditions are critical, e.g., in a tablet compression room, the process will add a considerable amount of heat to the product; the critical area is likely to be where the raw material is exposed</li>
<li>airflow required to achieve required DPs (usually small compared to other factors)</li>
</ul>
<p>Heat and humidity gain typically are more easily offset, and therefore, less critical for establishing airflow for classified space than particulate load. The cost of installing a system to deliver higher than required air change rates is significant both in terms of the capital and system operating costs. A process that generates low volumes of particles in a large room may need fewer air changes to maintain desirable particle levels. For classified spaces (Grade C/Grade 8 or cleaner), however, 20 AC/hr is a common minimum design target, as it is cited in the FDA Sterile Guidance and meets EU Annex 1 recovery requirements. Acceptable recovery tests and particle measurement during HVAC and process qualification may justify setting lower air change rates after startup of process equipment. (Air changes should not be reduced to the point that HVAC equipment is significantly oversized and difficult to control.)</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Rules of Thumb for Air Change Rates</h4>
<p>The air change rate (AC/hr) is the parameter most prone to "over-design" in HVAC. The rules of thumb given in this section are:</p>
<ul>
<li><strong>Grade D / CNC</strong>：6~20 AC/hr</li>
<li><strong>Grade C (ISO 8)</strong>：20~40 AC/hr</li>
<li><strong>Grade B (ISO 7)</strong>：40~60 AC/hr</li>
<li><strong>Grade A (ISO 5)</strong>: regardless of AC/hr, what matters is the <strong>unidirectional airflow velocity and flow pattern</strong></li>
</ul>
<p>However, ISPE specifically stresses that these are reference values for <strong>conceptual design</strong> only; during detailed design they should be calculated from actual process requirements.</p>
</div>
<div class="formula-box">
<h4>Recovery Time Calculation</h4>
<pre>Relationship between recovery time and air change rate:

Assumption: perfect uniform mixing (ideal mixing)
Formula: C(t) = C₀ × e^(-n×t)

Where:
  C₀ = initial particle concentration (in-use state)
  C(t) = particle concentration after time t
  n = air change rate (AC/hr)
  t = time (hr)

Example (Grade B, 20 AC/hr):
  ISO 7 (in-use) → ISO 5 (at-rest)
  Requires a reduction of about 100 times
  t = ln(100) / 20 = 4.6 / 20 = 0.23 hr ≈ 14 min

  ✓ Meets the EU recovery time requirement of 15-20 minutes

If AC/hr drops to 15:
  t = 4.6 / 15 = 0.31 hr ≈ 18.4 min (still acceptable)

If AC/hr drops to 10:
  t = 4.6 / 10 = 0.46 hr ≈ 27.6 min (exceeds the EU requirement)</pre>
</div>
<div class="note-box">
<h4>Key Point: Avoid "Arbitrary" Air Change Rates</h4>
<p>The most important warning in the source text: <strong>"Utilizing arbitrary air change rates throughout a design should be avoided"</strong>.</p>
<p>Why? Because every additional 10 AC/hr means:</p>
<ul>
<li>Higher AHU airflow, so larger AHU size and cost</li>
<li>Larger ducts, so more ceiling space required</li>
<li>Higher energy consumption, so a significant rise in annual operating cost</li>
<li>More noise, possibly requiring additional attenuation measures</li>
</ul>
<p>The right approach is to start from the conceptual design rules of thumb and, in detailed design, optimize based on actual PGR (Particle Generation Rate) and heat load data.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Air Change Rate Is Like Pump Flow</h4>
<p>Imagine someone in a swimming pool continuously throwing in rubbish (particle generation). Air change is the pump's job: drawing out the dirty water (air containing particles) and pouring in clean water (filtered air).</p>
<ul>
<li><strong>AC/hr too low</strong>: rubbish accumulates faster than it is removed, and the pool gets dirty</li>
<li><strong>AC/hr just right</strong>: rubbish is removed as fast as it is generated, keeping the pool clean</li>
<li><strong>AC/hr too high</strong>: the pool is certainly clean, but the electricity bill will hurt, and a current that is too strong may even disturb the swimmers (airflow too strong interferes with the process)</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>You are evaluating the HVAC design of a Grade C room. The engineering consultant proposes 40 AC/hr, but the room contains only one automated closed filling machine (low particle generation rate). Based on the principles in this section:</p>
<ol>
<li>First confirm whether 20 AC/hr can meet the EU Annex 1 recovery requirement</li>
<li>If the process particle generation rate is low, 20-25 AC/hr may be sufficient</li>
<li>Use recovery test data to justify the reduced AC/hr</li>
<li>Calculate the energy cost saving: going from 40 to 25 AC/hr may save several hundred thousand NT dollars per year</li>
</ol>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why do Grade A (ISO 5) areas discuss "airflow velocity and pattern" rather than "air change rate"? How is this related to unidirectional flow?</li>
<li>A Grade B room has a recovery test result of 18 minutes (from in-use back to at-rest). Does this meet the EU requirement? If not, by how much would you recommend increasing AC/hr?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.2.3 Managing Critical HVAC Criteria -->
<!-- ============================================================ -->
<div class="section-title">2.2.3 Managing Critical HVAC Criteria and Non-Critical HVAC Criteria</div>
<!-- 2.2.3.1 Alarming of Parameters -->
<div class="section-title" style="font-size:1rem;">2.2.3.1 Alarming of Parameters</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Temperature, RH, and room pressurization may be critical to product quality or patient safety; organizations may decide which through policy, internal guidelines, or operating experience. Critical parameters should be defined during the creation of the User Requirements document with the involvement of the HVAC design, development, production, and Quality Assurance groups.</p>
<p>Specific terms should be understood in context (for definitions see Appendix 13):</p>
<ul>
<li><span class="key-term">Action (or Alarm) Limit</span></li>
<li><span class="key-term">Alert Limit</span></li>
<li><span class="key-term">Design Point</span></li>
<li><span class="key-term">Design Tolerance</span></li>
<li><span class="key-term">Normal Operating Range</span></li>
</ul>
<p>The illustrations provided are intended to assist in establishing ranges of critical HVAC parameters within a facility and describe critical HVAC parameters that are normally monitored. They are intended to help to illustrate the difference between design criteria and operating values; to provide a sample framework to show how critical HVAC parameters are controlled, monitored, and communicated.</p>
<p>Figure 2.2 shows a room pressure plot. The <span class="key-term">design point</span> is the target value for the control system to achieve. The <span class="key-term">design tolerance</span> is the expected variance of the measured pressure around the design point, given instrumentation accuracy, drift, and normal activity in the room. <span class="key-term">Alert and Action Alarm limits</span> are the points that lie beyond the design point and tolerance, and also should lie beyond the Normal Operating Range.</p>
<p><em>Figure 2.2: Example 1: Pressurization – Monitoring and Control Diagram</em></p>
<p>Figure 2.3 shows a similar profile for room temperature. Unlike the pressurization profile, most HVAC parameters will have different set-points for alert and action alarm limits. Usually temperature has a wider range in which to operate and changes slowly, allowing different alert and alarm limits. For example, if a chiller fails, a high room temperature alert would signal that something is happening and provide time to react to a potential action alarm. If product requirements have tight environmental limits, however, it may not be practical to have alert and alarm levels at widely different set-points. Therefore, alarms would revert to the same alert/alarm strategy as for pressurization, setting time delays around the same set point. This is usually not necessary with temperature or humidity.</p>
<p><em>Figure 2.3: Example 2: Temperature – Monitoring and Control Diagram</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: A Five-Layer Parameter Control Architecture</h4>
<p>ISPE defines a five-layer parameter control architecture running from design to operation, listed from the inside out:</p>
<ol>
<li><strong>Design Point</strong>: the target value of the control system, e.g. a differential pressure target of 12.5 Pa</li>
<li><strong>Design Tolerance</strong>: the expected range allowing for instrument accuracy and normal fluctuation, e.g. ±2.5 Pa</li>
<li><strong>Normal Operating Range</strong>: the range of normal fluctuation actually observed in operation</li>
<li><strong>Alert Limit</strong>: an early warning of departure from the normal range, notifying maintenance/operating personnel to pay attention</li>
<li><strong>Action (Alarm) Limit</strong>: near or beyond the acceptable range, requiring immediate action</li>
</ol>
<p>Key principle: <strong>the Alert and Action Limits must lie outside the Normal Operating Range</strong>, otherwise large numbers of false alarms will result.</p>
</div>
<div class="note-box">
<h4>Key Point: Different Alarm Strategies for Differential Pressure vs. Temperature</h4>
<p>Why do the alarm strategies for differential pressure and temperature differ?</p>
<ul>
<li><strong>Differential pressure</strong>: changes <strong>fast</strong> (opening a door shifts it within seconds) → Alert and Action are usually set at the same value and distinguished by a <strong>time delay</strong></li>
<li><strong>Temperature</strong>: changes <strong>slowly</strong> (after a chiller failure it may take 30 minutes or more for the temperature to rise noticeably) → Alert and Action can be set at <strong>different values</strong>, providing an "early warning window" that gives maintenance staff time to respond</li>
</ul>
<p>This difference directly affects control system programming and SOP writing.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Warning Lights on a Car Dashboard</h4>
<p>This five-layer architecture is like a car's temperature warning system:</p>
<ul>
<li><strong>Design Point</strong> = normal engine operating temperature of 90°C</li>
<li><strong>Design Tolerance</strong> = normal fluctuation of 85-95°C</li>
<li><strong>Normal Operating Range</strong> = 82-98°C actually observed while driving</li>
<li><strong>Alert</strong> = the gauge enters the yellow zone at 100°C: "Attention, there may be a problem"</li>
<li><strong>Action Alarm</strong> = the gauge enters the red zone at 110°C: "Stop immediately and check!"</li>
</ul>
<p>If you set the Alert at 90°C, it would sound constantly during normal driving. This is why the Alert/Action limits must lie outside the Normal Operating Range.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>You are setting differential pressure alarms for a Grade B room. The Design Point is 15 Pa and the Design Tolerance is ±3 Pa. How would you set the Alert Limit and Action Limit? Explain your reasoning.</li>
<li>Why does the source text say "if the product has strict environmental limits, the temperature Alert and Action may need to revert to the differential pressure strategy (same value + time delay)"? Under what circumstances would this happen?</li>
</ol>
</div>
</div>
</div>
<!-- 2.2.3.2 Managing HVAC Parameters (Monitoring) -->
<div class="section-title" style="font-size:1rem;">2.2.3.2 Managing HVAC Parameters - Monitoring</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Considerations for a monitoring system for the critical parameters (see Appendix 2) include:</p>
<ul>
<li>Accountability for alerts and alarms:
                <ul>
<li>Who deals with them?</li>
<li>Written procedures should be established.</li>
<li>The location of alarm indicators affects design of monitoring systems.</li>
</ul>
</li>
<li>Methodology in determining appropriate alarm delays:
                <ul>
<li>Will they be based on actual operating data or upon predetermined values?</li>
</ul>
</li>
<li>How to monitor – in the DCS:
                <ul>
<li>Process control system, in the BAS, by procedural means, or by manual monitoring?</li>
</ul>
</li>
<li>What should be monitored:
                <ul>
<li>Every room or select representative rooms?</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Four Considerations in Monitoring System Design</h4>
<p>A monitoring system is more than just "installing sensors". It must answer four key questions:</p>
<ol>
<li><strong>Accountability (Who)</strong>: who responds when an alarm sounds? There must be a written SOP. Where is the alarm displayed: the control room, the production area, or the QA office?</li>
<li><strong>Alarm delays</strong>: set from historical data or from default values? Historical data is more precise but requires a period of operating data collection.</li>
<li><strong>Monitoring platform (How)</strong>: a DCS (distributed control system), a BAS (building automation system), manual rounds, or a combination?</li>
<li><strong>Monitoring scope (What)</strong>: monitor every room, or select representative rooms?</li>
</ol>
</div>
<div class="note-box">
<h4>Key Point: Choosing Between DCS and BAS</h4>
<p>In practice, HVAC monitoring often faces a system integration problem:</p>
<ul>
<li><strong>DCS (Distributed Control System)</strong>: usually manages process equipment and has strict GMP validation requirements</li>
<li><strong>BAS (Building Automation System)</strong>: usually manages utilities such as HVAC, with a lower validation level</li>
</ul>
<p>If critical HVAC parameters are monitored in the BAS, the BAS may need to be raised to the validation level of a Direct Impact system. This decision must be made at the very start of design because it affects the system architecture and overall cost.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A Factory Security Control Room</h4>
<p>A monitoring system is like a factory security control room, where you need to decide:</p>
<ul>
<li>Which camera feeds appear on the screens (which rooms are monitored)?</li>
<li>Who is responsible when someone breaks in (who handles the alarm)?</li>
<li>Central monitoring or independent alarms at each door (DCS vs. BAS vs. manual)?</li>
<li>Sensors on every door or only on the main entrances (monitor every room or a representative selection)?</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your plant has 50 production rooms. If differential pressure is not monitored in every room, which "representative rooms" would you choose? What is the logic behind your selection?</li>
<li>What problems result from setting the alarm delay too short and too long, respectively? How do you find a suitable delay time?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>The four-step HVAC design process</strong>: URS → Functional Design (FDS/BOD) → Detailed Design → Construction Documents. Each step has clear deliverables, and the earlier the decision, the greater its impact.</li>
<li><strong>The URS is the cornerstone of HVAC design</strong>: a small increase in the cleanliness grade can cause a large cost increase. User requirements must be based on risk assessment, not blind application of "industry norms".</li>
<li><strong>Critical vs. Non-Critical parameters</strong>: only Critical HVAC Parameters need full qualification; Non-Critical ones need only GEP commissioning. The system zoning strategy (by AHU or by function) directly affects the qualification scope and cost.</li>
<li><strong>Differential pressure control is the most challenging HVAC parameter</strong>: the standard 10-15 Pa step, the 37 Pa cumulative limit, and the trade-off between manual and automatic control. In a multi-product CDMO environment, dynamic control is usually more suitable.</li>
<li><strong>Air change rates should not be set arbitrarily</strong>: 20 AC/hr is the minimum design target for Grade C/ISO 8 (as cited by the FDA), but actual needs should be calculated from PGR, heat load and recovery requirements.</li>
<li><strong>The five-layer alarm architecture</strong>: Design Point → Design Tolerance → Normal Operating Range → Alert → Action Alarm. For differential pressure, Alert and Action are distinguished by time delay; for temperature, different values can be used.</li>
<li><strong>The dual review of DQ</strong>: GEP (engineering feasibility) + GMP (regulatory compliance), and both are indispensable. The 11-item HVAC DQ checklist is an important practical tool.</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p35 - p44</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the HVAC System Risk Assessment process: how to break the system down into components and assess each component's impact on CPPs/CQAs</li>
<li>Master the Impact Assessment method: use the Parameter Risk Assessment Table to distinguish Critical from Non-Critical HVAC parameters</li>
<li>Learn the four-step risk assessment approach: define the CPPs, define the system boundary, define how they are monitored, and define how they are achieved and how failures are detected</li>
<li>Understand Programming for Detail Design: facility layout, maintenance strategy and process considerations</li>
<li>Master the differences, content and applications of the AFD (Air Flow Diagram) and the AF&amp;ID (Air Flow &amp; Instrumentation Diagram)</li>
<li>Understand the limitations and points of attention that Modular Construction places on HVAC design</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 2.3 HVAC System Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3 HVAC System Risk Assessment</div>
<!-- 2.3.1 Introduction -->
<div class="two-column">
<div class="left-column">
<h3>2.3.1 Introduction</h3>
<p><span class="key-term">Risk assessment</span> is used as a process to evaluate the impact of systems or components on product quality. The risk assessment is performed by dividing the systems into components and evaluating the impact of those systems/components on the <span class="key-term">Critical Process Parameters (CPPs)</span> (derived from the relevant <span class="key-term">Critical Quality Attributes (CQAs)</span>). As the components included within a system can significantly affect the ability to maintain CPPs within their acceptable limits, the definition of <span class="key-term">system boundaries</span> is a critical step in a successful risk assessment.</p>
<p>The risk and potential impact of system failure should be reviewed by HVAC engineers with consideration given to the potential modes of failure, for example:</p>
<ul>
<li>airflow failure</li>
<li>filter failure (loss of control of airborne particles or cross-contamination)</li>
<li>failure of temperature control</li>
<li>failure of humidity control</li>
<li>failure of one AHU, upsetting DP created by other AHUs</li>
</ul>
<p>The potential impact of system failure can influence significantly the HVAC system design and maintenance, as well as the design of the supporting utilities. The scope of the analysis may include business as well as quality aspects. (If a system fails and the qualified (verified) monitoring system advises the Quality Unit that the area is not within specifications, there is no risk to patient, but the cost to the business could be considerable.)</p>
<p>The risk assessment process may be used to determine:</p>
<ul>
<li>the testing (commissioning, qualification) requirements for the system and its controls</li>
<li>the level of documentation that is appropriate</li>
<li>the individual components that should be verified (commissioned/qualified)</li>
<li>the necessary level of change control to apply to system components</li>
</ul>
</div>
<div class="right-column">
<h3>Teaching Notes</h3>
<div class="concept-box">
<h4>Core Concept: The Logic of HVAC Risk Assessment</h4>
<p>HVAC risk assessment is essentially a "break down, assess, classify" process:</p>
<ul>
<li><strong>Break down</strong>: split the whole HVAC system into individual components (fans, filters, cooling coils, sensors, etc.)</li>
<li><strong>Assess</strong>: if each component fails, will it affect the Critical Process Parameters (CPPs)?</li>
<li><strong>Classify</strong>: components with major impact go under GMP Change Control (quality change control); those with minor impact go under GEP Change Control (engineering change control)</li>
</ul>
<p>Key terms: <strong>CQA (Critical Quality Attribute)</strong> is a quality standard the final product must meet; a <strong>CPP</strong> is a process parameter that must be controlled to achieve the CQA. The job of the HVAC system is to keep CPPs within acceptable ranges.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A Car Safety Inspection</h4>
<p>HVAC risk assessment is like a safety inspection of a car:</p>
<ul>
<li><strong>Braking system</strong> (Critical) → a failure directly endangers life → it must be inspected regularly and rigorously</li>
<li><strong>Air conditioning</strong> (Non-Critical) → a failure does not affect driving safety → just repair it when it breaks</li>
<li><strong>System Boundary</strong> → when checking the brakes, you must include the brake lines, brake pads and ABS sensors; none can be left out</li>
</ul>
<p>Likewise, an HVAC risk assessment does not look only at the AHU itself; it must cover the complete chain "from the AHU to the room terminal".</p>
</div>
<div class="note-box">
<h4>Important Concept: Quality Risk vs. Business Risk</h4>
<p>The source text draws an important distinction:</p>
<ul>
<li><strong>Quality/patient risk</strong>: if the monitoring system detects an abnormality immediately, QA intervenes at once and the product is not released → no risk to patients</li>
<li><strong>Business risk</strong>: but all product made during the system failure may have to be scrapped, and the downtime losses can be considerable</li>
</ul>
<p>In a CDMO environment this distinction is especially important, because liability for a client's scrapped product is a major business risk.</p>
</div>
</div>
</div>
<!-- HVAC Performance Parameters -->
<div class="two-column">
<div class="left-column">
<h3>Typical HVAC Performance Parameters Affecting CPPs</h3>
<p>Typical HVAC performance parameters that may affect CPPs include the following:</p>
<ul>
<li>temperature</li>
<li>RH</li>
<li>particle count at rest</li>
<li>total particle count in use (area classification)</li>
<li>clean up and <span class="key-term">room recovery time</span> from in-use to at-rest</li>
<li>supply air <span class="key-term">HEPA filter</span> performance (capture of contaminants)</li>
<li><span class="key-term">air change rates</span>/airflow volumes (affecting particle counts and recovery)</li>
<li>area <span class="key-term">DPs</span> (room protection)</li>
<li>airflow patterns at critical site</li>
<li>microbial viable particulate test results – in air (related to total airborne particles)</li>
<li>microbial viable particulate test results – swab tests (indirectly affected by HVAC)</li>
</ul>
<p>The list of critical parameters should be reviewed to ensure it minimizes risk to product quality and patient safety. The impact of the failure of a component should be assessed.</p>
</div>
<div class="right-column">
<h3>Teaching Notes: HVAC Parameters That Affect CPPs</h3>
<div class="concept-box">
<h4>Classifying the Key Parameters</h4>
<p>The list can be grouped by "control purpose" into three categories:</p>
<ul>
<li><strong>Particulate/microbial control</strong>: particle counts (at rest/in operation), recovery time, HEPA filter performance, air change rate, airflow pattern</li>
<li><strong>Environmental condition control</strong>: temperature, relative humidity (RH)</li>
<li><strong>Cross-contamination protection</strong>: differential pressure (DP), airflow direction</li>
</ul>
</div>
<div class="concept-box application">
<h4>CDMO Practical Application</h4>
<p>In a sterile filling CDMO, the most critical HVAC parameters are usually:</p>
<ol>
<li><strong>Differential pressure (DP)</strong> — prevents lower-grade air from entering higher-grade areas; it is the first line of defense against cross-contamination</li>
<li><strong>HEPA filter integrity</strong> — if a HEPA filter in a Grade A/B area leaks, the cleanliness classification of the whole area fails</li>
<li><strong>Recovery time</strong> — after personnel activity, can the room return to the at-rest standard within the specified time (typically 15-20 minutes)?</li>
<li><strong>Airflow pattern</strong> — especially the unidirectional airflow of Grade A laminar flow areas, which directly protects exposed product</li>
</ol>
</div>
<div class="note-box">
<h4>Note: The Indirect Relationship Between Microbial Swabs and HVAC</h4>
<p>The source text describes surface microbiology (swab tests) as "indirectly affected by HVAC". This means that surface microorganisms come mainly from personnel and material contact, but the airflow design of the HVAC system influences where and how many particles settle, so it is an indirect influencing factor. Do not ignore it just because it is "indirect": in regulatory inspections, surface microbial excursions are often traced back to poor HVAC design.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.3.2 Impact Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3.2 Impact Assessment</div>
<div class="two-column">
<div class="left-column">
<h3>2.3.2 Impact Assessment</h3>
<p>A recommended practice is to begin the <span class="key-term">impact assessment</span> process with a table of HVAC monitoring points and evaluate them for impact on product quality or patient safety. Table 2.2 is intended to encourage discussions between the Quality Unit, process, and engineering to identify and segregate <span class="key-term">critical and non-critical HVAC points</span> using appropriate risk analysis when no formal guidance or written procedures exist.</p>
<p><strong>Table 2.2: Parameter Risk Assessment Table</strong></p>
<p><strong>Notes:</strong></p>
<ul>
<li>Although one room for various facilities is included, the intent is to develop a room-by-room analysis for each facility, segregating critical HVAC parameters from non-critical HVAC parameters.</li>
<li>Parameters inside the AHU (except possibly supply airflow) usually are not considered critical, as they are the value needed to satisfy room parameters. Excessive constraints on parameters inside the AHU or ductwork should be avoided.</li>
</ul>
<p>Typical critical HVAC parameters under a given process or classification should be identified, i.e.:</p>
<ul>
<li>Product Driven</li>
<li>Flammability or Hazard Issues</li>
<li>Environmental Air Classification</li>
<li>Open/Closed processes</li>
<li>Terminally Sterilized</li>
<li>Oral Solid Dosage Forms</li>
</ul>
<p>Assumptions or clarifications should be discussed and documented.</p>
</div>
<div class="right-column">
<h3>Teaching Notes: Impact Assessment in Practice</h3>
<div class="concept-box">
<h4>Core Concept: How to Use the Parameter Risk Assessment Table</h4>
<p>Table 2.2 is a very practical template. How to use it:</p>
<ol>
<li><strong>List all monitoring points</strong>: every HVAC monitoring parameter for each AHU and each room</li>
<li><strong>Decide Critical Y/N one by one</strong>: does loss of control of this parameter directly affect product quality?</li>
<li><strong>Set Alert/Alarm</strong>: for parameters with Critical = Y, alarm limits and delay times must be set</li>
</ol>
<p>The point of this table is not to "get it filled in" but to <strong>get Quality, Process and Engineering talking</strong> and reach consensus.</p>
</div>
<div class="note-box">
<h4>Key Reminder: AHU Internal Parameters Are Usually Not Critical</h4>
<p>The source text states clearly that AHU internal parameters (such as return air temperature, return air humidity and static pressure) are <strong>usually not considered Critical</strong>, because they are a "means" rather than an "end"; the real objective is the temperature, humidity and cleanliness at the room.</p>
<p>Common mistake: marking every AHU internal parameter as Critical → this leads to over-monitoring, excessive alarms and an inflated validation scope.</p>
<p><strong>Correct approach</strong>: only the AHU supply airflow may be Critical, because it directly determines the room's air change rate.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Quality Management in a Restaurant</h4>
<p>Imagine you are the quality manager of a restaurant:</p>
<ul>
<li><strong>The dishes the customer eats (room parameters)</strong> = Critical; taste, temperature and hygiene must be tightly controlled</li>
<li><strong>The flame level on the kitchen stove (AHU internal parameters)</strong> = Non-Critical; as long as the final dish is acceptable, that is enough</li>
<li>If you try to control even how many times the chef flips the pan (over-controlling AHU internals), the chef will break down and efficiency will drop sharply</li>
</ul>
</div>
<div class="concept-box application">
<h4>CDMO Practice: Critical Parameters Differ by Product Type</h4>
<p>The six categories listed in the source text apply in a CDMO as follows:</p>
<ul>
<li><strong>Product Driven</strong>: lyophilized products are very sensitive to temperature and humidity → both temperature and RH are Critical</li>
<li><strong>Open/Closed processes</strong>: closed processes using RABS or isolators → room environmental requirements can be lower</li>
<li><strong>Terminally Sterilized</strong>: because there is a terminal sterilization step → requirements for environmental particulate/microbial control are lower</li>
<li><strong>Flammability</strong>: use of solvents such as ethanol → explosion-proof ventilation and exhaust design need additional consideration</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your sterile filling facility, should "Room Humidity" in a Grade B area be marked Critical or Non-Critical? What is your rationale?</li>
<li>If one AHU serves both Grade B and Grade C areas, how should the system boundary be handled in the risk assessment?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.3.3 Risk and Components -->
<!-- ============================================================ -->
<div class="section-title">2.3.3 Risk and Components</div>
<div class="two-column">
<div class="left-column">
<h3>2.3.3 Risk and Components</h3>
<p>The risk assessment process is used to determine which HVAC system components are critical to the product quality. These components then require additional attention through <span class="key-term">qualification</span> and may require installed <span class="key-term">redundancy</span> to avoid business impact. This could be extended to determine which components should be under <span class="key-term">GMP change control</span> with the remainder of the direct impact system under <span class="key-term">GEP change control</span>.</p>
<p>One method to address this is a matrix in which the individual components of the HVAC system (e.g., preheat coil, fan, temperature sensor, HEPA filters) are listed on one axis, and a series of challenge questions to aid in determining the GMP-critical nature of that component are listed on the other axis. Generally, failure does not make a component critical if its failure can be detected quickly (through monitoring, see Appendix 2).</p>
<p>There are several approaches to performing a risk assessment, for example:</p>
<p><strong>STEP 1.0</strong> Define the CPPs for the area served by the HVAC system, together with the supporting rationale. Some examples may be:</p>
<ul>
<li>Humidity is not a critical factor for the product as it is an aqueous liquid.</li>
<li>Temperature is not a critical factor as the product is contained in temperature-controlled vessels.</li>
<li>Air quality is considered a critical factor – the room supplied is classified as Grade 8 (EU Grade C) because product-contact equipment is exposed.</li>
<li>Room pressure differentials are considered critical to maintain the room environment, minimizing the risk of contamination/cross contamination, because the room is classified Grade 8.</li>
</ul>
<p><strong>STEP 2.0</strong> Define system boundaries for HVAC systems:</p>
<ul>
<li>Systems can be organized by components of like type (i.e., system that is all one type of components, such as only HEPA filters).</li>
<li>Systems can be organized geographically (i.e., at room level).</li>
<li>Systems can be organized by connected components (i.e., an AHU system).</li>
<li>Control and monitoring system can be either a separate system, or may be included as part of another system.</li>
</ul>
<p><strong>STEP 3.0</strong> Define how the CPPs are monitored. Some examples may be:</p>
<ul>
<li>Humidity is monitored by an independent <span class="key-term">SCADA</span> based environmental monitoring system.</li>
<li>Temperature is monitored by an independent SCADA based environmental monitoring system.</li>
<li>Air quality is monitored by a routine test using a particle counter per ISO CEN 14644-2 for particles, and also via microbial testing.</li>
<li>Microbial monitoring for viable particles is tested per local SOP.</li>
<li>Room pressure differentials are monitored by an independent SCADA based environmental monitoring system.</li>
</ul>
<p><strong>STEP 4.0</strong> Define how the CPPs are achieved, and any associated equipment risks of failure and the probability of detection of those failures. Some examples may be:</p>
<ul>
<li>Humidity control is achieved by either dehumidifying (through cooling or desiccant) or by adding moisture with a steam humidifier. As humidity is continuously monitored by a verified system, it is considered adequate to commission the humidifier/dehumidifier system, and maintain it under engineering change control.</li>
<li>Temperature control is obtained through the use of the heating or cooling coils. As temperature is continuously monitored by a verified system, it is considered adequate to commission the heat system, and maintain it under engineering change control.</li>
<li>Air quality in Grade 8 is obtained through the final HEPA grade filter, which is leak tested annually with a particle count conducted periodically. As the HEPA filter integrity is not continuously monitored and is directly responsible for this aspect of the system performance, it will be verified and maintained under quality change control.</li>
<li>Room pressure differentials are the result of resistance to leakage from and to the conditioned space from adjacent areas. As pressure is continuously monitored by a verified system, it is considered adequate to commission the duct/damper system and maintain it under engineering change control.</li>
</ul>
<p>Based on the above examples, the equipment to be verified and maintained under formal Change Control is shown as shaded boxes in Figure 2.4.</p>
<p><em>Figure 2.4: A Typical Schematic of Critical Devices</em></p>
<p>Examples of other methods for performing an HVAC risk assessment, including some typical risk assessments of HVAC components are included in the appendices.</p>
</div>
<div class="right-column">
<h3>Teaching Notes: The Four-Step Risk Assessment Approach</h3>
<div class="concept-box">
<h4>Core Concept: The Logic Chain of the Four Steps</h4>
<p>These four steps form a complete risk assessment logic:</p>
<ol>
<li><strong>Step 1 — Define the CPPs</strong>: first be clear about "what matters", and provide the rationale</li>
<li><strong>Step 2 — Define the system boundary</strong>: decide the scope of the assessment: by component type, by geographic location, or by connected systems?</li>
<li><strong>Step 3 — Define how they are monitored</strong>: how is the CPP detected? Continuous monitoring or periodic testing?</li>
<li><strong>Step 4 — Define how they are achieved and how failures are detected</strong>: what equipment achieves the CPP? If the equipment fails, how quickly can the failure be found?</li>
</ol>
<p>The final key judgment: <strong>if a failure can be detected immediately by continuous monitoring → Engineering Change Control is sufficient; if it cannot be detected immediately → Quality Change Control plus periodic verification is required</strong>.</p>
</div>
<div class="note-box">
<h4>Key Insight: Why HEPA Filters Are the Highest-Risk Component</h4>
<p>The Step 4 example shows that, of the four CPPs, only the HEPA filter requires Quality Change Control, because:</p>
<ul>
<li>Temperature, humidity and differential pressure all have <strong>continuous monitoring (SCADA)</strong>, so failures are detected immediately</li>
<li>HEPA filter integrity has <strong>no continuous monitoring</strong> and can only be verified through annual leak testing and periodic particle counts</li>
</ul>
<p>This is why the HEPA filter is marked as a Critical Device (shown with a shaded box) in Figure 2.4.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Detection Capability Determines the Level of Control</h4>
<p>Imagine two burst-pipe scenarios:</p>
<ul>
<li><strong>Bathroom pipe</strong>: a leak sensor is installed and gives an alarm the moment the pipe bursts → you only need to make sure the sensor works (Engineering Control)</li>
<li><strong>Hidden pipe inside the wall</strong>: no sensor, so it may leak for months before anyone notices → it must be inspected regularly and recorded rigorously (Quality Control)</li>
</ul>
<p>A HEPA filter is like the "hidden pipe inside the wall": its failure is not noticed immediately, so it needs the strictest control.</p>
</div>
<div class="concept-box application">
<h4>CDMO Practice: Strategies for Defining the System Boundary</h4>
<p>Step 2 offers three ways to define the system boundary; recommendations for a CDMO:</p>
<ul>
<li><strong>Define by AHU system</strong> (most common): one AHU plus all the ducts and terminal equipment it serves = one system. Suitable for most situations.</li>
<li><strong>Define by room</strong>: when a room is served by several AHUs (for example, Grade A laminar flow plus Grade B background), the boundary needs to be defined by room.</li>
<li><strong>Define by component type</strong>: for example, manage all HEPA filters as one "system", which suits scheduling leak tests together.</li>
</ul>
<p>Practical recommendation: use both the AHU system boundary (for validation) and the component-type boundary (for maintenance scheduling); the two complement each other.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If your CDMO adds a PAT (Process Analytical Technology) real-time particle monitoring system that continuously measures particle counts downstream of the HEPA filters, would this change the risk classification of the HEPA filters? Why?</li>
<li>In the Step 1 example, "temperature is not Critical because the product is in a temperature-controlled container". Would this conclusion change for a lyophilized product filling line?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.4 Programming for Detail Design -->
<!-- ============================================================ -->
<div class="section-title">2.4 Programming for Detail Design</div>
<!-- 2.4.1 Programming and Layout -->
<div class="two-column">
<div class="left-column">
<h3>2.4.1 Programming and Layout Considerations (Schematic Design)</h3>
<p>Issues with HVAC systems may affect the programming and layout of a facility design to avoid future problems in the construction, commissioning and qualification, operation, and maintenance of the facility. The impact of HVAC varies by type of facility, generally increasing as the complexity of the facility increases from general administrative office areas to more complex facilities for <span class="key-term">aseptic</span> or <span class="key-term">potent compound</span> processing.</p>
<p>In general, the larger the classified area and the more stringent the environmental cleanliness class, the more complex and costly the HVAC system, both in first cost and ongoing operating costs. Once the <span class="key-term">user requirements document</span> is formally approved, design can begin. Changes in scope that affect the user requirements should be formally approved before design can be changed.</p>
<p>Special requirements should be determined for temperature or RH for specific rooms (freezers, chill rooms, stability storage chambers, R&amp;D suites, etc.).</p>
<p>HVAC engineers should understand the flow of materials, equipment, and personnel (<span class="key-term">unidirectional flow</span>; gravity flow, etc.) in determining area classifications, pressurization strategies, and <span class="key-term">airlock</span> strategies (the use of airlocks to separate areas of different requirements for cleanliness, pressure, temperature, and RH), their classification, HVAC system zoning, etc., and location of changing rooms and their classification. Note: Elevators serving classified spaces should be located outside those classified spaces.</p>
<p>Area functionalities and adjacencies (both horizontal and vertical) should be determined.</p>
<p>Functional/relational adjacencies should be determined (e.g., avoid placing large AHUs next to a laboratory with vibration-sensitive precision analytical equipment).</p>
<p>There may be special considerations in the layout and adjacencies for projects employing <span class="key-term">prefabricated modular construction</span>.</p>
<p>HVAC and utilities equipment, duct/pipe routing and supply/exhaust/return, and diffusers/grilles locations and issues should be considered. Outside air intakes and exhaust stacks should be located to avoid entrainment/re-entrainment of unwanted fumes and odors, such as laboratory fume hood exhausts, process vents, and fumes from idling trucks near docks and other loading/unloading facilities. Major equipment may be located, e.g., in a basement, penthouse, or roof, accordingly. Building configuration (H × W × L) may affect the location of central services and how they are distributed.</p>
</div>
<div class="right-column">
<h3>Teaching Notes: Facility Planning and HVAC Layout</h3>
<div class="concept-box">
<h4>Core Concept: The Pyramid of HVAC Complexity and Cost</h4>
<p>From simple to complex facility types, HVAC cost grows exponentially:</p>
<ul>
<li><strong>General office</strong> → basic air conditioning (lowest cost)</li>
<li><strong>OSD (oral solid dosage)</strong> → temperature and humidity control plus dust control (medium cost)</li>
<li><strong>Sterile filling</strong> → multiple cleanroom grades, HEPA filtration and differential pressure control (high cost)</li>
<li><strong>Highly potent/highly active drugs</strong> → all of the above plus negative-pressure containment and dedicated exhaust (highest cost)</li>
</ul>
<p>Key principle: <strong>the larger the cleanroom area and the higher its grade, the higher both the HVAC construction cost and the operating cost</strong>. This is why requirements must be defined precisely at the URS stage, to avoid over-design.</p>
</div>
<div class="note-box">
<h4>Important Reminder: Layout Determines Everything</h4>
<p>Several key layout considerations raised in the source text:</p>
<ul>
<li><strong>No elevators inside the cleanroom area</strong>: the piston effect of an elevator seriously disturbs differential pressure control</li>
<li><strong>Keep AHUs away from precision instrument laboratories</strong>: vibration from large fans affects precision equipment such as analytical balances</li>
<li><strong>Location of the outside air intake</strong>: it must avoid exhaust outlets, truck loading docks (diesel exhaust) and laboratory exhaust</li>
</ul>
<p>These must be decided early in design (Schematic Design); changes later are extremely costly.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Order of Building a House</h4>
<p>HVAC facility planning is like building a house:</p>
<ul>
<li><strong>Layout</strong> is decided first → the positions and sizes of the living room, bedroom and kitchen</li>
<li><strong>Flow</strong> is decided next → the routes for clean and dirty laundry must not cross</li>
<li><strong>Utilities (HVAC routing)</strong> follow the layout → you do not run the pipes first and then decide the layout</li>
</ul>
<p>In a pharmaceutical plant, the "layout" is the arrangement of the cleanroom grades, the "flow" is the movement of personnel and materials, and the "utilities" are the HVAC ducts. The order of these three decisions must not be reversed.</p>
</div>
</div>
</div>
<!-- Maintenance & Process -->
<div class="two-column">
<div class="left-column">
<h3>Maintenance &amp; Process Considerations</h3>
<p><strong>Maintenance</strong></p>
<p>The requirements for maintenance, testing, repair, and replacement should be considered, including the locations for access doors/panels for HVAC system inspection, testing, maintenance, and HEPA filter scan testing and replacement.</p>
<p>Access to field instruments for calibration, testing, and repair also should be considered.</p>
<p>For AHU maintenance, removal or replacement of large motors and fans, dehumidifier wheels, coils, and filters should be considered. Access to AHUs should allow the removal and replacement of large equipment (clear pathways, hoists/elevators, etc.).</p>
<p>Locations and access requirements for <span class="key-term">BMS/EMS</span> data and control should be identified. Requirements for local indications and control features for BMS/EMS should be determined.</p>
<p>Facility maintenance philosophies (i.e., maintain from inside or outside of room) should be defined.</p>
<p><strong>Process</strong></p>
<p>Materials to be used in a process (i.e., potent, solvents, cytotoxic, sterile) and the approaches and technologies for product containment and clean/sterile processing should be determined.</p>
<p>The use of <span class="key-term">micro-environments</span> (barrier isolators, <span class="key-term">Restricted Access Barrier System (RABS)</span>, biosafety cabinets, etc.) may reduce both the required amount and grade of classified space, compared to traditional dedicated classified rooms for open pharmaceutical processing. This may result in a smaller facility footprint, fewer airlocks, and lower overall HVAC system life cycle cost.</p>
<p>The location and associated maintenance of hazardous equipment and ductwork may affect facility layout.</p>
<p>Process issues related to codes and standards, include:</p>
<ul>
<li>codes and standards applicable to the region (e.g., Americans with Disabilities Act (ADA), Fire, OSHA, Energy, IMC)</li>
<li>ease of egress and other safety considerations</li>
<li>risks associated with various layout and programming issues (i.e., area electrical classification, explosion-relief panels, product risks)</li>
<li>special considerations associated with hydrogen or nitrogen operations</li>
<li>Where facility modules are prefabricated in a jurisdiction different to that of the facility location, special attention should be given to requirements of local codes and standards. Applicable requirements should be identified early in the design process.</li>
</ul>
<p>Process issues within a room which should be considered include:</p>
<ul>
<li>locations of personnel, processes, and product with respect to HVAC supplies and exhaust/returns</li>
<li>equipment heat loads (where is heat generated and how is it cooled or extracted?)</li>
<li>Locations of utilities connections in regard to the operations to be performed. Room HVAC system should be designed as an integrated system in rooms with fume hoods, biosafety cabinets, LEV systems, and process equipment HVAC systems. Using a manifold exhaust system rather than one fan per hood may affect facility layout.</li>
</ul>
</div>
<div class="right-column">
<h3>Teaching Notes: Maintenance and Process Considerations</h3>
<div class="concept-box">
<h4>Two Philosophies of Maintenance Strategy</h4>
<p>The source text mentions "maintain from inside or outside of room", which is a fundamental decision in cleanroom design:</p>
<ul>
<li><strong>Maintenance from inside the room (inside-out)</strong>: maintenance personnel enter the cleanroom to work → gowning procedures and cleanroom discipline demands are high, but the equipment layout is simpler</li>
<li><strong>Maintenance from outside the room (outside-in)</strong>: maintainable components (filters, motors, valves) are placed in a service corridor → cleanroom operations are not affected, but building cost is higher</li>
</ul>
<p>In a sterile CDMO, Grade A/B areas almost always use the "maintain from outside" strategy.</p>
</div>
<div class="concept-box application">
<h4>Key CDMO Application: The Impact of Microenvironment Technology</h4>
<p>RABS (Restricted Access Barrier System) and isolators, mentioned in the source text, have a major impact on HVAC design:</p>
<ul>
<li><strong>Traditional open process</strong>: the whole room needs Grade A → the HVAC must provide laminar flow over the whole room</li>
<li><strong>RABS</strong>: Grade A inside the barrier, Grade B background → the room HVAC only needs to maintain Grade B</li>
<li><strong>Isolator</strong>: Grade A inside the isolator, background can drop to Grade C/D → HVAC complexity and cost are greatly reduced</li>
</ul>
<p>Conclusion: microenvironment technology is not only an upgrade in sterility assurance but also an important strategy for optimizing HVAC cost.</p>
</div>
<div class="note-box">
<h4>Note: Regulatory Risks of Modular Construction</h4>
<p>The source text specifically warns that if modules are prefabricated in different countries/regions, differences in local regulations must be taken into account. For example:</p>
<ul>
<li>A module prefabricated in China and installed in Taiwan → must comply with the fire, electrical and building codes of both places</li>
<li>European ATEX explosion-protection standards vs. the US NEC Class/Division classification → the two systems do not correspond exactly</li>
</ul>
<p>These must be confirmed early in design; otherwise, if non-compliance is found after the modules arrive on site, the cost of retrofitting is extremely high.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.4.2 Architectural Considerations -->
<!-- ============================================================ -->
<div class="section-title">2.4.2 Architectural Considerations</div>
<div class="two-column">
<div class="left-column">
<h3>2.4.2 Architectural Considerations</h3>
<p>HVAC engineers and the project architects should coordinate HVAC on issues and considerations which affect both the architectural aspects of a project and HVAC systems. Problems in the construction, commissioning and qualification, operation, and maintenance of a facility may be avoided.</p>
<p>The materials of construction of a facility include:</p>
<ul>
<li><strong>Room Finishes</strong>: these should be cleanable, resistant to cleaning and sanitization chemicals, suitable for the environment, and be wear/bump resistant.</li>
<li><strong>Flooring</strong>: appropriate flooring materials should be selected for an application. The technique and skills of flooring installers should be verified. Installing test patches of the materials and the techniques being considered may be used to evaluate their performance in a specific application. Poor flooring can add to airborne particle levels.</li>
</ul>
<p>For further information, see relevant ISPE Baseline® Guides.</p>
<p>Construction methodologies for both architecture and HVAC designs should be coordinated:</p>
<ul>
<li><strong><span class="key-term">Room tightness</span></strong>: where pressure differential is significant, floor to ceiling walls should be used. Hard (gypsum or gasketed, interlocking, steel or FRP panels) ceiling construction may be used for pressure-controlled spaces. In addition, air migration above a ceiling should be minimized between controlled and uncontrolled spaces. If RH is significant, reducing moisture migration through unsealed penetrations, drains, door seals, and porous wall materials should be addressed. Door specifications should address seals, windows, interlocks, construction of the door, actuation, direction of swing, and hardware.</li>
<li>To minimize air leakage, the gap between finished floor and the bottom of door should be uniform (typically approximately .125 to .5 inch (3 to 14 mm)) when closed. Door sweeps are typically not recommended for swinging doors in manufacturing spaces, because of their accumulation of dirt, scratching of the floor, and increased maintenance.</li>
<li>A commissioning test to verify room tightness (i.e., <span class="key-term">room leakage test</span> or room integrity test per ISO 14644-3) should be considered.</li>
<li>The use of prefabricated modular facility construction techniques may impose additional restrictions on a HVAC design (e.g., design may be limited to equipment suppliers with which the module contractor has an established relationship; the size of AHUs may be limited to the size of a standard module). Owners should understand the limitations and preferences associated with each module supplier, for example:
                <ul>
<li>duct and piping joints at each module interface, misalignment, and leakage potential</li>
<li>limited height</li>
<li>constraints on duct routing</li>
<li>tight access to mechanical spaces for service and removal/replacement</li>
</ul>
</li>
<li>Where possible, service distribution and pipe work should be located outside a cleanroom in an adjacent utility space to promote better airflow patterns and to produce fewer pockets for dirt to accumulate. In addition, this location is helpful for the maintainability of equipment.</li>
<li>The effect of HVAC systems on programming and layout will vary depending on the type of facility. See Chapter 3.</li>
</ul>
</div>
<div class="right-column">
<h3>Teaching Notes: Coordination Between Architecture and HVAC</h3>
<div class="concept-box">
<h4>Core Concept: Room Tightness</h4>
<p>Room tightness is the physical basis of differential pressure control. If the room "leaks", no amount of supply air can maintain the pressure differential. Key points:</p>
<ul>
<li><strong>Walls</strong>: must be fully sealed from floor to ceiling, and the space above the ceiling must also be isolated</li>
<li><strong>Door gaps</strong>: the gap at the bottom should be 3-14 mm and uniform</li>
<li><strong>Door sweeps are not recommended</strong>: they collect dust, scrape the floor and add to the maintenance burden</li>
<li><strong>All penetrations</strong>: places where ducts and cables pass through walls must be sealed</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Inflating a Tire</h4>
<p>Maintaining room differential pressure is like inflating a tire:</p>
<ul>
<li>If the tire has a hole (the room leaks), no matter how much air you pump in (how much supply air you provide), you cannot maintain the pressure</li>
<li>Fix the hole first (make sure the room is airtight), then add the right amount of air (design a suitable supply airflow)</li>
<li>The ISO 14644-3 room leakage test is "checking the tire for holes"</li>
</ul>
</div>
<div class="note-box">
<h4>Important Reminder: Floor Quality Affects Air Quality</h4>
<p>The source text raises an easily overlooked point: <strong>Poor flooring can add to airborne particle levels</strong>.</p>
<p>Reason: if an epoxy floor is poorly applied (bubbles, cracks, peeling), it continues to generate particles in use. It is advisable to do a "test patch" to verify workmanship before full installation. In a CDMO, floor problems often only emerge after operation begins, and repairing them requires stopping production, which is very costly.</p>
</div>
<div class="concept-box application">
<h4>CDMO Practice: HVAC Limitations of Modular Construction</h4>
<p>Modular construction has become increasingly common in recent years as CDMOs expand rapidly, but HVAC design must take note of the following:</p>
<ul>
<li><strong>AHU size limits</strong>: constrained by the transport dimensions of standard modules, the AHU may need to be split into several smaller units</li>
<li><strong>Module interfaces</strong>: duct connections where two modules join are the biggest leakage risk points</li>
<li><strong>Maintenance space</strong>: mechanical spaces within modules are usually cramped, making it difficult to replace large components</li>
<li><strong>Duct routing</strong>: modular design offers far less flexibility in duct routing than conventional construction</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 2.4.3 AFD and AF&ID -->
<!-- ============================================================ -->
<div class="section-title">2.4.3 AFD and AF&amp;ID</div>
<div class="two-column">
<div class="left-column">
<h3>2.4.3 AFD and AF&amp;ID</h3>
<p>Once functional relationships between areas are established along with their HVAC requirements, and product contamination and operator risks are identified, a simple <span class="key-term">AFD</span> can be created. Critical components of filtration or parameter monitoring systems also may have been identified, and provide the initial elements of an <span class="key-term">AF&amp;ID</span>. (On completion, an AF&amp;ID should show all instrumentation.)</p>
<p>An AF&amp;ID may be considered the HVAC version of a <span class="key-term">P&amp;ID</span>. For a definition of P&amp;ID, see Appendix 12.</p>
<p>An AF&amp;ID usually will include:</p>
<ul>
<li>instrumentation with tag numbers</li>
<li>equipment with tag numbers</li>
<li>control and manual valves/dampers with tag numbers</li>
<li>duct and piping, sizes, and identification references</li>
<li>vents, drains, fittings (e.g., reducers, increasers), sample points</li>
<li>flow directions</li>
<li>control inputs and outputs, interlocks</li>
<li>safety and regulatory requirements, including seismic category</li>
<li>annunciation inputs</li>
<li>supplier and contractor interfaces</li>
<li>identification of components and subsystems delivered by others, i.e., system boundaries</li>
</ul>
<p>This should be supplemented by documentation of intended physical sequence of the equipment, startup, and operational information.</p>
<p>An AF&amp;ID typically does not include:</p>
<ul>
<li>instrument root valves</li>
<li>control relays</li>
<li>manual switches</li>
<li>equipment capacity</li>
<li>pressure temperature and flow data</li>
</ul>
<p>An AFD will usually include:</p>
<ul>
<li>ductwork</li>
<li>major HVAC equipment with tag numbers</li>
<li>valves and dampers that affect operation of the system, including balancing dampers</li>
<li>interconnections with other systems</li>
<li>system ratings and operational values as a minimum, normal and maximum flow, temperature, and pressure</li>
</ul>
<p>An AFD typically does not include:</p>
<ul>
<li>duct classification and material</li>
<li>line numbers</li>
<li>minor bypass duct</li>
<li>isolation and shutoff dampers</li>
<li>access points</li>
<li>safety and regulatory requirements, including seismic category</li>
</ul>
<p>As there is no standardized in its approach, organizations may have "standard practices" that fall between AFDs and AF&amp;IDs.</p>
<p>An AFD/AF&amp;ID may be used as a master "record" that is maintained on an ongoing basis for regulatory purposes. The master record AFD/AF&amp;ID should include:</p>
<ul>
<li>the volumetric airflows to the rooms and acceptable tolerances</li>
<li>the design and operating limits for room temperature and humidity</li>
<li>area classifications</li>
<li>airflow directions/pressure differentials and infiltration/exfiltration</li>
<li>the process flow</li>
<li>critical instruments</li>
</ul>
<p>Note: References pipe and ductwork routing (dimensional) drawings may be included in the list of requirements for an 'as built' record drawing, but these are not considered to be critical for an HVAC application.</p>
<p>Other drawings, such as installation drawings which are kept for engineering record purposes, may be updated on an 'as needed' basis.</p>
<p>A nomenclature for "tag numbers" shown on AF&amp;IDs should be established to help improve understanding between designers, contractors, and operators. Industry systems, such as the tagging nomenclature established by <span class="key-term">ISA</span>, commonly are used. For example, in ISA TE-209 is a Temperature Sensing Element (TE) on control loop 209 or room 209.</p>
<p>As the AF&amp;ID develops, a description of how a HVAC system satisfies User Requirements can be developed (i.e., the 'functional design'). Programmers of the HVAC control and monitoring systems, commissioning personnel, and regulators who need to understand the role of the HVAC system in protecting product should find this helpful.</p>
</div>
<div class="right-column">
<h3>Teaching Notes: Differences and Applications of AFD and AF&amp;ID</h3>
<div class="analogy-box">
<h4>Analogy: Different Views in Google Maps</h4>
<p>The relationship between AFD and AF&amp;ID is like different zoom levels in Google Maps:</p>
<ul>
<li><strong>AFD = zoomed-out view</strong>: you can see the main roads (ducts), interchanges (AHUs) and cities (rooms), but not the traffic lights and road signs</li>
<li><strong>AF&amp;ID = zoomed-in view</strong>: every traffic light (sensor), road sign (label) and lane marking (valve/damper) is clearly shown</li>
</ul>
<p>For a long-distance drive the zoomed-out view (AFD) is enough, but city navigation needs the zoomed-in view (AF&amp;ID).</p>
</div>
<div class="note-box">
<h4>Important: The AF&amp;ID as the Regulatory Master Record</h4>
<p>The source text emphasizes that the AF&amp;ID can serve as the regulatory master record for ongoing maintenance. This means:</p>
<ul>
<li>Any change to the HVAC system must be reflected in an update to the AF&amp;ID</li>
<li>During a regulatory inspection, inspectors will ask to see the AF&amp;ID to understand the system design</li>
<li>The Master Record AF&amp;ID must include: airflows, temperature and humidity limits, area classification, differential pressure directions and critical instruments</li>
</ul>
<p>Note: routing drawings for ducts are not considered critical documents for HVAC applications and can be updated when needed.</p>
</div>
<div class="concept-box">
<h4>ISA Tag Nomenclature</h4>
<p>The source text gives an example from the ISA tagging system: <strong>TE-209</strong> = Temperature Sensing Element, located in loop 209 or room 209.</p>
<p>Common ISA tag prefixes for HVAC:</p>
<ul>
<li><strong>TE</strong> = Temperature Element</li>
<li><strong>TT</strong> = Temperature Transmitter</li>
<li><strong>PT</strong> = Pressure Transmitter</li>
<li><strong>PDT</strong> = Pressure Differential Transmitter</li>
<li><strong>FT</strong> = Flow Transmitter</li>
<li><strong>ME</strong> = Moisture Element</li>
</ul>
<p>A uniform naming convention lets designers, contractors and operators "speak the same language".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your plant is about to be inspected by the FDA. The inspector asks to see the "HVAC system control strategy document". Would you provide the AFD or the AF&amp;ID? Why?</li>
<li>If you need to add a differential pressure sensor to an existing Grade B corridor, which documents need to be updated? Should the change control follow the GMP or the GEP route?</li>
<li>The source text states that the AF&amp;ID does not include "equipment capacity" and "pressure temperature and flow data". In which documents should this information be recorded?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: AFD vs. AF&amp;ID</h4>
<p>A simple way to tell the two drawings apart:</p>
<p>The AF&amp;ID is the HVAC version of the P&amp;ID and is one of the most important engineering documents of the whole system.</p>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>The essence of HVAC risk assessment</strong>: break the system down into components and assess each one's impact on CPPs/CQAs. The key criterion is "whether a failure can be detected immediately": failures that can be detected immediately fall under Engineering Change Control, and those that cannot (such as HEPA filters) fall under Quality Change Control.</li>
<li><strong>The four-step risk assessment approach</strong>: define the CPPs → define the system boundary → define how they are monitored → define how they are achieved and how failures are detected. Each step needs input from Quality, Process and Engineering together.</li>
<li><strong>Application of the impact assessment table (Table 2.2)</strong>: fill in Critical Y/N room by room and parameter by parameter; its core value is promoting cross-functional dialogue. AHU internal parameters are usually Non-Critical (except supply airflow).</li>
<li><strong>Three principles of facility planning</strong>: keep the cleanroom area as small as possible (cost-effectiveness), do not let flows cross (separate personnel and material flows), and maintain from outside the room (avoid contaminating the cleanroom). Microenvironment technology (RABS/isolator) can greatly reduce HVAC complexity and cost.</li>
<li><strong>Coordination of architecture and HVAC</strong>: room tightness is the basis of differential pressure control. Floor quality affects air quality. Modular construction places several limitations on HVAC design, which must be confirmed early in design.</li>
<li><strong>AFD vs. AF&amp;ID</strong>: the AFD is the overview air flow diagram (similar to a PFD) and the AF&amp;ID is the detailed air flow and instrumentation diagram (similar to a P&amp;ID). The AF&amp;ID can serve as the regulatory Master Record, and any system change must be reflected in it. The ISA tag nomenclature ensures consistent communication among all parties.</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 2: 3. Design Considerations ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Chapter 2: 3. Design Considerations</h2>
                <p>p47-p80</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p45 - p53</div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the core principles of HVAC design - how physical segregation, the pressure cascade and dedicated AHUs prevent cross-contamination</li>
<li>Master the design considerations for heating, cooling and humidity control, and why solvent areas must use 100% outside air (once-through) systems</li>
<li>Understand exhaust and containment strategies for hazardous materials (solvents, highly potent compounds), including LEV, bag-in/bag-out filters and explosion-protection requirements</li>
<li>Distinguish the HVAC design differences between the API wet end and dry end, and understand when a cleanroom classification is needed</li>
<li>Recognize the different HVAC needs of upstream and downstream biologics processes</li>
<li>Understand the advantages, disadvantages and suitable applications of outside air pretreatment</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 3.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">3.1 Introduction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This chapter is intended to assist <span class="key-term">HVAC system design</span> and commissioning personnel; providing suggestions and a selection of typical schematics.</p>
<p>Specific regulatory requirements are covered in the relevant <span class="key-term">ISPE Baseline Guides</span> (Reference 13, Appendix 12). As there is no Baseline Guide for medical devices, a brief overview is provided in Appendix 3.</p>
<p>Air handling systems should provide <span class="key-term">physical separation</span> to prevent airborne <span class="key-term">cross contamination</span> between products. Cross contamination control can be achieved with stringent air filtration, by using only <span class="key-term">once-through air</span>, or by the use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:</p>
<ul>
<li>production</li>
<li>production support</li>
<li>warehouse</li>
<li>administration</li>
<li>mechanical areas</li>
</ul>
<p>Within production areas for a given product, the cost of further segregation may be justified for various unit operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic filling. See the appropriate facility Baseline Guide for considerations (Reference 13, Appendix 12).</p>
<p>Manufacturing areas supporting key unit operations usually require maximum <span class="key-term">on-stream reliability</span>. The air-handling units supporting these areas may be configured for partial operation during routine maintenance operations to support areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in production.</p>
<div class="quote-box">
            "It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance procedures."
        </div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Three HVAC Segregation Strategies</h4>
<p><strong>Cross-contamination</strong> is one of the most serious risks in GMP manufacturing. HVAC systems use three main strategies to prevent it:</p>
<ul>
<li><strong>Rigorous air filtration</strong>: use HEPA filters in the recirculation system to remove particles and active ingredients</li>
<li><strong>Once-through air (100% outside air system)</strong>: air is used once and then exhausted, never recirculated; suitable for solvent or highly potent compound areas</li>
<li><strong>Dedicated AHU</strong>: provide independent air-handling systems for different product areas, eliminating cross-contamination at the ductwork level</li>
</ul>
<p>In practice, these three strategies are often combined to give layered protection.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of a hospital: the operating theater has its own air-handling system (dedicated AHU) and does not share it with general wards; infectious disease wards use once-through air exhaust to keep pathogens from spreading through the ductwork to other floors. A pharmaceutical plant follows exactly the same HVAC logic - areas of different "risk levels" need different levels of air segregation.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Simple design = high reliability</strong>: the guide specifically stresses that "simplicity of design often assures greater uptime". This is very practical advice - an over-complicated HVAC system may look perfect but needs frequent maintenance and has many failure points, which actually reduces production stability. In a CDMO, AHU downtime directly affects customer batch schedules, and the loss can far exceed the cost of the equipment itself.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>When a CDMO evaluates a new project, its HVAC segregation capability directly determines whether it can run several customers' products at the same time. With only one shared AHU, two different APIs cannot be produced in adjacent rooms at the same time. Investing first in dedicated AHUs when expanding a facility can therefore greatly improve capacity utilization and scheduling flexibility.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why do biologics plants often use different AHUs for the upstream cell culture area and the downstream purification area?</li>
<li>How is "partial operation during routine maintenance" achieved in practice? How should an AHU be configured so that part of it can keep running during maintenance?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.2 General Design Considerations -->
<!-- ============================================================ -->
<div class="section-title">3.2 General Design Considerations</div>
<!-- 3.2.1 Heating and Cooling -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.1 Heating and Cooling</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<ul>
<li>Heating coils may be required for air handler systems in cold climates with higher percentages of outside air.</li>
<li>Energy recovery may be justifiable. <span class="key-term">Enthalpy wheels</span> may be justifiable for non-production areas.</li>
<li><span class="key-term">Unidirectional flow hoods</span> that have recirculation may be supplied with a small percentage of fresh (or cooled) air to offset fan heat. This is usually not a problem in smaller UFHs.</li>
<li>Use of energy conserving enclosures such as <span class="key-term">glove boxes</span> is encouraged.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Balancing Energy Efficiency and GMP</h4>
<p><strong>Enthalpy wheel</strong>: an energy recovery device that recovers both temperature and humidity energy from the exhaust air. Because a small amount of cross-leakage between exhaust and supply air is possible, it carries a cross-contamination risk in production areas and is therefore recommended only for non-production areas.</p>
<p><strong>Glove box</strong>: a more energy-efficient alternative to containing the whole room. Only a small volume needs temperature and humidity control and air exchange, rather than the entire room.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>An enthalpy wheel is like a hotel's hot-water recovery system - the outgoing hot water first passes through a heat exchanger to preheat the cold water, saving energy. But if the drain water might contain contaminants, you would never let it touch the drinking water line. Likewise, exhaust air from a production area may contain product particles or solvents and is not suitable for recovery with an enthalpy wheel.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The fan of a UFH (unidirectional flow hood) generates heat, which raises the temperature inside the hood after long operation. The effect is minor for a small UFH, but a large UFH (for example, at a freeze dryer loading area) needs a small amount of supplementary cooling air, otherwise the quality of temperature-sensitive products may be affected.</p>
</div>
</div>
</div>
<!-- 3.2.2 Humidity -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.2 Humidity</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<ul>
<li>Humidification should be considered for cold or arid climates where static control is a concern.</li>
<li><span class="key-term">Desiccant dehumidification</span> and post cooling coils should be considered for low humidity room control (i.e., powder handling). Desiccant dehumidifiers should be used sparingly, usually when a <span class="key-term">dew point below 40°F (5°C)</span> is needed, because of high capital and energy cost. If humid outdoor air can leak directly into a processing room, however, cooling/condensing coils alone may be incapable of meeting room humidity requirements and a chemical dehumidifier may be needed. Room pressurization may be considered to improve this situation.</li>
<li>Exposed <span class="key-term">powder products</span> may require RH below 40% to prevent absorption of moisture. If RH is too low (below 20 to 30%), workers may experience irritation of throat and eyes.</li>
<li>Where low RH is required, special attention may be given to sealing the return duct systems to prevent inward air leakage from uncontrolled spaces and resultant high humidity.</li>
<li>Humidifier locations can vary with the most common being AFTER final filters in the AHU, and before cooling coils in climates where cooling and humidification are unlikely to occur simultaneously. Designs with humidifiers before fans should be sure that water droplets do not impinge on the fan inlet, possibly leading to corrosion. Humidifiers are covered in more detail in Chapter 5 of this Guide.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Upper and Lower Humidity Limits</h4>
<p><strong>RH (relative humidity) control</strong> is critical in powder handling:</p>
<ul>
<li><strong>RH &gt; 40%</strong>: powder absorbs moisture and cakes, affecting flowability and dose uniformity</li>
<li><strong>RH &lt; 20-30%</strong>: operators suffer throat and eye discomfort, and static electricity problems worsen</li>
<li><strong>The sweet spot</strong>: 30-40% RH is usually the ideal range for powder handling</li>
</ul>
<p><strong>Desiccant dehumidifier</strong>: consider one only when a dew point below 5°C is required, because both capital and energy costs are high.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Return duct sealing is the hidden killer</strong>: the guide specifically mentions sealing of the return duct system - if the return ductwork has gaps, humid air from uncontrolled areas leaks in and the room humidity goes out of control. This is especially important in Taiwan's humid environment; be sure to verify the airtightness of return ducts during C&amp;Q.</p>
<p><strong>Humidifier location</strong>: the most common position is after the final filter of the AHU. If it is placed before the fan, water droplets may hit the fan blades and cause corrosion - a mistake new designers often make.</p>
</div>
<div class="formula-box">
<h4>Formula and Calculation</h4>
<pre>Ideal humidity range for powder handling:
  Product protection limit: RH ≤ 40% (prevents moisture uptake)
  Personnel comfort limit: RH ≥ 20-30% (prevents mucous membrane irritation)
  Practical target: 30% ≤ RH ≤ 40%

Dew point conversion reference:
  40°F = 4.4°C (threshold for using a desiccant dehumidifier)</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In a climate where cooling and humidification are unlikely to occur at the same time, why can the humidifier be placed before the cooling coil?</li>
<li>Summer outdoor RH in Taiwan often reaches 80-90%. If a powder handling room needs RH &lt; 35%, which dehumidification strategy would you recommend, and why?</li>
</ol>
</div>
</div>
</div>
<!-- 3.2.3 Hazardous Materials and their Removal -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.3 Hazardous Materials and their Removal</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<ul>
<li>Where solvents are handled, <span class="key-term">100% exhaust (once-through) systems</span> are recommended. Oxygen depletion and <span class="key-term">LEL monitors</span> may be employed, as appropriate, to assure that dangerous conditions do not occur, especially when using recirculated systems. Such systems should also comply with fire and building codes.</li>
<li>Once-through air systems are common where <span class="key-term">potent compounds</span> are handled in the open.</li>
<li>Recirculation of room air is not allowed by most codes and insurers when solvents may be present above 25% of <span class="key-term">LEL</span>. Where solvent use is occasional and small in volume, return air ducts should be equipped with control device sensors to switch the system to 100% outdoor air in the event of a spill.</li>
<li>There may be specific requirements for storage and handling of hazardous materials, e.g., once-through ventilation and high extract rate capability in the event of smoke detection (see applicable Fire/Safety Codes).</li>
<li>The storage of incompatible materials may dictate specific HVAC design requirements (see applicable Fire/Safety Codes).</li>
<li>Exhaust should be <span class="key-term">hard connected</span> wherever possible. Movable arms (trunks) should be provided for point exhaust sources that do not support hard duct connections or fixed exhaust hoods. These supplemental point exhausts should be served by an independent exhaust box (where possible) or connected directly to the main (with a volume damper or blast gate).</li>
<li>Exhaust ductwork does not normally require insulation except if part of a heat recovery system or where internal condensation is possible (high concentration of corrosive vapor).</li>
<li>The use of emergency power for exhaust systems should be considered on a case-by-case basis. In multi-fan manifolded systems (such as in laboratories or API chemical facilities), the use of emergency power for at least one fan should be considered.</li>
<li>Where emergency power is not provided for exhaust fan(s) alarms should be connected to emergency power or furnished with UPS to signal exhaust failure. (Recommended for fume hoods in laboratories without room pressure monitoring.)</li>
<li>Provide <span class="key-term">LEV (Local Exhaust Ventilation)</span> for control of fugitive active dusts or aerosols in the room; LEV should be provided at emission points and equipment break points. <span class="key-term">Containment devices</span> with leak free equipment connections are recommended.</li>
<li>Provide LEV for containment devices, such as glove boxes, isolators, and powder transfer equipment.</li>
<li>A testing and preventive maintenance program should ensure the integrity of exhaust cleaning system and LEV performance.</li>
<li>Dust collection systems designed to allow removal of contaminated media without contact or exposure with harmful compounds (e.g., <span class="key-term">bag in/bag out filters</span>) should be considered where handling potent compounds.</li>
<li>Spark-proof exhaust equipment should be provided when serving process areas where flammables are handled. As a minimum, exhaust fans should be AMCA Type B spark resistant construction.</li>
<li>Explosion proof or intrinsically safe electrical components should be provided in potentially flammable exhaust air stream. Non-explosion proof fan motors may be used if outside the air stream.</li>
<li>Wherever exhaust to atmosphere is shown, the contents of the exhaust stream should be evaluated, e.g., material, form (solid, vapor, etc.), expected quantity, and times when exhausted. Scrubbers, dust collection, thermal oxidation, carbon adsorption, and "polishing" filters may be required to protect the outdoor environment and prevent re-entrainment into HVAC systems. If used, energy from exhaust streams should be recovered before scrubbers in order to capture as much of the wasted energy as possible. The recovery unit's construction should deal with the contents of the exhaust stream.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Hierarchy of Hazardous Material Exhaust</h4>
<p>This section covers two types of risk - <strong>solvents (flammability/explosion risk)</strong> and <strong>highly potent compounds (personnel exposure risk)</strong>. The HVAC responses differ but are complementary:</p>
<ul>
<li><strong>LEL (Lower Explosive Limit)</strong>: recirculation is prohibited once solvent vapor concentration reaches 25% or more of the LEL</li>
<li><strong>LEV (Local Exhaust Ventilation)</strong>: extract directly at the point where dust or aerosol is released, preventing it from spreading through the whole room</li>
<li><strong>OEL (Occupational Exposure Limit)</strong>: highly potent compounds require closed handling + LEV + HEPA treatment of the exhaust</li>
<li><strong>Bag-in/bag-out filter</strong>: the filter can be changed without opening the housing, protecting maintenance staff from hazardous dust</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of a kitchen range hood:</p>
<ul>
<li><strong>LEV</strong> = the hood directly above the stove - removes the fumes right at the source</li>
<li><strong>Once-through system</strong> = all the air in the whole kitchen goes out and none is recirculated - what you do when frying (solvent vapor present)</li>
<li><strong>Hard connect</strong> = fixed duct connection vs. movable arm duct - a fixed connection seals better; a movable arm is the fallback when a fixed connection is not feasible</li>
<li><strong>Bag-in/bag-out</strong> = like replacing the sealed bag for hospital infectious waste - handlers never come into contact with the contents</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Emergency power is a life-or-death decision</strong>: whether exhaust systems need emergency power must be evaluated case by case. But the guide is clear: even if the exhaust fan itself is not on emergency power, the alarm system must be on a UPS. The reason is simple - if a power failure stops the exhaust and nobody knows, solvent vapor can build up to explosive concentrations.</p>
<p><strong>Exhaust treatment is not optional</strong>: every airstream discharged to atmosphere must be evaluated for its contents, and scrubbers, HEPA filters, activated carbon or other treatment installed as needed. Energy recovery should be arranged before the scrubber to maximize recovery efficiency.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>When a CDMO evaluates whether to take on an API synthesis project involving solvent reactions, the HVAC retrofit cost is often the deciding factor. If the existing facility uses recirculated air, switching to once-through means: (1) a much larger exhaust volume, requiring a larger AHU and more chilling capacity; (2) additional explosion-proof electrical equipment; (3) investment in exhaust treatment equipment (such as scrubbers or activated carbon towers). These costs must be reflected in the quotation to the customer.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does exhaust ductwork usually not need insulation, except when it carries corrosive vapors?</li>
<li>The guide requires fans to be at least AMCA Type B spark-resistant - explain why an ordinary fan is unsafe in a flammable environment.</li>
<li>What does "re-entrainment into HVAC systems" mean? How can it be prevented?</li>
</ol>
</div>
</div>
</div>
<!-- 3.2.4 Product Contamination Control -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.4 Product Contamination Control</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<ul>
<li>If near a production area, schemes using return air from a general area to a <span class="key-term">common plenum</span> (such as to the plant room) may create pressure control problems in the production area.</li>
<li>Manufacturing rooms should be protected from migration of contaminants or solvent vapors via the use of <span class="key-term">room pressure or differential airflows</span>. Where multiple products are handled concurrently, <span class="key-term">HEPA air filtration</span> is recommended; once-through air or dedicated air handling systems for each product area also are options.</li>
<li>Monitoring and alarm of direction of airflow or <span class="key-term">DP (Differential Pressure)</span> (for classified areas) is suggested where airborne cross-contamination is an issue.</li>
<li>A remotely operated or automatic damper may be provided in the <span class="key-term">return air duct</span> from each room as a means of setting the desired pressure differentials. Duct pressure control also may be needed. Simple facilities may be balanced successfully using only manual dampers, especially if terminal HEPA filters do not load quickly or differentially, and therefore, change supply airflow (i.e., are preceded by high efficiency filters in the AHU).</li>
<li>If manual/remotely operated dampers are used, the damper controls should be <span class="key-term">tamper-proof</span> or concealed in a lockable cabinet accessible only to authorized personnel. A DP gauge should be provided for each room adjacent to the damper controls to facilitate balancing.</li>
<li><span class="key-term">Packed silencers</span> are not recommended where they can harbor contaminants and viable organisms.</li>
<li>Low returns in <span class="key-term">CNC (Controlled Not Classified)</span> processing areas (with local monitoring, equivalent to EU Grade D) are recommended and should be located behind process equipment where applicable and where clearance is sufficient to allow proper air extraction from the space. CNC areas (airflow filtration on supply air with personnel access control) do not require low level returns, but can be used if deemed necessary by the design team.</li>
<li><span class="key-term">Grade 5 (Grade A)</span> rooms and large UFHs may be unavoidable (such as for manual multiple lyophilizer loading) but are not recommended because:
                <ul>
<li>They place the operator in the clean space with the product. Special procedures are needed and should be verified with airflow visualization (smoke tests).</li>
<li>Airflow pattern tests may reveal a "dead zone" near the area of the room farthest from low wall air returns, often in the center of the room where critical activities are located. This problem is solved in the electronics industry with perforated floors and a return air plenum below the floor. However, this solution creates a cleaning issue and is a potential harbor for bacteria so it is not recommended for pharmaceutical cleanrooms. A low wall return below a lyophilizer door can improve patterns in front of the door.</li>
<li>If the supply air filters are too high, airflow patterns can greatly deteriorate before the air reaches the critical site. Open Grade 5 areas should be kept small with HEPA filters as near as possible to critical sites.</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Differential Pressure and Air Flow Direction Control</h4>
<p><strong>Pressure cascade</strong> is the core design principle of pharmaceutical HVAC - air always flows from "clean" to "less clean". It is achieved through:</p>
<ul>
<li><strong>DP (differential pressure)</strong>: the clean area is usually 10-15 Pa higher than the corridor, ensuring that air flows outward when a door is opened rather than leaking inward</li>
<li><strong>Return duct damper control</strong>: differential pressure is set by adjusting the return air volume of each room. Automatic dampers are precise but complex; manual dampers are simple but must be tamper-proof</li>
<li><strong>Air flow direction monitoring and alarms</strong>: classified areas must be continuously monitored for pressure differential direction, with an immediate alarm if it reverses</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The pressure cascade works like water flowing downhill - except here "air flows toward lower pressure". Imagine a three-storey building: the top floor (cleanest area) has the highest water pressure, the second floor medium, the ground floor the lowest. Valves (dampers) sit between floors, so when a door opens, water only flows from top to bottom. If someone tampers with the valve on one floor, the flow direction could reverse - which is why dampers must be locked.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>A Grade A whole room is a choice of last resort</strong>: the guide states clearly that Grade 5 (Grade A) for an entire room is "not recommended", and gives three main reasons:</p>
<ol>
<li><strong>People next to the product</strong>: operators are the biggest source of particles, and smoke tests must verify that the air flow effectively separates people from the product</li>
<li><strong>Dead zones</strong>: air flow dead spots often occur in the middle of the room, which is exactly where the critical operation takes place. The electronics industry solves this with perforated floors, but this is not feasible in a pharmaceutical plant (cleaning difficulties + bacterial growth)</li>
<li><strong>HEPA height</strong>: the higher the ceiling, the more turbulent the unidirectional flow when it reaches the working surface. HEPA filters should be as close to the critical working surface as possible</li>
</ol>
<p>This is why the modern trend is to replace Grade A whole rooms with RABS or isolators.</p>
</div>
<div class="note-box">
<h4>Terminology: CNC vs Classified</h4>
<p><strong>CNC (Controlled Not Classified)</strong>: the supply air is filtered and personnel are controlled, roughly equivalent to EU Grade D, but particle classification certification is not required. The difference from a Classified area is lower monitoring and verification requirements, while the level of environmental control is similar. This is a pragmatic choice for API handling areas (non-sterile).</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why is a packed silencer unsuitable for pharmaceutical environments? What is the problem with its material and construction?</li>
<li>Why does the guide recommend placing low-level return air grilles behind the equipment? What would be the effect of placing them directly opposite the operator?</li>
<li>When freeze dryer loading requires a Grade A environment, why should the low-level return be placed beneath the freeze dryer door?</li>
</ol>
</div>
</div>
</div>
<!-- 3.2.5 General AHU and Control Considerations -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.5 General AHU and Control Considerations</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<ul>
<li>Air systems may recirculate with the minimum outdoor air necessary to maintain pressure relationships, in support areas, and where no solvents or potent compounds are handled.</li>
<li>HEPA filtration should be considered to prevent cross-contamination and limit operator exposure in manufacturing area <span class="key-term">recirculation systems</span>.</li>
<li>Once-through systems do not require HEPA filtration for cross-contamination control.</li>
<li>Recirculation of return air from production areas as supply to non-production areas is not recommended.</li>
<li>The most common air handling system for pharmaceutical production is the <span class="key-term">Constant Volume (CV) terminal reheat</span> type.</li>
<li>The supply fan should be equipped with <span class="key-term">variable dampers, vanes, or speed controls</span> that can be reset in order to maintain design airflow for the life of the air filters (whose pressure drop increases with time).</li>
<li>Risk assessment should be performed to determine the need for <span class="key-term">fan redundancy</span> (parallel fans or multiple plug fans in the AHU). Use of standby electric power systems to maintain fans and design pressure differentials in the event of local power failures should be considered.</li>
<li>100% outside air handling units are prone to freezing in preheat coils; variable temperature constant internal flow volume pumped preheat coils or <span class="key-term">Internal Face and Bypass (IFB) steam coils</span> help to reduce this risk. Propylene glycol solution for preheating also may prevent freeze-ups.</li>
<li>Backup power for monitoring systems to determine if critical parameters are compromised during a power outage should be considered.</li>
<li>Successful HVAC systems may not have DP controllers, constant air volume boxes, or HEPA prefilters, etc. <span class="key-term">The need for complexity and its added cost should be justified.</span></li>
<li>Access doors are suggested wherever maintenance or testing is required. Minimum locations include access to key air handler components and in-duct sensors. Access doors provide a route for leakage and contamination, so keep their use to a minimum.</li>
</ul>
<p>For further information on additional equipment considerations, see Chapter 5 of this Guide.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Key AHU Design Choices</h4>
<p><strong>CV terminal reheat (constant volume with terminal reheat)</strong> is the most common HVAC type in pharmaceutical plants:</p>
<ul>
<li><strong>Constant volume</strong>: ensures a stable air change rate in every room</li>
<li><strong>Terminal reheat</strong>: the AHU first cools and dehumidifies all air to the lowest required temperature, then heats it to the target temperature at the terminal of each room</li>
<li>Advantages: stable differential pressure, simple control, high reliability</li>
<li>Disadvantages: higher energy consumption (cool first, then reheat)</li>
</ul>
<p><strong>Fan redundancy</strong>: whether dual or multiple fans are needed depends on risk assessment - if AHU downtime would lead to batch rejection, redundancy is economically justified.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>CV terminal reheat is like a central air conditioner that first cools the whole building to 16°C, and then each room heats itself to 22°C. It looks like a waste of energy, but the benefit is that the temperature and humidity of each room do not affect one another, giving precise control. It is like freezing all the ingredients first and then thawing them individually for cooking - an extra step, but consistent quality.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>"Justify the complexity"</strong> - this phrase deserves to be engraved on the heart of every HVAC engineer. The guide says directly that a successful HVAC system may not need pressure controllers, constant volume boxes or HEPA prefilters at all. Every added component adds a failure point and a maintenance requirement. When choosing a solution, always ask first: "What problem would occur if we did not add this?" If the answer is "none", do not add it.</p>
<p><strong>Filter pressure drop increases over time</strong>: this is a problem novices often overlook. A new filter has a low pressure drop and high air flow; an old filter has a high pressure drop and low air flow. If the fan has no variable speed drive or variable damper, room air flow gradually falls as the filter loads, and the differential pressure changes with it.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In the annual maintenance plan of a CDMO facility, judging when to change AHU filters is critical. Changing too early wastes cost; changing too late gives insufficient air flow that affects differential pressure. We recommend building a "filter pressure drop trend chart" - record the pressure drop regularly and schedule replacement when it approaches 80% of the design margin. This data is also an important indicator for energy management.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why should "production area return air not be used as supply air for non-production areas"? What risks might arise if a warehouse used return air from a production area?</li>
<li>Why is a 100% outside air AHU prone to coil freezing in cold climates? How does the IFB steam coil solve this problem?</li>
<li>Access doors are both necessary and a leakage risk - how can the design balance "maintainability" and "tightness"?</li>
</ol>
</div>
</div>
</div>
<!-- 3.2.6 Application of Outside Air Pretreatment -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.6 Application of Outside Air Pretreatment</h3>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>It may be more energy efficient to pre-treat incoming outside air and supply it to one or more recirculation units, rather than overcooling or desiccant dehumidification of an entire recirculated air stream.</p>
<p><strong>Applicability:</strong></p>
<ul>
<li>The desired mixed air condition should be established; there will be a limit to the achievable humidity levels.</li>
<li>The moisture load in the return air should be less than the desired mixed air condition (low internal latent load).</li>
<li>Outside air volume requirements should be sufficiently understood to size the pre-conditioning equipment.</li>
<li>Excursions above humidity setpoint, because of intermittent activities that create additional latent load (e.g., cleaning), should be tolerable.</li>
</ul>
<p><strong>Configuration Options:</strong></p>
<ul>
<li>Where internal sensible heat gains are low or where outside air is a large percentage of the total airflow, the pre-treated air may provide all cooling for a space. This configuration has a low first cost and low energy cost, but may lead to temperature variations within a controlled space. It should be employed only when the processes, systems, and environment are sufficiently understood.</li>
<li>Where multiple recirculation units are employed, a central pre-treatment system may provide outside air to all AHUs.</li>
<li>Coils in the recirculation airstream may be configured for sensible cooling only with fewer rows, lower air pressure drop, and no drainage pans. Alternatively, larger coils and drainage pans may be installed in the recirculation unit for flexibility and faster recovery from excursions.</li>
<li>The use of a small dehumidifier to provide pre-treated air at low moisture levels may eliminate the need for moisture reduction (via over-cooling and reheat) in the recirculation air stream.</li>
<li>It is recommended that air from the pretreatment system is introduced into the inlet of the recirculation system to ensure acceptable blending and temperature control, ease of balancing, and duct pressure control; however, it is possible to blend the air downstream of the recirculation unit.</li>
</ul>
<p><strong>Advantages:</strong></p>
<ul>
<li>eliminates wasted energy from overcooling and reheating or dehumidifying the entire recirculated airstream</li>
<li>lower first cost, because of elimination of drain pans, smaller (fewer rows) cooling coils, smaller dehumidifier (if applicable)</li>
<li>lower energy cost, because of lower air pressure drop over smaller cooling coils</li>
<li>effective where most humidity is from external sources</li>
</ul>
<p><strong>Disadvantages:</strong></p>
<ul>
<li>may not be able to achieve low humidity, where required, because of internal latent heat gain or leakage into return air ducts from unconditioned spaces</li>
<li>has limited flexibility for later changes to conditions</li>
<li>may not be applicable if return humidity is too high (high internal latent load)</li>
<li>additional maintenance (for pretreatment equipment)</li>
<li>additional space required for pretreatment equipment and associated ductwork</li>
<li>if a desiccant dehumidifier is added to the pretreatment system, in place of over-cooling and preheat in recirculation, it increases complexity and may add a new type of equipment</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Outside Air Pretreatment vs Full-flow Dehumidification</h4>
<p>The core logic of <strong>outside air pretreatment</strong>:</p>
<ul>
<li><strong>Traditional approach</strong>: mix all the return air and outside air, then cool and dehumidify it together → overcooling → reheating = high energy consumption</li>
<li><strong>Pretreatment approach</strong>: deeply dehumidify only the outside air, which makes up 10-30% of the total air volume, then mix it with return air that is "already relatively dry" → the return air coil only needs to do sensible cooling → energy saved</li>
</ul>
<p>The prerequisite is a <strong>low internal latent load</strong> - that is, the room itself does not generate a lot of moisture (for example, no open washing operations).</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine you have a pot of soup whose saltiness you need to control:</p>
<ul>
<li><strong>Traditional approach</strong>: every time you add water, you re-season the whole pot (equivalent to dehumidifying all the air together and then reheating it)</li>
<li><strong>Pretreatment approach</strong>: the newly added water (outside air) is first filtered and diluted separately before being poured into the soup, and the soup itself needs only slight adjustment (the return air only gets temperature control)</li>
</ul>
<p>The latter is more efficient, but only if "the soup itself does not get saltier as it cooks" (the room does not continuously generate latent load).</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Taiwan's climate is particularly suited to outside air pretreatment</strong>: summer outside air in Taiwan has a very high moisture content (20+ g/kg), whereas the moisture content of indoor return air is usually lower. Deeply dehumidifying only the outside air can save a great deal of energy. Note, however:</p>
<ul>
<li>Washing operations (rinsing equipment with WFI) suddenly increase the room latent load, and the pretreatment system may not respond in time</li>
<li>If the return ductwork draws in humid air from uncontrolled areas, the whole strategy fails</li>
<li>It is advisable to retain the drain pan of the return air coil as backup capacity for "abnormal recovery"</li>
</ul>
</div>
<div class="formula-box">
<h4>Energy Comparison</h4>
<pre>Traditional full-flow dehumidification (assuming 20% outside air, 80% return air):
  Cooling load = 100% air volume × (mixed enthalpy - target enthalpy)
  Reheat load = 100% air volume × (target temperature - cooled temperature)

Outside air pretreatment:
  Pretreatment cooling = 20% air volume × (outside air enthalpy - target enthalpy)  ← treats outside air only
  Return air sensible cooling = 80% air volume × (return air temperature - target temperature)  ← no dehumidification needed
  Reheat ≈ 0 (because there is no overcooling)

Energy saving potential: typically 30-50% saving in cooling energy</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does the guide recommend introducing pretreated air at the inlet of the recirculation unit rather than downstream of it? Think from the perspective of air mixing and control.</li>
<li>If an API powder handling room needs RH &lt; 30% but also has regular WFI washing operations (high latent load), is an outside air pretreatment solution feasible? Why?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.3 Air Flow Diagrams by Facility Type -->
<!-- ============================================================ -->
<div class="section-title">3.3 Air Flow Diagrams by Facility Type</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The typical basic AFDs included in this section were developed as examples and may not be appropriate for all products or facilities. Some instrumentation (as found on an <span class="key-term">AF&amp;ID</span>) is shown. The detail of design and the extent of control are meant for example only and do not constitute recommended practice.</p>
<p>Note that <span class="key-term">RHC</span> stands for Reheat Coil, and <span class="key-term">Constant Volume Damper (CVD)</span> is an airflow control device to hold air flow constant.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: AFD and AF&amp;ID</h4>
<p><strong>AFD (Air Flow Diagram)</strong>: a simplified HVAC system diagram showing only air flow direction, filter locations and major components, used at the conceptual design stage.</p>
<p><strong>AF&amp;ID (Air Flow &amp; Instrumentation Diagram)</strong>: the detailed version, including all sensors, control valves, damper positions, alarm points and so on. It plays the same role as the P&amp;ID does for piping systems.</p>
<p><strong>RHC (reheat coil)</strong>: the heating element at the terminal of each room.</p>
<p><strong>CVD (constant volume damper)</strong>: a device that automatically adjusts its opening to maintain a constant air volume.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The guide specifically states that these diagrams "do not constitute recommended practice" - they are teaching examples only and cannot be copied directly into an actual design. Every project needs a customized design based on product characteristics, regulatory requirements, local climate and facility conditions.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.4 APIs – Wet End -->
<!-- ============================================================ -->
<div class="section-title">3.4 Active Pharmaceutical Ingredients (APIs) - Wet End</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>Figure 3.1: Chemical APIs</em> (AFD schematic — not available for embedding)</p>
<h3>3.4.1 System Design Considerations</h3>
<ul>
<li>Product-specific requirements are covered in the <span class="key-term">ISPE Baseline Guide on APIs</span> (Reference 13, Appendix 12).</li>
<li>Air systems should be <span class="key-term">once-through</span> where solvents or potent compounds are handled in the open. Additional emergency ventilation may be required by local code or by insurers, activated by manual "help/evacuate" alarm or by sensors.</li>
<li>Where processes are proven <span class="key-term">closed</span>, air recirculation may be considered with LEL monitoring in return air to detect a flammable spill. If processes are in closed temperature controlled vessels, room HVAC should satisfy operator comfort requirements.</li>
<li>Use of adequate <span class="key-term">dilution ventilation</span> and exhaust on emergency power may be used to minimize electrical classification requirements in some jurisdictions. AHU should have <span class="key-term">MERV 7 followed by MERV 13</span> filters for good housekeeping.</li>
<li>Manufacturing rooms should be fitted with <span class="key-term">low or combination high/low returns</span>.</li>
<li>Provide <span class="key-term">LEV</span> for dry product addition sites, drum handling, manways, and spills in wet areas. The use of charging isolators or booths to minimize the flammable and potent/hazardous material exposure in the room should be considered.</li>
<li>Aqueous chemistry usually does not require once-through air; the AF&amp;ID for OSD may be applied in these areas.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: HVAC Design Logic for the API Wet End</h4>
<p>The <strong>API wet end</strong> is the chemical synthesis stage, typically involving solvent use, chemical reactions and intermediate handling. The core HVAC considerations are <strong>safety</strong> (solvent explosion risk) and <strong>personnel protection</strong> (exposure to highly potent compounds):</p>
<ul>
<li><strong>Open operation + solvents</strong> → must be once-through (100% exhaust)</li>
<li><strong>Closed process</strong> → recirculation is possible, but LEL monitoring is needed as a safety net</li>
<li><strong>Aqueous chemistry</strong> → no solvent risk; general OSD-level HVAC can be used</li>
</ul>
<p><strong>MERV 7 + MERV 13</strong> is a "good housekeeping" level filtration configuration - HEPA is not required because the API wet end is usually not a cleanroom.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The HVAC of an API wet end is like the ventilation design of a gas station:</p>
<ul>
<li><strong>Open fueling area</strong> (open operation): full ventilation with no recirculation, because gasoline vapor poses an explosion risk</li>
<li><strong>Sealed tank area</strong> (closed process): partial recirculation can be allowed, but gas detectors are needed</li>
<li><strong>Car wash area</strong> (aqueous chemistry): only water, no flammability risk, ordinary ventilation is enough</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Charging isolator/booth</strong> is a key concept in this section. In the API wet end, one of the most hazardous operations is charging - opening the reactor manway to add solid raw materials. At this point large amounts of solvent vapor escape and dust may also spread. Using a charging isolator or booth confines this high-risk operation to an enclosed space and greatly reduces the room-level HVAC burden.</p>
<p><strong>Low-level return grilles</strong> are standard in API areas: because solvent vapors are heavier than air (most organic solvents have a vapor density &gt; 1), they settle near the floor, and low-level returns remove them effectively.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>When a CDMO evaluates an API synthesis project, it must confirm the types and quantities of solvents used in the process. If the main reaction is aqueous chemistry (such as a biocatalytic reaction), the HVAC retrofit cost is very low. But if large quantities of organic solvents (such as THF, DCM or methanol) are involved, a once-through system, LEL monitoring, explosion-proof electrical equipment and emergency exhaust are needed - all major capital investments. Be sure to include the HVAC retrofit cost at the quotation stage.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does the API wet end need only MERV 7 + MERV 13 filtration rather than HEPA? Think from the perspective of product risk.</li>
<li>What does the statement "Dilution ventilation on emergency power may minimize electrical classification requirements" mean? Why can adequate dilution ventilation lower the explosion-protection classification requirements?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.5 APIs – Dry End -->
<!-- ============================================================ -->
<div class="section-title">3.5 Active Pharmaceutical Ingredients (APIs) - Dry End</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>Figure 3.2: Final API Dry-End Schematic (Once-Through for Solvents or Potency)</em> (AFD schematic — not available for embedding)</p>
<h3>3.5.1 System Design Considerations</h3>
<ul>
<li>Oral dosage ("dry") <span class="key-term">API product handling areas</span> (i.e., centrifuge, dryer, blender, mill, pack-off rooms) do not require classified cleanrooms; however, they should be designed in a manner consistent with <span class="key-term">CNC, OSD design concepts</span> as described in various ISPE Baseline Guides (Reference 13, Appendix 12) (similar to European Grade D – capable of meeting <span class="key-term">ISO 8 AT REST</span>, but not monitored).</li>
<li>Areas serving final bulk product that will become <span class="key-term">sterile product</span> (including bulk biopharmaceuticals) should meet <span class="key-term">Grade 8 (Grade C)</span>. This generally requires HEPA filtration on the supply air, low returns, pressure <span class="key-term">airlock</span> (to keep exposed powders in the room), and instrumentation for verification of room conditions. Final drug substances areas may need to meet the requirements for dispensing of API in the finishing facility. For sterile or API that will become sterile, the ISPE Baseline Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12) should be consulted (may be Grade C or D with air filtration, DP control, airlock, etc.)</li>
<li>Manufacturing rooms should be fitted with low or combination high/low returns.</li>
<li>LEV should be provided for dry product addition, drum handling, manways, and where spills are likely in wet areas.</li>
<li>See Chapter 3 of this Guide (API-Wet) for considerations if solvents are used in the process.</li>
<li>Closed intermediate product processes are usually in temperature-controlled vessels and have no area requirements. See the ISPE Baseline Guide on APIs (Reference 13, Appendix 12).</li>
<li>In general, where flammability is not an issue, recirculated HVAC is possible.</li>
<li>AHU filtration should be <span class="key-term">MERV 7 followed by MERV 13</span>. Final filter grade should assess potential product size and potency. See note above for final aseptic API steps.</li>
<li>Potent API <span class="key-term">containment exhaust</span> should not be returned to the room. Scrubbers or HEPA filters are recommended in exhaust for potent products.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Two-track Design Principle for the Dry End</h4>
<p>The <strong>API dry end</strong> is the solid handling stage of the API (centrifugation, drying, blending, milling, packaging). The design logic depends on the <strong>end use</strong>:</p>
<ul>
<li><strong>API for oral solid dosage</strong> → CNC level (≈ EU Grade D capable, ISO 8 at rest), no classification certification required</li>
<li><strong>API that will become a sterile product</strong> (including biologics drug substance) → Grade C (ISO 8), requiring HEPA, low-level returns, airlocks and instrumented monitoring</li>
</ul>
<p>This is a concrete example of "the end use of the product determines the design level".</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The design level of an API dry end is like hygiene levels in food processing plants:</p>
<ul>
<li><strong>Flour for making biscuits</strong> (oral API): the plant must be clean, but operating-theater standards are not needed</li>
<li><strong>Raw material for infant formula</strong> (API that will become a sterile product): must be handled in an environment close to an operating theater, because the final product will be injected directly into the human body</li>
</ul>
<p>Even though both handle powder, the HVAC investment can differ by 3-5 times because of the different end use.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Airlocks</strong> have a dual function in the API dry end:</p>
<ol>
<li><strong>Preventing dust escape</strong>: the airlock forms a pressure buffer zone so that dust does not spread to the corridor when a door is opened</li>
<li><strong>Maintaining stable differential pressure</strong>: without an airlock, the differential pressure drops to zero the moment a door is opened, and dust from other products in the corridor might be drawn in</li>
</ol>
<p><strong>The key rule for containment exhaust</strong>: the containment exhaust of a highly potent API <strong>must never return to the room</strong>. The exhaust contains a high concentration of active ingredient, and if it passed through the recirculation system and back into the room, operators would be continuously exposed. It must be treated with HEPA or a scrubber and then discharged to atmosphere.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>When planning an API dry end facility, the most important decision for a CDMO is: <strong>will this facility make only oral APIs in the future, or also serve injectable APIs?</strong> If it starts with oral APIs only (CNC level) and later wants to upgrade to serve injectable customers (Grade C), the retrofit cost is very high - HEPA filters, airlocks and a differential pressure monitoring system must be added. We recommend reserving these "upgrade paths" at the initial design stage: space for HEPA installation, airlock locations, duct connection points and so on.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does the operating area for an oral API only need to be "capable of meeting ISO 8 AT REST, but not monitored"? What does "capable but not monitored" mean in practice?</li>
<li>Why is HEPA rather than only a scrubber recommended for highly potent API exhaust? Think from the perspective of the OEL (occupational exposure limit).</li>
<li>If a CDMO produces both oral APIs and injectable APIs, what are the key differences in HVAC system design between the two lines?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.6 Biologics -->
<!-- ============================================================ -->
<div class="section-title">3.6 Biologics</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>Figure 3.3: Biologics Upstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
<p><em>Figure 3.4: Biologics Downstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
<p><em>(Note: The source text for Section 3.6 includes only the figure references for upstream and downstream biologics processing schematics. Detailed design considerations for biologics are covered in subsequent sections of this chapter and in the ISPE Baseline Guide on Biopharmaceutical Manufacturing Facilities.)</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Upstream vs Downstream HVAC Differences in Biologics</h4>
<p>The HVAC design of <strong>biologics</strong> is divided into two main segments with very different needs:</p>
<ul>
<li><strong>Upstream (cell culture/fermentation)</strong>：
                    <ul>
<li>Mainly carried out in closed bioreactors</li>
<li>Environmental requirement: CNC or Grade D is sufficient</li>
<li>Key considerations: protecting the product from microbial contamination, and temperature control (which affects cell growth)</li>
<li>Recirculation systems can usually be used (no solvent risk)</li>
</ul>
</li>
<li><strong>Downstream (purification/concentration)</strong>：
                    <ul>
<li>Includes centrifugation, chromatography, filtration, concentration and other steps</li>
<li>Environmental requirement: Grade C or D, depending on whether there are open operations</li>
<li>Key considerations: if virus inactivation/removal steps are involved, <strong>pre-viral and post-viral areas must be physically segregated</strong>, using separate AHUs</li>
</ul>
</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Biologics upstream and downstream are like "brewing" and "filtering/bottling" in a brewery:</p>
<ul>
<li><strong>Upstream (brewing/fermentation)</strong>: carried out in closed tanks; the environmental requirements are lower, but temperature control is important</li>
<li><strong>Downstream (filtering/bottling)</strong>: there is more opportunity for product exposure, so a cleaner environment is needed</li>
<li><strong>Virus removal step</strong> = the pasteurization of beer - the product before and after treatment must be completely separate, otherwise the "unpasteurized" product may contaminate the "pasteurized" one</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Pre-viral vs post-viral segregation</strong> is one of the most critical requirements in biologics HVAC design. This is not only air segregation but comprehensive physical segregation:</p>
<ul>
<li>Separate AHUs (no ductwork shared at all)</li>
<li>Separate corridors and personnel flows</li>
<li>Differential pressure direction: post-viral area pressure &gt; pre-viral area pressure (to prevent virus escaping from the "dirty side" to the "clean side")</li>
</ul>
<p>This requirement directly follows the "zone segregation" principle introduced in Section 3.1, but is enforced more strictly in biologics.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>For a CDMO, the HVAC investment for a biologics facility is typically 2-3 times that of a chemical API facility, mainly because: (1) more zones need separate AHUs; (2) higher cleanliness classification requirements; (3) dual systems for pre-/post-viral segregation. Whether to offer virus removal/inactivation capability must be decided at the very start of facility planning - it fundamentally changes the HVAC layout and the scale of investment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does the upstream culture area of a biologics plant usually not need a high-grade cleanroom with HEPA filtration? What role does the closed bioreactor play?</li>
<li>If a CDMO wants to produce both mAbs (monoclonal antibodies) and ADCs (antibody-drug conjugates), what additional HVAC design considerations are needed? (Hint: the ADC payload is usually a highly potent compound)</li>
<li>Downstream purification of biologics often uses chromatography systems - are these systems closed or open? What is the effect on the HVAC grade requirement?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Three HVAC segregation strategies</strong>: rigorous filtration, once-through air, and dedicated AHUs, combined in layers to prevent cross-contamination</li>
<li><strong>Solvents and highly potent compounds</strong>: open solvent operations require once-through + LEL monitoring; highly potent compounds require LEV + containment + bag-in/bag-out; in both cases the exhaust must never return to the room</li>
<li><strong>Differential pressure control</strong>: the pressure cascade is the core mechanism for preventing cross-contamination; damper settings must be tamper-proof, and classified areas need continuous monitoring</li>
<li><strong>Simplicity in design</strong>: every added control component must be justified - "The need for complexity and its added cost should be justified"</li>
<li><strong>API wet end vs dry end</strong>: the wet end focuses on safety (explosion protection, protection from solvent exposure); the dry end focuses on dust control and cleanliness grade (depending on end use of the product: oral vs injectable)</li>
<li><strong>Biologics</strong>: upstream can operate at a lower grade (closed bioreactors), downstream is raised in grade according to the degree of openness, and pre-/post-viral areas must be physically segregated</li>
<li><strong>Outside air pretreatment</strong>: can save 30-50% of cooling energy in humid climates, but only if the room latent load is low</li>
<li><strong>Decision hierarchy</strong>: HVAC design decisions always give top priority to "sterility assurance/product safety", then "personnel safety", and "energy efficiency and cost" last</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p56 - p80</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand how HVAC design differs between non-potent and potent compounds in oral solid dosage (OSD) facilities, especially cross-contamination control strategies</li>
<li>Master the key HVAC design elements of aseptic processing facilities: HEPA filtration, pressure cascades and unidirectional airflow</li>
<li>Understand laboratory VAV system design, fume hood integration strategies and the air handling requirements of different types of laboratories</li>
<li>Recognize the basic HVAC needs of ancillary areas such as packaging/labeling, warehouses and sampling/dispensing</li>
<li>Understand how isolators and RABS affect the classification of the background environment, and the special considerations for integrating process equipment (depyrogenation tunnels, lyophilizers, capping)</li>
<li>Recognize how HVAC requirements for medical device manufacturing facilities scale with the level of patient risk</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 3.7 OSD Non-Potent -->
<!-- ============================================================ -->
<div class="section-title">3.7 Oral Solid Dosage - Non-Potent Compounds</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter loading. For this reason, <span class="key-term">CVDs</span> are provided on return air to keep airflow constant.</p>
<p><em>[Figure 3.5: OSD Non-Potent System Schematic (Sample)]</em></p>
<p><em>[Figure 3.6: OSD System Schematic with Pretreatment (Sample)]</em></p>
<h3>3.7.1 System Design Considerations</h3>
<ul>
<li>Further discussion for <span class="key-term">Oral Solids Dosage</span> facilities is covered in the ISPE Baseline® Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12).</li>
<li>Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned <span class="key-term">cleanliness classifications</span>. While many processing rooms are designated <span class="key-term">CNC</span> and are capable of meeting EU Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment with WHO 937 Annex 2 may be classified by the Owner and periodically monitored for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-15Pa from adjacent, unclassified, spaces.</li>
<li>However, process and process support areas require critical parameters to be controlled and maintained to protect the product from contamination, whether from another product in a multi-product facility or from external or personnel contamination. <span class="key-term">Airlocks or anterooms</span> are suggested to enhance segregation.</li>
<li>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces.</li>
<li>Isolation via a <span class="key-term">clean airlock</span> (pressure bubble or pressure sink) into the area of highest contamination is strongly recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable vapors to the building.</li>
<li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
<li>AHU filtration – <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
<li>Final filtration – <span class="key-term">95% DOP/PAO efficiency</span> is recommended in exposed Oral Solid Dose and dry bulk (non-Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize terminal filter life.</li>
<li>Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each dedicated to one product suite.</li>
<li>Low RH may be required; desiccant dehumidification is not uncommon.</li>
<li>Return or exhaust air grilles may be equipped with easily removable 30% "dust stop" filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
<li>Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not present. Precautions are covered in the ISPE Baseline® Guide on OSD Facilities.</li>
<li>Airflow and makeup air delivery should be directed to flow from the operator's breathing zone and the room entrance toward the source of airborne dust.</li>
<li><span class="key-term">Non-aspirating supply diffusers</span> are recommended to minimize air disturbances, eddies, and re-entrainment of dust.</li>
<li><span class="key-term">LEV</span> for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered according to <span class="key-term">ACGIH</span> standards.</li>
<li>If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA filtration. The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on when recirculation is up to standard.</li>
<li>Recirculation of LEV exhaust to the AHU or the general building is not acceptable.</li>
<li>Multi-product concurrent manufacturing may require <span class="key-term">dual HEPA filtration</span> (one supply and one return) for recirculation systems.</li>
<li>Multi-product concurrent manufacturing typically uses <span class="key-term">pressure bubble or pressure sink airlocks</span> to avoid contamination of the common corridor.</li>
<li>Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an airlock to the process.</li>
<li>Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the pressurized corridor/airlock concept described in this section.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: HVAC Characteristics of OSD (Oral Solid Dosage)</h4>
<p><strong>OSD (Oral Solid Dosage)</strong>: oral solid drug products such as tablets, capsules and powders. The core HVAC challenge is not sterility but <strong>dust control</strong> and <strong>cross-contamination prevention</strong>.</p>
<p><strong>CNC (Controlled Not Classified)</strong>: the room's environmental parameters (temperature, humidity, airflow direction) are controlled, but no formal cleanliness classification certification is required. This is the most common design basis for OSD facilities.</p>
<p><strong>CVD (Constant Volume Device)</strong>: installed in the return air duct to keep room airflow constant even as filters gradually load, thereby stabilizing the pressure differential relationships.</p>
</div>
<div class="analogy-box">
<h4>Analogy: OSD dust control is like a kitchen extractor hood</h4>
<p>Imagine an open kitchen (the OSD processing area). You do not need operating-theater cleanliness, but you certainly do not want cooking fumes (dust) drifting into the dining room (the corridor). The solutions are:</p>
<ul>
<li><strong>Extractor hood (LEV, local exhaust ventilation)</strong>: captures dust directly at the source</li>
<li><strong>Curtain/partition (airlock/vestibule)</strong>: blocks air exchange between kitchen and dining room</li>
<li><strong>Keep the kitchen slightly negative</strong>: air always flows from the dining room into the kitchen, never the other way</li>
</ul>
<p>ISPE's recommendation that "airflow should move from the operator's breathing zone toward the dust source" follows the same principle as "blowing air from the clean side toward the fumes."</p>
</div>
<div class="note-box">
<h4>Key Point: Concurrent multi-product vs single-product campaign</h4>
<p><strong>Concurrent multi-product</strong> manufacturing is the commercial core of a CDMO: making different clients' products at the same time. But it demands a higher HVAC specification:</p>
<ul>
<li>Each product suite needs its own AHU or double HEPA filtration</li>
<li>Corridors must use pressure bubble or pressure sink airlocks</li>
<li>LEV exhaust must never be recirculated to other rooms</li>
</ul>
<p><strong>Single-product campaign</strong> manufacturing is simpler and can use a pressurized corridor as a shared airlock, but it requires full changeover cleaning validation.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: OSD facility investment decisions for a CDMO</h4>
<p>If your CDMO only makes OSD products for a single client, a CNC environment plus MERV 13/14 filtration is sufficient. But to take on concurrent multi-client production (higher commercial value), you need to invest in:</p>
<ul>
<li>Separate product suites (each with a dedicated AHU)</li>
<li>Terminal HEPA filtration (the cross-contamination line of defense)</li>
<li>Pressure airlock systems (a physical isolation barrier)</li>
</ul>
<p>The extra investment is roughly 30-50%, but capacity utilization and revenue may double. This is a classic "commercial value and flexibility &gt; short-term cost" decision.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why must LEV exhaust in an OSD facility not be recirculated to the AHU? What risks would recirculation create?</li>
<li>For a CDMO facility making three different OSD products concurrently, should the corridor use a "pressure bubble" or a "pressure sink" airlock? Why?</li>
<li>Why is two-stage filtration (MERV 7 + MERV 13/14) more practical than using a single HEPA filter directly?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.8 OSD Potent -->
<!-- ============================================================ -->
<div class="section-title">3.8 Oral Solid Dosage - Potent Compounds</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The typical AFD shown below introduces a number of key concepts that apply to non-potent as well as potent OSD HVAC:</p>
<p><em>[Figure 3.7: Potent OSD System Schematic (Sample)]</em></p>
<h3>3.8.1 System Design Considerations</h3>
<p>Potent OSD facilities should follow the guides above for OSD with the following exceptions:</p>
<ul>
<li>A minimum filtration of ASHRAE 85% (<span class="key-term">MERV 13 or 14</span>) in the Supply Air if a 100% once-through system.</li>
<li><span class="key-term">Closed containment</span> is the primary means of airborne contamination control for this class of material. If processes are proven closed, recirculated air should include HEPA filtration. If the process is not proven closed, <span class="key-term">once-through air</span> or <span class="key-term">double HEPA filtration</span> should be considered.</li>
<li>LEV should be provided at locations where containment is opened for introduction or removal of materials or in conjunction with other technologies, as required.</li>
<li>LEV should be used for solvent extraction only where containment is not technically feasible. Where LEV is used with any possibility of duct contamination by solids, <span class="key-term">HEPA filters</span> should be installed near the room, before the AHU, preferably in a <span class="key-term">bag-in/bag-out enclosure</span> in the return duct.</li>
<li>Isolation via active control of direction of airflow (using DP, hotwire velocity sensor, flow tracking) into the area of highest contamination from surrounding areas is strongly recommended.</li>
<li><span class="key-term">Audio-visual alert</span> on loss of airflow or containment should be transmitted to the controlled space for personnel safety.</li>
<li>Room air locks/anterooms are recommended for powder handling areas to provide a barrier that maintains a positive airflow differential with respect to the corridor and the processing room (this may also serve as a gowning area).</li>
<li>Airflow into de-gowning areas should be negative with respect to the corridor and processing area to contain particles shed from clothing.</li>
<li>A secondary control against the spread of active materials is direction of airflow within the room. Supply air should be directed to flow across the operator's breathing zone before crossing the source of dust. Wherever possible, supply air should be directed to flow from a location near the room entrance toward the source of dust and finally out low returns mounted on the far wall.</li>
<li>A <span class="key-term">dedicated HVAC system</span> is recommended for the controlled space where product is exposed.</li>
<li>It is recommended that air leaving an open-processing room is not recirculated. Main air systems for these rooms should be designed for <span class="key-term">100% exhaust, once-through supply</span>. However, most processes are enclosed and recirculation with HEPA filtration may be justified.</li>
<li>Recirculation of air from the controlled space into other areas is not recommended.</li>
<li>Recirculation of local exhaust (LEV) from equipment back to the room is not recommended.</li>
<li>Filtration of exhaust from potent dry product handling areas and LEV through HEPA filters, scrubbers, or other equivalent treatment methods prior to release outdoors may be required.</li>
<li>Where containment equipment is provided and PPE is not required, HEPA filters can protect the AHU and facility in case of an accidental release. These may be a room-accessible type with PPE used for change-out, if needed.</li>
<li>Exhaust/return filters should be located as near to processing area as possible to reduce the length of potentially contaminated air ducts. Control dampers may be needed to offset the rise in room pressure due to dirty exhaust/return filters.</li>
<li>Exhaust/return HEPA filters not located within a room or where high levels of airborne powders are expected should be <span class="key-term">safe-change type</span> with <span class="key-term">Bag-In/Bag-Out housing</span> and bubble tight dampers.</li>
<li>Terminal HEPA supply filters can protect against backflow to ductwork if product containment should fail because of AHU failure.</li>
<li>An annual testing and preventive maintenance program to ensure the integrity of HEPA filtration systems is suggested. Filters on processes requiring PPE should be tested more frequently.</li>
<li>Appropriate monitoring and interlocking of HVAC with process equipment should be considered to maintain containment integrity and to control cross contamination and emissions. Performance of isolator protection (DP) should be monitored.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: HVAC Design Principles for Potent Compounds</h4>
<p><strong>Potent Compound</strong>: an active pharmaceutical ingredient that produces a pharmacological effect at very low doses, such as hormones and cytotoxic drugs. The OEL (Occupational Exposure Limit) is typically &lt;10 μg/m³.</p>
<p>HVAC design moves from "protecting the product" to <strong>protecting both the product and the operators</strong>. The core strategy shifts to:</p>
<ul>
<li><strong>First choice</strong>: closed containment, eliminating exposure at the source</li>
<li><strong>Second choice</strong>: 100% once-through air, so contaminated air has no chance of recirculating</li>
<li><strong>Bottom line</strong>: double HEPA filtration, which keeps things safe even if air is recirculated</li>
</ul>
<p><strong>Bag-In/Bag-Out (BIBO) filter</strong>: a safe-change HEPA filter housing that lets maintenance staff replace the filter without touching the filter surface, avoiding secondary exposure.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Handling potent compounds is like radioactive material control in a nuclear power plant</h4>
<p>The HVAC design logic for potent compounds closely resembles how a nuclear plant manages radioactive material:</p>
<ul>
<li><strong>Closed operation</strong> (closed containment) = sealed reactor: ideally never opened</li>
<li><strong>Negative pressure control</strong> (pressure sink) = radioactive areas always held negative: if there is a leak, air only flows inward</li>
<li><strong>BIBO filter</strong> = the sealed bag used when changing out radioactive waste: protects maintenance staff</li>
<li><strong>Audible/visual alarm</strong> = radiation leak alarm: immediately tells personnel to evacuate or put on protection</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Pressure design of gowning/de-gowning areas is often overlooked</h4>
<p>This section contains an often overlooked but critical design requirement: the <strong>de-gowning area must be kept under negative pressure</strong>.</p>
<p>Why? When operators leave the processing area, potent compound dust on their garments is released during de-gowning. If the de-gowning area is positive, this dust drifts into the corridor and causes secondary exposure of personnel.</p>
<p>The pressure design should be: corridor (positive) → gowning area (intermediate) → processing area (negative) → de-gowning area (most negative)</p>
</div>
<div class="formula-box">
<h4>Airflow Direction Design Principle</h4>
<pre>[Airflow direction in the room]
    Supply air (near entrance / operator's breathing zone)
         ↓  clean air flows downward
    Operator's breathing zone
         ↓  passes across
    Dust generation source
         ↓  carries dust away
    Low-level return (bottom of far wall)

Principle: person → dust → exhaust, always protect the operator!</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If a potent compound process has been proven closed, is a 100% once-through system still needed? Based on this section, what alternatives can be adopted?</li>
<li>Why should the HEPA filter be installed "as close to the processing area as possible"? What are the risks if it is installed in a remote AHU?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.9 Aseptic Processing Facility -->
<!-- ============================================================ -->
<div class="section-title">3.9 Aseptic Processing Facility</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.8: Aseptic Processing System Schematic (Sample)]</em></p>
<h3>3.9.1 System Design Considerations</h3>
<ul>
<li>Considerable background on product requirements and the design of HVAC systems is covered in the ISPE Baseline® Guide for <span class="key-term">Sterile Manufacturing Facilities</span>.</li>
<li>The impact of closed barrier devices and open isolators (such as <span class="key-term">RABS</span>) is covered in the ISPE Baseline® Guide on Sterile Manufacturing Facilities and Chapter 3 of this Guide.</li>
<li>Area classification requirements for <span class="key-term">bioburden-controlled processing</span> (biotech) are covered in the ISPE Baseline® Guide on Biopharmaceutical Manufacturing Facilities.</li>
<li>Closed wash equipment may not require room exhaust. Room pressure control may be needed if the exhaust fan can be turned on and off.</li>
<li>Revisions to <span class="key-term">EU GMP Annex 1</span> which went into effect in 2009 suggest that capping be accomplished under <span class="key-term">Grade A conditions</span> or if outside the aseptic space, under Grade A "airflow." Some may interpret this as meaning that capping equipment should be in a Grade 7 (EU Grade B) room under Grade A hood. The ISPE Baseline® Guide recommends that "Grade A airflow" is provided by a <span class="key-term">unidirectional airflow module</span>, which provides HEPA filtered air directly to the uncapped vials until the crimp is complete.</li>
<li>EU Annex 1 requires exhaust from the crimping operation. This should be located as near as possible to the crimping head(s) to minimize aluminum particulate in the capper. Contamination from the air conditioning supply system should be eliminated with properly installed and integrity tested <span class="key-term">ceiling mounted terminal HEPA filters</span> for Grade 7/8 (EU Grade B/C).</li>
<li>AHU filters – <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. A HEPA filter in the AHU should extend the life of the terminal HEPA filters. Draw-through AHU is acceptable if the final filter is after the fan and cooling condensate trap has sufficient height.</li>
<li>RH is normally controlled by condensing cooling or by humidification. Desiccant systems are often used for dew points below 40°F (5°C).</li>
<li>Outside air may be pre-conditioned and distributed from a central AHU, because of high airflow (air change) requirements.</li>
<li>Infiltration of contamination from uncontrolled spaces should be minimized by the use of <span class="key-term">room pressure differentials</span> and <span class="key-term">airlocks</span> between air classes.</li>
<li>Continuous room pressure monitoring with alarms and recording devices that indicate out of specification conditions are recommended. Rooms with stringent environmental parameters or where the product is exposed to the environment may require <span class="key-term">continuous monitoring</span>.</li>
<li>Consider <span class="key-term">automatic pressure controls</span> to keep the spaces within specified pressure limits where process exhaust volumes can change or where doors and hatches are frequently opened or door seal integrity changes over time.</li>
<li>Desiccant dehumidification with post cooling coils should be considered for low humidity room control. Low humidity and desiccant dehumidification usually are not needed, as most products are liquid.</li>
<li>A <span class="key-term">dedicated air handling system</span> is recommended to serve only the aseptic areas and to remain operational to maintain pressure control when other building systems are shut down during unoccupied periods.</li>
<li>HVAC systems for classified spaces should operate <span class="key-term">24 hours/day, 7 days/week</span>. After system shutdown or setback, a protocol for returning a room to proper operating condition should be developed with QA. This does not remove the possibility of reduced airflow during idle periods.</li>
<li>Ductwork should be designed per <span class="key-term">SMACNA</span> standards and should be constructed for 4 inch or greater water gauge duct static pressure and SMACNA seal Class "A."</li>
<li>Ductwork should be galvanized steel except where exposed in production areas or subject to moisture, in which case it should be a minimum <span class="key-term">304SS</span> stainless with cleanable finish.</li>
<li>Air to an aseptic area should be supplied through <span class="key-term">ceiling mounted terminal HEPA filters</span>. These terminal HEPA filters become part of the aseptic boundary and protect the room from outside contamination. The use of only remote bank mounted HEPA filters in the supply duct is not recommended. Access ports to introduce and monitor PAO (test aerosol) challenge materials upstream on the non-aseptic side of the HEPA diffusers are suggested for filter integrity testing.</li>
<li>Air supplied through ceiling mounted terminal HEPA filters should be returned at <span class="key-term">floor level</span> through multiple return duct drops. Return air in the air handling unit should be filtered through MERV 7 pleated and MERV 13 or 14 bag filters to extend HEPA filter life. Recirculation HEPA/fan units mounted below the ceiling as terminal HEPA units are not recommended, as they require service within the aseptic area and do not normally use low returns.</li>
<li>The return air openings in the aseptic area should be located near the floor, preferably on at least two (2) walls and along the long dimensions of a room to ensure maximum uniformity of airflow. More return openings are better than too few. Equipment and furniture should not block return openings.</li>
<li><span class="key-term">Differential air pressure</span> is needed to minimize infiltration of contaminants from outside the controlled space. The aseptic area should be designed for a positive pressure with all doors closed in relation to less clean adjacent areas outside the controlled space. Gowning areas are treated as airlocks with supply and return air, and are maintained at a negative pressure relative to the controlled aseptic area and at a positive pressure relative to the outside and uncontrolled spaces. DPs are measured across airlocks.</li>
<li>Each area should have an air supply and return with dampers to permit proper balancing. The room with exposed product is to be maintained most positive; while anterooms leading to this room are to be maintained successively less positive down to the zero reference level of uncontrolled spaces. Where potent product is open-filled and may become airborne, a high-pressure containment airlock that meets the filling room air grade may have pressure higher than the aseptic filling room. A control range should be established for each room pressure level.</li>
<li>The manual/remote gauges and controls or automatic controls should be mounted in a common panel outside the controlled space. An audible alarm may be provided to indicate loss of area pressure control.</li>
<li><span class="key-term">Unidirectional airflow</span> serves as a barrier between product and microbial and particulate contamination generated by the equipment and personnel within an aseptic area. Where components and equipment are not protected by unidirectional airflow, terminal HEPA filters should be located directly over the exposed product.</li>
<li>When the central system air conditioning air quantity required to maintain room conditions is not sufficient to provide adequate air changes for recovery or protection over the product, a supplemental ("local") HEPA filtered air recirculating system may be employed. The cooler central system conditioned air may be distributed into the local recirculating AHU or <span class="key-term">UFH</span> (preferably at the fan inlet) to maintain room temperature. The heat generated from the local recirculating system fan motor should be considered.</li>
<li>Airflow patterns within the workspace (inside the UFH) should be uniform with minimum turbulence. Ambient air may not aspirate into the work areas along the perimeter of the unidirectional airflow barrier. The hood filter area should deliver <span class="key-term">ISO 5</span> air at a target velocity of <span class="key-term">90 feet per minute (0.45 m/sec)</span> with uniformity within plus or minus 20%, measured just below the filter face (6 to 12 inches, 15 to 30 cm). Velocity at the work height also should be measured although it may measure close to zero if it is far from the filter face. The optimal filter face velocity should be determined during qualification of the UFH using <span class="key-term">airflow visualization</span> ("smoke testing").</li>
<li>Room temperatures should be controlled by maintaining constant airflow through a cooling/dehumidification coil, and possibly modulating a heating coil for temperature control. Systems that vary cool airflow to control room temperatures are not recommended because of adverse effects on room pressures.</li>
<li>The HVAC system may be required to quickly return room conditions after sanitization.</li>
<li>Since a <span class="key-term">Grade 5 (Grade A)</span> room requires a very large treated airflow to create the unidirectional condition, air from the Grade 5 room is normally recirculated rather than exhausted with some excess supply air to create room DP. A Grade 5 room would be unusual; the Grade 5 area is usually a UFH or RABS inside a Grade 7 (Grade B) room.</li>
<li>Dampers on return air may be modulated to maintain room pressure, while CV units on supply air help maintain constant flow to the room.</li>
<li>A desiccant dehumidifier may be required for aseptic liquid filling facilities.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Three Design Pillars of Aseptic Processing HVAC</h4>
<p>HVAC for aseptic processing is the most critical and most complex application in the entire ISPE HVAC Guide. The three design pillars are:</p>
<ul>
<li><strong>Terminal HEPA filtration</strong>: ceiling-mounted HEPA filters are part of the aseptic boundary; they are not optional but a necessary condition</li>
<li><strong>Pressure cascade</strong>: pressure steps down from the cleanest area (Grade A) to the general building environment, creating a physical barrier so that "air only flows from clean to less clean"</li>
<li><strong>Unidirectional airflow</strong>: provides uniform downward airflow of 0.45 m/s in the Grade A area to "sweep" particles and microorganisms away from exposed product</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: 24/7 operation is a firm regulatory expectation</h4>
<p>This section states clearly that aseptic area HVAC <strong>must run 24 hours a day, 7 days a week</strong>. Why?</p>
<ul>
<li>When the system is shut down, the pressure differentials disappear immediately and uncontrolled air may infiltrate the aseptic area</li>
<li>After restart, a recovery protocol must be executed, working with QA to confirm the rooms are back within specification</li>
<li>Airflow may be reduced outside production periods (reduced airflow), but the system must not be shut down completely</li>
</ul>
<p>This means that the <strong>HVAC energy cost of an aseptic facility is 3-5 times that of other areas</strong>, an important factor in CDMO operating cost.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A pressure cascade is like the multi-stage gates of a dam</h4>
<p>The pressure design of aseptic processing works like the multi-stage gate system of a dam:</p>
<ul>
<li><strong>Grade A (highest water level)</strong>: the filling zone, highest pressure; water (air) only flows outward</li>
<li><strong>Grade B (next highest level)</strong>: the background environment, catching the overflow from Grade A</li>
<li><strong>Gowning area/airlock (intermediate level)</strong>: transition gate that stops outside water flowing back in</li>
<li><strong>General building (lowest level)</strong>: where all the water ends up</li>
</ul>
<p>If a gate ever leaks (pressure differential out of control), clean upstream water can be contaminated by dirty downstream water flowing back, which is why continuous monitoring and alarms are needed.</p>
</div>
<div class="formula-box">
<h4>Key Parameters for UFH Unidirectional Airflow</h4>
<pre>Target velocity: 0.45 m/s (90 fpm)
Uniformity requirement: ± 20%
Measurement location: 15-30 cm (6-12 inches) below the HEPA filter face
Validation method: airflow visualization (smoke testing)

Grade A area = ISO 5
  ≤ 3,520 particles/m³ (≥0.5μm)
Grade B area = ISO 7 (at rest)
  ≤ 352,000 particles/m³ (≥0.5μm)</pre>
</div>
<div class="note-box">
<h4>Key Point: Ductwork materials and construction standards</h4>
<p>This section specifically stipulates:</p>
<ul>
<li>General ductwork: galvanized steel, built to SMACNA standards, minimum 4 inches w.g. static pressure class</li>
<li>Ductwork exposed in production areas or damp environments: minimum 304 stainless steel, with cleanable surfaces</li>
<li>Sealing class: SMACNA Class "A" (the highest class)</li>
</ul>
<p>These requirements directly affect construction cost. Stainless steel ductwork costs 3-5 times as much as galvanized steel, but it is a necessary investment in aseptic areas.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: Choosing the HVAC architecture for a CDMO aseptic facility</h4>
<p>When designing HVAC for an aseptic filling line, you face two basic architecture choices:</p>
<ul>
<li><strong>Grade A UFH + Grade B background room</strong> (conventional approach): the UFH provides Grade A unidirectional airflow while the background environment is maintained at Grade B. Suitable for RABS (restricted access barrier system) or open filling lines</li>
<li><strong>Isolator + downgraded background environment</strong> (advanced approach): the sealed isolator interior is Grade A, and the background environment can be lowered to Grade C or even Grade D. HVAC requirements drop substantially, but the isolator itself requires higher investment</li>
</ul>
<p>Isolator systems are discussed in detail later in this chapter in 3.15.4. They are a "green technology" with energy consumption significantly lower than conventional processing.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE not recommend recirculating HEPA/fan units mounted below the ceiling inside the aseptic area? (Hint: think about maintenance and airflow direction.)</li>
<li>Low-level returns in an aseptic area are recommended on at least two walls. Why? What problems would arise if they were on only one wall?</li>
<li>If your aseptic filling line also handles a potent product, how does the pressure design change? (Hint: the conflict between positive pressure to protect the product and negative pressure to protect personnel.)</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.9.2 Aseptic Powder Potent Compounds -->
<!-- ============================================================ -->
<div class="section-title">3.9.2 Aseptic Powder Potent Compounds</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.9: Aseptic Potent Powder Processing System Schematic with Pretreatment (Sample)]</em></p>
<ul>
<li>Processes should be contained in <span class="key-term">isolators</span> with dedicated HVAC for the containment enclosure.</li>
<li>Where the process leaks into a room, protect the HVAC system and other rooms on the system from hazardous compounds by using <span class="key-term">non-recirculating primary air conditioning systems</span>.</li>
<li>The exhaust or return air ducts may be kept clean with HEPA filters protected from physical damage with a pre-filter or equivalent. These filters should be located within the room where properly gowned and protected personnel can service them. Frequent filter change out or active room pressure controllers may be needed to offset loading of return air filters.</li>
<li>If return filters are located remote from the room where open processing occurs, they should be housed in a <span class="key-term">high containment bag-in/bag-out filter housing</span> and identified as such. These filters contain the potentially hazardous compounds and minimize particulate "fall back" during fan failure.</li>
<li>Gowning areas should be supplied with HEPA filtered air and maintained at a <span class="key-term">negative pressure</span> relative to the controlled aseptic area and at a positive pressure relative to the uncontrolled spaces. Local regulations may prefer two-stage gowning. The gowning area should be separated from the Grade 7 (EU Grade B) aseptic filling room by a <span class="key-term">high pressure Grade 7 (Grade B) airlock</span>.</li>
<li>The de-gowning area should be separated from the aseptic filling room by a <span class="key-term">low-pressure airlock</span>. The de-gowning room shall be maintained negative relative to adjacent spaces on the uncontrolled side.</li>
<li>Material entering the aseptic filling room should be transferred via a <span class="key-term">HEPA filtered, high-pressure tunnel, box, or sterilizer</span>. Contaminated material leaving the aseptic filling room should be transferred via a <span class="key-term">low-pressure tunnel or box</span>.</li>
<li>If aseptic product is a powder, very low RH may be required. Minimize leakage into the AHU after the dehumidification step (<span class="key-term">blow-through AHU</span> is preferred).</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Aseptic + Potent = the highest-level HVAC challenge</h4>
<p>This is the most challenging scenario in HVAC design: it requires both <strong>sterility assurance (protecting the product)</strong> and <strong>containment (protecting the operator)</strong>. The two needs conflict in pressure direction:</p>
<ul>
<li>Sterility requirement: filling area positive, air flows outward (protects the product from contamination)</li>
<li>Containment requirement: operating area negative, air flows inward (prevents toxic dust escaping)</li>
</ul>
<p>Solution: use an <strong>isolator + dedicated HVAC</strong>, so the isolator interior stays sterile and positive while the room around the isolator can be kept negative.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Personnel and material flow is like a space station airlock</h4>
<p>The personnel and material entry/exit design for aseptic potent processing resembles a space station airlock system:</p>
<ul>
<li><strong>Gowning area (high-pressure airlock)</strong> = the preparation room where astronauts put on spacesuits: the transition from "Earth" (the corridor) to "space" (the aseptic area)</li>
<li><strong>De-gowning area (low-pressure airlock)</strong> = the decompression chamber on return: ensures the "toxins" of space (the processing area) are not brought back to Earth</li>
<li><strong>Material entry tunnel (high-pressure HEPA-filtered)</strong> = the pressurized passage by which cargo enters the station</li>
<li><strong>Waste removal (low-pressure tunnel)</strong> = the trash ejection hatch: out only, never in</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Special humidity needs of dry powder aseptic filling</h4>
<p>Aseptic powder products (such as lyophilized powder injectables) need very low relative humidity (RH), otherwise the powder absorbs moisture and cakes. ISPE recommends:</p>
<ul>
<li>Use a <strong>blow-through AHU</strong>, with the fan upstream of the cooling coil, to reduce moisture leakage in the ductwork after dehumidification</li>
<li>This is the exact opposite of the draw-through AHU design used for liquid aseptic filling</li>
</ul>
<p>If your CDMO takes on both liquid and powder aseptic products, the HVAC system must be capable of two different configurations; this is an important facility flexibility consideration.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why is an isolator the best solution to the pressure conflict between "sterility" and "containment"? If an isolator is not used, how would you design the pressure system?</li>
<li>Materials enter the aseptic filling room through a "high-pressure tunnel" and leave through a "low-pressure tunnel". Explain the logic behind this pressure design.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.10 Packaging/Labeling -->
<!-- ============================================================ -->
<div class="section-title">3.10 Packaging/Labeling</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.10: Packaging and Labeling System Schematic]</em></p>
<h3>3.10.1 System Design Considerations</h3>
<ul>
<li>Primary packaging for sterile products is covered in the ISPE Baseline® Guide on Sterile Manufacturing Facilities.</li>
<li><span class="key-term">Primary packaging</span> areas should have the same area requirements as that used for manufacturing. Handling of product exposure and potent compound issues should be addressed. Room pressure or airflow direction may be required.</li>
<li><span class="key-term">Secondary packaging</span> (e.g., sealed bottles into cartons) is usually CNC with worker comfort conditions. Tight humidity control may be needed for specific labeling operations. Room pressure control usually is not required.</li>
<li>Some raw material warehouses in temperate climates need meet only USP storage requirements, sometimes with only supplemental heat in winter provided by steam, gas, or electric unit heaters.</li>
<li>As materials, drug substances, and drug products usually are stored closed and isolated from the room environment, humidity control may not be required.</li>
<li><span class="key-term">Draw-through AHU</span> is considered acceptable with MERV 7 and MERV 13 filtration. Terminal filtration usually is not required.</li>
<li>The use of more elaborate HVAC normally would be driven by business needs, where higher HVAC life cycle costs can be offset by the risk of loss of expensive product.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: HVAC differences between primary and secondary packaging</h4>
<p><strong>Primary Packaging</strong>: containers in direct contact with the product (such as vials and syringes); HVAC requirements are equivalent to the manufacturing area.</p>
<p><strong>Secondary Packaging</strong>: placing sealed product into cartons/boxes; usually only a CNC environment plus personnel comfort conditions are needed.</p>
<p>Key decision principle: <strong>HVAC requirements follow "product exposure risk"</strong>. Is the product still exposed? Use manufacturing area standards. Is the product sealed? Comfort conditions are enough.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Packaging is like boxing food</h4>
<p>A sushi chef putting sushi into a takeaway box (primary packaging) must do it in a clean kitchen. But putting that box into a carry-out bag (secondary packaging) can be done at the counter, with no need to go back to the kitchen. HVAC design follows exactly the same logic.</p>
</div>
<div class="note-box">
<h4>Key Point: Cost-benefit driven HVAC upgrades</h4>
<p>The last point in this section shows real commercial sense: "More sophisticated HVAC is usually driven by business needs, when higher HVAC life-cycle cost can be offset by the risk of expensive product loss."</p>
<p>In other words: storing cheap raw materials? Minimal HVAC will do. Storing a biologic worth a million dollars per batch? Better temperature and humidity control is worth the investment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If your CDMO's packaging area also handles primary packaging of potent compound products, what additional HVAC requirements are needed?</li>
<li>Why might labeling operations require tight humidity control? (Hint: think about label adhesive and print quality.)</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.11 Laboratories -->
<!-- ============================================================ -->
<div class="section-title">3.11 Laboratories</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.11: Laboratory]</em></p>
<p><em>[Figure 3.12: Typical Laboratory Room HVAC Detail (with Pneumatic Actuators)]</em></p>
<h3>3.11.2 System Design Considerations</h3>
<ul>
<li>There are four exhaust ducts shown for the laboratory, two of which service <span class="key-term">fume hoods</span>. One services analytical equipment through flexible drops and the other keeps the laboratory at negative pressure in relation to the corridor or other adjacent spaces when fume hood airflow is low or when room cooling requirements require additional supply air. Laboratory facilities may serve these ducts with individual fans or with a single exhaust plenum held at constant pressure and serviced by one or two larger exhaust fans.</li>
<li>Laboratories using <span class="key-term">volatile solvents or radioisotopes</span> should be negative (commonly via airflow tracking) relative to corridors, offices, and adjacent occupied space. Air from offices or technical spaces adjacent to laboratories should transfer into the laboratory. <span class="key-term">Classified clean laboratory spaces</span> should be positive (via airflow tracking) relative to corridors, offices, and adjacent occupied space. A high pressure bubble airlock should be provided where activities in positively pressurized spaces pose a threat to corridor air quality.</li>
<li>Where chemicals or other hazardous materials are handled in the open, air systems should be <span class="key-term">100% exhaust</span>. Risks of recirculation of laboratory air should be evaluated if energy costs become prohibitive. Glove boxes to reduce dilution volumes and total airflow may be justified.</li>
<li>Recirculation of air in microbial and in-process or materials testing laboratories that do not employ volatile organic solvents may be considered. A <span class="key-term">ductless laboratory hood</span> may be justifiable. These hoods recirculate air to the room through activated carbon filters that remove vapor contamination. Maintenance is critical to the safety of the user.</li>
<li><span class="key-term">VAV control systems</span> are recommended for increased safety through monitoring capabilities and decreased energy usage (using hood diversity and variable flow). Airflow tracking (fixed difference between supply and exhaust) is common.</li>
<li><span class="key-term">Occupancy sensors</span> and night setback can enhance the energy saving potential of VAV systems. Minimum ventilation rates of 8 to 12 are recommended for most laboratories. Minimum ventilation rates below <span class="key-term">6 AC/hr</span> for occupied laboratories are not recommended.</li>
<li>Non-aspirating type diffusers are recommended to be selected and located to minimize velocity and turbulence near the hood face; design cross drafts should not exceed <span class="key-term">30 FPM</span> within 24 inches of the hood opening.</li>
<li>Galvanized exhaust ducts, boxes, and attenuators may be used except where process or research activity requires special corrosion resistance. Laboratory hood exhaust ducts and accessories that are inaccessible should be <span class="key-term">stainless steel (304)</span>. Laboratory hood exhaust ducts which handle large quantities of acids should be high grade stainless steel, Hastelloy, FRP, or other suitable material.</li>
<li><span class="key-term">Perchloric acid</span> digestion hood exhaust requires special handling and cleaning systems. These systems represent an explosion hazard, should be segregated, and designed by experienced professionals.</li>
<li>Stack height above a building roof should be maintained at a 10 ft minimum; although a stack height equal to 30% of the building height is preferred. Stacks should be located to avoid re-entrainment of air into HVAC systems.</li>
<li>Automatic hood closing systems with obstruction detection should be considered for energy savings. VAV boxes should not be oversized.</li>
<li>VAV systems should be sized with a <span class="key-term">diversity factor</span> to allow for savings in airflow and first cost. A factor of 70% of installed load is common.</li>
<li>A general room exhaust should be provided only when the hood flow at minimum sash position requires an air supply rate less than that required to satisfy heat loads or the specified minimum air change rate.</li>
<li>Air change rate or exhaust quantity will usually dictate the supply air quantity. Exhaust quantities should be reset upward when additional cooling is required.</li>
<li>Mounting VAV laboratory controls in accessible panels either flush in alcove outside laboratory or in dedicated rooms should improve ease of maintenance.</li>
<li>Manifolded exhaust systems are considered acceptable, except for perchloric acid hoods which should be on a dedicated exhaust system.</li>
<li>Approved exhausted chemical storage cabinets should be considered for solvents and hazardous materials.</li>
<li>Heat should be recovered from laboratory utility equipment, wherever possible.</li>
<li>Temperature alarms should be provided on refrigerators or freezers. Where critical, these should be connected to the BAS.</li>
<li>Where laboratory offices are on the exterior wall, heating at the perimeter wall is recommended.</li>
<li>Central draw-through air handlers are common. Distributed AHUs may be justified for areas that are frequently shut down.</li>
<li>Supply Air Filtration – <span class="key-term">MERV 7</span> and <span class="key-term">MERV 13/14</span> (in series). If required by product, HEPA may be needed for classified rooms.</li>
<li>Exhaust Air Filtration – As required by application. Where energy recovery is employed MERV 7 filters are required. Scrubbers may be required for some dedicated hoods. HEPA filtration may be required for formulation laboratories, BSL3&amp;4, etc.</li>
<li>In-duct silencers can help decrease noise from exhaust manifold valves. Packless type silencers can be used for chemical exhaust applications.</li>
<li>Biosafety laboratories are outside the scope of this Guide.</li>
</ul>
<h3>3.11.3 Vivarium</h3>
<p>Vivarium facilities should consist of individual suites, each capable of maintaining its own <span class="key-term">microenvironment</span> for the duration of the product study. Guidances are published by AAALAC, ASHRAE, and others.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The core challenge of laboratory HVAC is fume hood integration</h4>
<p><strong>Fume Hood</strong>: the core safety equipment in a laboratory, which prevents chemical vapors escaping by means of inward airflow. The exhaust requirement of the fume hoods directly determines the design of the whole laboratory HVAC.</p>
<p><strong>VAV (Variable Air Volume) system</strong>: an intelligent control system that automatically adjusts airflow according to actual fume hood use. Core advantages:</p>
<ul>
<li><strong>Safety</strong>: airflow tracking ensures the room pressure differential always meets requirements</li>
<li><strong>Energy saving</strong>: full airflow is provided only when a fume hood is open, and airflow is reduced the rest of the time</li>
<li><strong>Diversity factor</strong>: not all fume hoods are fully open at once, so central equipment can be sized at 70% capacity</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: The "two personalities" of laboratory pressure design</h4>
<p>Laboratory pressure design follows two completely opposite logics, as if two people of different temperament lived in the same building:</p>
<ul>
<li><strong>Chemical laboratory ("pull inward" type)</strong>: uses volatile solvents or radioactive isotopes; kept negative so that hazardous vapors do not drift into the corridor (protecting people outside)</li>
<li><strong>Clean laboratory ("push outward" type)</strong>: microbiological testing or in-process control; kept positive so that corridor contamination does not enter the laboratory (protecting the test samples)</li>
</ul>
<p>If your QC laboratory has both chemical analysis and microbiological testing, you must zone the design carefully so the two "personalities" do not interfere with each other.</p>
</div>
<div class="note-box">
<h4>Key Point: Airflow disturbance in front of the fume hood</h4>
<p>A frequently overlooked design detail: within 24 inches (60 cm) in front of the fume hood opening, <strong>cross-draft must not exceed 30 FPM (0.15 m/s)</strong>.</p>
<p>Why? If airflow from a supply diffuser passes in front of the fume hood, it disturbs the hood's inward airflow and lets hazardous vapors escape. This is why ISPE recommends <strong>non-aspirating diffusers</strong>, which produce gentler, more uniform airflow.</p>
</div>
<div class="formula-box">
<h4>Quick Reference: Laboratory HVAC Design Parameters</h4>
<pre>Minimum air changes (occupied laboratory): 6 AC/hr
Recommended air changes: 8-12 AC/hr
VAV diversity factor: 70% (commonly used value)
Cross-draft limit in front of fume hood: ≤ 30 FPM (0.15 m/s)
Minimum exhaust stack height: 10 ft (3 m) or 30% of building height
High-level acid exhaust ductwork: 304SS or Hastelloy/FRP
Night mode: occupancy sensor + setback (Night Setback)</pre>
</div>
<div class="concept-box application">
<h4>Practical Application: Optimizing HVAC investment for a CDMO QC laboratory</h4>
<p>For a CDMO, the QC laboratory is a necessary area that does not directly generate revenue. HVAC optimization strategies:</p>
<ul>
<li><strong>VAV system</strong>: higher initial investment, but saves 30-50% of energy and pays back within 2-3 years</li>
<li><strong>Occupancy sensors + night setback</strong>: a QC laboratory is usually used only on the day shift, so reducing airflow at night saves a great deal of energy</li>
<li><strong>Automatic fume hood sash closing system</strong>: prevents sashes being left open after people leave, avoiding unnecessary exhaust</li>
<li><strong>Heat recovery</strong>: recovering heat from fume hood exhaust air (but watch chemical compatibility)</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why must a perchloric acid fume hood use a dedicated exhaust system and not share it with other fume hoods?</li>
<li>A CDMO's QC laboratory has 12 fume hoods. With a 70% diversity factor, for how many fume hoods should the central exhaust equipment be sized?</li>
<li>Why are ductless laboratory hoods "not common" and why is maintenance critical? What happens once the activated carbon is saturated?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.12 Sampling/Dispensing -->
<!-- ============================================================ -->
<div class="section-title">3.12 Sampling/Dispensing</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.13: Sampling and Dispensing]</em></p>
<h3>3.12.1 System Design Considerations</h3>
<ul>
<li>Specific product requirements are in the appropriate ISPE Baseline® Guide.</li>
<li><span class="key-term">Once-through air</span> may be applied for solvent use. Recirculated room air is possible with adequate air filtration. Exhaust air for sampling stations should not be recirculated.</li>
<li>Central Filtration should be minimum <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. Starting materials for aseptic processing may require HEPA filtration to meet <span class="key-term">Grade C or D</span>.</li>
<li><span class="key-term">Airflow Tracking</span> or room pressure control are recommended for room segregation.</li>
<li>Powder sampling/dispensing may require low RH.</li>
<li>Airlocking between warehousing and sampling spaces is expected.</li>
<li>The area classification and environmental conditions in sampling and dispensing should reflect the conditions used when charging materials to the process.</li>
<li><span class="key-term">Unidirectional Flow modules</span> are, typically, employed as local protection for sampling activities, this gives greater flexibility when multiple materials are sampled or dispensed in a given area.</li>
<li>LEV should be considered for sampling or dispensing of hazardous materials. Exhaust hoods designed for this purpose are commercially available.</li>
</ul>
<h3>3.12.2 Downflow Booth</h3>
<p><em>[Figure 3.14: Uni-Directional Flow Booth for Local Protection]</em></p>
<p>The <span class="key-term">downflow booth</span> is a "packaged" HVAC system integrated into a booth that has sidewalls, a ceiling plenum, and a low level return inside the booth at the front. The unit is designed to provide operator protection when handling hazardous materials.</p>
<p>The design concepts are shown in Figure 3.14. The discharge HEPA filter (usually a safe change unit) may be mounted in the ductwork from the fan to the ceiling plenum with the ceiling a proprietary material designed to provide uniform <span class="key-term">laminar downflow</span> of air or the booth ceiling can be made up of HEPA filters. By introducing a material with a high pressure drop, the system creates a uniform high velocity downward flow from the ceiling.</p>
<p>The high air change rate means that heat builds up in the booth from the fan energy; therefore, the system usually has a <span class="key-term">cooling coil</span> mounted in the airstream controlled to maintain the temperature in the booth.</p>
<p>A small portion of air (usually around <span class="key-term">10%</span>) is bled from the plenum in order to create an inward flow of air in the front of the booth to provide containment; usually the systems have vinyl curtains mounted on the front to encourage the inflow at a low level.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The "dual identity" of sampling/dispensing areas</h4>
<p>Sampling and dispensing areas are the <strong>bridge between the warehouse and the process</strong>. The HVAC design must reflect the requirements of the "downstream process":</p>
<ul>
<li>If the material goes into an aseptic process: the sampling area may need a Grade C or D environment</li>
<li>If the material goes into an OSD process: a CNC environment is usually sufficient</li>
<li>If hazardous materials are handled: LEV and operator protection are needed</li>
</ul>
<p><strong>Downflow Booth</strong>: an integrated HVAC device that blows uniform HEPA-filtered air downward from the ceiling and uses 10% of the exhaust air volume to create inward airflow at the front of the booth, forming an "invisible air door" that protects the operator.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A downflow booth is like an "air waterfall"</h4>
<p>Imagine standing behind a small waterfall: water falls evenly from above (HEPA-filtered air), you stand inside (the working area), and dust cannot pass through the water curtain to reach your breathing zone. There is a drain at the bottom (low-level return) that carries away everything the water has washed down. The water curtain at the front (vinyl curtain + 10% exhaust) stops outside wind from scattering the falling water.</p>
</div>
<div class="note-box">
<h4>Key Point: An airlock is required between the sampling area and the warehouse</h4>
<p>ISPE explicitly requires that the warehouse and sampling space be separated by an <strong>airlock</strong>. The reasons:</p>
<ul>
<li>The warehouse is usually an uncontrolled environment (CNC or lower)</li>
<li>The cleanliness of the sampling area must match the requirements of the downstream process</li>
<li>When containers are opened for sampling, the product is exposed to the environment, so environmental conditions directly affect product quality at that moment</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE say that sampling station exhaust "should not be recirculated" while general room air may be? What is the difference in risk between the two?</li>
<li>For a CDMO serving both OSD and aseptic product lines, to what grade should the sampling area be designed? How do you balance cost and compliance?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.13 Admin & 3.14 Warehouse -->
<!-- ============================================================ -->
<div class="section-title">3.13 - 3.14 Administrative, General Building &amp; Warehouse</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.15: Admin Area System Schematic (Sample)]</em></p>
<h3>3.13.1 System Design Considerations</h3>
<ul>
<li>See general design considerations in Section 3.2.</li>
<li>Most office areas use <span class="key-term">VAV HVAC</span>, which is more energy efficient, but may, by its nature, create variable room pressures inside the office. If the administrative area borders on a pressure controlled processing area or the area of common pressure reference, there may be a disturbance of pressures inside the processing area. However, careful HVAC design can solve this problem.</li>
</ul>
<h3>3.14 Warehouse</h3>
<h3>3.14.1 System Design Considerations</h3>
<ul>
<li>Many warehouse facilities do not have central air handling, using only unit heaters. Be sure that their very warm air outlets do not overheat high-stacked material.</li>
<li>See product data or the <span class="key-term">USP</span> or equivalent pharmacopoeia for finished product temperature and RH requirements. The USP defines a limit for <span class="key-term">"controlled room temperature storage"</span> of <span class="key-term">15 to 30°C (59 to 86°F)</span> with a <span class="key-term">Mean Kinetic Temperature (MKT)</span> below 25°C (77°F).</li>
<li>Biological products may require lower temperatures than the USP specifies and may require a <span class="key-term">"cold chain"</span> or series of cold storage and handling areas to meet stability criteria.</li>
<li>The warehouse should be <span class="key-term">"temperature mapped"</span> to identify normally "hot" and "cold" locations and define the relationship between these locations and the measured temperature at the control sensors.</li>
<li>Mapping of temperature extremes in high bay warehouses is recommended.</li>
<li>Dedicated exhaust may be required for <span class="key-term">battery charging areas</span> to remove hydrogen gas emitted by charging lead/acid batteries.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The key to warehouse HVAC is temperature mapping</h4>
<p><strong>Temperature Mapping</strong>: installing temperature sensors at multiple locations in the warehouse and recording temperature continuously for at least one year (covering all seasons) to identify "hot spots" and "cold spots".</p>
<p><strong>Mean Kinetic Temperature (MKT)</strong>: a weighted average temperature that reflects the actual effect of temperature fluctuations on product stability. USP requires MKT &lt; 25°C.</p>
<p>This means that even if the temperature occasionally exceeds 30°C, the warehouse remains compliant as long as MKT stays below 25°C, but you must have data to prove it.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Temperature mapping is the "warehouse health check report"</h4>
<p>Just as the human body needs regular health checks to find out which organs are at potential risk, a warehouse needs a "check-up" to learn which areas tend to run too warm or too cold. High racking near the ceiling is like a "forehead prone to fever", and loading doors near the entrance are like a "nose prone to catching cold".</p>
</div>
<div class="note-box">
<h4>Key Point: Office-area VAV systems can disturb process area pressure differentials</h4>
<p>This is an underestimated design risk: office VAV systems automatically adjust airflow according to occupancy and heat load, causing pressure fluctuations in the office area. If the office area is <strong>directly adjacent to a controlled process area</strong>, these fluctuations can interfere with the process area's pressure differential control.</p>
<p>Solution: place a buffer corridor or airlock between the office and process areas, or use a constant air volume (CAV) system for the part of the office area adjoining the process area.</p>
</div>
<div class="note-box">
<h4>Key Point: Cold chain needs for biologics</h4>
<p>Biologics (such as monoclonal antibodies and mRNA vaccines) usually require storage at 2-8°C or even -20°C or -80°C. This goes far beyond the USP "controlled room temperature" standard and requires:</p>
<ul>
<li>Dedicated refrigerators/freezers</li>
<li>Continuous temperature monitoring + alarm system</li>
<li>Backup power supply (uninterruptible)</li>
<li>Cold chain validation documentation</li>
</ul>
<p>For a CDMO, offering full cold chain capability is a prerequisite for winning high-value biologics contracts.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>On the hottest day of summer, one area of your warehouse reaches 35°C for 4 hours, but the annual MKT is still 24°C. Does this area still meet the USP "controlled room temperature" requirement? What documentation do you need to support this conclusion?</li>
<li>Why does a battery charging area need dedicated exhaust? What safety risks arise if there is none?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.15 Process Equipment Integration -->
<!-- ============================================================ -->
<div class="section-title">3.15 Process Equipment Integration</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There are specific requirements for process equipment. Specific aspects for the area containing process equipment should be considered in the design of HVAC systems.</p>
<h3>3.15.1 Dust Extract Systems</h3>
<p>Where there is a common dust extract system, aspects to consider in the HVAC system design include:</p>
<ul>
<li>What happens if the unit fails? Does the unit have a damper that closes, preventing air leaving the system? Is the pressure difference between the rooms served by the system adequate to obtain flow with a consequential risk of <span class="key-term">cross contamination</span>?</li>
<li>How does the <span class="key-term">dust collector</span> clean itself? Some units are cleaned by a shaker mechanism; others use a pulse of compressed air. During this pulse, which is in the opposite direction to the normal airflow, the extract air flow can halt or even reverse for a short period, is this acceptable?</li>
<li>One of the advantages of a remote system is that the system heat gain is outside the room and the extract normally is located near an area where the equipment heat gain is high, so heat gains are extracted from the room, reducing the load on the area HVAC system. In addition, duct pressure is negative; keeping contaminants in the system should the duct develop a leak.</li>
</ul>
<h3>3.15.2 Granulators/Coaters/Fluid Bed Dryers</h3>
<p>These units typically have <span class="key-term">dedicated air-handling systems</span> that are independent of the area HVAC. The design should consider what happens during periods of non-use and whether there is potential for moisture to migrate from an outside high-humidity environment into the system. Other aspects to consider include:</p>
<ul>
<li>Assess the risks of corrosion during use – what ductwork materials should be used?</li>
<li>What areas of the duct are pressurized? What is the risk of drawing in untreated air? What is the risk of potentially contaminated (with product) air leaking out?</li>
<li>If for multiple campaigned products, does the duct need <span class="key-term">Clean In Place (CIP)</span>?</li>
</ul>
<h3>3.15.3 Glassware Depyrogenation Tunnels</h3>
<p><span class="key-term">Glassware depyrogenation tunnels</span> generally are located between rooms with different area classifications (grades) and operate intermittently. They present a challenge to HVAC system designers. Area pressure differentials typically need to be held at a consistent level, usually requiring some type of <span class="key-term">active pressure control</span>.</p>
<p>As tunnels are started up and the temperatures and volumes stabilize, there is a dynamic period in terms of changing airflow during which filling is not in operation. Without a pressurized cool in-feed zone between the washer and the heat zone of the tunnel, held at the same pressure as the sterile filling line, extremely hot air can exit the front of the tunnel, creating a need for local exhaust to remove the excess heat and potentially creating a hazard.</p>
<p>Other issues with depyrogenation tunnels include the testing and integrity of <span class="key-term">high temperature HEPA filters</span> and the monitoring of particle levels in the hot zone (sometimes over 325°C).</p>
<h3>3.15.4 Isolator Systems</h3>
<p><em>[Figure 3.16: Isolator System Schematic 1]</em></p>
<p><em>[Figure 3.17: Isolator System Schematic 2]</em></p>
<p>Where aseptic processing or containment of hazardous materials is required, <span class="key-term">barrier-isolator technology</span> may be applied. Generally, when a closed isolator is used in aseptic processing and can be pressurized, room air class can be relieved by one or (often) two levels, requiring fewer air class zones, less gowning, and <span class="key-term">lower HVAC airflow</span>.</p>
