<p>When an isolator is used as containment for non-sterile products, potential for product release to the air and cross-contamination often is greatly reduced, lessening risk to product and operators and requiring less rigorous HVAC systems.</p>
<p>Isolators are a microenvironment and the area of greatest risk, and therefore, greatest environmental control is minimized. This design makes isolators a <span class="key-term">"green" technology</span> with lower energy consumption than conventional processing.</p>
<p>Isolator technology for aseptic processing or containment of hazardous material can reduce the exposure of operators to product and the exposure of product to disinfection chemicals that may be used in a conventional aseptic processing suite.</p>
<p>Isolators may be fed with room air or by dedicated air handlers. The use of <span class="key-term">dedicated air handlers</span> decreases the risk of <span class="key-term">VPHP (vapor phase hydrogen peroxide)</span> escape from the isolator and simplifies balancing of the room and enclosure. Use of room air is more energy efficient and potentially demonstrates less impact on isolator pressurization relative to the room because of changes in the isolator operating mode (or phase).</p>
<p>Depending on the source of makeup air to an isolator's air handling system, there may be an effect on room pressure when an isolator is in use. Most isolators have multiple operating modes for open setup with unidirectional flow, CIP, closed-operation. The integration of an isolator to a processing room requires careful consideration of all operating phases and conditions.</p>
<p>VPHP sensors should monitor the room around the isolator and mechanical spaces outside the room as a further safety measure.</p>
<p>The air classification required for the background environment depends on the design of an isolator and the application. Room cooling loads should account for the heat generated by the isolator fan system(s).</p>
<h3>3.15.5 Vial Capping</h3>
<p>The 2008 revision to <span class="key-term">EU GMP Volume 4 Annex 1</span> provides specific requirements for finishing of sterile products, specifically for freeze drying vials:</p>
<div class="quote-box">"Partially stoppered freeze drying vials should be maintained under Grade A conditions at all times until the stopper is fully inserted."</div>
<div class="quote-box">"As the equipment used to crimp vials can generate large quantities of non viable particulates, the equipment should be located at a separate station equipped with adequate air extraction."</div>
<div class="quote-box">"Vial Capping can be undertaken as an aseptic process using sterilized caps or as a clean process outside the aseptic core. Where this latter approach is adopted, vials should be protected by Grade A conditions up to the point of leaving the aseptic filling area, and thereafter, stoppered vials should be protected with a Grade A supply until the cap has been crimped."</div>
<p>Where facilities are being modified to comply with these regulations, the following factors should be considered:</p>
<ul>
<li>A <span class="key-term">UFH</span> can be used to provide a robust Grade A (Grade 5) local airflow.</li>
<li>The loss of air from an area due to an extract system for capper particles should be considered during balancing, unless the air is re-introduced into the room (via a HEPA filter).</li>
<li>The heat gains from the fans of unidirectional flow and extract systems should be considered.</li>
</ul>
<h3>3.15.6 Lyophilizer</h3>
<p>As the loading and unloading of a <span class="key-term">freeze dryer</span> should be under Grade 5 (Grade A) conditions, it is usual to place a large UFH over the lyophilizer door. <span class="key-term">Smoke tests</span> (with and without operator presence) may reveal poor air patterns near the bottom of the door opening. A low level return (with considerable airflow) below the lyophilizer door may help improve patterns.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Process equipment and HVAC "dance together"</h4>
<p>Process equipment does not operate in isolation: every piece of equipment affects room pressure differential, temperature, humidity and airflow pattern. This section covers five key categories of equipment integration challenges:</p>
<ul>
<li><strong>Dust Extract</strong>: cross-contamination risk on failure, and airflow reversal during pulse cleaning</li>
<li><strong>Granulators/Coaters/FBD (fluid bed dryers)</strong>: separate AHU, moisture protection during non-operating periods, CIP requirements</li>
<li><strong>Depyrogenation Tunnel</strong>: spans classified areas, start-up dynamic period, 325°C high-temperature HEPA testing</li>
<li><strong>Isolator</strong>: effect of multiple operating modes on room pressure differential, VPHP leak monitoring</li>
<li><strong>Capping/Lyophilizer</strong>: Grade A protection needs, aluminum particle exhaust</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: The isolator is the "space station", RABS is the "clean room"</h4>
<p>Back to our familiar analogy:</p>
<ul>
<li><strong>Isolator</strong> = space station: a fully enclosed micro-environment, self-sufficient inside and physically separated from the outside. Even if the outside is "space" (a lower-grade environment), the inside stays safe</li>
<li><strong>RABS (Restricted Access Barrier System)</strong> = clean room: an open barrier that relies on the airflow quality of the surrounding environment (Grade B background) to maintain sterility</li>
</ul>
<p>ISPE calls the isolator a <strong>"green technology"</strong> because the background environment can be downgraded, greatly reducing HVAC airflow and energy use. This is the direction future CDMO facilities are heading.</p>
</div>
<div class="note-box">
<h4>Key Point: HVAC design traps of the depyrogenation tunnel</h4>
<p>The depyrogenation tunnel is the HVAC challenge most easily overlooked on an aseptic filling line:</p>
<ul>
<li><strong>Unusual location</strong>: it spans two rooms of different cleanliness grades (the vial washing area vs the filling area)</li>
<li><strong>Intermittent operation</strong>: airflow dynamics during start-up and stabilization disturb the pressure differentials</li>
<li><strong>No pressurized cold infeed zone</strong>: hot air (up to 350°C) can spill out of the tunnel entrance</li>
<li><strong>High-temperature HEPA testing</strong>: verifying HEPA integrity in an environment above 325°C is a major technical challenge</li>
</ul>
<p>The key to the solution: provide a <strong>pressurized cold infeed zone at the same pressure as the filling line</strong>, and use <strong>active pressure differential control</strong> to handle the dynamic changes during tunnel start-up.</p>
</div>
<div class="note-box">
<h4>Key Point: Effect of isolator operating mode changes on room pressure differential</h4>
<p>An isolator has several operating modes: open setup (unidirectional flow), CIP, closed operation, VPHP decontamination and aeration purge. Each mode change may alter the airflow relationship between the isolator and the room.</p>
<p>Pay particular attention to the <strong>VPHP aeration purge phase</strong>: air exhausted from the isolator is no longer returned to the room (because it contains residual H2O2), which causes the room pressure to drop. HVAC controls must anticipate these transitional states.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: Capping strategy decisions for a CDMO</h4>
<p>EU Annex 1 provides two compliant routes for capping:</p>
<ul>
<li><strong>Option A: Aseptic capping</strong>: sterilized aluminum caps are applied within the aseptic core. Advantage: simpler process. Disadvantages: high equipment cost and difficult management of aluminum particle contamination</li>
<li><strong>Option B: Clean capping</strong>: done outside the aseptic core, but stoppered vials must be protected by Grade A airflow until the cap is crimped. Advantage: relatively simple equipment. Disadvantage: requires an additional UFH and exhaust system</li>
</ul>
<p>Most CDMOs choose Option B with UFH protection because it is easier to retrofit into an existing facility.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>When a dust extract system uses compressed air pulse cleaning, airflow may briefly reverse. What cross-contamination risk does this create for a dust extract system shared by multiple rooms? How can the risk be reduced?</li>
<li>What are the advantages and disadvantages of an isolator using "room air" versus a "dedicated AHU" as its air supply? How should a CDMO choose?</li>
<li>Why does the UFH in front of a lyophilizer door need smoke testing under both "with operators" and "without operators" conditions?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 3.16 Medical Devices -->
<!-- ============================================================ -->
<div class="section-title">3.16 Medical Devices</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><em>[Figure 3.18: Typical AF&amp;ID for "Clean" or Bioburden Reduced, Device Assembly]</em></p>
<p><em>[Figure 3.19: Horizontal Flow Clean Workstation]</em></p>
<p>Requirements for environmental control in <span class="key-term">medical device</span> facilities are based on the risk to patients from a medical device and downstream processing. For further information on the risks and classification of medical devices, see Appendicies 8 and 10.</p>
<p>Where devices do not contact the patient or contact the patient only externally, cleanliness requirements may be equivalent to those for packaging areas.</p>
<p>Where medical device components are used internally, but are processed downstream (e.g., <span class="key-term">terminally sterilized</span>) processing typically should be performed in a classified space, as with other sterile products.</p>
<p>Where devices or components of a device are used internally for patients, <span class="key-term">aseptic considerations</span> should be applied.</p>
<p>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces:</p>
<ul>
<li>Isolation via an airlock should be used. Where solvents are used (e.g., for welding plastics), <span class="key-term">pressure bubble airlocks</span> are recommended to prevent migration of flammable vapors to the building.</li>
<li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
<li>AHU filtration – <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
<li>Final filtration – <span class="key-term">95% DOP/PAO efficiency</span> is recommended in non-aseptic product areas; terminal HEPA filters may be appropriate.</li>
<li>Return or exhaust air grilles may be equipped with removable 30% dust stop filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
<li>Airflow and makeup air delivery should be directed to protect the product.</li>
<li>Dust collection with high transport velocities (<span class="key-term">3000 to 5000 fpm, 15 to 25 m/s</span>) may be required where plastics or metals are machined.</li>
<li>LEV for smoke and solvent vapor removal may be required where machining metal, welding metal and solvent, or heat welding plastics. These should be designed and engineered according to ACGIH standards.</li>
<li>The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on recirculation.</li>
<li>Recirculation of LEV exhaust to the AHU or the general building usually is not acceptable.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Medical device HVAC follows the principle of "patient risk classification"</h4>
<p><strong>Medical Device</strong>: an extremely broad scope, from external bandages to implantable heart valves. HVAC requirements depend entirely on the device's <strong>patient risk level</strong>:</p>
<ul>
<li><strong>No patient contact / external contact only</strong>: HVAC requirements equivalent to a packaging area; basic controls are enough</li>
<li><strong>Internal use with terminal sterilization</strong>: a classified environment is needed (such as Grade C/D), because terminal sterilization is the final safety net</li>
<li><strong>Internal use without terminal sterilization</strong>: aseptic processing standards must be used, equivalent to the HVAC requirements for injectable filling</li>
</ul>
<p>This classification logic fully matches the decision hierarchy: <strong>sterility assurance (patient safety) is always the first priority</strong>.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Medical device HVAC is like hygiene standards for tableware</h4>
<p>Different types of tableware need different levels of cleanliness:</p>
<ul>
<li><strong>Takeaway carton (outer packaging that does not touch food)</strong> = basic hygiene is enough</li>
<li><strong>Plate (touches food but will be washed again)</strong> = needs a clean storage environment, but there is a final washing step</li>
<li><strong>Scalpel (goes directly into the body)</strong> = must be handled under sterile conditions, with zero tolerance for error</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: A unique challenge of medical device manufacturing: metal/plastic machining</h4>
<p>Unlike pharmaceutical facilities, medical device manufacturing may involve industrial processing such as metal cutting and plastic welding. This creates unique HVAC needs:</p>
<ul>
<li><strong>High-velocity dust extraction</strong>: metal/plastic debris needs a high conveying velocity of 3000-5000 fpm (15-25 m/s) to be transported effectively</li>
<li><strong>Solvent vapor removal</strong>: solvent vapors from plastic welding need to be removed by LEV and must not be recirculated</li>
<li><strong>Pressure bubble airlock</strong>: pressure bubble airlocks are recommended for areas using solvents, to prevent flammable vapors spreading to other parts of the building</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What grade of HVAC should an assembly line for an implantable orthopedic device (such as an artificial joint) use? What if the device will undergo downstream gamma sterilization?</li>
<li>Why must LEV exhaust in medical device manufacturing not be recirculated to the AHU? How is this similar to the rule for OSD facilities?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>OSD non-potent</strong>: CNC environment, MERV 7+13/14 filtration, airlock isolation, LEV dust control. Concurrent multi-product needs double HEPA and pressure airlocks</li>
<li><strong>OSD potent</strong>: closed containment is the first choice, 100% once-through air or double HEPA, BIBO filters, audible/visual alarms. Operator protection is as important as product protection</li>
<li><strong>Aseptic processing</strong>: terminal HEPA (ceiling-mounted), pressure cascade, unidirectional airflow at 0.45 m/s, 24/7 operation, 304SS ductwork. The highest-level HVAC requirements in ISPE</li>
<li><strong>Aseptic potent powder</strong>: isolator + dedicated HVAC resolves the "positive vs negative pressure" conflict. Blow-through AHU is used for low-humidity control</li>
<li><strong>Packaging/labeling</strong>: primary packaging is equivalent to the manufacturing area standard; secondary packaging needs only CNC + comfort conditions</li>
<li><strong>Laboratories</strong>: VAV system + fume hood integration is the core. Chemical laboratories negative, clean laboratories positive. Minimum 6 AC/hr, recommended 8-12 AC/hr</li>
<li><strong>Sampling/dispensing</strong>: HVAC grade should match the downstream process needs. Downflow booths provide operator protection</li>
<li><strong>Warehouse</strong>: USP controlled room temperature 15-30°C / MKT &lt; 25°C. Temperature mapping is a basic requirement. Biologics need a cold chain</li>
<li><strong>Process equipment integration</strong>: the isolator is a "green technology" that allows the background environment grade to be lowered. Depyrogenation tunnels, capping and lyophilizers all have special HVAC considerations</li>
<li><strong>Medical devices</strong>: HVAC follows patient risk level, from packaging area standards to aseptic processing standards, depending on the device's intended use and downstream sterilization method</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 3: 4. Design Review ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Chapter 3: 4. Design Review</h2>
                <p>p81-p88</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p81 - p88</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the definitions and purpose of Design Review and Design Qualification (DQ), and their role in the HVAC system lifecycle</li>
<li>Master the seven objectives of design review, and why reviewing before construction greatly reduces cost and risk</li>
<li>Understand the logic for separating GEP review from GMP review, and when a formal Design Qualification (DQ) needs to be launched</li>
<li>Become familiar with the use cases and key review items of the four design review checklists, Table 4.1 to Table 4.4</li>
<li>Learn how to assemble a cross-functional design review team and use risk tools such as FMEA to strengthen design robustness</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 4.1 Design Review (Design Qualification) -->
<!-- ============================================================ -->
<div class="section-title">4.1 Design Review (Design Qualification)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This chapter provides guidance on verifying that the design as issued for construction will meet the <span class="key-term">user requirements</span>.</p>
<p>It is easier and more cost effective to change a design before it is constructed than during or after construction, and therefore, there is less impact on capital cost and schedule. As the design develops, input from all interested parties should be considered to avoid later changes.</p>
<p>The process of reviewing a design (drawings and specifications) as it develops from concept to issued-for-construction status has several objectives:</p>
<ul>
<li>to ensure that a design follows preferred custom and practice</li>
<li>to ensure that the concepts proposed are capable of meeting the requirements defined in the <span class="key-term">User Requirement</span> documentation, i.e., user expectations</li>
<li>to ensure that a design minimizes risk to <span class="key-term">product quality/patient safety</span></li>
<li>to ensure that a design is robust and will perform reliably and that performance can be documented</li>
<li>to ensure that a design proposed is cost effective</li>
<li>to ensure that design options, the <span class="key-term">life cycle costs</span>, and the risks have been identified and addressed</li>
<li>where an end user has preferred suppliers, the review should confirm that these have been specified</li>
</ul>
<p>Common practice is for a design to receive comments for the designer (engineer of record) to incorporate or provide a rationale for not incorporating. Users usually do not approve a design to avoid making design responsibility unclear.</p>
<p>For systems that may affect product quality, it is a common practice to split design reviews into two categories:</p>
<ol>
<li>engineering or technical reviews</li>
<li>quality (or GMP) focused reviews</li>
</ol>
<p>A final specific "quality" review usually is performed to confirm that the HVAC system (and the specified related conditions for the areas it serves (temperature, humidity, classification, DPs, etc.) comply with GMP regulations/organizational standards. This review may be called <span class="key-term">Design Qualification</span>, allowing the statement to be formally made that the design as reviewed is fit for its intended use, as well as confirming that the user requirements are met.</p>
<p>It should be noted that there are regulations requiring this review. <span class="key-term">ICH Q7</span> suggests a design review and the European regulations state:</p>
<div class="quote-box">
            "The first element of the validation of new facilities, systems, or equipment could be design qualification (DQ)."
        </div>
<div class="quote-box">
            "The compliance of the design with GMP should be demonstrated and documented."
        </div>
<p>The process of reviewing and accepting a design to be released for construction or the overall review process also may be considered a qualification of the design, because it confirms that the user organization has reviewed the design (documented through the design review process) and agrees to release the design for implementation.</p>
<p>Once a design has been accepted as fit for its intended use, <span class="key-term">formal change control</span> should be applied. Formal change control should ensure the system remains in compliance and is fit for its intended use. Individual change requests may be reviewed or a single review of the system and all changes may be performed during <span class="key-term">installation qualification</span>.</p>
<p>Figure 4.1 shows (diagrammatically) an overview of a typical design/design review process.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Design Review vs. Design Qualification</h4>
<p><strong>Design Review</strong>: a systematic review of drawings and specifications by a cross-functional team during design development, to ensure the design meets user needs and engineering best practice. It is an ongoing activity that runs from the concept stage through to construction tender.</p>
<p><strong>Design Qualification (DQ)</strong>: the final "quality review" step that formally confirms the design meets GMP regulatory requirements and declares the design "fit for intended use". DQ is the first step of the V-Model qualification lifecycle.</p>
<p>How the two relate: Design Review is the broader engineering activity; DQ is the subset of it that focuses on GMP compliance.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Reading the Blueprint Before Building a House</h4>
<p>Imagine you are building a new house. Before breaking ground, you get the architect, the plumber/electrician and the interior designer to go through the blueprint together:</p>
<ul>
<li>The <strong>architect</strong> confirms structural safety (= engineering review)</li>
<li>The <strong>fire department</strong> confirms escape routes meet regulations (= GMP review)</li>
<li>The <strong>homeowner</strong> confirms the layout meets their needs (= URS comparison)</li>
</ul>
<p>Changing a line on the blueprint takes minutes, but tearing out walls to reroute pipes after the house is built costs a fortune. HVAC design review follows exactly the same logic: <strong>a problem found before construction costs about 1/10 of one found afterwards</strong>.</p>
</div>
<div class="note-box">
<h4>Key Point: DQ Is a Regulatory Requirement, Not Optional</h4>
<p>ICH Q7 and EU GMP explicitly require DQ. Many companies mistakenly think DQ is merely "good engineering practice", but in fact:</p>
<ul>
<li>EU GMP Annex 15 explicitly lists DQ as the first step of validation</li>
<li>FDA expects to see documented evidence that the design complies with GMP</li>
<li>The DQ report is the first qualification document an inspector reviews</li>
</ul>
<p>In a CDMO environment DQ is even more critical, because the HVAC system must meet the environmental needs of several clients' products at the same time.</p>
</div>
<div class="note-box">
<h4>Key Point: Design Approval vs. Design Review</h4>
<p>The source text states specifically: "Users usually do not approve a design to avoid making design responsibility unclear."</p>
<p>This is an important regulatory concept: <strong>users review the design but do not approve it</strong>. Design responsibility remains with the design engineer (the engineer of record). The user's role is to give comments and confirm that requirements are met, not to take on design responsibility. This is critical for determining accountability when problems arise.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: Design Review Strategy for a CDMO</h4>
<p>For an aseptic filling CDMO, HVAC design review must pay particular attention to:</p>
<ul>
<li><strong>Multi-product flexibility</strong>: different clients' products may need different temperature and humidity ranges. Does the design leave room for adjustment?</li>
<li><strong>Cross-contamination control</strong>: can the pressure differential cascade and airflow direction prevent cross-contamination between products?</li>
<li><strong>Multi-regulator compliance</strong>: the same facility may need to meet FDA, EMA and PIC/S requirements at the same time</li>
<li><strong>Capacity expansion</strong>: does the design reserve HVAC capacity for future production lines?</li>
</ul>
<p>We recommend writing these CDMO-specific needs explicitly into the URS, to avoid discovering gaps only at design review.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO's HVAC design passed engineering review, but construction started before any GMP review was done. If an inspector finds this, what observation might they raise?</li>
<li>After DQ is complete, a client asks to upgrade a cleanroom from ISO 8 to ISO 7. What process should this change follow, and why?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Knowledge Capture Systems & Review Methods -->
<!-- ============================================================ -->
<div class="section-title">4.1 (cont'd) Knowledge Capture &amp; Review Methods</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Organizations may develop <span class="key-term">knowledge capture systems</span> such as:</p>
<ul>
<li>design review checklists (see Table 4.1 to Table 4.4)</li>
<li>design guides: defining the preferred way of designing a given system type, e.g., HVAC systems or compendial water systems</li>
</ul>
<p>These approaches should ensure that organizational experience and preferences are both captured and considered. They also should consider novel concepts.</p>
<p>The review method to be used should be defined and review participants should agree to the method. The method and participants may vary depending on the system type.</p>
<p>A preferred approach for design review is for a <span class="key-term">multi-disciplinary team</span> to ensure that key viewpoints are considered with SMEs in HVAC, controls, commissioning, and regulatory requirements.</p>
<p>For areas where high system reliability is required, e.g., vivariums, a formal review may be conducted, such as using a <span class="key-term">Failure Modes and Effects Analysis (FMEA)</span> to ensure that the design is adequately robust. A simplified version of this approach may be beneficial, considering the effect of system failures on adjacent areas to ensure that the design is robust and that system failure will not compromise product.</p>
<p>Notes taken from the design review should be implemented through drawing and specification changes. If the revision cross references the notes, it may not be necessary to formally close out all actions in a GEP environment. SMEs who sign off drawings for construction are expected to check that necessary changes have been incorporated in the drawing.</p>
<p>Large projects usually have multiple reviews at key stages, e.g., a review at the concept stage (to ensure that the user team agrees with the proposals from the A&amp;E design company), interim design reviews, and a final review. These may focus on individual systems, or on specific areas of the design, e.g., HVAC systems or chilled water systems.</p>
<p>For smaller projects, e.g., with one system, there may be fewer reviews, but there should be one review before design release, as a minimum. The project team should agree the approach to be applied to a specific project.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Knowledge Capture</h4>
<p>What ISPE emphasizes here is the <strong>institutionalization of organizational knowledge</strong>: do not let experience stay only in the heads of senior engineers. Two key tools:</p>
<ul>
<li><strong>Design Review Checklists</strong>: standardized review lists that make sure every review covers all key aspects (see Tables 4.1 to 4.4)</li>
<li><strong>Design Guides</strong>: in-house design standards that define the "usual practice" for HVAC systems</li>
</ul>
<p>The value of these two tools is that organizational knowledge is retained even when senior engineers leave. For a CDMO, they are also key to ensuring consistency across sites.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Pilot's Checklist</h4>
<p>Before a Boeing 737 takes off, no matter how experienced the pilots are, they must complete the pre-flight checklist item by item. This is not because pilots are unprofessional, but because:</p>
<ul>
<li>The human brain easily misses things when handling complex systems</li>
<li>A checklist ensures the same quality standard every time</li>
<li>It distills hard lessons learned from past accidents</li>
</ul>
<p>The HVAC design review checklists (Tables 4.1 to 4.4) are the HVAC engineer's "pre-flight checklist".</p>
</div>
<div class="note-box">
<h4>Key Point: Applying FMEA in HVAC Design</h4>
<p>The source text notes that areas with high reliability needs (such as a vivarium) can be reviewed formally using <strong>FMEA (Failure Mode and Effects Analysis)</strong>.</p>
<p>In an aseptic manufacturing environment, FMEA is particularly useful in the following scenarios:</p>
<ul>
<li>The effect of a single AHU failure on the pressure differential of adjacent cleanrooms</li>
<li>The risk of temperature excursion when the cooling system fails</li>
<li>The effect of a HEPA filter leak on cleanliness</li>
<li>Whether the fail-safe design is adequate when the control system fails</li>
</ul>
<p>Even without a full FMEA, at least consider "the effect of system failure on product quality". This is the simplified version mentioned in the source text.</p>
</div>
<div class="formula-box">
<h4>Design Review Stage Planning</h4>
<pre>Large project (multiple systems):
  Concept stage review → Mid-design review → Final review (before construction)
  ├── Concept stage: confirm the A&amp;E firm's proposal meets user needs
  ├── Mid-design review: examine the detailed design and identify risks
  └── Final review: confirm the construction drawings are complete and issue the DQ

Small project (single system):
  At least one design review → issue before construction
  └── Scope and depth of review determined by the project team</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your company has no HVAC Design Guide, so every new project is designed from scratch. What problems might this cause? How would you build the first version of a Design Guide?</li>
<li>A senior HVAC engineer is about to retire, and most of his 20 years of design experience is in his head. What method would you use to "institutionalize" this knowledge before he leaves?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 4.2 Design Review Process -->
<!-- ============================================================ -->
<div class="section-title">4.2 Design Review Process</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Typically, the review process is formalized to make it more efficient and to ensure that all interested parties are involved the process.</p>
<p>The review may be structured to cover all design aspects or divided into two:</p>
<ol>
<li>A <span class="key-term">GEP review</span>: to ensure that GEPs are incorporated; this may include a review of maintainability of the systems.</li>
<li>A <span class="key-term">GMP review</span>: to ensure that compliance requirements are adequately addressed by the proposed design.</li>
</ol>
<p>(A Health and Safety review also may be justified for facilities handling potent or flammable compounds.)</p>
<p>The GEP review may be complex, (a significant amount of knowledge and experience within an organization can be captured and used in the review process). A formal audit trail usually is not required for GEP observations. Typically, reviewers ensure that comments have been addressed; therefore, there may be a benefit in keeping separate reviews.</p>
<p>The <span class="key-term">GMP review</span> typically is simple and consistent; observations should be tracked to ensure that they are addressed and an <span class="key-term">audit trail</span> established.</p>
<p>A series of typical categorized design challenges may be developed. See Table 4.1 to Table 4.4.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: GEP Review vs. GMP Review</h4>
<p>This is the most important structural concept in this section. ISPE recommends splitting design review into two tracks:</p>
<ul>
<li><strong>GEP review (Good Engineering Practice)</strong>: covers engineering best practice, maintainability, reliability, energy saving and other "doing it well" aspects. Observations do not need a formal audit trail.</li>
<li><strong>GMP review</strong>: focuses on regulatory compliance (temperature and humidity, classification, pressure differentials, cross-contamination and so on), the "must be met" aspects. Every observation must be tracked and given an audit trail.</li>
</ul>
<p>Why separate them? GEP observations can number in the dozens or even hundreds (including many engineering preferences). If they were all mixed into the GMP audit trail, they would dilute the GMP compliance issues that really matter.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Two Layers of Acceptance for a Restaurant</h4>
<p>When a new restaurant finishes fit-out, acceptance happens at two levels:</p>
<ul>
<li><strong>Engineering acceptance (= GEP)</strong>: are the wires tidy, do the pipes leak, does the extraction work well, is the equipment easy to repair? These are questions of how well it is done</li>
<li><strong>Health department inspection (= GMP)</strong>: is kitchen temperature controlled, is the food storage area segregated, does the drainage system meet food safety law? These are questions of compliance</li>
</ul>
<p>Engineering acceptance produces many suggestions ("this socket would be more useful in another spot"), but the health department looks only at the regulatory red lines ("if refrigeration temperature is out of range, no permit is issued"). Handling them separately is the most efficient.</p>
</div>
<div class="note-box">
<h4>Key Point: Do Not Forget the EHS Review</h4>
<p>The source text mentions in passing: "A Health and Safety review also may be justified for facilities handling potent or flammable compounds."</p>
<p>This is especially important in a CDMO environment, because:</p>
<ul>
<li>High-potency compounds need negative pressure control and dedicated exhaust</li>
<li>Handling flammable solvents requires explosion-proof design (ATEX zoning)</li>
<li>Biologics may involve biosafety level (BSL) requirements</li>
</ul>
<p>During HVAC design review, always confirm whether an additional EHS review is needed; otherwise fixing it after construction is extremely costly.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In a GEP review, you find the design engineer has squeezed AHU maintenance space to only 40 cm wide. This violates no GMP regulation, but you believe it will make maintenance difficult. How would you record this observation in the review? Is an audit trail needed?</li>
<li>A GMP review finds that the drawings show a pressure differential of 10 Pa between a grade B cleanroom and a grade C corridor, lower than the recommended 15 Pa. How would you handle it?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Table 4.1: Concept Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.1: Typical Design Concept Stage GMP Review</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: A "Big Picture" Review at the Concept Stage</h4>
<p>Table 4.1 is the checklist used at the earliest design stage (concept stage). The focus here is not on details but on <strong>whether the big direction is right</strong>:</p>
<ul>
<li><strong>Are the critical parameters defined?</strong> If not even the design targets for temperature, humidity and pressure differential are defined, all later design work is wasted</li>
<li><strong>Is the zoning reasonable?</strong> AHU zoning must be based on process needs, not building convenience</li>
<li><strong>Is the airflow direction correct?</strong> Air always flows from the cleaner area to the less clean area; this is the most basic GMP principle</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Risk Assessment Is the Foundation of DQ</h4>
<p>The first Design Challenge asks: "Is the rationale for selecting the critical parameters (risk assessment) documented?"</p>
<p>This reveals a key logic: <strong>the starting point of DQ is not the design itself but the risk assessment</strong>. You must first use risk assessment to identify which parameters are "critical", and only then can you review whether the design meets them.</p>
<p>A DQ without risk assessment behind it will be seen at inspection as "window dressing with no scientific basis".</p>
</div>
<div class="analogy-box">
<h4>Analogy: Confirming School District Planning Before Building a School</h4>
<p>Concept stage review is like confirming the following before building a school:</p>
<ul>
<li>How many students will this district serve? (= process needs determine AHU zoning)</li>
<li>Do the classrooms need air conditioning? Does the library need independent temperature control? (= defining temperature and humidity requirements)</li>
<li>Are the fire escape routes pointing the right way? (= airflow direction / pressure differential direction)</li>
</ul>
<p>If these big decisions are wrong and only discovered after the school is built, the cost of rebuilding can reach 30 to 50% of the original construction cost.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>You are reviewing the HVAC concept design for a new plant. The drawings show a single large AHU serving all manufacturing areas. From a GMP perspective, what concerns would you raise?</li>
<li>The design document says "temperature range 18-25°C" but does not define which areas need tighter control. How should this be handled in a concept stage review?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Table 4.2: Detail Design / Issue for Construction Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.2: Detail Design or Issue for Construction Stage GMP Review</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Comprehensiveness of Detailed Design Review</h4>
<p>Table 4.2 is the <strong>longest and most detailed</strong> checklist in the whole design review, covering every GMP-relevant aspect of an HVAC system from external conditions to internal details. It can be divided into several thematic groups:</p>
<ul>
<li><strong>External environment</strong>: weather conditions, locations of air intakes and exhausts, prevailing wind direction</li>
<li><strong>Internal environment</strong>: temperature, humidity, pressure differential, classification, sensor locations</li>
<li><strong>Air handling</strong>: AHU design, filter specifications, ductwork material</li>
<li><strong>Monitoring and alarms</strong>: recording systems, alarm limits, control security</li>
<li><strong>Failure modes</strong>: power loss, AHU failure, cross-contamination risk</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Know the Key Numbers</h4>
<p>Table 4.2 contains several extremely important design figures:</p>
<ul>
<li><strong>15 Pa</strong>: the minimum design pressure differential for airlocks between different cleanliness grades</li>
<li><strong>20 Pa</strong>: the recommended design pressure differential (leaving a margin for construction tolerance)</li>
<li><strong>99.97%</strong> (H13/H14): the required HEPA filter efficiency for classified areas</li>
<li><strong>4 feet (about 1.2 m)</strong>: the maximum permitted length of flexible hose in non-classified areas; flexible hose is prohibited in classified areas</li>
</ul>
<p>These numbers are often asked about during inspections, so you must be able to answer immediately and cite the source.</p>
</div>
<div class="note-box">
<h4>Key Point: Representativeness of Sensor Locations</h4>
<p>The source text discusses monitoring sensor locations in great detail, which deserves special attention:</p>
<ul>
<li>Large spaces (such as warehouses) need multi-point mapping and monitoring</li>
<li>In small spaces 1-2 monitoring points are usually enough, but their <strong>representativeness</strong> must be demonstrated during qualification</li>
<li>Sensor location must consider "where the product is exposed"; for example, sensors in a filling area should be close to the point of product exposure</li>
<li>Sensors must be easy to maintain and calibrate</li>
</ul>
<p>Poor sensor placement is one of the commonly cited FDA 483 observations.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A Thermometer at the Fridge Door vs. Next to the Food</h4>
<p>If you put a thermometer at the door of your home fridge (where temperature fluctuates most every time it is opened), the reading cannot represent the true temperature of the food storage area.</p>
<p>Cleanroom sensors are the same: if one is placed next to a ceiling return air grille, its reading reflects return air temperature, not the temperature at the product exposure point beside the operator. <strong>The "representativeness" of sensor location is a key point of challenge in review</strong>.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: Key Review Points of Table 4.2 for a CDMO</h4>
<p>For a CDMO, several questions in Table 4.2 deserve particularly deep review:</p>
<ul>
<li><strong>Availability requirements</strong>: different clients' products may have different production scheduling needs, and the HVAC design external condition percentage (for example 99.6% availability = ASHRAE 0.4% design conditions) directly affects equipment selection and cost</li>
<li><strong>Multiple AHU failure modes</strong>: a CDMO usually runs several lines at once. Would one AHU failure affect the pressure cascade of other lines?</li>
<li><strong>Containment provisions</strong>: if a client's product is a high-potency compound, the exhaust filtration design must be upgraded</li>
<li><strong>21 CFR 173.310 steam additives</strong>: the water quality of steam humidifiers is often a focus in FDA inspections</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your plant is in central-southern Taiwan, with hot and humid summers. The design engineer used Taipei weather data as the external design conditions. What problems would this cause, and how would you correct it?</li>
<li>The design drawings set the pressure differential for all airlocks at 15 Pa. Considering possible deviations after construction, would you suggest changing it? Why does ISPE recommend 20 Pa?</li>
<li>A new aseptic filling line has no mention of a fail-safe mechanism for AHU failure in the design. What would you recommend in the design review?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Table 4.3: GEP Design Review High Level Challenges -->
<!-- ============================================================ -->
<div class="section-title">Table 4.3: GEP Design Review High Level Challenges</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The "Strategic" Questions of GEP Review</h4>
<p>Compared with a detailed checklist like Table 4.2, Table 4.3 has only 5 questions, but each is a <strong>high-level strategic question</strong>. They do not ask "is a given specification met" but "is the overall thinking behind the design right":</p>
<ul>
<li><strong>Reliability</strong>: can the system run stably over the long term?</li>
<li><strong>Best practices</strong>: does it use current industry best practice?</li>
<li><strong>Maintainability</strong>: is routine maintenance convenient? Is calibration feasible?</li>
<li><strong>Failure modes</strong>: what happens when the system fails? Does the design consider fail-safe?</li>
<li><strong>Cleanability</strong>: how is the ceiling plenum cleaned?</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Five Core Questions When Buying a Car</h4>
<p>Table 4.3 is like the five fundamental questions you ask before buying a car:</p>
<ul>
<li>Is this car durable? (= reliability)</li>
<li>Does it have the latest safety features? (= current best practices)</li>
<li>Is servicing convenient? Are repairs expensive? (= maintenance/calibration)</li>
<li>What if a tyre blows or the battery dies? (= failure modes)</li>
<li>Are the seat covers easy to wash? (= cleanability of ceiling plenum)</li>
</ul>
<p>These are "car buying decision" level questions, not detail questions like "should this screw be chrome plated".</p>
</div>
<div class="note-box">
<h4>Key Point: Cleaning the Ceiling Plenum Return</h4>
<p>The last Design Challenge deserves particular attention: "Are ceiling plenum returns proposed; if so, how would the ceiling void be cleaned?"</p>
<p>To simplify the design, many plants use the space above the ceiling (ceiling plenum) as the return air path. But this raises serious cleaning problems:</p>
<ul>
<li>The space above the ceiling is hard to inspect visually</li>
<li>Dust and particles accumulate there</li>
<li>In classified areas, if the ceiling plenum cannot be cleaned effectively, particles may fall into the cleanroom through gaps</li>
</ul>
<p>The GEP view is: if cleaning is not feasible, this design should not be adopted, even if it is cheaper.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your design team proposes a ceiling plenum return to reduce construction cost. The quality department raises cleaning concerns. As project manager, how would you evaluate this trade-off?</li>
<li>Table 4.3 asks "Does the design proposed demonstrate current best practices?" What standard would you use to define "current best practices" for HVAC? Which guidelines or standards would you refer to?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Table 4.4: Detail Design or Issue for Construction Stage GEP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.4: Detail Design or Issue for Construction Stage GEP Review</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The "Operations-Oriented" View of GEP Review</h4>
<p>Table 4.4 and Table 4.2 share many review items (such as sensor locations, ductwork material and power failure handling), but their <strong>starting points differ</strong>:</p>
<ul>
<li><strong>Table 4.2 (GMP)</strong>: "Does this design meet regulatory requirements?"</li>
<li><strong>Table 4.4 (GEP)</strong>: "Is this design easy to operate and maintain, and can it run reliably over the long term?"</li>
</ul>
<p>GEP review looks at the system's <strong>long-term sustainability</strong>: a system that is technically compliant but hard to maintain will eventually become non-compliant through poor maintenance.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A Legal but Hard-to-Use Kitchen</h4>
<p>Take a kitchen that passed the health department inspection (GMP compliant), but where:</p>
<ul>
<li>The sink faucet in the wash area is too low, so the chef gets back pain from bending over for long periods</li>
<li>The refrigerator sits in a cramped corner, making it hard to move ingredients</li>
<li>The exhaust duct has no cleaning access, so grease builds up and blocks it over time</li>
</ul>
<p>None of this is illegal, but it makes the kitchen run inefficiently. GEP review is there to catch these "compliant but hard to use" design blind spots.</p>
</div>
<div class="note-box">
<h4>Key Point: Building Sickness Syndrome</h4>
<p><strong>Building Sickness Syndrome</strong>, mentioned in Table 4.4, is an often overlooked but increasingly important topic:</p>
<ul>
<li>Poor HVAC design can cause headaches, fatigue, allergies and other symptoms in staff</li>
<li>Common causes: insufficient fresh air proportion, poor return air filtration, and improper condensate drainage leading to microbial growth</li>
<li>For a CDMO, operator health directly affects operating quality and staff turnover</li>
</ul>
<p>GEP review looks not only at equipment but also at <strong>people</strong>: how friendly the system is to operators.</p>
</div>
<div class="note-box">
<h4>Key Point: Future-Proofing</h4>
<p>Table 4.4 has a unique question: "How does the design allow for future changes in the room layout in terms of sensor locations and zoning?"</p>
<p>This question would not appear in a GMP checklist, but it is extremely important for a CDMO:</p>
<ul>
<li>The client mix will change, and process needs may change</li>
<li>Rezoning or additional monitoring points may be needed in future</li>
<li>If flexibility is not built in at design, every change will require major rework</li>
</ul>
<p>A good GEP design solves not only today's problems but also leaves room for tomorrow's changes.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: GEP vs. GMP Review in Practice</h4>
<p>In practice, the recommended approach is:</p>
<ul>
<li><strong>GEP review</strong>: led by HVAC engineers, with the facility maintenance team invited. Held as a workshop, recorded in engineering documents, with no formal CAPA tracking needed</li>
<li><strong>GMP review</strong>: led by QA, with the HVAC SME and process engineers invited. Every observation must be tracked to closure in the DQ report</li>
<li><strong>Run them separately</strong>: to prevent the many GEP engineering suggestions from swamping the key GMP regulatory issues</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Compare the review questions on "sensor location" in Table 4.2 and Table 4.4. How do their starting points differ? How would you record the observations of the GMP and GEP reviews separately?</li>
<li>Your plant is 10 years old and no GEP review was done originally. You are now upgrading the HVAC system. Which GEP review items would you suggest adding to make up for the shortfalls of the original design?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Design Review</strong> is the systematic review process that ensures the HVAC design meets user needs before construction; <strong>Design Qualification (DQ)</strong> is the formal step within it that focuses on GMP compliance, and is required by regulation</li>
<li>Design review should be split into <strong>GEP review</strong> (engineering best practice, no formal audit trail needed) and <strong>GMP review</strong> (regulatory compliance, audit trail required), to avoid obscuring key issues</li>
<li>Table 4.1 (concept stage GMP) focuses on the big picture: definition of critical parameters, reasonableness of AHU zoning, correctness of airflow direction</li>
<li>Table 4.2 (detail design GMP) is the most complete checklist, covering all GMP aspects including environmental design, monitoring, filtration and failure modes. Key numbers: pressure differential at least 15 Pa (20 Pa recommended), HEPA efficiency 99.97% (H13/H14)</li>
<li>Table 4.3 (GEP high level) uses 5 strategic questions to review the design's reliability, currency of practice and maintainability</li>
<li>Table 4.4 (GEP detail) looks at the long-term sustainability of operations, including cleanability, future expansion and staff health (Building Sickness Syndrome)</li>
<li>The design review team should be <strong>cross-functional</strong> (HVAC SME, controls engineer, commissioning staff, regulatory expert), and for high-risk areas <strong>FMEA</strong> can be used to strengthen design robustness</li>
<li>After DQ is complete, <strong>formal Change Control</strong> must be initiated to ensure any later design change is reviewed</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 4: 5. Equipment Spec & Qualification ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Chapter 4: 5. Equipment Spec & Qualification</h2>
                <p>p89-p136</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p89 - p105</div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives for This Chapter</h3>
<ul>
<li>Understand the design specifications and construction requirements for pharmaceutical-grade AHUs (air handling units), including key components such as casing, panels, floors and drain pans</li>
<li>Understand the key factors in fan selection: type, drive method, bearing life, vibration control and redundancy</li>
<li>Understand the central role of motors and variable frequency drives (VFDs) in energy saving and precise control</li>
<li>Become familiar with the specification parameters of heating coils and cooling coils, including face velocity, tube diameter and row-depth limits</li>
<li>Understand the different technology options for humidifiers and dehumidifiers (steam injection, desiccant wheels, dual-path systems, etc.)</li>
<li>Understand the GMP requirements for ductwork design, damper selection, exhaust systems and dust collection</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 5.1.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-1"><strong>5.1.1 Introduction</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This section focuses on the design and specification of components that deliver <span class="key-term">conditioned air</span> to GMP spaces. The equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and protection to employees. Generally, to optimize <span class="key-term">life cycle cost</span>, equipment should have:</p>
<ul>
<li>robust capabilities for achieving initial, continuous, and long-term operation</li>
<li>ease of maintenance</li>
<li>low energy use</li>
</ul>
<p>The guidance in this section suggests materials and construction that may help to assure reliability and uptime, leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less expensive or "off the shelf" HVAC equipment.</p>
<p>Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Life Cycle Cost:</strong> Not just the purchase price, but the total cost from installation, operating energy, maintenance and downtime losses through to final disposal. ISPE states up front that the core criterion for HVAC equipment selection is "lowest total life cycle cost", not "lowest initial purchase price".</p>
<p><strong>Conditioned Air:</strong> Air whose temperature, humidity and cleanliness are controlled; it is the basic safeguard of a GMP environment.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like buying a car: a cheap car with high fuel consumption that breaks down often ends up costing more in the long run. HVAC equipment is the same: investing more in quality up front buys lower energy use, less downtime and repair, and a longer service life. This is the TCO (total cost of ownership) way of thinking.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>ISPE specifically notes that "off the shelf" equipment can be acceptable in some cases. This means GMP does not necessarily require the most expensive "pharma-specific" equipment. What matters is performing an economic analysis to show that the selected equipment meets the User Requirements. This is a pragmatic, risk-based attitude.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>When your site purchases HVAC equipment, does it perform a life cycle cost analysis, or does it look only at the figures on the quotation?</li>
<li>What proportion of the equipment at your site is "off the shelf", and what has your experience with it been?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.2 Air Handler Unit -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-2">5.1.2 Air Handler Unit</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>HVAC equipment manufacturers may specialize in "<span class="key-term">pharma grade</span>" air handlers, particularly in large capacity custom units. Smaller HVAC systems have been successful using "off-the-shelf" HVAC equipment from acceptable manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance and may be less energy efficient, but may be acceptable.</p>
<p>Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:</p>
<ul>
<li>GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance requirements for critical areas</li>
<li>Air handler components, such as <span class="key-term">coils</span>, <span class="key-term">humidifiers</span>, <span class="key-term">dehumidifiers</span>, <span class="key-term">dampers</span>, <span class="key-term">fans</span>, motors, and filters should be designed and constructed to provide <span class="key-term">115% of design capacity</span> to accommodate potential increased demand or future expansion</li>
</ul>
<h3>5.1.2.1 Cabinet Construction</h3>
<p>In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold growth. Consideration should be given to no through metal (a <span class="key-term">thermal break</span>) on wall, floor, doorframe, ceiling sections, and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.</p>
<p>To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no greater than <span class="key-term">0.5% of rated flow</span> at 150% of the design pressure or 50 CFM (1.42 m³/min), whichever is greater, or the requirements stated in <span class="key-term">EN 1886</span> standard for the most severe "leakage class" operation. As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the initial measured air tightness can be used as a gauge to identify future loss of air flow.</p>
<h3>5.1.2.2 Insulated Wall Panel Construction</h3>
<p>For larger air handlers, the roof, floor, and ceiling may be constructed of "sandwich" panels that are insulated with foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, but foam panels are:</p>
<ul>
<li>structurally superior</li>
<li>eliminate migration of moisture and air</li>
<li>less subjected to deflection due to air pressure</li>
<li>have better insulating properties</li>
</ul>
<p>The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments serving cooling coils or steam humidification injection, <span class="key-term">304L SS</span> should reduce rusting effects. Insulation or sound attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential of providing an area for mold and bacteria growth.</p>
<p>To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints sealed with caulking having at least a 25 year life with a mold inhibitor.</p>
<h3>5.1.2.3 Removable Wall Panels</h3>
<p>Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid cutting or sawing and creating a leakage problem after reassembly.</p>
<h3>5.1.2.4 Flooring</h3>
<p>Flooring in large AHUs should be of a sufficient thickness to prevent "oil canning" (deformation) when walked upon and damage from dropped tools or equipment. The floor may be designed to have a capacity of <span class="key-term">100 pounds per square foot (psf)</span> live load to accommodate a service mechanic working inside the unit. Flooring should have a non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a watertight floor system.</p>
<h3>5.1.2.5 Condensate Pan</h3>
<p>The cooling coil condensate drain pan (upstream and downstream) should be of <span class="key-term">304L SS</span> to maximize its life. The pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during normal operation. Its length should extend beyond the coil's downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the ASHRAE – Systems and Equipment Handbook, Chapter 21.4.</p>
<p>Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.</p>
<p>Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating conditions.</p>
<h3>5.1.2.6 Wash Down Capability</h3>
<p>In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to prevent entry of contamination during operation.</p>
<h3>5.1.2.7 Roof</h3>
<p>AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and down spouts, along with rain guards above all exterior access doors.</p>
<h3>5.1.2.8 Hardware</h3>
<p>Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.</p>
<h3>5.1.2.9 Doors</h3>
<p>Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide (e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an access door upstream and downstream. Access doors should open against the direction of higher relative pressure for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure readings to be collected without drilling into the cabinet during air balancing commissioning.</p>
<p>It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate (Lexan)), usually sized 12 inch x 12 inch (305 mm x 305 mm), or 12 inch (305 mm) diameter.</p>
<p>Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the cap.</p>
<h3>5.1.2.10 Mixing Plenum</h3>
<p>The <span class="key-term">mixing plenum</span> is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be aligned to promote mixing with return air to avoid stratification.</p>
<h3>5.1.2.11 Duct Connections</h3>
<p>Cabinet duct connections can significantly reduce the system's delivery capacity if sized to match the size of ductwork mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to the main ductwork to ensure smooth transfer of air to/from duct mains.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: AHU Design Philosophy</h4>
<p><strong>AHU (Air Handler Unit):</strong> The heart of the HVAC system. It filters, heats/cools and humidifies/dehumidifies air before supplying it to the clean spaces. ISPE stresses an important point here: both "pharma grade" and "off-the-shelf" units can comply with GMP, and the choice depends on economic analysis, not on brand labels.</p>
<p><strong>115% design capacity:</strong> Every component is given 15% spare capacity, a golden rule. Ageing of the system, rising filter pressure drop and future capacity expansion will all consume this margin. A system with no margin is running at its limit from the first day of production.</p>
<p><strong>Thermal Break:</strong> In humid regions, condensation forms on the outside of the AHU casing. A thermal break interrupts the conductive path through the metal and prevents condensation caused by the temperature difference between inside and outside.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>An AHU is like an "air factory", with each section serving a specific function: the mixing plenum is the food preparation area, the cooling coil is the refrigerator, the heating coil is the oven, the humidifier is the steamer, and the fan is the conveyor belt. The casing as a whole is the shell of this factory and must be sealed, insulated, corrosion-resistant and easy to maintain. The 115% capacity is like a restaurant that never has exactly as many seats as guests: some flexibility must always be kept in reserve.</p>
</div>
<div class="note-box">
<h4>Key Notes: Materials and Corrosion Protection</h4>
<p>Note the layers in the material specification:</p>
<ul>
<li><strong>General areas:</strong> galvanized steel or aluminum</li>
<li><strong>Cooling coil / steam humidifier sections:</strong> must be 304L stainless steel, because these sections are exposed to high humidity over long periods</li>
<li><strong>Hardware:</strong> 300-series stainless steel; even the screws must not rust</li>
<li><strong>Sealant:</strong> food-grade RTV silicone (internal), mildew-resistant sealant with a 25-year life (external)</li>
</ul>
<p>These details may look trivial, but in the hot and humid climate of Taiwan, if corrosion protection is neglected an AHU can start to rust and leak in as little as three years.</p>
</div>
<div class="formula-box">
<h4>Specifications Quick Reference</h4>
<pre>Casing leakage: ≤ 0.5% of rated airflow @ 150% of design pressure
             or ≤ 50 CFM (1.42 m³/min)
             whichever is greater
Standard reference: EN 1886 most stringent leakage class

Drain pan slope: ≥ 1.5% (collection pan) / ≥ 1% (drainage direction)
Drain pan extension: downstream ≥ 12" (30 cm) or half the coil height
             upstream ≥ 6" (15 cm)
Stacked-coil drain pan, upstream: ≥ 15" (40 cm)

Door width: ≥ 24" (610 mm)
View port: 12" x 12" (305 mm x 305 mm)
Floor loading: ≥ 100 psf

Duct connection velocity: ≤ 1,100 fpm (5.5 m/s)</pre>
</div>
<div class="note-box">
<h4>Key Notes: Door Design Logic</h4>
<p>Doors must open against the pressure, that is, toward the high-pressure side. This has two benefits:</p>
<ul>
<li><strong>Safety:</strong> A door in a positive-pressure section that opens with the pressure could be blown open and injure someone</li>
<li><strong>Sealing:</strong> Positive pressure helps hold the door closed and reduces leakage</li>
</ul>
<p>In addition, a handle must be fitted on the inside of the door to prevent maintenance personnel from being trapped inside the AHU. This is a basic personnel safety requirement.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In CDMO facilities in Taiwan and Southeast Asia, the high humidity makes condensation on the outside of the AHU casing especially severe. In practice we recommend: (1) use a thermal break construction; (2) always use 304L SS for drain pans; (3) inspect regularly for sealant deterioration. Many plants overlook these "small details", and a few years later the casing is moldy and the piping corroded, with repair costs far exceeding the construction savings made originally.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your plant's AHU casing have a thermal break design? Do you have external condensation problems in the humid season?</li>
<li>Do the drain pan material and slope meet the recommendations in this section? Has there ever been standing water or microbial growth?</li>
<li>Do the AHU doors open in the correct direction (against the pressure)? Are the view ports clear and usable?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.3 Fans -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-3">5.1.3 Fans</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Fan</span> selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and creating required pressure to overcome losses because of:</p>
<ul>
<li>dampers</li>
<li>coils</li>
<li>filters</li>
<li>silencers</li>
<li>ductwork</li>
</ul>
<p>When selecting fans to operate smoothly over their intended life, aspects to consider include:</p>
<ul>
<li>materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/contaminated air, humidity, temperature, severity)</li>
<li>bearing</li>
<li>lubrication</li>
<li>direct versus belt driven</li>
<li>static pressure flow sensing</li>
<li>safety guards</li>
</ul>
<p>Air handlers are configured as either a <span class="key-term">draw-through</span> or <span class="key-term">blow-through</span> operation; draw-through typically are used. Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air leaving the fan section, which will reduce reheat coil requirements.</p>
<p>Fan pressure performance and construction are identified as <span class="key-term">Class I, II, III, or IV</span> by AMCA, based on certain minimum operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first cost than a Class II fan. Typically, <span class="key-term">Class II and Class III fans</span> are sufficient to handle pharmaceutical applications. Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM also has a risk of dangerous vibration (operating too near a fan's critical speed) and has more noise.</p>
<p>Fans typically used in air handlers on the supply side are either <span class="key-term">plug/plenum fans</span> or <span class="key-term">centrifugal fans</span> fitted with a drain plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or belt driven vane axial or centrifugal fans.</p>
<p>Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.</p>
<p><span class="key-term">Vane axial fans</span> are used where large volumes of air need to be moved at low to moderate pressures. The tubular design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive could be used.</p>
<p>Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a "<span class="key-term">fan wall</span>") to replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing redundancy.</p>
<p>Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft bearings present, which eliminates lubrication requirements.</p>
<p>Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in a rigid 304 SS or painted steel guard that protects personnel from injury, while providing for tachometer readings. These guards should be removable without the use of tools, but should include a warning label to notify the operator to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient airflow. Fan inlets and discharges should have operator protective screens.</p>
<p>Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce bearing life. <span class="key-term">Synchronous belts</span> can reduce energy consumption, as they do not slip during startup and operation.</p>
<p>The best fan housings are continuously welded to provide strength and durability and extended service life. They have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in a draw-through fan downstream of a condensing cooling coil.</p>
<p>If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, polished, and sized so that the <span class="key-term">first critical speed</span> is at least 25% over the maximum operating speed. A shaft seal should be included to reduce leakage or to protect the bearings from a contaminated air stream.</p>
<p>To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of <span class="key-term">ABMA L10 200,000 hours</span>. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the fan is put into full operation to eliminate automatic excessive lubrication and damage.</p>
<p>Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting OSHA or local safety standards.</p>
<p>Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even airflow through filters and coils.</p>
<p>Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized to conform to ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans" and have a maximum balance and vibration <span class="key-term">BV-4 category</span>. Balance readings should be checked by electronic type equipment in the axial, vertical, and horizontal directions on each of the bearings.</p>
<p>Fans and motors for critical applications should be provided with <span class="key-term">vibration sensors</span> to provide early warning and trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the outside of the AHU.</p>
<p>One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a combination <span class="key-term">piezometer ring</span> and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then used as the flow nozzle. The flow sensor should be provided with the fan.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Fan Types and Selection Logic</h4>
<p><strong>Draw-through vs Blow-through:</strong></p>
<ul>
<li><strong>Draw-through:</strong> The fan is downstream of the coils/filters and "pulls air through" the treatment components. Advantages: shorter casing, most sections under negative pressure (doors are less likely to be blown open), and fan heat can reduce the reheat requirement</li>
<li><strong>Blow-through:</strong> The fan is upstream and "pushes air through" the treatment components. Less commonly used</li>
</ul>
<p><strong>Fan Wall:</strong> Multiple small fans in parallel replace one large fan. This is a recent trend: it lowers noise, reduces footprint, provides redundancy and simplifies maintenance. Even if one fan fails, the others can keep running.</p>
<p><strong>AMCA Class II/III:</strong> The pharmaceutical industry typically uses Class II or III, meaning moderate to high mechanical strength. Class I is too weak, and Class IV is usually over-designed.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The fan is like a heart, driving the "blood circulation" of the whole HVAC system. Draw-through is like drinking through a straw (suction downstream), and blow-through is like blowing bubbles (push upstream). A fan wall is like replacing one big heart with several small hearts in parallel: if one pauses, the others can still keep circulation going. That is the value of redundancy.</p>
</div>
<div class="note-box">
<h4>Key Notes: Bearings Are the Biggest Point of Failure</h4>
<p>ISPE states explicitly: <strong>"Bearing failure is the most common failure encountered within air handlers."</strong> This sentence is very important. Bearing life management is at the core of AHU reliability:</p>
<ul>
<li>Fan bearings: ABMA L10 ≥ <strong>200,000</strong> hours (about 22.8 years of continuous operation)</li>
<li>Motor bearings: ABMA L10 ≥ <strong>100,000</strong> hours (see section 5.1.4)</li>
<li>Automatic lubricators: at least 6 months without refilling, mounted on the bearing housing</li>
<li>Vibration monitoring: BV-4 grade, electronic detection in three axes</li>
</ul>
<p>Speed should not exceed 1800 RPM: higher speeds shorten bearing life and produce dangerous vibration.</p>
</div>
<div class="formula-box">
<h4>Key Fan Specifications</h4>
<pre>Fan bearing life: ABMA L10 ≥ 200,000 hours
Motor bearing life: ABMA L10 ≥ 100,000 hours
Critical speed margin: first critical speed ≥ maximum operating speed × 125%
Recommended maximum speed: ≤ 1,800 RPM
Vibration grade: ANSI/AMCA 204-05, BV-4
Automatic lubricator refill interval: ≥ 6 months</pre>
</div>
<div class="note-box">
<h4>Key Notes: Belt Drive vs Direct Drive</h4>
<p>Direct drive has clear advantages:</p>
<ul>
<li>No belt replacement, no belt guard, no alignment</li>
<li>Sealed bearings = lubrication-free maintenance</li>
<li>Combined with a VFD, speed can be adjusted precisely</li>
</ul>
<p>Points to note for belt drive:</p>
<ul>
<li>Belt tension must be readjusted after a new belt has run in</li>
<li>Insufficient tension → slippage → early failure + wasted energy</li>
<li>Excessive tension → shortened bearing life</li>
<li>Synchronous belts do not slip and save energy</li>
<li>Laser alignment can extend the life of belts, bearings and shafts</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO facility, AHU downtime directly affects the pressure differential and cleanliness of the cleanrooms, which forces production lines to stop. For this reason, fan wall designs are increasingly popular in pharmaceutical plants with high reliability requirements. We also recommend installing vibration sensors on critical AHUs and connecting them to the BMS (Building Management System), so that bearing condition can be monitored in real time and trended, allowing preventive maintenance before the bearing fails completely.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is your plant's AHU a draw-through or blow-through configuration, and why?</li>
<li>Do you currently use a fan wall design? If not, in which applications would it be worth considering?</li>
<li>Are the fan bearings fitted with automatic lubricators? Is the vibration monitoring data connected to the BMS?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.4 Motors and Drives -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-4">5.1.4 Motors and Drives</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Variable Frequency Drives (VFDs)</span> are recommended to control the volume of air delivered to the various spaces. The advantages of the VFD in place of variable inlet guide vanes include:</p>
<ul>
<li>better volume control</li>
<li>better energy usage</li>
<li>less maintenance</li>
<li>soft start of fan motor reducing the in-rush of electrical current and stress on the fan</li>
<li>positive control feedback to the building automation system</li>
</ul>
<p>Invertors should include line and load reactors to eliminate motor failure.</p>
<p>The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads should be inverter duty, rated <span class="key-term">NEMA premium efficiency</span>, and should comply with NEMA MG1, Part 31. A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by induced electrical current.</p>
<p>Motor bearings should have a minimum average life of <span class="key-term">ABMA L10 100,000 hours</span>. Automatic bearing lubricators should be installed for the same reasons and with the same requirements as for fan bearings. For further information see Chapter 5 of this Guide.</p>
<p>Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages include:</p>
<ul>
<li>non-slip operation</li>
<li>longer life</li>
<li>less maintenance</li>
<li>little to no belt shedding</li>
<li>single synchronous belt versus multiple v-belts for same operation</li>
<li>reduced energy consumption</li>
</ul>
<p>The one disadvantage is that it may produce higher noise levels.</p>
<p>A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are controlled remotely.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The VFD Is Standard in Modern HVAC</h4>
<p><strong>VFD (Variable Frequency Drive):</strong> Regulates motor speed by changing the supply frequency, and thereby controls airflow precisely. Compared with traditional variable inlet guide vanes, the VFD is an all-round upgrade:</p>
<ul>
<li>Significant energy saving: a 20% reduction in airflow can cut power consumption by about 50% (fan law: power ∝ speed³)</li>
<li>Soft start reduces current surge and mechanical stress</li>
<li>Can be integrated directly with the BAS (Building Automation System)</li>
</ul>
<p><strong>Shaft Grounding:</strong> The high-frequency current produced by a VFD discharges through the bearings, causing an "electrical erosion" effect (EDM, Electrical Discharge Machining), which in severe cases can destroy a bearing within a few months. A shaft grounding ring or insulated bearings must be installed.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>A VFD is like a car's accelerator. A fan without a VFD is like an electric fan with only "full on" and "off", whereas with a VFD it becomes infinitely variable. You do not need to run at full speed all the time and then block the surplus air with a damper (which is what inlet guide vanes do); instead the fan simply turns at the speed required, saving energy and running more quietly.</p>
</div>
<div class="formula-box">
<h4>Fan Laws</h4>
<pre>Airflow Q ∝ speed N
Static pressure P ∝ N²
Power W ∝ N³

Example: airflow reduced by 20% (N = 0.8)
Power = 0.8³ = 0.512 → about 49% energy saving

This is the mathematical basis of VFD energy saving!</pre>
</div>
<div class="note-box">
<h4>Key Notes: Bearing Electrical Erosion Caused by VFDs</h4>
<p>The high-frequency pulse width modulation (PWM) of a VFD induces a voltage on the motor shaft. If this voltage discharges through the bearing, it creates "pits" on the surfaces of the balls and raceways, like tiny bolts of lightning striking the bearing. Solutions:</p>
<ul>
<li>Install a shaft grounding ring (such as AEGIS SGR)</li>
<li>Use ceramic insulated bearings</li>
<li>Add line-side and load-side reactors (Line and Load Reactors)</li>
</ul>
<p>This is an often overlooked problem with serious consequences: many "unexplained" early bearing failures are in fact caused by VFD electrical erosion.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Are all the AHU motors at your plant fitted with VFDs? Do you use "Inverter Duty" rated motors?</li>
<li>Are shaft grounding rings installed to prevent VFD-induced electrical erosion?</li>
<li>Are the VFDs fitted with line-side and load-side reactors?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.5 Electrical -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-5">5.1.5 Electrical</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch timer, as a minimum.</p>
<p>Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.</p>
<p>Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. Internal power cabling should be shielded.</p>
<p>Materials and installation methods should comply with NFPA and NEC or the local electrical code.</p>
<p>Sections with fans and moving parts should have warning signs, such as 'isolate before entry' affixed to doors. AHUs manufactured for Europe should have a <span class="key-term">Conformite Europenne (CE)</span> mark. A Canadian Standards Association (CSA) rating should be placed on electrical devices.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Electrical Safety Inside the AHU</h4>
<p>The interior of a large AHU casing is big enough for maintenance personnel to enter and work in, so electrical safety design is critical. Key points include:</p>
<ul>
<li><strong>Waterproof lighting:</strong> airtight, waterproof fixtures with a 6-hour automatic shut-off timer (to prevent lights being left on, wasting energy or creating a safety risk)</li>
<li><strong>Waterproof junction boxes:</strong> conduit penetrations must be sealed airtight</li>
<li><strong>Labeling:</strong> all electrical components and terminals must be labeled, and high-voltage terminals must carry warning markings</li>
<li><strong>Safety warnings:</strong> a "Isolate before entry" sign on the fan section door</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The 6-hour maximum timer is an easily overlooked detail: if maintenance personnel switch on the light when entering the AHU and forget to switch it off, the timer ensures it does not stay on indefinitely. Inside a humid AHU, long periods of lighting not only waste energy but can also raise the local temperature and affect the local environment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is there fixed lighting inside your plant's AHUs? Are the fixtures waterproof rated?</li>
<li>Do the fan section doors carry a safety sign requiring isolation before entry?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.6 Heating and Cooling Coils -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-6">5.1.6 Heating and Cooling Coils</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-off valves with hose connection with cap and chain should be included. Steam coils should be fitted with <span class="key-term">vacuum breakers</span>. Water coil velocities should be kept between <span class="key-term">2 and 6 fps</span> (0.61 and 1.83 m/s) to provide turbulence, but to minimize erosion. Without turbulence, reduced heat transfer can result.</p>
<p>Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be coated to minimize corrosion and reduce biological growth.</p>
<p>Coil performances should be rated in accordance with <span class="key-term">ARI Std. 410</span>.</p>
<p>Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE Fundamentals Handbook or CIBSE Guide A.</p>
<p>Air handler cooling coils should have a maximum average <span class="key-term">face velocity</span> of <span class="key-term">450 fpm</span> (2.29 m/s) to eliminate condensate carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot water coils should have a maximum face velocity of <span class="key-term">600 fpm</span> (3.0 m/s) to minimize static pressure drop, resulting in a lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.</p>
<p>Air handler coil tubing should be of nominal <span class="key-term">0.035 inch (0.89 mm)</span> thick seamless copper with aluminum fins of at least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than <span class="key-term">10 rows deep</span> and <span class="key-term">10 fins/inch</span> to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no fewer than 2 rows to minimize downstream face temperature variation.</p>
<p>Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 inch (0.20 mm) thickness.</p>
<p>Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.</p>
<p>Steam supply should be taken off the top of the steam main.</p>
<p>For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.</p>
<p>Supply and return line shut-off valves should be provided to facilitate service and maintenance.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Three Balances in Coil Design</h4>
<p>Coil design must balance three factors:</p>
<ol>
<li><strong>Heat exchange efficiency:</strong> the more tube rows and the denser the fins, the larger the heat exchange area</li>
<li><strong>Cleanability:</strong> with too many rows (&gt;10 rows) or fins too dense (&gt;10 fins/inch), the interior is hard to clean and microorganisms can grow easily</li>
<li><strong>Pressure drop control:</strong> excessive face velocity increases resistance and also "blows" condensate downstream</li>
<p><strong>Face Velocity:</strong> The average velocity of air across the front face of the coil. Cooling coils are limited to 450 fpm to prevent condensate carry-over, in which water droplets are carried by the airstream to downstream filters and ductwork, creating a microbial risk.</p>
</ol></div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of a cooling coil like a bathroom exhaust fan after a shower: if the airspeed is too high it blows water droplets everywhere (condensate carry-over), and if it is too low it cannot carry the moisture away. 450 fpm is the "just right" balance point. The same logic applies to the water velocity of 2-6 fps inside the tubes: too slow and there is no turbulence, so heat exchange is poor; too fast and the tube walls erode.</p>
</div>
<div class="formula-box">
<h4>Coil Specifications</h4>
<pre>Cooling coil face velocity: ≤ 450 fpm (2.29 m/s)
Heating coil face velocity: ≤ 600 fpm (3.0 m/s)
Water velocity in tubes: 2 - 6 fps (0.61 - 1.83 m/s)

AHU coil copper tube wall thickness: 0.035" (0.89 mm) seamless copper tube
AHU coil aluminum fin thickness: ≥ 0.0095" (0.24 mm)
Duct coil copper tube wall thickness: 0.025" (0.64 mm)
Duct coil aluminum fin thickness: ≥ 0.008" (0.20 mm)

Cooling coil: ≤ 10 rows deep, ≤ 10 fins/inch
Preheat coil: ≥ 2 rows (reduces downstream temperature non-uniformity)
Center support: required when coil width &gt; 48" (1.2 m)
Frame material: 304L SS (corrosion resistant, long life)</pre>
</div>
<div class="note-box">
<h4>Key Notes: Vacuum Breakers on Steam Coils</h4>
<p>Steam coils must be fitted with a vacuum breaker. The reason is that when the steam control valve closes, the residual steam in the tubes condenses and creates a vacuum. Without a vacuum breaker:</p>
<ul>
<li>Condensate cannot drain properly → standing water → water hammer</li>
<li>The vacuum can deform or even rupture the coil tubing</li>
<li>Water hammer causes violent vibration and noise, and over time damages the piping and supports</li>
</ul>
<p>In addition, steam must be taken from the <strong>top</strong> of the steam main; taking it from the bottom carries condensate into the supply and degrades heating performance.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is the face velocity of your cooling coils kept within 450 fpm? Have you ever had condensate carry-over problems?</li>
<li>Are the steam coils fitted with vacuum breakers? Does the condensate drain freely?</li>
<li>Do the coil row count and fin density meet the upper limits recommended by ISPE (10 rows, 10 fins/inch)?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.7 Steam Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-7">5.1.7 Steam Humidifier</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Low-pressure steam</span> is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and often available. Humidifiers should have <span class="key-term">steam injection dispersion/sparge tubes</span> and accessories to provide drip-free steam absorption without downstream condensate droplets. When <span class="key-term">clean steam</span> is required for humidification, such as for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect it from dirt. See Appendix 2 for a discussion of steam sources.</p>
<p>When located in the air-handling unit, the humidifier section should be located directly <span class="key-term">upstream of the cooling coil</span> section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.</p>
<p>When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage through the trap.</p>
<p>Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is provided to the distribution manifold.</p>
<p>A <span class="key-term">high limit humidity sensor</span> should be located within a relatively short distance of the humidifier, but after absorption of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing accumulation of moisture onto downstream surfaces or air filters.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Advantages and Cautions of Steam Humidification</h4>
<p><strong>Why is steam preferred over water spray?</strong></p>
<ul>
<li><strong>Sterility:</strong> Steam itself is sterile (bacteria free), whereas water-spray humidification introduces the microorganisms present in the water</li>
<li><strong>Availability:</strong> Pharmaceutical plants usually already have a steam system, so no extra investment is needed</li>
<li><strong>Control accuracy:</strong> A modulating valve can control the amount of steam injected precisely</li>
</ul>
<p><strong>Clean Steam vs Plant Steam:</strong> Plant steam is generally acceptable for HVAC humidification. However, when the humidified air comes into direct contact with the product (for example in coating pans or dryers), Clean Steam must be used, with 316L SS components and sanitary tri-clamp connections.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Steam humidification is like using a steam iron, while water-spray humidification is like using a spray bottle. The steam from an iron is "clean" (the water is heated and evaporated), but a spray bottle sprays the water out directly, and if the water is not clean the impurities are sprayed onto the clothes as well. In pharmaceutical HVAC, those "impurities" may be microorganisms, which is why ISPE explicitly prefers steam humidification.</p>
</div>
<div class="note-box">
<h4>Key Notes: Humidifier Location Matters</h4>
<p>The humidifier should be placed <strong>upstream of the cooling coil</strong>, for these reasons:</p>
<ul>
<li>When humidification is needed in winter, the cooling coil is usually off, so there is no interference</li>
<li>In summer humidification is not needed, and the cooling coil is on to dehumidify</li>
<li>The space upstream of the humidifier provides the distance needed for the steam to be fully absorbed</li>
</ul>
<p><strong>High-limit humidity sensor (shuts off at RH &gt; 85%):</strong> This is a safety protection mechanism. If the steam is not fully absorbed, excess moisture will condense on downstream filters and surfaces, creating a microbial risk and damaging the filters.</p>
<p><strong>304L SS requirement for in-duct humidification:</strong> Fully welded 304L stainless steel must be used for 0.6 m upstream and 1.5 m downstream, because the steam condensation zone is extremely corrosive.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your plant's HVAC humidification system use steam or water spray? Is it Plant Steam or Clean Steam?</li>
<li>Is the humidifier located upstream of the cooling coil? Is a high-limit humidity sensor installed?</li>
<li>If you have in-duct humidification, is the ductwork fully welded 304L SS?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.8 Dehumidification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-8">5.1.8 Dehumidification</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several <span class="key-term">dehumidification</span> systems are available to provide lower relative humidity. These include:</p>
<ul>
<li><span class="key-term">run-around coil systems</span> – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost</li>
<li><span class="key-term">heat pipe systems</span></li>
<li><span class="key-term">dual-path systems</span></li>
<li><span class="key-term">desiccant systems</span></li>
</ul>
<p>Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, because they are capable of delivering air at much lower dew point than coils.</p>
<p>Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and improve the coil's dehumidification performance.</p>
<p>When dehumidification is integrated into a cooling system, attention should be given to:</p>
<ul>
<li>Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid day).</li>
<li>Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the operating time.</li>
</ul>
<p>A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be matched to the prefiltration of the process air to minimize the load on the final filters.</p>
<p>Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.</p>
<h3>5.1.8.1 Run-around Coil System</h3>
<p>A <span class="key-term">run-around coil system</span> is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the pre-cooling coil instead of by an external source of energy.</p>
<p>The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive (VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.</p>
<h3>5.1.8.2 Static Refrigeration / "Heat Pipe"</h3>
<p><span class="key-term">Heat pipes</span> increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller cooling system. However, the addition of heat pipes will increase the pressure drop and fan power should be adjusted accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.</p>
<h3>5.1.8.3 Dual Path System</h3>
<p>A <span class="key-term">dual-path system</span> uses two coils (either chilled water or direct expansion-refrigerant) to separately cool the incoming outside air and return air. The hot and humid outdoor air is cooled by a 'primary' coil to 42 to 45°F (5 to 7°C) for dehumidification. The 'secondary' coil furnishes the sensible cooling of part of the relatively cool and dry return air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.</p>
<p>Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).</p>
<h3>5.1.8.4 Desiccant Systems</h3>
<p><span class="key-term">Desiccant systems</span> are applicable and commonly used when operations require large dehumidification and low space humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. They can be configured to condition part or all of the incoming air depending on percentage of outside air versus return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.</p>
<p>Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as <span class="key-term">absorbents</span> or <span class="key-term">adsorbents</span>. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the most widely used for HVAC operations and less difficult from a corrosion perspective.</p>
<p>Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride (LiCl) and Sodium Chloride (NaCl).</p>
<p>Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular Sieve, and Activated Alumina with Silica Gel being the most widely used.</p>
<p>The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in pharmaceutical HVAC.</p>
<p>The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant wheel (due to heat of adsorption).</p>
<p>Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this method is less effective because of the long time lag before a change in room RH and because of potential damage to absorptive desiccants through under-drying.</p>
<p>When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive desiccants (such as LiCl) that can "self-destruct" if allowed to absorb moisture without being regenerated.</p>
<p>The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F (122°C).</p>
<p>Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully factory assembled package unit, complete with:</p>
<ul>
<li>desiccant rotor</li>
<li>desiccant rotor drive assembly</li>
<li>reactivation heat source</li>
<li>filters</li>
<li>motors</li>
<li>reactivation fan</li>
<li>access panels</li>
<li>volume dampers</li>
<li>dust-tight electrical enclosure</li>
<li>component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)</li>
</ul>
<p>The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge temperatures.</p>
<p>The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals and internal partitions should separate the process and reactivation air streams at operating pressure differentials of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.</p>
<p>The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering nearly 100% of its drying capability for a minimum of 5 years.</p>
<p>Desiccant systems are more competitive when:</p>
<ul>
<li>a low supply air dew-point temperature is required</li>
<li>latent load fraction is high</li>
<li>low or no-cost reactivation heat from steam, hot water, or waste heat is available</li>
<li>electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs</li>
</ul>
<p>There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification systems. These include:</p>
<ul>
<li>economic benefit from low humidity in the facility (often product-driven)</li>
<li>high moisture loads with low sensible load</li>
<li>need for more fresh dry air</li>
<li>exhaust air available for desiccant post cooling using energy recovery</li>
<li>low thermal energy (steam, gas) available or high electrical cost</li>
<li>economic benefit and bioburden benefit of dry supply air duct work</li>
<li>low-cost heat available for desiccant regeneration</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The four dehumidification technologies are like four different "dehumidification strategies":</p>
<ul>
<li><strong>Run-around Coil:</strong> Like using the cold air blown from an air conditioner to pre-cool the fresh air first, then using the heat "taken" during pre-cooling to reheat the supply air. It is moving heat from one hand to the other, saving the cost of reheating</li>
<li><strong>Heat Pipe:</strong> Like a "magic wand" that conducts heat automatically across the temperature difference between its two ends: the cold end absorbs heat and the hot end releases it, fully automatically with no electricity</li>
<li><strong>Dual Path:</strong> Like the two traffic flows in a restaurant: takeaway orders (outside air) go through a dedicated channel for intensive dehumidification, while dine-in guests (return air) go through another path that only cools</li>
<li><strong>Desiccant:</strong> Like placing a basin of "super dehumidifier" at the door: air passing through has its moisture removed, and the saturated desiccant is then periodically heated with hot air to drive the water out (regeneration)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes: Critical Points for Desiccant Systems</h4>
<ul>
<li><strong>Absorbent vs Adsorbent:</strong> An absorbent (such as LiCl) turns liquid after absorbing water and will "destroy itself" if not regenerated in time; an adsorbent (such as silica gel) does not change physical state and is more stable</li>
<li><strong>The desiccant wheel must be upstream of the terminal filters:</strong> Any desiccant particles that may be shed will be caught by the filters</li>
<li><strong>The wheel must not be stopped when idle:</strong> Even when no dehumidification is needed (winter), the wheel must keep rotating and regeneration heating must be maintained; otherwise an absorbent desiccant will take up too much water and be damaged</li>
<li><strong>Regeneration temperature is usually &gt; 250°F (122°C):</strong> A stable heat source is required</li>
<li><strong>Desiccant wheel life:</strong> at least 5 years maintaining close to 100% dehumidification capacity</li>
<li><strong>Seal life:</strong> at least 25,000 hours (about 2.85 years of continuous operation)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes: Icing Risk</h4>
<p>With Heat Pipe and Dual Path systems, ice forms on the cooling coil surface when the target dew point is below 32°F (0°C). The solution is to install <strong>parallel dual coils with damper changeover</strong>: when one coil ices up, switch to the other and let the iced coil defrost. This is common in pharmaceutical applications that need very low humidity (such as powder formulations and inhalation products).</p>
</div>
<div class="formula-box">
<h4>Dehumidification System Specs</h4>
<pre>Desiccant system applicable dew point: ≤ 37°F (3°C)
Seal pressure rating: maximum 8" wg (1.99 kPa) differential pressure
Regeneration temperature: usually &gt; 250°F (122°C)
Seal life: ≥ 25,000 hours
Desiccant wheel life: ≥ 5 years (close to 100% capacity)
Casing material: strain-hardened aluminum

Peak load design notes:
  - The hottest day ≠ the most humid day (they usually do not occur together)
  - Peak load accounts for only about 2% of operating time
  → Part-load efficiency matters more!</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO, product characteristics often determine the dehumidification requirement:</p>
<ul>
<li><strong>Oral solid dosage (OSD):</strong> A low-humidity environment (typically RH &lt; 30%) is critical for powder flow and stability → desiccant systems are the first choice</li>
<li><strong>Sterile liquid products:</strong> Usually only standard cooling dehumidification is needed → Run-around or Heat Pipe is sufficient</li>
<li><strong>Inhalation products:</strong> Very low humidity requirement (RH &lt; 15%) → a desiccant system is essential</li>
</ul>
<p>Always carry out a life cycle cost analysis when selecting: a desiccant system has a higher initial investment, but if cheap steam or waste heat is available for regeneration, the long-term running cost can be lower.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which areas of your plant require low-humidity control? What dehumidification technology is currently used?</li>
<li>What is the regeneration heat source for your desiccant system? Is it possible to use waste heat?</li>
<li>Are there areas with a dew point requirement below 0°C? Is there a parallel-coil design to prevent icing?</li>
<li>Has the energy performance at both peak load and part load been considered?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Comparison of the Four Dehumidification Technologies</h4>
<p>ISPE describes four dehumidification systems, each suited to different scenarios:</p>
</div>
<!-- ============================================================ -->
<!-- 5.1.9 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-9">5.1.9 Ductwork Design</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Ductwork should be in accordance with <span class="key-term">SMACNA</span> and <span class="key-term">HVCA</span> standards. Local standards may be similar to these US standards. Supply and general return air ductwork should be constructed of <span class="key-term">galvanized steel</span>. Stainless steel should be used when corrosion or continual cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch to the terminal air device, its length should be kept to a minimum and should not exceed <span class="key-term">10 feet (3 m)</span>.</p>
<p>Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the fan, they should not cause "<span class="key-term">system effects</span>" that can greatly reduce system performance and consume horsepower. Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 or UL 723 or equivalent. Ductwork leakage percentages will vary from site-to-site, air system, and areas served. In general, ductwork should have no more than <span class="key-term">1% leakage</span> (with 0% leakage on positive pressure exhaust duct and positive pressure duct carrying hazardous materials), <span class="key-term">4 inch wg</span> (1 kPa) minimum static pressure class, and a <span class="key-term">SMACNA seal class A</span>. Duct sealant should be carefully chosen to ensure long-term adherence to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental restrictions, but they have usually provided good long-term service.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: GMP Principles for Ductwork Design</h4>
<p><strong>Ductwork:</strong> The piping system that carries conditioned air from the AHU to each clean space. It looks simple, but ductwork design directly affects system performance and GMP compliance:</p>
<ul>
<li><strong>No insulation inside the duct:</strong> Exposed insulation generates particles and provides a breeding ground for mold</li>
<li><strong>Material selection:</strong> Galvanized steel is generally used, and stainless steel inside cleanrooms</li>
<li><strong>Flexible duct length limit:</strong> ≤ 3 m; the uneven walls of flexible duct collect dust easily</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Ductwork is like a city's water supply network: the tightness of the pipes determines how much "good air" actually reaches its destination. The 1% leakage limit is like requiring that a water pipe leak no more than 1%. And "System Effect" is like a water pipe suddenly turning through a 90-degree elbow: water pressure is greatly lost and efficiency drops. So after leaving the fan, ductwork should be kept as straight as possible.</p>
</div>
<div class="formula-box">
<h4>Ductwork Specs</h4>
<pre>General ductwork leakage: ≤ 1%
Positive-pressure exhaust ductwork / hazardous material ductwork: 0% leakage
Minimum static pressure class: 4" wg (1 kPa)
Sealing class: SMACNA Seal Class A
Maximum flexible duct length: 10 ft (3 m)
Sealant standard: NFPA 255 or UL 723</pre>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Positive-pressure exhaust ductwork must have zero leakage:</strong> If exhaust ductwork (carrying hazardous substances or chemical vapors) leaks in a positive-pressure section, the hazardous substances will spread into the equipment room or ceiling space, which is a major risk for personnel safety and cross-contamination.</p>
<p><strong>Long-term durability of sealant:</strong> The sealant must stay bonded to the galvanized steel over the long term. Water-based sealants are easy to apply but may have inadequate adhesion; solvent-based sealants are harder to apply but perform better in the long run. This is a trade-off between "ease of installation" and "long-term reliability".</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Has your plant's ductwork system been leak tested? What is the leakage rate?</li>
<li>Is stainless steel ductwork used inside the cleanrooms? Is the flexible duct length kept within 3 m?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.10 Dampers and Louvers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-10">5.1.10 Dampers and Louvers</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Dampers</span> redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can be either <span class="key-term">parallel</span> or <span class="key-term">opposed</span>. Parallel blade dampers rotate in the same direction, staying parallel to each other throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades rotate in the opposite direction from each other.</p>
<p>Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of this Guide.</p>
<p>For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air streams into each other.</p>
<p><span class="key-term">Louvers</span> usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should prevent drawing in rain (recommended maximum of <span class="key-term">3.05 m/s (500 fpm)</span> through the louver's free area). For areas that experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.</p>
<p>Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the air handling sections and then sent down the supply ductwork. A <span class="key-term">storm louver</span> for outside air intakes to handle unseasonable weather should be selected to avoid pulling moisture into the system.</p>
<p>The outdoor air intake, return, exhaust, and relief dampers should be rated for <span class="key-term">low leakage</span> to prevent the infiltration of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of the damper blades.</p>
<p>Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper jackshaft should be extended to the exterior of the AHU casing for actuator mounting.</p>
<p>The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust stacks, sewer vent pipes, and cooling towers that can affect <span class="key-term">Indoor Air Quality (IAQ)</span>. Avoid intake locations near where trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Damper Types and Selection Principles</h4>
<p><strong>Damper:</strong> A key component for controlling airflow and air direction. There are two basic types:</p>
<ul>
<li><strong>Opposed Blade:</strong> Adjacent blades rotate in opposite directions → more linear flow control and less turbulence → <strong>suited to airflow modulation</strong></li>
<li><strong>Parallel Blade:</strong> All blades rotate in the same direction → good air deflection → <strong>suited to mixing applications</strong></li>
</ul>
<p><strong>Louver:</strong> A fixed air intake device. The design focus is to prevent rain and foreign objects from entering the system.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>An opposed blade damper is like two sets of shutters crossing in opposite directions: the air is "sliced" into even thin sheets and flow control is very smooth. A parallel blade damper is like all the blades turning the steering wheel together: the air is deflected to one side, which suits making two airstreams "collide" and mix. Using the wrong one is like installing a switch that offers only "high flame or low flame" where precise temperature control is needed.</p>
</div>
<div class="note-box">
<h4>Key Notes: The Intake Location Is the First Line of Defense for IAQ</h4>
<p>The choice of intake location directly affects indoor air quality. It must be kept away from:</p>
<ul>
<li>Exhaust stacks and exhaust outlets</li>
<li>Sewage vent pipes</li>
<li>Cooling towers (Legionella risk)</li>
<li>Truck loading docks (diesel exhaust)</li>
</ul>
<p>The maximum louver intake velocity of 500 fpm (3.05 m/s) is intended to prevent rain from being drawn in. Storm louvers provide extra protection against extreme weather.</p>
<p><strong>Low-leakage damper seals:</strong> Seals must be "mechanically fastened" rather than "glued": adhesive ages and peels off, whereas mechanical fastening (screws/clips) is more reliable and durable.</p>
</div>
<div class="formula-box">
<h4>Damper/Louver Specs</h4>
<pre>Maximum louver intake velocity: 500 fpm (3.05 m/s)
Gooseneck intake velocity in snow regions: 200 fpm (1.02 m/s)
Damper material: aluminum or 304 SS
Louver material: anodized aluminum or SS + 304 SS hardware
Bird screen: 304 SS
Sealing method: mechanically fastened vinyl seals (not glued)</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How far are your plant's outside air intakes from exhaust outlets, cooling towers and truck routes? Do they meet the minimum distances required by regulations?</li>
<li>Are the airflow modulating dampers opposed blade or parallel blade? Has the correct type been selected?</li>
<li>When the system is shut down, how much do the outside air and exhaust dampers leak? Are the seals intact?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.11 Diffusers and Registers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-11">5.1.11 Diffusers and Registers</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing good distribution and a <span class="key-term">sweeping action</span> of the air from the supply to the return side of the space to deliver uniform air patterns that cleanse the environment and displace contaminants. Poor positioning can result in either <span class="key-term">dead zones</span> with increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.</p>
<p>Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should be compatible with the room's function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion and rusting resulting from wash downs with aggressive cleaning agents.</p>
<p><span class="key-term">Terminal filtration modules</span> (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Key to Air Distribution Quality</h4>
<p><strong>Sweeping Action:</strong> The ideal airflow pattern is a uniform "sweeping" effect from the supply side to the return side, carrying away particles and contaminants. This is one of the core principles of cleanroom design.</p>
<p><strong>Dead Zone:</strong> An area the airflow does not reach. Particles accumulate in dead zones and can push local cleanliness out of limits. The remedy is to increase the number of diffusers and reduce the airflow at each point.</p>
<p><strong>"Many points, low flow" is better than "single point, high flow":</strong> This is a very practical design principle. A high-flow outlet creates turbulence that stirs up particles, whereas many low-flow points can form a stable laminar-type flow.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine sweeping dust in a room: if you aim one very large high-pressure air gun in one direction, dust flies everywhere (turbulence). But if you use several small fans to create an even "waterfall of air" from ceiling to floor, the dust is carried steadily to the return and removed. That is the principle of "many points, low flow".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>A Terminal Filtration Module with a HEPA filter not only supplies clean air but also has an easily overlooked function: <strong>when the AHU is shut down it prevents contaminated air in the room from flowing back into the duct system</strong>. This is especially important in a multi-product CDMO facility: if contaminants from one production line spread through the duct system to another line, that is a cross-contamination incident.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your cleanroom have any "dead zones"? Have you performed a smoke study to verify the airflow pattern?</li>
<li>Are the diffusers and registers made of stainless steel? Is there any corrosion after cleaning?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.12 UV Light -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-12">5.1.12 Ultraviolet (UV) Light</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Ultraviolet light</span> is an emerging bioburden control technology that may continuously supplement the existing filtration device(s) in a building's HVAC system, where biological growth can lead to energy losses because of heat transfer reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance personnel and materials in proximity are a concern. Manufacturer's recommendations should be followed.</p>
<p>To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is opened or when the door of the air handler is opened.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Dual Benefits of UV Lamps</h4>
<p><strong>UV lamps (ultraviolet germicidal lamps):</strong> Installed near the cooling coil, they have two benefits:</p>
<ol>
<li><strong>Microbial control:</strong> Inhibits mold and bacterial growth on the coil surface</li>
<li><strong>Energy efficiency maintenance:</strong> Prevents biofilm from attaching and degrading heat exchange efficiency</li>
</ol>
</div>
<div class="note-box">
<h4>Key Notes: Safety Interlock</h4>
<p>UV light is harmful to people (skin burns, corneal damage), so a safety interlock must be provided: when the AHU door is opened, the UV power must be cut automatically. This is a non-negotiable safety design. ISPE called UV an "emerging technology" in 2009, and it has since been widely adopted in many modern pharmaceutical plants.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Are UV lamps installed in your plant's AHUs? Is there a door interlock safety design?</li>
<li>Do the cooling coils have a biofilm problem? Could UV lamps improve it?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.1.13 Fume Exhaust/Extract System Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-13">5.1.13 Fume Exhaust/Extract System Design</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.1.13.1 Dust Collection Systems</h3>
<p>There are three methods of controlling contaminant levels:</p>
<ol>
<li>dilution ventilation</li>
<li><span class="key-term">LEV</span> (Local Exhaust Ventilation)</li>
<li>containment inside the process</li>
</ol>
<p>LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to operate than an equivalent dilution ventilation system.</p>
<p>The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a "policing" (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or internal company policies.</p>
<div style="overflow-x:auto;">
</div>
<p>The design of the local hood is critical to obtaining the correct <span class="key-term">capture velocity</span> for the size of particle and its means of dispersal. The design should also strive for reasonable noise levels and exhaust volumes.</p>
<p>The ductwork design should be based on <span class="key-term">constant velocity</span> to ensure that particles remain suspended and do not accumulate in ductwork.</p>
<div style="overflow-x:auto;">
</div>
<p>Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys hazardous material, zero leakage should be specified.</p>
<p>Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate routine inspection and cleaning.</p>
<p>The system may be designed for continuous operation to minimize risk of contamination due to cross flow within the facility if the HVAC system is turned off (thus influencing room pressures). Exhaust air volumes should be considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when the exhaust flow is reduced during the cleaning cycle.</p>
<p>Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft (3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654. The dust filter arrangements should be considered with safe change (bag in – bag out) housings provided where necessary.</p>
<p>Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation Manual, ACGIH.</p>
<h3>5.1.13.2 Exhaust to Atmosphere</h3>
<p>Laboratory and process fumes should be directly exhausted to a safe location outside the building. The <span class="key-term">effective stack height</span> (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.</p>
<p>Wherever an occupational or environmental risk may be attributed to the LEV system installation, a <span class="key-term">building airflow wake simulation</span> (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining buildings or structures, and area topography.</p>
<p>Discharge velocities from exhaust stacks should be equal to or greater than <span class="key-term">3,000 fpm (15.24 m/s)</span> if exhaust air is contaminated.</p>
<p>Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.</p>
<p>The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or exhausted materials are incompatible, then individual dedicated fans may be justified.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Three Contaminant Control Strategies</h4>
<p>ISPE lists three methods of controlling airborne contaminants, from weakest to strongest:</p>
<ol>
<li><strong>Dilution Ventilation:</strong> Uses large volumes of fresh air to "dilute" the contaminant concentration. High cost and low efficiency, but simple to design</li>
<li><strong>Local Exhaust Ventilation (LEV):</strong> Extracts the contaminant directly at the point of generation. High efficiency, low airflow and low cost</li>
<li><strong>Containment in the process:</strong> The contaminant never leaves the equipment. The ideal solution, but with the highest equipment cost</li>
<p><strong>Capture Velocity:</strong> The minimum air velocity required at the hood opening to ensure airborne particles are "captured". The heavier the particles and the faster they are thrown off, the higher the capture velocity required.</p>
</ol></div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The three methods differ like ways of handling kitchen cooking fumes:</p>
<ul>
<li><strong>Dilution ventilation:</strong> Open all the windows to let the fumes disperse (the whole house smells of it)</li>
<li><strong>LEV:</strong> Install a range hood above the wok (the fumes are pulled away as soon as they are produced)</li>
<li><strong>Containment:</strong> Use a sealed induction cooker with a sealed lid (no fumes are produced at all)</li>
</ul>
<p>The pharmaceutical "range hood" (LEV) must have a HEPA filter added before discharge, just like passing the fumes through an activated carbon filter before release, to ensure the environment is not contaminated.</p>
</div>
<div class="note-box">
<h4>Key Notes: Safety Design of Dust Collection Systems</h4>
<p>Dust collection systems carry an <strong>explosion risk</strong>: many pharmaceutical powders (such as lactose and APIs) are combustible at certain concentrations. Key safety design points:</p>
<ul>
<li>Ductwork must be grounded (to prevent ignition by static electricity)</li>
<li>Dust collectors must be fitted with explosion relief vents</li>
<li>Dust collectors are best located in a separate space outside the building</li>
<li>If inside the building: they must be on an exterior wall + a direct exhaust duct to the outside ≤ 3 m + explosion relief</li>
<li>Or install an explosion suppression system (suitable where an exterior wall location is not possible)</li>
<li>Use a Bag-in/Bag-out safe bag change design</li>
</ul>
<p><strong>Pressure differential effect of self-cleaning dust collectors:</strong> During reverse-pulse cleaning, the momentary drop in airflow can affect room pressure differentials, which is a serious problem in GMP manufacturing areas. This effect must be evaluated during design and commissioning.</p>
</div>
<div class="formula-box">
<h4>Exhaust Specifications</h4>
<pre>Minimum exhaust stack discharge velocity: ≥ 3,000 fpm (15.24 m/s)
(applies to exhaust containing contaminants)

Minimum conveying velocity (by contaminant type):
  Gases: no minimum
  Vapors/smoke/fumes: 10 m/s (2,000 fpm)
  Light/medium-density dust: 15 m/s (3,000 fpm)
  Average-density dust: 20 m/s (4,000 fpm)
  Heavy/moist dust: 25 m/s (5,000 fpm)

HEPA "police" filter: the final line of defense before discharge to atmosphere
  → Leak test required when the filter is changed
  → Tested at least once a year</pre>
</div>
<div class="note-box">
<h4>Key Notes: Manifolded vs Independent Exhaust Systems</h4>
<p>ISPE explicitly prefers <strong>manifolded exhaust systems</strong>, because:</p>
<ul>
<li>Fan redundancy: N+1 configuration, so one failure does not affect operation</li>
<li>Lower maintenance cost</li>
<li>Higher energy efficiency</li>
</ul>
<p>However, when the exhausted substances are incompatible with each other (such as acidic and alkaline vapors) or the exhaust points are widely dispersed, independent fans are a reasonable choice.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO environment, multi-product shared lines mean that a dust collection system may handle the dust of different APIs. Key considerations:</p>
<ul>
<li><strong>Cross-contamination:</strong> Are the dust collectors for different products completely segregated?</li>
<li><strong>Product changeover:</strong> How is the dust collection ductwork cleaned and the cleaning validated at product changeover?</li>
<li><strong>OEL considerations:</strong> Dust collection for highly potent drugs requires tighter containment and HEPA filtration</li>
<li><strong>Effective stack height:</strong> Has a wind tunnel simulation been done to confirm the exhaust will not be drawn into the air intakes?</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is your plant's dust collection system manifolded or independent? Is the ductwork grounded?</li>
<li>Are the dust collectors fitted with explosion relief? Are they located outside the building?</li>
<li>How often are the exhaust HEPA filters leak tested? Is a Bag-in/Bag-out system used?</li>
<li>Could the reverse-pulse cycle of self-cleaning dust collectors cause fluctuations in room pressure differential?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Core principle of equipment selection:</strong> Base decisions on life cycle cost, not initial purchase price. "Off the shelf" equipment is acceptable when supported by economic analysis; the key is to meet the User Requirements</li>
<li><strong>AHU casing design:</strong> 115% capacity margin, thermal break against condensation, 304L SS for corrosion resistance, leakage ≤ 0.5%, doors opening against pressure with an interior safety handle</li>
<li><strong>The fan is the most critical mechanical component:</strong> bearing failure is the most common fault (ABMA L10 ≥ 200,000 hr), a fan wall provides redundancy and energy saving, vibration monitoring to BV-4 grade, RPM ≤ 1800</li>
<li><strong>The VFD is standard:</strong> precise airflow control, significant energy saving (power ∝ speed³), and shaft grounding must be addressed to prevent electrical erosion</li>
<li><strong>Coil design balances three factors:</strong> heat exchange efficiency vs cleanability vs pressure drop control. Cooling coil face velocity ≤ 450 fpm, ≤ 10 rows, ≤ 10 fins/inch</li>
<li><strong>Steam humidification first:</strong> because it is sterile and available. Place the humidifier upstream of the cooling coil, with automatic shut-off at a high limit of 85% RH</li>
<li><strong>Each of the four dehumidification technologies has its own application:</strong> Run-around (energy efficiency), Heat Pipe (maintenance-free), Dual Path (precise control), Desiccant (very low dew point ≤ 3°C)</li>
<li><strong>Duct sealing is critical:</strong> generally ≤ 1% leakage, zero leakage for positive-pressure hazardous material ductwork, SMACNA Seal Class A</li>
<li><strong>Damper selection:</strong> Opposed Blade for airflow modulation, Parallel Blade for mixing. Louver intake ≤ 500 fpm, kept away from exhausts, cooling towers and truck areas</li>
<li><strong>Exhaust system safety:</strong> dust collectors must be explosion protected, grounded and preferably located outside the building. Exhaust velocity ≥ 3,000 fpm. A manifolded exhaust system provides redundancy and is preferable to independent systems</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p106 - p116</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the four levels of air filtration in HVAC systems (Level I to Terminal) and the correct selection and installation location of the filters at each level</li>
<li>Understand how HEPA (High-Efficiency Particulate Air) and non-HEPA filters are classified under ASHRAE 52.2, EN 779/1822 and IEST RP-CC001, and how those classifications correspond</li>
<li>Understand the physical mechanisms of air filtration (diffusion, interception, inertial impaction, electrostatic deposition) and the concept of MPPS (Most Penetrating Particle Size)</li>
<li>Become familiar with HEPA filter performance issues, namely gel seal degradation and bleed-through, and with strategies to prevent them</li>
<li>Understand the design and application considerations for terminal filter modules, bag-in/bag-out housings and fan-filter units (FFUs)</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 5.2.2 Filter Installations -->
<!-- ============================================================ -->
<div class="section-title">5.2.2 Filter Installations</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Each <span class="key-term">filter bank</span> within air handling units and ductwork should have a <span class="key-term">DP gauge</span> (Magnehelic or manometer) to monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly insufficient change out frequencies that can result in excess energy costs, possible <span class="key-term">filter failure (blowout)</span>, and reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the <span class="key-term">BAS</span> may be justified. In general, alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also may prevent noticing other problems at the AHU.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Differential Pressure Monitoring and Filter Replacement Strategy</h4>
<p><strong>DP gauge (differential pressure gauge):</strong> Installed across each filter bank to monitor in real time the pressure drop that builds up as dust loads the filter. When the differential pressure reaches the preset upper limit, the filter is approaching the end of its service life and should be replaced.</p>
<p><strong>Pressure-drop-based vs. time-based replacement:</strong> The guide explicitly recommends using differential pressure, not just a time schedule, as the basis for replacement. "Scheduled replacement" can go wrong in two ways: changing too early wastes money, while changing too late causes energy consumption to soar, airflow to fall short, and even filter blowout.</p>
<p><strong>BAS high differential pressure alarm:</strong> In environments where dust loads quickly, a high DP alarm can be connected to the Building Automation System so that maintenance staff are notified automatically.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Monitoring filter differential pressure is like the oil-life indicator in a car. You would not change the oil every 3,000 km (too wasteful), nor wait until the engine starts making odd noises (too risky). A modern vehicle calculates the best time to change the oil from actual driving conditions (temperature, engine speed, distance). DP monitoring in an HVAC system works the same way: it uses the actual loading condition to decide when to change the filter.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The guide points out an interesting trade-off: fitting an alarm to every filter saves operators from walking the plant to check, but it may also cause other AHU problems (such as belt wear or poor condensate drainage) to be overlooked. This is a reminder that <strong>automated monitoring cannot fully replace in-person walk-downs</strong>. In a GMP environment in particular, regular visual inspection remains very important.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your site currently replace filters on a "fixed schedule" or "based on differential pressure"? Which approach gives the lower TCO?</li>
<li>If the BAS high differential pressure alarm triggers frequently, what might it indicate? How would you carry out a root cause analysis?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.3 Air Filter Nomenclature -->
<!-- ============================================================ -->
<div class="section-title">5.2.3 Air Filter Nomenclature</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Table 5.3 and Table 5.4 provide the various filter classifications, ratings, and comparisons from <span class="key-term">ASHRAE 52.2</span> and <span class="key-term">EN 779/1822</span> standards, and <span class="key-term">IEST RP-CC001</span> recommended practice (References 22, 6, and 12, Appendix 12).</p>
<h3>Table 5.3: Filter Comparison – Pre-filters</h3>
<p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>
<div style="overflow-x:auto;">
</div>
<p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA</em></p>
<h3>Table 5.4: Filter Comparisons – HEPA/ULPA</h3>
<p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>
<div style="overflow-x:auto;">
</div>
<p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA. HEPAs = H10-H14, A, B, E, C, D, K; ULPA = U15-17, F, G. **All tested with thermally generated DOP aerosol (0.3 mm MMD; i.e., CMD is near MPPS). F, G and K type filters are tested at either 0.1–0.2 or 0.2–0.3 mm. K type filters are 99.995%.</em></p>
<p>Filters typically are classified by <span class="key-term">IEST Recommended Practice RP-CC001</span>, <span class="key-term">ASHRAE Standard 52.2</span>, or <span class="key-term">EN 779/1822</span> (European standards for general ventilation filters and HEPA/ULPA filters) (Reference 12, 22, and 6). As the grading systems are based on different challenge materials and sizes and use different measurement methods, comparisons between the grading systems are not exact.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Three Major Filter Classification Standards</h4>
<p>Pharmaceutical HVAC engineers worldwide need to understand three different filter classification systems:</p>
<ul>
<li><strong>ASHRAE 52.2 (US):</strong> Uses the MERV (Minimum Efficiency Reporting Value) rating, from MERV 1 to MERV 16. Testing is based on the composite average efficiency over different particle size ranges (E1: 0.3-1.0 μm, E2: 1.0-3.0 μm, E3: 3.0-10.0 μm).</li>
<li><strong>EN 779/1822 (Europe):</strong> For general ventilation filters, G1-G4 (coarse) and F5-F9 (medium/fine) are used; for high-efficiency filters, H10-H14 (HEPA, High-Efficiency Particulate Air) and U15-U17 (ULPA, Ultra-Low Penetration Air). EN 1822 testing is carried out at the MPPS (Most Penetrating Particle Size).</li>
<li><strong>IEST RP-CC001 (international):</strong> Uses letter grades (A, B, C, D, E, F, G, K), mainly for cleanroom applications.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Comparisons between standards are approximate only!</strong> Because each standard uses different challenge aerosols, particle size ranges and test methods, a comparison table is a reference only and must not be treated as an exact equivalence. For example, MERV 14 corresponds roughly to EN F8, but the efficiency figures are not fully identical.</p>
<p>Practical impact for a CDMO: When clients cite different standards in the URS (User Requirements Specification), you must be able to map between them correctly. A European client may ask for an H14 HEPA, while a US client may ask for 99.995% @ 0.3 μm. These are essentially similar requirements, but the test conditions differ.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The three standards are like three different exam systems used to assess students: the SAT in the US, A-Levels in Europe, and the GSAT in Taiwan. Each tests broadly similar core abilities (reading, math, reasoning), but the question style, scoring method and difficulty distribution all differ. You cannot say directly that "SAT 1400 = A-Level AAA"; you can only say they are "at roughly the same level". The same applies when comparing filter standards.</p>
</div>
<div class="note-box">
<h4>Table Analysis</h4>
<p><strong>Key points of Table 5.3:</strong></p>
<ul>
<li>MERV 1-4 (G1-G2): The most basic pre-filters, with efficiency below 20% for 3-10 μm particles, mainly stopping large particles (insects, plant debris)</li>
<li>MERV 7-8 (G4-F5): The common first-stage pre-filter, and a commonly used Level I specification in pharmaceutical HVAC</li>
<li>MERV 13-16 (F7-F9): High-efficiency medium filters, with 0.3-1.0 μm efficiency of 75-95%, commonly used for Level II and Level III</li>
</ul>
<p><strong>Key points of Table 5.4:</strong></p>
<ul>
<li>H13 (99.95% @ MPPS) and H14 (99.995% @ MPPS) are the HEPA grades most commonly used in pharmaceutical cleanrooms</li>
<li>ULPA (U15-U17) has higher efficiency, but because of its high pressure drop and cost it is less often used in typical pharmaceutical environments</li>
<li>EN 1822 testing is performed at the MPPS, which represents the most stringent condition; efficiency in actual use will be higher</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What MERV/EN grades are the pre-filters and medium-efficiency filters in your site's AHUs? Do they meet the recommendations of this guide?</li>
<li>When a European client asks for an "H14 HEPA" and your supplier only provides an IEST rating, how do you map the grades?</li>
<li>Why does EN 1822 test at the MPPS rather than at 0.3 μm? What effect does this have on the test results?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.4 How Air Filters Work -->
<!-- ============================================================ -->
<div class="section-title">5.2.4 How Air Filters Work</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Particles are captured within the depth of filter media as the air follows a convoluted flow path through a series of interconnected void spaces formed by the micro filter structure (e.g., fibers, membrane). As the air flows around the structural elements, particles are removed from the air stream via the particle collection mechanisms of <span class="key-term">diffusion</span>, <span class="key-term">interception</span>, <span class="key-term">inertial impaction</span>, and an enhancement through <span class="key-term">electrostatic deposition</span>. Mechanisms of lesser importance include sieving and gravitational sedimentation. The particle capturing effectiveness of each mechanism is primarily dependent on the <span class="key-term">particle size</span>, <span class="key-term">air velocity</span>, and size of the filter structure (e.g., fiber diameter).</p>
<p>Figure 5.5 shows the cumulative effect of the various collection mechanisms. The lowest filter efficiency occurs at the <span class="key-term">most penetrating particle size (MPPS)</span>, which is typically in the 0.1 to 0.2 micron size range.</p>
<p><em>[Figure 5.5: Effect of Particle Capture Mechanisms on Filter Efficiency — Used with permission from the American Filtration &amp; Separations Society (AFS)]</em></p>
<p>Figure 5.6 provides a composite of various MERV rated prefilters and their initial fractional efficiencies verses particle size. They are all least efficient at the MPPS. They are most efficient as the particle size increases from the MPPS and efficiency increases again as the particle sizes decrease, but they do not achieve the same efficiencies as compared to the larger size particle capture rate and decrease rapidly once particle sizes are reduced below what is shown on the left side of the graph.</p>
<p><em>[Figure 5.6: Prefilter Efficiencies for MERV Rated Filters — Used with permission from the National Air Filtration Association (NAFA)]</em></p>
<p>Figure 5.7 shows HEPA/ULPA filter particle removal efficiencies verses particle size. The MPPS is around 0.1 μm, and most HEPA filters maintain very high efficiencies down into vapor size particles at 0.0005 μm and even some gases. The particles of interest in this Guide are either larger than 0.1 μm (dusts, bacteria, and spores) or smaller (viruses) and can be captured effectively.</p>
<p><em>[Figure 5.7: HEPA/ULPA Filters: Particle Removal versus Size — Used with permission from Camfil Farr]</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Four Particle Capture Mechanisms</h4>
<p>Air filters capture particles through four main mechanisms:</p>
<ul>
<li><strong>Diffusion:</strong> Very small particles (&lt; 0.1 μm) are bombarded by gas molecules (Brownian motion), so their paths deviate randomly and they contact and are captured by fibers. The smaller the particle and the lower the air velocity, the more effective this is.</li>
<li><strong>Interception:</strong> As particles follow the airstream around a fiber, their own radius is large enough that they touch the fiber surface. This is most important for medium particle sizes (0.1-0.3 μm).</li>
<li><strong>Inertial impaction:</strong> Larger particles (&gt; 0.5 μm) cannot follow the airstream around a turn because of their inertia and hit the fiber directly. The larger the particle and the higher the air velocity, the more effective this is.</li>
<li><strong>Electrostatic deposition:</strong> Charged particles are attracted to opposite charges on the fibers. Some synthetic filter media carry a static charge themselves.</li>
</ul>
</div>
<div class="concept-box">
<h4>Core Concept: MPPS, the Most Penetrating Particle Size</h4>
<p><strong>MPPS (Most Penetrating Particle Size)</strong> is a key concept every HVAC engineer must understand. It is the particle size at which filter efficiency is lowest, typically in the range of 0.1-0.2 μm.</p>
<p><strong>Why does an MPPS exist?</strong> Because each of the four capture mechanisms is effective for a different particle size: diffusion works for very small particles, while interception and inertial impaction work for larger particles. At the crossover point, no single mechanism dominates, so the total efficiency is at its lowest.</p>
<p>This is why EN 1822 tests HEPA filters at the MPPS, because it is the most stringent challenge condition. If a filter achieves 99.95% at the MPPS (H13), its efficiency at every other particle size will be higher.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine catching fish with a net. Large fish (inertial impaction) are simply too big and get stuck in the net. Tiny plankton (diffusion) drift randomly in the water and sooner or later bump into the strands. But medium-sized fish (the MPPS) neither crash into the net like the big fish nor wander about like the plankton; they can follow the current around the strands, which makes them the hardest to catch. The MPPS is this "hardest-to-catch middle size".</p>
</div>
<div class="note-box">
<h4>Figure Analysis</h4>
<p><strong>Figure 5.5 (capture mechanism efficiency curve):</strong> This classic figure shows a U-shaped curve. On the left (small particles), diffusion dominates and efficiency rises as particles get smaller; on the right (large particles), interception and inertial impaction dominate and efficiency rises as particles get larger. The bottom of the U is the MPPS.</p>
<p><strong>Figure 5.6 (MERV pre-filter efficiency):</strong> Pre-filters of different MERV ratings differ enormously in efficiency at the MPPS. MERV 7 may achieve only 20-30% at the MPPS, while MERV 16 can reach 95%. Note that pre-filter efficiency falls off quickly at the small-particle end.</p>
<p><strong>Figure 5.7 (HEPA/ULPA efficiency):</strong> A HEPA filter maintains efficiency above 99.97% even at the MPPS (about 0.1 μm), and its efficiency is actually higher for even smaller particles (virus size, 0.002 μm). This is a common misconception: many assume HEPA is ineffective for ultra-small particles, when the opposite is true.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>A common misconception is that "a HEPA filter can only filter particles of 0.3 μm and above". In fact, 0.3 μm is merely the challenge particle size used in US standard testing, not a lower limit of filtration. A HEPA filter is actually more efficient against particles of 0.01 μm or smaller, because Brownian motion (the diffusion mechanism) is very active at extremely small sizes.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you need to capture 0.05 μm virus particles, will the efficiency of an H13 HEPA filter be higher or lower than its rated 99.95%? Why?</li>
<li>When air velocity increases, does the MPPS shift toward smaller or larger particle sizes? What does this mean for filter selection?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.5 Filter Applications -->
<!-- ============================================================ -->
<div class="section-title">5.2.5 Filter Applications</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Level I through Level III and Terminal Filtration parameters are outlined.</p>
<h3>5.2.5.1 Level I Filtration (Pre-filter)</h3>
<p><span class="key-term">Level I Filtration</span> is the lowest efficiency (and lowest cost) level used for pre-filtration, intended to capture larger particles (3 μm and larger such as insects or vegetation) typically found in the outside air. It also is used as a pre-filtration to extend the life of Level II filtration. <span class="key-term">MERV 7 (EN G4)</span> filter is recommended.</p>
<h3>5.2.5.2 Level II Filtration (Intermediate Filter)</h3>
<p>This more expensive filter typically is located directly downstream of Level I filtration to capture smaller sized (0.3 microns and larger) particles to protect the coils and fan in AHUs, ductwork, and personnel. A <span class="key-term">MERV 14 (EN F8)</span> filter is recommended.</p>
<h3>5.2.5.3 Level III Filtration (Final)</h3>
<p>This filtration is located at the discharge section of the AHU downstream of Level I and Level II filtration and fans/coils, and may use either ASHRAE or HEPA type filters.</p>
<p><strong>ASHRAE Type:</strong> captures released mold and other material, which may have grown or been collected on the condensing (wet) cooling coils as well as dust from belts, etc. Movement of this material through the ductwork and its possible contact with personnel is prevented. A <span class="key-term">MERV 14 (EN F7/8)</span> efficient filter is recommended.</p>
<p><strong>HEPA Type:</strong> used when the controlled space requires a cleanroom classification (typically limited to <span class="key-term">Grade 8 (Grade C)</span> if used alone without terminal filtration), when redundancy (with a terminal HEPA) is deemed necessary, or to extend the life of downstream terminal HEPA filters, which by themselves are capable of providing acceptable supply air quality, but because of their cost and limited accessibility, should have a service life as long as possible. (For further information on redundant HEPA filtration, see Appendix 9). These filters should have a <span class="key-term">seamless sealing gasket</span> (preferred) or a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent upstream and downstream <span class="key-term">media protective screens (media guards)</span> should be considered to prevent physical damage to the filter media. Individual HEPA filters should be able to be replaced without disruption of adjacent filters. <span class="key-term">H12 (99.5%) to H14 (99.995% at MPPS)</span> filter is recommended. High efficiency filters should precede HEPA filters to extend their service life.</p>
<h3>5.2.5.4 Terminal Filtration</h3>
<p>This point of filtration uses HEPA filters typically at the supply air terminal and is associated with cleanrooms classified as cleaner than <span class="key-term">ISO 8 in use</span> (such as EU Grade C) and where particles generated in ductwork could adversely contaminate supply air. A terminal-style filter also may be used on return/exhaust air when process room air is contaminated with environmentally sensitive particulate (hazardous airborne materials). Caution is advised, as return air filters can adversely affect room air pressure values, requiring more complex pressure controls for room or return ductwork.</p>
<p>These filters should have a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent downstream <span class="key-term">media protective screens (media guards)</span> should be included to prevent physical damage to the filter medium. Individual HEPA filters in filter banks should be capable of replacement without disruption of adjacent filters. <span class="key-term">H13 (99.95%) to H14 (99.995% at MPPS)</span> filter is recommended.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Four-Level Filtration Architecture</h4>
<p>The ISPE guide establishes a clear four-level filtration hierarchy, with each level having a defined functional role:</p>
<ul>
<li><strong>Level I, pre-filter:</strong> MERV 7 / EN G4. Stops large particles (insects, plant debris, coarse dust) and protects the life of Level II</li>
<li><strong>Level II, intermediate filter:</strong> MERV 14 / EN F8. Captures particles of 0.3 μm and above and protects the coils and fans in the AHU</li>
<li><strong>Level III, final filter:</strong> ASHRAE type (MERV 14) or HEPA type (H12-H14), located at the AHU outlet, protecting the ductwork and downstream spaces</li>
<li><strong>Terminal filter:</strong> H13-H14 HEPA, located on the supply side (ceiling), directly protecting the cleanroom space; suited to cleanliness requirements of ISO 8 or better</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The four levels of filtration are like a multi-stage drinking water purification system:</p>
<ul>
<li><strong>Level I (coarse filtration)</strong> = the screen at the waterworks, stopping stones, leaves and other large debris</li>
<li><strong>Level II (medium filtration)</strong> = the sand filter bed, removing finer suspended matter and sediment</li>
<li><strong>Level III (fine filtration)</strong> = the activated carbon filter, removing organics and trace chemicals</li>
<li><strong>Terminal (ultra-fine filtration)</strong> = a household RO (reverse osmosis) unit, the last line of defense at the tap where you drink the water directly</li>
</ul>
<p>Each level extends the life and improves the efficiency of the next. If the pre-filter is removed, the life of a HEPA filter could drop from 5 years to 6 months!</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Choosing between Level III HEPA and Terminal HEPA:</strong></p>
<ul>
<li>With a Level III HEPA only (no Terminal), the best you can reach is <strong>Grade 8 / Grade C</strong> cleanliness</li>
<li>To reach Grade 7 / Grade B or better, a Terminal HEPA is normally required</li>
<li>A "double redundancy" configuration of Level III HEPA plus Terminal HEPA can extend the life of the expensive Terminal HEPA, which is worth considering on cost-effectiveness grounds</li>
</ul>
<p><strong>Gel seal requirement:</strong> Terminal HEPA filters must use a silicone gel seal to ensure air tightness and prevent air bypass around the filter perimeter. This is a key element of cleanroom integrity.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> A CDMO is building a new aseptic filling line, and the design team is discussing whether to install a Level III HEPA (H14) in the AHU for redundancy.</p>
<ul>
<li><strong>Argument in favor:</strong> Replacing a Terminal HEPA requires a shutdown and a full integrity test, so each replacement is costly (the filter itself + downtime losses + requalification cost). A Level III HEPA can extend Terminal HEPA life by 2-3 times, giving a lower TCO in the long run.</li>
<li><strong>Argument against:</strong> A Level III HEPA adds about 1 inch w.g. of system pressure drop and increases fan energy consumption. HEPA filter maintenance is also more complex than for ASHRAE filters.</li>
<li><strong>Recommended strategy:</strong> For Grade A/B areas handling high-value products, redundant HEPA is almost essential. For Grade C/D areas, decide after performing a TCO analysis.</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your site, how many levels of filtration are used in each cleanliness grade area? Does this meet ISPE's four-level recommendation?</li>
<li>Why would installing a Terminal HEPA filter on a return air duct affect room pressure differential control? How would you deal with it?</li>
<li>How much real-world difference is there between using H12 (99.5%) and H14 (99.995%) at Level III? How would you quantify it?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.5.4 Terminal Filtration (continued) — Modules, BIBO, FFU -->
<!-- ============================================================ -->
<div class="section-title">5.2.5.4 Terminal Filtration: Modules, Bag-in/Bag-out &amp; FFU</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A <span class="key-term">Terminal Air Filter Module</span> is constructed either as a single or multiple HEPA filter housing structure. Terminal filters should be positioned at the entry (ceiling) of a room to supply clean air into the space.</p>
<p>A terminal module usually houses a single filter. The module should be complete with:</p>
<ul>
<li>insulated housing (if ambient conditions surrounding the module would result in external condensation)</li>
<li>filter</li>
<li>filter aerosol and pressure test ports</li>
<li>damper adjustment</li>
<li>grille</li>
<li>trim</li>
<li>hardware</li>
</ul>
<p>The body of the module should be solidly constructed of cleanable rigid material (such as stainless steel or aluminum) with the exposed trim usually being stainless steel. It should be designed for <span class="key-term">room side filter replacement</span>, unless the terminal unit is a self-contained (throwaway) lay-in enclosure with filter sealed inside, in which case, it is installed from above the ceiling.</p>
<p>A <span class="key-term">terminal plenum module</span> or unidirectional air flow unit is intended to house at least 2 filters to distribute unidirectional airflow over a specific area (typically a <span class="key-term">Grade 5 – Grade A</span> classified space). It is a fabricated structural plenum that houses the air inlet opening with:</p>
<ul>
<li>prefilter</li>
<li>HEPA filters</li>
<li>dampers</li>
<li>challenge dispersion manifold</li>
<li>test ports</li>
<li>optional sprinkler system</li>
<li>an integral grid for support of gel seal filled framed filters</li>
<li>flush mounted lighting and perforated grill</li>
</ul>
<p>A HEPA/ULPA filter used in <span class="key-term">UDAF hoods</span> or to capture hazardous materials is usually "<span class="key-term">pinhole scanned</span>" over 100% of its face area with a penetration not exceeding 0.01%. If the challenge aerosol is oil (DOP, PAO), it will be captured and absorbed into the filter medium, and the filter needs to be permitted to "dry out" for some time after testing to let the oil evaporate and pass through as a vapor. If upstream challenge concentrations are high, or if the test takes many minutes, a significant quantity of aerosol oil can be absorbed, perhaps to the point of "wetting" the filter medium. For this reason, it is recommended that aerosol testing be brief (one filter at a time, if possible), and that upstream aerosol concentration be kept at the low end of the sensitivity range of the photometer. Other filters (such as in air handlers) usually are not scanned, and the test of the entire filter bank efficiency may take but a few minutes.</p>
<p><span class="key-term">Bag-in/bag-out housing</span> is a side-serviced filter housing to capture dangerous or toxic biological, radiological, cytotoxic, or carcinogenic materials. It prevents hazardous airborne materials from escaping into the exhaust or return duct system. It typically is positioned at the perimeter (near floor) of the room where the material is generated, but may be located in a central site.</p>
<p>The housing is constructed of stainless steel, should have zero leakage, and uses a control barrier to isolate personnel from hazardous materials during change-out of the HEPA filter. The housing should have a silicone gel seal and be adequately reinforced to withstand a negative or positive pressure of <span class="key-term">15 inch wg (3.75 kPa)</span>.</p>
<p>A <span class="key-term">fan-filter unit (FFU)</span> is a self-contained filter assembly similar to a small UFH with fan, prefilter, speed control, and a single shallow-medium HEPA filter (99.97 or 99.99% scanned) sealed into a lightweight enclosure. Preferred construction is stainless or aluminum. Fan-filters can be used as "clean air projectors" to protect small areas (sample points, manways, etc.), to augment movement of HEPA filtered air in a cleanroom, and to add air changes for dilution. Capacity is adjustable, often from 70 fpm (0.35 m/s) to 150 fpm (0.75 m/s). Some FFUs have extra fan capacity that permits the unit's air inlet to be ducted from floor level, making it usable as a retrofit for small rooms (such as older poorly-ventilated gowning rooms and airlocks) needing HEPA filtered airflow. When selecting FFUs, consideration should be given to:</p>
<ul>
<li>service life</li>
<li>replacement of filter media</li>
<li>electrical ratings</li>
<li>excess capacity</li>
</ul>
<p>Many low cost FFUs are meant for "throw-away" applications, while some other units may provide years of service with replaceable filters. Although several FFUs may be used together to serve as a Grade 5 UFH, care is needed to assure that the entire filter assembly provides acceptable airflow patterns. For this reason, few have been used as Grade 5 hoods. As an FFU is self-powered (it has its own fan), it may be used where the addition of a HEPA filter to a duct system would add unacceptable pressure drop or create imbalance in the system, such as a return air filter in a room. If mounted in a wall, an FFU can be used to create a DP between the two areas separated by the wall (such as the retrofit of an OSD facility to improve cross-contamination protection).</p>
<p>During commissioning of a clean space, areas of high particle concentration, slow recovery, or poor airflow patterns may be discovered. Prudent placement of an FFU may significantly reduce the issue. A lightweight FFU may be kept for troubleshooting to be replaced with a more expensive stainless unit for permanent use.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Three Types of Terminal Filtration Equipment</h4>
<p><strong>1. Terminal Air Filter Module:</strong> A ceiling-mounted HEPA filter housing, the last line of defense for cleanroom supply air. Single-filter modules are used in general cleanrooms; multi-filter plenum modules are used in Grade A/Grade 5 areas that require unidirectional airflow.</p>
<p><strong>2. Bag-in/Bag-out (BIBO) Housing:</strong> A side-service filter housing designed for hazardous materials. It uses a plastic bag sealing technique so that maintenance staff can change HEPA filters without coming into contact with the contaminated filter. It is used for exhaust treatment of biohazardous, radioactive, cytotoxic or carcinogenic materials.</p>
<p><strong>3. FFU (Fan-Filter Unit):</strong> A self-contained HEPA filtration device with its own fan, which can be deployed flexibly. It suits protection of small areas (sampling points, manholes, etc.), increasing the air change rate of a cleanroom, or serving as a retrofit solution for older facilities.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>A <strong>Terminal Module</strong> is like a central air-conditioning outlet: fixed in place and supplied by the larger system. An <strong>FFU</strong> is like a portable air purifier: it has its own fan, works when plugged in, and can be moved wherever needed. A <strong>BIBO Housing</strong> is like the exhaust outlet of a negative-pressure isolation ward in a hospital: it must ensure hazardous material never escapes at any time, so even the filter change is fully sealed.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Points to note for pinhole scan testing:</strong></p>
<ul>
<li>HEPA filters in UDAF (unidirectional airflow) hoods and hazardous-material containment units require a 100% area <span class="key-term">Leak Test</span>, with penetration not exceeding 0.01%</li>
<li>When testing with oil-based aerosols (DOP test or PAO), the oil is absorbed by the filter media. The test should be as brief as possible, and the upstream concentration kept at the low end of the photometer's sensitivity range</li>
<li>After testing, the filter needs to be allowed to "dry" so that the absorbed oil evaporates. If the media becomes excessively "wet", its filtration performance will be affected</li>
</ul>
<p><strong>Limitations of FFUs:</strong> Although multiple FFUs could in theory be combined into a Grade 5 laminar flow hood, this is rarely done in practice because it is difficult to guarantee a consistent overall airflow pattern. FFUs are better suited as a supplementary or emergency solution.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO retrofit scenario:</strong> A CDMO's gowning room was designed 20 years ago, has poor ventilation, and its particle counts frequently fail to meet the limits. A full HVAC rebuild would require a 3-month shutdown.</p>
<p><strong>The quick FFU solution:</strong></p>
<ul>
<li>Install 2 stainless steel FFUs on the gowning room wall, drawing air from floor level and delivering HEPA-filtered air from the ceiling</li>
<li>Adds about 20 air changes per hour</li>
<li>Installation time: 1-2 days, with no need to stop production</li>
<li>Cost: about 1/10 of the HVAC rebuild cost</li>
</ul>
<p>This is a typical application of what the guide describes as a "retrofit for small rooms needing HEPA filtered airflow".</p>
</div>
<div class="note-box">
<h4>Key Note: Room Side Replacement</h4>
<p>The guide stresses that a Terminal Module should be designed for <strong>room side filter replacement</strong>. This matters because:</p>
<ul>
<li>It avoids maintenance above the ceiling (the technical interstitial space), which is usually a non-cleanroom area</li>
<li>The replacement can be performed in a controlled environment, reducing contamination risk</li>
<li>It makes it easier for QA personnel to observe and record the replacement</li>
</ul>
<p>Exception: disposable ceiling-recessed filters, where the entire module is removed from above and replaced together with the filter.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your site use Bag-in/Bag-out housings? If you handle highly potent APIs (HPAPI), how should the filtration design of the exhaust system be upgraded?</li>
<li>In which scenarios is the FFU's "self-contained fan" an advantage, and in which is it a disadvantage?</li>
<li>If a pinhole scan finds local penetration above 0.01% on a HEPA filter, how would your SOP handle it?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.6 Airborne Particle Sizes -->
<!-- ============================================================ -->
<div class="section-title">5.2.6 Airborne Particle Sizes</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Airborne particles can range for sub-micron size (0.01 micron) to many microns.</p>
<p><span class="key-term">Viable particles</span> (viruses, spores, and bacteria) are present as a very small fraction of total particles. For example, in outdoor air, there may be a million particles in a cubic foot (35 time more per cubic meter), but only a few hundred or a few thousand viable particles per cubic foot).</p>
<p>It is estimated that over 90% of airborne particles in outdoor air are under 0.5 micron in size and comprise less than 1% of the mass. Fewer than 2% of particles are over 1 micron in size and comprise 97% of the mass, meaning that <span class="key-term">pre-filters do most of the mass removal</span>. Typical approximate particle sizes include:</p>
<ul>
<li>viruses – 0.002 to 0.05 micron</li>
<li>bacteria – 0.4 to 20 micron</li>
<li>plant spores – 10 to 40 micron</li>
<li>smoke – 0.01 to 1 micron</li>
<li>test aerosol (DOP, PAO) – most particles are 0.1 to 0.7 micron</li>
<li>dust and ash – mostly 0.5 to 1000 micron (the large particles fall out quickly)</li>
</ul>
<p>A filter with an <span class="key-term">MPPS</span> of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The 80/20 Rule of the Particle World</h4>
<p>This section reveals a surprising fact:</p>
<ul>
<li><strong>90% of particles by number</strong> are below 0.5 μm, but they make up &lt; 1% of the mass</li>
<li><strong>Fewer than 2% of particles by number</strong> are above 1 μm, but they make up 97% of the mass</li>
</ul>
<p>This means that <strong>although a pre-filter has "low" efficiency, it carries the vast majority of the mass load</strong>. Without a pre-filter, large quantities of dust would hit the HEPA filter directly and greatly shorten its life.</p>
</div>
<div class="concept-box">
<h4>Core Concept: Viable vs. Non-viable Particles</h4>
<p><strong>Viable particles</strong> (viruses, bacteria, spores) make up only a tiny fraction of total particles. Outdoor air contains about 1 million total particles per cubic foot, but only a few hundred to a few thousand viable particles.</p>
<p>This is why <span class="key-term">Particle Count</span> can serve as an indirect indicator of microbial contamination: if total particles are controlled to a very low level, viable particles will naturally be greatly reduced as well. The reverse is not necessarily true, however: passing the particle count does not guarantee passing the microbial count.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine the crowd at a large music festival: 90% of the people (equivalent to submicron particles) are slight spectators who together take up little space, but the 2% made up of large equipment trucks and stage gear (equivalent to large particles) take up 97% of the floor area. The pre-filter is like the wide entrance gate that mainly stops large vehicles, while the HEPA is the final security checkpoint that makes sure every single person is carefully screened.</p>
</div>
<div class="formula-box">
<h4>Particle Size Reference</h4>
<pre>Particle type          Size range        Pharma relevance
─────────────────────────────────────────────
Viruses              0.002 – 0.05 µm   ★★★★★
Bacteria             0.4 – 20 µm       ★★★★★
Plant spores         10 – 40 µm        ★★★
Smoke                0.01 – 1 µm       ★★
Test aerosol (DOP/PAO)   0.1 – 0.7 µm      (for testing)
Dust/Ash             0.5 – 1000 µm     ★★

HEPA MPPS range: 0.1 – 0.3 µm
→ Capture efficiency for all viable particles &gt; the MPPS rating</pre>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Key insight:</strong> The last sentence of the guide is very important: "A filter with an MPPS of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS."</p>
<p>This means that the MPPS rated efficiency of a HEPA filter (such as 99.95% for H13) is the <strong>worst-case</strong> efficiency. For bacteria (0.4-20 μm) and viruses (0.002-0.05 μm), the actual capture efficiency is higher than the rated value. This gives us greater confidence in the role of HEPA filtration in sterility assurance.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you had to explain to a regulatory inspector "why a HEPA filter is effective against viruses", how would you explain it using the concept of MPPS?</li>
<li>Why do the "efficiency" figures of a pre-filter look so low (e.g. MERV 7 at only about 50-70% @ 3-10 μm), yet its contribution to the whole system is so large?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.7 HEPA Filter Performance Issues -->
<!-- ============================================================ -->
<div class="section-title">5.2.7 HEPA Filter Performance Issues</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Specific issues with HEPA filters have been observed in pharmaceutical cleanrooms, two of which are:</p>
<ol>
<li>HEPA filter gel seal degradation</li>
<li>HEPA filter bleedthrough</li>
</ol>
<h3>5.2.7.1 HEPA Filter Gel Seal Degradation</h3>
<p>Degradation of <span class="key-term">gel seals</span> has been observed in cleanroom applications as the silicone (siloxane) gel seal material appears to revert to a liquid state and begins dripping out of the gel track. This may be accompanied by a color change, such as fading to a clear or translucent appearance. This usually does not result in a measurable <span class="key-term">integrity failure</span> of the filter, but does present sterility, appearance, and safety issues. Studies have determined that this failure is because of the migration of unbonded polymer components out of the gel matrix, forming a slimy liquid on the surface of the gel. Factors which contribute to this include:</p>
<ul>
<li><strong>Crosslinking of the gel components:</strong>
<ul>
<li>the more complete the crosslinking, the less unbonded polymer that can migrate to the surface</li>
<li>the specific gel type and the mixing (ratio of components, environmental conditions, time to complete the reaction, etc.) are key to amount of crosslinking</li>
</ul>
</li>
<li><strong>Molecular weight of the gel:</strong>
<ul>
<li>higher molecular weight reduces the diffusion and migration of unbonded polymers</li>
<li>narrow weight distribution is desired at the higher molecular weights</li>
</ul>
</li>
<li><strong>Certain challenge aerosols (PAO, DOP, etc.):</strong>
<ul>
<li>accelerate the rate of unbonded polymer diffusion</li>
<li>aerosol acts as a solvent, increasing migration of unbonded polymers to the surface</li>
</ul>
</li>
<li>Typical pharmaceutical cleanroom cleaning and sanitizing agents (such as bleach or hydrogen peroxide) do not seem to affect the rate of unbonded polymer diffusion</li>
</ul>
<p>It is recommended that miter joints and penetrations in the filter gel track are sealed with a material proven to be impervious to the silicone gel components (i.e., silicone gel components will penetrate silicone caulk).</p>
<p><span class="key-term">Urethane gels</span> are not recommended as replacements for silicone gels in pharmaceutical cleanroom applications that will be exposed to cleaning and sanitizing chemicals, as their performance is affected by those chemicals, as well as being affected by aerosol challenge materials, such as PAO and DOP. Filter manufacturer should be able to help determine the appropriate silicone gel that maximizes crosslinking and molecular weight, and that provides satisfactory sealing characteristics (resiliency, adhesion, etc.). Reducing the amount of aerosol challenge to which the filters are exposed will also reduce the risk of gel degradation.</p>
<p>Since urethane gels are hydrophilic, high humidity can affect the ability of the gel to cure properly.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Mechanism of Gel Seal Degradation</h4>
<p><strong>Gel Seal Degradation</strong> is one of the most troublesome HEPA maintenance problems in pharmaceutical cleanrooms. The root cause is that incompletely cross-linked polymer components in the silicone (siloxane) migrate out of the gel matrix and form a sticky, slippery liquid on the surface.</p>
<p>Key influencing factors:</p>
<ul>
<li><strong>Degree of cross-linking:</strong> The more complete the cross-linking, the less unbonded polymer there is and the lower the migration risk. Mixing ratio, ambient temperature and reaction time all affect cross-link quality.</li>
<li><strong>Molecular weight:</strong> Gel seal materials of higher molecular weight diffuse and migrate more slowly, and a narrow distribution is preferable.</li>
<li><strong>DOP/PAO test aerosols:</strong> These oil-based aerosols act as solvents and accelerate the migration of unbonded polymer. Ironically, the very test performed to verify <span class="key-term">Filter Integrity</span> itself accelerates gel seal degradation!</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Gel seal degradation is like the "white bloom" (fat bloom) on chocolate stored too long. If the cocoa butter in the chocolate has not crystallized well (similar to incomplete cross-linking), it slowly migrates to the surface over time and forms a white film. The chocolate can still be eaten (the filter integrity test may still pass), but its appearance and texture have deteriorated (a hygiene and appearance issue). And if the chocolate is exposed to a warm environment (similar to the solvent effect of DOP/PAO aerosol), the bloom appears even faster.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Three key warnings:</strong></p>
<ol>
<li><strong>Do not use silicone caulk to repair the seams of the gel seal track!</strong> The gel seal components will penetrate silicone caulk (silicone gel components will penetrate silicone caulk). A qualified material that is impermeable to the silicone components must be used.</li>
<li><strong>Do not substitute urethane gel for silicone!</strong> Urethane gel is sensitive to cleaning and disinfecting agents, and it is hydrophilic, so a high-humidity environment will affect cure quality.</li>
<li><strong>Reduce DOP/PAO exposure:</strong> Every integrity test accelerates gel seal degradation. Tests should therefore be brief and efficient: test one filter at a time and keep the upstream aerosol concentration at the lowest effective range.</li>
</ol>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>Scenario:</strong> During a routine walk-down, plant maintenance staff find translucent fluid seeping from the gel seal of a HEPA filter in the ceiling of a Grade B area and dripping onto the floor below.</p>
<p><strong>How should you handle it?</strong></p>
<ul>
<li><strong>Immediate action:</strong> Initiate a deviation investigation, increase the frequency of environmental monitoring, and assess whether a temporary production stop is needed</li>
<li><strong>Root cause analysis:</strong> Check the gel seal supplier's batch, confirm the mixing ratio records, and investigate the recent DOP test frequency and concentration</li>
<li><strong>Corrective action:</strong> Replace with new HEPA filters that have a highly cross-linked silicone gel seal, work with the supplier to confirm the best gel seal specification, and adjust the integrity test SOP (lower aerosol concentration, shorter test time)</li>
<li><strong>Preventive action:</strong> Establish an SOP for visual inspection of the gel seal, and bring the gel seal supplier specification under change control</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How often does your site perform HEPA integrity tests? What DOP/PAO concentration is used in each test? Can it be optimized to reduce damage to the gel seal?</li>
<li>If gel seal degradation has not caused an integrity test failure, does the filter still need to be replaced? How would you decide from a GMP perspective?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.2.7.2 HEPA Filter Bleed-through -->
<!-- ============================================================ -->
<div class="section-title">5.2.7.2 HEPA Filter Bleed-through</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">HEPA filter bleed-through</span> is a phenomenon in which a filter appears to fail a field integrity (leak) scan test using an aerosol challenge and a photometer with an observed leakage across the entire face of the filter media (not localized as with a pinhole or tear). This often occurs with filters that had previously passed a factory efficiency and scan test. It has been observed worldwide and is not limited to one filter or paper manufacturer. Further, it appears to be limited to <span class="key-term">HEPA (not ULPA) filters</span> and to applications in which <span class="key-term">thermo-pneumatic (hot-block) aerosol generators</span> were used for testing.</p>
<p>Bleed-through of HEPA filters occurs when they are subjected to field testing conditions that are more stringent than their factory test conditions. This may occur when:</p>
<ul>
<li>actual field velocities are higher than factory tests</li>
<li>actual field aerosol challenge particle sizes are smaller than factory tests</li>
<li>HEPA filter is not specified appropriately for actual field conditions</li>
</ul>
<p>Studies into the nature of this problem have resulted in determining that the following factors are fundamental to understanding and avoiding bleed-through issues:</p>
<ul>
<li>particle size distribution of the challenge aerosol from the generator</li>
<li>impact of velocity on filter efficiency and bleed-through</li>
<li>specifying and testing HEPA filters</li>
</ul>
<h3>Particle Size Distribution of the Challenge Aerosol from the Generator</h3>
<p>Aerosol particle sizes generated by pneumatic <span class="key-term">Laskin-nozzle type generators</span> are larger than those from <span class="key-term">hot-block generators</span> (mean diameter – MMD – size of 0.5 to 0.7 microns versus 0.2 to 0.3 microns). Although HEPA filters often are efficiency tested and rated at 0.3 microns, the filters' actual MPPS is less than 0.3 microns, often in the 0.12 to 0.25 micron range. HEPA filters which may pass an integrity scan test in the factory with a Laskin nozzle generator (at 0.5 to 0.7 microns) may fail a scan test in the field with a hot-block generator because of bleed-through of too many small particles at the MPPS. The filter supplier should know the field test challenge method to be used in the field so that the appropriate filter paper can be provided. Many issues can be avoided by stating the efficiency of the filter at the filter's MPPS.</p>
<h3>Impact of Velocity on Filter Efficiency</h3>
<p>Air velocity has a significant impact on filter performance. Increasing the velocity will decrease both the filter efficiency and the MPPS for that filter (more smaller particles will pass). For example, factory testing a specific filter for efficiency and integrity at 100 fpm face velocity and then field integrity testing at 150 fpm likely will result in different results. Filter performance should be specified for the intended face velocity.</p>
<p>Figure 5.8 indicates a decrease and shifting of efficiencies at the MPPS points as air velocities increase. Note that the air velocity through the medium is much less than the face velocity through the filter, because of the added medium area created by numerous folds in the medium.</p>
<p><em>[Figure 5.8: Efficiency shift at MPPS with increasing air velocities]</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Root Cause of Bleed-through</h4>
<p><strong>Bleed-through</strong> is not a hole or crack in the filter (that is a pinhole leak). Instead, the entire filter face shows uniformly high penetration. This is a systemic problem whose root cause is a <strong>mismatch between factory test conditions and field test conditions</strong>.</p>
<p>Two key factors:</p>
<ul>
<li><strong>Type of aerosol generator:</strong> A Laskin-nozzle (pneumatic) generator produces larger particles (MMD 0.5-0.7 μm), while a hot-block (thermal) generator produces smaller particles (MMD 0.2-0.3 μm). If a filter passes the factory test with a Laskin-nozzle, it may fail in the field with a hot-block, because the hot-block particles are closer to the MPPS.</li>
<li><strong>Difference in air velocity:</strong> Increasing air velocity lowers efficiency and shifts the MPPS toward smaller particle sizes. A filter that passes at 100 fpm at the factory may fail at 150 fpm in the field.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Bleed-through is like a car that passes its brake test perfectly on a flat test track (factory test conditions) but cannot stop on a real mountain road (field conditions). The brakes are not broken; the test conditions simply do not represent the actual operating environment. On the track the speed is lower (the larger particles of a Laskin-nozzle) and the road is clean; on the mountain road the speed is higher (the smaller particles and higher air velocity of a hot-block) and the bends are sharper (a challenge closer to the MPPS).</p>
<p>The solution is simple: <strong>require the supplier to test under conditions close to actual use.</strong></p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Three key strategies to avoid bleed-through:</strong></p>
<ol>
<li><strong>Specify filter efficiency at the MPPS</strong>, not at 0.3 μm. For example, specify "H14: 99.995% @ MPPS" rather than "99.995% @ 0.3 μm". This ensures the filter still meets the requirement under the most stringent conditions.</li>
<li><strong>Tell the supplier the field test method:</strong> Let the supplier know whether you will use a hot-block or a Laskin-nozzle generator, so that they can supply a suitable media grade.</li>
<li><strong>Specify the face velocity:</strong> Ensure the air velocity used in factory testing is no lower than the actual field velocity. If the design velocity is 90 fpm, the factory should test at no less than 90-100 fpm.</li>
</ol>
</div>
<div class="formula-box">
<h4>Comparison: Two Aerosol Generators</h4>
<pre>Generator type     Particle size (MMD)   Relationship to MPPS      Bleed-through risk
──────────────────────────────────────────────────────────
Laskin-nozzle      0.5 – 0.7 µm   Much larger than MPPS (0.12-0.25)  Low
(pneumatic)                           → filter efficiency is higher

Hot-block          0.2 – 0.3 µm   Close to MPPS              High
(thermal)                           → filter efficiency is at its lowest point

Actual HEPA MPPS: 0.12 – 0.25 µm (not the 0.3 µm commonly quoted as standard)</pre>
</div>
<div class="note-box">
<h4>Figure Analysis</h4>
<p><strong>Figure 5.8 (effect of air velocity on efficiency):</strong> As air velocity increases, the MPPS trough of the efficiency curve becomes deeper (lower efficiency) and shifts to the left (smaller MPPS). This double effect greatly increases the bleed-through risk at high air velocity.</p>
<p>The guide also mentions an important detail: <strong>the media velocity of the filter media is far lower than the face velocity</strong>, because HEPA media is heavily pleated, which increases the effective filtration area. For example, at a face velocity of 100 fpm, the media velocity may be only 3-5 fpm.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>Scenario:</strong> Your QC team uses a hot-block generator to perform integrity tests on newly installed HEPA filters, and 2 of the 3 new filters fail, yet the factory test certificates from the supplier show that all of them passed.</p>
<p><strong>Analysis and handling:</strong></p>
<ul>
<li><strong>Step 1:</strong> Confirm the aerosol generator type and upstream concentration used in the field test. If a hot-block was used, its particle size distribution may differ significantly from the supplier's Laskin-nozzle test.</li>
<li><strong>Step 2:</strong> Confirm whether the field test air velocity matches the air velocity of the supplier's factory test.</li>
<li><strong>Step 3:</strong> Communicate with the supplier and request: (a) test data under hot-block conditions, (b) MPPS efficiency data rather than only 0.3 μm efficiency, and (c) if necessary, an upgrade to a higher media grade.</li>
<li><strong>Long-term corrective action:</strong> Update the URS/purchasing specification to state clearly that filter efficiency is based on the MPPS, and specify the field test method.</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What type of aerosol generator does your site use? What does the supplier use for factory testing? Are the two consistent?</li>
<li>If all HEPA specifications were changed to "efficiency @ MPPS" instead of "efficiency @ 0.3 μm", what would be the effect on purchasing cost and supplier selection?</li>
<li>Bleed-through occurs only in HEPA and not in ULPA filters. How does this relate to the structure of ULPA media?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Differential pressure monitoring is better than scheduled replacement:</strong> Monitor filter loading with a DP gauge and decide when to replace based on differential pressure rather than a time schedule; this lowers TCO and avoids the risk of blowout</li>
<li><strong>The three major standards must be cross-referenced:</strong> ASHRAE 52.2 (MERV), EN 779/1822 (G/F/H/U) and IEST RP-CC001 (A-G/K) are three classification standards with different test methods, and comparisons are approximate only</li>
<li><strong>The MPPS is the lowest point of filter efficiency:</strong> It lies in the 0.1-0.2 μm range and is the "blind spot" where the effectiveness of diffusion, interception and inertial impaction crosses over. EN 1822 tests at the MPPS, which represents the most stringent challenge</li>
<li><strong>Each of the four filtration levels has its own role:</strong> Level I (MERV 7/G4) stops large particles and extends filter life, Level II (MERV 14/F8) protects equipment, Level III (HEPA or ASHRAE) protects the ductwork, and Terminal (H13-H14) protects the cleanroom</li>
<li><strong>FFUs are a flexible supplementary solution:</strong> Self-contained HEPA units with their own fans, suited to protecting small areas, retrofitting older facilities and troubleshooting during commissioning</li>
<li><strong>Gel seal degradation needs active prevention:</strong> Ensure the silicone is fully cross-linked, use a high-molecular-weight gel seal, and reduce DOP/PAO exposure. Do not substitute urethane gel for silicone.</li>
<li><strong>Bleed-through stems from mismatched test conditions:</strong> It is caused by differences between factory testing (Laskin-nozzle, low air velocity) and field testing (hot-block, high air velocity). The solution is to specify the MPPS efficiency and the actual test conditions clearly in the URS</li>
<li><strong>The decision hierarchy for sterility assurance:</strong> In all filtration system design decisions, sterility assurance always comes first, followed by product CQAs, and cost and flexibility come last</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p115 - p136</div>
</div>
<div class="main-content">
<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the key inspection points for each HVAC component during installation and startup: AHUs, fans, coils, humidifiers, dehumidifiers, HEPA filters, ductwork, etc.</li>
<li>Understand the difference between commissioning and qualification, and how the V-model applies to HVAC systems</li>
<li>Learn how to perform cleanroom particle counts, recovery tests, pressure differential verification and pressure alarm delay tests</li>
<li>Be familiar with the scope and content requirements of HVAC system personnel training</li>
<li>Understand preventive maintenance (PM) and predictive maintenance (PdM) strategies for the various types of HVAC equipment, including recommended maintenance frequencies</li>
<li>Understand spare parts strategy, so that critical components can be restored quickly when they fail</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 5.2 (cont.) HEPA Filter Specification & Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-2-cont">5.2 (cont.) Specifying and Testing HEPA Filters</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Recommended practices to avoid the <span class="key-term">bleed-through</span> problem:</p>
<ul>
<li>specify the filter for the maximum velocity it will see in operation</li>
<li>factory test for efficiency and leakage at that velocity at the filter's <span class="key-term">MPPS</span></li>
<li>If the filter will be field integrity tested with a <span class="key-term">hot-block generator</span>, the filter should meet (as a minimum) the requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.</li>
<li>If bleed-through presents an insurmountable obstacle, <span class="key-term">ULPA filters</span> may be used. In addition, HEPA filters that use <span class="key-term">Teflon media (ePTFE)</span> can give better performance than other HEPA filters, but may present their own testing problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be justified and manufacturers consulted before specifying.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Bleed-through</h4>
<p><strong>Bleed-through:</strong> At high air velocities, particles that would normally be captured are "blown through" the HEPA filter media, reducing filtration efficiency. This is not a damaged filter; it is a physical loss of efficiency.</p>
<p><strong>MPPS (Most Penetrating Particle Size):</strong> Typically between 0.1 and 0.3 µm, this is the particle size range at which a HEPA filter is least efficient. Factory testing is only meaningful if performed at this particle size.</p>
</div>
<div class="note-box">
<h4>Key Point: Local Penetration Limit</h4>
<p>If a hot-block generator is used for on-site integrity testing, the requirement is stricter than the EN-1822 standard: the local penetration limit is tightened from 5 times the global penetration (0.025%) to 2 times (0.01%). This is because the aerosol particle size distribution produced by a hot-block generator differs from DOP/PAO, so a tighter specification is needed to ensure an equivalent level of safety.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine a fishing net: when the water flows slowly it catches every fish, but if the current is too fast, some of the small fish are swept through. HEPA filter bleed-through works on the same principle: the higher the air velocity, the more easily particles penetrate. That is why a filter must be tested at the actual maximum air velocity, not at an ideal low velocity.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3 Equipment Installation and Startup -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3">5.3 Equipment Installation and Startup</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.3.1 Introduction</h3>
<p>The guidance in this section should be considered for HVAC design drawings, as well as in the construction specification.</p>
<p>Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is helpful for the HVAC system installer to follow <span class="key-term">"build clean" practices</span>, such as cleaning duct and components prior to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A <span class="key-term">"white glove test"</span> may not be specified, but systems should be capable of passing this test.</p>
<p>This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics and procedures. Guidance for startup also may apply to ongoing operation and maintenance.</p>
<p>Air system startup usually is contracted to trained and certified professionals. Organizations such as <span class="key-term">NEBB</span> have offered specific cleanroom certification. Occasionally, a "facility HVAC engineer" may be called upon to solve an immediate problem. The solution depends on the engineer's skill and access to specific tools:</p>
<ul>
<li>hot-wire anemometer</li>
<li>pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to troubleshoot fan and duct problems.</li>
<li>flow hood (used to measure supply outlet or return airflow)</li>
<li>hand-held thermometer, RH meter</li>
<li>particle counter</li>
<li>cold aerosol generator (for HEPA test)</li>
<li>smoke source (smoke sticks, smoke candles) for air pattern visualization</li>
<li>duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of equipment under UDAF hoods, etc.)</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Build Clean</h4>
<p><strong>Build Clean:</strong> Control cleanliness from the construction phase onward: clean components before installation, clean the system after installation, and seal completed ductwork to keep contamination out. This matters because dirt left during construction becomes "embedded" in the system and is very hard to remove completely after startup.</p>
<p><strong>White Glove Test:</strong> Wipe the inside wall of the duct with a white glove and check for dust residue. Although it may not be formally written into the specification, ISPE expects system quality to be good enough to "pass" this test.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like renovating a new house: if the construction dust is not cleaned up before painting and laying floors, it stays hidden between the walls and floors forever. The same is true of an HVAC system: metal shavings, grease and dust left over from construction will be blown into the cleanroom after startup, and can even puncture the HEPA filters.</p>
</div>
<div class="concept-box application">
<h4>Practical Application for a CDMO</h4>
<p>As a CDMO, how rigorously build clean is carried out during a facility renovation or expansion directly affects how smoothly later qualification goes. Recommendations:</p>
<ul>
<li>Write build clean requirements into the construction contract, with clearly defined acceptance criteria</li>
<li>Carry out an area cleanliness inspection at the end of each construction day</li>
<li>Seal HVAC ductwork immediately after completion and assign a dedicated person to patrol it</li>
<li>Prepare the basic measuring equipment from the tool list above, and build the troubleshooting skills of in-house HVAC engineers</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3.2 AHU Shipping, Storage, Installation -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-2">5.3.2 Air Handling Units Shipping, Storage, Installation</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for shipment. The unit or sections should be lifted vertically on a level plane by their <span class="key-term">lifting lug bracket arms</span> to prevent distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and installation of the equipment.</p>
<p>The air-handling units should be stored in a dry area to protect components (fan-shaft, bearings and wheel, coils, humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment with bearings should have their shafts <span class="key-term">manually rotated every two weeks</span> to prevent premature bearing failure and redistribution of the lubricant.</p>
<p>The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of condensate. It should be set sufficiently high to allow for correct condensate drainage using a <span class="key-term">P-trap</span> and cap for ease of the trap's priming, removal, and cleanout.</p>
<p>When reassembling sections of the AHU, gaskets, and <span class="key-term">RTV sealant</span> should be used to eliminate air leakage. Minimal sealant should be applied to produce a clean, smooth, and level bead surface.</p>
<p>Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.</p>
<p>Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE Guideline 1.</p>
<p>Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment startup.</p>
<p>Shipping tie down bolts and shims also should be removed before air handler startup.</p>
<p>Dampers on air handlers should operate freely and blades close tightly.</p>
<p>When supplied with a <span class="key-term">variable frequency drive</span>, the unit should be started at low rpm and its speed increased slowly up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased vibration and overheating of bearings.</p>
<p>Tests to be considered include:</p>
<ul>
<li>a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not leaking in excess of the specified value</li>
<li>condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is operating</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: Bearing Protection for Idle Equipment</h4>
<p>This detail is easy to overlook but costly: if an AHU sits idle for more than a month, the bearings can suffer dry wear because the lubricant settles under gravity. <strong>Manually rotating the bearings every two weeks</strong> is the simplest preventive measure. This is especially important when projects are delayed, since equipment that arrives on site and then waits months for installation is far from unusual.</p>
</div>
<div class="concept-box">
<h4>Key Concept: Five Key Points of AHU Installation</h4>
<ul>
<li><strong>Lifting:</strong> Lift vertically and level using lifting lugs and brackets to prevent deformation. Lifting must be supervised by an experienced rigger.</li>
<li><strong>Foundation:</strong> A rigid, level base ensures fan alignment, reduces vibration and allows smooth drainage.</li>
<li><strong>P-trap height:</strong> The condensate drain P-trap must be tall enough to prevent air from being drawn back in during operation.</li>
<li><strong>Sealing:</strong> Use gaskets plus RTV sealant between sections; use as little sealant as possible and keep the surface smooth.</li>
<li><strong>VFD startup:</strong> Ramp up slowly from low speed, and listen, look and feel as you go (listen for noise, look for vibration, feel the bearing temperature).</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Installing an AHU is like assembling a large, precision engine: the tightness of every bolt, the flatness of every sealing surface and the lubrication of every bearing all affect final performance. Just as a new car needs to be driven slowly during its break-in period, a VFD-driven AHU should also be "run in" from low speed and gradually brought up to design speed.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility have a procedure for periodically rotating the bearings while an AHU is stored after delivery and before installation?</li>
<li>Does the pre-startup checklist for AHUs include leak testing and condensate drain testing?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3.3 Fans + 5.3.4 Heating & Cooling Coils + 5.3.5 Steam Humidifiers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-3">5.3.3 - 5.3.5 Fans, Coils &amp; Humidifiers Installation</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.3.3 Fans</h3>
<p>Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous amount of <span class="key-term">kinetic energy</span> is produced, and potentially, catastrophic results can result.</p>
<p><span class="key-term">Laser alignment</span> on the fan and motor shafts should be performed after the fan has been installed at the site, because shipping and installation can alter the factory alignment.</p>
<p>Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts should be re-tensioned.</p>
<p>Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be activated only at the time of startup.</p>
<p>Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be <span class="key-term">jogged electrically</span> to check for correct rotation.</p>
<p><span class="key-term">Vibration testing</span> should be performed following installation and startup to promote longevity and reliable operation of the equipment. It should be verified that the fan will not operate near its <span class="key-term">critical speed</span>.</p>
<h3>5.3.4 Heating and Cooling Coils</h3>
<p>Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be <span class="key-term">combed</span> after installation to foster good air distribution and heat exchange.</p>
<p>Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and stressing the brazed joints.</p>
<p>Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce surface condensation, and reduce heat loss/gain.</p>
<p>Coils should be vented of air on initial startup and should include a manual or an automatic air vent.</p>
<p>For cooling coils, the term <span class="key-term">"moisture carry-over"</span> describes the action of condensate being blown off the coil's surface with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If carryover occurs, then the following resolutions are available:</p>
<ul>
<li>reduce the coil face velocity (may not be possible if rooms need more airflow)</li>
<li>install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even face velocity</li>
<li>install a mist eliminator after the coil</li>
</ul>
<h3>5.3.5 Steam Humidifiers</h3>
<p>The <span class="key-term">steam distribution manifold</span> should be placed where the supply air temperature is sufficiently warm to absorb steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.</p>
<p>Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in ductwork, a downstream section of the ductwork should be constructed of <span class="key-term">stainless steel</span> to eliminate the possibility of rusting. Access panels should be located both upstream and downstream of the humidifier for servicing.</p>
<p>Drain pans and condensate piping should catch and carry away water that can occur from humidification 'spitting' during startup. The drain and trap should flow and the water column will not drain completely when the duct is pressurized.</p>
<p>Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of steam.</p>
<p>The airflow sensor ("sail switch" or a signal from the AHU airflow monitor) should prevent the steam valve from opening unless air is moving in the duct.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: Safety Warnings for Fan Installation</h4>
<p>ISPE uses words such as "catastrophic" and "life threatening", which is very rare in this guide. A rotating fan carries a great deal of kinetic energy, and if it is installed improperly (unbalanced impeller, misaligned bearings, incorrect belt tension), it can cause serious accidents such as blades flying off or bearings bursting.</p>
<ul>
<li><strong>Laser alignment:</strong> Factory alignment shifts during transport and must be redone on site.</li>
<li><strong>Belt tension:</strong> Adjust before startup, and readjust after 24 hours (new belts stretch).</li>
<li><strong>Bump (jog) test:</strong> First turn by hand to confirm there is no contact with the housing, then jog electrically to confirm the direction of rotation.</li>
<li><strong>Critical speed:</strong> Confirm that the operating speed is well away from resonance points.</li>
</ul>
</div>
<div class="concept-box">
<h4>Key Concept: Moisture Carry-over</h4>
<p><strong>Moisture Carry-over:</strong> Condensate on the cooling coil surface is blown off by the airflow and carried with the air into downstream equipment and ductwork. This leads to rust on the duct walls, microbial growth and wetting of the HEPA filters. There are three solutions, in order of priority: reduce the face velocity &gt; install drain eliminators (baffles) &gt; install mist eliminators.</p>
</div>
<div class="note-box">
<h4>Key Point: Where Not to Place a Steam Humidifier</h4>
<p>There are three "do nots" for the location of the steam distribution manifold:</p>
<ul>
<li><strong>Not near filters:</strong> Steam saturation greatly shortens filter life.</li>
<li><strong>Not facing metal surfaces:</strong> Visible steam impinging directly on metal surfaces causes corrosion.</li>
<li><strong>Not where the temperature is insufficient:</strong> If the air is not warm enough, it cannot fully absorb the steam, and condensation results.</li>
</ul>
<p>In addition, when a humidifier is installed inside a duct, the downstream ductwork must be stainless steel, because the steam continues to condense until it is fully absorbed.</p>
</div>
<div class="concept-box application">
<h4>CDMO Practical Reminder</h4>
<p>Taiwan's climate is hot and humid, so steam humidifiers are mainly used in winter and the dry season. However, moisture carry-over from cooling coils is a potential problem all year round. It is recommended to watch specifically for moisture carry-over during the first hot summer period after the AHU is started up, and to make it an inspection item in the PM records.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3.6-5.3.8 Desiccant, Filtration, Ductwork -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-6">5.3.6 - 5.3.8 Desiccant Dehumidifiers, Air Filtration &amp; Ductwork</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.3.6 Desiccant Dehumidifiers</h3>
<p><span class="key-term">Desiccant dehumidification systems</span> are the most common means of achieving low RH for the pharmaceutical industry.</p>
<p>Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant wheels, fans, filters, etc.</p>
<p>The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process and reactivation air streams should not be located close together to avoid <span class="key-term">short cycling</span> that can reduce overall dehumidification capacity.</p>
<p>Operation of bypass and humidity control dampers should be verified.</p>
<p>Manufacturer's recommendations should be followed for starting up their particular dehumidifier. This includes verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.</p>
<p>Wheels using <span class="key-term">lithium chloride</span> should be kept hot and rotating, even when dehumidification is not required, to avoid damage to the desiccant due to over-absorption.</p>
<h3>5.3.7 Air Filtration</h3>
<p>Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the building and spaces has been completed, these filters should be replaced with clean filters.</p>
<p><span class="key-term">HEPA/ULPA filters</span> should be handled with special care. Consideration needs to be taken in the selection of the method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough inspection and appropriate comments noted on the shipping documentation.</p>
<p>The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, within <span class="key-term">40 to 100°F (4 to 38°C)</span> and 25 to 75% RH and be thoroughly protected from moisture.</p>
<p>Competent personnel and proven techniques and procedures should be employed for the installation of the filters. Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media should be avoided. If the media are damaged or have visible holes, filters should not be installed.</p>
<p>Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is particularly important at <span class="key-term">terminal filters</span> mounted in ceiling frames.</p>
<p><span class="key-term">Penetration (pinhole) testing</span> is usually performed on only filters that provide direct contact air over product and critical locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency testing is more valuable. For further information see ISO 14644-3.</p>
<h3>5.3.8 Ductwork</h3>
<p>Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation and rusting and loss or gain in heat.</p>
<p>The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air volume delivery, should be avoided.</p>
<p>Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and installation of the ductwork.</p>
<p>After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.</p>
<p>Avoiding the use of <span class="key-term">self-drilling sheet metal screws</span> is recommended, as they generate small metal chips inside the cleaned ductwork. <span class="key-term">Self-piercing (zip) screws</span> are preferred when there is concern for loose contamination inside the ductwork.</p>
<p>Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter media, causing filter integrity failures.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: Special Requirements for LiCl Desiccant Wheels</h4>
<p>Lithium chloride desiccant has a fatal weakness: if it is left alone when shut down, it absorbs too much moisture from the environment, swells and "bursts" off the wheel. So even when dehumidification is not needed, a LiCl wheel must be kept heated and rotating. It is a piece of equipment that cannot be stopped even when it is not in use.</p>
</div>
<div class="concept-box">
<h4>Key Concept: The HEPA Filter Handling Chain</h4>
<p>ISPE's requirements for handling HEPA filters cover the entire "supply chain":</p>
<ul>
<li><strong>Transport:</strong> Choose an appropriate shipping method and vehicle, and inspect every shipment on arrival.</li>
<li><strong>Receipt:</strong> Damaged pallets are not acceptable and must be noted on the delivery documents.</li>
<li><strong>Storage:</strong> Indoors, under a roof, 4-38°C, 25-75% RH.</li>
<li><strong>Before installation:</strong> Check the cleanliness of the filter housing and mounting frame.</li>
<li><strong>During installation:</strong> Avoid damaging the filter media, and confirm that the clamping mechanism has no bypass.</li>
</ul>
<p>Negligence at any one step can scrap a HEPA filter worth tens of thousands of NT dollars before it is ever put into service.</p>
</div>
<div class="note-box">
<h4>Key Point: The Knock-on Effect of Metal Debris in Ductwork</h4>
<p>This is an underestimated risk: when sensors and smoke detectors are installed late in duct construction, the metal shavings from drilling stay inside the duct. After system startup they are blown toward the HEPA filters, and sharp metal fragments puncture the filter media, causing the integrity test to fail.</p>
<p><strong>Preventive measures:</strong> Use self-piercing (zip) screws instead of self-drilling screws. Clean the inside of the duct whenever holes are made late in construction. Seal the duct with plastic sheeting immediately after cleaning.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your HEPA filter supplier have clear transport and storage requirements? Does the receiving inspection procedure cover packaging integrity?</li>
<li>Do your ductwork construction specifications prohibit self-drilling screws? Do they require the duct to be cleaned after late-stage hole drilling?</li>
<li>Are temporary filters installed during construction to protect the AHU and ductwork?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3.8.1 Duct Leakage Test -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-8-1">5.3.8.1 Duct Leakage Test</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Pressure testing is recommended for ductwork systems serving a GMP system to avoid:</p>
<ul>
<li>increased use of outside air to overcome supply air losses and maintain adequate flow</li>
<li>increased energy costs to operate system</li>
<li>operating equipment at its maximum capacity with no reserve capacity</li>
<li>unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air leaking into negatively pressurized ductwork, requiring more airflow through fans</li>
</ul>
<p>The <span class="key-term">"Total Percentage Leakage Method"</span> is recommended: a percentage of total air delivery of duct section under test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143. Typical leakage percentages for various operations include:</p>
<ul>
<li><span class="key-term">0% (essentially) leakage</span> for positive pressure exhaust duct on hazardous operations to avoid release of harmful materials to the plant room</li>
<li>no more than <span class="key-term">1% for product processing areas</span></li>
</ul>
<p>Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and administrative areas.</p>
<p>Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.</p>
<h3>Table 5.5: Ductwork Testing Requirements</h3>
<p>Duct leakage testing should be performed with <span class="key-term">traceable calibrated test instruments</span> and documented with signed approvals.</p>
<p>Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these components should be included in the duct leakage tests.</p>
<p>Once construction is completed, the system should be <span class="key-term">blown down for at least 1 hour</span> to purge the ductwork of loose and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from poor ductwork cleanliness control.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Layers of Impact from Duct Leakage</h4>
<p>Duct leakage is more than simply "air leaking out"; it causes a chain of effects:</p>
<ul>
<li><strong>Insufficient airflow:</strong> Downstream rooms do not receive the design airflow, and air change rates fall.</li>
<li><strong>Loss of pressure control:</strong> Leakage changes the pressure balance of the system.</li>
<li><strong>Higher energy consumption:</strong> The fan has to work harder to compensate for the leakage.</li>
<li><strong>Exhausted capacity:</strong> The system runs at full load with no reserve capacity.</li>
<li><strong>Cross-contamination risk:</strong> Air from positive-pressure ducts leaks into the mechanical room, or mechanical room air leaks into negative-pressure ducts.</li>
</ul>
</div>
<div class="formula-box">
<h4>Specifications Quick Reference</h4>
<pre>Hazardous material exhaust ductwork: leakage rate = 0% (essentially zero leakage)
Product processing areas: leakage rate ≤ 1%
General areas: determined by energy economic analysis

Blow-down after construction: ≥ 1 hour
Test instruments: traceable calibration
Documentation: signed and approved</pre>
</div>
<div class="note-box">
<h4>Key Point: Blow-down ≠ Cleaning</h4>
<p>ISPE specifically notes that blowing down the duct removes only loose, light debris and cannot remove metal fragments left by poor construction practice. The implication is: do not expect blow-down to make up for shortcomings in build clean. Build clean is the foundation; blow-down is only a supplement.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.3.9-5.3.15 Other Installation Items -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-9">5.3.9 - 5.3.15 Dampers, Diffusers, UV Lights, Exhaust, UDAF, Controls &amp; Building</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.3.9 Dampers and Louvers</h3>
<p>Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate without binding over their full range of travel.</p>
<p>Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.</p>
<h3>5.3.10 Diffusers and Registers</h3>
<p>Diffusers and registers should prevent poor distribution of air and to minimize drafts and <span class="key-term">short-circuiting</span> of supply air.</p>
<h3>5.3.11 Ultraviolet Lights</h3>
<p>UV wavelength lighting degrades many plastics, including: synthetic air filter media and frames, plastic coated wires, gaskets, grommets, and duct insulation. These materials should be at least <span class="key-term">3 ft (~1 m)</span> from the light source.</p>
<p>UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.</p>
<p>There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be placed in the area to advise personnel.</p>
<p>Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.</p>
<h3>5.3.12 Exhaust/Extraction Systems</h3>
<p>Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack bracing.</p>
<p>Positive pressure process ducts handling contaminated exhaust inside a building should be <span class="key-term">leak-free</span>.</p>
<p>Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and other applicable codes and standards.</p>
<p>Fans and filtration equipment should be located, such that maintenance access is serviceable.</p>
<h3>5.3.13 Unidirectional Airflow</h3>
<p><span class="key-term">UDAF hoods</span> should be commissioned and then verified fit for use:</p>
<ul>
<li>Airflow face velocity is usually measured <span class="key-term">6 to 12 inches (15 to 30 cm)</span> from the filter face. Uniformity of velocity is expected to be within <span class="key-term">20% of the target value</span>.</li>
<li>HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for leaks at this time.</li>
<li>Pressure drop across HEPA filters should be recorded at the accepted velocity.</li>
<li>Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow patterns to justify a different velocity from 90 ft/min.</li>
<li>Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate after the supply fan has failed.</li>
</ul>
<p>The science of fluid dynamics says that air turbulence increases with velocity and with distance. For these reasons, optimal airflow patterns may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to create <span class="key-term">temporary curtains and aerodynamic shields</span> to improve airflow patterns at critical sites.</p>
<h3>5.3.14 Controls and Instrumentation</h3>
<p>Instrumentation should be readily accessible for maintenance and replacement. Components should be <span class="key-term">calibrated prior to commissioning</span> of the HVAC with calibration stickers applied.</p>
<h3>5.3.15 Building</h3>
<p>Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration of systems occur as planned.</p>
<p>Typical construction issues include:</p>
<ul>
<li>Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable control of space DPs. The following penetrations and openings should be checked: piping, ductwork, electrical conduit and receptacles, doors, diffusers and registers, architectural wall and ceiling joints, lighting fixtures.</li>
<li>During construction, cleaning procedures should minimize the accumulation of construction debris and dirt.</li>
<li>Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt from areas which have been designated and substantially complete. Before HVAC startup, equipment, walls, and cleanroom floors should have been wiped down and floors swept and vacuumed.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Key Points for UDAF Verification</h4>
<p><strong>UDAF (Unidirectional Airflow):</strong> The core equipment of Grade A/ISO 5 areas. Key verification points:</p>
<ul>
<li><strong>Face velocity measurement location:</strong> 15-30 cm from the filter face, not at the working surface.</li>
<li><strong>Uniformity criterion:</strong> The velocity at each measurement point deviates from the target value by ≤ 20%.</li>
<li><strong>Airflow visualization:</strong> Observe the airflow pattern under at-rest conditions (no operators, equipment not running).</li>
<li><strong>The optimal velocity is not necessarily 0.45 m/s:</strong> Airflow patterns can be tested at different velocities to find the best balance.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Turbulence and Distance</h4>
<p>It is like a shower: close to the shower head the water stream is neat and straight, but the farther away you get, the more scattered it becomes. UDAF airflow behaves the same way: the closer to the HEPA filter, the more laminar it is, and the farther away, the more turbulent. That is why ISPE recommends using temporary curtains and aerodynamic baffles during commissioning to improve the airflow pattern in critical areas, much like adding a panel in a shower stall to guide the water.</p>
</div>
<div class="note-box">
<h4>Key Point: Hidden Risks of UV Lights</h4>
<p>UV lights degrade plastic materials, including filter media and frames, wire insulation, gaskets and duct insulation. During installation, make sure these materials are at least 1 meter from the UV source. In addition, finger grease permanently etches the glass of UV lamps, so gloves must be worn when handling them.</p>
</div>
<div class="note-box">
<h4>Key Point: The "Seven Leaks" of Building Tightness</h4>
<p>ISPE lists the most common leakage sources behind loss of pressure differential control:</p>
<ol>
<li>Pipe penetrations through walls</li>
<li>Duct penetrations through walls</li>
<li>Electrical conduits and outlets</li>
<li>Door gaps</li>
<li>Supply and return air openings</li>
<li>Wall and ceiling joints</li>
<li>Light fixtures</li>
</ol>
<p>Each of these locations must be checked and sealed during construction. Missing any one of them can cause pressure control to fall short of requirements and delay qualification.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Is your UDAF face velocity uniformity within ±20%? Has static airflow visualization testing been performed?</li>
<li>During construction, is a dedicated person responsible for checking the sealing of wall penetrations?</li>
<li>Do construction workers in cleanroom areas wear the designated protective clothing (shoe covers, coveralls)?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.4 Commissioning and Qualification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4">5.4 Commissioning and Qualification</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.4 Introduction</h3>
<p>It is considered <span class="key-term">GEP</span> for HVAC systems to be commissioned to verify that they perform as designed. Commissioning protocols typically are developed during design and executed during and after construction. HVAC engineers often are involved in <span class="key-term">Factory Acceptance Testing (FAT)</span> and <span class="key-term">Site Acceptance Testing (SAT)</span> of major HVAC equipment and systems.</p>
<p>Qualification should be performed for HVAC systems which have a <span class="key-term">direct impact</span> on product quality and of components which are critical to product quality. Qualification may leverage documentation from earlier steps or may require extra testing.</p>
<p>Note: the "what" that needs to be done to qualify the system is shown (user requirements and functional design requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 on cleanroom commissioning, and various Recommended Practices (RP) from IEST.</p>
<p><span class="key-term">Direct impact</span>, <span class="key-term">indirect impact</span>, and <span class="key-term">no impact</span> systems should be identified, followed by identification of the critical components within the direct impact systems. Critical systems and components should be qualified; the remainder of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and Qualification.</p>
<p>HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. An alternative approach may be to identify all the final HEPA filters as the "air quality system," drawing a boundary around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.</p>
<p>Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.</p>
<h3>5.4.1 Typical Commissioning and Qualification Activities</h3>
<p>Typical <strong>commissioning</strong> activities may include:</p>
<ul>
<li>ductwork leak testing</li>
<li>layout and device location verification</li>
<li>safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)</li>
<li>verification of filter installation</li>
<li>AHU and duct cleaning</li>
<li>motor rotation, speed, and amperage verification</li>
<li>operational testing of all components (dampers, motors, switches, indicators, etc.)</li>
<li>rotating equipment balancing</li>
<li>vibration measurement</li>
<li>lubrication</li>
<li>static pressure setpoint adjustment</li>
<li>temperature setpoint adjustment</li>
<li>VFD adjustment</li>
<li>air balancing</li>
<li>coil performance verification (water and air side)</li>
<li>startup</li>
</ul>
<p>Typical <strong>qualification</strong> activities might include:</p>
<ul>
<li>air balancing</li>
<li>filter integrity testing</li>
<li>room classification testing</li>
<li>room pressurization or airflow direction testing</li>
<li>airflow visualization</li>
<li>face velocity testing</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Key Difference between Commissioning and Qualification</h4>
<p>This is the most important conceptual distinction in HVAC qualification:</p>
<ul>
<li><strong>Commissioning:</strong> Falls under GEP (Good Engineering Practice) and verifies that the system "operates as designed". It should be done for all systems. It is verification at the engineering level.</li>
<li><strong>Qualification:</strong> Falls under GMP and verifies the critical components of systems that have a "direct impact" on product quality. It is required only for direct impact systems. It is verification at the quality level.</li>
</ul>
<p>The point where the two intersect is air balancing: it appears on both the commissioning and the qualification lists, because it is both an engineering adjustment and a quality verification.</p>
</div>
<div class="concept-box">
<h4>Key Concept: Impact Assessment</h4>
<p>ISPE's system classification framework:</p>
<ul>
<li><strong>Direct Impact:</strong> Direct effect on product quality, so it must be qualified. Examples: HEPA filters, pressure differential monitoring, temperature monitoring.</li>
<li><strong>Indirect Impact:</strong> Supports direct impact systems, so commissioning is sufficient. Examples: the AHU itself, pre-filters.</li>
<li><strong>No Impact:</strong> Unrelated to product quality, so basic commissioning only. Example: HVAC for office areas.</li>
</ul>
<p>ISPE offers a clever "system boundary" approach: all terminal HEPA filters can be defined as an "air quality system" with a direct impact boundary drawn around it, while the AHU and pre-filters are classified as indirect impact. This lets the qualification documentation focus on the highest-risk components.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of a restaurant hygiene inspection: "commissioning" is like checking that the kitchen equipment works properly (the stove lights, the refrigerator cools, the exhaust hood extracts). "Qualification" is checking that the equipment that directly contacts food meets food safety standards (cutting board sanitization, refrigeration temperature, cooking temperature). Not every piece of equipment needs a food safety inspection, but equipment that directly contacts food must pass.</p>
</div>
<div class="concept-box application">
<h4>Practical Application for a CDMO</h4>
<p>In a CDMO environment, the outcome of the impact assessment directly affects the scope and rigor of change control. Correct system classification can:</p>
<ul>
<li><strong>Reduce qualification documentation:</strong> Only direct impact components need formal IQ/OQ/PQ.</li>
<li><strong>Speed up change approval:</strong> Replacing indirect impact components does not require requalification.</li>
<li><strong>Focus resources:</strong> Concentrate limited QA resources where product quality is truly affected.</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.4.1.1 - 5.4.1.4 Room Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4-1">5.4.1.1 - 5.4.1.4 Room Testing</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.4.1.1 Room Particle Counting</h3>
<p>Setup for particle counting in a room is described in <span class="key-term">ISO 14644-2</span>.</p>
<h3>5.4.1.2 Room Recovery Test</h3>
<p>Procedures using a smoke generator and multiple particle counters are outlined in <span class="key-term">ISO 14644-3</span>.</p>
<p>For further information on recovery testing, see the ISPE HVAC COP Web site.</p>
<h3>5.4.1.3 Room DP</h3>
<p>Procedures for verifying DP are described in ISO 14644-3.</p>
<h3>5.4.1.4 Time Delay on DP alarm</h3>
<p>If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify the time delay on <span class="key-term">low DP alarms</span>; a test may involve:</p>
<ol>
<li>Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to assure that they do not drop on their own. They should be at the upper limit of the space's in-use air class.</li>
<li>Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is under a UFH, locating the counter away from the hood.)</li>
<li>Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start to increase beyond normal expected levels. This time period will be the maximum time delay permitted.</li>
<li>Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.</li>
</ol>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Pressure Alarm Delay Test</h4>
<p>This is a very practical test that is often overlooked. When there is no airlock between two rooms of different cleanliness grades, opening the door instantly disrupts the pressure differential. If the pressure alarm is set too sensitive, operators trigger an alarm every time they open the door (too many false alarms); if it is set too sluggish, a genuine pressure abnormality may not be detected in time.</p>
<p><strong>ISPE's approach:</strong> Measure experimentally how long it takes for particle counts to exceed limits after the door is opened, then set the alarm delay at no more than 50% of that time. This avoids too many false alarms while still giving a timely warning when something is genuinely wrong.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>It is like setting a speeding alarm in a car: if it sounded every time you briefly exceeded the limit by 1-2 seconds on the highway, the driver would get annoyed and switch it off. But if it is set to sound only after "speeding for more than 5 seconds", it can distinguish "a brief acceleration to overtake" from "sustained speeding". The logic of the pressure alarm delay is exactly the same: allow a time window for normal operations (opening doors, walking through), but respond quickly to genuine abnormalities.</p>
</div>
<div class="note-box">
<h4>Key Point: The Clever Design of the Test Method</h4>
<p>Note the thought behind this test design:</p>
<ul>
<li>First raise the particle level in the lower-grade area to its "upper limit" to simulate the worst-case scenario.</li>
<li>Place the particle counter "between the door and the critical area", so that it monitors the "path" of particle ingress.</li>
<li>If the critical area is under a UDAF, keep the counter away from it, because the UDAF would interfere with the result.</li>
<li>Set the delay at no more than 50% of the measured value, leaving an ample safety margin.</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.5 Training -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-5">5.5 Training</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user requirements) and on the procedures needed to keep it running.</p>
<ul>
<li>What the system is expected to do (the <span class="key-term">user requirements</span>): effect on product and patient. Operator or maintenance personnel should understand why an HVAC system and its maintenance are important.</li>
<li>How do the HVAC systems maintain user requirements?</li>
<li>Qualification activities and documentation – what components are under <span class="key-term">change control</span> (as few as possible, based on criticality), as-built drawings?</li>
<li>Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?</li>
<li>Maintenance SOPs: what activities are needed and when?</li>
<li>Cleaning and precautions during maintenance activities</li>
<li>Instrument calibration: procedures, frequency</li>
<li>Where and how records are stored: records for GMP purposes may be stored separately. Who has access and control?</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The "Why-How-What" Structure of HVAC Training</h4>
<p>ISPE's training content structure fully matches the Golden Circle approach:</p>
<ul>
<li><strong>Why:</strong> The impact of the HVAC system on the product and the patient, so that maintenance staff understand the meaning of their work.</li>
<li><strong>How:</strong> How the system maintains the User Requirements; understanding the principles is what allows people to do the right thing.</li>
<li><strong>What:</strong> The specific SOPs, calibration procedures and record retention, which are the details of day-to-day execution.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Scope of Change Control</h4>
<p>ISPE specifically emphasizes that the components placed under change control should be "as few as possible", based on a judgment of criticality. This is consistent with the logic of the impact assessment above: not every HVAC component needs change control, only critical components with a direct impact. It reflects risk-based thinking in the training content.</p>
</div>
<div class="concept-box application">
<h4>Practical Application for a CDMO</h4>
<p>In a CDMO environment, training of HVAC maintenance personnel is especially important because:</p>
<ul>
<li>Different clients' products may have different environmental requirements (temperature, humidity, pressure differential, air change rate)</li>
<li>HVAC parameters may need to be adjusted at product changeover</li>
<li>Maintenance staff need to understand "why these parameters matter" rather than just "following the checklist"</li>
<li>Training records are always examined in GMP inspections</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.6 Equipment Operation and Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6">5.6 Equipment Operation and Maintenance</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.6.1 Introduction</h3>
<p>The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) required for GMP facilities.</p>
<p><span class="key-term">Predictive Maintenance (PdM)</span> encompasses a range of technologies to detect degradation of equipment performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct problems before significant deterioration occurs.</p>
<p>Traditional (scheduled) <span class="key-term">Preventive Maintenance (PM)</span> practices often cannot identify mechanical equipment failures that could have been detected through changes in operating temperature, vibration signatures, and bearing wear indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause risk to product, and result in reactive repairs that can be more expensive than planned repairs.</p>
<p>Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor maintenance practices. Maintaining clean HVAC systems is important to acceptable <span class="key-term">IAQ</span>. Common contaminants include:</p>
<ul>
<li>dust particles</li>
<li>active bacterial or fungal growth</li>
<li>debris from HVAC components (rust, belt shedding, grease)</li>
<li>loose duct lining</li>
<li>mold spores</li>
</ul>
<p>Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.</p>
<p>Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC system.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: PM vs PdM Maintenance Strategies</h4>
<p>The essential difference between the two maintenance strategies:</p>
<ul>
<li><strong>PM (Preventive Maintenance):</strong> Maintenance performed periodically on a schedule: "do it when the time comes", regardless of the condition of the equipment. Like changing engine oil at regular intervals.</li>
<li><strong>PdM (Predictive Maintenance):</strong> Maintenance timing is decided from equipment condition monitoring (vibration, temperature, wear indicators): "do it when it is about to fail". Like deciding when to change the oil based on oil analysis results.</li>
</ul>
<p>ISPE explicitly points out the limitation of PM: it cannot detect many mechanical failures in advance. The advantage of PdM is that it allows you to order parts ahead of time, arrange manpower, and combine repairs into planned shutdowns.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>PM is like changing the oil every 5,000 km regardless of its quality. PdM is like using an oil analyzer to measure how degraded the oil is and changing it just before it actually starts to fail. PM may replace too early (wasteful) or too late (damage), while PdM pinpoints the "optimal replacement time". In HVAC systems, vibration analysis is the best PdM tool: it can predict bearing failure weeks or even months ahead.</p>
</div>
<div class="note-box">
<h4>Key Point: Appearance Reflects Quality</h4>
<p>ISPE makes a thoughtful point: "the appearance of the equipment reflects the quality of maintenance". Even though repainting does not improve HVAC performance, it conveys the message "we value this system". During an FDA inspection, scrap material, surplus parts and rubbish in the mechanical room make the inspector doubt the quality of the whole maintenance program. Good housekeeping is a hidden plus in a cGMP inspection.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.6.2 - 5.6.5 AHU, Fans, Coils, Humidifiers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-2">5.6.2 - 5.6.5 AHU, Fans, Coils &amp; Humidifiers Maintenance</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.6.2 Air Handling Units</h3>
<p>The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.</p>
<p>Periodic cleaning of the unit's interior is recommended, particularly for units serving classified spaces, such as aseptic operation. A cleanliness inspection should consider the components within the unit, such as: filters, heating and cooling coils, condensate pans, condensate drain lines, humidification systems, acoustic insulation, fans, fan compartments, dampers, door gaskets, and general unit integrity.</p>
<p>Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to <span class="key-term">microbial growth</span>. Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating grease and oil that may have been dispersed from bearings and other lubricated joints.</p>
<p>It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.</p>
<p>Pools of <span class="key-term">standing water</span> in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage should be checked during hot and humid periods when condensate generation is high.</p>
<p>Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU components and personnel safety.</p>
<p>Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they serve, and increased maintenance.</p>
<p>Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.</p>
<h3>5.6.3 Fans</h3>
<p>Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately maintained, fan components can lead to diminished airflow and eventual failure; components include: fan housings, wheels, bearings, belts, guards, and motors.</p>
<p>The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can result in increased vibration and noise, and ultimately catastrophic failure with <span class="key-term">life threatening potential</span> (i.e., broken blades and housings).</p>
<p><span class="key-term">Bearing failure</span> is common, because of over- or under-lubrication and the use of lubricants that are not intended for the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.</p>
<p>Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. Improper belt tension is one of the most common root causes of premature failure; steps which should be followed include:</p>
<ul>
<li>Check belt tension, using a tension gauge or <span class="key-term">Sonic Tension Meter</span>. Adjust the belt drive's center distance until the correct tension is measured.</li>
<li>Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.</li>
<li>Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt tension may be too high.</li>
<li><span class="key-term">V-belt Run-In Procedure</span>: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop the belt drive and check the belt tension. Re-adjust as necessary. Failure to check and re-tension the belt will result in low belt tension, belt slippage, reduction of airflow, and eventual premature belt failure.</li>
</ul>
<p>Motors should be capable of operating for more than <span class="key-term">10 years</span> without major problems. Since motors are expensive to purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance is essential to keep operating costs at a minimum. The following activities should be performed:</p>
<ul>
<li>Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Motor exterior should be periodically cleaned.</li>
<li>Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external repainting.</li>
<li>Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate.</li>
<li>Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise.</li>
<li>Verify that belt and motor drive guards are securely fastened.</li>
</ul>
<h3>5.6.4 Heating and Cooling Coils</h3>
<p>Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for heat transfer should be intact and undamaged. Cooling coils typically reduce both the <span class="key-term">sensible</span> (cooling) and <span class="key-term">latent</span> (de-humidify) heat of the air, and they are more sensitive to loss in heat transfer capability than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.</p>
<p>Typically, coils (especially cooling coils) are externally cleaned <span class="key-term">once a year</span>, as this side of the coil receives the most dirt. Internal cleaning typically is performed only when DPs of the heat transfer fluid increase beyond manufacturer recommendations. Coils may be periodically pressure tested for leaks. When face and bypass heat coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over their entire range of motion.</p>
<p>Control valves wear out over time due to constant modulation. These valves should be included in a regularly scheduled maintenance program.</p>
<h3>5.6.5 Steam Humidifiers</h3>
<p>There are a number of components that make up the humidifier system; items that should be inspected and maintained include:</p>
<ul>
<li>the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)</li>
<li>the control valve: annually to ensure that: (1) the steam valve closes tightly, (2) the stem packing is not leaking steam, (3) the diaphragm in the actuator is not leaking air</li>
<li>the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel injury</li>
<li>the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be reduced or condensate can form downstream</li>
<li>the silencer: annually as a minimum for cleanliness</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: Microbial Risk in AHU Maintenance</h4>
<p>Sources of microbial risk inside an AHU:</p>
<ul>
<li><strong>Dust + humidity = microbial breeding ground:</strong> Pre-filters cannot capture all dust, so dust gradually accumulates inside the AHU; together with the humidity near the coils and humidifiers, this creates ideal conditions for microbial growth.</li>
<li><strong>Standing condensate:</strong> Water standing in the drain pan is the most common microbial source. Pay particular attention to drainage during Taiwan's hot and humid summer.</li>
<li><strong>Damaged insulation:</strong> A damaged vapor barrier on external insulation causes condensation inside the insulation, promoting mold and bacterial growth.</li>
</ul>
<p><strong>Countermeasure:</strong> Periodically clean the inside of the AHU with a germicidal solution, removing grease at the same time. Repaint after removing rust.</p>
</div>
<div class="concept-box">
<h4>Key Concept: The "Five Senses" Rule for Fan Maintenance</h4>
<p>Fan maintenance as described by ISPE is essentially a "five senses" inspection method:</p>
<ul>
<li><strong>Look:</strong> Check for belt wear, dust buildup on the impeller and signs of corrosion.</li>
<li><strong>Listen:</strong> Abnormal noise may indicate bearing failure or imbalance.</li>
<li><strong>Feel:</strong> Overheating or abnormal vibration of the motor and bearings.</li>
<li><strong>Measure:</strong> Belt tension (using a tension gauge or sonic tension meter) and vibration values.</li>
<li><strong>Calculate:</strong> Analyze the motor running cost to justify the maintenance investment.</li>
</ul>
</div>
<div class="formula-box">
<h4>Annual Motor Running Cost Calculation</h4>
<pre>Annual electricity cost = motor power (hp) × 8760 hr/yr × electricity unit price

Example: 25 hp × 8760 hr/yr × $0.075/kWh = $12,250/yr
(about NT$390,000/year)

This means the electricity cost of a single 25 hp motor
is close to NT$400,000 per year.
With good maintenance its life can be extended to more than 10 years,
while the cost of premature replacement due to poor maintenance
is far higher than the maintenance cost.</pre>
</div>
<div class="note-box">
<h4>Key Point: V-belt Run-In Procedure</h4>
<p>New belts must be "run in": readjust the tension after 24 hours of full-load operation. New belts stretch, and if the tension is not readjusted:</p>
<ul>
<li>The belt slips → airflow decreases</li>
<li>Slipping generates heat → the belt ages faster</li>
<li>End result: premature belt breakage and unplanned downtime</li>
</ul>
<p>This is one of the most common root causes in fan maintenance, yet it is also the step most easily overlooked.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>How often is the inside of your AHUs cleaned? Is a germicidal solution used?</li>
<li>Are there clear frequency and quantity specifications for bearing lubrication? Has over-lubrication ever caused bearing damage?</li>
<li>After a belt is replaced, is there a procedure for the 24-hour run-in and tension readjustment?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork, Dampers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-6">5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork &amp; Dampers Maintenance</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.6.6 Desiccant Dehumidifier</h3>
<p>The maintenance of desiccant units includes: filters, wheel drive assembly, wheel support bearings, seals between process and regeneration sections, fans, belts, and controls.</p>
<p>Desiccant components should be maintained according to a recommended schedule.</p>
<p>As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of <span class="key-term">inlet air filters</span> need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large number of reported problems related to desiccant systems can be traced to <span class="key-term">clogged filters</span>.</p>
<p>Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.</p>
<p><span class="key-term">Lithium chloride</span> desiccant can absorb excess moisture, expanding and literally "exploding" out of the wheel. When not in use, LiCl wheels should be kept hot and rotating.</p>
<p>The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an excessive load on the drive motor shaft bearings. Belt tension should be checked at least twice a year or when the filters are changed.</p>
<p>The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be greased based on the manufacturer's recommendation. Typically, greasing is needed only once a year because of the wheel's slow rotational speed.</p>
<p>Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked for proper operation and seating. Shut off damper seals should be checked.</p>
<h3>5.6.7 Air Filtration</h3>
<p>As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the <span class="key-term">TCO</span> for the filters.</p>
<h4>5.6.7.1 ASHRAE Type Filters</h4>
<p>ASHRAE type filters should be replaced after no more than <span class="key-term">two years of service</span>, even if pressure differential change-out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should be inspected twice per year as a minimum.</p>
<p>ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.</p>
<h4>5.6.7.2 HEPA/ULPA</h4>
<p>Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The most commonly recognized limit for defining a filter leak is a localized leak rate equal to or greater than <span class="key-term">0.01% of the upstream aerosol concentration</span> when tested via an in-situ filter face leak scan.</p>
<p>In-situ leak testing normally is performed <span class="key-term">once a year for GMP operations</span>, but <span class="key-term">aseptic manufacturing normally requires testing every six months</span> for some areas.</p>
<p>HEPA/ULPA filter leaks can occur in several ways: rough handling or touching with instruments, tools, or hands may easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. Another major leak source is at <span class="key-term">silicone gel seals</span>, where the filter housing meets the knife-edge of the filter grid system. Over time, the gel can deteriorate because of exposure to aerosols used in the testing of filters.</p>
<p>When leaks are detected, the filter may be replaced or repaired. HEPA filters should be replaced when the patched area is more than <span class="key-term">3 to 5% of the net face area</span> or when a single patch has a lesser linear dimension exceeding <span class="key-term">1.5 inches (3.8 cm)</span>. Patching material should be <span class="key-term">RTV silicone sealant caulk</span>, which meets the FDA 21CFR 177.2600 and USDA for food grade applications.</p>
<p>It is not recommended to attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – Grade A hood where airflow patterns need to be uniform.</p>
<p>Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored within 40 to 100°F (4 to 38°C) and 25 to 75% RH.</p>
<p>Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter efficiency, replacement filters, or issues arising from a product recall.</p>
<h3>5.6.8 Ductwork</h3>
<p>Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly replaced.</p>
<h3>5.6.9 Dampers and Louvers</h3>
<p>These should be checked for dirt accumulation and free movement without binding of the linkages over the full range of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be replaced if gaskets have become hardened or do not provide a good seal.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: The First Suspect in Desiccant System Failures Is Clogged Filters</h4>
<p>ISPE states explicitly: "a large share of reported desiccant system problems can be traced to clogged filters". A desiccant system has two sets of inlet filters (process side + regeneration side), and a clog on either side causes problems:</p>
<ul>
<li><strong>Process side clogged:</strong> Insufficient airflow, leading to overheating of the system and wasted energy.</li>
<li><strong>Regeneration side clogged:</strong> Moisture cannot be carried away, dehumidification performance drops, and the system eventually shuts down automatically on over-temperature protection.</li>
</ul>
<p><strong>Best practice:</strong> Check the belt tension every time the filters are changed, killing two birds with one stone.</p>
</div>
<div class="concept-box">
<h4>Key Concept: HEPA Filter Repair Rules</h4>
<p>A HEPA filter does not have to be replaced the moment it leaks. ISPE allows repair, but with strict limits:</p>
<ul>
<li><strong>Maximum repaired area:</strong> ≤ 3-5% of the filter's net area.</li>
<li><strong>Maximum size of a single repair:</strong> shortest side ≤ 1.5 inches (3.8 cm).</li>
<li><strong>Repair material:</strong> FDA 21CFR 177.2600 food-grade RTV silicone.</li>
<li><strong>Cases where repair is not allowed:</strong> Leaks between the silicone gel and the knife-edge frame, and Grade A/5 hood-type HEPA filters (because repair would affect airflow uniformity).</li>
</ul>
</div>
<div class="formula-box">
<h4>HEPA Testing Frequency Quick Reference</h4>
<pre>GMP operations: on-site integrity test once a year
Aseptic manufacturing: once every 6 months in some areas
ASHRAE-type filters: inspect every 6 months, replace within 2 years at most
Leak criterion: local leak rate ≥ 0.01% (of upstream aerosol concentration)</pre>
</div>
<div class="note-box">
<h4>Key Point: The Three Main Sources of HEPA Leaks</h4>
<ol>
<li><strong>Media damage:</strong> Holes caused by rough handling or contact with tools or hands.</li>
<li><strong>Seal between media and frame:</strong> The adhesive cracks or separates from the frame (usually due to poor quality control, or adhesive incompatibility with chemicals in the airstream).</li>
<li><strong>Silicone gel seal:</strong> The silicone gel between the filter housing and the knife-edge frame degrades from long-term exposure to the test aerosol.</li>
</ol>
<p>The third source deserves particular attention: the aerosol used to "test" the filter actually accelerates the aging of the sealing material. It is an ironic but real problem.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Do your HEPA filters have individual tracking records (serial number, factory test data, installation date)?</li>
<li>Have HEPA filters ever been repaired? Does the repaired area comply with the 3-5% limit?</li>
<li>Is the filter replacement frequency for desiccant systems sufficient? Have you ever had a shutdown caused by clogged filters?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.6.10-5.6.14 Other Maintenance + Air Balancing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-10">5.6.10 - 5.6.14 Other Equipment Maintenance &amp; Air Balancing</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>5.6.10 Diffusers and Registers</h3>
<p>Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should be inspected and cleaned periodically.</p>
<h3>5.6.11 Ultraviolet Lights</h3>
<p>Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last about <span class="key-term">8,000 hours</span>, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp's intensity and its ability to destroy microbes effectively.</p>
<p>UV lighting ballasts typically have a life of more than five years.</p>
<h3>5.6.12 Fume Exhaust/Extraction Systems</h3>
<p>Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the process should they fail. Maintenance should ensure equipment up time, including:</p>
<ul>
<li>The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.</li>
<li>Control dampers should operate freely.</li>
<li>Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or wear.</li>
</ul>
<p>Fume hood performance should be tested in accordance with <span class="key-term">ASHRAE Standard 110</span>.</p>
<p>Fans are the primary component in fume exhaust/extraction systems.</p>
<h3>5.6.13 Building</h3>
<p>As buildings age, leakage through the room fabric increases over time and can result in loss of <span class="key-term">room pressure relationships</span>, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to be located; periodic inspection of penetrations and seals is recommended.</p>
<h3>5.6.14 Air Balancing</h3>
<p><span class="key-term">Testing, Adjusting, and Balancing (TAB)</span> for HVAC systems should be performed at regular intervals to ensure system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the room configurations or HVAC equipment occur, TAB should be performed.</p>
<p>At a minimum, recalibration of monitoring instruments, verifying supply airflow to process spaces and recalculating <span class="key-term">air changes per hour (ACPH)</span>, and adjusting pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces.</p>
<p>A total rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other zones (increasing air flow to one room may reduce airflow to all other rooms).</p>
<p>Note that typical airflow measurement accuracy is in the order of <span class="key-term">±10%</span>. This should cause no concern as long as room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.</p>
<h3>Table 5.6: Suggested Maintenance Frequency</h3>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Risk and Frequency of TAB (Air Balancing)</h4>
<p><strong>TAB (Testing, Adjusting, and Balancing):</strong> Air balancing is not a one-time job but a cycle that must be repeated periodically. Key insights from ISPE:</p>
<ul>
<li><strong>Butterfly effect of local adjustment:</strong> Increasing the airflow to one room may reduce the airflow to all other rooms. It is like a water pipe with several branches: open one valve and the water pressure in the other branches drops.</li>
<li><strong>Building aging effect:</strong> As the building ages, the seals around wall penetrations gradually deteriorate, leakage increases and the pressure relationships go out of control.</li>
<li><strong>Measurement accuracy ±10%:</strong> Do not over-pursue perfect numbers; it is enough that the room conditions (particles, pressure differential, temperature and humidity) and recovery performance meet requirements.</li>
</ul>
</div>
<div class="formula-box">
<h4>Maintenance Frequency Quick Reference</h4>
<pre>Aseptic operations (Grade 5-7):
  Instrument calibration + ACPH confirmation + HEPA testing = every 6 months

GMP clean operations (Grade 8):
  Instrument calibration + ACPH confirmation + HEPA testing = every 1 year

Other GMP spaces (pilot plant, animal facility, laboratory):
  Full air rebalancing = every 5 years

Non-GMP spaces (mechanical rooms, offices):
  Full air rebalancing = every 7 years

Airflow capture hood calibration: once a year</pre>
</div>
<div class="note-box">
<h4>Key Point: UV Lamp Maintenance Pitfalls</h4>
<p>A UV lamp lasts about 8,000 hours (about 11 months of continuous operation), but its life is shortened by dust buildup and fingerprints. Many facilities replace a lamp only when it stops lighting, overlooking the fact that even while the lamp is still lit, its UV intensity may have dropped below the level needed for effective germicidal action. It is recommended to measure periodically with a UV intensity meter rather than just checking whether the lamp is "on".</p>
</div>
<div class="concept-box application">
<h4>Practical Application for a CDMO</h4>
<p>In a CDMO environment, air balancing is especially challenging:</p>
<ul>
<li><strong>Change of room use:</strong> Different clients' products may need different air change rates and pressure differentials.</li>
<li><strong>Capacity expansion:</strong> Adding new equipment may change a room's heat load and supply air requirements.</li>
<li><strong>Knock-on effects of local adjustment:</strong> Adjusting airflow for a new production line may affect all other rooms served by the same AHU.</li>
</ul>
<p>Recommendation: any change involving airflow should be followed by a full-system TAB, not just a local adjustment.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 5.7 Spare Parts -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-7">5.7 Spare Parts</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">GEP</span> and the economics of keeping production on line require that spare parts are kept to minimize the effect of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order replacement parts. However, there are specific items that may be useful in case of sudden failure:</p>
<ul>
<li>A spare <span class="key-term">desiccant wheel</span>: a desiccant wheel may fail because of remaining idle for months (as during cold winters when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for LiCl wheels, but silica wheels also have been known to become less effective over time.</li>
<li><span class="key-term">Sensors and transmitters</span> for critical parameters. If all the temperature sensors in the system are the same specification, only one spare is needed; similarly for RH and DP sensors.</li>
<li>Terminal <span class="key-term">HEPA filter</span> or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while replacements are on order.</li>
<li><span class="key-term">High temperature HEPA filter</span>: because of the gradual destruction of the binders in high temperature filters operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will need to be replaced at one time. Repairs are not possible.</li>
<li><span class="key-term">Fan belts</span>: a good inspection program should notice belt wear; cost is relatively low.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The "Critical Five" Spare Parts Strategy</h4>
<p>The five critical spares listed by ISPE reflect the most vulnerable points of an HVAC system:</p>
<ol>
<li><strong>Desiccant wheel:</strong> May fail after sitting idle, especially LiCl wheels. Having a spare set ready allows immediate replacement on the first humid day.</li>
<li><strong>Sensors/transmitters:</strong> Using a "specification standardization" strategy, only one spare is needed for sensors of the same specification, which is smart spare parts management.</li>
<li><strong>Terminal HEPA filters:</strong> The components most likely to be damaged by "over-cleaning". A HEPA tear in a UFH directly affects the Grade A area.</li>
<li><strong>High-temperature HEPA filters:</strong> Used for depyrogenation tunnels; the whole set may need to be replaced at once and cannot be repaired. Lead times are long, so stock must be prepared in advance.</li>
<li><strong>Fan belts:</strong> Low cost, replaced frequently, and the replacement timing is predictable through regular inspection.</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Spare parts management is like a home first-aid kit: you do not need to stock every medicine, only those you are most likely to use: adhesive bandages (fan belts), fever reducers (sensors), gauze (HEPA filters). The key is to decide what to stock and how much based on "failure risk" and "downtime impact". High-temperature HEPA filters are like a special prescription drug: rarely used, but extremely urgent when needed, and it cannot be compounded on the spot.</p>
</div>
<div class="note-box">
<h4>Key Point: The Risk of "Over-Cleaning" HEPA Filters</h4>
<p>ISPE uses the term "over-zealous cleaning", which is a counterintuitive risk in a cleanroom environment. To ensure cleanliness, cleaning staff may wipe the HEPA filter face exposed in the room too forcefully and tear the media. This is a reminder that cleaning SOPs must clearly specify how HEPA filters are to be cleaned, and the limits.</p>
</div>
<div class="concept-box application">
<h4>Practical Application for a CDMO</h4>
<p>Additional factors a CDMO's spare parts strategy needs to consider:</p>
<ul>
<li><strong>Multi-product shared lines:</strong> Different products may need HEPA filters of different specifications or special sensors.</li>
<li><strong>Supply chain risk:</strong> There are usually few suppliers of high-temperature HEPA filters, and lead times can be as long as 3-6 months.</li>
<li><strong>Cost-benefit analysis:</strong> Spare parts inventory cost vs downtime loss. One day of production downtime can cost more than a whole year of spare parts inventory.</li>
<li><strong>Specification standardization:</strong> Standardizing sensor specifications at the new facility design stage can greatly reduce the variety and quantity of spares.</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility have an HVAC spare parts list? Does it cover the five critical spares recommended by ISPE?</li>
<li>Is the quantity of spare high-temperature HEPA filters sufficient to replace the whole filter set of a depyrogenation tunnel at once?</li>
<li>Have sensor specifications been standardized? If the existing system uses several specifications, is there a plan to standardize them in future modifications?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Build clean is the foundation:</strong> Clean before installation, seal after installation, and use zip screws rather than self-drilling screws. Metal debris from construction is one of the main causes of HEPA integrity failures.</li>
<li><strong>Five key points of AHU installation:</strong> Correct lifting, level foundation, P-trap height, RTV sealing, slow VFD startup. Equipment idle for more than a month needs its bearings rotated every two weeks.</li>
<li><strong>Fan installation is a high-risk operation:</strong> Laser alignment, belt tension, bump test and vibration test; every step affects safety and system life.</li>
<li><strong>Commissioning vs Qualification:</strong> Commissioning = GEP (done for all systems); Qualification = GMP (only for direct impact systems). The impact assessment determines the scope of qualification.</li>
<li><strong>Pressure alarm delay test:</strong> Measure experimentally the time for particles to exceed limits after the door is opened, and set the alarm delay at no more than 50% of it.</li>
<li><strong>PdM is better than PM:</strong> Vibration and temperature monitoring can predict bearing failure in advance. A tidy appearance is also a hidden indicator of GMP compliance.</li>
<li><strong>Key HEPA maintenance numbers:</strong> Leak criterion ≥ 0.01%, repaired area ≤ 3-5%, single repair ≤ 1.5 inches. Test once a year for GMP, every 6 months for aseptic areas.</li>
<li><strong>The butterfly effect of TAB air balancing:</strong> A local adjustment affects the whole system. Full rebalancing every 6 months for aseptic areas, every year for Grade 8, every 5 years for other GMP areas and every 7 years for non-GMP areas.</li>
<li><strong>Five must-have spares:</strong> Desiccant wheel, standardized sensors, terminal HEPA, high-temperature HEPA (stock the whole set), fan belts.</li>
<li><strong>The main cause of desiccant system failure is clogged filters:</strong> Both sets of inlet filters (process side + regeneration side) need regular replacement. A LiCl wheel must be kept heated and rotating when idle.</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 5: 6. Documentation ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Chapter 5: 6. Documentation</h2>
                <p>p137-p142</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p135 - p139</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the life cycle of HVAC engineering documents: the progression from conceptual design to as-built drawings and then to master documents</li>
<li>Distinguish the three categories of HVAC documents: maintenance/operations documents (non-GMP), master/record documents, and GMP documents</li>
<li>Know the content of the Engineering Turnover Package (ETOP) and when to build it</li>
<li>Understand the definition of a Critical Master Document, the standard for maintaining it, and its role in CMC filings</li>
<li>Be familiar with the HVAC document lists required in the Commissioning &amp; Qualification and Process Validation phases</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 6.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.1 Introduction</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>On completion of qualification, the disposition of HVAC system documentation should be established. Documents may be used by maintenance and operations or required for periodic <span class="key-term">Chemistry Manufacturing Controls (CMC)</span> filings, becoming <span class="key-term">critical master documents</span>, i.e., engineering documents maintained as GMP records.</p>
<p>This section discusses documents which typically are required and provides guidance regarding classification and use of documents.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Dual Identity of HVAC Documents</h4>
<p><strong>HVAC documents are not just engineering data; they may also be GMP records.</strong></p>
<p>Once qualification is complete, the HVAC system documents need to be "classified": which ones stay with the maintenance team for reference, which ones are upgraded to GMP record documents, and which ones become part of the CMC filing.</p>
<p><strong>CMC (Chemistry, Manufacturing and Controls)</strong>: the section of a marketing application that describes the manufacturing and quality control methods. HVAC-related items such as the area classification drawing and the P&amp;ID (piping and instrumentation diagram) may be included in the CMC filing.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Document Tiers When Buying a House</h4>
<p>When you buy a house, you receive many documents: architectural drawings, electrical and plumbing diagrams, the renovation contract, the inspection report and the property title.</p>
<p>Some are useful only during renovation (such as the renovation contract), some must be kept long term (such as the title), and some must be shown when you resell (such as the inspection report).</p>
<p>HVAC documents work the same way. Construction drawings can be archived once they have served their purpose, but the as-built drawings and the area classification drawing must always be kept current, because an inspector may ask to see them at any time.</p>
</div>
<div class="note-box">
<h4>Key Point: When to Classify Documents</h4>
<p>This section states clearly that document classification should be established "after qualification is complete". In practice, however, <strong>the earlier you plan the classification, the better</strong>. The best time is the conceptual design stage, when you define which documents will become GMP records. If you wait until qualification is complete to decide, you often find that much of the data has been lost or is in the wrong format.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you are the engineering manager at a CDMO and have just completed HVAC qualification for a new aseptic filling line, how would you decide which documents go to the maintenance department and which are upgraded to GMP records? What criteria would you use?</li>
<li>Why must a CMC filing include HVAC-related documents? How is this directly linked to product quality?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 6.2 Engineering Document Life Cycle -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.2 Engineering Document Life Cycle</strong></div>
<!-- 6.2.1 Planning Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.1 Planning Life Cycle</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The <span class="key-term">life cycle</span> of project documents should be defined during conceptual design and no later than Functional/Schematic design to help to reduce ambiguity and prevent loss of data.</p>
<p>The planning document should define, which documents are required for construction, which documents will be part of an <span class="key-term">Engineering Turnover Package (ETOP)</span> for maintenance and operations, which documents will be leveraged into qualifications, and which documents will be maintained as <span class="key-term">record documents</span> for Maintenance and GMP use.</p>
<p>Defining the contents of the ETOP early in a project also allows the easy capture of design calculations and risk assessments as they are generated. Document management and collaboration software, which will apply the appropriate life cycle to documents as they are generated and approved, may be used to capture design and construction information into an ETOP.</p>
<p>A <span class="key-term">"Traceability Matrix,"</span> (a documentation of the plan and progress of documentation and concepts through the sequence of design, construction, qualification, and eventually showing that the HVAC is fit for service through process validation) may be used for planning and updating of document life cycle. The traceability matrix shows this progress and maintains the chain of design intent, linking final documents to conceptual design documents (User Requirements and Functional Design).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Planning the Document Life Cycle</h4>
<p><strong>Life Cycle</strong>: the complete process of a document from creation through archiving and maintenance to eventual retirement. ISPE stresses that the "fate" of each document must be decided at the very start of the project.</p>
<p><strong>ETOP (Engineering Turnover Package)</strong>: the document package formally handed over from the engineering team to the operations/maintenance team after construction is complete. It covers the design basis, as-built drawings, equipment manuals and so on.</p>
<p><strong>Traceability Matrix</strong>: a tracking document that links the full chain of "user requirements → functional design → construction → qualification → process validation", ensuring that every design intent can be traced to its final verification result.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Deciding the Warranty Records Before Building the House</h4>
<p>Imagine you are building a house to live in. The smart approach is to decide <strong>before work begins</strong> which documents go to the contractor for filing, which you keep for future repairs, and which are submitted to the authorities.</p>
<p>If you wait until the house is finished to look for documents, you will find that the designer's calculations are missing, the plumbing and electrical drawings were never updated, and the structural calculations are still the first version. This is exactly why ISPE recommends deciding the destination of each document at the conceptual design or even the functional design stage.</p>
</div>
<div class="note-box">
<h4>Key Point: The Audit Value of the Traceability Matrix</h4>
<p>The Traceability Matrix is not just a project management tool; it is also <strong>a defensive weapon in regulatory inspections</strong>. FDA inspectors often ask: "What design basis is your qualification protocol based on? What user requirement does that design basis answer?"</p>
<p>The traceability matrix lets you work backward step by step: qualification results → test protocol → design specification → user requirements. When this "traceable chain" is complete, the inspection will not raise concerns.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: ETOP Best Practices for a CDMO</h4>
<p>For a CDMO, clients often conduct technology transfer audits after a project is completed. If the ETOP is incomplete at that point, it creates a great deal of communication overhead.</p>
<ul>
<li><strong>Timing</strong>: Plan the ETOP content list at the P&amp;ID review meeting</li>
<li><strong>Tools</strong>: Use a document management system (such as MasterControl or Veeva) to apply the document life cycle automatically</li>
<li><strong>People</strong>: Appoint a "document coordinator" to track the status of each document</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you only start planning the ETOP content once your project reaches the construction phase, what problems might you run into? Give a specific example.</li>
<li>What is the relationship between the Traceability Matrix and the Validation Protocol? Can the two be combined into one document?</li>
</ol>
</div>
</div>
</div>
<!-- 6.2.2 Typical Steps in the Document Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.2 Typical Steps in the Document Life Cycle</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>HVAC documents typically start their life cycle as conceptual documents, including:</p>
<ul>
<li>AFDs</li>
<li>AF&amp;IDs</li>
<li>room/zoning layouts</li>
<li>room condition tables (temperature, RH, area class, DP, etc.)</li>
<li>load calculations</li>
<li>design basis/assumption tables</li>
</ul>
<p>These documents progress through the Engineering Process to:</p>
<ul>
<li>calculations</li>
<li>plan drawings</li>
<li>detail drawings</li>
<li>specifications</li>
<li>tables</li>
</ul>
<p>Plans, details, and diagrams should be updated throughout (or after) the construction process to an <span class="key-term">"as-built" state</span> (corrected after construction to match the actual final configuration). The update to "as-built status" is essential to maintenance and particularly important for systems that monitor or control critical environments. Specifications and designer's calculations usually are augmented (or replaced) by manufacturer's submittals, details, and calculations.</p>
<p>Some documents should be converted into <span class="key-term">master documents</span> (engineering documents with construction notes removed) as a record of the ongoing state of systems and equipment and to allow capture of future construction changes. Those master documents that define the critical attributes of the HVAC system should be maintained as <span class="key-term">critical master documents</span> (master documents that are maintained in a constant state of inspection readiness). The AF&amp;ID, HVAC zoning layouts, and area classifications should be kept up to date, as a minimum.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Three Stages of Document Evolution</h4>
<p>The HVAC document life cycle can be divided into three distinct stages:</p>
<ul>
<li><strong>Conceptual</strong>: AFD (Air Flow Diagram), AF&amp;ID (Air Flow &amp; Instrument Diagram), room condition tables and so on. These are the blueprints of the early design phase.</li>
<li><strong>Construction</strong>: detailed calculations, plan drawings, construction drawings and specifications. These are the basis for the actual build.</li>
<li><strong>As-built / Master</strong>: after construction is complete, documents are updated to "as-built" status to reflect the actual installation. Key documents are then upgraded to "Master Documents" or "Critical Master Documents".</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Document Evolution Is Like a Building Completion Inspection</h4>
<p>The architect's design drawings (conceptual documents) represent the ideal state. During construction, because of site constraints, pipe routing may be adjusted slightly and equipment locations may shift.</p>
<p><strong>As-built drawings</strong> are like the "street view" in Google Maps: not the ideal route the designer drew, but the real layout after the building was completed.</p>
<p>If you look for pipework using the "design drawing", you may drill in the wrong place. This is why ISPE emphasizes that "as-built updates" are essential for maintenance.</p>
</div>
<div class="note-box">
<h4>Key Point: Master Document vs. Critical Master Document</h4>
<p>This section defines two levels of "master document":</p>
<ul>
<li><strong>Master Document</strong>: an engineering document with construction markups removed, serving as a record of the ongoing state of the system.</li>
<li><strong>Critical Master Document</strong>: a master document that defines the critical attributes of the HVAC system and <strong>must be kept in a constant state of inspection readiness</strong>.</li>
</ul>
<p>"Constant state of inspection readiness" is the key phrase: these documents cannot wait to be updated until an inspection is announced, but <strong>must be updated immediately after every change</strong>.</p>
<p>ISPE states explicitly that, at a minimum, the AF&amp;ID, the HVAC zoning layout and the area classification drawing must be kept up to date.</p>
</div>
<div class="formula-box">
<h4>Document Evolution Flow Chart</h4>
<pre>Conceptual documents (AFD, AF&amp;ID, room condition tables)
    |
    v  Engineering design phase
Construction documents (calculations, construction drawings, specifications)
    |
    v  Construction complete → as-built update
As-built documents (As-built Drawings)
    |
    +--→ Maintenance documents (ETOP)
    |
    +--→ Master Documents
    |         |
    |         +--→ Critical Master Documents
    |                   ↑ Constant state of inspection readiness
    |
    +--→ Qualification Documents</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>After construction, it is found that the AF&amp;ID of an HVAC system needs an additional HEPA filter. What steps must this document go through to be correctly updated as a Critical Master Document?</li>
<li>If a design calculation was replaced during construction by the equipment vendor's submittal data, does the original calculation still need to be retained? Why?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 6.3 Documents for Maintenance and Operations (Non-GMP) -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.3 Documents for Maintenance and Operations (Non-GMP)</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A well-constructed (and concise) ETOP can save time during troubleshooting or when entering data into a <span class="key-term">Computerized Maintenance Management System (CMMS)</span> and may be more beneficial to maintenance than a complete set of design and construction documents.</p>
<p>The list may contain items that have no GMP impact on laboratories, OSD, Packaging, API, etc. Typical Documents for an HVAC ETOP include:</p>
<ul>
<li>user requirements/FRS/functional design specification</li>
<li>room condition tables – temperature, RH (and particle levels, DP, air changes, as required)</li>
<li>as-built airflow and instrument diagram</li>
<li>area classification diagrams</li>
<li>pressure or airflow direction “maps”</li>
<li>AHU zoning diagrams (what areas are served by each AHU)</li>
<li>filter integrity testing (classified spaces, cross contamination in other facilities)</li>
<li>air balance</li>
<li>face velocity testing (HEPA filters in classified spaces)</li>
<li>alarm testing</li>
<li>pressure relationships</li>
<li>equipment submittals</li>
<li>ductwork shop drawings</li>
<li>coordination drawings</li>
<li>as-built ductwork, piping, and equipment plans</li>
<li>control diagrams</li>
<li>commissioning documents</li>
</ul>
<p>The ISPE Baseline® Guides (Reference 13, Appendix 12) for each facility type define the critical parameters for the facility.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Role and Value of the ETOP</h4>
<p><strong>ETOP (Engineering Turnover Package)</strong> is the core document set that the construction team hands over to the operations/maintenance team. Its design principle is <strong>"lean but complete"</strong>.</p>
<p>Note: documents in the ETOP are <strong>not necessarily all GMP documents</strong>. This section is specifically labelled "Non-GMP", meaning these documents mainly serve maintenance and operational needs rather than regulatory compliance.</p>
<p><strong>CMMS (Computerized Maintenance Management System)</strong>: a system used to manage preventive maintenance schedules, work order tracking and spare parts inventory. The equipment data in the ETOP is the basis for building the CMMS database.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The Document Pack When You Collect a New Car</h4>
<p>When you buy a new car, the dealer gives you a handover pack: owner's manual, maintenance schedule, warranty card, emergency roadside assistance number and tire specification sheet.</p>
<p>You do not need the full engineering drawings; those are for the manufacturer's engineers. What you need is <strong>the essential information for daily use and maintenance</strong>.</p>
<p>The ETOP is the "handover pack" of the HVAC system. What goes to the maintenance team is not hundreds of pages of design documents, but the as-built drawings, equipment parameters, control logic and test records they actually need.</p>
</div>
<div class="note-box">
<h4>Key Point: The Practical Value of the ETOP List</h4>
<p>The 17 typical ETOP documents listed in this section make <strong>an excellent checklist</strong>. In practice, we suggest:</p>
<ul>
<li><strong>AHU zoning drawing</strong>: the most frequently used during maintenance. Which AHU serves which areas? How large is the impact area when it is shut down?</li>
<li><strong>Air balance</strong>: the baseline for system fine-tuning or troubleshooting</li>
<li><strong>Control drawings</strong>: the physical representation of the BMS program logic and the starting point for fault diagnosis</li>
<li><strong>Differential pressure/airflow direction drawing</strong>: the reference for routine rounds</li>
</ul>
<p>Note in particular: ISPE says these documents "may have no GMP impact" for laboratory, OSD, packaging and API areas. In <strong>aseptic manufacturing areas</strong>, however, the same documents may be GMP-critical.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: ETOP Management Strategy for a CDMO</h4>
<p>The challenge for a CDMO is serving multiple clients at once, each of whom may have different requirements for HVAC documents. We suggest:</p>
<ul>
<li><strong>Build a standard ETOP template</strong>: use it for all new projects to ensure consistency</li>
<li><strong>Manage electronically</strong>: put the ETOP documents in the document management system so they can be retrieved quickly during client audits</li>
<li><strong>Review periodically</strong>: confirm at least once a year that the ETOP content still reflects the current state of the system</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If the air balance data in the ETOP does not match the actual operating state of the system (because a change was made later but the document was not updated), what consequences might follow?</li>
<li>This section notes that the ETOP is more useful for maintenance than the "complete design and construction documents". Why is "leaner" actually "more valuable"? Analyze this from the maintenance technician's working scenario.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 6.4 Master/Record Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.4 Master/Record Documents</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Documents that typically are kept updated to become HVAC <span class="key-term">master documents</span> (for maintenance and facility engineering) include:</p>
<ul>
<li>as-built AF&amp;IDs</li>
<li>area classification diagrams (if spaces are classified)</li>
<li>pressure or airflow direction “maps”</li>
<li>AHU zoning diagrams</li>
<li>filter test data</li>
<li>control diagrams and critical alarms calibration/test records</li>
<li>sequence of operation</li>
<li>equipment submittal drawings</li>
<li>as-built ductwork, piping, and equipment plans</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Scope of Master Documents</h4>
<p>A <strong>Master Document</strong> is a "living document": not a historical record sealed away when construction ends, but a reference document that continuously reflects the current state of the system.</p>
<p>The difference from the ETOP is that the ETOP is a one-time handover package, whereas master documents must be <strong>continuously updated as the system changes</strong>.</p>
<p>Each of the 9 documents listed in this section corresponds to a core need of maintenance and facility engineering:</p>
<ul>
<li><strong>AF&amp;ID</strong>: the "big picture" of the system and the most important master document</li>
<li><strong>Sequence of Operation</strong>: records the control logic of the HVAC system, such as start-up/shutdown sequences and interlock conditions</li>
<li><strong>Filter test data</strong>: HEPA integrity test records, which directly affect the area classification</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: A Master Document Is Like a Medical Record</h4>
<p>A master document is like a person's medical record: it is not written once at birth and left unchanged, but updated at every visit. Blood pressure, weight and medication records all need to reflect the latest status.</p>
<p>If the doctor sees a medical record from five years ago, a correct diagnosis is impossible. Likewise, if the maintenance engineer is holding an AF&amp;ID that is still the version from three years ago, he or she may make the wrong judgment during troubleshooting.</p>
</div>
<div class="note-box">
<h4>Key Point: Change Management and Master Document Synchronization</h4>
<p>The biggest challenge in maintaining master documents is <strong>the execution of change management</strong>. Every time the HVAC system changes (adding a filter, modifying airflow, adjusting a differential pressure setpoint), the related master documents must be updated at the same time.</p>
<p>A common failure mode: the engineering change has been completed and the qualification signed off, but the AF&amp;ID is still at the pre-change version. This is a frequent deficiency in FDA inspections.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Compare the ETOP list in Section 6.3 with the master document list in Section 6.4. Which documents appear on both lists? Why do these documents need to exist in both systems?</li>
<li>Why is the "sequence of operation" a master document? If the control logic changes but the sequence of operation document is not updated, what risks might result?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 6.5 GMP HVAC Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.5 GMP HVAC Documents</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>It is important to align with the <span class="key-term">risk assessment</span> performed in the design process to determine the HVAC documents to be leveraged into commissioning and qualification or become <span class="key-term">Critical Master Documents</span>. Since the risk assessment varies by project, the following lists of typical documents should be reviewed against project/product needs. See the ISPE Baseline® Guides (Reference 13, Appendix 12).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Risk-Assessment-Driven Document Classification</h4>
<p>This section is the most important turning point of the chapter, moving from "engineering documents" into the realm of "GMP documents".</p>
<p>ISPE's core logic is: <strong>which HVAC documents need to become GMP documents is not decided by a fixed list but driven by risk assessment</strong>.</p>
<p>This means that the same AHU zoning drawing may be only an ETOP document in an OSD facility but a Critical Master Document in an aseptic filling area. <strong>The difference depends on the risk the system poses to product quality.</strong></p>
</div>
<div class="note-box">
<h4>Key Point: The Decision Hierarchy in Document Management</h4>
<p>Returning to ISPE's decision hierarchy:</p>
<ol>
<li><strong>Sterility Assurance</strong>: HVAC documents that directly affect sterility assurance (such as the area classification drawing for Grade A/B areas and HEPA test records) must be Critical Master Documents</li>
<li><strong>Product CQAs</strong>: HVAC parameter documents that affect product quality attributes (such as temperature and humidity records) require GMP control</li>
<li><strong>Operational flexibility</strong>: documents that affect only operating efficiency (such as AHU drawings for unclassified areas) can be non-GMP documents</li>
</ol>
</div>
</div>
</div>
<!-- 6.5.1 Commissioning and Qualification Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.1 Commissioning and Qualification Documents</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Documents that typically are leveraged into commissioning and qualification include:</p>
<ul>
<li>as-built AF&amp;IDs</li>
<li>room environmental conditions – tables/schedules</li>
<li>area classification diagrams (classified spaces)</li>
<li>pressure or airflow direction “maps”</li>
<li>GMP air filter location map</li>
<li>AHU zoning diagrams</li>
<li>control diagrams or functional design for direct impact systems</li>
<li>critical instrument specifications</li>
<li>commissioning documents:
                <ul>
<li>filter integrity or overall penetration testing (HEPA/ULPA)</li>
<li>airflow patterns for Grade 5 (Grade A) hoods and Grade 7 (Grade B) rooms</li>
<li>air balance (air changes OK for classified spaces, airflow direction OK)</li>
<li>face velocity testing (HEPA/ULPA for Grade 5/Grade A)</li>
<li>pressure relationships (contamination control)</li>
<li>particle counts at rest</li>
<li>critical monitoring and alarm testing, including calibration and alarm delay verification</li>
<li>temperature</li>
<li>humidity (if deemed critical)</li>
<li>room DP or leakage air velocity (for contamination control)</li>
<li>supply airflow (classified spaces)</li>
<li>Grade A/Grade 5 hood air flow (DP, sail switch, velocity sensor)</li>
<li>temperature mapping (usually for warehouse) – see Appendix 2</li>
<li>test protocols and supporting information</li>
<li>evidence that acceptance criteria have been met</li>
</ul>
</li>
</ul>
<p>Documents that are typically produced during commissioning and qualification (or Process Validation) are:</p>
<ul>
<li>airflow visualization for Grade 5 (EU Grade A) or local protection areas in use</li>
<li>total airborne particulate testing</li>
<li>viable airborne particulate testing</li>
<li>room recovery testing (classified spaces)</li>
<li>test protocols and supporting information</li>
<li>evidence that acceptance criteria have been met</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Two Categories of C&amp;Q Documents</h4>
<p>This section divides commissioning and qualification (C&amp;Q) documents into two major categories:</p>
<ul>
<li><strong>Documents "leveraged into" C&amp;Q</strong>: these were originally engineering/design documents and are now brought into the qualification system as evidence. Examples include the AF&amp;ID and the environmental condition tables.</li>
<li><strong>Documents "produced during" C&amp;Q</strong>: these are the direct outputs of test activities, such as airflow visualization and particle counts.</li>
</ul>
<p>"Leverage" is a characteristic ISPE term. It means <strong>existing engineering data can be cited directly as qualification evidence without repeating the tests</strong>. This is a concrete expression of the "do not repeat testing" principle.</p>
</div>
<div class="analogy-box">
<h4>Analogy: "Exemption from the Exam" vs. "Taking the Exam"</h4>
<p>Leveraged documents are like "admission without an exam": tests you already performed during construction (such as the HEPA integrity test) do not need to be performed again in the qualification phase; you simply cite the results.</p>
<p>Produced documents are like "taking the exam": airflow visualization, microbiological testing and so on can only be performed in the qualification phase (or the process validation phase), because they must be tested in a state "close to actual operation".</p>
</div>
<div class="note-box">
<h4>Key Point: Key Details in the Commissioning Document List</h4>
<ul>
<li><strong>Humidity "if deemed critical"</strong>: ISPE specifically notes that humidity testing applies "if deemed critical". This means not every project needs humidity qualification; it depends on the product's sensitivity to humidity (such as hygroscopic powders).</li>
<li><strong>Alarm delay verification</strong>: do not only test the alarm function, but also verify the alarm delay time. Too short a delay causes false alarms; too long a delay defeats the purpose of the protection.</li>
<li><strong>Differences in testing between Grade A and Grade B</strong>: Grade A (unidirectional airflow zone) requires face velocity testing and airflow visualization; Grade B (background environment) is tested mainly for air change rate and differential pressure.</li>
<li><strong>Particle counts "at rest"</strong>: at-rest particle counts are performed in the commissioning phase; dynamic particle counts (in operation) are performed in the process validation phase.</li>
</ul>
</div>
<div class="concept-box application">
<h4>Practical Application: C&amp;Q Document Strategy for a CDMO</h4>
<p>For a CDMO, the quality of C&amp;Q documents directly affects client audit outcomes and the speed of regulatory filings:</p>
<ul>
<li><strong>Build a C&amp;Q document template library</strong>: standardize the protocol format and acceptance criteria for each test</li>
<li><strong>Make good use of the leverage principle</strong>: test data from the FAT completed at the equipment supplier's site can be cited directly as IQ evidence, saving on-site testing time</li>
<li><strong>Sequencing "at rest" vs. "in operation"</strong>: schedule static tests in the commissioning phase and dynamic tests in the process validation phase to avoid scheduling conflicts</li>
<li><strong>Alarm delay verification</strong>: complete it with the BMS/SCADA supplier at the FAT stage to avoid repeated adjustments on site</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>This section lists two categories of documents, "leveraged into" and "produced during". If you discover in the process validation phase that a test was missed in the commissioning phase, how should you handle it? Would repeating the test count as Commissioning or Qualification?</li>
<li>Why can "airflow visualization" not be completed in the at-rest state, and instead must be performed in the "in use" state? Explain from a contamination control perspective.</li>
<li>A new aseptic filling area at a CDMO uses RABS technology. List at least 8 key test documents required for HVAC C&amp;Q in this area.</li>
</ol>
</div>
</div>
</div>
<!-- 6.5.2 Critical Master Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.2 Critical Master Documents</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Critical Master Documents</span> provide HVAC information for the <span class="key-term">CMC section</span> of a drug filing and are subject to regulatory review.</p>
<p>Documents that typically are maintained as critical master documents include:</p>
<ul>
<li>as-built AF&amp;IDs</li>
<li>risk assessments and traceability matrix</li>
<li>room environmental conditions – tables and schedules</li>
<li>area classification diagrams</li>
<li>pressure or airflow direction “maps”</li>
<li>AHU Zoning Diagrams</li>
<li>qualification documents:
                <ul>
<li>filter integrity testing (HEPA/ULPA)</li>
<li>air balance</li>
<li>air change calculations or recovery testing for classified spaces</li>
<li>face velocity testing (HEPA/ULPA in critical zones)</li>
<li>pressure relationships (continuous logging for classified spaces or spot-check?)</li>
<li>critical alarm and delay testing (temperature, RH, DP, airflow, etc.)</li>
<li>airflow visualization for Grade 5 (EU Grade A) or local protection areas</li>
<li>total airborne particulate testing (classified spaces)</li>
<li>viable airborne particulate testing (classified spaces)</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Regulatory Significance of Critical Master Documents</h4>
<p>A <strong>Critical Master Document</strong> is the highest-level category in the HVAC document system. It has two key characteristics:</p>
<ul>
<li><strong>It provides information for CMC filings</strong>: in a marketing application, the CMC section must describe the manufacturing environment conditions. The HVAC critical master documents are the data source for these descriptions.</li>
<li><strong>It is subject to regulatory review</strong>: regulators such as the FDA and EMA have the right to ask to see these documents and expect them to <strong>always reflect the current state of the system</strong>.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Critical Master Documents vs. C&amp;Q Documents</h4>
<p>Comparing the lists in 6.5.1 and 6.5.2, you will find that they overlap heavily but differ in important ways:</p>
<ul>
<li><strong>Added items</strong>: Risk assessments and the Traceability matrix. These two do not appear in the C&amp;Q document list but must be included in the critical master documents. The reason is that inspectors need to see the rationale for "why these test items were chosen".</li>
<li><strong>The question on pressure differential recording</strong>: "continuous logging for classified spaces or spot-check?" ISPE deliberately uses a question mark to show that this depends on the risk assessment. For aseptic areas, continuous logging is usually necessary; for non-aseptic classified areas, periodic spot-checks may be sufficient.</li>
<li><strong>Removed items</strong>: temperature and humidity mapping, warehouse-related tests and so on are not in this list, because they usually do not fall within the "critical" scope.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: A Critical Master Document Is Like a Company's Business License</h4>
<p>A critical master document has the status of a company's business license or key contracts: not something kept in a drawer and taken out occasionally, but a document that <strong>the authorities may ask to see at any time</strong>.</p>
<p>What happens if the address on the business license has changed but the license was not updated? You are fined and your integrity is questioned. The same is true of HVAC critical master documents. If an inspector finds that the equipment configuration on the AF&amp;ID does not match the site, the consequence may be an FDA 483 observation or even a Warning Letter.</p>
</div>
<div class="concept-box application">
<h4>Practical Application: Good Documentation Practice (GDocP) for Critical Master Documents</h4>
<p><strong>GDocP (Good Documentation Practice)</strong> sets especially strict requirements for critical master documents:</p>
<ul>
<li><strong>Version control</strong>: every revision must carry a version number, revision date, reason for revision and approval signatures</li>
<li><strong>Change tracking</strong>: all changes must go through the formal change control procedure</li>
<li><strong>Periodic review</strong>: we recommend a review at least once a year to confirm that the content still reflects the current state of the system</li>
<li><strong>Backup and archiving</strong>: both paper and electronic versions must be stored securely and meet Data Integrity requirements</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If an FDA inspector asks to see your HVAC critical master documents, how quickly can you provide them? If you cannot provide the latest version within 24 hours, what does that reveal about your system?</li>
<li>Why do the Risk Assessment and the Traceability Matrix appear only on the "Critical Master Documents" list and not on the "C&amp;Q documents" list? What role do these two documents play in regulatory inspections?</li>
<li>What factors determine the answer to "continuous logging or spot-check?" Design your differential pressure monitoring strategy for a CDMO aseptic filling area and explain your reasons.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Plan the document life cycle early</strong>: decide the final destination of each HVAC document (ETOP / Master Document / Critical Master Document) at the conceptual design stage; do not wait until qualification is complete to classify them</li>
<li><strong>As-built drawings are the foundation</strong>: the starting point of all HVAC document management is updating design drawings to as-built status to reflect the actual installed configuration. The AF&amp;ID, area classification drawing and pressure differential drawing are the minimum set that must be kept current</li>
<li><strong>The ETOP is lean but complete</strong>: the design principle of the engineering turnover package is "give the maintenance team what they really need", not "throw all the documents at them"</li>
<li><strong>Master documents are "living"</strong>: a Master Document must be continuously updated as the system changes, and a Critical Master Document must be kept in a constant state of inspection readiness</li>
<li><strong>Risk assessment drives GMP document classification</strong>: which documents must become GMP documents depends on the results of the design-phase risk assessment, not on a fixed list</li>
<li><strong>The "leverage" principle for C&amp;Q documents</strong>: make good use of the leverage concept by citing test data already completed during construction directly as qualification evidence, avoiding repeated testing</li>
<li><strong>Critical Master Documents are the highest level</strong>: they provide information for CMC filings, are subject to regulatory review, include the risk assessment and traceability matrix, and must meet the strict requirements of GDocP (Good Documentation Practice)</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 6: App 1: HVAC Fundamentals ========== -->
    <section class="chapter-section" id="sec6">
        <div class="chapter-divider">
            <div class="chapter-badge">6</div>
            <div class="chapter-info">
                <h2>Chapter 6: App 1: HVAC Fundamentals</h2>
                <p>p143-p158</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p143 - p158</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the three basic tasks of an HVAC system (personnel comfort, product protection, environmental protection) and how they are prioritized in a GMP environment</li>
<li>Understand the cause-and-effect relationship between the three primary environmental variables that affect product quality (temperature, humidity, air contamination) and the secondary HVAC factors (differential pressure, air change rate, airflow direction)</li>
<li>Understand the differences between international classification systems for classified space (EU Grade A-D vs. FDA ISO 5/7/8) and ISPE's unified "Grade" nomenclature</li>
<li>Learn to distinguish between Air Change Rate and Air Flow Rate, and understand why an arbitrary air change rate can be either insufficient or excessive</li>
<li>Become familiar with the basic concepts of psychrometrics: sensible heat, latent heat, dry bulb, wet bulb, dew point, and their application in HVAC design</li>
<li>Understand how differential pressure controls airflow direction, and the basic formula for calculating crack airflow velocity</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 7.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">7.1 Introduction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This Appendix introduces the fundamentals of <span class="key-term">HVAC</span> systems that control a GMP workplace environment.</p>
<p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
<p>Three primary room environment variables may affect product and processes (at "<span class="key-term">critical locations</span>," i.e., locations where product is exposed or where cleaned product contact surfaces are exposed):</p>
<ul>
<li>air temperature</li>
<li>RH</li>
<li>airborne contamination (viable and non-viable particles)</li>
</ul>
<p>Some of these variables, such as local airborne contaminants, depend on secondary HVAC factors, for example:</p>
<ul>
<li>room pressure</li>
<li>air changes</li>
<li>airflow volume</li>
<li>airflow direction</li>
<li>airflow pattern</li>
<li>exhaust location and air velocity</li>
<li>air filter efficiency</li>
</ul>
<p>Tertiary HVAC variables, such as fan speed and duct pressure, may vary to satisfy these secondary HVAC factors, and therefore, have an effect on them.</p>
<p>This appendix explores these variables and how they affect product, patient, and personnel. It also introduces some basic HVAC terminology.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Three-Tier Variable Structure of HVAC</h4>
<p>ISPE divides HVAC variables into three tiers. This tiered thinking is very important for system design:</p>
<ul>
<li><strong>Primary Variables</strong>: temperature, humidity, air contamination. These directly affect product quality and are the core focus of GMP regulations</li>
<li><strong>Secondary Variables</strong>: differential pressure, air change rate, airflow direction, etc. These are the "means" of achieving control of the primary variables</li>
<li><strong>Tertiary Variables</strong>: fan speed, duct pressure, etc. These are operating parameters at the engineering execution level</li>
</ul>
<p>In day-to-day CDMO operations, QA personnel focus on the primary variables, facility engineers regulate the secondary variables, and maintenance technicians monitor the tertiary variables. If the cause-and-effect chain between the three is broken, OOS (Out of Specification) events will occur.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of an HVAC system as the ventilation system of a restaurant kitchen:</p>
<ul>
<li><strong>Primary goal</strong>: keep the guests (the product) unaffected by cooking fumes (contamination) and at a comfortable temperature</li>
<li><strong>Secondary means</strong>: the position of the exhaust hood, the exhaust airflow, and the pressure difference between the kitchen and the dining area</li>
<li><strong>Tertiary execution</strong>: motor speed, duct size, damper position</li>
</ul>
<p>You would never tell a guest "our motor runs at 3000 RPM"; you would say "the cooking fumes will not drift into the dining area." This is why regulations focus on the primary variables.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Critical Locations</strong> is one of the most important concepts in this section. It refers to locations where the product is exposed to the environment, or where cleaned product-contact surfaces are exposed. In aseptic filling, this is the area between the filling needle and the container opening. The HVAC system design must give priority to protecting these locations.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which locations in your facility are "critical locations"? Is the environmental control of all these locations covered by the HVAC system?</li>
<li>If the fan speed of the air-conditioning system drops (a tertiary variable), how will this affect the air change rate (secondary) and ultimately particle control (primary)?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.2 What Is HVAC? -->
<!-- ============================================================ -->
<div class="section-title">7.2 What Is Heating, Ventilation, and Air Conditioning?</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> is the generic name given to a system that conditions the environment through the control of temperature, RH, air movement, and air quality (including fresh air, airborne particles, and vapors). HVAC systems can:</p>
<ul>
<li>increase or decrease temperature</li>
<li>increase or reduce the moisture or humidity of the air</li>
<li>decrease the level of particulate or gaseous contaminants in the air</li>
</ul>
<p>These capabilities are employed to protect personnel and product and for human comfort. HVAC systems also can protect the outdoor environment from hazardous material removed from a workplace environment via HVAC exhaust.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Four Functions of HVAC</h4>
<p>The name HVAC itself reveals three functions: <strong>Heating</strong>, <strong>Ventilation</strong> and <strong>Air Conditioning</strong>. In a pharmaceutical environment, however, we need to add a fourth, implicit function:</p>
<ul>
<li><strong>Temperature control</strong> (heating/cooling)</li>
<li><strong>Humidity control</strong> (humidification/dehumidification)</li>
<li><strong>Air quality control</strong> (filtering particles/gaseous contaminants)</li>
<li><strong>Environmental protection</strong> (preventing harmful substances from being discharged to the outside environment)</li>
</ul>
<p>The last point is easily overlooked, but in CDMO facilities handling highly potent active pharmaceutical ingredients (HPAPI), exhaust treatment is a focus of regulatory review.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Note that the original text says HVAC can "protect the external environment." This is especially important when handling highly potent compounds, hormones or anticancer drugs. The exhaust system must be fitted with suitable filtration (usually HEPA filters) to ensure that hazardous dust is not discharged into the atmosphere. This is also part of what environmental regulations (such as COSHH) require.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.2.1 Personnel Comfort -->
<!-- ============================================================ -->
<div class="section-title">7.2.1 Personnel Comfort</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The primary role of HVAC systems is to protect personnel and product. The most common role is to make personnel comfortable.</p>
<p>Four criteria usually are considered for <span class="key-term">personnel comfort</span> and safety:</p>
<ul>
<li>Temperature</li>
<li>Humidity</li>
<li>Air quality (carbon dioxide (CO<sub>2</sub>) levels and odors)</li>
<li>Air movement (sense of air movement and unwanted "drafts")</li>
</ul>
<h3>7.2.1.1 Temperature and Humidity</h3>
<p>Figure 2.1 shows two boxes that define <span class="key-term">comfort conditions</span> (temperature and humidity) that personnel in the US generally find comfortable in winter and summer (ASHRAE Handbook). This standard varies across the world, e.g., in parts of the tropics, people prefer an office at 78°F (26°C) to one at 72°F (22°C).</p>
<p>Note: these are general guidelines; numerous factors affect these conditions, e.g., the type and variety of work being performed, the extent of personnel gowning, as well as individual preferences.</p>
<p>Generally, non-production areas should fall within the "comfort zone" shown in Figure 2.1.</p>
<p>Where gowning levels are heavier or where work is more intense, room conditions should be cooler and less humid than for office areas. Workers in industrial settings, especially those who are required to wear over-garments (gowning) in pharmaceutical facilities, could be uncomfortable working in office room conditions. Typically, room temperatures are cooler (about <span class="key-term">20 to 21°C or 68 to 70°F</span>) with room humidity below 60% to provide "comfort" conditions. In addition, the lower limit on comfort humidity often is set at <span class="key-term">30%</span> to minimize static charges and to avoid irritation of the throat that could lead to an increased risk of respiratory illness.</p>
<h3>7.2.1.2 Air Movement</h3>
<p>A sensation of gentle air movement often is preferable; a typical design figure of <span class="key-term">0.1 m/s (0.3 ft/s)</span> is used in an office environment. Greater air velocities (up to <span class="key-term">1 m/s or 3.28 ft/s (200 ft/min)</span>) usually are needed for product protection to capture airborne particles. In manufacturing environments, higher velocities may be needed where operators experience discomfort from heavier gowning.</p>
<h3>7.2.1.3 Air Quality</h3>
<p>Fresh air is required to dilute exhaled carbon dioxide, odors, and other environmental contaminants. The amount of fresh air required depends on personnel activities. Table 2.1 shows typical oxygen use for different levels of activity.</p>
<div style="overflow-x:auto;">
</div>
<p>ASHRAE 62 states the amount of fresh air required to provide adequate <span class="key-term">IAQ</span> in a non-contaminated workspace should be <span class="key-term">15 to 20 cubic feet/min (CFM)</span> or 24 to 32 cubic meters per hour per person; unless a complex ASHRAE analysis is performed. Local building codes may require different quantities.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: GMP Environment vs. Office Environment</h4>
<p>The key insight of this section is that <strong>the "comfort" standard of a pharmaceutical cleanroom is different from that of an ordinary office</strong>. Operators wearing full cleanroom garments need a lower temperature (20-21°C) and lower humidity (&lt;60%).</p>
<p><strong>The ASHRAE Comfort Zone</strong> is the range of temperature and humidity that the American Society of Heating, Refrigerating and Air-Conditioning Engineers defines as comfortable for people. In a pharmaceutical environment, however, because protective garments hinder the dissipation of the operator's metabolic heat, additional cooling is needed.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine working for 8 hours in an office at 25°C wearing a winter down jacket. You would feel stiflingly hot. Operators in a GMP cleanroom wearing cleanroom garments (even double gloves and a face mask) are in the same situation as someone wearing a down jacket. This is why cleanroom temperatures must be 2-4°C lower than in an ordinary office to achieve the same level of comfort.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Design considerations for the 30% lower humidity limit</strong>:</p>
<ul>
<li><strong>Static electricity risk</strong>: below 30% RH, static charge build-up increases. In powder filling or areas with flammable solvents, static electricity can cause safety incidents</li>
<li><strong>Personnel health</strong>: air that is too dry irritates the mucous membranes of the throat and increases the risk of respiratory illness, and a sick operator is a source of contamination in the cleanroom</li>
<li><strong>Particle generation</strong>: uncomfortable operators generate more particles (rising from 100,000 per minute to several million)</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula and Calculation</h4>
<p><strong>Fresh air requirement (ASHRAE 62 standard)</strong>:</p>
<pre>Fresh air required per person = 15-20 CFM (24-32 m³/hr)

Example: if there are 10 operators in the cleanroom at the same time
Minimum fresh air requirement = 10 × 20 CFM = 200 CFM
                              = 10 × 32 m³/hr = 320 m³/hr

Note: this is only the minimum IAQ requirement.
The actual supply airflow is usually much greater
(because the cleanliness requirements must also be met)</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario</strong>: Operators in a CDMO's Grade B area complained of being too hot. Engineers found that the room temperature was set to 22°C (the office standard), but the operators were wearing level 2 cleanroom garments. After the temperature was lowered to 20°C, the operators' environmental particle monitoring data improved markedly, because comfortable personnel generate fewer particles. This case shows that <strong>personnel comfort is not just a welfare issue but a product quality issue</strong>.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What is the temperature setpoint of your cleanroom? Has the gowning level of the operators been taken into account?</li>
<li>Why does ISPE say that "an uncomfortable operator may shed millions of particles per minute"? What does this mean for your environmental monitoring (EM) data?</li>
<li>In an office environment an air velocity of 0.1 m/s is sufficient, but product protection requires 1 m/s. How is the balance between the two handled in your facility?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.2.2 Product and Process Considerations -->
<!-- ============================================================ -->
<div class="section-title">7.2.2 Product and Process Considerations</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Products may be sensitive to temperature, humidity, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products.</p>
<p>Process operators may need protection from exposure to hazardous airborne materials.</p>
<p>When considered critical, product environmental requirements normally are listed in a <span class="key-term">New Drug Application (NDA)</span>. Data from process development of a new drug may be available. The affects of conditions outside these ranges will depend on the duration of exposure; prolonged exposure time may affect product quality. Safety requirements for personnel exposure normally are found in <span class="key-term">Material Safety Data Sheets (MSDSs)</span>.</p>
<p>Control of airborne contamination should be considered and frequently is associated with temperature and humidity, e.g., the effect of temperature:</p>
<ul>
<li>Comfortable personnel work more efficiently and are more productive. They also produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles a minute</span> doing relatively sedentary work (particles sized 0.3 μm and larger (a human hair is approximately 100 μm in diameter)). A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria.</li>
</ul>
<p>Additional ways in which environmental conditions inside a building can influence the product include, e.g., high humidity may increase microbial and mold growth rates on surfaces.</p>
<p>If environmental conditions inside are significantly different from environmental conditions outside a building and the fabric of the building has insufficient integrity, condensation can occur in interstitial spaces and can lead to microbial contamination problems and deterioration of the building.</p>
<p>In addition, protection of personnel depends on airflow direction both within and between rooms. Airflow can entrain particles of product or other hazardous materials harmful to operators. <span class="key-term">DP</span> and the airflow it produces frequently are used to control the migration of airborne particulate between two rooms (to prevent cross-contamination between products).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Two-Way Relationship Between Environmental Conditions and Product Quality</h4>
<p>This section reveals a key "two-way logic" in HVAC design:</p>
<ul>
<li><strong>Environment → Product</strong>: temperature, humidity and particles directly affect product quality</li>
<li><strong>Personnel → Environment</strong>: uncomfortable operators generate more particles, which indirectly affects the product</li>
</ul>
<p><strong>Cross-contamination</strong> is especially important in a CDMO, because the same facility may produce multiple products at the same time. Differential pressure (DP) control is the main HVAC means of preventing cross-contamination.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of an isolation ward in a hospital: if the air pressure inside the ward is lower than in the corridor (negative pressure), air flows from the corridor into the ward when the door is opened, preventing pathogens from spreading into the corridor. HVAC pressure differential control works on exactly the same principle: air always flows from the "cleaner" area to the "less clean" area. When a CDMO handles multiple products, each product area is like an "isolation ward."</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Striking figures on human particle emission</strong>:</p>
<ul>
<li>Sitting quietly: about <strong>100,000 particles/minute</strong> (≥0.3 µm)</li>
<li>When hot and uncomfortable: <strong>millions of particles/minute</strong></li>
</ul>
<p>This means that an uncomfortable operator can increase particle generation by 10-50 times! This is why personnel comfort is not only a human resources issue but also a quality management issue. A considerable proportion of the environmental monitoring (EM) excursions in a CDMO can be traced back to improper temperature control.</p>
</div>
<div class="note-box">
<h4>Key Note: Risk of Condensation in the Building</h4>
<p>The original text mentions an easily overlooked problem: <strong>interstitial condensation</strong>. When the temperature difference between indoors and outdoors is large and the building is not sufficiently sealed, water vapor condenses inside wall and ceiling cavities. This not only damages the building but also becomes a breeding ground for mold and microorganisms. In a high-humidity climate such as Taiwan's, this problem is especially serious. Building maintenance inspections of a CDMO facility should include an assessment of condensation within walls.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Do your NDA documents (or quality agreements) clearly specify the environmental temperature and humidity ranges for the product? If not, how did you decide the temperature and humidity setpoints for your cleanrooms?</li>
<li>In a multi-product CDMO facility, if two adjacent rooms both have exposed product, how should the differential pressure be set to prevent cross-contamination?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.2.3 Control of Parameters by HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.3 Control of Parameters by HVAC Systems</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.2.3.1 Temperature and Humidity</h3>
<p>HVAC systems control the temperature and humidity in a room by supplying that room with air in a condition that produces the desired temperature and humidity when mixed with the room air.</p>
<p>Thermal heat gains and losses to and from a space occur through three types of <span class="key-term">heat transfer</span>:</p>
<ol>
<li>radiant</li>
<li>conductive</li>
<li>convective</li>
</ol>
<p>These may occur as a result of the temperature from sunlight outside the facility and internal heat gains resulting from the process, equipment, lighting, and personnel.</p>
<p>Changes in humidity may arise because of processes, personnel, and the environment. Moisture migration through openings or porous walls into a controlled space from surrounding areas is governed by the difference in <span class="key-term">vapor pressure</span> (as defined by <span class="key-term">Dalton's law</span>) and may migrate against an air pressure differential.</p>
<h3>7.2.3.2 Air Velocity</h3>
<p>Air velocity in manufacturing spaces usually is higher than recommended for human comfort. Adequate velocity is vital to correct mixing (dilution) of air within the room and for the removal of airborne contaminants. The direction of airflow should protect operators as well as product. Air velocity that is too high can create <span class="key-term">eddies and vortices</span> near operators and increase the risk of exposure to hazardous material.</p>
<h3>7.2.3.3 Particulate, Fume, and Vapor Control</h3>
<p>Filtration in HVAC systems usually is capable of removing almost the entire mass of particles. Filters vary in efficiency:</p>
<ul>
<li>Low efficiency filters may remove much of the mass of particles, but this represents only 20 to 30% of the number of particles.</li>
<li><span class="key-term">High Efficiency Particulate Air (HEPA)</span> and <span class="key-term">Ultra Low Particulate Air (ULPA)</span> filters remove almost the entire number of particles, but a very small number of nearly "massless" particles may pass through.</li>
</ul>
<p>The majority of airborne particles are non-viable. A fraction (&lt; 1%) of airborne particles are viable, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles.</p>
<p>Airflow patterns have a significant effect on the control of airborne contaminants, which may be removed by dilution or displacement (see Section 2.8), reducing contaminant levels through the use of exhaust and replacement (makeup) fresh air where necessary.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Three Modes of Heat Transfer</h4>
<p>The basics of <strong>thermodynamics</strong>:</p>
<ul>
<li><strong>Radiant</strong>: sunlight heating a room through a window, or infrared radiation emitted from equipment surfaces</li>
<li><strong>Conductive</strong>: heat transferred through solid materials such as walls and floors</li>
<li><strong>Convective</strong>: air movement carrying heat away or bringing it in. This is exactly how an HVAC system mainly works</li>
</ul>
<p>HVAC designers must calculate all heat sources (solar gain, equipment, lighting, people) in order to size the cooling capacity correctly.</p>
</div>
<div class="note-box">
<h4>Key Note: Water Vapor vs. Air Pressure Difference</h4>
<p>A very important but easily overlooked point in the original text: <strong>water vapor can migrate against the air pressure differential</strong>. This is because water vapor migration follows <strong>Dalton's Law</strong> and is driven by vapor pressure difference, not air pressure difference.</p>
<p>Practical implication: even if your cleanroom is maintained at positive pressure, moisture can still infiltrate from a high-humidity outside environment. This is why, in high-humidity climates (such as Taiwan), good building sealing and a dehumidification system are needed in addition to differential pressure control.</p>
</div>
<div class="concept-box">
<h4>Key Concept: HEPA vs. ULPA Filters</h4>
<p><strong>HEPA (High Efficiency Particulate Air filter)</strong>: efficiency ≥ 99.97% (for 0.3 µm particles)</p>
<p><strong>ULPA (Ultra Low Particulate Air filter)</strong>: efficiency ≥ 99.999% (for 0.12 µm particles)</p>
<p>Key insight: a low-efficiency filter may remove most of the particle "weight" (mass) but only 20-30% of the particle "count." This is because large numbers of tiny particles have a low total mass but are extremely numerous. GMP regulations are concerned with particle count, not mass.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine using an ordinary kitchen strainer to filter a mixture of sand and water. The strainer stops the large grit (most of the weight), but the fine silt (large in number but light in weight) all passes through. A HEPA filter is like an extremely fine filter paper that catches even the smallest silt. This is why cleanrooms must use HEPA rather than ordinary filters.</p>
</div>
<div class="note-box">
<h4>Key Note: Viable Particles Hitch a Ride on Non-viable Particles</h4>
<p>A key statement in the original text: <strong>viable particles (bacteria, viruses) attach to non-viable particles and travel with them</strong>. Therefore, controlling the total particle count is equivalent to controlling the viable particle count. This is why GMP regulations require monitoring both viable and non-viable particles; they are "travel companions hitching a ride together."</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What are the main heat sources in your facility? Has a heat load calculation been performed?</li>
<li>Why might an excessively high air velocity actually increase the risk of operator exposure to hazardous substances (hint: eddies and vortices)?</li>
<li>If a low-efficiency filter removes 90% of the particle mass but only 25% of the particle count, what does this mean for GMP environmental monitoring?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.2.4 Limitations of HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.4 Limitations of HVAC Systems</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>HVAC systems are not a substitute for good process, facilities, and equipment design or for good operating procedures. HVAC systems are <strong>not</strong> able to:</p>
<ul>
<li>clean surfaces that are already contaminated</li>
<li>adequately control processes that generate excessive contaminants</li>
<li>compensate for improperly designed or maintained facilities</li>
</ul>
<p>As viable particles, such as bacteria and viruses, travel with non-viable particles, HVAC systems can only help control biocontamination in a room by delivering clean air to that room. Where an HVAC system has been properly designed, constructed, and maintained, that system is unlikely to be either the cause or the solution for persistent contamination problems.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: HVAC Is Not a Cure-All</h4>
<p>This section is very important; ISPE clearly draws the boundary of what an HVAC system can do:</p>
<ul>
<li>HVAC <strong>cannot</strong> clean surfaces that are already contaminated. That is the job of cleaning procedures (CIP/SIP)</li>
<li>HVAC <strong>cannot</strong> compensate for a poorly designed facility. If doors do not close automatically or walls have cracks, even the best HVAC cannot maintain cleanliness</li>
<li>HVAC <strong>cannot</strong> control a process that generates excessive contaminants. Control is needed at the source (for example, closed operations)</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>HVAC is like an air purifier at home. If you do not sweep the floor or take out the garbage, an air purifier alone cannot make the room clean. An air purifier can only deal with particles in the air; it cannot wipe the table or mop the floor. Likewise, HVAC can only control air quality; it cannot replace proper facility design and operating procedures.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The last sentence of the original text implies an important investigation logic: <strong>if the HVAC system is correctly designed, built and maintained, then persistent contamination problems are unlikely to be caused by HVAC, and are unlikely to be solved by HVAC</strong>.</p>
<p>In CDMO deviation investigations, people often question the HVAC system as a first reaction. But if the HVAC maintenance records and performance data are all normal, the investigation should turn to operator behavior, cleaning procedures, equipment design or building integrity.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your facility, of the environmental monitoring (EM) deviations over the past year, how many were ultimately traced to the HVAC system? How many were actually operational or cleaning problems?</li>
<li>If a room frequently exceeds particle limits while the HVAC system is operating normally, which directions would you investigate?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3 Air Quality Fundamentals -->
<!-- ============================================================ -->
<div class="section-title">7.3 Air Quality Fundamentals</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.3.1 Introduction</h3>
<p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...purity, identity and quality..." of the product (21 CFR Part 211). By introducing conditioned clean air, HVAC can help control temperature, humidity, and airborne particulates in a space within the requirements for a product. In order to determine the equipment needed at the HVAC system level, the purpose of air supplied to a room needs to be predefined.</p>
<p>Both the quality (temperature, humidity, cleanliness) and quantity of air introduced into a room affect its ability to maintain environmental conditions. The effects of physical layout (geometry), air velocity, and air volume should be considered to ensure effective ventilation.</p>
<h3>7.3.2 Fundamentals of Ventilation</h3>
<p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
<ul>
<li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes). In this use, ventilation may supply all outdoor ("fresh") air or may recirculate air from the building combined with some fresh air.</li>
<li>It may refer to the supply of "fresh" oxygen-rich air.</li>
</ul>
<p>This Guide uses the definition only for movement or exchange of air through a space.</p>
<p>For pharmaceutical spaces, both "<span class="key-term">air change rates</span>" and "<span class="key-term">ventilation rate</span>" may be used. Appropriate filtration and attention to the physical airflow patterns in a space tends to be successful where pharmaceutical HVAC design.</p>
<p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The relationship between these factors is expressed in the "<span class="key-term">effective ventilation rate</span>" for a space. This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
<p>A comparison of the ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally. The importance of room level airflow patterns in the control of contamination and the performance of classified spaces has lead to the application of computer modeling (<span class="key-term">Computational Fluid Dynamics (CFD)</span>) and testing to assure effective design. The WHO guidance 937 Annex 2 suggest that this be performed for oral dosage spaces, but the practice is common only for the most potent products.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Two Meanings of Ventilation</h4>
<p><strong>Ventilation</strong> has two meanings in the pharmaceutical context:</p>
<ul>
<li><strong>Air exchange</strong>: moving and replacing the air in a room to control contaminants (the main definition used in this guide)</li>
<li><strong>Fresh air supply</strong>: providing oxygenated fresh air</li>
</ul>
<p><strong>Effective Ventilation Rate</strong> is a key indicator of ventilation efficiency. It expresses the actual dilution effect as a percentage of theoretically perfect dilution. An effective ventilation rate of 60% means that 40% of the supply air is "wasted" on short-circuiting or in dead zones.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine opening a window to ventilate a smoke-filled room. If the windows are on the same side of the room (supply and exhaust too close together), most of the fresh air flows straight from one window to the other and the smoke in the corners of the room is barely affected. This is inefficient ventilation. If the windows are at diagonal positions, the fresh air passes through the whole room before leaving. This is efficient ventilation. The layout principle for HVAC supply and return grilles is exactly the same.</p>
</div>
<div class="note-box">
<h4>Key Note: The Value of CFD Simulation</h4>
<p><strong>Computational Fluid Dynamics (CFD)</strong> has become an important tool in modern HVAC design. Through computer simulation, engineers can predict the following before construction:</p>
<ul>
<li>Airflow paths and velocity distribution within the room</li>
<li>Distribution maps of particle concentration (identifying "hot spots")</li>
<li>Comparison of the effects of different supply/return layouts</li>
<li>The disturbance of airflow caused by operators and equipment</li>
</ul>
<p>For a CDMO, CFD can optimize the HVAC system at the design stage and avoid discovering problems after construction that require costly modifications.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Did your facility use CFD simulation at the HVAC design stage? If not, was a smoke study performed during commissioning to verify the airflow patterns?</li>
<li>21 CFR Part 211 requires that the "purity, identity and quality" of the product be ensured. Can you explain how HVAC supports each of these three requirements?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.3 Contamination Control -->
<!-- ============================================================ -->
<div class="section-title">7.3.3 Contamination Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Pharmaceutical HVAC should help to:</p>
<ul>
<li>prevent unwanted environmental contaminants from adversely affecting product</li>
<li>prevent products from contaminating each another</li>
<li>limit operator exposure to hazardous pharmaceutical compounds, ingredients, or reagent vapors</li>
<li>prevent hazardous materials being spread to the outdoor environment</li>
</ul>
<p>Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, and then introducing the air to the work space to mix with ambient air and dilute any contaminants. Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a UFH, local extraction vent, or via non-aspirating diffusers) than with dilution ventilation.</p>
<p>The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution.</p>
<p>The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
<p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Dilution vs. Displacement</h4>
<p>HVAC has two basic strategies for controlling particles:</p>
<ul>
<li><strong>Dilution Ventilation</strong>: clean air is supplied and mixes with the contaminated air in the room, lowering the overall contaminant concentration. It is like continuously adding clean water to a glass of ink.</li>
<li><strong>Displacement Airflow</strong>: clean air "pushes" the contaminated air out from one end, like flushing the ink out with clean water. It is more efficient but requires more precise airflow design.</li>
</ul>
<p>A UFH (Unidirectional Flow Hood) is a typical application of displacement airflow. Air flows vertically downward or horizontally from a HEPA filter across the work area, "flushing" particles away from the critical location.</p>
</div>
<div class="note-box">
<h4>Key Note: The Four Areas of HVAC Protection</h4>
<p>Note that the original text lists four aspects that HVAC must protect at the same time:</p>
<ol>
<li><strong>Protecting the product from environmental contamination</strong> (the primary responsibility)</li>
<li><strong>Preventing cross-contamination between products</strong> (the core challenge for a CDMO)</li>
<li><strong>Protecting operators from exposure to hazardous substances</strong> (occupational safety)</li>
<li><strong>Protecting the external environment from discharge of hazardous substances</strong> (environmental protection)</li>
</ol>
<p>When designing an HVAC system, these four needs sometimes conflict. For example, protecting the product requires positive pressure, but protecting operators from exposure to highly potent drugs requires negative pressure. How do you balance them? This is the core challenge of containment HVAC design.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario</strong>: Your CDMO manufactures a penicillin-class antibiotic for Client A and an injectable protein drug for Client B. These two products must never cross-contaminate (penicillin allergy can be fatal). The HVAC design must ensure: (1) completely independent air-handling systems for the two areas, (2) the corridor is kept at positive pressure relative to both areas, (3) an airlock acts as a physical barrier. This is a typical case of the "physical architectural features" mentioned in the original text working together with HVAC.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>In your facility, which areas use displacement airflow and which use dilution ventilation? Why?</li>
<li>Can you list at least three examples where "the contamination source should be near the local exhaust point"?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.4 Classified Space -->
<!-- ============================================================ -->
<div class="section-title">7.3.4 Classified Space</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical APIs. The target maximum reading for these measurements is referred to as the "<span class="key-term">classification</span>" of the space.</p>
<p>Several similar systems have been communicated for the classification of space; however, there is no consensus between international regulators on a single terminology for classification:</p>
<ul>
<li>the EMEA uses "<span class="key-term">Grades A to D</span>"</li>
<li>the FDA refers to <span class="key-term">ISO levels (5, 7 and 8)</span>, but only "in-use" (there are no "at-rest" limits), and further adds bioburden limits for each ISO class</li>
</ul>
<p>It would be cumbersome to apply EU and FDA GMP nomenclature to facilities and to explicitly state "ISO X, in-use with colony forming unit (CFU) limits of Y per cubic meter."</p>
<p>This Guide uses the term "<span class="key-term">Grade</span>" followed by an ISO level number. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits.</p>
<div style="overflow-x:auto;">
</div>
<p><strong>Notes:</strong></p>
<ul>
<li>There are small differences in numerical values between the US and European air classes.</li>
<li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
<li>The US has no equivalent to EU Grade D although the term <span class="key-term">Controlled Not Classified (CNC)</span> has been used in the pharmaceutical industry and is discussed in the ISPE Baseline® Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
<li>Air quality for facilities that do not require classified spaces, (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline® Guide.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: International Cleanliness Classification Systems</h4>
<p>Cleanliness classification systems in the pharmaceutical industry are a common source of confusion. ISPE attempts to simplify them with "Grade + ISO number":</p>
<ul>
<li><strong>Grade 5</strong> = ISO 5 in-use = EU Grade A = old Class 100</li>
<li><strong>Grade 7</strong> = ISO 7 in-use = similar to EU Grade B = old Class 10,000</li>
<li><strong>Grade 8</strong> = ISO 8 in-use = similar to EU Grade C = old Class 100,000</li>
<li><strong>CNC</strong> = Controlled Not Classified = similar to EU Grade D</li>
</ul>
</div>
<div class="note-box">
<h4>Key Note: Key Differences Between EU and FDA</h4>
<p>The practical impact on a CDMO is very large:</p>
<ul>
