<li><strong>The EU has two sets of limits, "at-rest" and "in-operation"</strong>, while the FDA has only "in-operation"</li>
<li><strong>The EU has Grade D</strong> (the lowest grade of classified space), for which the FDA has no equivalent</li>
<li><strong>If a CDMO manufactures for both European and US clients</strong>, it must meet the requirements of both sides, which usually means meeting both the at-rest and in-operation particle limits</li>
</ul>
<p>Recommendation: when designing a CDMO facility, use the stricter standard as the baseline so that both EU and US regulatory requirements can be met.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of cleanroom classification as hotel star ratings. The EU is like a rating system that evaluates both "after cleaning" (at-rest) and "with guests checked in" (in-operation). The FDA evaluates only "with guests checked in," believing that the actual state of use is what really matters. ISPE says, "We use ISO star numbers, but add the FDA's microbial limits," trying to establish a common language.</p>
</div>
<div class="note-box">
<h4>Table Analysis</h4>
<p><strong>Table 7.2</strong> is a very important quick-reference table, and we recommend printing it and keeping it on your desk. Key observations:</p>
<ul>
<li>The 0.5 µm particle limit for Grade A/ISO 5 is 3,520/m³ in both at-rest and in-operation, meaning that this grade allows almost no increase in particles from personnel activity</li>
<li>At rest, the Grade B particle limit is the same as Grade A (3,520), but in operation it allows up to 352,000, a 100-fold difference! This is why the concept of "recovery time" is so important</li>
<li>Viable microbial limit: Grade A requires &lt;1 cfu/m³, which is almost zero tolerance</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which classification system does your facility currently use (EU Grade or ISO Class)? If you needed to convert to the other system, which differences would you need to watch for?</li>
<li>Are the particle levels in your CNC areas (if any) monitored regularly? How does their performance compare with EU Grade D?</li>
<li>If your CDMO needs to manufacture sterile products for both EU and US clients, to what grade should the HVAC system be designed to meet both sets of requirements?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.5 Total Airflow Volume and Ventilation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5 Total Airflow Volume and Ventilation Rate</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, the air particle concentration in the space, and recovery rates from in-use to at-rest conditions should be considered.</p>
<p>The process that will be operated in a given space should be understood in order to determine the <span class="key-term">air flow rate</span> (not air change rate) required to meet the stated room air classification (see Chapter 5 of this Guide).</p>
<p>Arbitrary air changes may be either excessive or insufficient. The airborne particle level depends on several factors. After a facility is commissioned, particle levels and room recovery should be sufficiently below specified limits, rather than having an arbitrary number of air changes.</p>
<h3>7.3.5.1 Air Change or Air Flow?</h3>
<p>Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have significant cost implications, but does not relate directly to the particle count in a room. Air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, not the room classification. The following is an explanation of this difference:</p>
<ul>
<li>Assume a 1 cubic foot room containing an aseptic process that generates <span class="key-term">10,000 particles per minute</span>. If the room is purged with 1 CFM of clean air, the steady state (equilibrium) airborne particle level will be 10,000 particles per cubic foot (PCF). This 1 CFM creates an air change every 1 minute or 60 air changes per hour. This value (60/hr) is often assumed to be more than enough to keep a space well below 10,000 PCF.</li>
</ul>
<p>Now put the same process into a 100 cubic foot volume and keep the airflow at 1 CFM, assuming good mixing occurs inside the room. Now the room sees an air change every 100 minutes or about 0.67 ac/hr. However, when the dilution is calculated, the equilibrium airborne particle counts are still 10,000 PCF (10,000 particles per minute/1 cubic foot per minute = 10,000 particles per cubic foot). Hence, average airborne particle counts are not determined by the air changes, but by the three factors (assuming perfect mixing, see Appendix 9):</p>
<ol>
<li>particles generated inside a space (<span class="key-term">PGR</span>)</li>
<li>quantity of dilution air supplied to a space (cubic volume per time) assuming adequate mixing in the room</li>
<li>cleanliness of dilution air (assumed to be negligible in aseptic processing based on HEPA filtration)</li>
</ol>
<p>A room receiving only 1 air change per hour will take several hours to recover from in-use to at-rest conditions. With a clean air supply of <span class="key-term">20 air changes per hour</span>, a 100-fold reduction in airborne particle levels can occur with less than 20 minutes recovery time, satisfying the European GMP requirement. See the ISPE Sterile Manufacturing Facilities Baseline® Guide.</p>
<p>For recovery, air changes are important; a rate of 20/hr often is used as the minimum for classified spaces.</p>
<p>For applicable oral dosage facilities, the WHO 40th report suggests 6 to 20 AC/hr with recovery of 20 minutes from in-use to at-rest conditions (to be defined by the User and verified at building commissioning).</p>
<p>Although "air change rate" is important, for pharmaceutical HVAC system design, greater benefit may be obtained from correct air filtration and attention to the airflow patterns in a space.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Air Change Rate vs. Air Flow Rate, a Critical Distinction</h4>
<p>This is one of the most important concepts in this appendix. ISPE uses an elegant mathematical example to illustrate it:</p>
<ul>
<li><strong>Air Change Rate</strong> = supply airflow ÷ room volume. It depends on the size of the room but does not directly determine particle concentration</li>
<li><strong>Air Flow Rate</strong> = the actual amount of clean air supplied. This is what truly determines the steady-state particle concentration</li>
</ul>
<p>Conclusion: <strong>the same airflow gives a low air change rate in a large room and a high air change rate in a small room, but the steady-state particle concentration is exactly the same!</strong></p>
</div>
<div class="formula-box">
<h4>Formula and Calculation</h4>
<p><strong>Steady-state particle concentration formula (assuming perfect mixing)</strong>:</p>
<pre>Steady-state particle concentration = PGR / Q

Where:
  PGR = Particle Generation Rate (particles/minute)
  Q   = Air Flow Rate (CFM or m³/min)

Example 1 (1 ft³ room):
  PGR = 10,000 particles/min, Q = 1 CFM
  Concentration = 10,000 / 1 = 10,000 PCF
  Air change rate = 1 CFM / 1 ft³ = 60 changes/hr

Example 2 (100 ft³ room):
  PGR = 10,000 particles/min, Q = 1 CFM
  Concentration = 10,000 / 1 = 10,000 PCF (exactly the same!)
  Air change rate = 1 CFM / 100 ft³ = 0.67 changes/hr

Conclusion: the air change rates differ by 90 times, but the particle concentration is exactly the same.
The airflow (Q) is the key to controlling steady-state concentration.</pre>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine dripping one drop of ink into a bathtub and into a swimming pool, then pouring in clean water at the same flow rate (for example, 1 liter per minute). The bathtub's "water change rate" is very high (because the volume is small) and the pool's is very low (because the volume is large). But in the end, if you keep dripping ink and pouring in clean water at the same rates, the equilibrium ink concentration is the same in both. The difference is that the bathtub returns to clear much faster than the pool. This is why recovery time is what relates to the air change rate.</p>
</div>
<div class="note-box">
<h4>Key Note: The Myth of Air Change Rates</h4>
<p>The pharmaceutical industry has long held a myth: "the higher the air change rate, the better." ISPE clearly states that this is an <strong>expensive misunderstanding</strong>:</p>
<ul>
<li>An excessively high air change rate means larger air-handling equipment, higher energy consumption, and higher HEPA filter replacement costs</li>
<li>The air change rate mainly affects <strong>recovery time</strong>, not the steady-state particle concentration</li>
<li>20 changes/hr is a common minimum for classified space and can achieve a 100-fold particle reduction in 20 minutes</li>
<li>The correct approach is to first determine the PGR and the target concentration, then calculate the required airflow, and only then know the air change rate</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>Cost impact</strong>: A CDMO's Grade 7 room (50 m³) was designed with an air change rate of 40 changes/hr (airflow of 2000 m³/hr). After commissioning, it was found that at-rest particle levels were far below the limit and recovery took only 8 minutes. When the air change rate was reduced to 25 changes/hr (1250 m³/hr), the recovery time increased to 14 minutes (still within the 20-minute requirement), but air-conditioning energy consumption fell by about 35%. The annual savings in electricity and filter costs were several hundred thousand NT dollars.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What is the air change rate of your classified spaces? Was it derived from calculation or from "industry convention"?</li>
<li>If the air change rate is reduced by 25%, by how much will the recovery time increase? Can the regulatory requirement still be met?</li>
<li>Do you know the PGR (particle generation rate) of your cleanroom? If not, is there a way to estimate it?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.5.2 Particle Generation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.2 Particle Generation Rate</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The <span class="key-term">PGR</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
<p>However, equipment manufacturers may not know the PGR of their equipment, necessitating HVAC designers to make conservative estimates and over-design room airflow. Data gathered during "water batching" (process simulation), but before actual production, may offer an opportunity to reduce airflow rates where in-operation airborne particle levels appear to be low (because of over-design).</p>
<p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in aseptic powder filling operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design. If an air volume reduction appears to be feasible, other critical HVAC parameters (temperature, RH, room DP, recovery, and at-rest levels) should be maintained.</p>
<p>Figure 7.2 gives an indication of particulates generated by personnel within a cleanroom. Although equipment in operation can generate many times more particles per minute, personnel are a primary source of viable contamination. Increased control of total particles released from personnel leads to an increased control of viable particles in a room.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Practical Significance of PGR</h4>
<p><strong>Particle Generation Rate (PGR)</strong> is a key input parameter for HVAC design. If you know the PGR, you can calculate the required airflow precisely. In reality, however:</p>
<ul>
<li>Equipment vendors usually do not provide PGR data</li>
<li>HVAC designers are forced to make conservative estimates, leading to over-design</li>
<li>Over-design = larger equipment + higher energy consumption + higher cost</li>
</ul>
<p>The good news is that PGR can be measured during water batching (a simulated batch with water), and if it turns out to be lower than estimated, there is an opportunity to reduce the airflow and save cost.</p>
</div>
<div class="note-box">
<h4>Key Note: Product Dust Is Not a Contaminant</h4>
<p>This is a very important but easily confused concept. In <strong>aseptic powder filling</strong> operations, a particle counter may show very high readings, but these particles are the product powder itself, not environmental contaminants.</p>
<p>This does not mean the cleanroom design has failed. But note that even though product dust itself is not a contaminant, high dust concentrations can still interfere with the interpretation of environmental monitoring. A CDMO needs to establish clear data interpretation criteria that distinguish "product-related particles" from "environmental contaminant particles."</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>PGR is like the rate at which a faucet leaks. If you know the leak rate (PGR), you can calculate how large a drain pipe (airflow) you need to prevent water from accumulating (particle excursions). If you do not know the leak rate, you can only install a drain pipe that is "supposed to be big enough," which is over-design. The commissioning phase is like turning on the faucet for the first time to test it: you finally know the actual leak rate and can decide whether a smaller (cheaper) drain pipe will do.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility collect PGR data during commissioning or APS (aseptic process simulation)? Are these data used to optimize the HVAC design?</li>
<li>If the particle counts on your powder filling line far exceed the ISO 7 limit during operation but are all product dust, how would you handle these environmental monitoring data?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.5.3 Impact of UFH on Air Change Rates -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.3 Impact of Unidirectional Airflow Hoods on Air Change Rates</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
<p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because:</p>
<ul>
<li>Short-circuiting of the air leaving the hood zone back (upward) to the hood inlet; the added dilution will affect only areas near the airflow path. If the hood inlet is near a room air supply outlet, that air could also short circuit into the hood without helping to mix air in the room.</li>
<li>Hood air may not be as clean as HVAC supply air. Even though the critical location under the hood might be rated as ISO 5, the air leaving the Grade 5 work space has collected additional contaminants from equipment and personnel outside the critical zone before passing back into the hood inlet.</li>
<li>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped FFUs</span> operating inside a room. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with UFHs.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Contribution of UFH/FFU to Air Change Rates</h4>
<p><strong>Unidirectional Flow Hoods (UFH)</strong> and <strong>Fan Filter Units (FFU)</strong> create additional clean airflow within a room. However, this airflow cannot simply be added to the room's air change rate calculation, for three reasons:</p>
<ul>
<li><strong>Short-circuiting</strong>: air discharged from a UFH may be drawn straight back into its own intake without actually diluting the air in the whole room</li>
<li><strong>Contaminant accumulation</strong>: air leaving the Grade 5 work area has already collected particles from equipment and personnel and is no longer "clean"</li>
<li><strong>Local effect</strong>: an FFU may create an "ultra-clean" zone only directly beneath it rather than improving the whole room uniformly</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine placing a desktop air purifier in a dusty room. The purifier makes the air near it very clean, but if its outlet and inlet are too close together, the clean air circulates around the purifier and the other end of the room stays dirty. You cannot say "purifier airflow + central air-conditioning airflow = total air change of the room," because the purifier's airflow is effective only locally.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>During HVAC qualification, the actual effect of the UFH/FFU on the whole room needs to be verified:</p>
<ul>
<li>Measure room particles with the UFH operating and with it switched off</li>
<li>Measure particle concentrations at different distances from the UFH outlet and plot a decay curve</li>
<li>Perform a smoke study to confirm whether short-circuiting exists</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your cleanroom have UFHs or FFUs? When calculating the air change rate, do you include their airflow?</li>
<li>Have you performed a smoke study to confirm whether the UFH airflow has short-circuiting?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.6 Room Air Distribution -->
<!-- ============================================================ -->
<div class="section-title">7.3.6 Room Air Distribution and Quality of Incoming Air</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Optimal layout for air inlet and outlet, and adequate filtration, can produce desired airborne particulate levels and recovery rates using lower air change rates than those used traditionally.</p>
<p>Using the recovery example in Section 2.3.5.1 of this Guide, faster recovery can be accomplished in a classified room where clean air supply is distributed over a high percentage of the ceiling (or via multiple <span class="key-term">non-aspirating diffusers</span>) than by supplying the same total supply volume from one conventional air outlet. It is not necessary to create a "laminar flow ceiling." Numerous air outlets equally spaced, with equal flow rates, can create a "<span class="key-term">plug flow</span>," a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The resultant downward velocities are much less than those used in a unidirectional flow (Grade 5) area, and activity in the room may cause undesirable airflow patterns that should be investigated during commissioning. Numerous well-located low wall air returns can help prevent "<span class="key-term">dead zones</span>" near the floor. (Generally, pharmaceutical facilities do not use perforated floors for air returns.)</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Plug Flow vs. Laminar Flow</h4>
<p>ISPE presents an important design philosophy: you do not need to build an expensive "laminar flow ceiling" to achieve good air distribution.</p>
<ul>
<li><strong>Laminar Flow</strong>: all air moves in the same direction at a uniform, constant velocity. It is expensive and requires the entire ceiling to be HEPA filters</li>
<li><strong>Plug Flow</strong>: air moves roughly from the ceiling toward the floor, but at a non-constant velocity. It is achieved through multiple evenly distributed supply outlets and costs less</li>
</ul>
<p><strong>Non-aspirating Diffusers</strong> are the key devices for achieving plug flow. They discharge air vertically downward at low velocity without entraining the surrounding air.</p>
</div>
<div class="note-box">
<h4>Key Note: The Risk of Dead Zones</h4>
<p><strong>Dead Zones</strong> are areas of a room where the air barely moves, usually in corners and near the floor. Particles accumulate in these areas and become a potential source of contamination. Solutions:</p>
<ul>
<li>Install multiple return grilles at low wall positions</li>
<li>Avoid stacking items in corners that block airflow</li>
<li>Use smoke studies during commissioning to identify dead zones</li>
</ul>
<p>Note: pharmaceutical facilities generally <strong>do not use perforated floors</strong> as returns (unlike semiconductor fabs) because they are difficult to clean and maintain.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What type of supply diffuser does your cleanroom use? Conventional square diffusers or non-aspirating diffusers?</li>
<li>Did your facility perform smoke studies during commissioning to identify dead zones?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.7 Airflow Direction and Pressurization -->
<!-- ============================================================ -->
<div class="section-title">7.3.7 Airflow Direction and Pressurization</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Constructing a space that is absolutely airtight is considered impractical using normal construction techniques; therefore, alternative approaches are required to prevent airborne particulate migrating into or out of a space. A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce transport of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts nearby (such as a worker passing quickly in front of a laboratory hood).</p>
<p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces, i.e., the <span class="key-term">DP</span> between the spaces.</p>
<p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is:</p>
<div class="quote-box">
            V = 4005 √VP   or   VP = (V/4005)²<br/><br/>
            Velocity (V) can be broken down to volume divided by area, giving V = Q/A:<br/><br/>
            VP = (Q/4005A)²<br/><br/>
            For metric units: VP (Pascals) = (Q/110A)²<br/>
            (where Q is in m³/hr and A is in square meters)
        </div>
<p>Where:</p>
<ul>
<li>4005 is a conversion factor</li>
<li>V is velocity in ft/min</li>
<li>VP is velocity pressure, here assumed to be the room DP in inches wg</li>
<li>A is area of the opening in square feet</li>
<li>Q is airflow in Cubic Feet per Minute</li>
</ul>
<p>Assuming room DP converts fully to VP through an opening (a conservative assumption), calculating the opening area, such as the crack area around a closed door between rooms, allows calculation of the airflow (CFM) required to create a pressure across that door, or the velocity that results from a known DP.</p>
<div class="quote-box">
            For A=1 sq foot (0.1 sq m) opening, 890 CFM (about 1500 m³/hr or 0.45 m³/sec) will create 0.05 inch wg (12.5 Pa) DP (V = Q/A = 890 FPM = 4.5 M/s)
        </div>
<p>Other "cracks" in the fabric separating a pressurized room from lower pressure spaces may not be accounted for using this calculation. This often leads to a requirement for more airflow to the room than predicted by the calculation to satisfy DP requirements. A common method which accounts for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and DP. This airflow can be minimized by constructing rooms tightly and testing for (and correcting) leaks during commissioning.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Differential Pressure (DP) Control</h4>
<p><strong>Differential Pressure</strong> is one of the most important control parameters in pharmaceutical HVAC. The core principles:</p>
<ul>
<li>A completely airtight room cannot be achieved with ordinary building methods</li>
<li>Door gaps, pipe penetrations through walls, conduit runs and so on all create "cracks"</li>
<li>By maintaining a pressure differential between rooms, air always flows from the high-pressure (clean) side to the low-pressure (less clean) side</li>
<li>The air velocity through cracks must reach 100-200 FPM (0.5-1.0 m/s) to effectively block the migration of particles and microorganisms</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula and Calculation</h4>
<p><strong>Formula relating pressure differential, velocity and airflow</strong>:</p>
<pre>Imperial:  V = 4005 × sqrt(VP)
           VP = (Q / (4005 × A))²

Metric:    VP(Pa) = (Q / (110 × A))²
           Q = m³/hr, A = m²

Worked example:
Assume a door gap area A = 0.1 m² (about 1 ft²)
Target pressure differential VP = 12.5 Pa (0.05 inch wg)

Q = 110 × A × sqrt(VP)
Q = 110 × 0.1 × sqrt(12.5)
Q = 110 × 0.1 × 3.54
Q ≈ 39 m³/min ≈ 1500 m³/hr

That is, a single door gap alone requires about 1500 m³/hr of
"extra" supply air to maintain a 12.5 Pa pressure differential!</pre>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Pressure differential control is like a balloon: if the balloon has a small hole, you must keep inflating it to keep it inflated (positive pressure). The more or larger the holes, the higher the rate of inflation required. The door gaps and pipe penetrations of a room are the "small holes," and the supply air system is the "pump." The more tightly the building is constructed, the less "inflation" is needed and the more energy is saved.</p>
</div>
<div class="note-box">
<h4>Key Note: A Hidden Cost Factor</h4>
<p>The "leakage make-up airflow" needed to maintain pressure differentials is an important but often underestimated source of HVAC energy consumption:</p>
<ul>
<li>A common estimating method: allow 0.05-0.5 CFM of leakage make-up airflow per square foot of room surface area</li>
<li>The poorer the building's sealing, the greater the make-up airflow required and the higher the energy consumption</li>
<li>Commissioning is the best time to test for and repair leaks to reduce long-term operating costs</li>
</ul>
<p>When a CDMO evaluates a building lease or new construction, the airtightness quality of the building directly affects HVAC operating costs.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What are the pressure differential setpoints (in Pa) between the cleanrooms in your facility? How were these values determined?</li>
<li>Do you know the approximate area of the door gaps in your cleanrooms? What effect does this have on the airflow needed to maintain pressure differentials?</li>
<li>During commissioning, did your facility perform airtightness tests and repair leaks?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.3.8 Control of Operator Exposure -->
<!-- ============================================================ -->
<div class="section-title">7.3.8 Control of Operator Exposure to Potent and Hazardous Compounds</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Modern pharmaceutical processing increasingly requires handling of <span class="key-term">potent active ingredients</span>, requiring small dosages to produce a pharmacological effect, and may require the handling of other materials that can be hazardous to human health. The prevalence of these challenges creates a burden on the HVAC system and process engineers to control operator exposure and possible environmental discharge. Worker protection standards vary by jurisdiction, but <span class="key-term">Control of Substances Hazardous to Human Health (COSHH)</span> regulations (this is a terminology coined in the UK, but common in the industry) are ubiquitous. These standards may specify 8 hour <span class="key-term">Operator Exposure Limits (OELs)</span> for commonly used substances and require that manufacturers specify OELs for proprietary compounds. A hierarchy of control is expected; with substitution and control at the source being considered before <span class="key-term">Local Exhaust Ventilation (LEV)</span> and other HVAC methods, followed by <span class="key-term">Personal Protective Equipment (PPE)</span> and administrative controls.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Hierarchy of Operator Exposure Control</h4>
<p>When handling highly potent active pharmaceutical ingredients (HPAPI), ISPE emphasizes a Hierarchy of Control:</p>
<ol>
<li><strong>Substitution</strong>: can a less hazardous substance be used instead?</li>
<li><strong>Source Control</strong>: closed vessels, isolators, closed transfer systems</li>
<li><strong>LEV (Local Exhaust Ventilation)</strong>: exhaust points at dust-generating locations</li>
<li><strong>HVAC approach</strong>: pressure differential and air change control for the room as a whole</li>
<li><strong>PPE (Personal Protective Equipment)</strong>: face masks, respirators, etc.</li>
<li><strong>Administrative Controls</strong>: shift systems, limits on exposure time</li>
</ol>
<p>Key point: PPE is the <strong>last line of defense</strong> and should not be the first choice.</p>
</div>
<div class="note-box">
<h4>Key Note: The Relationship Between OEL and HVAC Design</h4>
<p>The <strong>Operator Exposure Limit (OEL)</strong> directly affects HVAC design. The lower the OEL (the more potent the drug), the higher the level of protection the HVAC system must provide:</p>
<ul>
<li>OEL &gt; 100 µg/m³: general ventilation + basic PPE may be sufficient</li>
<li>OEL 10-100 µg/m³: LEV + negative pressure control required</li>
<li>OEL &lt; 10 µg/m³: isolators or closed systems required</li>
<li>OEL &lt; 1 µg/m³: fully enclosed isolator systems required</li>
</ul>
<p>For a CDMO, before accepting an order for a highly potent drug, it must assess whether the existing HVAC system can provide sufficient protection.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO business decision</strong>: A CDMO received a manufacturing inquiry for an HPAPI product with an OEL of 0.5 µg/m³. The existing facility has no isolators, only open workstations and LEV. Before bidding, it needs to assess: (1) the cost of modifying the HVAC system, (2) the investment in purchasing isolators, (3) the additional cost of operator health monitoring. These costs must be reflected in the quotation; otherwise the company will lose money or violate occupational safety regulations.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What is the lowest OEL band that your facility can currently handle? If a client requires a lower OEL, what upgrades would you need?</li>
<li>In the hierarchy of controls, which level does your facility mainly rely on? Does it rely too heavily on PPE instead of engineering controls?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 7.4 Psychrometrics -->
<!-- ============================================================ -->
<div class="section-title">7.4 Psychrometrics</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>7.4.1 Introduction</h3>
<p><span class="key-term">Psychrometrics</span> is the science involving the properties of moist air (a mixture of dry air and water vapor) and the process in which the temperature or the water vapor content of the mixture are changed. A <span class="key-term">psychrometric chart</span> is used to identify conditions of air and to illustrate the process of achieving the desired state of the controlled space. For further information, see Appendix 1. See sources such as the ASHRAE Fundamentals Handbook for a detailed discussion. This section contains a high level overview of psychrometrics.</p>
<h3>7.4.2 Basic Properties of Air</h3>
<p>Dry air is normally comprised of 78.1% nitrogen, 21% oxygen, and has trace amounts of 10 additional elements totaling 0.9%. Air is normally a mixture of dry air and water vapor. When moist air reaches a level at which it cannot hold more moisture, it is said to be, "<span class="key-term">saturated</span>." The colder the air, the less moisture it can hold. Warmer air can hold larger quantities of moisture.</p>
<p>The moisture in air (its <span class="key-term">specific humidity</span>) is measured in:</p>
<ul>
<li>grains of moisture per pound of air (7,000 grains equal 1 pound)</li>
<li>grams of moisture per kg of air (SI units)</li>
</ul>
<p>Air at 75°F (24°C) and 60% RH has a specific humidity of 78 grains of water per pound (7000 grains) of dry air (11g/kg).</p>
<p>A psychrometric chart (see Appendix 3) provides an overview of thermodynamic properties of air-water mixtures. If any two properties of the air mixture are known, the chart allows an engineer to determine its remaining properties. Air-water vapor mixtures have interrelated psychrometric properties that can be plotted on the chart. The values on the chart are for a given barometric pressure (usually assumed to be at sea level); the values will be different at substantially different elevations.</p>
<h3>7.4.2 (continued) Sensible and Latent Heat</h3>
<p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Sensible heat can be "sensed" or felt and quantified by measurement with a <span class="key-term">dry bulb thermometer</span>. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
<p>On the psychrometric chart, sensible heat shows as temperature, as a horizontal line with a scale increasing from left to right. As mixed air is heated with only sensible heat, there is no resulting change in the amount of water vapor in the air.</p>
<p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. Changes in latent heat are not detected with a dry bulb thermometer. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air, for example:</p>
<ul>
<li>If sufficient latent heat is added to water in its liquid state, it will change state into a vapor (or steam) by evaporation:
                <ul>
<li>The change of state caused by heating a liquid to steam is called the <span class="key-term">latent heat of vaporization</span>.</li>
<li>The change of state caused by cooling from a steam to a liquid is called the <span class="key-term">latent heat of condensation</span>.</li>
<li>The change of state from a liquid to a solid (ice) is called the <span class="key-term">latent heat of fusion</span>.</li>
<li>The change of state from a solid to liquid is called the <span class="key-term">latent heat of melting</span>.</li>
</ul>
</li>
</ul>
<p>Latent heat (mass of water per mass of dry air) appears on the psychrometric chart as horizontal lines on a vertical scale.</p>
<p><span class="key-term">RH</span> is the amount of moisture in the air versus the air's capacity to hold moisture. As warmer air can hold more moisture, sensible heating of air reduces the RH, and vice versa. Generally, at room temperature, it is assumed that each degree Fahrenheit change in temperature will yield a <span class="key-term">2% change in RH</span>. RH is a useful measure as it is related to the vapor pressure of water in the air, and therefore, reflects the tendency of water (in its liquid state) or moist surfaces to lose moisture to the air. Human comfort is more closely associated with RH than specific humidity, because of this drying effect on skin and mucus membranes.</p>
<h3>7.4.3 Psychrometric Properties of Air</h3>
<p>See Appendix 3 for a discussion of the terms used in Psychrometrics and for an explanation of the Psychrometric Chart.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Psychrometrics</h4>
<p><strong>Psychrometrics</strong> is the science of the properties of moist air (dry air + water vapor). For HVAC engineers, it is the mathematical foundation for designing air-conditioning systems. Core concepts:</p>
<ul>
<li><strong>Dry Bulb Temperature</strong>: the temperature measured by an ordinary thermometer, reflecting sensible heat</li>
<li><strong>Wet Bulb Temperature</strong>: the temperature measured by a thermometer wrapped in a wet cloth, reflecting the effect of evaporative cooling</li>
<li><strong>Dew Point</strong>: the temperature at which air, when cooled, begins to condense water droplets</li>
<li><strong>Specific Humidity / Humidity Ratio</strong>: how many grams of water vapor are contained per kilogram of dry air</li>
<li><strong>Enthalpy</strong>: the total energy in the air (sensible heat + latent heat)</li>
<li><strong>Relative Humidity (RH)</strong>: the ratio of the current water content to the saturated water content</li>
</ul>
<p>Key tool: the <strong>Psychrometric Chart</strong>. If you know any two parameters, you can read off all the others from the chart.</p>
</div>
<div class="concept-box">
<h4>Key Concept: Sensible Heat vs. Latent Heat</h4>
<p>This is the most fundamental and most important distinction in HVAC design:</p>
<ul>
<li><strong>Sensible Heat</strong>: heat that changes the temperature without changing the water content. You can "feel" the temperature change. It is a horizontal movement on the psychrometric chart.</li>
<li><strong>Latent Heat</strong>: heat that changes the water content (a phase change) without changing the temperature. You cannot "feel" it; only a hygrometer can detect it. It is a vertical movement on the psychrometric chart.</li>
</ul>
<p>The four forms of latent heat:</p>
<ul>
<li><strong>Latent Heat of Vaporization</strong>: liquid → gas</li>
<li><strong>Latent Heat of Condensation</strong>: gas → liquid</li>
<li><strong>Latent Heat of Fusion</strong>: liquid → solid</li>
<li><strong>Latent Heat of Melting</strong>: solid → liquid</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The best analogy for <strong>sensible heat vs. latent heat</strong>:</p>
<p>Imagine boiling a pot of water. As it heats from cold water to 100°C, you can see the thermometer rising continuously. That is <strong>sensible heat</strong>. But once the water reaches 100°C and you keep heating, the thermometer stops moving! All the heat goes into turning the water into steam. That is <strong>latent heat</strong>. In HVAC, the cooling coil of an air-conditioning system must handle both sensible heat (cooling) and latent heat (dehumidification), which is why HVAC design requires separate calculations of these two heat loads.</p>
</div>
<div class="formula-box">
<h4>Formula and Calculation</h4>
<p><strong>Approximate relationship between temperature and relative humidity</strong>:</p>
<pre>Rule of thumb (room temperature range):
  Each 1°F rise in temperature → RH drops by about 2%
  Each 1°F drop in temperature → RH rises by about 2%

Example:
  Initial room conditions: 72°F, 50% RH
  Heated to 77°F (a 5°F rise)
  New RH ≈ 50% - (5 × 2%) = 40%

This is why the more the heating is turned up in winter,
the drier the air gets: as temperature rises, RH falls automatically.

Humidity ratio example:
  Air at 75°F (24°C), 60% RH
  Specific Humidity = 78 grains/lb = 11 g/kg
  (7,000 grains = 1 pound)</pre>
</div>
<div class="note-box">
<h4>Key Note: The Effect of High Altitude</h4>
<p>The original text mentions that the values on the psychrometric chart assume sea-level pressure. At <strong>high altitudes</strong> (such as Mexico City at 2,240 m or Kunming at 1,890 m), the air pressure is lower and the air density is smaller:</p>
<ul>
<li>The same volume of air contains less oxygen and has less water vapor capacity</li>
<li>Fans need a larger volumetric flow to achieve the same mass flow</li>
<li>The values on a standard psychrometric chart need to be corrected</li>
</ul>
<p>For a CDMO with plants at different altitudes, an HVAC design cannot simply be copied; it must be recalculated for the local air pressure.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario: dehumidification design</strong>: Your cleanroom must maintain 20°C / 45% RH. The outside air is 35°C / 80% RH (a Taiwan summer). The air-conditioning system must: (1) first cool the air well below the dew point so that the water vapor condenses (handling latent heat), (2) then reheat it to 20°C (handling sensible heat). This "cool first, then reheat" process consumes a great deal of energy and is a major source of energy consumption for CDMOs in Taiwan. Understanding psychrometrics helps you evaluate the energy efficiency differences between dehumidification strategies (desiccant wheel vs. cooling dehumidification).</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Can you read the dew point temperature of 20°C / 50% RH air from the psychrometric chart? What does this mean for the design temperature of the cooling coil?</li>
<li>Why is human comfort more closely related to RH than to specific humidity?</li>
<li>In your facility's HVAC energy consumption, roughly what proportion goes to sensible heat handling and what proportion to latent heat handling?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- Section Summary -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>The three-tier variable structure of HVAC</strong>: primary variables (temperature, humidity, particles) directly affect the product, secondary variables (differential pressure, air change rate, airflow direction) are the means of control, and tertiary variables (fan speed, duct pressure) are operating parameters. There is a clear cause-and-effect chain between the three.</li>
<li><strong>The limitations of HVAC</strong>: HVAC cannot clean already contaminated surfaces, cannot compensate for poor facility design, and cannot control a process that generates excessive contaminants. HVAC is only one part of the contamination control strategy (CCS).</li>
<li><strong>Air change rate vs. air flow rate</strong>: steady-state particle concentration is determined by the PGR (particle generation rate) and the airflow (Q), and is not directly related to the air change rate. The air change rate mainly affects recovery time. An arbitrarily set air change rate can lead to over-design and unnecessary cost.</li>
<li><strong>Differences in cleanliness classification</strong>: the EU uses Grade A-D (with at-rest and in-operation limits) and the FDA uses ISO 5/7/8 (in-operation only). A CDMO serving both European and US clients should use the stricter standard as the design baseline.</li>
<li><strong>Differential pressure control</strong>: by maintaining pressure differentials (DP) between rooms, air is forced to flow from clean areas to less clean areas. Building tightness directly affects the extra airflow and energy needed to maintain the pressure differential.</li>
<li><strong>Psychrometrics</strong>: sensible heat changes temperature and latent heat changes water content. The psychrometric chart is the core tool of HVAC design; knowing any two parameters is enough to determine all the properties of the air.</li>
<li><strong>Hierarchy of operator exposure control</strong>: from source control (substitution, containment) to engineering controls (LEV, HVAC) and then PPE; the higher in the hierarchy, the higher the priority. PPE is always the last line of defense and should not be the first choice.</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 7: App 2: HVAC Applications ========== -->
    <section class="chapter-section" id="sec7">
        <div class="chapter-divider">
            <div class="chapter-badge">7</div>
            <div class="chapter-info">
                <h2>Chapter 7: App 2: HVAC Applications</h2>
                <p>p159-p198</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p158 - p178</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the components of an Air Handling Unit (AHU) and how each affects the environmental parameters (temperature, humidity, differential pressure, airflow, air cleanliness)</li>
<li>Master the function and design considerations of heating coils, cooling coils, humidifiers and dehumidifiers</li>
<li>Understand the grading of air filtration: the protection logic of Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA</li>
<li>Compare the three basic HVAC system types, Once-Through (100% fresh air), Recirculated and Exhaust, in terms of advantages, disadvantages and applications</li>
<li>Understand the characteristics of the two AHU configurations, Blow-Through and Draw-Through</li>
<li>Master the pressure control strategies for airlocks: Cascade, Pressure Bubble and Pressure Sink</li>
<li>Understand supply air distribution design: choosing between Dilution and Displacement, and the GMP grade requirements</li>
</ul>
</div>
<!-- TABLE OF CONTENTS -->
<div class="toc">
<h3>Table of Contents</h3>
<div class="toc-grid">
<a href="#section-07a-app2-ahu-coils-sec-811">8.1.1 Introduction</a>
<a href="#section-07a-app2-ahu-coils-sec-812">8.1.2 AHU</a>
<a href="#section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil</a>
<a href="#section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil</a>
<a href="#section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier</a>
<a href="#section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier</a>
<a href="#section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration</a>
<a href="#section-07a-app2-ahu-coils-sec-822">8.2.2 Number of AHUs</a>
<a href="#section-07a-app2-ahu-coils-sec-823">8.2.3 System Types</a>
<a href="#section-07a-app2-ahu-coils-sec-824">8.2.4 AHU Configurations</a>
<a href="#section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control</a>
<a href="#section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks</a>
<a href="#section-07a-app2-ahu-coils-sec-834">8.3.4 DP &amp; Air Leakage</a>
<a href="#section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies</a>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.1 Introduction & 8.1.2 AHU -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-811">8.1 Equipment / 8.1.1 Introduction (General Overview of Equipment)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.1.1 Introduction</h3>
<p>HVAC equipment helps to meet the <span class="key-term">user requirements</span> for room environmental conditions. HVAC equipment serving GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:</p>
<ul>
<li>maintain room temperature</li>
<li>maintain room pressurization and <span class="key-term">DP relationships</span>; therefore, assisting in the prevention of contamination and cross-contamination</li>
<li>minimize airborne contamination delivered to the conditioned space by HVAC systems</li>
<li>provide make-up air for ventilation and room pressurization</li>
<li>maintain RH by adding to or removing from the moisture content of the air</li>
<li>provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required</li>
</ul>
<p>Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating air handler with nearly all possible components. (Note that the arrangement is not considered preferable; it is for illustration only.)</p>
<h3 id="section-07a-app2-ahu-coils-sec-812">8.1.2 Air Handling Unit</h3>
<p>An <span class="key-term">Air Handling Unit (AHU)</span> is an equipment package that includes a casing box (usually metal), a fan or blower, heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or panels are usually provided for maintenance of each component.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Six Duties of HVAC Equipment</h4>
<p>In a GMP environment, HVAC equipment does much more than "blow cold air". It performs six key duties:</p>
<ol>
<li><strong>Temperature control</strong> - maintaining the temperature needed for the process and for personnel comfort</li>
<li><strong>Pressure differential maintenance</strong> - preventing cross-contamination through DP (Differential Pressure) relationships</li>
<li><strong>Air cleanliness</strong> - minimizing the particulate contamination introduced by the HVAC system itself</li>
<li><strong>Fresh air supply</strong> - providing the outside air needed for ventilation and pressurization</li>
<li><strong>Humidity control</strong> - controlling relative humidity (RH)</li>
<li><strong>Air change rate</strong> - maintaining the cleanliness classification and recovery rate</li>
</ol>
</div>
<div class="concept-box">
<h4>Core Concept: What Is an AHU?</h4>
<p><strong>An AHU (Air Handling Unit)</strong> is an integrated equipment package that includes:</p>
<ul>
<li>A metal casing box</li>
<li>A fan or blower</li>
<li>Heating and cooling coils</li>
<li>Air filtration</li>
<li>Access doors/panels for maintenance</li>
</ul>
<p>The AHU is the "heart" of the HVAC system: it conditions the air and then delivers it through the ductwork to each room.</p>
</div>
<div class="analogy-box">
<h4>Analogy: An AHU Is Like a Multi-Function Water Purifier</h4>
<p>Picture a large water purifier: water comes in and is filtered first (air filtration), then heated or cooled to the right temperature (coils), and a pump (fan) sends the treated water to each tap (room). An AHU does to air exactly what the purifier does to water: filter, adjust temperature, adjust humidity and pressurize for delivery.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE specifically stress that an HVAC system should "minimize the particulate contamination it introduces itself"? What kinds of contamination can an HVAC system generate?</li>
<li>Why are the AHU access doors/panels important for GMP? What are the consequences if maintenance is difficult?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-813">8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.1.3 Fan</h3>
<p>A <span class="key-term">fan</span> is a driven air moving device used to supply, return, or exhaust/extract air to or from a room through ductwork to move air in sufficient amounts to provide ventilation, heating, or cooling or to overcome room air pressure losses.</p>
<p><strong>8.1.3.1 Supply Fan:</strong> Air handlers have a supply fan to provide the motive force to distribute air throughout an HVAC system.</p>
<p><strong>8.1.3.2 Return Fan:</strong> Most large recirculating air systems use a return air fan. This fan allows return duct pressure and flow to be managed independently from the supply. This is particularly important if the duct system has volume controllers on both the supply and return (such as for controlled supply air volume and room pressure control). It also allows the return air to be diverted to exhaust when outside air conditions are closer to desired discharge conditions than return air (<span class="key-term">economizer cycle</span>) or when return air contains flammables.</p>
<h3>8.1.4 Mixing Box</h3>
<p>Common in recirculating air systems, the return air is mixed with outside air for pressurization and fresh air ventilation. The resulting air stream is referred to as <span class="key-term">mixed air</span>. In very cold environments, the mixed air may "stratify" and not mix well with return air, leading to errors in temperature readings and potential for partial freeze-up of heating coils (even a steam heating coil can freeze). An internal turbulence-inducing device (<span class="key-term">air blender</span>) can assure thorough mixing and avoid temperature stratification.</p>
<h3>8.1.5 Energy Recovery Coil</h3>
<p>Once-through air systems, or other systems with high amounts of expensive exhausted air, may employ an <span class="key-term">energy recovery coil</span> to return a portion of the energy lost in the exhausted air to the incoming air. These coils typically are upstream of other supply air conditioning coils, and may be placed upstream of the intake air filters to melt snow in cold climates. These systems also may employ a bypass damper to decrease pressure drop caused by the coil when energy recovery is not advantageous.</p>
<h3>8.1.6 Fume Exhaust/Extraction System</h3>
<p>This is a system made up of ductwork, fans, and possibly air cleaners (filters, dust collectors, scrubbers, carbon adsorbers, etc.) that discharges unwanted or contaminated air to the outside atmosphere to a safe distance to avoid re-entrainment of exhausted materials in other HVAC systems, and to avoid exposure to people.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Supply Fan vs. Return Fan</h4>
<p><strong>The Supply Fan</strong> provides the motive force for airflow and sends conditioned air to each room. <strong>The Return Fan</strong> manages the pressure and flow on the return side independently.</p>
<p>Why is a Return Fan needed? In a large recirculated system, relying on the Supply Fan alone means the return-side pressure and flow cannot be adjusted independently. This matters especially when the system has variable air volume (VAV) controllers, because the return fan can respond independently to changes in room pressure differentials.</p>
<p><strong>Economizer Cycle</strong>: when the outdoor air temperature and humidity are close to the required supply conditions, the proportion of outside air can be increased to reduce cooling energy, in effect using "free cooling". However, this mode is normally used only in areas without pressure control (offices, warehouses).</p>
</div>
<div class="note-box">
<h4>Key Point: The Risk of Temperature Stratification in the Mixing Box</h4>
<p>In cold climates, the cold outside air and warm return air in the mixing box may not mix evenly, resulting in <strong>Temperature Stratification</strong>:</p>
<ul>
<li>Warm air above + cold air below → inaccurate temperature sensor readings</li>
<li>Localized low temperature → local freezing of the heating coil (even steam coils can freeze!)</li>
<li>Solution: install an Air Blender, which forces mixing through turbulence</li>
</ul>
<p>This is seldom encountered in Taiwan, but if your CDMO has sites in North America or Europe, winter freeze protection design is critical.</p>
</div>
<div class="analogy-box">
<h4>Analogy: An Energy Recovery Coil Is Like a Heat-Exchange Range Hood</h4>
<p>In a once-through system, you spend a great deal of energy conditioning outdoor air to 22°C / 45% RH and then exhaust all of it, like pouring freshly heated water straight down the drain. An <strong>Energy Recovery Coil</strong> works like a household total heat exchanger (HRV/ERV): the exhaust air first "pre-heats" or "pre-cools" the incoming fresh air, recovering 50-80% of the energy.</p>
</div>
<div class="note-box">
<h4>Key Point: The Re-entrainment Risk of Exhaust Systems</h4>
<p><strong>Re-entrainment</strong> is the most easily overlooked risk in exhaust system design: contaminated exhaust air is drawn back in through the air intakes of other HVAC systems. ISPE requires that exhaust be discharged to a "safe distance", which in practice means:</p>
<ul>
<li>Sufficient distance and height difference between exhaust outlets and air intakes</li>
<li>Exhaust outlets should be above the roof line and away from fresh air intakes</li>
<li>Consider the influence of the prevailing wind direction</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.7 Heating Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A <span class="key-term">Heating Coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which increases the sensible heat transfer into an air stream, using steam, hot water, glycol, or sometimes hot refrigerant gas as the heating medium. An electric air-heating element also can be called a "heating coil."</p>
<h3>8.1.7.1 Preheat Coil</h3>
<p>Once-through air systems or other systems with high amounts of cold outside air may employ a <span class="key-term">preheat coil</span> to condition the incoming or mixed air. These coils are positioned upstream of cooling coils to protect them from freezing and may be placed upstream of the filters to melt airborne snow. As these coils do not typically impose a large pressure drop, a bypass damper is not common. Care should be taken to avoid freezing preheat coils if the temperature of the air mixture entering them is below freezing. In warm weather, the coil's heating is turned off.</p>
<h3>8.1.7.2 Reheat Coil</h3>
<p>Systems that require over-cooling for humidity control (in place of desiccant dehumidification) also may employ a <span class="key-term">reheat coil</span> to avoid overcooling of the space. By heating air leaving cooling coils, reheat coils decrease the RH of air leaving the AHU to avoid condensation in air filters or in the ductwork.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: The Logic of Reheat - Cool First, Then Heat</h4>
<p>"Cooling first and then heating" sounds wasteful, but think of it this way: after a shower the bathroom mirror is fogged up (high humidity). A dehumidifier (cooling coil) cools the air and condenses out the moisture, but the air becomes too cold. A Reheat Coil then warms it again, giving warm, dry air.</p>
<p>Many pharmaceutical processes (such as inhalation and dry powder products) have strict humidity requirements, and "cool first, then heat" is the simplest way to dehumidify.</p>
</div>
<div class="note-box">
<h4>Key Point: Freeze Protection Design for the Preheat Coil</h4>
<p>ISPE specifically warns that if the air entering the preheat coil can be below freezing, freeze protection measures must be taken. Even steam coils (usually considered freeze-proof) can freeze locally because of a control valve failure or a drop in steam pressure. Common freeze protection methods include:</p>
<ul>
<li>Using circulating glycol rather than plain water</li>
<li>Installing a Freezestat (freeze protection thermostat)</li>
<li>Ensuring the steam coil has sufficient condensate drainage capacity</li>
</ul>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: The Three Roles of Heating Coils</h4>
<p>Heating coils look simple, but they play three different roles in an HVAC system:</p>
<p>The heating medium can be steam, hot water, glycol, hot refrigerant gas, or electric heating elements.</p>
</div>
<!-- ============================================================ -->
<!-- 8.1.8 Cooling Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A <span class="key-term">cooling coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which reduces the sensible heat and possibly latent heat (via condensation of water vapor) in the air stream using chilled liquid or refrigeration gas as the cooling medium. Cooling to maintain environmental conditions is common in pharmaceutical applications. Cooling coils may be located upstream or downstream of the fan (draw-through versus blow-through). A cooling coil is a common method of lowering air humidity; therefore, air velocity and drainage from these coils are key design issues. <span class="key-term">Mist eliminators</span> may be employed to eliminate carryover of liquid water droplets that condense on the coil. These coils impose a large pressure drop, but a bypass damper (used when cooling is not needed) can add a risk of unconditioned air leakage around the coil when maximum cooling is needed.</p>
<h3>8.1.8.1 Re-cool Coil (Post-cooling Coil)</h3>
<p>These coils may be installed downstream of desiccant dehumidifiers to eliminate excess sensible heat in the supply air. They may provide additional dehumidification downstream of a condensing cooling coil, operating below chilled water temperature using a refrigerant or a low temperature brine (typically water and glycol (ethylene or propylene)). Mist eliminators may be employed on these coils. Coils operating at sub-freezing internal temperatures can eventually ice over, and an alternation bypass/de-icing scheme is normally needed.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Dual Duty of the Cooling Coil</h4>
<p><strong>A Cooling Coil</strong> handles two kinds of heat load at the same time:</p>
<ul>
<li><strong>Sensible Heat</strong>: lowering the air temperature</li>
<li><strong>Latent Heat</strong>: condensing water vapor into liquid water, which lowers the humidity</li>
</ul>
<p>This is why the cooling coil is the most common means of dehumidification in an AHU. Key design issues:</p>
<ul>
<li><strong>Air Velocity</strong>: if too high, it blows condensed water droplets downstream</li>
<li><strong>Drainage</strong>: condensate must drain freely, otherwise microorganisms will grow</li>
<li><strong>Mist Eliminator</strong>: intercepts water droplets carried by the airflow</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: The Double-Edged Sword of the Bypass Damper</h4>
<p>A cooling coil has a high pressure drop, so bypassing it with a Bypass Damper when no cooling is needed saves fan energy. ISPE warns, however, that when maximum cooling is required the bypass damper may allow <strong>uncontrolled air leakage</strong>: some air goes around the coil and directly into the supply system, causing temperature and humidity control to fail.</p>
<p>In a GMP environment, the preferred approach is either not to use a Bypass Damper or to ensure its sealing performance has been qualified.</p>
</div>
<div class="note-box">
<h4>Key Point: The Icing Risk of the Re-cool Coil</h4>
<p>A <strong>Re-cool Coil</strong> operates below chilled water temperature (using refrigerant or low-temperature brine), so the temperature inside the coil may fall below freezing and ice can form on the coil surface. The solution is an Alternation Bypass/De-icing Scheme: two coil banks work in turn, so while one is de-icing the other continues cooling.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A dry powder inhaler (DPI) production room requires RH &lt; 25%. Is the dehumidification capacity of a cooling coil sufficient? When does a Desiccant Dehumidifier need to be added?</li>
<li>If the cooling coil condensate drain becomes blocked, what is the impact on GMP compliance?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.9 Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Humidifiers</span> increase the humidity within a controlled space by the discharge of water vapor (steam or water mist) into a supply air stream or directly into a room. Systems in cold or arid climates may employ a humidifier to inject water vapor to increase the moisture level of the air supply. These devices typically are downstream of the preheating coil, and may be mounted in ductwork where air turbulence and high velocity promote absorption of water vapor. When employed in an AHU, mounting upstream of a cooling coil provides a natural baffle to prevent carryover of liquid water droplets, as it is unlikely that both humidifier and dehumidification through cooling will be in use at the same time.</p>
<p>Generally, the water source is steam, potable water, or demineralized water (produced via reverse osmosis (RO), ion exchange resins, or distillation) that will not introduce objectionable contaminants into a room. It is common practice to use steam that is free of volatile additives in pharmaceutical manufacturing HVAC systems. Volatile additives that meet USP requirements can be considered, allowing direct use of plant steam in pharmaceutical manufacturing HVAC systems. Plant steam (which may contain amines or other volatile additives, necessary to prevent corrosion in steam piping) frequently is used for non-production spaces.</p>
<p>Facilities may use <span class="key-term">clean steam</span>, generated from USP purified water or Water For Injection (WFI) (also called pure steam) for humidification. This practice is considered wasteful, as steam of adequate cleanliness for classified spaces may be obtained from copper, brass, or stainless steel re-boilers fed with water of adequate quality and heated by higher pressure plant steam. However, it may make sense to use clean steam if it is the most readily available form of steam. Maintenance should be considered, as purified steam or steam free from additives can corrode piping. Softened or demineralized water are commonly used for this service, as minerals in potable water can be left behind in the steam generator.</p>
<p>Water mist humidifiers are usually fed with deionized or purified water to prevent the carryover of dissolved mineral solids into an air stream. When a humidifier is not in use, additional care is required to prevent growth of bacteria in an unprotected water system.</p>
<p>It is common practice to install a length of welded, liquid tight stainless steel (or other corrosion resistant) ducting downstream of in-duct humidifiers to prevent damage and rust from condensation. Generally, duct humidity should be kept significantly below saturation level; 80% RH is a common upper limit.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Humidifier Water Source - A Key GMP Decision</h4>
<p>A humidifier injects water vapor or water mist into the air, so water source quality directly affects product safety. The water source options listed by ISPE (from most to least stringent):</p>
<ol>
<li><strong>Clean Steam</strong>: generated from USP purified water or WFI. ISPE considers its use for HVAC humidification <strong>wasteful</strong></li>
<li><strong>Re-boiler steam</strong>: generated in a copper/brass/stainless steel re-boiler, using water of appropriate quality as feed and heated by plant steam. This is the compromise ISPE recommends</li>
<li><strong>Plant steam without volatile additives</strong>: can be used directly in pharmaceutical production areas</li>
<li><strong>Plant Steam with additives</strong>: contains amine-based inhibitors and may be used only in non-production areas</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy: Steam Quality Is Like Drinking Water Standards</h4>
<p>Imagine spraying a water mist to cool a restaurant: tap water is fine, and there is no need for bottled mineral water. But in an operating theatre you would need at least RO water. Using WFI steam for HVAC humidification is like washing the floor with Evian: the quality is more than good enough, but it is a waste. ISPE recommends steam from a re-boiler, which is like using RO water of sufficient quality in the operating theatre: safe and economical.</p>
</div>
<div class="note-box">
<h4>Key Point: Microbial Risk When the Humidifier Is Not in Use</h4>
<p>ISPE specifically points out that when a humidifier is <strong>not in use</strong>, residual water in the system readily supports bacterial growth unless it is properly protected. This is especially dangerous for seasonally used humidifiers: after use in winter, the idle piping through spring and summer becomes a microbial culture dish.</p>
<p>Best practice: drain the system when not in use, disinfect it regularly, or use a SIP (Steam In Place) design.</p>
</div>
<div class="note-box">
<h4>Key Point: The In-Duct Humidification Limit - 80% RH</h4>
<p>The relative humidity in a duct must not approach the saturation point, otherwise condensation forms on duct walls and filters, leading to:</p>
<ul>
<li>Corrosion of metal ductwork (so stainless steel ductwork should be used downstream of the humidifier)</li>
<li>Reduced filter efficiency once the filter absorbs water, and possible microbial growth</li>
<li>A common design upper limit: 80% RH</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO finds the supply air humidity insufficient in winter (RH &lt; 20%) and is considering installing a humidifier. Key decision points:</p>
<ul>
<li>Water source: does the site have amine-free steam? Is a Re-boiler needed?</li>
<li>Installation location: inside the AHU upstream of the cooling coil, or in the duct?</li>
<li>Downstream duct material: use welded, sealed stainless steel ductwork for at least 3-5 meters after the humidifier</li>
<li>Idle management: an SOP for disinfection and draining when not in use in summer</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.10 Dehumidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>A <span class="key-term">dehumidifier</span> is a device that removes water vapor from the air to reduce humidity, either by condensation of water vapor from the air using a cooling coil or by absorption or adsorption using a <span class="key-term">desiccant</span> (when room RH below 30 to 40% is required). Desiccant dehumidifiers often are located downstream of a cooling coil that removes much of the moisture challenge at lower energy cost and increases RH to increase desiccant efficiency. However, care should be taken to assure saturation or carryover of liquid water droplets does not damage the desiccant.</p>
<p>The choice of desiccant depends on the application. Desiccants are regenerated using heat; therefore, air leaving the dehumidifier is both drier and hotter than upon entering. A re-cooling coil may be needed. It may be necessary to keep the wheel regenerated even when dehumidification is not needed to prevent damage to some desiccants. Appropriate expertise is required to design and commission the control of desiccant dehumidifiers. Manufacturers should be consulted before attempting a dehumidification control scheme.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Crossover Point Between Two Dehumidification Methods</h4>
<p>An HVAC system has two ways to dehumidify, and the choice depends on the target RH:</p>
<ul>
<li><strong>Cooling coil dehumidification</strong>: economical, but can only bring RH down to about 30-40%. Principle: the air is cooled below its dew point and the moisture condenses on the coil</li>
<li><strong>Desiccant dehumidification</strong>: can bring RH below 10%. Principle: an adsorbent (such as silica gel or molecular sieve) absorbs moisture from the air and is then regenerated with hot air</li>
</ul>
<p>Best practice is to use <strong>both in series</strong>: the cooling coil first removes most of the moisture (low cost), then the desiccant provides precision dehumidification.</p>
</div>
<div class="note-box">
<h4>Key Point: Three Things to Watch with a Desiccant Dehumidifier</h4>
<ol>
<li><strong>Higher outlet air temperature</strong>: adsorption of moisture by the desiccant releases heat, so the outlet air is hotter and drier than the inlet air → a Re-cool Coil is usually needed</li>
<li><strong>Desiccant protection</strong>: liquid water droplets will damage the desiccant, so the upstream cooling coil needs a Mist Eliminator</li>
<li><strong>Regeneration while idle</strong>: some desiccants must be kept in regeneration even when not in use, otherwise they will be damaged</li>
</ol>
<p>ISPE stresses that designing and commissioning the control system of a desiccant dehumidifier requires <strong>specialist expertise</strong>, and the equipment manufacturer should be consulted.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A room producing dry powder inhalers (DPI) requires RH &lt; 15%. Is a cooling coil alone enough for dehumidification? Why or why not?</li>
<li>Why does ISPE recommend placing the desiccant dehumidifier downstream of the cooling coil rather than upstream?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.11 Air Filtration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Air filters</span> remove particulate material from an airstream by means of various media types. Pre-filters typically are provided upstream of coils in an air handler to protect the coils from fouling with dirt or debris. Pre-filters use low efficiency dust stop filters followed by a medium or high efficiency intermediate filter. For further information, see Chapter 2 of this Guide.</p>
<p>Air filters of activated carbon or other materials may be used to absorb some vapors. This is common where objectionable aromas or small quantities of volatile organics need to be decreased.</p>
<h3>8.1.11.1 Final Filter</h3>
<p>Filters may be provided as the last air treatment step in an air handler. The use of high efficiency filters (typically 95% DOP or <span class="key-term">HEPA</span>) can assure air quality (with reference to particles) inside supply air ductwork and can protect terminal (ceiling mounted) filters from fouling with dirt or debris; therefore, extending the life of the terminal filters and preventing differential blinding. See the ISPE Baseline Guide on Sterile Manufacturing Facilities.</p>
<p>In systems without terminal filtration, final filters in AHUs can provide adequate filtration, perhaps for some classified spaces, as long as ductwork is clean. High efficiency final filters are more commonly used in systems that employ fan drive belts that shed particulate into the airstream.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Three Lines of Defense in Air Filtration</h4>
<p>The HVAC air filtration system uses a layered protection strategy:</p>
<ol>
<li><strong>Pre-filter</strong>: low-efficiency coarse dust filter, located upstream of the coils to protect them from dust clogging</li>
<li><strong>Intermediate Filter</strong>: medium-to-high efficiency, further reducing particulates</li>
<li><strong>Final Filter</strong>: 95% DOP or HEPA (High Efficiency Particulate Air), ensuring the quality of the air in the supply ductwork</li>
<li><strong>Terminal HEPA</strong>: the last filtration stage, installed in the ceiling, ensuring the air entering the room meets the cleanliness classification</li>
</ol>
<p>Each layer protects the next: extending its life, lowering replacement cost and preventing <strong>Differential Blinding</strong>.</p>
</div>
<div class="analogy-box">
<h4>Analogy: A Filtration System Is Like Multi-Stage Water Purification</h4>
<p>Think of a household water purifier: the PP cotton cartridge (Pre-filter) stops large particles → activated carbon (Intermediate) removes odors → the RO membrane (Final Filter) removes trace impurities. Each layer protects the finer one after it. If you skip the PP cotton and go straight to the RO membrane, the membrane clogs quickly and costs soar.</p>
</div>
<div class="note-box">
<h4>Key Point: Special Uses of Activated Carbon Filters</h4>
<p>ISPE mentions that activated carbon filters are used to absorb odors and volatile organic compounds (VOCs). In a CDMO environment, this might be used to:</p>
<ul>
<li>Treat exhaust from solvent-based processes (such as the isopropanol and ethanol used in fluid bed granulation)</li>
<li>Prevent odor cross-influence between different products</li>
<li>Protect operators from exposure to low concentrations of hazardous vapors</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.1.12-8.1.15 Ductwork, Damper/Louver, Diffuser, UV -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8112">8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.1.12 Ductwork</h3>
<p>This is a network of air conduits distributed throughout a building, connected to a fan or AHU to supply, return, or exhaust/extract air to or from zones and rooms in a building. These ducts may be constructed of metal, plastic, building construction materials, fiberglass boards, or a combination of these materials. <span class="key-term">Metal ductwork</span> is recommended for most pharmaceutical applications.</p>
<h3>8.1.13 Damper and Louver</h3>
<p><strong>8.1.13.1 Damper:</strong> A <span class="key-term">damper</span> is a valve for controlling airflow in ductwork, which consists of a movable element plate, plunger, or bladder that opens and closes to regulate airflow. Dampers may be used to regulate airflow to and from specific rooms (to "balance" airflow) and to control fresh air or return air to the AHU.</p>
<p><strong>8.1.13.2 Louver:</strong> A <span class="key-term">louver</span> is an assembly of sloping vanes, usually fixed in position, intended to permit air to pass through, while inhibiting passage of water droplets from outdoors into air systems. A louver also may be found in return air ductwork at room interfaces.</p>
<h3>8.1.14 Diffuser, Register, and Grille</h3>
<p>Air distribution inlet or outlet grilles are composed of a combination of blades, plates, or vanes intended to direct airflow entering or leaving a space in a desired pattern. Grilles generally are characterized by their pattern of distribution from 1 to 4 directions and projection distance at a given airflow (the throw).</p>
<p><span class="key-term">Registers</span> are grilles with an added airflow control damper close coupled to the concealed side.</p>
<p><span class="key-term">Diffusers</span> are air outlets, assembled from a series of vanes and plates, generally designed to mix supply air with room air to minimize drafts and maximize dilution. An exception is the <span class="key-term">non-aspirating diffuser</span>, which is designed to provide equal velocity of discharge in all directions with minimal mixing. Diffusers are usually found at ceilings and located to distribute the air as uniformly as possible throughout a space.</p>
<h3>8.1.15 Ultraviolet Light</h3>
<p><span class="key-term">Ultraviolet (UV) lights</span> (a form of ionizing radiation) at 254 nm may be employed in an airstream to disrupt microorganisms. The energy flux required to achieve destruction at typical duct or AHU velocities is prohibitively high, because of the relationship between the energy level and exposure time needed for this purpose. UV lights may be mounted in conjunction with filters to increase exposure time; however, this is considered of <span class="key-term">little value in pharmaceutical HVAC systems</span>.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: UV Lamps Have "Almost No Value" in Pharmaceutical HVAC</h4>
<p>ISPE's position is clear: UV lamps are of <strong>limited value</strong> in pharmaceutical HVAC. The reasons are:</p>
<ul>
<li>Air velocity in the duct is too high (typically 5-15 m/s), so microorganisms spend too little time in the UV irradiation zone</li>
<li>Achieving an effective germicidal dose requires a very high UV energy density, which is uneconomical</li>
<li>Even with filters added to increase exposure time, the effect is limited</li>
</ul>
<p>Microbial control in a pharmaceutical plant should rely on HEPA filtration and differential pressure control, not UV lamps.</p>
</div>
<div class="note-box">
<h4>Key Point: Why Is Metal Ductwork Recommended for Pharmaceutical Plants?</h4>
<p>ISPE recommends Metal Ductwork for the following reasons:</p>
<ul>
<li>It does not shed fibers: fiberglass duct board releases fiber particles</li>
<li>Smooth interior walls: easy to clean, reducing adhesion of particles and microorganisms</li>
<li>Durable: does not degrade with cleaning agents or disinfectants</li>
<li>Does not absorb moisture: plastic or fiberglass materials may absorb water</li>
</ul>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: The Difference Between Grille, Register and Diffuser</h4>
<p>In Chinese these three English terms are often used interchangeably, but they are defined differently:</p>
<p>In a cleanroom, the <strong>Non-Aspirating Diffuser</strong> is particularly important: it provides uniform downward airflow with minimal mixing, and suits places needing unidirectional flow or low mixing (such as HEPA filter panels).</p>
</div>
<!-- ============================================================ -->
<!-- Table 8.1: System Components -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-table81">Table 8.1: System Components and Their Influence on Environmental Parameters</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: How to Read This Matrix</h4>
<p>This table is the "cheat sheet" for understanding HVAC system design: which environmental parameters each component influences is clear at a glance.</p>
<p>Key observations:</p>
<ul>
<li><strong>The Air Handler (AHU)</strong> is the only equipment that affects all five parameters, which is why it is the core of the system</li>
<li><strong>The Cooling Coil</strong> affects both temperature and humidity, making it the most "multi-functional" component in the AHU</li>
<li><strong>The Air Filter</strong> affects only Air Cleanliness, but that is the most critical parameter for GMP</li>
<li><strong>Ductwork and dampers</strong> affect pressure and airflow: they are the "delivery system" and do not condition the air</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If the temperature in a cleanroom is high but the humidity is normal, which component is the most likely cause of the problem? What if the temperature is normal but the humidity is high?</li>
<li>Using this table, design a "minimal" HVAC system (controlling only differential pressure and air cleanliness). Which components are needed?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.2 HVAC System Configuration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-822">8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units (Deciding the Number of AHUs)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.1 Introduction</h3>
<p>This section gives a brief overview of the key factors to consider, the options available in HVAC system design, and the factors influencing decisions to choose a particular system type. This section should be read in conjunction with Chapter 3 of this Guide.</p>
<h3>8.2.2 Number of Air Handling Units</h3>
<p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product.</p>
<p>When dividing a facility into zones, advantages include:</p>
<ul>
<li>Use of multiple AHUs improves reliability of the total area; it would be unusual for all zone units to fail. If one unit fails, other zones may continue to operate.</li>
<li>The use of multiple smaller AHUs may make air balancing (commissioning) easier and reduce the need for automated balance or pressure controls.</li>
<li>Total energy costs may be lower, as each zone uses only what it needs and may be turned down to use much less energy if idle, without the use of automated balancing controls.</li>
<li>The use of multiple smaller AHUs allows the main distribution ducts to be smaller, and therefore, easier to route in smaller ceiling voids.</li>
<li>Modifications to parts of a facility should be easier. Upgrades to a small AHU serving a single zone should be easier than changing a large single AHU, which serves many zones, without automated balancing controls.</li>
<li>The use of multiple AHUs allows easier separation of areas within a multi-product concurrent manufacturing plant. The potential for cross contamination of products via the HVAC system is minimized, hazardous materials can be isolated, and upstream processes for a single product can be isolated from those downstream. Air filtration also can address this issue.</li>
</ul>
<p>Disadvantages include:</p>
<ul>
<li>If once-through air is desired for all zones, there is less justification for more zoning of AHUs to reduce risk of cross-contamination between products. A single large system may be sufficient.</li>
<li>If an automated air balancing control system is employed, most of the advantages are offset by the ability of the control system to manage system changes.</li>
<li>Increased initial cost (more of the same controls for more systems).</li>
<li>Increased maintenance (more labor, more parts, more protocols).</li>
</ul>
<p>The decisions regarding AHU system zoning are important factors in subsequent facility commissioning, qualification, and related documentation. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>, taking into account the preferred air filtration and monitoring technology.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="note-box">
<h4>Key Point: Special Considerations for a CDMO</h4>
<p>For a multi-product CDMO, how the AHUs are zoned directly affects operational flexibility:</p>
<ul>
<li><strong>Cross-contamination control</strong>: products of different clients should not share an AHU; even with HEPA filtration, regulators and client audits will question it</li>
<li><strong>Concurrent Manufacturing</strong>: ISPE states explicitly that multiple AHUs make it easier to achieve concurrent manufacturing of multiple products</li>
<li><strong>Product-specific differences</strong>: some products need low humidity, others need contained exhaust; separate AHUs can be set independently</li>
<li><strong>Decision principle</strong>: base the decision on "product risk and operator risk", which is consistent with the spirit of ICH Q9 risk management</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO is planning a new facility with three production lines: oral solid dosage, aseptic filling and highly potent API formulation. The best AHU zoning strategy:</p>
<ul>
<li>Aseptic filling area: dedicated AHU + once-through air or high-efficiency filtered recirculation</li>
<li>Highly potent API formulation area: dedicated AHU + full exhaust (Once-Through) + exhaust treatment</li>
<li>Oral solid dosage area: can be divided into sub-areas such as compression, coating and packaging, each with its own AHU</li>
</ul>
<p>Each additional AHU increases initial and maintenance cost, but in the CDMO business model the reduced cross-contamination risk and increased operational flexibility are worth more.</p>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: AHU Zoning - Several Small Units vs. One Large Unit</h4>
<p>This is the first major decision in HVAC design. ISPE's analysis framework:</p>
</div>
<!-- ============================================================ -->
<!-- 8.2.3 Basic System Types -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-823">8.2.3 Basic System Types</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.3.1 Once-Through HVAC Systems</h3>
<p><span class="key-term">Once-through HVAC systems</span> supply treated outside air to satisfy the design conditions for a space. This air is then extracted from the space and exhausted to the atmosphere.</p>
<p>Advantages:</p>
<ul>
<li>Provides an abundance of oxygen rich fresh air to dilute contaminants and assure the health of personnel.</li>
<li>Can handle hazardous materials without recirculation into supply air; however, the extracted air may need treatment before it is discharged to the atmosphere.</li>
<li>Lower risk of cross contamination of products from another room, via HVAC system ducting.</li>
<li>Exhaust fans may be located remote from the AHU making exhaust duct routing simpler.</li>
<li>As there are fewer concerns about noise in the extract ductwork, it can usually be sized for a high velocity and smaller diameter, making it easier to route.</li>
</ul>
<p>Disadvantages:</p>
<ul>
<li>More expensive to operate than an equivalent recirculating system, particularly when cooling and heating. Energy recovery often is justifiable.</li>
<li>Air filter loading will be very high leading to frequent replacement.</li>
<li>Potential need for air treatment for exhausted air contaminated by the process.</li>
<li>Room conditions may be more difficult to control as the system needs to be sized to handle extreme outdoor air conditions, but may operate most of the time under much less load.</li>
</ul>
<h3>8.2.3.2 Recirculating Systems</h3>
<p>This system type is widespread; the room supply air is made up of a portion of treated outside air mixed with some of the air returned from the space. An equivalent portion of the air supplied to the room is either discarded or lost through leakage to adjacent areas, due to local area pressurization. The amount of outside air is driven by:</p>
<ul>
<li>IAQ requirements (see ASHRAE 62), about 20 CFM (35 cuM/hr) per occupant</li>
<li>the need to offset exhaust from the area</li>
<li>the need to provide excess air to pressurize the area</li>
</ul>
<p>Advantages:</p>
<ul>
<li>A smaller range of challenge to HVAC systems may result in better control of parameters, as heating/cooling equipment may be smaller.</li>
<li>Usually, less AHU air filter loading is required; therefore, less filter maintenance is required.</li>
<li>Usually, lower heating/cooling energy cost than once-through air systems.</li>
<li>A single once-through AHU may pre-treat outdoor air for numerous individual recirculated systems, concentrating pre-heating and humidity control in one unit, with potential energy savings.</li>
</ul>
<p>Disadvantages:</p>
<ul>
<li>Return air ductwork routing back to the AHU may complicate congestion above ceiling and make duct chases larger.</li>
<li>Potential for cross contamination, via the HVAC system. Requires adequate supply air filtration.</li>
<li>Potential for recirculation of odors and vapors. Poor design may result in inadequate fresh air supply for the health of personnel and room pressurization.</li>
</ul>
<h3>8.2.3.3 Exhaust (Extract) System</h3>
<p>Exhaust systems may be stand-alone systems that remove airborne contaminants from a work space. They may be interlinked to a once-through or recirculated air supply system. Used alone, the extract/exhaust system will create a negative DP in a room or space, drawing in air from the surroundings.</p>
<p>Advantages:</p>
<ul>
<li>Simple to operate. Makeup air for the fan is pulled from surrounding spaces.</li>
<li>It can be used to draw fresh air into an unventilated building, such as a warehouse, that does not require heating or cooling.</li>
</ul>
<p>Disadvantages:</p>
<ul>
<li>If used to capture large quantities of contaminants, such as from open processes, high energy costs will be associated with conditioned air being discarded. Exhaust system energy is greatly reduced if emissions from processes are contained within process enclosures.</li>
<li>If exhaust air is not adequately cleaned, stack height and velocity should be adequate to prevent re-entrainment in HVAC systems and to prevent personnel hazards.</li>
<li>Temperature and humidity are influenced by the surrounding area.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Three System Types Are Like Three Ways of Ventilating</h4>
<ul>
<li><strong>Once-Through (100% fresh air)</strong> = all the windows open + an exhaust fan: fresh air keeps coming in, but all the heating and cooling is blown away, and the electricity bill is huge</li>
<li><strong>Recirculated</strong> = an ordinary household air conditioner: most of the air circulates indoors and only a little outside air is added, the most energy-efficient option</li>
<li><strong>Exhaust</strong> = a kitchen range hood: it only extracts the dirty air and draws in surrounding air through gaps around doors and windows</li>
</ul>
<p>Actual pharmaceutical plants usually use a <strong>combination</strong>: recirculated systems for clean areas (saving energy), once-through for high-hazard areas (safety), and local exhaust systems (capturing contaminants).</p>
</div>
<div class="note-box">
<h4>Key Point: The Hidden Cost of Once-Through Systems</h4>
<p>Once-through systems are particularly expensive in tropical climates (such as Taiwan and Southeast Asia):</p>
<ul>
<li>Summer outdoor air at 35°C / 80% RH → requires large cooling and dehumidification capacity</li>
<li>Dry winter outdoor air → may require humidification</li>
<li>Outdoor air carries a large particle load all year round → pre-filters must be replaced far more often</li>
</ul>
<p>ISPE recommends: if once-through air is used, <strong>Energy Recovery is usually justified</strong>, since it can recover 50-80% of the energy in the exhaust air.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.2.3.4-8.2.4 AHU in Parallel/Series & AHU Configurations -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-824">8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.2.3.4 Use of Air Handling Units in Parallel or Series</h3>
<p>AHUs may be placed in <span class="key-term">series</span>, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. This minimizes or eliminates condensation at local AHUs, simplifies installation, and saves energy at the local AHU(s).</p>
<p>The use of <span class="key-term">parallel AHUs</span> is common practice where large areas are being conditioned. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light. Parallel fan installations may be configured for 100% or reduced redundancy. In a 100% redundant installation, multiple fans are sized to be capable of meeting the entire load with one fan out of service.</p>
<p><strong>Example:</strong> A system with 2 fans each capable of delivering 50% of flow at design pressure may deliver as much as 70% of design capacity with one fan out of service because of a reduction in static pressure.</p>
<h3>8.2.3.5 Series Configuration for Outside Air Pretreatment</h3>
<p>In recirculating air systems, a separate, series air handler may be used to pre-treat incoming outside air rather than overcooling or chemical dehumidification of an entire recirculated air stream. This is a common configuration, particularly where the outside air conditions represent all or most of the latent load addressed by a system (e.g., in the tropics). In its most economical application, a central pre-conditioning unit may serve multiple recirculation systems.</p>
<h3>8.2.4 Air Handling Unit Configurations</h3>
<p>There are two basic types of AHU configuration: (1) <span class="key-term">blow-through</span> and (2) <span class="key-term">draw-through</span>. The term describes the relationship of the fan to the coils inside an AHU.</p>
<p><strong>8.2.4.1 Blow-Through Units:</strong> In blow-through units, air is drawn into the AHU through pre-filters, then blown through the coils. Advantages: (1) AHU discharge temperature can be at the cooling coil discharge air temperature, because fan heat is removed in the cooling coil — useful when heat loads are particularly high. (2) If the drain trap runs dry, treated air will blow out through the trap, not allowing contaminants to enter the AHU. Disadvantages: (1) Unit typically needs to be longer to allow a diffuser after the fan. (2) Air leaving the cooling coil may be saturated with moisture that could collect on final filters.</p>
<p><strong>8.2.4.2 Draw-Through Units:</strong> Pre-filters and coils are before the fan. Advantages: Unit is often smaller, and the motor and fan provide a small amount of reheat (usually 1 to 2°F, 1°C) to air coming off the cooling coil, which lowers the RH and prevents wetting final AHU HEPA filter banks. Disadvantages: If the drain trap is dry, untreated air can be drawn into the unit through the trap.</p>
<p><strong>8.2.4.3 Air Handling Unit Design Variations:</strong> A <span class="key-term">face and bypass damper</span> to direct a portion of the air stream for further treatment should be considered. This approach helps to achieve more precise control of a parameter, particularly when it is not easily controllable. Careful selection and sizing of the dampers is necessary to achieve the correct operation and to maintain constant system volume as the proportions of the air streams are varied.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: AHUs in Series Are Like Two-Stage Water Purification</h4>
<p>AHUs in series are especially suitable for <strong>tropical regions</strong> (such as Taiwan): one central AHU first handles the high temperature and humidity of the outside air (pre-conditioning), and then distributes the pre-treated air to the downstream AHUs of each area for fine conditioning. It is like a water purification system that first uses large pre-treatment equipment to remove most impurities, and then lets small purifiers on each floor do the final polishing.</p>
<p>Benefit: the downstream AHUs do not have to deal with extreme outside air conditions, so the equipment can be smaller and the control more precise.</p>
</div>
<div class="note-box">
<h4>Key Point: The 70% Rule for Parallel Redundancy Design</h4>
<p>ISPE's example is a classic: two fans, each sized for 50% capacity, run in parallel; when one fails, the other can deliver 70% (not 50%) of the design airflow. The reason: duct resistance is proportional to the square of airflow, so when the flow drops, resistance falls sharply and the operating point of the single fan moves toward higher airflow.</p>
<p>This concept is especially important for a CDMO: basic environmental control can be maintained without a complete production shutdown.</p>
</div>
<div class="note-box">
<h4>Key Point: A Dried-Out Drain Trap Is a Hidden Risk</h4>
<p>A dried-out Drain Trap seems a minor matter, but in a Draw-Through system it lets <strong>unfiltered outside air be drawn into the AHU</strong>, bypassing all the filtration. Preventive measures:</p>
<ul>
<li>Design an automatic water make-up device</li>
<li>Inspect regularly to confirm the water seal is intact</li>
<li>The trap height must be sufficient to resist the negative pressure in the system</li>
</ul>
</div>
</div>
</div>
<div class="concept-box">
<h4>Core Concept: Blow-Through vs. Draw-Through</h4>
<p><strong>Draw-Through is the more common choice in pharmaceutical plants</strong>: it is compact, and the fan's own reheat effect helps protect the HEPA filters. Attention must be paid to the design of the Drain Trap.</p>
</div>
<!-- ============================================================ -->
<!-- 8.3 Pressure Control Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control Strategies</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.3.1 Airflow Direction or Measurable DP?</h3>
<p>GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a <span class="key-term">measurable DP</span> between cleanrooms and adjacent less clean spaces, in the order of <span class="key-term">10 to 15 Pa</span> (0.04 to 0.06 inch wg) DP between air classes. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes.</p>
<p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
<p>Oral solid dosage facilities and laboratories often are protected by airflow patterns between rooms that can be verified by <span class="key-term">"smoke testing"</span> or by calculating the offset between supply and return/exhaust airflow, taking into account the measurement accuracy.</p>
<p>When DP sensors and airlocks are used, satisfactory protection can be achieved at the lowest range of current DP sensor technology. An outward airflow of 100 to 200 ft/min (0.5 to 1 m/sec) can keep airborne particles from passing through an opening. The DP needed to create this velocity (&lt; 1 Pa) is lower than current DP sensor accuracy (+/- 1.2 Pa). If a DP sensor is used for non-classified spaces; therefore, a DP reading of greater than the instrument accuracy is justified (usually 2 Pa minimum DP or more commonly 5 Pa, which also satisfies WHO 937 recommendations).</p>
<h3>8.3.2 Automated Differential Pressure Control</h3>
<p>There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry and are successful because:</p>
<ul>
<li>Airflow to the room is constant:
                <ul>
<li>Terminal HEPA filters do not load very quickly, because they are preceded by a protective high efficiency filter in the air handler.</li>
<li>CV devices can also keep airflow to each zone constant; however, this adds a level of complexity.</li>
</ul>
</li>
<li>There are no significant variable flows for air leaving the room:
                <ul>
<li>There are no on/off extract systems.</li>
<li>Door seals and pass-throughs are diligently maintained so leakage through them is constant and pressure degrades very slowly.</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Differential Pressure vs. Airflow Direction - the Basis for Choosing</h4>
<p>ISPE divides pressure control into two levels:</p>
<ul>
<li><strong>Classified Spaces</strong>: must have a <strong>Measurable DP</strong> - 10-15 Pa</li>
<li><strong>Non-Classified spaces</strong>: <strong>airflow direction</strong> can replace differential pressure measurement, verified through a smoke test or calculation of airflow differences</li>
</ul>
<p>Key data: the air velocity needed to keep particles from passing through an opening is only 0.5-1 m/s, corresponding to a differential pressure of &lt; 1 Pa. However, the accuracy of available pressure sensors is about +/- 1.2 Pa, so the minimum differential pressure for non-classified spaces is recommended to be at least 2 Pa, and more commonly 5 Pa.</p>
</div>
<div class="note-box">
<h4>Key Point: "Automatic Pressure Control Is Not Required" - but with Conditions</h4>
<p>ISPE states clearly: <strong>GMP does not require automatic pressure control</strong>. "Static Air Balance", in which airflows are set manually at commissioning, is common and successful in pharmaceutical plants. The prerequisites are:</p>
<ul>
<li>Constant supply airflow (HEPA loading is slow, with pre-filters providing protection)</li>
<li>No on/off exhaust systems</li>
<li>Door seals and pass boxes are well maintained, so leakage is constant</li>
</ul>
<p>If these conditions are not met (for example, there are switched exhausts for dust handling), automatic control may be needed.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A tablet compression room for oral solid dosage does not need to be classified, but must prevent dust from spreading to the corridor. Would you use differential pressure control or airflow direction control? Why?</li>
<li>Why does the differential pressure under "static balance" behave differently when the HEPA filters are newly changed and when they are about to be changed? What does this imply for the maintenance plan?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.3.3 Airlocks -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination.</p>
<p>In order to minimize the amount of air that is needed to maintain airborne particle transport velocities (usually greater than 100 fpm or 0.5 m/s), the doors of a contamination controlled space should remain closed. An open door of 21 square feet (2 square meters) area would need a very high airflow through it (i.e., 2100 CFM, 3500 CuM/hr) to contain airborne particles. A closed door of 21 square feet area may need less than 100 CFM (160 CuM/hr) leaking through only its cracks to keep particles out.</p>
<p>An <span class="key-term">interlocking system</span> or a visual or audible warning system is recommended to prevent the opening of more than one door at a time (required for sterile facilities by EU GMP Annex 1).</p>
<p>Airlocks also may:</p>
<ul>
<li>maintain a DP between the two areas, avoiding low DP alarms</li>
<li>Provide a location for gowning or de-gowning prior to entering or upon exiting a classified space. Two or more airlocks in series may be used for "staged gowning."</li>
<li>Be designed with a small volume but a modest airflow, yet still have a high air change rate to allow them to recover quickly from high airborne particulate levels.</li>
<li>Provide a location for sanitizing/decontamination of incoming or outgoing materials and equipment (Material Air Lock, MAL).</li>
<li>Act as a high pressure or low-pressure buffer (anteroom) to control the ingress and egress of contaminants for special processes.</li>
</ul>
<p>Specific small material airlocks, called <span class="key-term">'pass-throughs,'</span> are too small for personnel use, but can experience high air change rates just from leakage through their access doors. For very clean rooms (Grade 7 or cleaner), pass-throughs should be ventilated with HEPA filtered air.</p>
<p>Many non-aseptic facilities have <span class="key-term">bi-directional airlocks</span>, i.e., they are used for passage in as well as passage out. HVAC system design should be similar to that for one-way airlocks, but more frequent air changes may be necessary if in and out activities are close together in time.</p>
<h3>8.3.3.1 Cascade</h3>
<p>The <span class="key-term">"cascade"</span> pressurization scheme should be used when there are area cleanliness classification requirements but few containment issues, or there are containment issues but no cleanliness classification requirements. The normal differential from one air class to the next (across the airlock) is 10 to 15 Pa. The pressure inside the airlock is somewhere between the two adjoining spaces. When only one door of an airlock is opened, a measurable DP between the air classes persists.</p>
<h3>8.3.3.2 Special Airlocks/Anterooms</h3>
<p>If there are requirements for both area cleanliness classification and product containment, the use of <span class="key-term">pressure sinks</span> and <span class="key-term">bubbles</span> may be required. Pressure bubbles usually are used for 'uncontaminated operations' (e.g., gowning or material entry airlock). Pressure sinks usually are used for 'contaminated operations' (e.g., de-gowning, material decontamination/exit airlock).</p>
<h3>8.3.3.3 Positive Pressure Bubble</h3>
<p>The normal design pressure target for a 'bubble' pressurization scheme, with doors closed, between room classifications should be 10 to 15 Pa. The bubble should be at the same in-operation air class as the cleaner room it serves, because air exfiltrates to the classified room. The pressure of the 'bubble' is usually designed to be about 5 to 8 Pa above the higher of the two room pressures. Supply airflow to the bubble should be much greater than return airflow, which may be zero if there is sufficient leakage.</p>
<h3>8.3.3.4 Negative Pressure Sink</h3>
<p>With the <span class="key-term">"sink"</span> pressurization scheme, the normal design pressure between classifications should be 10 to 15 Pa with doors closed. The pressure of the contaminated airlock 'sink' usually is designed to be about 5 to 8 Pa below the lesser of the two room pressures. Although more air needs to be removed from the airlock than is supplied, supplying some airflow to the sink is recommended to facilitate quicker recovery from the contaminated state.</p>
<h3>8.3.3.5 Pass-Through Boxes</h3>
<p>A <span class="key-term">pass-through box</span> is a very small airlock used for material transfer from one zone to another. Pressure cascades should follow the product requirements; for classified spaces, there should be a cascade from cleanest area downward. If high degrees of cleanliness or fast recovery are needed, ventilation (often with HEPA filtered air) is common.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: The Physics of Doors</h4>
<p>The airflow needed with a door open versus closed differs enormously:</p>
<ul>
<li><strong>A 2 m2 open door</strong>: needs 3,500 m3/hr of airflow to prevent particles passing through</li>
<li><strong>The same size door closed</strong>: needs only 160 m3/hr through the gaps around the door, a difference of more than 20 times!</li>
</ul>
<p>This is why airlock door Interlocking is so important; it is already mandatory for sterile facilities under EU GMP Annex 1. If both doors are open at the same time, the pressure barrier is lost.</p>
</div>
<div class="note-box">
<h4>Key Point: The Logic for Choosing Between Bubble and Sink</h4>
<p>When both cleanliness classification and product containment are required:</p>
<ul>
<li><strong>On entry (gowning, material entry)</strong> → use a Pressure Bubble (positive pressure): air in the airlock leaks to both sides, preventing outside contamination from entering and also preventing internal hazardous material from escaping</li>
<li><strong>On exit (de-gowning, material exit after disinfection)</strong> → use a Pressure Sink (negative pressure): air in the airlock is drawn away, and any contaminants carried out of the room are captured</li>
</ul>
<p>The cleanliness grade of the Bubble should be the same as that of the cleaner room it serves, because the Bubble air leaks into that cleanroom.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO has a Grade B (ISO 7) aseptic filling room handling highly potent API. Both the product (cleanliness) and the operators (containment) need protection. The airlock design:</p>
<ul>
<li><strong>Personnel gowning airlock (entry side)</strong>: Pressure Bubble, 5-8 Pa higher than the Grade B room, Grade B classification</li>
<li><strong>Personnel de-gowning airlock (exit side)</strong>: Pressure Sink, 5-8 Pa lower than both adjacent sides, equipped with exhaust treatment</li>
<li><strong>Material pass-through hatch</strong>: HEPA-ventilated, with a cascade pressure differential outward from the Grade B side</li>
<li>All doors are equipped with an interlock system, which is mandatory under Annex 1</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.3.4-8.3.5 DP and Air Leakage / DP Measurement -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-834">8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.3.4 Determining DP and Air Leakage</h3>
<p>For operational reasons, it often is necessary to have pressure differentials between rooms within the same air class area. The minimum operational differential between areas of the same classification (where required) is suggested to be <span class="key-term">1.5 Pa</span> with a design target of <span class="key-term">5 Pa as a minimum</span>, because of limits of sensor technology. Directional air flows may be needed for operational reasons, without a measurable pressure differential.</p>
<p>Pressure relationships usually are not possible across open doors between air classes when no airlocks are present. Without the added protection provided by the airlock, excessive airflow volumes would be required to maintain measurable DPs.</p>
<p>The airflow leakage rate should be calculated for each room. This calculation should be based on the known architecture and the design pressure differential established in the project documents. <span class="key-term">It should not be based on an arbitrary method, e.g., percentage of supply air.</span></p>
<p>The door perimeter (especially if silencers are employed without door gaskets) is the primary path of room air leakage; therefore, doors and door frames are critical components of the facility construction. Common practice is to design for a 1/8 inch (3 mm) average crack between the door and frame on sides and top, and 0.25 inch to 0.5 inch (7 mm to 15 mm) on the bottom.</p>
<p>The calculated room leakage may exceed the design air change rate for small rooms, e.g., airlocks. In these instances the total supply air to the space should match the calculated leakage. The design should allow for some return air from the space, in case the actual leakage is less than calculated. The return is often sized for 50% to 80% the supply airflow into the room.</p>
<p>It is considered <span class="key-term">GEP</span> to put a tighter specification on the supply air volume (which is more critical to maintain the room conditions) and a broader design range on the return air flow.</p>
<h3>8.3.5 DP Measurement</h3>
<p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
<ul>
<li><strong>room-to-room</strong></li>
<li><strong>room-to-common reference point</strong></li>
</ul>
<p>Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point</span> method to minimize the number of pressure sensors and to minimize compounded error. One port of the DP transmitter is piped to the room being monitored and the other side is piped to a common reference in a pressure-stable location not under the influence of outdoor wind.</p>
<p>The ideal pressure reference location has a large volume, few openings, and an unvarying pressure relationship to the outdoors, for example: mechanical equipment rooms, the interstitial space above all the pressurized rooms, or an open general building space that adjoins the pressurized suite.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Key Data for Differential Pressure Design</h4>
<p>ISPE provides very specific guidance on differential pressure design:</p>
<ul>
<li><strong>Between different cleanliness grades</strong>: 10-15 Pa (measured across the airlock)</li>
<li><strong>Between rooms of the same grade</strong>: a minimum of 1.5 Pa can work, with a design target of at least 5 Pa</li>
<li><strong>Non-classified spaces</strong>: at least 2 Pa (above the sensor accuracy)</li>
</ul>
<p><strong>Door gap design assumptions</strong>: 3 mm at the sides and top, 7-15 mm at the bottom; these "small numbers" determine the whole room's leakage airflow calculation.</p>
</div>
<div class="note-box">
<h4>Key Point: Leakage Calculation Must Not Use the "Percentage Method"</h4>
<p>ISPE explicitly opposes estimating leakage as "X% of supply air", a shortcut common in industry. The correct method is based on:</p>
<ul>
<li>The known building construction (number of doors, door gap dimensions, number of pass boxes)</li>
<li>The design differential pressure values</li>
<li>The ASHRAE Handbook calculation formulas (see Appendix 1)</li>
</ul>
<p>The risk of the percentage method: it can badly underestimate or overestimate leakage; underestimating leads to insufficient differential pressure, and overestimating leads to wasted energy and an oversized AHU.</p>
</div>
<div class="concept-box">
<h4>Core Concept: Two Methods of Measuring Differential Pressure</h4>
<p><strong>Room-to-Room</strong>: suited to small, simple facilities, measuring the most critical pressure relationships directly.</p>
<p><strong>Room-to-Common Reference</strong>: suited to large facilities, reducing the number of sensors and the accumulation of error. The reference point should be located where the pressure is stable (such as a mechanical equipment room or technical interstitial space).</p>
<p>Note: using outdoor pressure as a reference point is intuitive in theory, but in practice it is hard to keep stable because of the weather, so it is not recommended.</p>
</div>
<div class="note-box">
<h4>Key Point: GEP - Tight Specification for Supply Air, Wider for Return Air</h4>
<p>ISPE offers a practical engineering principle: <strong>supply airflow should have a tight specification, and return airflow a wider design range</strong>. The reasons:</p>
<ul>
<li>Supply airflow directly determines the room's cleanliness, temperature and humidity, so it must be precise</li>
<li>Return airflow = supply airflow - leakage, but actual leakage may differ from the calculated value</li>
<li>Return ducts are usually designed for 50-80% of the supply airflow, leaving margin for the case where actual leakage is lower than expected</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.4 Ventilation Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.4.1 Room Air Supply Distribution</h3>
<p>There are two basic types of room air supply distribution:</p>
<ol>
<li><span class="key-term">dilution air supply distribution</span></li>
<li><span class="key-term">displacement air supply distribution</span></li>
</ol>
<h3>8.4.1.1 Dilution Air Distribution</h3>
<p>In a dilution air supply distribution design, room air is mixed continuously with supply air to help achieve uniform air temperatures within a room. In areas where temperature uniformity is the only factor, aspirating-type diffusers allow turbulent mixing of room air with supply air. From a particulates perspective, this dilution also can mix 'less clean' room air with clean supply air; <span class="key-term">non-aspirating-type diffusers</span> are preferred in clean classified rooms.</p>
<p>Non-aspirating diffusers reduce undesirable mixing effects, but do not eliminate turbulent air patterns in a room. The overall particulate level in a room can be reduced through dilution by increasing the flow of the clean air supply.</p>
<p>Dilution air supply distribution with non-aspirating diffusers (typically perforated face plate covering the terminal HEPA face) is acceptable to clean classified areas up to <span class="key-term">Grade 7 (EU Grade B)</span>. This method is also preferred where powders are handled and may become airborne.</p>
<h3>8.4.1.2 Displacement Air Distribution</h3>
<p>In a displacement air supply distribution design, such as for <span class="key-term">Grade 5</span> areas, airborne particles in a room are displaced by clean terminal HEPA filtered air flowing in one direction. This design requires nearly continuous HEPA coverage at the ceiling and properly sized and located low level returns or exhaust grilles. Rooms of lesser classification (Grade 6 or 7) may have a number of ceiling supply outlets, but with much less than 100% coverage to create a downflow air pattern (plug flow).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Two Ways of Cleaning a Swimming Pool</h4>
<p><strong>Dilution</strong> is like continuously adding clean water to a dirty pool: the dirty water is diluted and the whole pool gradually gets cleaner, but it can never become completely clean. The faster you add water, the cleaner it gets.</p>
<p><strong>Displacement</strong> is like pushing clean water in at one end of the pool and forcing the dirty water out at the other: there is a clear boundary between the clean and dirty water. This is the principle of ISO 5 unidirectional flow.</p>
</div>
<div class="note-box">
<h4>Key Point: The Critical Dividing Line at Grade 7 (ISO 7)</h4>
<p>ISPE points out that Dilution is acceptable up to Grade 7 (EU Grade B), an important design dividing line:</p>
<ul>
<li><strong>Grade 7 and below</strong>: Dilution + Non-Aspirating Diffuser + partial HEPA coverage</li>
<li><strong>Grade 5</strong>: must be Displacement + close to 100% HEPA ceiling coverage + low-level return</li>
<li><strong>Grade 6</strong>: in between, with multiple ceiling supply outlets but less than 100% coverage</li>
</ul>
<p>In a CDMO environment, understanding this dividing line directly affects facility design cost and operating efficiency.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A Grade 7 background area (EU Grade B) uses Dilution supply. If a local Grade 5 zone (RABS or Isolator) must be set up in the same room, how should the supply air strategy be adjusted?</li>
<li>Why does ISPE say the Dilution approach is "also suitable for places where dust may become airborne"? What problems does the Displacement approach have in handling dust?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>AHU components</strong>: metal casing + fan + heating/cooling coils + filters + humidifier/dehumidifier; the core equipment of HVAC, affecting all five environmental parameters</li>
<li><strong>Coil systems</strong>: Preheat Coil for freeze protection; Cooling Coil also dehumidifies (mind the Mist Eliminator and drainage); Reheat Coil for reheating after dehumidification; Re-cool Coil for cooling after the desiccant</li>
<li><strong>Humidifier water source</strong>: Clean Steam is wasteful, Re-boiler steam is recommended, Plant Steam is limited to non-production areas; the microbial risk when idle cannot be ignored</li>
<li><strong>Two-stage dehumidification</strong>: cooling coil dehumidification to 30-40% RH → desiccant dehumidification to lower levels (the two in series is the most economical)</li>
<li><strong>Filtration hierarchy</strong>: Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA, each layer protecting the next</li>
<li><strong>Three system types</strong>: Once-Through (high safety, high energy use), Recirculated (the economical mainstream), Exhaust (supporting use)</li>
<li><strong>AHU configuration</strong>: Draw-Through is more common (its own reheat protects the HEPA); Blow-Through suits high heat load scenarios</li>
<li><strong>Pressure control</strong>: classified spaces 10-15 Pa; design target for rooms of the same grade ≥ 5 Pa; static balance is workable when the conditions are met, and automatic control is not always needed</li>
<li><strong>Three airlock configurations</strong>: Cascade (single requirement), Bubble (positive pressure, clean operation, entry side), Sink (negative pressure, contaminating operation, exit side); door interlocking is mandatory under Annex 1</li>
<li><strong>Supply air distribution</strong>: Dilution applies up to Grade 7 (dilution mixing), Displacement is used for Grade 5 (unidirectional displacement); the cleanliness grade determines the choice</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p179 - p198</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the design principles of room air supply distribution in GMP spaces and cleanrooms, especially the key concept that air flows from the cleaner side to the less clean side</li>
<li>Master the application and selection logic of the three extract/return strategies (Release &amp; Dilution, Capture at Source, Containment &amp; Exhaust)</li>
<li>Understand the basic principles of ductwork design and the characteristics and selection of damper types (single blade, parallel blade, opposed blade, pneumatic bladder, venturi)</li>
<li>Become familiar with HVAC control system architectures: single loop control, DDC/BMS, DCS with smart field devices, and the trade-off between cost and complexity</li>
<li>Master the measurement techniques, sensor location principles, alarm design and record requirements for key environmental parameters (airflow, differential pressure, temperature, relative humidity)</li>
<li>Understand the design considerations and regulatory expectations for continuous particle monitoring systems (manifold system vs. individual counters)</li>
</ul>
</div>
<!-- TABLE OF CONTENTS -->
<div class="toc">
<h3>Table of Contents</h3>
<div class="toc-grid">
<a href="#section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution</a>
<a href="#section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls</a>
<a href="#section-07b-app2-fans-dampers-sec-842">8.4.2 Extract Strategies</a>
<a href="#section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design</a>
<a href="#section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls &amp; Monitoring</a>
<a href="#section-07b-app2-fans-dampers-sec-852">8.5.2 Controls</a>
<a href="#section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods</a>
<a href="#section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control</a>
<a href="#section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints</a>
<a href="#section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters</a>
<a href="#section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance</a>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.4.1.3 Room Air Supply Distribution Options -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution Options</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. <span class="key-term">Aspirating diffusers</span> are commonly used.</p>
<p>GMP spaces and cleanrooms require more stringent methods. For classified spaces, <span class="key-term">supply air should be introduced at the ceiling level</span> and return/general exhaust air should be extracted near the floor (process exhaust should be extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal <span class="key-term">HEPA filters</span> may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of airborne particles.</p>
<p>Within mixed airflow rooms, airflow patterns should be from the <span class="key-term">clean side</span> of a space to the <span class="key-term">less clean</span>. For example, within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the cleaner zone into the less clean background area.</p>
<p>Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within the spaces that contain these processes should take this into account by locating returns/exhausts near the particle generating operation. Enclosed processes generally require much less exhaust volume and provide a physical separation between the product and operator. For classified rooms, returns should be distributed evenly and located on as many walls as possible, and not behind cabinets and other equipment against the wall.</p>
<p><span class="key-term">Airlocks</span> and gown rooms are usually divided, often by a physical line on the floor, into "clean" and "dirty" zones in accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean side to the 'dirty' side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series (pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.</p>
<p><span class="key-term">Low wall returns</span> can help keep contamination below the height of working surfaces and should, therefore, be located below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as the return duct and grille are integral to the panel.</p>
<p>Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to contain low wall returns.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Golden Rule of GMP Air Supply</h4>
<p><strong>Supply air from the ceiling, return air at low level</strong>: this is the most basic principle of cleanroom airflow design. The physics behind it is simple:</p>
<ul>
<li>Clean air is supplied from above, and gravity lets particles settle downward</li>
<li>Return air grilles are placed low to carry particle-laden air away</li>
<li>Process exhaust should be located as close to the emission source as possible</li>
</ul>
<p><strong>Aspirating Diffuser</strong>: uses the induction effect to draw surrounding room air into the supply air stream, improving mixing uniformity. It is suitable for general areas, but GMP cleanrooms may need non-aspirating diffusers to maintain cleaner, directional airflow.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Airflow Is Like Water Flow</h4>
<p>Imagine a cleanroom as a kitchen floor with a slope: water (air) always flows from the high side (clean side) to the low side (less clean side). If you place an ISO 7 background area next to an ISO 5 area, the air, like water, "flows down" from ISO 5 to ISO 7.</p>
<p>A low-level return grille is like a floor drain: if it is too high, it cannot catch the dirty water on the floor, and if it is too close to the door, it also draws in water from the corridor. This is why ISPE recommends 30 cm above the floor and at least 60 cm from the door.</p>
</div>
<div class="note-box">
<h4>Key Point: Airflow Direction in Airlocks</h4>
<p>The airflow design of airlocks and gowning rooms is an inspection focus:</p>
<ul>
<li>HEPA supply outlets must be located on the "clean side"</li>
<li>Low-level return grilles are located on the "non-clean side"</li>
<li>The same principle applies to two-stage gowning (pre-gowning + final gowning)</li>
<li>Purpose: when a door is opened, the airflow direction ensures particles move outward and do not enter the clean area</li>
</ul>
<p>EU GMP Annex 1 (2022) sets stricter requirements for airlock differential pressure and airflow direction, and these design principles directly support regulatory compliance.</p>
</div>
<div class="note-box">
<h4>Key Point: Detailed Design of Low-Level Return Grilles</h4>
<p>A return grille looks simple, but there are many devilish details in practice:</p>
<ul>
<li>Keep air velocity low to avoid noise problems</li>
<li>Use large-radius bends for ease of cleaning</li>
<li>In areas that require washdown, use 316L stainless steel for the first section of duct for corrosion resistance</li>
<li>Use removable perforated grilles for easy cleaning and to prevent items from being drawn in</li>
</ul>
<p>In a CDMO environment, different customers' products may have different cleanliness requirements, and choosing cleanable 316L ductwork is much cheaper than retrofitting later.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Where should the return grille be located in an ISO 7 tableting room? Why should it not be placed next to the door?</li>
<li>If a cleanroom uses a cleanroom panel system, what limitations apply to the return grille design? What does this mean for multi-product changeover in a CDMO?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.4.1.4 Air Walls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>An <span class="key-term">"air wall"</span> is a vertical duct chase constructed by placing a "false wall" that spans from the ceiling to near the floor within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Function of an Air Wall</h4>
<p>An <strong>Air Wall</strong> is a vertical duct passage built along the inner wall of a room, using the cavity formed by a false wall to carry large volumes of return air. It is commonly found in cleanrooms that need high air change rates.</p>
<ul>
<li>Typical depth: 12 in (30 cm)</li>
<li>Opening height: 12-20 in (30-51 cm) above the floor</li>
<li>Protection: wire mesh over the large opening area</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Risk of a Single-Sided Air Wall</h4>
<p>ISPE explicitly warns that <strong>providing an air wall on only one side of a cleanroom is not recommended</strong>, because it seriously affects the uniformity of the downward airflow. In an ISO 5 unidirectional airflow environment, uneven return air deflects the airflow and may create eddies in the product exposure area, directly affecting particle control.</p>
<p>In the design, ensure that air walls are arranged symmetrically, or at least distribute the return air paths over multiple walls.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.4.2 Extract (Exhaust/Return) Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-842">8.4.2 Extract (Exhaust/Return) Strategies</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There are three approaches to dealing with the capture and removal of hazardous materials:</p>
<ol>
<li><strong>Release and dilution:</strong> used for mildly offensive non-hazardous materials. Contaminants are diluted with room air supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as close to the point of emission as possible.</li>
<li><strong>Capture at the source:</strong> used for hazardous materials that, if allowed to pervade room air, could lead to health, safety, or flammability issues. An <span class="key-term">LEV</span> hood, e.g., a capture hood for ethanol fumes in an open granulator, typically operating at high velocity to enhance capture, is placed near the source.</li>
<li><strong>Containment and exhaust:</strong> used for very hazardous materials that can cause health or safety problems at very low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.</li>
</ol>
<p>For information on methods of capture see the Industrial Ventilation Manual published by the American Council of Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).</p>
<p>Point capture and containment also may be used to prevent particles and heat generated within a room from dispersing in the room (e.g., from a motor in a Grade 7 room).</p>
<p>Many materials captured at the process require rigorous control, usually through:</p>
<ul>
<li>scrubbing</li>
<li>dust collection</li>
<li>high efficiency (or HEPA) filtration</li>
<li>carbon adsorption</li>
</ul>
<p>Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Three Ways to Handle Kitchen Fumes</h4>
<p>Imagine three ways of dealing with kitchen fumes:</p>
<ul>
<li><strong>Opening a window (Release &amp; Dilution)</strong>: for the light fumes from stir-frying vegetables, opening a window to let air circulate and dilute them is enough</li>
<li><strong>Range hood (Capture at Source)</strong>: for the heavy fumes from pan-searing steak, the fumes must be drawn off directly above the stove</li>
<li><strong>Sealed oven exhaust (Containment &amp; Exhaust)</strong>: for ingredients that are hot and may release toxic gases, the work is done in an enclosed space and the exhaust is vented out</li>
</ul>
<p>The logic in a pharmaceutical plant is exactly the same: choose the extract strategy that matches the hazard level of the substance.</p>
</div>
<div class="note-box">
<h4>Key Point: Do Not Overlook Exhaust Treatment</h4>
<p>Captured hazardous substances cannot be discharged directly to the atmosphere and must be properly treated:</p>
<ul>
<li><strong>Scrubbing</strong>: dissolves water-soluble hazardous gases</li>
<li><strong>Dust Collection</strong>: intercepts solid particles</li>
<li><strong>HEPA Filtration</strong>: filters fine particles</li>
<li><strong>Carbon Adsorption</strong>: removes organic solvent vapors</li>
</ul>
<p>When a CDMO accepts highly potent API customers, the capability of the exhaust treatment system directly determines what level of product you can take on.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO is evaluating whether to accept a highly potent API customer with an OEL &lt; 1 μg/m3. The HVAC extract system currently has only Release &amp; Dilution capability. Upgrading to Containment &amp; Exhaust requires closed-operation equipment + HEPA exhaust filtration + carbon adsorption. This is not just an HVAC change; it involves re-evaluating the entire Contamination Control Strategy (CCS).</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>An open granulator uses ethanol as the binder. Which extract strategy should be chosen? Why is Release &amp; Dilution alone not enough?</li>
<li>Why does ISPE recommend separating extract locations into "high-level" and "low-level"? How does this relate to the physical properties of the substance?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Selection Logic for the Three Extract Strategies</h4>
<p>This is one of the most important risk-tiering decisions in HVAC design:</p>
<p><strong>LEV (Local Exhaust Ventilation)</strong> is the core equipment for source capture and usually operates at high air velocity to enhance capture efficiency.</p>
</div>
<!-- ============================================================ -->
<!-- 8.4.3 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Design concepts for <span class="key-term">ductwork</span> distribution systems, e.g., equal velocity, equal friction, and static regain are covered in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or computerized methods.</p>
<p>In general, good ductwork designs:</p>
<ul>
<li>are reasonably symmetrical</li>
<li>have the minimum number of offsets and turns</li>
<li>reduce in size as the flow decreases</li>
<li>are equipped with <span class="key-term">balancing dampers</span> to control non-plenum divergences or convergences of flow</li>
<li>have balancing dampers, but do not depend solely on them to regulate flow</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Five Principles of Ductwork Design</h4>
<p><strong>Ductwork</strong> is the "artery" of the HVAC system, delivering conditioned air to each room. Good ductwork design follows five principles:</p>
<ol>
<li><strong>Reasonable symmetry</strong>: balance the left and right branches to avoid high pressure on one side and low pressure on the other</li>
<li><strong>Minimum bends</strong>: every elbow adds pressure loss and noise</li>
<li><strong>Tapering duct size</strong>: reduce the size as airflow decreases, to maintain suitable air velocity</li>
<li><strong>Provide balancing dampers</strong>: used to fine-tune the airflow distribution of each branch</li>
<li><strong>Do not rely on dampers alone</strong>: the duct design itself should be close to balanced, and dampers are used only for fine adjustment</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy: Ductwork Design Is Like Water Piping</h4>
<p>Think of the water pipes in a building: if the main pipe does not narrow all the way to the end, water pressure at the far end will be weak, and if the piping twists and turns, even more pressure is lost. Good piping design means the main pipe narrows gradually, branches are as symmetrical as possible, and each outlet has its own valve for fine adjustment, but you cannot rely entirely on valves to force the balance, because that wastes energy and easily causes water hammer.</p>
<p>HVAC ductwork works the same way: the <strong>Balancing Damper</strong> is like the regulating valve on a water pipe, but a good design is already roughly balanced before any damper is installed.</p>
</div>
<div class="note-box">
<h4>Key Point: Three Duct Design Methods</h4>
<p>ASHRAE textbooks provide three classic design methods:</p>
<ul>
<li><strong>Equal Velocity</strong>: keeps the same air velocity in all duct sections; simplest but with the highest pressure loss</li>
<li><strong>Equal Friction</strong>: keeps the same friction loss in every duct section; the most commonly used</li>
<li><strong>Static Regain</strong>: uses the pressure recovered as velocity falls to balance branch pressures; the most energy-efficient but the most complex to calculate</li>
</ul>
<p>These calculations should be performed by suitably qualified HVAC professionals. ISPE stresses "appropriately qualified" here, which means HVAC ductwork design is not something to be sketched casually.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE stress that ductwork design must not rely on dampers alone to regulate airflow? What are the consequences of relying entirely on dampers?</li>
<li>In a CDMO facility with 10 cleanrooms, what problems will the farthest room face if the ductwork design is not symmetrical?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5 HVAC Controls and Monitoring -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls and Monitoring</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.5.1 Introduction</h3>
<p>This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the environments that they provide. The section also provides guidance on the points to consider when designing a new system or reviewing an existing installation.</p>
<p>Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use system such as a <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span>) will also act as the quality 'system of record' to provide alarm functionality, operator response management, and electronic data records proving that critical environments are maintained within specified limits. This system also can capture data from critical HVAC equipment, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
<p>A common alternative approach is to employ an independent system for alarming and managing critical data, such as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance information required to manage a facility.</p>
<p>A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. The maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully undertaken and is not preferred.</p>
<p>In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less expensive to qualify, but may be more costly to maintain.</p>
<p>Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected by a separate standalone process computer (e.g., DCS or PLC), instead of 'validating' a BMS for process HVAC recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to deal with non-critical data and control.</p>
<p>Using a common device has the advantage of common data being provided to both systems with one device to calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor calibration/location. See the GAMP Forum position paper on use of BMS systems in Pharmaceutical Engineering (Reference 16, Appendix 12).</p>
<p>BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. Commissioning and qualification plans for testing the system in association with HVAC systems should be designed to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This approach to verifying systems in the manufacturing domain is based on a <span class="key-term">functional-level assessment of risk</span>.</p>
<p>If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for specific common attributes, such as <span class="key-term">data integrity</span>, may need to be tested to a higher standard.</p>
<p>Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP commissioning and qualification plan.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The BMS Dual-Role Decision</h4>
<p>The first key decision in HVAC control system design is: <strong>does the BMS (Building Management System) also serve as the quality record system?</strong></p>
<p>Two main architectures:</p>
<ul>
<li><strong>Option A: BMS also serves as the quality record system</strong>: control + recording + alarms all in one system. The advantage is consistent data; the disadvantage is that the entire BMS must be validated according to GAMP</li>
<li><strong>Option B: BMS for control only, with a separate system for quality records</strong>: a separate DCS, PLC or data logger records the critical parameters. The BMS needs only commissioning, not full validation</li>
</ul>
<p>ISPE recommends using a <strong>common device</strong> (shared sensor) that outputs to both systems at once, to avoid two parallel sets of sensors giving different readings because of calibration differences.</p>
</div>
<div class="analogy-box">
<h4>Analogy: The BMS Is the Nervous System of the Building</h4>
<p>The BMS is like the central nervous system of a smart building: it manages air conditioning, lighting, security and fire protection at the same time. The problem is that if you let this system also serve as the "proof record of drug product quality", the lighting control software for the entire building must be validated too. It is like requiring a coffee shop door lock to have vault-level security certification just because a bank vault is in the same building.</p>
<p>This is why ISPE recommends: <strong>separate critical and non-critical functions into tiers</strong>, and apply a high standard of validation only to the functions that affect product quality.</p>
</div>
<div class="note-box">
<h4>Key Point: Data Integrity Implications</h4>
<p>Whichever architecture is chosen, as long as the recording of critical environmental parameters is involved, <strong>data integrity</strong> is an unavoidable requirement:</p>
<ul>
<li>ALCOA+ principles: Attributable, Legible, Contemporaneous, Original, Accurate</li>
<li>Electronic records must comply with 21 CFR Part 11 or EU GMP Annex 11</li>
<li>Even if the BMS only performs control, if the data it provides is used for quality decisions, that data path still needs to be validated</li>
</ul>
<p>In recent years this has been a frequent finding in FDA and EMA inspections: data integrity problems with environmental monitoring data.</p>
</div>
<div class="formula-box">
<h4>System Architecture Comparison</h4>
<pre>Option A: Fully integrated BMS
  BMS → control + recording + alarms → entire system needs GAMP validation
  Advantages: unified data, single system to maintain
  Disadvantages: large validation scope, complex change control

Option B: Separated architecture
  BMS → control + non-critical data (managed under GEP)
  DCS/PLC → critical parameter recording + alarms (GMP validation)
  Advantages: small validation scope, flexible changes
  Disadvantages: higher maintenance cost for two systems

Option C: Hybrid (recommended by ISPE)
  Common sensor → outputs to both BMS + DCS
  BMS: control functions + non-critical monitoring
  DCS: critical parameter recording + quality alarms
  One sensor, one calibration, two systems</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A mid-sized CDMO is building a new plant with 15 cleanrooms that need environmental monitoring. If Option A (fully integrated BMS) is chosen, the entire BMS, including lighting, access control and HVAC, needs full CSV (Computer System Validation), and the estimated validation cost increases by 30-40%. With Option C (hybrid), only the critical control loops in the DCS need to be validated, and the BMS can be managed under GEP. The validation cost saved could reach several hundred thousand US dollars.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If a BMS controls both HVAC and lighting but only the HVAC is GMP-relevant, how would you define the validation scope?</li>
<li>What are the risks of using "two parallel sets of sensors" (one for the BMS, one for the DCS)? Why does ISPE not recommend this approach?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.2 Controls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-852">8.5.2 Controls (Types of Control System)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Many types of equipment can be used to monitor and control an HVAC system, each with advantages and disadvantages. Three of the more common are:</p>
<ol>
<li>Single Loop Controls</li>
<li>DDC/BMS</li>
<li>DCS with Intelligent Field Devices</li>
</ol>
<h3>8.5.2.1 Single Loop Controls</h3>
<p>A traditional basic system may use packaged stand-alone controllers ranging from 'proportional' only (such as a thermostat) to <span class="key-term">Proportional and Integral (PI)</span> or <span class="key-term">Proportional Integral and Derivative (PID)</span> electronic controls for each of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The controller also may provide alarms and send data to a central data collection system.</p>
<p>This option usually has low purchase and installation costs. Control panels in a large installation can be standardized and complete panels can be held as spares.</p>
<p>As the controller is not able to monitor or analyze the system performance trends or component performance significantly; however, this type of controller is usually used in simple systems or where local technology cannot support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.</p>
<h3>8.5.2.2 Direct Digital Control/Building Management System</h3>
<p>The most common monitoring/control system found in the HVAC industry is the <span class="key-term">DDC/BMS (BAS)</span>; a proprietary packaged system typically comprised of a number of local independent controllers and accessories panels, field panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or other building systems (e.g., fire, security, and lighting).</p>
<p>The field panels are connected by a network to one or several "supervisors." These are computer terminals that allow a user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.</p>
<p>This type of system is more expensive, but allows HVAC system performance to be monitored remotely with adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to qualify BMS/BAS systems for pharmaceutical HVAC applications.</p>
<h3>8.5.2.3 Distributed Control System with Intelligent Field Devices</h3>
<p>DCSs are similar to those used for process control. These may employ advanced features, such as redundant processors and "intelligent" components (sensors and valves) connected via networks to the control system (e.g., "Fieldbus," profibus, arcnet, and Echelon).</p>
<p>There are a number of industry standard communication protocols.</p>
<p>The software is held within the control system that communicates with the devices; devices can self diagnose faults. Automated components also can self-calibrate to the control signals.</p>
<p>This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers are self-checking. The cost typically limits the use of this type of system to process operations, but this may change as the costs reduce.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Three Control Levels Are Like Vehicle Controls</h4>
<p><strong>Single Loop Control</strong> = a traditional manual-transmission car: each function is operated independently, and the driver reads the temperature gauge and turns on the air conditioning personally. Cheap and reliable, but everything needs someone watching it.</p>
<p><strong>DDC/BMS</strong> = a modern automatic car with smart cruise control: one central screen manages all systems, the target speed (setpoint) can be set remotely, and the system adjusts automatically.</p>
<p><strong>DCS + smart devices</strong> = Tesla full self-driving: every sensor has its own "brain" that can self-diagnose and self-calibrate and report to the central system over a network. The most expensive but the smartest.</p>
</div>
<div class="note-box">
<h4>Key Point: DDC/BMS Is the Mainstream Choice in Pharmaceutical Plants</h4>
<p>For most pharmaceutical facilities, DDC/BMS is the most cost-effective choice:</p>
<ul>
<li>Large-scale adoption has significantly reduced costs</li>
<li>Default HVAC control software reduces custom development</li>
<li>Manufacturers have developed validation approaches suited to pharmaceutical plants</li>
<li>Supports centralized monitoring, tiered alarms and trend recording</li>
</ul>
<p><strong>PID control</strong> is the most commonly used control algorithm in HVAC: Proportional handles the current error, Integral eliminates steady-state error, and Derivative predicts future trends. PI is usually enough for temperature and humidity control, while differential pressure control may need full PID.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A small CDMO in Southeast Asia (5 cleanrooms) has limited local technical support. Which control system would you recommend? Why?</li>
<li>The "smart field devices" of a DCS can self-diagnose and self-calibrate. What impact does this have on calibration management? Can it reduce calibration frequency?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.3 Actuation Methods -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There are two common means of actuating control components:</p>
<ol>
<li>electric motors</li>
<li>pneumatic actuators</li>
</ol>
<h3>8.5.3.1 Electric Actuators</h3>
<p><span class="key-term">Electric actuators</span> vary in sophistication from small low voltage motors controlled by low resolution positioning circuits to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.</p>
<h3>8.5.3.2 Pneumatic Actuators</h3>
<p><span class="key-term">Pneumatic actuators</span> use compressed air as the motive force for actuation, instead of electricity. These are prevalent in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing control loops, such as airflow control for <span class="key-term">Variable Air Volume (VAV)</span> laboratories. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations. Typical applications would include active pressure control.</p>
<p>For further information on actuators and the control of liquids, see Appendix 9.</p>
<p>For HVAC applications, response time of controls may not be critical, as the response time of the overall system is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires <span class="key-term">dynamic control of room pressure</span>; however, actuators for pressure control may require response times in the range of seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Electric vs. Pneumatic Is Like a Power Window vs. a Hydraulic Door</h4>
<p>An <strong>electric actuator</strong> is like a car's power window: it moves up and down slowly, with good accuracy, but takes time to reach position. It is adequate for everyday use.</p>
<p>A <strong>pneumatic actuator</strong> is like the air-operated door of a bus: with a "hiss" it opens or closes into position, and the response is very fast. It suits situations that need fast action.</p>
<p>Why does differential pressure control need fast response? Because the moment a door opens, the differential pressure drops to zero immediately. If the actuator is slow, by the time it has adjusted the damper the door is already closed, and there is no chance to compensate.</p>
</div>
<div class="note-box">
<h4>Key Point: Response Time in Dynamic Differential Pressure Control</h4>
<p>ISPE points out an important but often overlooked design consideration:</p>
<ul>
<li>Temperature and humidity change slowly, so response time is not critical</li>
<li><strong>Differential pressure (DP) changes extremely quickly</strong>: it drops to zero the moment a door opens</li>
<li>Dynamic differential pressure control needs a <strong>response time of seconds</strong></li>
<li>All controllers must respond quickly: one slow component drags down the whole loop</li>
</ul>
<p>This is why the differential pressure control loops of high-grade cleanrooms usually use pneumatic actuators, while temperature and humidity control can use cheaper electric actuators.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A room that handles organic solvents needs active differential pressure control. Would you choose an electric or pneumatic actuator? What factors would you consider?</li>
<li>VFD (Variable Frequency Drive) control of fan speed is also a form of "actuation". What advantages does it have compared with damper control?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Electric vs. Pneumatic Actuators</h4>
<p>An <strong>Actuator</strong> is a component that converts a control signal into physical action: opening/closing a damper or controlling a control valve.</p>
</div>
<!-- ============================================================ -->
<!-- 8.5.4 Critical Parameter Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually are more reliable, more robust, but more expensive.</p>
<p>For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, accuracy is not as important as repeatability, e.g., measuring a system's flow rate in order to maintain constant flow using a variable speed fan.</p>
<p>Three point calibration may be required, but single point calibration may be justifiable.</p>
<p>Commonly monitored environmental parameters include:</p>
<ul>
<li><span class="key-term">airflow</span> (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)</li>
<li><span class="key-term">DP between rooms</span> (affects the migration of contaminants into a room from adjoining spaces)</li>
<li><span class="key-term">temperature</span> (may affect exposed product quality)</li>
<li><span class="key-term">RH</span> (may affect exposed product quality)</li>
</ul>
<h3>8.5.4.1 Airflow Measurement</h3>
<p>Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply airflow in a system to:</p>
<ul>
<li>offset flow decay because of an increasing pressure drop in air filters</li>
<li>offset changes in variable exhausts (known as <span class="key-term">"airflow tracking"</span>)</li>
</ul>
<p>For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room pressure are controlled.</p>
<p>Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the non-uniform nature of velocities within the duct.</p>
<p><span class="key-term">Pitot tubes</span> commonly are used for this purpose. Pitot tubes normally employ small holes facing upstream to sense total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow measurements have a limited turndown capability, because of the square-root calculation of flow.</p>
<p>A similar grid system uses a <span class="key-term">hot wire anemometer</span>. Anemometers indicate velocity, but are more properly considered a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.</p>
<p>The <span class="key-term">vortex shedding flowmeter</span> also is a linear response device that is employed in airflow measuring arrays. This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly related to the flowrate.</p>
<p>To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed too close to elbows, fan outlets, or other direction changes, will not help to improve accuracy.</p>
<p><span class="key-term">Fan venturi meters</span> (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the fan/AHU, simplifying installation.</p>
<p>The principal function of the grid is to maintain the desired conditions determined during system commissioning, whether reading actual flow or not, rather than to obtain an accurate reading.</p>
<p>For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in commissioning, as they tend to have an averaging effect over the sample area compared to the spot reading from the hot wire unit.</p>
<h3>8.5.4.2 Airflow Control</h3>
<p>The most common form of airflow control is the <span class="key-term">damper</span>, which can be manually adjusted or actuated, and can use a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge damper, an inlet damper (or "guide vanes"), or <span class="key-term">variable frequency motor speed control</span>. <span class="key-term">VFDs</span> have become an accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper wastes energy and is not recommended.</p>
<p>Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic 'bladder' damper, which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These provide more linear control with better pressure recovery and turndown.</p>
<p>A <span class="key-term">variable orifice</span>, also called a <span class="key-term">venturi damper</span>, may provide better control. A venturi orifice commonly is used for laboratory hood flow control and room pressure control.</p>
<h3>8.5.4.3 Fluid Control Valves</h3>
<p>The correct selection of a fluid (liquids, compressed air, or steam) <span class="key-term">control valve</span> is critical for good system performance, together with tuning of the control loop.</p>
<p>There are two types of control valve:</p>
<ol>
<li>the <span class="key-term">three port valve</span>, which can be used as a mixing or diverting valve to supply the controlled equipment</li>
<li>the <span class="key-term">two port valve</span>, which directly controls flow to the equipment</li>
</ol>
<p>For further information on control valves, see Appendix 9.</p>
<h3>8.5.4.4 DP</h3>
<p>There are three applications for the measurement of DP:</p>
<ol>
<li>the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)</li>
<li>the use of a pressure switch to detect:
                <ul>
<li>flow failure of a fan (usually not necessary if the system has flow monitoring)</li>
<li>detection of high pressure across a filter or filter set to provide an indication that the filters require changing (not necessary unless filters load quickly)</li>
</ul>
</li>
<li>The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor system can provide an alarm.</li>
</ol>
<p>There are several options for DP sensing and indication:</p>
<ul>
<li>The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter or from the inside of an isolator to its room.</li>
<li>A basic instrument is the <span class="key-term">Magnehelic gauge</span>: a robust device that measures the deflection of a metal diaphragm due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable electrical contact switch (high and low alarm, the Photohelic gauge) or a variable output. Mounting position affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red quadrants.</li>
<li>A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of airflow indicator. This type of unit is very simple and does not require calibration, but has the disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)</li>
</ul>
<p>Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers can be used. These are available with or without indicator readouts to allow operators to see the measured value. The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output is commonly 4-20 mA.</p>
<p>When specifying DP units, the operating pressure range should be considered and the device should be sufficiently robust to handle the occasional pressure spike.</p>
<p>Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Four Key Environmental Parameters</h4>
<p>The four key environmental parameters that an HVAC system needs to monitor:</p>
<ul>
<li><strong>Airflow</strong>: affects particle dilution and the speed of room recovery from "in operation" to "at rest"</li>
<li><strong>DP (differential pressure)</strong>: affects the direction of particle migration between adjacent rooms</li>
<li><strong>Temperature</strong>: may affect the quality of exposed product</li>
<li><strong>RH (relative humidity)</strong>: may affect the quality of exposed product (hygroscopic drugs are especially sensitive)</li>
</ul>
<p>Note ISPE's wording: temperature and humidity "may affect" product, which depends on the specific product and process. Not every situation needs tight temperature and humidity control.</p>
</div>
<div class="concept-box">
<h4>Key Concept: Accuracy vs. Repeatability</h4>
<p>ISPE makes a very important distinction:</p>
<ul>
<li><strong>Accuracy</strong>: how close a measured value is to the true value, which matters when measuring room temperature</li>
<li><strong>Repeatability</strong>: the ability to obtain the same result when measuring the same object several times; when a VFD is used to maintain constant airflow, repeatability matters more than accuracy</li>
</ul>
<p>This affects the calibration strategy: a sensor that needs high accuracy may need a three-point calibration, while one that needs only repeatability may be adequately served by a single-point calibration.</p>
</div>
<div class="note-box">
<h4>Key Point: Damper Types and Selection</h4>
<p>Dampers are the most common airflow control elements:</p>
<ul>
<li><strong>Single Blade</strong>: the simplest, suitable for on/off control</li>
<li><strong>Parallel Blade</strong>: blades rotate in the same direction, suitable for mixing airstreams</li>
<li><strong>Opposed Blade</strong>: blades rotate in opposite directions, suitable for flow modulation</li>
<li><strong>Pneumatic Bladder Damper</strong>: uses low-pressure compressed air to inflate a bladder that opens aerodynamically shaped blades, giving more linear control</li>
<li><strong>Venturi Damper</strong>: a variable-orifice design with the best control accuracy, often used for laboratory fume hoods and room differential pressure control</li>
</ul>
<p>ISPE states explicitly: <strong>discharge dampers on fans waste energy and are not recommended.</strong> A VFD (Variable Frequency Drive) should be used to control fan speed instead.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Damper vs. VFD Is Like a Faucet vs. a Water Pump</h4>
<p>There are two ways to control water flow:</p>
<ul>
<li><strong>Turning down the faucet (damper control)</strong>: the pump runs at full power but a valve at the outlet blocks the flow, so energy is wasted on friction</li>
<li><strong>Slowing down the pump (VFD control)</strong>: directly reduces the pump power, producing only what is used and saving energy</li>
</ul>
<p>The energy saving from a VFD is striking: fan power is proportional to the cube of speed (Fan Affinity Law), so reducing speed by 20% saves about 50% of the energy!</p>
</div>
<div class="formula-box">
<h4>Formula: Fan Affinity Laws</h4>
<pre>Airflow Q ∝ N        (first power of speed)
Pressure P ∝ N²      (second power of speed)
Power W ∝ N³         (third power of speed)

Example:
  Speed reduced from 100% to 80%
  Airflow = 80%
  Power = 0.8³ = 51.2% (saves nearly 49% of energy!)</pre>
</div>
<div class="concept-box">
<h4>Key Concept: Differential Pressure Measurement Devices</h4>
<p>There are many tools for measuring differential pressure (DP), with large differences in accuracy and cost:</p>
<ul>
<li><strong>Inclined Manometer</strong>: suitable for local readout, such as filter pressure drop</li>
<li><strong>Magnehelic Gauge</strong>: a rugged mechanical differential pressure gauge and the industry standard. However, it can only be single-point calibrated (zero adjusted but not span), so accuracy is limited</li>
<li><strong>Colored Ball Indicator</strong>: the simplest, needs no calibration, but indicates direction only and shows no numerical value</li>
<li><strong>Electronic Pressure Transducer</strong>: the highest accuracy (+/- 1.25 Pa), and the 4-20 mA output can be connected to the control system</li>
</ul>
<p>Key reminder: the pressure transducer is installed in a location where it can be calibrated and is connected by tubing to the room being measured. The external surface where the tubing enters the room must be cleanable.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE say the main function of an airflow measurement array is to "maintain the conditions established at commissioning" rather than to "obtain an exact reading"? What does this imply for routine operation?</li>
<li>For differential pressure monitoring in an aseptic filling room (Grade A/B), would you choose a Magnehelic Gauge or an Electronic Pressure Transducer? Why?</li>
<li>When installing an in-duct airflow monitor, why are straight duct runs of 5 duct diameters upstream and 3 duct diameters downstream needed?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.4.5 Temperature Sensor & 8.5.4.6 Humidity Sensor -->
<!-- ============================================================ -->
<div class="section-title">8.5.4.5-8.5.4.6 Temperature &amp; Humidity Sensors</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.5.4.5 Temperature Sensor</h3>
<p>The <span class="key-term">Resistance Temperature Device (RTD)</span> is an industrial sensor used to monitor temperature. 100-Ohm RTDs are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the field and should be replaced if found to be out of specification.</p>
<h3>8.5.4.6 Humidity Sensor</h3>
<p>RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room's absolute humidity or dew point. For example, in a system used to supply multiple areas, each room's supply duct has a local temperature control re-heater, and the HVAC control system would "reset" the supply temperatures to be able to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in the AHU by reading the average RH in the return duct before it enters the AHU.</p>
<p>The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may have lower accuracy. Semiannual or more frequent calibration may be justified.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Temperature Sensor Selection</h4>
<p>The <strong>RTD (Resistance Temperature Device)</strong> is the most commonly used temperature sensor in pharmaceutical HVAC:</p>
<ul>
<li><strong>100-Ohm RTD (Pt100)</strong>: standard industrial specification, with accuracy up to +/- 0.1°C, but it needs a transmitter to compensate for lead wire resistance</li>
<li><strong>1000-Ohm RTD (Pt1000)</strong>: the high resistance value makes the effect of lead wire resistance negligible, so no transmitter is needed, which suits HVAC applications</li>
<li><strong>Thermocouple</strong>: cheaper but less accurate, suitable for non-critical measurements</li>
</ul>
<p>Key note: many temperature sensors <strong>cannot be calibrated in the field</strong>; when out of specification they can only be replaced. This has a direct impact on spare parts management and the calibration program.</p>
</div>
<div class="note-box">
<h4>Key Point: The "Dew Point Strategy" for RH Control</h4>
<p>ISPE reveals an advanced humidity control technique:</p>
<ul>
<li>When several rooms share one AHU, each room has its own re-heater to adjust temperature</li>
<li>If RH is used to control the dehumidification of the AHU, changing the supply air temperature also changes the RH, causing a chain reaction</li>
<li><strong>Solution: control the dew point (Dew Point / Absolute Humidity) at the AHU outlet</strong> instead of RH</li>
<li>Temperature changes in each room then do not affect the moisture content of the supply air</li>
</ul>
<p>This is especially important for CDMOs: different customers' products may have different temperature and humidity requirements, and dew point control lets the same AHU serve several rooms more flexibly.</p>
</div>
<div class="analogy-box">
<h4>Analogy: RH vs. Dew Point Is Like Perceived Temperature vs. Actual Temperature</h4>
<p><strong>Relative humidity (RH)</strong> is like "perceived temperature": for the same water vapor content, RH is low when the temperature is high and high when the temperature is low. It fluctuates with temperature.</p>
<p><strong>Dew point</strong> is like the "actual air temperature": no matter how many layers of clothes you wear, the temperature is the temperature. It reflects only the actual moisture content of the air and is not affected by temperature.</p>
<p>Controlling the "dew point" at the AHU outlet instead of "RH" is like dressing according to the actual air temperature rather than the perceived temperature: more stable and more reliable.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>RH sensor accuracy is usually only +/- 2%. What effect does this have on setting the RH specification range (for example 30-65% RH)? How should the control setpoint be set?</li>
<li>Why does ISPE suggest that the calibration frequency of humidity sensors may need to be six months or more frequent? How does this differ from temperature sensors?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.5 Setpoints -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Controls setpoints</span> should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Safety Margin in Setpoints</h4>
<p>A setpoint is not simply set at the center of the specification range. The <strong>cumulative effect of all errors</strong> must be considered:</p>
<ul>
<li><strong>Drift</strong>: the sensor deviates from its calibrated value over time</li>
<li><strong>Hysteresis</strong>: the reading differs on the way up and on the way down</li>
<li><strong>Accuracy</strong>: the deviation of the measured value from the true value</li>
</ul>
<p>When several instrument signals are combined in a calculation (such as airflow tracking or multi-point differential pressure control), the errors add up, so the setpoint must leave sufficient margin.</p>
</div>
<div class="formula-box">
<h4>Worked Example: Setpoint Margin Calculation</h4>
<pre>Temperature specification range: 18-25°C
Sensor accuracy: +/- 0.5°C
Sensor drift: +/- 0.3°C
Total uncertainty: +/- 0.8°C

Safe operating range: 18.8 - 24.2°C
Recommended setpoint: 21.5°C (center value)
Alarm settings: 19.0°C (low) / 24.0°C (high)</pre>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.6 Monitoring of Critical HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.5.6.1 Critical HVAC Parameters</h3>
<p>Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed processes and processes with clean environments maintained inside product containers or equipment may see little or no impact from HVAC systems, unless normal operations require opening the process or changing process connections.</p>
<p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).</p>
<p>This approach provides the quality unit with a record from a validated system of room conditions during process operations, without the need for a formal change control process for the HVAC control system (an engineering change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it may include only some set points and some hardware in the system).</p>
<p>Main factors to consider for a monitoring system:</p>
<ul>
<li>accuracy and repeatability required</li>
<li>long term stability and failure modes</li>
<li>sensor location/locations</li>
<li>alarm requirements</li>
<li>record requirements</li>
<li>ease of maintenance and calibration</li>
</ul>
<h3>8.5.6.2 Accuracy Required</h3>
<p>The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing maximum latitude for the control system.</p>
<p>For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits should be set between 20°C and 23°C.</p>
<h3>8.5.6.3 Long Term Stability and Failure Modes</h3>
<p>Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies should be based on manufacturers' recommendations.</p>
<p>Failure modes should be considered by system designers:</p>
<ul>
<li>If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
                <ul><li>Generally, an unusual reading should trigger an alarm.</li></ul>
</li>
<li>If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
                <ul><li>A failure mode should be chosen that is safest for the product and personnel and maximizes the probability of detection of the failure.</li></ul>
</li>
</ul>
<h3>8.5.6.4 Sensor Location – General</h3>
<p>The following should be considered when selecting where to mount a sensor:</p>
<ul>
<li>Instrument should be mounted to be easily accessible and easy to calibrate and replace. Local indicators should not be obscured.</li>
<li>Local cleaning required should be considered in the instrument specification and mounting.</li>
<li>Pneumatic control lines should be kept as short as possible.</li>
<li>Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the influence of unconditioned air.</li>
<li>Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid calibration problems and exposure to personnel.</li>
<li>Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).</li>
<li>Potential interference to electronic devices from nearby electrical devices, especially motors should be considered.</li>
</ul>
<h3>8.5.6.5 Temperature and Relative Humidity Sensor Locations</h3>
<p>Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity (typically RH) sensors (see Appendix 11).</p>
<p>Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.</p>
<p>An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating range.</p>
<p>It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding sensor location can be verified during commissioning.</p>
<p>If there are significant heat or humidity sources, the local conditions near the source will be different.</p>
<p>When considering sensor locations, the process in regard to the product should be considered. For example, for a typical tablet compression room:</p>
<ul>
<li>The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the moisture content (dew point) is the same throughout the room.</li>
<li>Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may need to be high to keep the room air temperature variation within product limits. The difference between the temperature at the product and the temperature as indicated on the room temperature sensor can be "mapped" during performance qualification, if, potentially, the temperature is critical.</li>
<li>The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during commissioning) the offset in temperature between the sensor and the area near the hopper.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: The Definition of Critical Parameters Is Product-Driven</h4>
<p>ISPE conveys an important message here: <strong>critical HVAC parameters are not a fixed list but depend on the specific product and process.</strong></p>
<ul>
<li>Closed process: HVAC parameters may not be critical at all</li>
<li>Open process: temperature, humidity and differential pressure may all be critical parameters</li>
<li>Basis for judgment: whether the HVAC parameter has an actual impact on product quality</li>
</ul>
<p>This is fully consistent with the principles of ICH Q9 Quality Risk Management: the scope and extent of monitoring are determined by risk assessment.</p>
</div>
<div class="formula-box">
<h4>Effect of Sensor Accuracy on the Operating Range</h4>
<pre>ISPE example (temperature):
  Acceptance criterion: 18-25°C (specification range = 7°C)

  High-accuracy sensor (+/- 0.5°C):
    Action limits = 18.5 - 24.5°C
    Usable operating window = 6°C (86% utilization)

  Low-accuracy sensor (+/- 2°C):
    Action limits = 20 - 23°C
    Usable operating window = 3°C (43% utilization)

Conclusion: although a high-accuracy sensor is more expensive, it gives
the control system a larger operating space and is actually more economical!</pre>
</div>
<div class="note-box">
<h4>Key Point: Failure Mode Design - Product Safety First</h4>
<p>ISPE requires designers to answer two key questions:</p>
<ol>
<li><strong>When a sensor fails</strong>: it should produce an abnormal reading that triggers an alarm (Fail-to-Alarm)</li>
<li><strong>When an actuator fails</strong>: choose the failure mode that is safest for product and personnel
                    <ul>
<li>Fail Open: for example an exhaust damper, to ensure hazardous substances continue to be exhausted</li>
<li>Fail Closed: for example a supply damper in a high-potency area, to prevent cross-contamination</li>
<li>Fail in Last Position: suitable for slowly changing parameters</li>
</ul>
</li>
</ol>
<p>This directly echoes the decision hierarchy of this guide: <strong>sterility assurance &gt; product CQAs &gt; commercial flexibility</strong>.</p>
</div>
<div class="analogy-box">
<h4>Analogy: Sensor Location Is Like Installing Surveillance Cameras</h4>
<p>Choosing a sensor location is like installing cameras in a shop:</p>
<ul>
<li>Mount it where it can <strong>see clearly</strong> (well-mixed air, not in a dead corner)</li>
<li>It must be <strong>easy to maintain</strong> (accessible for calibration, not hidden deep in the ceiling)</li>
<li>It must not be subject to electrical <strong>interference</strong> (electromagnetic interference, so keep away from large motors)</li>
<li>A sensor in a negative pressure duct must be <strong>well sealed</strong>, like stopping outsiders from sneaking in through the back door (unconditioned air ingress)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Point: Sensor Location Case Study in a Tablet Compression Room</h4>
<p>ISPE uses a tablet compression room for a very practical case study:</p>
<ul>
<li>The equipment generates a lot of heat and dust, so the temperature in the room is not uniform</li>
<li>The most critical product location is the feed hopper, which is flushed by supply air</li>
<li>RH is lower near the collection bin because of local heat</li>
<li>Solution: monitor at a convenient location, but verify the temperature offset between that location and the critical location during commissioning (offset mapping)</li>
</ul>
<p>This is a model of "pragmatism": the sensor does not have to be installed at the ideal but hard-to-maintain position; it can be installed at a convenient position whose representativeness is verified.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>For an aseptic filling process that uses an isolator, is HVAC temperature a critical parameter? Why?</li>
<li>An exhaust damper serves a room containing organic solvents. Should its failure mode be Fail Open or Fail Closed? Why?</li>
<li>What is the purpose of offset mapping during commissioning? What are the risks if it is not done?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 8.5.6.6-8.5.6.8 Alarm & Record Requirements -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.6-8.5.6.8 Alarm &amp; Record Requirements</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>8.5.6.6 Alarm Requirements</h3>
<p>Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider noise levels during operations and locations of personnel.</p>
<p>It is considered good practice to set the <span class="key-term">action alarm</span> at the extreme acceptance conditions and have an engineering <span class="key-term">"alert" alarm</span> at conditions just outside the normal (observed) operating range to alert engineering personnel of a potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as possible, so that steps may be taken to prevent an action alarm.</p>
<h3>Alarm Time Delays</h3>
<p>Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have <span class="key-term">time delays</span>, particularly where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay should be sufficient to permit normal passage through a door and be verified during commissioning by particle counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable delay to permit passage through an open door.</p>
<h3>Time Weighted Averaging</h3>
<p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is capable of smoothing out signal noise without missing significant failure events.</p>
<h3>8.5.6.7 Alarm Response</h3>
<p>The desired response to an alarm state should be considered.</p>
<p>An <span class="key-term">alert alarm</span> should provide early warning to facility engineering personnel of an unusual state requiring attention or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process (acceptance criteria).</p>
<p><span class="key-term">Action alarms</span> for a variable may indicate that operating conditions have exceeded the specified acceptance criteria and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the appropriate business and quality unit.</p>
<p>This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and Appendix 2).</p>
<p>The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance criteria limits. However, there should be a written course of action defined for each action alarm:</p>
<ul>
<li>Who sees it?</li>
<li>Who responds to it?</li>
<li>Where is it recorded?</li>
<li>What action will be taken?</li>
<li>Where the information on the action will be stored?</li>
</ul>
<p>If no action is needed, justification for the action alarm may be questionable.</p>
<h3>8.5.6.8 Record Requirements</h3>
<p>The frequency of data collection is dependent on the parameter being measured.</p>
<p>There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters &lt;1118&gt;) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for transport of product a more rapid response time of 5 minutes may be required.</p>
<p>In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a validated time.</p>
<p>It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch record sheet.</p>
<p>It may be preferable to have an actual record of measured values.</p>
<p>Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard deviation.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Two-Tier Alarms Are Like Speed Warnings</h4>
<p><strong>Alert Alarm</strong> = the navigation tells you "speed camera ahead": you are not speeding yet, but you will be if you do not pay attention. The engineer receives the notification and hurries to check the chilled water system.</p>
<p><strong>Action Alarm</strong> = you have already been photographed speeding: the ticket is issued. The quality unit steps in, starts a deviation investigation and evaluates the product impact.</p>
<p>The wisdom of ISPE is this: <strong>if no action is required after an Action Alarm is triggered, the very existence of that Action Alarm is questionable</strong>. Why set an alarm that needs no response?</p>
</div>
<div class="note-box">
<h4>Key Point: Time Delay Design for Differential Pressure Alarms</h4>
<p>Differential pressure (DP) alarm design is one of the areas most prone to error:</p>
<ul>
<li>When a door opens, the differential pressure drops to zero immediately. Without a delay, every door opening triggers a "nuisance alarm"</li>
<li><strong>Areas with an airlock</strong>: the DP setpoint should be slightly below the "normal differential pressure with the door open" (still &gt; 0). When both doors are open at the same time (DP = 0), an alarm is raised immediately with no delay</li>
<li><strong>Areas without an airlock</strong>: the DP setpoint = 0, with a reasonable time delay to allow normal passage</li>
<li>The delay time must be verified with particle counts during commissioning, to confirm that the clean space is not contaminated during the delay period</li>
</ul>
</div>
<div class="concept-box">
<h4>Key Concept: The Five Ws of an Action Alarm</h4>
<p>Every Action Alarm must have a written response plan that answers five questions:</p>
<ol>
<li><strong>Who sees it?</strong>: who sees the alarm? (operator, engineer on duty?)</li>
<li><strong>Who responds to it?</strong>: who is responsible for responding? (is QA involvement needed?)</li>
<li><strong>Where is it recorded?</strong>: where is it recorded? (BMS log, deviation system?)</li>
<li><strong>What action will be taken?</strong>: what action is taken? (shutdown, adjustment, notification?)</li>
<li><strong>Where is the information stored?</strong>: where is the record of the action stored? (CAPA system?)</li>
</ol>
<p>These five Ws are the questions most often asked in FDA inspections. If your SOP does not answer them clearly, it is a candidate for a Form 483 observation.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A Grade B cleanroom has no airlock and the differential pressure alarm delay is set to 30 seconds. How would you verify during commissioning that this delay is sufficient?</li>
<li>When an airflow measurement signal is "noisy", a Rolling Time Weighted Average is used to filter it. Why is an averaging window of 4-10 seconds recommended rather than a longer one? What are the risks of too long a window?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Alert Alarm vs. Action Alarm</h4>
<p>ISPE defines a two-tier alarm architecture, which is the core of HVAC monitoring design:</p>
<p>This reflects a "preventive maintenance" mindset: warn before something goes wrong, rather than react after it has.</p>
</div>
<div class="note-box">
<h4>Key Point: Reasonable Data Recording Frequency</h4>
<p>ISPE provides very practical guidance on data recording frequency:</p>
<p>Recording can be by continuous chart or by a daily report (daily minimum, maximum, average and standard deviation).</p>
</div>
<!-- ============================================================ -->
<!-- 8.5.6.9 Airborne Particle Monitoring -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.9 Airborne Particle Monitoring</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states "Regular monitoring should be performed during each production shift."</p>
<p>EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:</p>
<div class="quote-box">
            "A continuous measurement system should be used for monitoring the concentration of particles in the grade A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas."
        </div>
<p>These requirements have been interpreted as requiring a minimum of one test per day (during the periods that production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.</p>
<p>The version of EU GMP Volume 4 Annex 1 that came into force on 1 March 2009 gives much more specific information – it states that "for Grade A zones, a minimum sample of 1 m3 should be taken per sample location" (it defines Grade A as ISO 4.8 as dictated by the limit for particles &gt;= 5.0 um, and allows the use of ISO14644-1 to determine the number of sample locations).</p>
<div class="quote-box">
            "Portable counters with a short length of sample tubing should be used for classification purposes because of the relatively high rate of precipitation of particles &gt;= 5.0 um in remote sampling systems with long lengths of tubing."
        </div>
<div class="quote-box">
            "For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, including equipment assembly, except where justified by contaminants in the process that would damage the particle counter..."
        </div>
<p>The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take between 20 and 35 minutes depending on the sampling rate of the equipment being used.</p>
<p>ISO 14644 (Reference 3, Appendix 12) provides the following guidance:</p>
<div class="quote-box">
            This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean air device. The sample volume must be based on the class limit of the largest considered particle size. When considering &gt;= 5 micron particle size, this would require a sample volume of approximately 0.7 m3. The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has continuous particle monitoring installed should be re-qualified at least every 24 months.
        </div>
<p>Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control.</p>
<p>There are three methods that can be used to obtain continuous data:</p>
<ol>
<li>a manifold system</li>
<li>individual particle counters</li>
<li>a combination of a manifold system and individual particle counters</li>
</ol>
<h3>Description of Continuous Monitoring Systems</h3>
<h3>Manifold System</h3>
<p>Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical (or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. Manufacturers should be consulted before designing a real-time particle monitoring system.</p>
<h3>Individual Particle Counters</h3>
<p>A particle counter should be used for each location; networked electronically to a data acquisition and evaluation system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the sampling frequency. It is likely to be the most expensive option.</p>
<h3>Combination System</h3>
<p>A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and manifold system sampling for less critical locations.</p>
<h3>Considerations</h3>
<p>The following should be considered when selecting a system for a specific application:</p>
<ul>
<li>the selection of sample locations, using a risk-based approach to assess the process</li>
<li>The effect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a requirement.</li>
<li>The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. Static charges also can lead to intermittent "clump" release of particles, creating false readings.</li>
<li>the smoothness and long radius of bends in the sample tubing installation</li>
<li>the maintenance of appropriate turbulent transport velocities in sample tubing</li>
<li>the sampling frequency at each location</li>
<li>the sample time at each location and the potential to detect contaminant release from an operator intervention or other contamination event</li>
<li>when manifold systems are used, the adverse effect of no-flow conditions that may occur between sample acquisitions at the same location</li>
</ul>
<h3>Sample Locations</h3>
<p>ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as near the product where the operator can interfere with protective air flow patterns).</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Particle Monitoring Is Like Security Surveillance</h4>
<p><strong>Manifold System</strong> = one monitor connected to several cameras, switching between views in turn. Cheap, but you can only ever see one view, and if a thief acts in the corner you are not watching, you miss it.</p>
<p><strong>Individual Counters</strong> = every corner has its own monitor and recorder, running 24/7. The most expensive but the safest: no anomaly escapes notice.</p>
<p><strong>Combination</strong> = an individual monitor at the vault door (Grade A) and a sequential switching system for the corridors (Grade C/D). This is the actual choice of most pharmaceutical plants.</p>
</div>
<div class="note-box">
<h4>Key Point: The "Hidden Killer" of Sampling Tubing</h4>
<p>The risk most easily overlooked in a particle monitoring system is the sampling tubing:</p>
<ul>
<li><strong>Particle Loss</strong>: the longer the tubing, the worse the settling of large particles; losses of 5 μm particles in long tubing can exceed 50%</li>
<li><strong>Static Charge</strong>: plastic tubing readily accumulates static charge, particles "stick" to the tube wall and are occasionally released in a burst, causing falsely high readings</li>
<li><strong>No-Flow Condition</strong>: when a manifold system switches sampling points, particles in the inactive tubing settle</li>
<li><strong>Solution</strong>: use stainless steel or anti-static plastic tubing, maintain a suitable turbulent transport velocity, and use smooth, large-radius bends</li>
</ul>
<p>EU GMP Annex 1 explicitly requires portable counters with short tubing for classification testing, precisely because long tubing causes loss of large particles.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO is designing the particle monitoring system for a new aseptic filling line. The Grade A area has 4 critical sampling points (near the filling needles, the vial opening, stopper placement and capping). The options are:</p>
<ul>
<li><strong>Option A</strong>: 4 individual counters, cost about $200K, truly continuous monitoring</li>
<li><strong>Option B</strong>: 1 manifold system, cost about $80K, but under EU Annex 1 the reliability of manifold monitoring in Grade A may be challenged</li>
<li><strong>Recommendation</strong>: use individual counters for Grade A (meeting the EU GMP continuous monitoring requirement); a manifold system may be used for Grade B</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>EU GMP Annex 1 requires Grade A particle monitoring to "cover the full duration of critical processing", but allows exceptions. Under what circumstances is monitoring not required?</li>
<li>ISO 14644 allows ISO 5 environments with continuous monitoring to be requalified every 24 months, which is 4 times longer than for environments without continuous monitoring (6 months). What impact does this have on your investment decision for the monitoring system?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Evolution of Regulatory Requirements for Particle Monitoring</h4>
<p>ISPE has compiled the particle monitoring requirements of three major regulations:</p>
<p>The trend is very clear: <strong>continuous monitoring has become the industry standard for Grade A/B areas</strong>. Installing a continuous monitoring system can: (1) give deeper insight into the process, and (2) support a reduced frequency of classification testing (for example, ISO 14644 allows ISO 5 environments with continuous monitoring to be requalified every 24 months).</p>
</div>
<!-- ============================================================ -->
<!-- 8.5.7 Equipment Monitoring/Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:</p>
<ul>
<li>the control contactor can be wired so that an alarm is given if the unit goes into overload</li>
<li>the motor current can be monitored</li>
<li>the motor temperature can be monitored</li>
<li>vibration or acoustic output may be monitored</li>
<li>the airflow from the fan can be monitored using an in-duct device or an in-fan device</li>
</ul>
<p>The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces (e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use points.</p>
<p>Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting data to a base station for monitoring.</p>
<p>Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:</p>
<ul>
<li>supply duct pressure (to permit energy setback)</li>
<li>damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)</li>
<li>Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual pressure drop indication</li>
<li>cooling coil leaving air temperature (may be reset upward when humidity is satisfied)</li>
<li>return static pressure</li>
<li>casing high and low pressure safeties</li>
<li>freezestat, firestat and smoke detector safeties</li>
<li>coil entering and leaving temperature</li>
<li>coil pressure drop (where bypass dampers are employed)</li>
<li>outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)</li>
<li>outside air quantity</li>
<li>outside air enthalpy (temperature and RH)</li>
<li>mixed air temperature</li>
<li>exhaust air volume</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="analogy-box">
<h4>Analogy: Fan Monitoring Is Like a Car Health Check</h4>
<ul>
<li><strong>Overload alarm</strong> = the engine overheating warning light: it lights only after the breakage, which is too late</li>
<li><strong>Current monitoring</strong> = regularly checking fuel consumption: if consumption suddenly increases, some part may be starting to degrade</li>
<li><strong>Vibration monitoring</strong> = listening for unusual engine noise: an experienced mechanic can tell from the sound which part is about to fail</li>
<li><strong>Airflow monitoring</strong> = an acceleration test: it reflects overall performance most sensitively, but does not tell you what is broken</li>
</ul>
<p>The best strategy is combined monitoring: airflow ensures immediate detection, and current + vibration provide predictive maintenance information.</p>
</div>
<div class="note-box">
<h4>Key Point: GEP-Driven Preventive Maintenance Monitoring List</h4>
<p>ISPE lists 14 equipment parameters that can be monitored. These are not GMP mandatory requirements but recommendations of <strong>GEP (Good Engineering Practice)</strong>, with the aim of ensuring the Lowest Life Cycle Cost. Key items include:</p>
<ul>
<li><strong>Damper Actuator Position</strong>: if a damper keeps opening toward its limit, it may mean a filter needs replacing or the system needs rebalancing</li>
<li><strong>Filter Pressure Drop</strong>: the most basic maintenance indicator; at least a pressure gauge should be installed to provide a visual reading</li>
<li><strong>Rate of rise of outside air filter pressure drop</strong>: can identify abnormal situations such as blockage by snow</li>
<li><strong>Cooling coil outlet temperature</strong>: when the humidity requirement has been met, the setpoint temperature can be raised to save energy (Energy Setback)</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
<h4>Practical Application</h4>
<p>A CDMO is establishing a Preventive Maintenance program. Using the BMS to monitor fan current trends and vibration data makes it possible to:</p>
<ul>
<li>Predict the need for replacement 2-4 weeks before a bearing fails, avoiding unplanned downtime</li>
<li>Track filter pressure drop trends to optimize replacement timing (no wasteful early replacement, and not so late that quality is affected)</li>
<li>Potentially save $50K-$100K per year in emergency repairs and production stoppage losses</li>
</ul>
<p>The cost of wireless accelerometers has fallen significantly, making them suitable for retrofitting to existing equipment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE say "airflow monitoring is the most sensitive but cannot provide predictive information"? What additional monitoring means does predictive maintenance require?</li>
<li>How can the damper actuator position predict that the system needs rebalancing? Please explain with a specific scenario.</li>
</ol>
</div>
</div>
</div>
<div class="concept-box">
<h4>Key Concept: Comparison of Five Fan Monitoring Methods</h4>
<p>ISPE's conclusion is very clear: <strong>airflow monitoring is the most sensitive and can detect all fan failure modes</strong>. But it can only tell you that "something has gone wrong", not predict that "something is about to go wrong". Current monitoring and vibration monitoring can provide predictive information.</p>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Supply air distribution</strong>: in GMP spaces, supply air comes from the ceiling and return air is at low level; air flows from the clean side to the non-clean side; in airlocks the HEPA outlet is on the clean side and the return is on the non-clean side</li>
<li><strong>Three tiers of extract strategy</strong>: Release &amp; Dilution (low hazard) → Capture at Source (medium hazard, LEV) → Containment &amp; Exhaust (high hazard, enclosed exhaust)</li>
<li><strong>Ductwork design</strong>: symmetrical, minimum bends, tapering duct size, with balancing dampers provided but without relying entirely on dampers</li>
<li><strong>Control systems</strong>: the BMS decision (whether it also serves as the quality record system) is the primary design decision; DDC/BMS is the mainstream in pharmaceutical plants; critical and non-critical functions should be managed in tiers</li>
<li><strong>Actuators</strong>: electric for slowly changing parameters (temperature and humidity), pneumatic for fast-changing parameters (differential pressure); VFD control of fan speed is the first choice for energy saving (power is proportional to the cube of speed)</li>
<li><strong>Airflow measurement</strong>: Pitot Tube (low cost), Hot Wire Anemometer (good accuracy at low airflow), Fan Venturi Meter (most accurate for AHUs)</li>
<li><strong>Damper types</strong>: Opposed Blade for flow modulation, Venturi Damper with the best accuracy, Discharge Damper wastes energy and is not recommended</li>
<li><strong>Differential pressure measurement</strong>: Magnehelic suits direction indication but has limited accuracy; electronic pressure transducers (+/- 1.25 Pa) suit precise control</li>
<li><strong>Alarm design</strong>: two-tier architecture of Alert Alarm (early warning to engineers) + Action Alarm (action alarm to the quality unit); differential pressure alarms need a time delay; every Action Alarm must have a five-W response plan</li>
<li><strong>Particle monitoring</strong>: continuous monitoring has become the Grade A/B standard; use individual counters for Grade A; static charge, settling and no-flow conditions in sampling tubing are hidden risks</li>
<li><strong>Equipment monitoring</strong>: airflow monitoring detects all failures but has no predictive power; current + vibration monitoring provide predictive maintenance capability; the GEP-driven list of 14 monitored items ensures the lowest life cycle cost</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 8: App 3: Psychrometrics ========== -->
    <section class="chapter-section" id="sec8">
        <div class="chapter-divider">
            <div class="chapter-badge">8</div>
            <div class="chapter-info">
                <h2>Chapter 8: App 3: Psychrometrics</h2>
                <p>p199-p208</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p199 - p208</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the basic structure of the psychrometric chart and the physical meaning of each axis and line on it</li>
<li>Master the definitions of, and differences among, the three measurable temperature parameters: dry-bulb temperature, wet-bulb temperature and dew point temperature</li>
<li>Distinguish measurable properties from calculable properties, and understand how the two complement each other in HVAC design</li>
<li>Understand the meaning of the calculated parameters: relative humidity, enthalpy, humidity ratio, specific volume and vapor pressure</li>
<li>Become familiar with the Eight Fundamental Vectors and how they are applied in HVAC system design</li>
<li>Master the concept of system mapping, so that each stage of an air-conditioning process can be traced on the psychrometric chart</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 9.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-1">9.1 Introduction</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>This section augments the discussion on <span class="key-term">psychrometrics</span> in Appendix 1, see Figure 9.1.</p>
<p><strong>Figure 9.1: A Typical Psychrometric Chart (SI units)</strong></p>
<div style="overflow-x:auto;">
</div>
<p style="text-align:center; font-size:0.85rem; color:#4a5568;">Table 9.1: Psychrometric Terminologies</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Psychrometrics</h4>
<p><strong>Psychrometrics</strong> is the science of the thermodynamic properties of mixtures of air and water vapor. In pharmaceutical HVAC design, it is the theoretical foundation of all temperature and humidity control.</p>
<p>The psychrometric chart "visualizes" these complex thermodynamic relationships. Once you know any two independent parameters, you can fix the complete state of the air on the chart: temperature, humidity, enthalpy and all other properties are visible at a glance.</p>
<p>Table 9.1 divides the parameters into two groups:</p>
<ul>
<li><strong>Measurable properties</strong>: those read directly with instruments. A thermometer measures dry bulb and wet bulb, a dew point meter measures dew point, a hygrometer measures RH, and a barometer measures barometric pressure</li>
<li><strong>Calculable properties</strong>: those derived from measured values by formula: enthalpy, specific volume, humidity ratio and vapor pressure</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of the psychrometric chart as a "health check report for air." Just as a person's checkup report lists body temperature, blood pressure and heart rate, the chart presents the air's "body temperature" (dry-bulb temperature), "water content" (humidity ratio) and "degree of saturation" (relative humidity). Measure any two values and you can work out the complete "checkup result."</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>For a CDMO engineer, the psychrometric chart is not just a theoretical tool; it directly affects:</p>
<ul>
<li><strong>AHU selection</strong>: cooling coil capacity and humidifier specifications are calculated from the enthalpy difference and humidity ratio difference read from the chart</li>
<li><strong>Energy analysis</strong>: the energy cost of summer dehumidification and winter humidification originates in the state-change path on the chart</li>
<li><strong>GMP compliance</strong>: pharmaceutical plants have strict requirements for cleanroom temperature (typically 18-25°C) and relative humidity (typically 30-65% RH). The chart helps you understand how to achieve both targets at the same time</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why do only two independent parameters suffice to fix the complete state of air on the psychrometric chart? How does this relate to the "State Postulate" in thermodynamics?</li>
<li>Which parameters in Table 9.1 are most commonly used for routine monitoring of pharmaceutical cleanrooms, and why?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.2 Dry-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-2">9.2 Dry-Bulb Temperature</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Dry bulb temperature</span> can be read with an ordinary thermometer, RTD, or temperature sensor that has no moisture on its surface. The process of changing the dry bulb temperature is referred to as "<span class="key-term">sensible heating</span>" or "<span class="key-term">sensible cooling</span>."</p>
<p><strong>Symbol:</strong> t<sub>DB</sub></p>
<p><strong>Units:</strong> °F (°C)</p>
<p><strong>Example:</strong> 70°F<sub>DB</sub> (21°C<sub>DB</sub>)</p>
<p>The dry bulb temperature of the air is represented as <span class="key-term">vertical lines</span>, increasing in temperature from left to right on the psychrometric chart, Figure 9.2.</p>
<p><strong>Figure 9.2: Dry Bulb Temperature</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Dry Bulb Temperature</h4>
<p><strong>Dry Bulb Temperature (t<sub>DB</sub>)</strong> is what we ordinarily call "air temperature": the temperature measured in the dry state with an ordinary thermometer (RTD or thermocouple). It is called "dry bulb" to distinguish it from the "wet bulb" temperature in the next section.</p>
<p>Key concept: a process that changes dry-bulb temperature is called <strong>Sensible Heating</strong> or <strong>Sensible Cooling</strong>. "Sensible" heat is heat you can see (or feel): the thermometer reading changes. By contrast, a process that changes humidity involves "latent heat," and the thermometer may not change.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Dry-bulb temperature is the temperature you see in a weather app. When the forecast says "30°C today," that is the dry-bulb temperature. But have you noticed that 30°C feels completely different in Taipei and in a desert? That is because the humidity differs. This is why dry-bulb temperature alone is not enough, and we also need wet-bulb temperature and dew point.</p>
</div>
<div class="note-box">
<h4>Figure Analysis</h4>
<p><strong>Figure 9.2</strong> shows how dry-bulb temperature appears on the psychrometric chart:</p>
<ul>
<li>Dry-bulb temperature is shown as <strong>vertical lines</strong>, increasing from left to right</li>
<li>The horizontal axis at the bottom is the dry-bulb temperature scale</li>
<li>Moving along the same vertical line on the chart means the temperature stays constant while the humidity changes (humidification or dehumidification)</li>
<li>Moving along a horizontal line (parallel to the bottom axis) means the temperature changes while the humidity ratio stays constant. This is a purely "sensible" process</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula</h4>
<p>Sensible heat load:</p>
<pre>Q_sensible = m x c_p x (t_DB2 - t_DB1)

where:
  Q = sensible heat (kW or BTU/hr)
  m = air mass flow rate (kg/s or lb/hr)
  c_p = specific heat of air ≈ 1.006 kJ/(kg·K)
  t_DB = dry-bulb temperature (°C or °F)</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>On the psychrometric chart, if an air state point moves horizontally to the right, what physical process does this represent? How do the temperature and humidity ratio each change?</li>
<li>Why are pharmaceutical cleanrooms typically set at 18-25°C? What effects on production can result from temperatures that are too high or too low?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.3 Wet-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-3">9.3 Wet-Bulb Temperature</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Wet bulb temperature</span> is indicated by an ordinary thermometer having its sensor (bulb) covered with a sleeve wetted with (distilled) water in rapidly moving air, measuring the reading as the water evaporates. Evaporation removes heat from the thermometer bulb, cooling the thermometer in proportion to the amount of evaporation. This cooling lowers the temperature of the "wet bulb" thermometer. How much the wetted sleeve cools depends on the rate at which the water on the wick evaporates, which depends on the dry bulb temperature of the air and the moisture content of the air. If the air is very dry, the water on the wet bulb wick evaporates very quickly and the temperature drops sharply. If the air already contains a lot of moisture, very little moisture will be able to evaporate from the wick and the temperature will change very little. When the air is saturated with moisture (100% RH), no water will evaporate to cool the thermometer bulb and the <span class="key-term">wet bulb temperature will be the same as the dry bulb temperature</span>.</p>
<p><strong>Symbol:</strong> t<sub>WB</sub></p>
<p><strong>Units:</strong> °F (°C)</p>
<p><strong>Example:</strong> 65°F<sub>WB</sub> (18°C<sub>WB</sub>)</p>
<p>The wet bulb temperature of air is represented as <span class="key-term">downward slanting lines from top-left to bottom-right</span> on the psychrometric chart, Figure 9.3.</p>
<p><strong>Figure 9.3: Wet Bulb Temperature</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Wet Bulb Temperature</h4>
<p>The measuring principle of <strong>Wet Bulb Temperature (t<sub>WB</sub>)</strong> is quite clever: the sensing bulb of a thermometer is wrapped in a wet cloth and placed in fast-moving air. Evaporation of water "carries away heat" (latent heat of evaporation), which lowers the thermometer reading.</p>
<p>Core logic:</p>
<ul>
<li><strong>Drier air</strong> → faster evaporation → more heat removed → lower wet-bulb temperature → larger difference between dry-bulb and wet-bulb temperatures</li>
<li><strong>Moister air</strong> → slower evaporation → less heat removed → wet-bulb temperature closer to dry-bulb temperature</li>
<li><strong>100% RH (saturation)</strong> → no evaporation at all → t<sub>WB</sub> = t<sub>DB</sub></li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Wet-bulb temperature is like the feeling of stepping out of a swimming pool in summer. If the air is very dry (in a desert, for example), the water on your body evaporates quickly and you feel cool or even chilly. This is the sensation of a "large wet-bulb depression." In the humid Taiwanese summer, however, water evaporates slowly and you still feel hot and stuffy after leaving the water, because the difference between dry-bulb and wet-bulb temperatures is small.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Why wet-bulb temperature matters in HVAC engineering:</p>
<ul>
<li><strong>Cooling tower design</strong>: the theoretical lowest leaving-water temperature of a cooling tower is the local wet-bulb temperature. It is a key parameter for designing chilled water systems</li>
<li><strong>Indicator of total heat</strong>: wet-bulb temperature reflects both sensible heat (temperature) and latent heat (moisture), so it is an approximate indicator of the air's "total energy"</li>
<li><strong>Appearance on the chart</strong>: Figure 9.3 shows wet-bulb lines running diagonally from upper left to lower right on the psychrometric chart. Note that they are almost parallel to the enthalpy lines, because both reflect the total energy of the air</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In Taiwan, the summer design wet-bulb temperature is usually taken as 27-28°C (ASHRAE 0.4% design condition). This directly determines cooling tower selection and the chilled water supply temperature. In the early design of a CDMO facility, the design wet-bulb temperature from local weather data must be obtained; otherwise summer cooling capacity may be insufficient and cleanroom temperature and humidity may exceed limits.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If a location has a dry-bulb temperature of 35°C and a wet-bulb temperature of 20°C, is the air relatively dry or relatively humid? Why?</li>
<li>Why can the leaving-water temperature of a cooling tower never go below the ambient wet-bulb temperature?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.4 Dew-Point Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-4">9.4 Dew-Point Temperature</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The temperature at which water vapor leaves the air and collects on cool objects in the form of fine water droplets or bands together and becomes fog is called the <span class="key-term">saturation or dew point (t<sub>DP</sub>) temperature</span>. The higher the amount of moisture in the air; the higher the dew point temperature.</p>
<p><strong>Symbol:</strong> t<sub>DP</sub></p>
<p><strong>Units:</strong> °F (°C)</p>
<p><strong>Example:</strong> 62°F<sub>DP</sub> (16°C<sub>DP</sub>)</p>
<p>Dew point temperature is represented by <span class="key-term">horizontal lines</span> extending across the chart and intersecting the saturation line, the left boundary of the chart (see Figure 9.4).</p>
<p><strong>Figure 9.4: Saturation/Dew Point Temperature</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Dew Point Temperature</h4>
<p><strong>Dew Point (t<sub>DP</sub>)</strong> is the temperature at which water vapor in the air begins to condense into liquid droplets. If you keep cooling air (without adding or removing moisture), at some temperature the air can no longer "hold" that much water vapor, and the water appears as liquid, forming dew on surfaces or fog in the air.</p>
<p>Key relationships:</p>
<ul>
<li>Dew point depends only on the <strong>absolute moisture content</strong> of the air (humidity ratio W), not on temperature</li>
<li>The higher the moisture content, the higher the dew point</li>
<li>On the psychrometric chart, the dew point is the temperature at the point where a horizontal line extended to the left from the state point meets the saturation curve (100% RH)</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Dew point is like the water droplets that appear on the outside of a glass of iced water. When you hold a glass of iced water in summer, the glass wall is colder than the dew point of the surrounding air, so water vapor touching the cold wall condenses into droplets. If the room is very dry (low dew point), the glass must be colder before droplets appear; if the room is very humid (high dew point), a slightly cool glass will already "sweat."</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Key applications of dew point in the pharmaceutical environment:</p>
<ul>
<li><strong>Condensation risk control</strong>: if the surface temperature of equipment in a cleanroom (such as chilled water pipes or the outer wall of a freeze dryer) is below the dew point of the room air, condensation forms. In a GMP environment this is a serious contamination risk</li>
<li><strong>Basis for dehumidification design</strong>: the principle of cooling dehumidification is to cool the air below its dew point so that moisture condenses out. The design temperature of the cooling coil must be lower than the target dew point</li>
<li><strong>Lyophilization</strong>: lyophilization processes place very strict requirements on ambient dew point, and generally require dry air with a dew point ≤ -40°C</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If the cleanroom air condition is 22°C / 50% RH, what is the approximate dew point? If the surface temperature of a chilled water pipe is 8°C, will condensation occur?</li>
<li>Why is dew point a better indicator of "absolute moisture content" than relative humidity?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.5 Relative Humidity -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-5">9.5 Relative Humidity (Percent of Saturation)</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">RH</span> is the ratio of the amount of water vapor in the air compared to the maximum amount of water vapor the air can hold at the same dry bulb temperature and pressure, expressed as a percentage. Air's ability to hold moisture increases as the temperature of the air increases. The dry bulb temperature of the air should be defined when using RH, as it is <span class="key-term">relative to a specific dry bulb temperature</span>.</p>
<p><strong>Symbol:</strong> RH</p>
<p><strong>Units:</strong> %</p>
<p><strong>Example:</strong> 77% RH at 68°F<sub>DB</sub> (77% RH at 20°C<sub>DB</sub>)</p>
<p>RH is displayed as a series of <span class="key-term">upward curved lines</span> on the psychrometric chart (see Figure 9.5). The uppermost curve that runs from the left axis to left side of the top is <span class="key-term">100% humidity line</span>, representing totally saturated air. The bottom axis (horizontal line) of the chart is the 0% humidity line and represents totally dry air.</p>
<p><strong>Figure 9.5: Relative Humidity</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Relative Humidity</h4>
<p><strong>Relative Humidity (RH)</strong> is the ratio of the <em>actual</em> water vapor content of the air to the <em>maximum</em> water vapor content the air can hold at the same temperature, expressed as a percentage.</p>
<p>The key word is "relative": for the same moisture content, RH differs at different temperatures:</p>
<ul>
<li>Air at 30°C can hold far more water vapor at saturation than air at 10°C</li>
<li>Therefore, for air with a given moisture content, RH falls when it is heated and rises when it is cooled</li>
<li>This is why indoor air becomes very dry when the heating is turned on in winter (temperature rises but moisture content is unchanged, so RH falls)</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine a cup. A small cup (cold air) filled halfway is 50%, while the same amount of water in a large cup (hot air) may fill only 20%. RH is like "how full the cup is": temperature determines the size of the cup, and moisture content determines how much water there is. For the same amount of water (humidity ratio), the larger the cup (the higher the temperature), the lower the fill level (RH).</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Why RH matters in a GMP environment:</p>
<ul>
<li><strong>Regulatory expectations</strong>: most pharmaceutical cleanrooms require RH between 30% and 65%. Too low (&lt;30%) causes static electricity problems and discomfort for operators; too high (&gt;65%) promotes microbial growth and equipment corrosion</li>
<li><strong>Product stability</strong>: many drug products (especially solid dosage forms and lyophilized products) are extremely sensitive to ambient humidity. Excessively high RH causes moisture uptake, caking and degradation</li>
<li><strong>Appearance on the chart</strong>: RH lines on the psychrometric chart are upward-curving arcs. The uppermost arc is 100% RH (the saturation line), which is the upper-left boundary of the chart. The horizontal axis at the bottom represents 0% RH (completely dry air)</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>RH = (p_wv / p_ws) x 100%

where:
  p_wv = actual partial pressure of water vapor in the air (Pa)
  p_ws = saturation vapor pressure of water at the same temperature (Pa)

Example: at 20°C the saturation vapor pressure p_ws = 2,338 Pa
    If the actual vapor pressure p_wv = 1,169 Pa
    then RH = 1,169 / 2,338 x 100% = 50%</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>The air in a cleanroom is at 55% RH at 22°C. If the temperature naturally falls to 18°C overnight (moisture content unchanged), what will the RH become? Will it exceed the 65% upper limit?</li>
<li>Why does the ISPE Guide stress that when quoting RH, the dry-bulb temperature "must be stated at the same time"? What is the problem with saying only 50% RH?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.6 Barometric or Total Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-6">9.6 Barometric or Total Pressure</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Pressure</span> is the force per unit area exerted by gravity on an air mass. Barometric pressure is measured with a barometer, often filled with mercury. Unless stated otherwise, the properties of moist air/water mixtures represented on a psychrometric chart are those of air at <span class="key-term">standard sea level barometric pressure (29.92 inch Hg or 101.325 kPa)</span>; therefore, there is no scale on the chart for barometric pressure.</p>
<p><strong>Symbol:</strong> P<sub>BAR</sub></p>
<p><strong>Units:</strong> inch Hg (Pa)</p>
<p><strong>Example:</strong> 29.92 inch Hg or 101.3 kPa</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Barometric Pressure</h4>
<p><strong>Barometric Pressure (P<sub>BAR</sub>)</strong> is the pressure the atmosphere exerts on the earth's surface. Standard sea-level pressure is 101.325 kPa (760 mmHg or 29.92 inch Hg).</p>
<p>Important: most psychrometric charts are drawn for <strong>standard sea-level pressure</strong>. If your plant is at high altitude, you need to use a chart for the corresponding altitude or apply correction calculations.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Barometric pressure is like the "weight of the air" pressing on you. At sea level, the whole atmosphere above you presses down (101.3 kPa). Climb a mountain and there is less air overhead, so the pressure is lower. A psychrometric chart is like a map drawn for a specific "altitude." If you take a sea-level map up the mountain, the route may be off.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Impact on pharmaceutical HVAC design:</p>
<ul>
<li><strong>High-altitude correction</strong>: at sites above about 600 m (such as Mexico City or Kunming), air density is lower, so a larger airflow is needed to achieve the same mass flow rate, and fan selection and duct sizing must be corrected</li>
<li><strong>Pressure differential management</strong>: the GMP cleanroom pressure differentials (such as 15 Pa) are gauge pressures, that is, differences relative to atmospheric pressure. Changes in barometric pressure itself (weather, season) do not affect GMP compliance assessment of the differential</li>
<li><strong>No scale on the chart</strong>: because the entire chart assumes a single barometric pressure, there is no pressure axis on it</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If your CDMO facility is on a plateau at 1,500 m altitude, what design error would result from using a standard sea-level psychrometric chart?</li>
<li>Do everyday fluctuations in barometric pressure (typhoons, weather fronts) affect cleanroom differential pressure readings? Why or why not?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.7 Specific Enthalpy -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-7">9.7 Specific Enthalpy</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Enthalpy</span> is a measure of both <span class="key-term">latent heat</span> (moisture) and <span class="key-term">sensible heat</span> (dry heat only). Enthalpy difference is used to quantify the total amount of heat energy (BTU or Joules) added to or removed from air in a given HVAC process. When air is hot or contains moisture, the enthalpy value is higher than air that is cold or contains lower quantities of moisture.</p>
<p><strong>Symbol:</strong> h</p>
<p><strong>Units:</strong> BTU/lb (kJ/kg) of air</p>
<p><strong>Example:</strong> 30.02 BTU/lb</p>
<p>Enthalpy is represented by <span class="key-term">slanted lines</span> that travel from top-left of the psychrometric chart (see Figure 9.6), extending downward to bottom-right of the psychrometric chart to the bottom axis, almost parallel to t<sub>WB</sub> lines.</p>
<p><strong>Figure 9.6: Enthalpy</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Enthalpy</h4>
<p><strong>Enthalpy (h)</strong> represents the "total energy content" of air, comprising two kinds of heat:</p>
<ul>
<li><strong>Sensible Heat</strong>: the heat carried by the air temperature. It can be "felt" with a thermometer</li>
<li><strong>Latent Heat</strong>: the heat carried by the water vapor in the air. A thermometer cannot measure it, but the water vapor does carry a large amount of energy (evaporating water absorbs 2,260 kJ/kg of latent heat)</li>
</ul>
<p>Enthalpy difference (Δh) is the core parameter for calculating cooling and heating loads in HVAC engineering.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Enthalpy is like your "total wealth," which includes cash (sensible heat, visible and tangible) and investments (latent heat, not visible in your wallet but definitely there). When you relocate (condition the air), what you must calculate is the change in "total wealth," not just the cash (temperature). For air at the same 30°C, moist air has far higher enthalpy than dry air, like two people with the same bank balance but completely different investment portfolios.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Core applications of enthalpy in HVAC design:</p>
<ul>
<li><strong>Cooling load calculation</strong>: Q<sub>total</sub> = m × Δh. This formula covers both sensible and latent heat and is the basis for chiller selection</li>
<li><strong>Energy-saving analysis</strong>: comparing the enthalpy of return air and outdoor air shows whether the outdoor air fraction should be increased (economizer mode). When outdoor air enthalpy is lower than return air enthalpy, increasing the outdoor air fraction saves cooling energy</li>
<li><strong>Relationship to wet-bulb temperature</strong>: enthalpy lines are almost parallel to wet-bulb lines. This is no coincidence, because both reflect the "total heat" state of the air</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>h = c_p × t_DB + W × (h_fg + c_pv × t_DB)

Simplified approximation (SI units):
h ≈ 1.006 × t_DB + W × (2,501 + 1.86 × t_DB) kJ/kg

where:
  t_DB = dry-bulb temperature (°C)
  W = humidity ratio (kg/kg dry air)
  2,501 kJ/kg = latent heat of vaporization of water at 0°C
  1.006 kJ/(kg·K) = specific heat of dry air
  1.86 kJ/(kg·K) = specific heat of water vapor

Example: t_DB = 22°C, W = 0.008 kg/kg
h ≈ 1.006×22 + 0.008×(2501+1.86×22)
  ≈ 22.13 + 0.008×2541.9
  ≈ 22.13 + 20.34
  ≈ 42.5 kJ/kg</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>On the psychrometric chart, enthalpy lines and wet-bulb lines are almost parallel. What does this mean physically?</li>
<li>Why is the cooling load in Taiwan especially large in summer? From the standpoint of enthalpy, what challenge does hot, humid outdoor air pose to the chiller?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.8 Specific Volume -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-8">9.8 Specific Volume</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Specific volume</span> is the amount of space 1 lb of air occupies at specific atmospheric conditions, expressed as cubic feet per pound of dry air. It is the inverse of density.</p>
<p>When a cubic foot of air is heated, it will expand to more than a cubic foot of space although its original weight will not change. A cubic foot of the heated air will weigh less than a cubic foot of the original air. Since the heated air weighs less than the original (now cooler) air, the heated air will "rise" higher and the cooler air will "sink" lower.</p>
<p>When working in altitudes above 2,000 feet (600 m), calculations should be adjusted for specific volume and density. With increasing elevations, the air becomes "thinner" so a <span class="key-term">greater volume of air needs to be moved</span> in order to move the required mass of air needed to meet design criteria.</p>
<p><strong>Symbol:</strong> v</p>
<p><strong>Units:</strong> ft³/lb (m³/kg) of dry air</p>
<p><strong>Example:</strong> 13.61 ft³/lb</p>
<p>Specific volume is represented as <span class="key-term">steep downward sloping lines</span> traveling from the top of the psychrometric chart, Figure 9.7 to the bottom axis.</p>
<p><strong>Figure 9.7: Specific Volume</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Specific Volume</h4>
<p><strong>Specific Volume (v)</strong> is the volume occupied by a unit mass of air, and is the reciprocal of density.</p>
<ul>
<li>Specific volume v = 1 / density ρ</li>
<li>Units: m³/kg (SI) or ft³/lb (IP)</li>
<li>Under standard conditions (20°C, 101.325 kPa), the specific volume of dry air is about 0.84 m³/kg</li>
</ul>
<p>Core principles:</p>
<ul>
<li><strong>Higher temperature</strong> → air expands → specific volume increases → density decreases → hot air rises</li>
<li><strong>Higher altitude</strong> → lower barometric pressure → air is "thinner" → specific volume is larger</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Specific volume is like the size of a balloon. The same balloon swells when heated (specific volume increases) and also swells when taken up a mountain (pressure drops). The mass of air inside has not changed, but it takes up more space. In HVAC design, what you need is the "weight of air" (mass flow rate), not the "volume of air." If the air expands, you need larger ducts and bigger fans to deliver the same "weight" of air.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Practical effects of specific volume on HVAC design:</p>
<ul>
<li><strong>High-altitude design correction</strong>: above about 600 m, air density drops noticeably. For example, at 2,000 m (such as Mexico City), air density is about 80% of that at sea level. Duct cross-sections and fan capacity must be increased by 20-25%</li>
<li><strong>Fan selection</strong>: fans are usually rated by volumetric flow (CMH or CFM), but HVAC design needs mass flow. Specific volume must be used for the conversion:<br/>
                mass flow = volumetric flow / specific volume</li>
<li><strong>Rising hot air effect</strong>: in tall buildings, temperature stratification (warmer above, cooler below) occurs because hot air has a larger specific volume and lower density and so rises. This affects the design of airflow patterns and temperature uniformity</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A CDMO plant is located at 1,800 m altitude. If the design documents specify an airflow of 10,000 CMH calculated for sea-level conditions, how much volumetric flow actually needs to be supplied to achieve the same mass flow?</li>
<li>Why are cleanroom supply outlets usually in the ceiling and return outlets near the floor? Explain from the standpoint of specific volume and density.</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.9 Humidity Ratio -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-9">9.9 Humidity Ratio or Specific Humidity</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Humidity ratio</span> is a measurement of the actual amount of water in the air and is independent of the air's temperature. It is measured in either lbs/lbs or in grains/lb dry air. The weight of the moisture in the air is compared to the weight of the air.</p>
<p><strong>Symbol:</strong> W</p>
<p><strong>Units:</strong> lbs of water vapor/lbs of dry air or grains/lb (kg<sub>WV</sub>/kg<sub>DA</sub> or grams water/kg dry air)</p>
<p><strong>Example:</strong> 85 grains/lb or 0.012 lb/lb or 12 g/kg</p>
<p>Humidity ratio can be read by tracing a horizontal line from an established condition on the psychrometric chart, Figure 9.8 to the charts right edge, where the scale indicates the weight of the moisture in mass/mass. If the scale is expressed in grains of moisture per pound (gr/lb) of air and there is a need to convert the scale to pounds of moisture per pound of air, divide the number of grains by 7,000. If the scale is expressed in pounds of moisture per pound of air and there is a need to convert the scale to grains of moisture per pound of air (or kg/kg), multiply the W number by 7,000.</p>
<p><strong>Figure 9.8: Humidity Ratio</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Humidity Ratio</h4>
<p><strong>Humidity Ratio (W)</strong> is the "absolute amount" of water vapor in the air: how many kilograms (or grams) of water vapor are contained per kilogram of dry air.</p>
<p>Key property: humidity ratio is <strong>independent of temperature</strong>. Whether you heat or cool the air (as long as there is no condensation), W does not change. This is completely different from RH, which changes with temperature.</p>
<p>Unit conversion (IP system):</p>
<ul>
<li>1 pound = 7,000 grains</li>
<li>85 grains/lb = 85 / 7,000 = 0.012 lb/lb</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>If RH is "how full the cup is," then humidity ratio is "the actual weight of water in the cup." No matter how large the cup is (how high the temperature), the weight of the water does not change. When you calculate the amount of dehumidification or humidification, you use the difference in humidity ratio (ΔW), not the difference in RH, because only humidity ratio represents the true "mass of moisture."</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Applications of humidity ratio in HVAC engineering:</p>
<ul>
<li><strong>Dehumidification calculation</strong>: condensate = airflow × ΔW. This is the basis for selecting cooling coils and sizing drains</li>
<li><strong>Humidifier selection</strong>: humidification load = airflow × ΔW. The steam output of a steam humidifier is calculated directly from the humidity ratio difference</li>
<li><strong>Reading it on the chart</strong>: draw a horizontal line from the state point to the right edge and read the value on the Y axis; that is the humidity ratio</li>
<li><strong>Relationship to dew point</strong>: humidity ratio and dew point correspond one to one. Knowing the humidity ratio gives the dew point, and vice versa</li>
</ul>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>Latent heat load:
Q_latent = m × h_fg × ΔW

where:
  m = air mass flow rate (kg/s)
  h_fg = latent heat of vaporization of water ≈ 2,501 kJ/kg (at 0°C)
  ΔW = humidity ratio difference (kg/kg)

Example: airflow 5 kg/s, dehumidified from W=0.012 to W=0.008
Q_latent = 5 × 2,501 × (0.012 - 0.008)
         = 5 × 2,501 × 0.004
         = 50 kW

Unit conversion:
  1 grain = 1/7000 lb = 0.0648 g
  85 grains/lb ÷ 7,000 = 0.012 lb/lb</pre>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why should the difference in humidity ratio (W), rather than the difference in relative humidity (RH), be used when calculating humidification or dehumidification loads?</li>
<li>If the outdoor condition is 35°C / 70% RH (W ≈ 25 g/kg) and the supply air target is 14°C / 95% RH (W ≈ 9.5 g/kg), how many grams of water must be removed per kilogram of air?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.10 Vapor Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-10">9.10 Vapor Pressure</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Water vapor pressure</span> is the pressure exerted by the water vapor molecules in the air/water mixture, the higher the specific humidity the higher the vapor pressure.</p>
<p><strong>Symbol:</strong> p<sub>WV</sub></p>
<p><strong>Units:</strong> inches Hg (Pa) or inches Hg</p>
<p><strong>Example:</strong> 0.5691 inch Hg</p>
<p>The vapor pressure scale is sometimes found on the right side of the psychrometric chart, Figure 9.9, increasing linearly from the bottom of chart to the top of chart.</p>
<p><strong>Figure 9.9: Vapor Pressure</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Vapor Pressure</h4>
<p><strong>Vapor Pressure (p<sub>WV</sub>)</strong> is the partial pressure exerted by water vapor molecules in the air. According to Dalton's law, barometric pressure is the sum of the partial pressures of all component gases: P<sub>BAR</sub> = p<sub>dry air</sub> + p<sub>WV</sub>.</p>
<p>Vapor pressure is proportional to humidity ratio (W): the more water vapor in the air, the greater the partial pressure. This parameter is the mathematical basis for calculating RH: RH = p<sub>WV</sub> / p<sub>WS</sub> (actual pressure / saturation pressure).</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Vapor pressure is like the "population density" of a room. The more people there are (the more water vapor molecules), the more crowded each person is (the higher the pressure). When the room is "full" (saturation vapor pressure), no more people can be squeezed in (water vapor begins to condense).</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<ul>
<li><strong>Relationship to RH</strong>: vapor pressure is the underlying physical quantity in the RH calculation. RH = (p<sub>WV</sub> / p<sub>WS</sub>) × 100%, where p<sub>WS</sub> is the saturation vapor pressure (a function of temperature only)</li>
<li><strong>Position on the chart</strong>: some psychrometric charts show a vapor pressure scale on the right-hand edge, increasing linearly from bottom to top</li>
<li><strong>Rarely used directly in practice</strong>: in day-to-day HVAC design, engineers seldom work with vapor pressure directly and use humidity ratio (W) or relative humidity (RH) instead. But understanding it helps you grasp the physical nature of RH</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you read a vapor pressure of 1.2 kPa on the right side of the psychrometric chart, and the saturation vapor pressure at that temperature is 2.4 kPa, what is the relative humidity?</li>
<li>Why are vapor pressure and humidity ratio almost linearly related? (Hint: think about Dalton's law of partial pressures.)</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.11 Eight Fundamental Vectors -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-11">9.11 Eight Fundamental Vectors</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>There are eight (8) <span class="key-term">fundamental vectors or processes</span> that can be represented on a psychrometric chart (see Figure 9.1).</p>
<ol>
<li><span class="key-term">Humidification</span></li>
<li><span class="key-term">Heating and Humidification</span></li>
<li><span class="key-term">Sensible Heating</span></li>
<li><span class="key-term">Chemical Dehumidification</span></li>
<li><span class="key-term">Dehumidification</span></li>
<li><span class="key-term">Sensible Cooling</span></li>
<li><span class="key-term">Cooling and Dehumidification</span></li>
<li><span class="key-term">Evaporative Cooling</span></li>
</ol>
<p><strong>Figure 9.10: Eight Fundamental Vectors</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: Eight Fundamental Vectors</h4>
<p>Every air-handling process on the psychrometric chart can be represented by a "vector" (a directional arrow). All possible HVAC processes can be broken down into the following eight fundamental directions:</p>
<ul>
<li><strong>1. Humidification</strong>: vertically upward. Only moisture is added; temperature is unchanged</li>
<li><strong>2. Heating + Humidification</strong>: toward the upper right. Temperature rises and moisture is added at the same time</li>
<li><strong>3. Sensible Heating</strong>: horizontally to the right. Only temperature rises; moisture content is unchanged</li>
<li><strong>4. Chemical Dehumidification</strong>: toward the lower right. A desiccant absorbs the moisture while the temperature rises slightly (heat of adsorption)</li>
<li><strong>5. Dehumidification</strong>: vertically downward. Only moisture is removed; temperature is unchanged</li>
<li><strong>6. Sensible Cooling</strong>: horizontally to the left. Only temperature falls; moisture content is unchanged</li>
<li><strong>7. Cooling + Dehumidification</strong>: toward the lower left. Temperature falls and moisture is removed at the same time. This is the most common summer air-conditioning process</li>
<li><strong>8. Evaporative Cooling</strong>: toward the upper left. Water evaporates and absorbs heat, lowering the temperature but adding moisture. It follows a line of constant enthalpy</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of these eight vectors as the "eight arrow keys on a remote control." The state of the air is the cursor position on the screen (temperature = X axis, humidity ratio = Y axis). Each time you press an arrow key, the cursor moves in the corresponding direction. HVAC system design is choosing the right "combination of key presses" to move the air from the outdoor state to the target state.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The vectors most commonly used in pharmaceutical HVAC:</p>
<ul>
<li><strong>Vector 7 (Cooling + Dehumidification)</strong>: the main summer process. The cooling coil cools the air below its dew point, lowering temperature and removing moisture at the same time</li>
<li><strong>Vector 3 (Sensible Heating)</strong>: reheat in winter or after dehumidification. When the supply air temperature is too low, a heating coil raises the temperature only, without adding moisture</li>
<li><strong>Vector 1 (Humidification)</strong>: needed when the air is dry in winter. Steam humidification is almost pure humidification (vertically upward)</li>
<li>An actual HVAC process is a combination of several vectors. For example, "cooling and dehumidification first (vector 7), then sensible heating (vector 3)" gives precise control of both temperature and humidity</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>A typical summer air-handling path in a CDMO aseptic filling room design:</p>
<ol>
<li>Outdoor air (35°C, 70% RH) → mixed with return air → mixed-air state point</li>
<li>Mixed air passes through the cooling coil → <strong>Vector 7</strong>: cooled and dehumidified to 12°C/95% RH</li>
<li>Temperature rises slightly after the fan → <strong>Vector 3</strong>: sensible heating of about 1-2°C</li>
<li>After entering the room, the air absorbs the heat load → <strong>Vector 3</strong>: sensible heating up to 22°C</li>
<li>Final target reached: 22°C / 45% RH</li>
</ol>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you need to condition air from 30°C / 60% RH to 22°C / 50% RH, which combination of vectors is needed?</li>
<li>Why does Evaporative Cooling move along a line of constant enthalpy? How does this relate to the working principle of a cooling tower?</li>
<li>Why does the vector for Chemical Dehumidification point toward the lower right? Why does the temperature rise during desiccant dehumidification?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 9.12 System Mapping -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-12">9.12 System Mapping</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The treatment of supply air to a room can be "<span class="key-term">mapped</span>" on a psychrometric chart. Each segment of the map represents a specific operation (e.g., heating, cooling) being performed on the air. See Figure 9.11.</p>
<p><span class="key-term">Room air and outdoor air are mixed</span> to create mixed air. The mixed air is then cooled to the dewpoint of the mixture (the line extending to the left) and with further cooling, the saturated mixture is dehumidified. The air then passes through the <span class="key-term">draw-through fan</span>, which adds sensible (dry) heat. As the air is introduced into the room, it is mixed with air heated by the room's heat sources to reach the desired temperature and humidity conditions.</p>
<p><strong>Figure 9.11: Typical HVAC Cooling/Dehumidification Process with a Draw-Through AHU</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concept: System Mapping</h4>
<p><strong>System Mapping</strong> means plotting, step by step on the psychrometric chart, the whole air-handling process of an AHU (Air Handling Unit). Each line segment represents one specific processing component (mixing, cooling, heating, humidification and so on), and the whole path is the complete journey of the air from "entering the AHU" to "being supplied to the room" and then "returning to the AHU."</p>
<p>The typical summer process described in Figure 9.11:</p>
<ol>
<li><strong>Mixing</strong>: return air (Room Air) and outdoor air (Outdoor Air) are mixed in the mixing section, and the state point falls on the line connecting the two</li>
<li><strong>Cooling to dew point (Sensible Cooling)</strong>: the mixed air is first cooled to its dew point. This segment moves horizontally to the left</li>
<li><strong>Cooling + Dehumidification</strong>: once the temperature is below the dew point, moisture begins to condense and the air moves down and to the left along the saturation line</li>
<li><strong>Fan Heat</strong>: the electrical energy consumed by a draw-through fan is converted to heat, raising the air temperature slightly. This is purely sensible heating, horizontally to the right</li>
<li><strong>Room Heat Gain</strong>: after entering the room, the air absorbs heat released by equipment, personnel and so on, finally reaching the room design condition</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>System mapping is like a navigation route on Google Maps. The starting point is the outdoor air state (where you set out from), the destination is the room design condition (where you are going), and each turn along the way is an air-handling component. You can choose different "routes" (different combinations of processes) to reach the same destination, but each route differs in "distance" (energy consumption) and "tolls" (equipment cost).</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The value of system mapping to CDMO engineers:</p>
<ul>
<li><strong>Basis for equipment selection</strong>: the "length" and "direction" of each segment on the chart correspond directly to the capacity required of that component. The enthalpy difference across the cooling section determines the cooling coil capacity, and the humidity ratio difference determines the condensate quantity</li>
<li><strong>Troubleshooting tool</strong>: when room temperature and humidity are out of specification, you can measure temperature and humidity at each stage of the AHU, plot the actual process path on the psychrometric chart, and compare it with the design path to quickly locate which component has a problem</li>
<li><strong>Energy efficiency optimization</strong>: by comparing different process paths, you can find the combination with the lowest energy consumption. For example, increasing the return air fraction lowers the enthalpy at the mixing point and so reduces the cooling load</li>
<li><strong>Draw-Through vs Blow-Through</strong>: in a draw-through AHU the fan is downstream of the cooling coil, so fan heat is added to air that has already been cooled. In a blow-through AHU the fan is upstream, so fan heat is removed by the cooling coil. The two configurations follow different paths on the psychrometric chart</li>
</ul>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO cleanroom AHU design example:</strong></p>
<p>Assume a Grade B aseptic filling room with a design condition of 22°C ± 2°C / 45% ± 10% RH, a summer outdoor condition of 35°C / 75% RH, and a return air fraction of 80%:</p>
<ol>
<li><strong>Mixing point</strong>: return air (22°C, 45% RH) at 80% + outdoor air (35°C, 75% RH) at 20% → about 24.6°C after mixing</li>
<li><strong>Cooling and dehumidification</strong>: the mixed air is cooled to 12°C, and the humidity ratio falls from about 10 g/kg to 8.5 g/kg</li>
<li><strong>Fan heat</strong>: about +1°C (13°C)</li>
<li><strong>Room heat gain</strong>: supply air at 13°C → return air at 22°C; the 9°C temperature difference carries away the room heat load</li>
</ol>
<p>This entire path can be fully plotted on the psychrometric chart, and the enthalpy difference and humidity ratio difference of each segment are the basis for calculating cooling capacity and dehumidification quantity.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If the return air fraction is changed from 80% to 60%, how does the mixing point move on the psychrometric chart? What is the effect on the cooling load?</li>
<li>The fan heat of a draw-through AHU is about 2-3°C. On the psychrometric chart, what is the direction of the "fan heat" vector? How would the path change if a blow-through configuration were used?</li>
<li>If the winter outdoor condition is 5°C / 60% RH, what processing path does the same cleanroom need? Which vectors are used?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li>The <strong>psychrometric chart</strong> is the core tool of the HVAC engineer, visualizing all thermodynamic properties of air. Mastering it means mastering the "language" of air-conditioning design</li>
<li><strong>Five measurable parameters</strong>: dry-bulb temperature (t<sub>DB</sub>), wet-bulb temperature (t<sub>WB</sub>), dew point temperature (t<sub>DP</sub>), relative humidity (RH) and barometric pressure (P<sub>BAR</sub>). Measuring any two is enough to find all the other parameters with the psychrometric chart</li>
<li><strong>Four calculable parameters</strong>: enthalpy (h), specific volume (v), humidity ratio (W) and vapor pressure (p<sub>WV</sub>). These are the calculation basis for AHU selection, duct design and energy analysis</li>
<li>The <strong>Eight Fundamental Vectors</strong> cover all possible air-handling directions. The ones most used in pharmaceutical environments are Cooling + Dehumidification (summer), Sensible Heating (reheat) and Humidification (winter)</li>
<li><strong>System mapping</strong> plots the complete AHU process on the psychrometric chart and is a powerful tool for equipment selection, troubleshooting and energy efficiency optimization</li>
<li>In a pharmaceutical CDMO environment, the application of the psychrometric chart bears directly on <strong>cleanroom temperature and humidity compliance, microbial control, product stability and energy cost</strong>, which are core elements of sterility assurance and commercial competitiveness</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 9: App 4: Risk Management ========== -->
    <section class="chapter-section" id="sec9">
        <div class="chapter-divider">
            <div class="chapter-badge">9</div>
            <div class="chapter-info">
                <h2>Chapter 9: App 4: Risk Management</h2>
                <p>p209-p216</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p209 - p216</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the systematic approach to Risk Management and master the complete process of identifying, assessing, controlling and monitoring risk</li>
<li>Master the two core principles of ICH Q9 Quality Risk Management and how they apply to pharmaceutical HVAC systems</li>
<li>Learn to distinguish precisely between key terms such as Harm, Hazard, Risk and Severity</li>
<li>Become familiar with the three-question framework of Risk Assessment: What might go wrong? What is the likelihood? What are the consequences?</li>
<li>Understand Risk Control strategies, including the decision logic behind Risk Reduction and Risk Acceptance</li>
<li>Master the practical use of quality risk management tools such as FMEA, RCM, RCFA and PdM in maintenance management</li>
<li>Understand the role of Risk Communication and Risk Review in continual improvement</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- 10 Introduction - Science-Based Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10">10 Appendix 4 – Science-Based Quality Risk Management</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Risk management</span> is a systematic application of management policies, procedures, and practices to the task of identifying, assessing, controlling, and monitoring risks. It is typically an iterative process.</p>
<p>Risk management should be based on good science and product and process understanding, e.g., an understanding of <span class="key-term">CQAs</span>, which is based upon and ultimately traceable back to the relevant regulatory submission.</p>
<p>Qualitative or quantitative techniques may be used. The focus should be on the risk posed to <span class="key-term">patient safety</span> and <span class="key-term">product quality</span>.</p>
<p>Risk management should reduce risks to an acceptable level. Complete elimination of risk is neither practical nor necessary.</p>
<p>For a given organization, a framework for making risk management decisions should be defined to ensure consistency of application across functions. Such a framework is most effectively implemented when it is incorporated into the overall <span class="key-term">Quality Management System</span>.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Risk Management</h4>
<p><strong>Risk Management</strong> is the systematic application of management policies, procedures and practices to the tasks of identifying, assessing, controlling and monitoring risk. It is not a one-time activity but an <strong>iterative</strong> cycle: the risk assessment must be updated continuously as new information emerges or conditions change.</p>
<p>The core message of this appendix is very clear:</p>
<ul>
<li><strong>Science-driven</strong>: risk management must be built on a deep understanding of the product and process, especially the CQAs (Critical Quality Attributes)</li>
<li><strong>Patient first</strong>: the ultimate focus of every risk assessment is patient safety and product quality</li>
<li><strong>Pragmatic</strong>: the goal is to reduce risk to an "acceptable level", not to pursue zero risk, which is neither possible nor necessary in practice</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Risk management is like the safety systems in a car. You can never completely eliminate the risk of a traffic accident (zero risk is impossible), but you can bring it down to an acceptable level through systematic measures: seat belts (basic protection), ABS brakes (automatic detection and response), regular servicing (preventive maintenance) and obeying traffic rules (SOPs). Each measure corresponds to one step in the risk management process.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The source text stresses that the risk management framework should be integrated into the overall <strong>Quality Management System</strong> rather than operate in isolation. This means:</p>
<ul>
<li>Risk assessment results should be linked to change management, deviation handling and the CAPA system</li>
<li>All departments should use a consistent risk assessment methodology and consistent decision criteria</li>
<li>In a CDMO environment, this is particularly important for ensuring consistent quality across different clients' products</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.1 ICH Q9 Quality Risk Management Approach -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-1">10.1 ICH Q9 Quality Risk Management Approach</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The <span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span> guideline <span class="key-term">ICH Q9</span> (Reference 1, Appendix 12) describes a systematic approach to quality risk management. ICH Q9 is used as the basis of the Quality Risk Management approach described in the Guide.</p>
<p>ICH Q9 defines two primary principles of quality risk management:</p>
<p>The evaluation of the risk to quality should be based on <span class="key-term">scientific knowledge</span> and ultimately, link to the protection of the patient.</p>
<p>The level of effort, formality, and documentation of the quality risk management process should be <span class="key-term">commensurate with the level of risk</span>.</p>
<p>ICH Q9 is intended for general application within the pharmaceutical industry.</p>
<p>This Guide uses the following key terms taken from ICH Q9.</p>
<p><strong>Harm:</strong> damage to health, including the damage that can occur from loss of product quality or availability.</p>
<p><strong>Hazard:</strong> the potential source of harm.</p>
<p><strong>Risk:</strong> the combination of the probability of occurrence of harm and the severity of that harm.</p>
<p><strong>Severity:</strong> a measure of the possible consequences of a hazard.</p>
<p>This Guide applies the general principles of ICH Q9 to describe a general process for quality risk management consisting of the following elements:</p>
<ul>
<li>Risk Assessment</li>
<li>Risk Identification</li>
<li>Risk Analysis</li>
<li>Risk Evaluation</li>
<li>Risk Control</li>
<li>Risk Reduction</li>
<li>Risk Acceptance</li>
<li>Risk Communication</li>
<li>Risk Review</li>
</ul>
<p>The process is described in more detail in the following sections.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Two Principles of ICH Q9</h4>
<p><strong>ICH Q9 (Quality Risk Management guideline)</strong> is the international framework for risk management in the pharmaceutical industry. Its two principles are very important:</p>
<ol>
<li><strong>Scientific basis</strong>: risk assessment must be based on scientific knowledge, and its ultimate purpose is to protect the patient. Risk judgments cannot rest on "feeling" or "experience" alone; they need data to support them</li>
<li><strong>Commensurate effort</strong>: the effort, formality and documentation should be commensurate with the level of risk. A low-risk matter does not need a hundred-page report, while a high-risk matter needs rigorous assessment and control measures</li>
</ol>
</div>
<div class="concept-box">
<h4>Terminology: Harm vs Hazard vs Risk vs Severity</h4>
<p>These four terms are easily confused. An HVAC example makes them clear:</p>
<ul>
<li><strong>Hazard</strong>: a damaged HEPA filter, which is a "potential" source of harm</li>
<li><strong>Harm</strong>: particulate contamination that renders the product non-conforming or damages patient health, which is the "actual" damage</li>
<li><strong>Risk</strong>: the "probability of occurrence" of HEPA damage × the "severity" of the resulting product contamination, i.e. the combination of probability and severity</li>
<li><strong>Severity</strong>: if the HEPA filter really fails, how serious are the consequences? This is the yardstick for measuring consequences</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine you are assessing the risk posed by an old tree near your home:</p>
<ul>
<li><strong>Hazard</strong> = the old tree might fall (the source of harm)</li>
<li><strong>Harm</strong> = damage to the house or injury to people (the actual harm)</li>
<li><strong>Severity</strong> = how serious is the harm? Hitting the garden versus hitting the bedroom gives completely different consequences</li>
<li><strong>Risk</strong> = the "probability" of falling × the "severity" of the damage it causes</li>
</ul>
<p>If the tree is healthy and far from the house, the overall risk may be acceptable even though the severity is high, because the probability is extremely low.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The nine elements listed in the source text make up the complete risk management process. In CDMO practice they usually correspond to the following:</p>
<ul>
<li><strong>Risk Assessment</strong> = includes three sub-steps: identification, analysis and evaluation</li>
<li><strong>Risk Control</strong> = includes two decision paths: reduction and acceptance</li>
<li><strong>Risk Communication</strong> = information sharing across departments</li>
<li><strong>Risk Review</strong> = ongoing monitoring and updating</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.2 Overview of the Quality Risk Management Process -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-2">10.2 Overview of the Quality Risk Management Process</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Quality risk management</span> is a systematic process for the assessment, control, communication, and review of risks to the quality of the drug (medicinal) product across the <span class="key-term">product lifecycle</span>.</p>
<p>A model for quality risk management is outlined in Figure 10.1, which is taken from ICH Q9.</p>
<p>The emphasis on each component of the framework might differ from case to case, but a robust process will incorporate consideration of all the elements at a level of detail that is <span class="key-term">commensurate with the specific risk</span>.</p>
<p><em>Figure 10.1: Overview of a Typical Quality Risk Management Process – from ICH Q9</em></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Risk Management Across the Product Lifecycle</h4>
<p>Quality risk management covers the <strong>entire product lifecycle</strong>, from development and technology transfer through commercial manufacturing to product discontinuation. This means:</p>
<ul>
<li><strong>Design stage</strong>: identify the risks that the HVAC system design may introduce (such as airflow direction and pressure differential settings)</li>
<li><strong>Validation stage</strong>: assess whether installation and operational qualification adequately verify the risk control measures</li>
<li><strong>Routine production</strong>: continuously monitor environmental parameters to confirm that the risk controls remain effective</li>
<li><strong>Change management</strong>: any system change requires the risk to be reassessed</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The ICH Q9 risk management process is like a "risk management GPS". It has three core functions:</p>
<ol>
<li><strong>Positioning (Assessment)</strong>: where are you? How big is the risk?</li>
<li><strong>Navigation (Control)</strong>: where should you go? How do you reduce the risk?</li>
<li><strong>Real-time update (Review)</strong>: have road conditions changed? Does the route need re-planning?</li>
</ol>
<p>"Commensurate with the specific risk" is like a GPS adjusting its guidance to road conditions: on a motorway it does not need to remind you of a turn every 50 metres, but on complicated city streets more frequent guidance may be needed.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>Figure 10.1 is the classic ICH Q9 flow chart (cited here in text form). In practice, this flow chart is usually turned into an internal company SOP and integrated into the quality management system. A CDMO should make sure the risk management process for every client product follows this framework, although the depth of the assessment can be adjusted to the product risk level.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.3 Initiating Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-3">10.3 Initiating Quality Risk Management</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Quality risk management should include systematic processes designed to coordinate, facilitate, and improve <span class="key-term">science-based decision making</span> with respect to risk.</p>
<p>The following steps should be considered when initiating and planning a quality risk management process:</p>
<ul>
<li>Define the problem and/or risk question, including pertinent assumptions.</li>
<li>Identify the potential for risk.</li>
<li>Assemble background information and/or data on the potential hazard, harm, or human health impact relevant to the risk assessment.</li>
<li>Identify a leader and necessary resources.</li>
<li>Specify a timeline, deliverables, and appropriate level of decision making for the risk management process.</li>
</ul>
<p>Determining the risks associated with maintenance requires a common and shared understanding of factors such as:</p>
<ul>
<li>impact of <span class="key-term">operational tolerances</span> on patient safety and product quality</li>
<li>impact of design of facilities and equipment on maintenance activities</li>
<li>impact of methods and materials used during maintenance activities</li>
<li>maintenance programs and maintenance plans</li>
<li>training</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Five Steps to Initiate Risk Management</h4>
<p>Risk management is not something done "whenever it comes to mind". The source text provides structured steps for initiating it:</p>
<ol>
<li><strong>Define the problem</strong>: clearly define which risk is to be assessed (for example, "the impact of an AHU failure on the cleanroom environment")</li>
<li><strong>Identify the potential for risk</strong>: what could go wrong?</li>
<li><strong>Gather background information</strong>: historical data, theoretical analysis, expert opinion</li>
<li><strong>Assign a leader and resources</strong>: who will lead? Which departments need to take part?</li>
<li><strong>Set a timeline and deliverables</strong>: when will it be completed? What documents will be produced?</li>
</ol>
</div>
<div class="concept-box application">
<h4>Application</h4>
<p><strong>Examples of maintenance-related risk assessment:</strong></p>
<p>The source text specifically highlights risk factors related to maintenance activities. In CDMO HVAC maintenance, these factors show up as follows:</p>
<ul>
<li><strong>Operational tolerances</strong>: is a pressure differential deviation of ±5 Pa from the set point still acceptable? How large a temperature deviation will affect product quality?</li>
<li><strong>Impact of facility design on maintenance</strong>: is the AHU installed where it can be serviced easily? Does the HEPA installation method allow replacement without interrupting production?</li>
<li><strong>Impact of maintenance materials</strong>: are the lubricants food grade? Have spare parts been confirmed for material compatibility?</li>
<li><strong>Personnel training</strong>: have maintenance technicians received GMP training? Do they understand cleanroom behavior rules?</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you were to initiate a risk assessment for an AHU serving a Grade B area in a CDMO, how would you define the "problem/risk question"? Which key assumptions would you list?</li>
<li>Which departments should be represented on your risk assessment team, and why?</li>
<li>What specific risk scenarios arise from the "impact of maintenance materials and methods" in an aseptic filling environment?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.4 Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-4">10.4 Risk Assessment</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Risk assessment</span> consists of the identification of hazards and the analysis and evaluation of risks associated with exposure to those hazards, and consists of identification, analysis, and evaluation activities.</p>
<p>Risk assessment addresses the following questions:</p>
<ul>
<li>What might go wrong?</li>
<li>What is the likelihood (probability) it will go wrong?</li>
<li>What are the consequences (severity)?</li>
</ul>
<p><span class="key-term">Risk identification</span> is a systematic use of information to identify hazards referring to the risk question or problem description. Information can include historical data, theoretical analysis, informed opinions, and the concerns of stakeholders. Risk identification addresses "What might go wrong?" including identifying the possible consequences. This provides the basis for further steps in the quality risk management process.</p>
<p>Examples of CGMP risks include:</p>
<ul>
<li>contamination of product caused by maintenance practices, e.g., use of inappropriate spare parts that contaminate product</li>
<li>facilities or equipment design that does not facilitate appropriate levels of maintenance</li>
<li>lack of CGMP training for maintenance technicians</li>
<li>maintenance activities causes (critical) equipment to be (unknown to production) out of service</li>
</ul>
<p>Systems or equipment that may impact product quality or patient safety (CGMP systems or equipment) should be identified as part of the <span class="key-term">commissioning</span> process.</p>
<p><span class="key-term">Risk analysis</span> is the estimation of the risk associated with the identified hazards. It is the qualitative or quantitative process of linking the likelihood of occurrence and severity of harms. The ability to detect the harm also should be considered in the estimation of risk.</p>
<p><span class="key-term">Risk evaluation</span> compares the identified and analyzed risk against given risk criteria. Risk evaluations consider the strength of evidence for all three of the fundamental questions.</p>
<p>Typically, the outcome of the risk assessment will be expressed using qualitative descriptors, such as "high," "medium," or "low." These terms and how they are used should be defined in as much detail as possible.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Three Questions of Risk Assessment</h4>
<p>The essence of risk assessment can be distilled into three simple but profound questions:</p>
<ol>
<li><strong>What might go wrong?</strong> → Risk Identification</li>
<li><strong>What is the likelihood?</strong> → Risk Analysis</li>
<li><strong>What are the consequences?</strong> → Risk Evaluation</li>
</ol>
<p>These three questions correspond to the three sub-steps of risk assessment: identification → analysis → evaluation.</p>
</div>
<div class="concept-box">
<h4>Terminology: Risk Identification vs Analysis vs Evaluation</h4>
<ul>
<li><strong>Risk Identification</strong>: find all possible hazards, the "inventory" stage. Use methods such as historical data, theoretical analysis and expert opinion</li>
<li><strong>Risk Analysis</strong>: assess the probability of occurrence and the severity of each hazard, the "quantification" stage. Note that the source text specifically mentions that <strong>detectability</strong> should also be considered, which is the D value in FMEA</li>
<li><strong>Risk Evaluation</strong>: compare the analysis results against risk criteria, the "decision" stage. The result is usually expressed as "high/medium/low"</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The four CGMP risk examples listed in the source text</strong> are all directly related to maintenance activities, which reflects this guide's (the HVAC Good Practice Guide) emphasis on the risks of equipment maintenance:</p>
<ul>
<li><strong>Contamination from improper spare parts</strong>: for example, using bearings with an incompatible lubricant, causing particulate or chemical contamination</li>
<li><strong>Design that hinders maintenance</strong>: AHU panels that cannot be opened, or a HEPA filter located too high to reach</li>
<li><strong>Inadequate training</strong>: maintenance personnel entering the cleanroom without understanding gowning procedures</li>
<li><strong>Unknown equipment shutdown</strong>: the maintenance department shuts equipment down without notifying production, so production continues without environmental control</li>
</ul>
<p>The last point is especially dangerous in a CDMO: if maintenance turns off pressure differential control without production knowing, an entire batch of product may have to be scrapped.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>The source text says risk analysis should consider "detectability". In an HVAC system, which risks are "high severity but low detectability"? How should this type of risk be managed?</li>
<li>Risk evaluation results are expressed as "high/medium/low". How does your company define these three levels? What follow-up actions does each level trigger?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box application">
<h4>Application</h4>
<p><strong>Specific examples of HVAC risk assessment:</strong></p>
</div>
<!-- ============================================================ -->
<!-- 10.5 Risk Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-5">10.5 Risk Control</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Risk control</span> includes decision making either to reduce risks or accept them, or both. The purpose of risk control is to reduce the risk to an acceptable level. The amount of effort applied to risk control should be proportional to the significance of the risk.</p>
<p>Risk control addresses the following questions:</p>
<ul>
<li>Is the risk above an acceptable level?</li>
<li>What can be done to reduce or eliminate risks?</li>
<li>What is the appropriate balance among benefits, risks, and resources?</li>
<li>Are new risks introduced as a result of the identified risks being controlled?</li>
</ul>
<p><span class="key-term">Risk reduction</span> focuses on processes for mitigation or avoidance of quality risk when it exceeds a specified (acceptable) level. Risk reduction might include actions taken to mitigate the severity and probability of harm. Processes that improve the <span class="key-term">detectability</span> of hazards and quality risks also might be used as part of a risk control strategy. The use of <span class="key-term">PdM</span> technologies can increase the detectability of an equipment failure and might be implemented where the associated risk warrants such an approach.</p>
<p>The implementation of risk reduction measures can introduce new risks into the system or increase the significance of other existing risks. For example, frequent maintenance on equipment increases the probability of error in disassembly or reassembly. Hence, the results of risk assessment should be revisited to identify and evaluate any possible change in risk after implementing a risk reduction process.</p>
<p><span class="key-term">Risk acceptance</span> is a decision to accept risk. Risk acceptance can be a formal decision to accept the residual risk or it can be a passive decision in which residual risks are not specified.</p>
<p>For some types of harms, even the best quality risk management practices might not entirely eliminate risk. In these circumstances, it might be agreed that an appropriate quality risk management strategy has been applied and that quality risk is reduced to a specified (acceptable) level. This (specified) acceptable level will depend on many parameters and should be decided on a case-by-case basis.</p>
<p>Procedural and technical controls available to reduce risks to an acceptable level include:</p>
<ul>
<li>Establishing a <span class="key-term">Maintenance Program</span>, including:
                <ul>
<li>system inventory and risk assessments</li>
<li>maintenance plans</li>
<li>change management</li>
<li>clearly defined roles and responsibilities</li>
<li>documentation requirements</li>
<li>spare parts</li>
<li>training</li>
</ul>
</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Decision Logic of Risk Control</h4>
<p>Risk control is essentially a <strong>decision-making process</strong> that needs to answer four key questions:</p>
<ol>
<li><strong>Does the risk exceed the acceptable level?</strong> If not, no additional action is needed</li>
<li><strong>What can be done to reduce the risk?</strong> Identify feasible control measures</li>
<li><strong>Is there a balance between benefits, risks and resources?</strong> Putting too many resources into low-risk items is wasteful</li>
<li><strong>Does the control measure introduce new risks?</strong> This point is especially easy to overlook</li>
</ol>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>"Control measures introducing new risks" is the most important insight in this section.</strong></p>
<p>The source text gives a very practical example: frequent maintenance of equipment reduces the risk of failure, but every disassembly and reassembly increases the probability of human error. In an HVAC system this shows up as follows:</p>
<ul>
<li>Frequent HEPA filter replacement → each replacement carries a risk of improper installation and leakage</li>
<li>Frequent sensor calibration → each removal and refitting may affect sensor accuracy</li>
<li>Frequent duct cleaning → the cleaning process itself may generate particulate contamination</li>
</ul>
<p>Therefore, once risk reduction measures have been implemented, the overall risk status must be <strong>reassessed</strong>.</p>
</div>
<div class="concept-box">
<h4>Terminology: Risk Reduction vs Risk Acceptance</h4>
<ul>
<li><strong>Risk Reduction</strong>: actively take measures to reduce the probability or severity of the risk. The source text specifically mentions that <strong>PdM (Predictive Maintenance)</strong> can improve detectability, for example using vibration monitoring to detect fan bearing wear early and replace the bearing before it fails</li>
<li><strong>Risk Acceptance</strong>: formally accepting the residual risk after reasonable control measures have been taken. This can be an explicit decision (documented residual risk acceptance) or an implicit one (residual risk not specifically designated)</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Risk control is like managing fire safety in a large building:</p>
<ul>
<li><strong>Risk Reduction</strong>: install sprinklers, smoke detectors and fire doors to reduce the probability and severity of a fire</li>
<li><strong>Introduction of new risk</strong>: if the sprinkler system is triggered by mistake, it causes water damage instead, so the control measure itself brings a new risk</li>
<li><strong>Risk Acceptance</strong>: even with all the protection in place, a small fire risk remains, and this is the "acceptable residual risk"</li>
<li><strong>Commensurate effort</strong>: high floors need stricter fire protection measures, and a storeroom does not need the same level as an operating theatre</li>
</ul>
</div>
<div class="concept-box application">
<h4>Application</h4>
<p><strong>The Maintenance Program is the core tool of risk control.</strong> The seven elements listed in the source text make up a complete framework for managing maintenance risk:</p>
<ul>
<li><strong>System inventory and risk assessment</strong>: list all CGMP-relevant HVAC equipment and classify it by risk level</li>
<li><strong>Maintenance plan</strong>: set preventive/predictive maintenance frequencies based on risk level</li>
<li><strong>Change management</strong>: any change to maintenance methods or materials must go through risk assessment</li>
<li><strong>Roles and responsibilities</strong>: clearly define the responsibilities of the maintenance, production and quality departments</li>
<li><strong>Documentation requirements</strong>: the scope and retention period of maintenance records</li>
<li><strong>Spare parts management</strong>: critical spare parts stock levels and confirmation of material compliance</li>
<li><strong>Training</strong>: GMP awareness training, equipment operation training and cleanroom behavior rules</li>
</ul>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.6 Risk Communication -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-6">10.6 Risk Communication</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Risk communication</span> is the sharing of information about risk and risk management between the decision makers and others. Parties can communicate at any stage of the risk management process.</p>
<p>The output and result of the quality risk management process should be appropriately documented, and communicated, e.g., to regulators, to the patient, within a company.</p>
<p>The relationship between the <span class="key-term">Maintenance Unit</span> and <span class="key-term">Operations</span> should be a partnership with mutual accountability for asset care. Each department should communicate with the other to ensure errors are avoided. For example, operating departments need to provide detailed information about equipment when in need of repair rather than indicating "it is not working." Similarly, the Maintenance Unit should inform the operating department that they can resume use of the asset following completion of a repair to avoid partially repaired equipment from being placed into service.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Maintenance-Production Partnership</h4>
<p>The core message of this section is that the maintenance and production departments should build a <strong>partnership</strong> rather than an upstream/downstream "customer-supplier" relationship. The source text gives two very practical examples of communication failure:</p>
<ul>
<li><strong>Insufficient communication from production</strong>: only saying "the machine is broken", without giving detailed information such as the specific symptoms of the equipment, when the abnormality occurred and the operating conditions</li>
<li><strong>Insufficient communication from maintenance</strong>: not telling production after a repair, so equipment that has not been fully repaired is put back into use</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine going to see a doctor and only saying "I don't feel well", without saying where it hurts, when it started or what the symptoms are; the doctor can hardly make a correct diagnosis. Likewise, a maintenance technician needs a detailed "description of symptoms" from the operator in order to troubleshoot effectively. Conversely, if the doctor finishes treatment and leaves without telling you, you will not know whether you can resume normal activity; completion of maintenance must be clearly communicated to production.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>"Partially repaired equipment being placed into service" is a major risk in a GMP environment.</strong></p>
<p>In a CDMO HVAC system, such scenarios may include:</p>
<ul>
<li>An AHU repair restores only part of the function (airflow is normal but temperature control is not calibrated), and production starts using it without knowing</li>
<li>After a pressure differential sensor is replaced, calibration is not yet complete, but the room has already been "released" for production</li>
<li>The integrity test after HEPA replacement has not been completed, but the maintenance technician forgot to note this on the work order</li>
</ul>
<p>Solution: establish a clear <strong>equipment release</strong> process, so that after maintenance the equipment can be returned to use only after sign-off by quality or production release personnel.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What mechanism does your CDMO currently have to ensure real-time communication between the maintenance and production departments? If there is none, what system would you recommend?</li>
<li>The source text says that risk management outcomes should be communicated to regulatory authorities, patients and within the company. For routine HVAC maintenance risk management, what does each of these three types of communication contain?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.7 Risk Review -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-7">10.7 Risk Review</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><span class="key-term">Risk management</span> should be an ongoing part of the quality management process. A mechanism to review or monitor events should be implemented.</p>
<p>The output and results of the risk management process should be reviewed to take into account new knowledge and experience. Once a quality risk management process has been initiated, that process should continue to be utilized for events that might impact the original quality risk management decision, whether these events are planned (e.g., results of product review, inspections, audits, <span class="key-term">change control</span>) or unplanned (e.g., root cause from failure investigations, recall).</p>
<p>Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Risk Management Is an Ongoing Activity</h4>
<p>This section stresses that risk management is not a project that ends once it is done, but <strong>an ongoing part</strong> of the quality management system. The triggers for risk review fall into two categories:</p>
<ul>
<li><strong>Planned Events</strong>：
                    <ul>
<li>Annual Product Review</li>
<li>Results of regulatory inspections</li>
<li>Internal/external audit findings</li>
<li>Change Control: any system change should trigger a reassessment of risk</li>
</ul>
</li>
<li><strong>Unplanned Events</strong>：
                    <ul>
<li>Root Cause Analysis of failure investigations</li>
<li>Product recall</li>
<li>Deviations and CAPA</li>
</ul>
</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The last sentence of the source text, "Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks", is the core spirit of continual quality improvement. In an HVAC system, this means:</p>
<ul>
<li><strong>Trend analysis</strong>: regularly analyze trends in environmental monitoring data; for example, a gradual rise in particle counts in a room may suggest declining HEPA filter efficiency</li>
<li><strong>Retrospective review of maintenance records</strong>: analyze the correlation between maintenance frequency and equipment failures to optimize the preventive maintenance schedule</li>
<li><strong>Deviation pattern recognition</strong>: if a certain type of deviation recurs, reassess whether the related risk control measures are sufficient</li>
</ul>
</div>
<div class="concept-box application">
<h4>Application</h4>
<p><strong>Suggested annual process for HVAC risk review:</strong></p>
<ol>
<li>Compile the HVAC-related deviations, CAPAs and change control records from the past year</li>
<li>Analyze environmental monitoring data trends (particles, temperature and humidity, pressure differential, microbiology)</li>
<li>Review maintenance records (preventive maintenance completion rate, number of unplanned repairs, spare parts usage)</li>
<li>Update the risk assessment: are there new risks to add? Are the existing control measures still effective?</li>
<li>Feed the review results into next year's maintenance plan and budget planning</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 10.8 Quality Risk Management Tools -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-8">10.8 Quality Risk Management Tools</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>No one tool or set of tools is applicable to every situation in which a quality risk management process as described is applied. ICH Q9 provides a general overview of and references for some of the primary tools used in quality risk management by industry and regulators:</p>
<ul>
<li><span class="key-term">Predictive Maintenance (PdM)</span></li>
<li><span class="key-term">Reliability Centered Maintenance (RCM)</span> Analysis</li>
<li><span class="key-term">Failure Modes and Effects Analysis (FMEA)</span></li>
<li><span class="key-term">Root Cause Failure Analysis (RCFA)</span></li>
</ul>
<p>Typically, the Maintenance Unit is involved in these types of processes and analysis.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: The Four Risk Management Tools</h4>
<p>The four tools listed in the source text each suit different application scenarios:</p>
<ul>
<li><strong>PdM (Predictive Maintenance)</strong>: uses sensor data (vibration, temperature, current, etc.) to predict when equipment is likely to fail, so that maintenance can be done before failure. It suits <strong>high-value, high-risk</strong> equipment such as AHU fans and chiller compressors</li>
<li><strong>RCM (Reliability Centered Maintenance)</strong>: systematically analyzes equipment functions, failure modes and consequences to define the most cost-effective maintenance strategy. RCM helps decide <strong>which equipment needs which level of maintenance</strong></li>
<li><strong>FMEA (Failure Modes and Effects Analysis)</strong>: systematically lists all possible failure modes, assesses the severity (S), occurrence (O) and detectability (D) of each, and calculates the RPN (Risk Priority Number = S × O × D). This is the <strong>most commonly used</strong> risk assessment tool in the pharmaceutical industry</li>
<li><strong>RCFA (Root Cause Failure Analysis)</strong>: after an equipment failure, systematically traces the root cause. Common methods include fishbone diagrams, 5 Whys and fault tree analysis</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>These four tools are like different functions in the healthcare system:</p>
<ul>
<li><strong>PdM</strong> = health check-up (regularly monitor indicators and find problems early)</li>
<li><strong>RCM</strong> = health management planning (draw up a personalized health plan based on your health risk factors)</li>
<li><strong>FMEA</strong> = preventive risk assessment (list every illness that could occur, assess severity and probability, and prepare prevention in advance)</li>
<li><strong>RCFA</strong> = diagnosis of illness (after falling ill, find the real cause rather than just treating symptoms)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>The source text stresses that "no single tool is suitable for all situations", which means a CDMO should build a <strong>toolbox</strong> and choose the most suitable tool for each situation. In practice:</p>
<ul>
<li>New system design/change → use <strong>FMEA</strong> first</li>
<li>Investigation after an equipment failure → use <strong>RCFA</strong></li>
<li>Defining a long-term maintenance strategy → use <strong>RCM</strong></li>
<li>Routine monitoring of high-value critical equipment → introduce <strong>PdM</strong></li>
</ul>
<p>The maintenance department is usually the main user of these tools, but the quality and engineering departments should also take part to ensure the risk assessment covers the GMP perspective.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which risk management tools does your CDMO currently use? Are there gaps in the toolset, for example is there any PdM capability?</li>
<li>If you were to carry out an FMEA for a newly installed AHU, which main failure modes would you list? Roughly what would the S, O and D be for each mode?</li>
<li>An RCM analysis may recommend a "run-to-failure" strategy for some HVAC components that are not GMP-critical. Which components do you think can be treated this way, and which absolutely cannot?</li>
</ol>
</div>
</div>
</div>
<div class="concept-box application">
<h4>Application</h4>
<p><strong>Examples of how each tool is applied in HVAC systems:</strong></p>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Risk Management</strong> is a systematic, iterative process of identifying, assessing, controlling and monitoring risk; the goal is to reduce risk to an acceptable level, not to pursue zero risk</li>
<li><strong>ICH Q9</strong> provides the international framework for pharmaceutical quality risk management, with two principles: based on scientific knowledge, and commensurate with the level of risk</li>
<li><strong>The four key terms</strong> must be distinguished precisely: Hazard (source of harm) → Harm, Risk = Probability × Severity, Severity (measure of consequences)</li>
<li><strong>The three steps of Risk Assessment</strong>: Identification (find the problems) → Analysis (assess probability and severity) → Evaluation (compare against criteria to determine the level)</li>
<li><strong>The key insight of Risk Control</strong>: control measures can themselves introduce new risks (for example, frequent maintenance increases the probability of human error), so they must be reassessed after implementation</li>
<li><strong>Risk Communication</strong> emphasizes the partnership between maintenance and production: equipment repair requests must give detailed information, and completion of repairs must be clearly communicated to production before the equipment returns to use</li>
<li><strong>Risk Review</strong> is an ongoing activity: both planned events (audits, change control) and unplanned events (failure investigations, recalls) should trigger risk reassessment</li>
<li><strong>The four tools</strong> each have their strengths: PdM (predictive monitoring), RCM (maintenance strategy planning), FMEA (systematic preventive risk assessment), RCFA (failure root cause analysis); choose the tool that suits the situation</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 10: App 5–8: Risk & Qualification Examples ========== -->
    <section class="chapter-section" id="sec10">
        <div class="chapter-divider">
            <div class="chapter-badge">10</div>
            <div class="chapter-info">
                <h2>Chapter 10: App 5–8: Risk & Qualification Examples</h2>
                <p>p217-p232</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p217 - p232</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the five elements of an HVAC risk assessment: risk description, probability, impact, detectability, and mitigation</li>
<li>Grasp the HVAC risk scenarios and countermeasures for different space types (classified spaces, pressure-controlled spaces, multi-product facilities)</li>
<li>Recognize the impact relationships between critical HVAC parameters and components, and distinguish direct from indirect impact</li>
<li>Understand ISO 14644-3 as a cleanroom verification document, including its test methods and pharmaceutical applications</li>
<li>Grasp science- and risk-based specification and verification methods, including the ASTM E2500 framework</li>
<li>Understand the structure and content of a Verification Report, and build an end-to-end qualification mindset from design to release</li>
</ul>
</div>
<!-- ============================================================= -->
<!-- APPENDIX 5: HVAC RISK ASSESSMENT EXAMPLES -->
<!-- ============================================================= -->
<div class="section-title"><strong>11 Appendix 5 – HVAC Risk Assessment Examples</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>11.1 Examples – Risk Assessment for HVAC</h3>
<p>These examples describe an approach to <span class="key-term">risk assessment</span> and countermeasures for HVAC systems serving product handling spaces.</p>
<p>To perform a successful risk evaluation, the SME should consider:</p>
<ul>
<li><span class="key-term">risk description</span></li>
<li><span class="key-term">risk probability</span></li>
<li><span class="key-term">risk impact</span> on product/patient</li>
<li><span class="key-term">ability to detect</span></li>
<li><span class="key-term">risk reduction</span> steps</li>
</ul>
<h3>11.1.1 Example One – Classified Space</h3>
<ul>
<li><strong>Risk</strong> – upset of room air balance due to failure of CV box on air supply.</li>
<li><strong>Risk probability</strong> – medium: it does happen.</li>
<li><strong>Risk impact</strong> – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.</li>
<li><strong>Ability to detect</strong> – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.</li>
<li><strong>Risk reduction</strong> – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.</li>
</ul>
<h3>11.1.2 Example Two – Classified Space</h3>
<ul>
<li><strong>Risk</strong> – failure of UFH over Grade 5 (EU Grade A) area.</li>
<li><strong>Risk probability</strong> – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).</li>
<li><strong>Risk to product/patient</strong> – high: product is exposed under the hood.</li>
<li><strong>Ability to detect</strong> – medium: operators may not notice a change in hood status.</li>
<li><strong>Risk mitigation</strong> – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.</li>
</ul>
<h3>11.1.3 Example Three – Pressure Controlled Space</h3>
<ul>
<li><strong>Risk</strong> – pressure reversals due to improper action of room pressure control damper.</li>
<li><strong>Risk probability</strong> – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.</li>
<li><strong>Risk to product/patient</strong> – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.</li>
<li><strong>Ability to detect</strong> – high: pressure monitoring and alarm.</li>
<li><strong>Risk mitigation</strong> – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.</li>
</ul>
<h3>11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU</h3>
<ul>
<li><strong>Risk</strong> – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.</li>
<li><strong>Risk probability</strong> – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.</li>
<li><strong>Risk impact</strong> – could be high if sufficient quantities of deposited material break loose and contaminate another product.</li>
<li><strong>Ability to detect</strong> – low.</li>
<li><strong>Risk mitigation</strong> – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Risk Assessment:</strong> The five-element framework ISPE presents here is highly consistent with ICH Q9 Quality Risk Management. The five elements map onto the logic of FMEA:</p>
<ul>
<li><strong>Risk description</strong> = Failure Mode</li>
<li><strong>Risk probability</strong> = Occurrence</li>
<li><strong>Risk impact</strong> = Severity</li>
<li><strong>Detectability</strong> = Detection</li>
<li><strong>Risk mitigation</strong> = Risk Control</li>
</ul>
<p>Although ISPE does not use the quantitative RPN (risk priority number) method, a qualitative assessment across these five dimensions is equally valid. The point is to get SMEs (subject matter experts) to think systematically through each failure scenario.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>An HVAC risk assessment is like a Hospital Infection Control Plan:</p>
<ul>
<li><strong>Risk description</strong> = airflow in a patient room reverses and pathogens leak out of the isolation area</li>
<li><strong>Probability</strong> = how often the door is left open too long</li>
<li><strong>Impact</strong> = an immunocompromised patient becomes infected</li>
<li><strong>Detection</strong> = a negative-pressure monitoring alarm system</li>
<li><strong>Mitigation</strong> = double doors (airlock), automatic door closers, continuous differential pressure monitoring</li>
</ul>
<p>The logic in a pharmaceutical cleanroom is exactly the same: protecting a "vulnerable product" is like protecting a "vulnerable patient".</p>
</div>
<div class="note-box">
<h4>Key Notes – Design Philosophy</h4>
<p><strong>GEP vs GMP:</strong> The examples repeatedly say "for GEP, to avoid having the problem cause a loss of product". This is very important:</p>
<ul>
<li><strong>GMP requirement</strong>: protect patient safety (the core of the risk assessment)</li>
<li><strong>GEP requirement</strong>: avoid product loss (an economic consideration)</li>
</ul>
<p>Even when the GMP risk is already "low", some additional measures are still worth investing in because they reduce the financial loss from rejected batches. This is where "good engineering practice" goes beyond "minimum compliance".</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> Your aseptic filling facility uses UFH (unidirectional flow hoods) to cover the Grade A areas. One day an operator says "the airflow doesn't feel as strong as it used to", but no alarm has sounded.</p>
<p>Under the analysis in Example 2, this is exactly the "medium detectability" problem: an operator's subjective impression is not reliable. You should:</p>
<ul>
<li>Confirm whether an air velocity monitor is installed (rather than relying only on a motor current switch)</li>
<li>Check that the monitor is installed on the filter face and not in the path leading to the critical location</li>
<li>Confirm the frequency of periodic HEPA integrity testing and the result of the most recent test</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Example 1 recommends replacing the CV box with a terminal HEPA. Why does this solve both the filtration efficiency problem and the airflow control problem?</li>
<li>Example 3 mentions "ignoring the transient pressure differential caused by door opening". How would you verify an acceptable time delay?</li>
<li>In Example 4, why is it recommended not to recirculate the process exhaust from the isolator? Which GMP principle is most relevant?</li>
<li>If you had to perform an HVAC risk assessment for a new multi-product OSD plant, which SMEs would you invite?</li>
</ol>
</div>
</div>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Risk level and countermeasure matrix for the four examples:</strong></p>
<p>Note that Example 4 has "low" detectability, which is the most dangerous situation. When detectability is insufficient, control must be strengthened at the source (sealed isolator, terminal HEPA) rather than relying on monitoring to find the problem.</p>
</div>
<!-- ============================================================= -->
<!-- APPENDIX 6: IMPACT RELATIONSHIPS EXAMPLE -->
<!-- ============================================================= -->
<div class="section-title"><strong>12 Appendix 6 – Impact Relationships Example</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Figure 12.1 addresses the inter-relationships between <span class="key-term">critical HVAC parameters</span> for Aseptic Processing (a classified space) and the HVAC components. Items in shaded boxes are more critical (i.e., <span class="key-term">direct impact</span>) as determined by the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing the actual HVAC critical parameters are <span class="key-term">temperature/RH</span>, <span class="key-term">room airborne contaminants</span>, and <span class="key-term">process environment</span>. Monitoring systems for temperature, RH, and particles should be qualified.</p>
<p>Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:</p>
<ul>
<li>airflow to the room, affecting particle counts and recovery, monitored at the AHU</li>
<li>recovery (periodic test)</li>
<li><span class="key-term">terminal HEPA filters</span> (note that HEPAs in the air handler are for GEP to extend terminal filter life)</li>
<li>internal particle generation (requires control of people and process, outside the HVAC qualification scope, but may depend on local exhaust for particle removal)</li>
<li>room pressure (to keep contaminants out)</li>
<li>UFH airflow patterns</li>
<li>UFH HEPA filters</li>
<li>UFH airflow monitor</li>
</ul>
<p>An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have fewer or different direct impact systems and critical components. Understanding the impact of components on product quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).</p>
<p style="font-style:italic; color: var(--text-medium);">Figure 12.1: Impact Relationships for Aseptic HVAC (figure not available in text extraction)</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Impact Assessment:</strong> This is a core tool of the ISPE Commissioning &amp; Qualification (C&amp;Q) framework. The impact assessment classifies each component of the HVAC system as:</p>
<ul>
<li><strong>Direct Impact:</strong> Failure of the component directly affects product quality or patient safety. Examples: terminal HEPA filters, temperature/humidity monitoring systems, particle monitoring systems</li>
<li><strong>Indirect Impact:</strong> The component supports the operation of direct impact components but does not itself directly affect product quality. Examples: AHU fans, pre-filters, cooling coils</li>
<li><strong>No Impact:</strong> Components with no relationship to product quality</li>
</ul>
<p>This classification determines the scope and depth of qualification: direct impact components require full IQ/OQ/PQ, while indirect impact components need only GEP-level verification.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine an operating room:</p>
<ul>
<li><strong>Direct impact</strong> = sterile surgical instruments, the air filtration system, temperature control (these directly determine the success of the surgery)</li>
<li><strong>Indirect impact</strong> = backup generators, the chilled water system (they support direct impact equipment but do not touch the patient)</li>
<li><strong>No impact</strong> = corridor lighting, visitor lounge air conditioning</li>
</ul>
<p>You would not perform surgical safety validation on corridor lighting, but you would certainly verify the sterile instruments and the air filtration system with great care. The logic of an HVAC impact assessment is exactly the same.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The three critical HVAC parameters (direct impact):</strong></p>
<ol>
<li><strong>Temperature/Relative Humidity (Temperature/RH)</strong> - affects product stability, microbial growth, and operator comfort (indirectly affecting bioburden)</li>
<li><strong>Room Airborne Contaminants</strong> - directly related to particle classification and sterility assurance</li>
<li><strong>Process Environment</strong> - includes the unidirectional airflow under the UFH and the air quality in product-exposed areas</li>
</ol>
<p>All three must have Qualified Monitoring Systems. Note that the HEPA filter in the AHU is classified as a "GEP" application (extending the life of the terminal filters) rather than a GMP-critical component; only the terminal HEPA is a direct impact component.</p>
</div>
<div class="formula-box">
<h4>Impact Hierarchy</h4>
<pre>Critical HVAC parameters (direct impact, require qualification)
├── Temperature/RH → monitoring system requires qualification
├── Airborne particles → monitoring system requires qualification
└── Process environment → UFH airflow requires qualification

Secondary parameters (indirect impact, usually included in the qualification scope)
├── Room supply airflow → affects particle counts and recovery
├── Recovery time → periodic testing
├── Terminal HEPA → periodic integrity testing
├── In-room particle generation → personnel and process controls
├── Room differential pressure → prevents ingress of external contamination
├── UFH airflow pattern → verified by smoke testing
├── UFH HEPA → integrity testing
└── UFH air velocity monitoring → ensures the Grade A environment

GEP components (good engineering practice)
├── AHU HEPA → extends terminal filter life
├── Fan control → maintains total airflow
└── Cooling/heating coils → temperature and humidity regulation</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> During a customer audit you are asked: "Have the HEPA filters in your AHUs been qualified?"</p>
<p>Based on the impact relationships in this appendix, you can answer clearly: "The HEPA in the AHU falls under GEP; its purpose is to protect the terminal HEPA and extend its life. We replace it periodically and verify it at the GEP level. What actually requires qualification is the terminal HEPA filter, for which we perform full installation verification, integrity testing, and periodic retesting."</p>
<p>This kind of answer shows a real understanding of impact assessment, rather than blindly qualifying every component to the same level.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why would the direct impact components of non-classified areas (such as an OSD packaging room) be "fewer or different"? Name the HVAC parameters that could be direct impact in an OSD facility.</li>
<li>"Internal particle generation" is listed as a secondary parameter but "outside the scope of HVAC qualification". Does this mean it is unimportant? Who is responsible for controlling it?</li>
<li>If you were building an impact assessment matrix for an aseptic filling facility, how would you distinguish "monitoring systems that require qualification" from "monitoring systems that need only GEP-level verification"?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================= -->
<!-- APPENDIX 7: ISO 14644-3 -->
<!-- ============================================================= -->
<div class="section-title"><strong>13 Appendix 7 – ISO 14644-3 – A Qualification Document</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests <span class="key-term">qualifying, while commissioning</span>, without repetition of commissioning tests for qualification.</p>
<p>International Standard <span class="key-term">ISO 14644-3</span>, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, (Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.</p>
<p>Procedures covered by Annex B of 14644-3 include methods and equipment for testing:</p>
<ul>
<li><span class="key-term">airborne particle counting</span> for room classification (classified pharma spaces)</li>
<li>airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma</li>
<li>airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test</li>
<li><span class="key-term">airflow</span> – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also airflow to non-unidirectional spaces</li>
<li><span class="key-term">air DP</span> – may be used for classified and other process spaces. For classified space (as in sterile product manufacture), verify GMP DP values of 10 to 15 Pa between air classes.</li>
<li><span class="key-term">installed filter leakage</span> – total leakage, scan test, choice of aerosols (may be used for non-classified space, such as where hazardous products are processed). The sterile processing guidances may require a specific performance for HEPA filters serving classified spaces.</li>
<li><span class="key-term">Airflow visualization</span> (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where process containment is used. The "tracer thread" method is not commonly used in pharmaceutical environments, and videos are expected for most UFHs.</li>
<li><span class="key-term">Temperature</span> – usually a critical parameter where product is stored, may be critical to personnel comfort (and subsequent generation of bioburden) in classified spaces.</li>
<li><span class="key-term">Humidity</span> – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.</li>
<li>electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments</li>
<li>particle deposition – electronics; pharma uses settling plates for CFU counting instead</li>
<li><span class="key-term">room recovery</span> – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 12).</li>
<li><span class="key-term">containment leakage</span> – to check integrity of the room "fabric," sometimes done in pharmaceutical environments, particularly where potent materials are exposed to the room environment</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>ISO 14644-3:</strong> This is the international standard for cleanroom test methods and an important tool document for HVAC verification. ISPE emphasizes a key principle here: <strong>"perform qualification concurrently with commissioning to avoid duplicate testing"</strong>.</p>
<p>How the ISO 14644 series fits together:</p>
<ul>
<li><strong>Part 1</strong>: cleanroom classification (defines ISO 5, ISO 7, etc.)</li>
<li><strong>Part 2</strong>: monitoring requirements (demonstrating continued compliance)</li>
<li><strong>Part 3</strong>: test methods (the subject of this appendix: how to test)</li>
<li><strong>Part 4</strong>: design, construction, and start-up</li>
</ul>
<p>The pharmaceutical industry mainly uses Part 1 (classification) and Part 3 (test methods), but note that the ISO standards are "not pharmaceutical-specific": pharmaceutical-specific requirements (such as the 10-15 Pa pressure differential in EU GMP Annex 1) must be layered on top.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>ISO 14644-3 is like the "standard test center" for a driving license exam: it defines every possible test item (road test, reversing, parking, etc.), but you do not need to take every item every time. The pharmaceutical industry selects the items relevant to product quality to perform a cleanroom "health check".</p>
<p>It is like a medical check-up report that includes blood pressure (= differential pressure), blood oxygen (= particle count), and an ECG (= airflow pattern): each test has a standard method, but the doctor decides which items are mandatory based on your health risks.</p>
</div>
<div class="note-box">
<h4>Key Notes – EU vs US Differences</h4>
<p><strong>EU vs US differences in the Recovery Test:</strong></p>
<ul>
<li><strong>Europe</strong>: EU GMP Annex 1 explicitly requires a recovery test, requiring the cleanroom to return to the specified particle level within a set time after a contamination event (typically 15-20 minutes)</li>
<li><strong>United States</strong>: FDA has no explicit recovery test requirement, but ISPE notes that a recovery test can be used to "justify the as-built air change rate". In other words, if recovery is fast enough, it can support a design decision to reduce air changes</li>
</ul>
<p>For a CDMO serving both EU and US customers, it is advisable to use the European standard as the baseline for recovery testing, which satisfies both sets of requirements in one pass.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> You are planning the qualification program for a new cleanroom. An engineer asks: "Which ISO 14644-3 tests do we need to perform?"</p>
<p>Taking an aseptic filling Grade B environment as an example, your answer should include:</p>
<ul>
<li>Airborne particle counts (at-rest and in-operation): the basis for classification</li>
<li>Differential pressure measurement: confirm the 10-15 Pa gradient</li>
<li>Terminal HEPA integrity test: DOP/PAO scan</li>
<li>Temperature and humidity confirmation: product and personnel needs</li>
<li>Recovery test: EU customer requirement + justification of air change rate</li>
<li>Grade A (UFH) areas additionally require: air velocity uniformity and airflow visualization (video recorded and archived)</li>
</ul>
<p>The key is not to blindly perform every test listed in ISO 14644-3, but to select the items relevant to your product and process based on a risk assessment.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE recommend "performing qualification concurrently with commissioning"? What are the benefits? What are the risks?</li>
<li>The "tracer thread" method in ISO 14644-3 is common in the electronics industry. Why does the pharmaceutical industry prefer smoke testing?</li>
<li>If the cleanroom of an OSD (oral solid dosage) plant is a non-classified space, which ISO 14644-3 test items would you choose, and why?</li>
</ol>
</div>
</div>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Commonly used vs rarely used ISO 14644-3 test methods in the pharmaceutical industry:</strong></p>
</div>
<!-- ============================================================= -->
<!-- APPENDIX 8: SCIENCE- AND RISK-BASED SPECIFICATION AND VERIFICATION -->
<!-- ============================================================= -->
<div class="section-title"><strong>14 Appendix 8 – Science- and Risk-Based Specification and Verification Approach</strong></div>
<!-- 14.1 Introduction -->
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>14.1 Introduction</h3>
<p>This chapter describes an enhanced <span class="key-term">science- and risk-based approach</span> to verifying that a system is fit for intended use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such as <span class="key-term">Q8 Pharmaceutical Development</span>, <span class="key-term">Q9 Quality Risk Management</span>, and <span class="key-term">Q10 Pharmaceutical Quality System</span>, and various supporting industry consensus standards, such as the <span class="key-term">ASTM E2500</span> Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment (Reference 10, Appendix 12).</p>
<p>This approach is based on:</p>
<ul>
<li>a thorough understanding of the product and process and the role of science</li>
<li>use of <span class="key-term">risk assessments</span> to determine the scope and extent of required verification in the overall risk management process, which is related to patient safety</li>
<li>focusing on parameters that affect product quality and patient safety</li>
<li>focusing on practices that lead to achieving <span class="key-term">fitness for intended use</span></li>
</ul>
<p>Key principles that provide the basis for developing engineering requirements include:</p>
<ul>
<li>The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of the drug product to the patient.</li>
<li><span class="key-term">CQAs</span> should drive the focus of the risk assessment along with <span class="key-term">CPPs</span>.</li>
<li>The installation and verification process should focus on value added activities and should remove activities that are wasteful or do not add value.</li>
<li>Verification practices performed solely for regulatory compliance should be avoided.<sup>4</sup></li>
</ul>
<div class="quote-box">
<sup>4</sup> If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
        </div>
<p>Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and verification requirements.</p>
<p>Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The operating company may wish to discuss the approach with appropriate regulators before defining detailed activities and documents for facility acceptance.</p>
<p>The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC performance. The extent of verification documentation may depend on the level of risk identified.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>The ASTM E2500 framework:</strong> This is the core reference standard of ISPE Appendix 8, and it represents a major shift in thinking in pharmaceutical engineering, from the traditional IQ/OQ/PQ validation model toward "science- and risk-based" verification.</p>
<p>Traditional model vs ASTM E2500 model:</p>
<ul>
<li><strong>Traditional</strong>: IQ → OQ → PQ (a fixed sequence in which all components are treated equally)</li>
<li><strong>E2500</strong>: risk assessment → identify critical aspects → targeted verification (in-depth verification only for components that affect product quality)</li>
</ul>
<p><strong>Fitness for Intended Use:</strong> This is the central goal of the whole approach: not "passing the tests", but "demonstrating that the system is fit for its intended use". This subtle difference completely changes how verification is thought about.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Traditional IQ/OQ/PQ is like making every student sit the same standardized exam, whether they want to be a doctor or an engineer. ASTM E2500 works differently: first understand what job you will do (product requirements), then assess which skills matter most (risk assessment), and finally verify only those critical skills (targeted testing).</p>
<p>The result? Medical students are tested in depth on anatomy and clinical reasoning, and engineering students on mechanics and design. Everyone spends their time on what really matters.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Footnote 4 is the most important sentence in this appendix:</strong></p>
<p>"If a practice increases the assurance that equipment or a system works as intended, it should be performed, whether or not the system is part of a GMP manufacturing operation. If it does not, it should not be performed unless explicitly required by regulation."</p>
<p>This means:</p>
<ul>
<li><strong>A valuable test</strong>: should be done even if the system is not a GMP system (because of GEP)</li>
<li><strong>A test with no value</strong>: should not be done even if the system is a GMP system (unless explicitly required by regulation)</li>
</ul>
<p>This directly challenges a culture of "compliance for the sake of compliance". Many companies spend enormous amounts of time producing "validation documents" that add no quality assurance. ISPE says explicitly: <strong>stop doing this</strong>.</p>
</div>
<div class="note-box">
<h4>Key Notes – Regulatory Acceptance</h4>
<p>ISPE honestly points out: "Different regulatory agencies (and even different companies) may differ in their acceptance of this approach." This is not an empty remark. In practice:</p>
<ul>
<li><strong>FDA</strong>: relatively open, encourages risk-based approaches</li>
<li><strong>EU/PIC/S</strong>: Annex 15 still retains the IQ/OQ/PQ terminology but allows flexible interpretation</li>
<li><strong>China NMPA</strong>: traditionally more conservative, prefers to see complete IQ/OQ/PQ documentation</li>
</ul>
<p>Recommended CDMO strategy: internally, apply the scientific thinking of ASTM E2500 to plan verification activities, but keep the IQ/OQ/PQ framework language in the documentation to meet the audit expectations of the most conservative customers.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Where does the principle of Footnote 4 conflict with your company's current verification practice? Can you give an example of a test performed for "compliance for the sake of compliance"?</li>
<li>Why does ISPE recommend "discussing with the regulatory agency before defining detailed activities"? Is this feasible in a CDMO context?</li>
</ol>
</div>
</div>
</div>
<!-- 14.2 Key Concepts -->
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>14.2 Key Concepts of the Approach</h3>
<p>This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to the specification, installation, and verification of HVAC Systems.</p>
<p>The goal of this approach is to <span class="key-term">improve patient safety</span> while controlling costs and reducing non-value adding effort.</p>
<p>It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should be considered.</p>
<h3>14.2.1 Risk-Based and Science-Based Approach</h3>
<p>The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The level of effort expended in the quality risk management process should reflect the level of risk. Product and process information related to product quality and patient safety should be the basis of the science- and risk-based decision to ensure that manufacturing systems are designed and verified fit for their intended use.</p>
<p>Considerations include CQAs, CPPs, process control strategy, and prior production experience.</p>
<p>For HVAC Systems, the risks of system failures and interruptions should be addressed during the <span class="key-term">specification and design</span> part of the process.</p>
<h3>14.2.2 Critical Aspects of Manufacturing Systems</h3>
<p><span class="key-term">Critical aspects</span> of manufacturing systems typically are functions, features, abilities, and performance characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the critical aspects of the HVAC system's effect.</p>
<h3>14.2.3 Quality by Design</h3>
<p><span class="key-term">Quality by Design</span> concepts should be applied to the manufacturing system throughout its life cycle.</p>
<h3>14.2.4 Good Engineering Practice</h3>
<p><span class="key-term">GEP</span> is a set of established engineering methods and standards that are applied throughout the facility life cycle to deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and maintenance, should be addressed.</p>
<p>GEP covers all engineering activities and documentation and encompasses the following:</p>
<ul>
<li>Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, maintenance, recognized industry guidance, and statutory requirements.</li>
<li>Professional and competent project management, engineering design, procurement, construction, installation, and commissioning that demonstrates functionality in accordance with design specifications.</li>
<li>Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test records, maintenance and operations manuals, statutory inspection certificates, etc.</li>
</ul>
<h3>14.2.5 Subject Matter Experts</h3>
<p><span class="key-term">SMEs</span> have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the HVAC engineer, quality unit, automation experts, or operations.</p>
<h3>14.2.6 Use of Supplier Documentation</h3>
<p>Supplier documentation may be used in the verification process if a vendor with an acceptable quality system produces it. A risk- and science-based approach can be used to determine if the supplier's practices are aligned to manage the risks associated with the selected equipment or system.</p>
<h3>14.2.7 Continual Improvement</h3>
<p><span class="key-term">Continual improvement</span> can happen as information is gained from operations. Improvements can be based on periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, energy optimization is reviewed.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>The seven key concepts of ASTM E2500 applied to HVAC:</strong></p>
<ol>
<li><strong>Science &amp; Risk-Based</strong> - use scientific knowledge to determine the risk level, and the risk level to determine the depth of verification</li>
<li><strong>Critical Aspects</strong> - identify the functions, features, and performance of the HVAC system that affect product quality</li>
<li><strong>Quality by Design (QbD)</strong> - build quality into the system across its whole lifecycle, considering verification needs from the design stage</li>
<li><strong>Good Engineering Practice (GEP)</strong> - good engineering practice is the foundation, covering all aspects: GMP + safety + environment + maintenance</li>
<li><strong>Subject Matter Experts (SMEs)</strong> - a cross-disciplinary expert team, rather than a decision by a single department</li>
<li><strong>Supplier Documentation</strong> - make good use of supplier documentation (provided the supplier has a qualified quality system)</li>
<li><strong>Continual Improvement</strong> - improve continuously based on operating data, rather than "never touching it again once verified"</li>
</ol>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>These seven concepts are like the end-to-end thinking behind building a house:</p>
<ul>
<li><strong>Science and risk</strong> = the geological survey (understand the foundation risks before deciding the structural design)</li>
<li><strong>Critical aspects</strong> = load-bearing walls (not every wall is equally important)</li>
<li><strong>QbD</strong> = plan the routing of pipes at the design stage (rather than drilling holes afterwards)</li>
<li><strong>GEP</strong> = compliance with building codes (the basic requirements for fire safety, utilities, and structure)</li>
<li><strong>SMEs</strong> = teamwork between the architect, structural engineer, and utilities engineer</li>
<li><strong>Supplier documentation</strong> = trusting the factory reports from a building materials supplier that holds quality certification</li>
<li><strong>Continual improvement</strong> = improving based on actual use once people have moved in (such as adding energy-saving windows)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>"Verification effort should be proportional to the risk level" - this is the core principle of resource allocation.</strong></p>
<p>In practice, this means:</p>
<ul>
<li><strong>High risk</strong> (Grade A/B HVAC): a full verification plan, detailed test protocols, a formal verification report</li>
<li><strong>Medium risk</strong> (Grade C/D HVAC): simplified verification, leveraging GEP commissioning documents</li>
<li><strong>Low risk</strong> (non-classified space HVAC): GEP commissioning documents are sufficient; no additional GMP verification is needed</li>
</ul>
<p>The problem at many companies is that every HVAC system gets the same depth of IQ/OQ/PQ. This wastes large amounts of resources on low-risk systems, and the quality of verification for high-risk systems then suffers from a lack of resources.</p>
</div>
<div class="note-box">
<h4>Key Notes – Leveraging Supplier Documentation</h4>
<p><strong>14.2.6 Leveraging supplier documentation</strong> is an often-overlooked efficiency opportunity:</p>
<ul>
<li>If an HVAC equipment supplier has an accredited quality system (such as ISO 9001), its factory test reports can be used as part of verification</li>
<li>For example: AHU fan performance curves, control valve stroke tests, factory integrity tests of HEPA filters. These do not need to be repeated on site</li>
<li>The prerequisite, however, is that you assess whether the supplier's quality system is reliable (supplier audit)</li>
</ul>
<p>This is consistent with the "leveraging supplier data" principle of EU GMP Annex 15.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> Your quality department insists on full IQ/OQ/PQ for the warehouse HVAC system, on the grounds that "all GMP areas must have it".</p>
<p>Under the principles of ASTM E2500, you can propose that:</p>
<ul>
<li>The only critical aspect of warehouse HVAC is temperature control (protecting product stability)</li>
<li>The temperature monitoring system (direct impact) requires qualification, but the AHU itself needs only GEP-level commissioning verification</li>
<li>Airflow, differential pressure, particle counts, etc. are not critical parameters for a warehouse</li>
<li>Recommendation: invest the resources saved in more in-depth verification of the aseptic filling area HVAC</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>GEP covers a broader scope than GMP (including safety, environment, human factors engineering, etc.). Can you give an example of an HVAC design decision that "GMP does not require, but GEP does"?</li>
<li>14.2.5 mentions that SMEs can be HVAC engineers, quality unit staff, automation specialists, or operators. In your experience, which SME is most often overlooked? Why is their participation important?</li>
<li>Continual improvement mentions "energy optimization of the HVAC system". Why is this specifically raised under the ASTM E2500 framework? How does it relate to GMP?</li>
</ol>
</div>
</div>
</div>
<!-- 14.3 Design, Specification, Verification, and Acceptance Process -->
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>14.3 Design, Specification, Verification, and Acceptance Process</h3>
<p>This section addresses the <span class="key-term">verification process</span> as they relate to the overall specification, design, and verification process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC design process, see Chapters 2 to 4 of this Guide.</p>
<h3>14.3.1 Requirements Definition</h3>
<p>Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be considered when determining the requirements for the HVAC system. The requirements definition should be driven by <span class="key-term">patient safety</span>.</p>
<h3>14.3.2 Specification and Design</h3>
<p>For HVAC Systems, the design process should follow the process described in this Guide.</p>
<h3>14.3.3 Verification</h3>
<p>The verification process uses a <span class="key-term">multidisciplinary team</span> focused on product and patient safety. Team members include process, product, and SMEs who may ask "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or improve our overall product quality?"</p>
<p>The interdisciplinary expert team forms the foundation for developing a <span class="key-term">risk management plan</span>. Team members should decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects related to product quality and patient safety.</p>
<p>Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes the basis for the <span class="key-term">Verification Plan</span> to be developed. Engineers should know what acceptance tests the quality unit expects to be performed after the verification process is complete in order to prepare systems to pass these tests.</p>
<p>Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the HVAC SME would design a plan to verify the <span class="key-term">acceptance criteria</span> that meet the critical aspects within the framework of the risk management plan.</p>
<p>For an overview of the verification process, refer to Figure 14.1.</p>
<p style="font-style:italic; color: var(--text-medium);">Figure 14.1: Overview of Verification Process (figure not available in text extraction)</p>
<h3>14.3.4 Acceptance and Release</h3>
<p>The <span class="key-term">acceptance and release</span> phase confirms that the manufacturing system and supporting HVAC system are fit for their intended use. This is the last check before initial operation.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>The four stages of the verification process:</strong></p>
<ol>
<li><strong>Requirements Definition</strong> - driven by patient safety, combining product knowledge, process knowledge, regulatory requirements, and company quality requirements</li>
<li><strong>Specification &amp; Design</strong> - translate requirements into verifiable engineering specifications</li>
<li><strong>Verification</strong> - a cross-disciplinary team confirms that the system meets the acceptance criteria for the critical aspects</li>
<li><strong>Acceptance &amp; Release</strong> - final confirmation that the system is fit for use, the last checkpoint before start-up</li>
</ol>
<p>The core logic of the <strong>Verification Plan</strong>: User Requirements → identify CQAs/CPPs → risk assessment → identify critical aspects → define acceptance criteria → design verification activities. This is a clear logical chain from "requirements to evidence".</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The verification process is like the acceptance check when buying a new car:</p>
<ol>
<li><strong>Requirements definition</strong> = what kind of car do you need? (seating, fuel economy, safety ratings)</li>
<li><strong>Specification and design</strong> = choosing the model and configuration options</li>
<li><strong>Verification</strong> = the pre-delivery inspection: does the engine start normally? Are the brakes responsive? Is the airbag tested? Is the air conditioning cold enough? You do not check every screw, only the "critical aspects"</li>
<li><strong>Acceptance and release</strong> = sign for the car and drive it away</li>
</ol>
<p>You would not check the bolt torque on the door handle, but you would certainly confirm that the braking system works. That is "risk-based verification".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The key question in 14.3.3:</strong></p>
<div class="quote-box">
                "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements?"
            </div>
<p>This question should be the opening line of every verification meeting. It forces the team back to the essentials:</p>
<ul>
<li>Not "What do we need to test?" (task-oriented)</li>
<li>But "What will affect product quality and patient safety?" (risk-oriented)</li>
</ul>
<p>When quality and engineering disagree on the verification scope, returning to this question usually makes the answer clear.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why does ISPE stress that "engineers should know the acceptance tests the quality unit expects"? What common problem does this imply?</li>
<li>How do you make sure the "acceptance and release" stage does not become a formality? Give a specific HVAC release checklist item.</li>
</ol>
</div>
</div>
</div>
<!-- 14.4 Supporting Processes -->
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>14.4 Supporting Processes</h3>
<p>The activities described here support the specification, design, and verification process. They occur throughout the process.</p>
<h3>14.4.1 Quality Risk Management (QRM)</h3>
<p><span class="key-term">Quality Risk Management</span> is the high level concept applied to all systems, including HVAC systems. QRM defines the risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of the overall Risk Assessment activity.</p>
<h3>14.4.2 Design Review</h3>
<p><span class="key-term">Design Reviews</span> are planned systematic reviews of specifications, design, design development, and continuous improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the design phase, reviews typically occur at the BOD, schematic design, design development, and construction document phases. HVAC equipment specifications are often not available until the construction document phase, but their review is critical to system quality.</p>
<h3>14.4.3 Change Management</h3>
<p><span class="key-term">Change Management</span> controls changes that affect critical aspects of the manufacturing system, both before and after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that systems that have been verified and accepted for intended use will be later modified to achieve improved patient safety or to reduce operating costs as opportunities arise during the system's life cycle.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Three supporting processes run through the whole lifecycle:</strong></p>
<ul>
<li><strong>QRM (Quality Risk Management):</strong> the overarching framework that defines the overall risk assessment process. The HVAC risk assessment is not standalone; it is part of the facility-wide risk assessment</li>
<li><strong>Design Review:</strong> systematic reviews conducted at different stages of the design. Note that HVAC equipment specifications are usually not fixed until the construction documents stage, which means early design reviews may miss critical equipment-level details</li>
<li><strong>Change Management:</strong> the control mechanism after verification. ISPE specifically notes that FDA encourages continual improvement, which means a "we dare not touch it once it is verified" mindset is wrong</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The four stages of Design Review and their relationship to HVAC:</strong></p>
<ol>
<li><strong>BOD (Basis of Design)</strong>: confirms the HVAC design premises: space classification, pressure strategy, air change rate targets</li>
<li><strong>Schematic Design</strong>: confirms the AHU configuration, duct routing, and control strategy</li>
<li><strong>Design Development</strong>: confirms the automation control logic, alarm settings, and monitoring points</li>
<li><strong>Construction Documents</strong>: confirms equipment specifications and installation details. <strong>This is the stage at which HVAC equipment specifications are first fixed, so the review is critical</strong></li>
</ol>
<p>A common problem: many projects overlook HVAC in early design reviews and only discover insufficient space or duct clashes at the construction stage.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why should the HVAC risk assessment be "part of the overall risk assessment" rather than performed independently? What does this imply for team composition?</li>
<li>Change Management says that "improvements after verification" require quality unit approval. If an improvement concerns only energy efficiency (such as reducing the air change rate during non-working hours), is quality unit approval needed? Why?</li>
</ol>
</div>
</div>
</div>
<!-- 14.5 Example Verification Report -->
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>14.5 Example Verification Report</h3>
<p>The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a basis for discussion, is presented.</p>
<h3>14.5.1 Design Verification</h3>
<p>The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the design authority affirming that the drawings may be issued for construction. This document is the written confirmation that the design is, in the companies' opinion, fit for its intended purpose.</p>
<p>Concept: a design review quality system is in place and used in support of GEP – no additional requirements have been added to make this a "quality documentation" exercise. The formal communication to the designer is a contract requirement, not a GMP requirement.</p>
<h3>14.5.2 Construction</h3>
<p>In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined robust specifications. The CM verifies that work has been completed to specification.</p>
<h3>14.5.3 Risk Assessment</h3>
<p>The company has identified two quality systems that affect the facility:</p>
<ol>
<li>The environmental monitoring program, including:
                <ul>
<li>HEPA leakage testing</li>
<li>area airborne particle and microbiological monitoring</li>
<li>confirmation of the area monitoring system alarm history – temperature, humidity, and "critical" room DPs</li>
</ul>
</li>
<li>The HVAC calibration and maintenance system, to verify that monitors are correct</li>
</ol>
<p>The system verification summary report covers both of these systems. It is supported by a review that releases the area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.</p>
<p>For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the following are considered to be <span class="key-term">critical aspects</span> to allow operation:</p>
<ul>
<li>installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)</li>
<li>the construction, testing, and verification of the environmental monitoring system</li>
<li>maintenance and calibration of monitoring systems for critical parameters</li>
<li>supporting procedures</li>
</ul>
<h3>14.5.4 The GEP Documentation Package from the CM should include the following:</h3>
<h3>14.5.4.1 Installation Verification</h3>
<p>The installation documentation confirms that the HVAC system is installed to specification. In this example, it also is used to gather the information needed to populate a CMMS and is a check of the major components. As this document is also used to release the system for use, it will include:</p>
<ul>
<li>verification of the key components</li>
<li>verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, HEPA certification</li>
<li>control system point-to-point cable testing, instrument calibration checking, and controlled component functional testing (e.g., control valves operate in the correct direction and over their entire range)</li>
</ul>
<h3>14.5.4.2 Automation Check Out/Functional and Performance Testing</h3>
<p>Industry practice is inclined toward ACO and FPT:</p>
<p><span class="key-term">Automation Check Out (ACO)</span> – checking the BMS sequence of operation, alarms, and interlocks.</p>
<p><span class="key-term">Functional and Performance Testing (FPT)</span> – setting up the system for balance, tuning the control loops and setting system alarm points based on the performance achieved by the installed system. For a critical system, a simulated load test also may be carried out.</p>
<p>In the example, company practice is not to produce a "commissioning summary report," but a system installation and operation verification report that releases the system for use. In this case, the HVAC system release is a part of the requirements for the area release, together with the verification report for the facility and monitoring system.</p>
<p>The project team then checks that this documentation is adequate to confirm correct installation and performance and follows with a Verification Report.</p>
<h3>14.5.5 Verification Report</h3>
<p>The verification report for this example is less than 15 pages. It contains the following sections:</p>
<ul>
<li>Summary</li>
<li>Purpose and Scope</li>
<li>System Description</li>
<li>Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily completed.</li>
<li><span class="key-term">Risk Assessment Qualification Requirement Summary</span> – confirming that requirements identified in the Risk Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA has been installed with certification (from installation) and has been leak tested, and the area has been able to maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined acceptance criteria are derived from the design specification, which is derived from User Requirements.)</li>
<li>System Operational Requirements – confirming the SOPs required to operate the system have been identified.</li>
<li>System Maintenance and Calibration – confirming the SOPs required to maintain the system have been identified.</li>
<li>Engineering Change Management Review – confirming that change of the design from the accepted "issue for construction" drawings has been managed and that the installed design remains acceptable.</li>
</ul>
<p><strong>Acronyms used in the Example Verification Report</strong></p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Structure of the Verification Report:</strong> ISPE provides an example verification report for an OSD plant, and the key point is that it is "under 15 pages", which is itself an important message. Traditional IQ/OQ/PQ documents can run to hundreds of pages, whereas a risk-based verification report can be far more concise.</p>
<p><strong>The seven sections of the verification report:</strong></p>
<ol>
<li><strong>Summary</strong> - conclusion first</li>
<li><strong>Purpose and Scope</strong> - define the boundaries</li>
<li><strong>System Description</strong> - what is being verified</li>
<li><strong>Summary of Verification Activities</strong> - results of installation, ACO, and FPT</li>
<li><strong>Risk Assessment Requirements Confirmation</strong> - the most critical part, linking the risk assessment to the verification evidence</li>
<li><strong>Operational Requirements</strong> - confirm that SOPs are in place</li>
<li><strong>Maintenance and Calibration</strong> - confirm that maintenance SOPs are in place</li>
</ol>
<p>There is also a <strong>Change Management Review</strong>, confirming that any design changes between "approved for construction" and "as installed" have been managed.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>This verification report is like a house handover inspection report:</p>
<ul>
<li><strong>Summary</strong> = "This house has passed inspection and is ready for occupancy"</li>
<li><strong>Installation verification</strong> = whether the electrical, water, and gas lines were installed according to the design drawings</li>
<li><strong>ACO</strong> = whether the central air-conditioning controller operates correctly (when set to 25 degrees, does it really blow 25-degree air?)</li>
<li><strong>FPT</strong> = overall performance test (with all rooms cooling at the same time, is the temperature stable?)</li>
<li><strong>Risk requirements confirmation</strong> = is there evidence that your biggest worries (water leaks, structural safety) have been ruled out?</li>
<li><strong>SOP confirmation</strong> = the homeowner's manual (how to operate the heating system, how to replace the filter)</li>
</ul>
<p>The point is that you would not write a separate acceptance report for every door handle; you would write one consolidated report focused on the "critical aspects".</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Identifying the critical aspects of the OSD plant:</strong> In the example, the risk assessment identified only four critical aspects:</p>
<ol>
<li>The correct grade and integrity of the AHU HEPA filters (to prevent cross-contamination)</li>
<li>Construction, testing, and verification of the environmental monitoring system</li>
<li>Maintenance and calibration of the critical parameter monitoring systems</li>
<li>Supporting procedures (SOPs)</li>
</ol>
<p>Note: for an OSD plant, the primary function of the HEPA filter is "cross-contamination control" (not sterility assurance), which differs from the risk focus of an aseptic filling facility. This is what "science-based" means: different product types have different risk priorities.</p>
</div>
<div class="note-box">
<h4>Key Notes – Leveraging GEP Documentation</h4>
<p><strong>"The design review quality system is used to support GEP; no additional requirements are added to make it a quality document"</strong></p>
<p>This statement in 14.5.1 reveals an important principle: GEP documents themselves can satisfy part of the verification need, and there is no need to create a separate "quality document version" for GMP. Specifically:</p>
<ul>
<li>Design review memoranda = evidence of design verification (no separate DQ report is needed)</li>
<li>The construction manager's installation verification = evidence for IQ (no separate IQ protocol is needed)</li>
<li>ACO + FPT records = evidence for OQ (no separate OQ protocol is needed)</li>
</ul>
<p>This is the biggest difference between ASTM E2500 and the traditional approach: <strong>use existing engineering documents rather than creating duplicate documents for the sake of compliance</strong>.</p>
</div>
<div class="formula-box">
<h4>Verification Process Mapping</h4>
<pre>Traditional IQ/OQ/PQ          ASTM E2500 verification
─────────────          ──────────────
DQ (design qualification)     ←→   Design Review + design review memoranda
IQ (installation qualification)     ←→   Installation Verification (GEP)
OQ (operational qualification)     ←→   ACO + FPT
PQ (performance qualification)     ←→   FPT (simulated load test)
