Validation Report ←→   Verification Report (≤15 pages)

Key differences:
• Traditional approach: separate documents for each stage, with heavy duplication
• E2500: a unified document framework that leverages GEP commissioning records
• Result: fewer documents, more focused verification, higher efficiency</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>CDMO scenario:</strong> You are building a new OSD plant, and the HVAC contractor asks: "When will you give me your IQ/OQ protocols? I need to align my testing with your document format."</p>
<p>A response based on ASTM E2500: "We do not need separate IQ/OQ protocols. Complete installation verification and functional performance testing to GEP standards and provide complete test records. Our quality and engineering teams will review your documents and, combined with the results of our risk assessment, produce a verification report confirming that the system is fit for use."</p>
<p>This approach saves both sides a great deal of document back-and-forth while ensuring the testing is genuinely focused on the critical aspects.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>If you were writing a similar verification report for an aseptic filling facility (rather than an OSD plant), which items would be added to the critical aspects?</li>
<li>The example report is "under 15 pages". How many pages do you think a traditional IQ/OQ/PQ document of similar scope would run to at your company? Where does the difference come from?</li>
<li>14.5.5 states that "acceptance criteria come from the design specifications, and the design specifications come from the user requirements". If this traceability chain is broken (for example, the user requirements document is missing), what problems result?</li>
<li>What is the difference between ACO and FPT? Why do they need to be performed separately?</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Appendix 5 (Risk Assessment Examples):</strong> An HVAC risk assessment contains five elements (description, probability, impact, detectability, mitigation), and the four examples cover classified spaces, UFH failure, pressure reversal, and multi-product cross-contamination. Core principle: the lower the detectability, the more important source control becomes.</li>
<li><strong>Appendix 6 (Impact Relationships):</strong> HVAC components are classified as direct impact (require qualification), indirect impact (usually included in qualification), and GEP level. The three direct impact parameters are temperature/RH, airborne particles, and process environment. The HEPA in the AHU is GEP; only the terminal HEPA is direct impact.</li>
<li><strong>Appendix 7 (ISO 14644-3):</strong> Provides the international standard for cleanroom test methods, and the pharmaceutical industry should select the relevant test items based on risk. Core principle: "perform qualification concurrently with commissioning to avoid duplicate testing". Note the EU/US differences in recovery testing.</li>
<li><strong>Appendix 8 (Science- and Risk-Based Verification):</strong> Based on the ASTM E2500 framework, moving from traditional IQ/OQ/PQ to "identify critical aspects → risk-based verification → confirm fitness for use". Core idea: verification effort should be proportional to risk, and GEP documents can satisfy verification needs, so there is no need to create duplicate documents for the sake of compliance.</li>
<li><strong>Consistency of the decision hierarchy:</strong> The common theme of the four appendices is "patient safety as the highest priority", which is fully consistent with the decision hierarchy of Sterility Assurance → Product CQAs → Business Flexibility.</li>
</ul>
</div>
</div><!-- end main-content -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 11: App 9: Economics & Sustainability ========== -->
    <section class="chapter-section" id="sec11">
        <div class="chapter-divider">
            <div class="chapter-badge">11</div>
            <div class="chapter-info">
                <h2>Chapter 11: App 9: Economics & Sustainability</h2>
                <p>p233-p246</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p233 - p246</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the <strong>Total Cost of Ownership</strong> concept for HVAC systems, and how to balance capital expenditure against operating cost</li>
<li>Understand the financial impact of HVAC failure on drug manufacturing, and the cost-benefit analysis of redundant design</li>
<li>Learn the factors that make up <strong>Life Cycle Cost</strong>: energy, consumables, maintenance and reliability</li>
<li>Become familiar with the various <strong>Energy Recovery</strong> technologies and their limitations in pharmaceutical facilities</li>
<li>Understand the rating systems for <strong>Sustainable Design</strong> (LEED, Green Globes) and the special considerations for pharmaceutical HVAC</li>
<li>Learn the key role and contribution of the HVAC engineer in the green building design process</li>
</ul>
</div>
<!-- TABLE OF CONTENTS -->
<div class="toc">
<h3>Table of Contents</h3>
<div class="toc-grid">
<a href="#section-11-app9-economics-sec15-1">15.1 HVAC System Economics</a>
<a href="#section-11-app9-economics-sec15-1-1">15.1.1 Risk to Product</a>
<a href="#section-11-app9-economics-sec15-1-2">15.1.2 Life Cycle Cost</a>
<a href="#section-11-app9-economics-sec15-2">15.2 Sustainable Design</a>
<a href="#section-11-app9-economics-sec15-2-3">15.2.3 Rating Systems</a>
<a href="#section-11-app9-economics-sec15-2-5">15.2.5 New Project Design</a>
<a href="#section-11-app9-economics-sec15-2-6">15.2.6 IAQ during Construction</a>
<a href="#section-11-app9-economics-sec15-2-8">15.2.8 Renewable Energy</a>
<a href="#section-11-app9-economics-sec15-2-10">15.2.10 Refrigerants</a>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.1 HVAC SYSTEM ECONOMICS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1"><strong>15.1 HVAC System Economics</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> usually is much greater than the initial (capital) cost of an HVAC system.</p>
<p>It is common practice to use methods, such as <span class="key-term">net present value</span> or the <span class="key-term">rate of return</span> to evaluate different design options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems include net present value and investment rate of return. A <span class="key-term">cost model</span> should be developed early in a project to estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.</p>
<p>Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or productivity losses, and other costs of doing business.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Life Cycle Cost:</strong> the sum of all costs from design, procurement, installation, operation and maintenance through to final decommissioning. ISPE stresses here that the operating cost of an HVAC system usually far exceeds the initial capital cost.</p>
<p><strong>Net Present Value, NPV:</strong> the value of future annual cash flows discounted back to the present at a discount rate. It is the standard financial tool for evaluating long-term investment options.</p>
<p><strong>Cost Model:</strong> a financial model built early in the project to estimate the maintenance, consumables and energy costs over the facility life cycle. This model should be built during the design phase, not added retrospectively.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>The Life Cycle Cost of an HVAC system is like the <strong>total cost of owning a car (TCO)</strong>: a cheap car may cost 500,000 to buy, but if it uses a lot of fuel, needs frequent repairs and has expensive parts, it can cost 1.5 million over 10 years; a more expensive hybrid at 800,000 may cost only 1.2 million in total over the same 10 years. HVAC is the same: Capital Cost is only the tip of the iceberg, and Operating Cost is the real bulk.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>ISPE specifically notes that "these concepts are often unfamiliar to engineers", which is a very important reminder. In a CDMO environment, engineering teams are used to pursuing the "most robust design" without necessarily considering cost-effectiveness. A good HVAC design must strike a balance between quality assurance and economic benefit.</p>
<p>The cost model should be "holistic": it must consider the impact of HVAC on <strong>production cost, downtime, product loss and loss of productivity</strong>, not just electricity and maintenance costs.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Did your facility build an HVAC cost model during the project design phase? If not, what problems do you think this causes?</li>
<li>Why does ISPE recommend using NPV rather than simply comparing which option is cheaper? Over a facility life of 10-15 years, how do energy price fluctuations affect the decision?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.1.1 RISK TO PRODUCT AND ASSOCIATED COSTS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-1"><strong>15.1.1 Risk to Product and Associated Costs</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>The production-related considerations described are additional to conventional economical considerations balancing capital and operating costs. See Appendix 2.</p>
<h3>15.1.1.1 Impact of Failure</h3>
<p>The impact of an <span class="key-term">HVAC system failure</span> could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test. The risk assessment of a system's failure should include product quality issues, as well as potential business issues. A clear definition of the potential impact of system failure can influence and justify the budget for a system.</p>
<p>The potential impact of a system failure on the area being conditioned and adjacent areas should be reviewed and consider potential modes of failure, such as:</p>
<ul>
<li>airflow failure</li>
<li>air filter failure</li>
<li>failure of temperature control</li>
<li>failure of humidity control</li>
</ul>
<h3>15.1.1.2 Redundancy</h3>
<p>If the cost and likelihood of failure are high, duplication of systems/equipment may be justified. Redesign the system or process to reduce the risk may be considered a better option. The potential impact of <span class="key-term">redundancy</span> complicates HVAC system design, startup, and maintenance, along with design requirements for the supporting utilities. For example, duplex air handling systems may require duplex chillers and circulating pumps to decrease risk appropriately.</p>
<h3>15.1.1.3 Aesthetics</h3>
<p>Materials and systems that do not add functionality, but are provided for aesthetic reasons (e.g., screen walls, high cost materials) should be considered in the cost evaluation. For example, stainless steel and similar duct materials may provide lower life cycle costs when exposed to a rigorous cleaning regimen, but may not be justified in most applications.</p>
<h3>15.1.1.4 Defining User Requirements</h3>
<p>Range of internal conditions:</p>
<ul>
<li>What are the critical parameters?</li>
<li>What are their Acceptance Criteria?</li>
<li>How much variation is acceptable?</li>
</ul>
<p>A wider operating range may mean a lower cost system, both to install and operate. Specifying closer tolerances, may not provide a "better", (i.e., more robust) system. In order to maintain closer tolerances, a facility may be designed with greater capacity and faster responding sensors and actuators, which are more sensitive and require careful tuning and increased maintenance. Having specified closer tolerances, the larger and more complex system will need to be commissioned to operate to meet these specifications. The capital and operating costs of this more complex system are likely to be higher than a simpler smaller system, with no benefit to the product.</p>
<p>Design value for external conditions:</p>
<ul>
<li>If a facility needs to be operable 365 days a year, it should be sized to handle extreme external design conditions. If it is acceptable to have a small percentage down time during peak seasons, the HVAC system and supporting utilities can be significantly downsized. Load shedding may be incorporated into the design of the support utilities, such as reduction of chilled water for office cooling, with only the process HVAC system components being sized to suit the extremes.</li>
<li>Area classification, air change rates, and DPs should not be over-specified, as this will result in higher life cycle cost with no extra value to the product. For further information, see the applicable ISPE Baseline Guide and Chapter 2 of this Guide.</li>
</ul>
<h3>15.1.1.5 Other Factors</h3>
<p>Other factors can affect the system economics, for example:</p>
<ul>
<li>Internal layout/design: this should keep the influence of major heat loads outside the conditioned area or use other systems to minimize the internal loads. For example, a dust extract unit also can remove heat from a motor in the room, reducing space heat gains. There may be benefits to grouping environmentally critical areas within a building, keeping them away from external walls to reduce external heat load variations.</li>
<li>The use of <span class="key-term">Computational Fluid Dynamics</span> (computer airflow modeling) may be considered for optimizing air distribution design.</li>
<li>Sustainability (see Appendix 7)</li>
<li>Availability/uptime of HVAC systems: demanding high availability (little shut down or maintenance time) drives costs up.</li>
<li>Other Regulations: requirements of Building and Fire Codes, local zoning, worker protection (OSHA), environmental (EPA), and numerous other requirements must be met, in addition to GMP product/process requirements. These requirements may affect HVAC system design (transport of hazardous powders via HVAC systems to other rooms or outdoors, smoke ventilation, etc.).</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Impact of Failure:</strong> the consequence of an HVAC failure in the pharmaceutical industry is not just "discomfort"; it can lead to the scrapping of an entire batch or the invalidation of long-term stability study data. Such losses can reach millions or even tens of millions of US dollars.</p>
<p><strong>Redundancy:</strong> providing backup for critical systems. But redundancy is not a free lunch: dual AHUs also mean dual chillers and circulation pumps, which adds to the complexity of design, start-up and maintenance.</p>
<p><strong>Over-specification:</strong> specifying overly narrow temperature and humidity tolerances does not make the product better. Instead it leads to a larger, more complex and more expensive system that is harder to maintain.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>"Over-specification" is like demanding that your home air conditioner hold a constant 22.0 ± 0.1°C. To reach that precision you would need industrial-grade sensors and controllers, and your electricity bill would soar, yet you could not feel any difference whether you wore short or long sleeves. In pharmaceutical manufacturing, if the product is acceptable anywhere in the 20-25°C range, why spend a lot of money to control the temperature at 22 ± 0.5°C?</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Failure mode analysis is the basis of cost decisions:</strong> the four failure modes listed by ISPE (airflow, filters, temperature, humidity) all require risk assessment. In a CDMO, an AHU failure in an aseptic filling area can lead to the loss of an entire batch, and each batch of biologic may be worth more than USD 5 million. This is why aseptic areas are usually provided with redundant systems.</p>
<p><strong>User Requirements should not be "the tighter the better":</strong> this is a common mindset trap for engineers. ISPE states clearly that a narrower tolerance does not mean a better system and may instead bring unnecessary extra cost.</p>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>Redundancy investment decision:

Annual expected loss from failure = P(failure) × Impact($)

If P(failure) = 2%/year, Impact = $5M/batch × 10 batches/year
Annual expected loss = 0.02 × $50M = $1M/year

Additional cost of redundant system = $500K capital + $50K/year maintenance
Payback Period = $500K / ($1M - $50K) = 0.53 year

Conclusion: payback in half a year, so the redundant system is clearly worth the investment!</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO environment, clients often specify very tight temperature and humidity ranges in the User Requirement Specification (URS). As the facility owner, you need to be able to explain to the client: "Our system capability range is X, your product specification allows range Y, and we recommend Z as the operating range." This kind of conversation requires both technical knowledge and commercial communication skills.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which HVAC systems in your facility have redundancy? Do you think these redundancy investments are justified?</li>
<li>If the HVAC system suddenly fails during batch filling, what is your SOP? From a financial perspective, how much protection does this SOP provide?</li>
<li>Have you seen a case of "over-specification"? What was the total cost impact of that experience?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.1.2 LIFE CYCLE COST CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-2"><strong>15.1.2 Life Cycle Cost Considerations</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p>Numerous factors influence the <span class="key-term">life cycle cost</span> of a facility and should be considered in the design process to financially assess a project properly.</p>
<h3>15.1.2.1 First Cost versus Life Cycle Cost</h3>
<p>There is an optimal balance between first cost and operating cost that is unique for each organization and time period. Increased capital investment that yields reduced operating costs may not be the optimal solution, depending on cash flow issues. Additional factors that should be considered include:</p>
<ul>
<li>the system design life</li>
<li>energy costs and trends</li>
<li>costs of consumables</li>
<li>ongoing reliability and maintenance costs</li>
</ul>
<h3>15.1.2.2 System Design Life</h3>
<p>If the facility has a short life, it may be possible to save money on the equipment and not invest in plant of the quality that would be optimum for a facility with a long predicted operating life. Maintenance costs (as discussed below) extend over the entire facility life, becoming more cost-significant as the facility life increases.</p>
<h3>15.1.2.3 Energy Costs and Trends</h3>
<p>The type and cost trend of energy supply has a significant impact on HVAC system design choices. Where supply costs are high or expected to rise, systems can be configured to minimize demand and the "<span class="key-term">total cost of ownership</span>."</p>
<p><strong>Air Filtration</strong></p>
<p>A low average filter pressure drop translates into reduced fan energy usage. Higher filtration efficiency also results in cleaner coils and equipment, optimizing heat transfer and reducing frequency of equipment cleaning. Lower velocities through the filter medium may translate into better capture efficiency. The optimum selection of pre-filtration systems will balance:</p>
<ul>
<li>labor cost</li>
<li>filter cost</li>
<li>the contaminants to be captured</li>
<li>the capacity of the filter</li>
<li>energy costs and the cost of cleaning the AHU during changing of the filter: this may be a conventional panel/bag or a bag-in/bag-out filter combination.</li>
</ul>
<p><strong>Drive Belts</strong></p>
<p>Up to 7% efficiency can be lost with traditional v-belt drives because of slippage by worn belts and improper tensioning. This can be reduced dramatically by using <span class="key-term">direct driven fans</span>, where possible. Cogged or synchronous belt drives could improve the drive efficiency by 2% over v-belts. In addition to saving energy, synchronous belts and flat belts run cooler and tend to last longer than v-belts.</p>
<p><strong>Makeup Air Pretreatment</strong></p>
<p>Rather than cool the entire mixed air quantity to the desired dew point, it may be more economical (when outside air quantities are relatively high) to treat only the outdoor air (preheat or dehumidify for RH control) in a smaller AHU. This treated air, when later mixed with return air in the second AHU, may be of sufficiently low moisture content that further condensing cooling is not required, leading to savings in cooling and reheating energy. It also is possible to pre-treat outdoor air in a large AHU and send the pretreated makeup air to a number of AHUs serving separate areas. These pretreatment schemes are common in sterile facilities and in many OSD facilities with high levels of exhaust. In addition, when coupled with an exhaust air heat recovery system, better energy efficiency may be possible.</p>
<p><strong>Economizer</strong></p>
<p>An <span class="key-term">outside air economizer</span> is a collection of air dampers and controls that allows more outside air and less return air to be drawn into the air handler. Some designs have incorporated a "blended" approach, attempting to create the ideal supply air temperature by mixing outdoor air and return air. Non-linearity of control dampers can lead to higher airflows than expected, requiring more fan control.</p>
<p>Some spaces (e.g., offices, laboratories, and warehouses) may have less rigid airflow requirements and will not be affected by variable airflow. An outside air economizer saves on cooling energy when outside ambient conditions (sensible and latent heat) are favorable (typically in the more temperate months of a year), rather than using warmer return air to reduce the load on the cooling section. When the outside ambient temperature conditions are lower than the inside space temperature, increased usage of the cooler and less humid outside air will reduce cooling energy that would come from mechanical cooling.</p>
<p>The supply, return, outside, and exhaust air quantities can change during the economizer cycle, leading to changes in facility room pressurization. If another AHU serves an adjacent area, it is possible for unwanted room pressure excursions to occur because of the changing air quantities resulting from varying positions of dampers in an HVAC system. The use of the economizer in areas that require pressurization control is not recommended. Additionally, the increased use of less clean outside air can shorten air filter life and consume more energy to overcome filter pressure. Outside air dampers should have a minimum stop position to assure adequate fresh air for personnel. The guidelines established in "ASHRAE 62.1, Ventilation for Acceptable Indoor Air Quality" should be followed to ensure a healthy indoor environment.</p>
<p><strong>Energy Recovery: General</strong></p>
<p>Wherever a significant amount of energy is lost as exhaust, the possibility of <span class="key-term">energy recovery</span> should be explored. There are some limitations on energy recovery, such as excessive powders in the air stream, the use of scrubbers for pre-treatment, or the presence of significant quantities of condensable hazardous materials in the airstream. Many pharmaceutical facilities may benefit from some sort of recovery.</p>
<p>When evaluating energy recovery options, all costs (pumping, air pressure drops, etc.) on both sides of the equation should be considered. It is recommended that the efficiency of the system, with some level of performance degradation due to fouling, is included in the calculation.</p>
<p>In climates with high humidity during the summer months, energy recovery can be enhanced by employing evaporative cooling in the exhaust air stream; therefore, recovering a portion of the latent heat. Evaporative cooling may be achieved using an evaporative pad or by direct spray on the energy recovery coil.</p>
<p><strong>Energy Recovery – Enthalpy Wheel</strong></p>
<p>Similar in construction to a desiccant dehumidifier wheel, an <span class="key-term">"enthalpy" heat recovery wheel</span> recovers total energy (sensible, as well as latent heat). Supply and exhaust ducting configuration should be adjacent at the heat recovery device. Purge section and labyrinth sealing system can limit cross contamination to 0.04% of the exhaust air concentration by volume. Specific contaminants in the exhaust stream may be retained in the wheel to be released into entering fresh air. Generally, such recovery units are used only rarely in pharmaceutical HVAC systems.</p>
<p><strong>Energy Recovery – Air-to-Air Plate Exchangers</strong></p>
<p>Air-to-air plate exchangers normally are used to recover only sensible heat from general and toilet exhausts, transferring it to the incoming outside air. Supply and exhaust ducting configuration needs to be adjacent. The reduced heating demand will reduce mechanical heating equipment sizing and operating costs. If recovery efficiency is too high, it could cause icing of the exhaust air in extremely cold weather, requiring a bypass around the unit. Additional fan energy is needed to overcome airside pressure drop.</p>
<p><strong>Energy Recovery – Run Around Coil</strong></p>
<p><span class="key-term">Run around coils</span> are normally used on 100% outside air units by transferring only sensible heat from an exhaust air stream to a makeup air stream, via coils and piping normally filled with a glycol solution to avoid freezing. They should be applied where exhaust and supply air handlers are separated by a suitable distance and usually perform best when heating requirements are more dominant than cooling requirements (greater temperature difference between the two air streams). The recovered heat can reduce demand from mechanical heating equipment, resulting in possible downsizing and reduced operating costs. Additional fan power is required because of increased airside static pressure drop through the coils. Refrigerant filled loops also may be employed; these are a hybrid of this system and a static refrigeration device. In these systems, the preload pressure is adjusted to allow the condensation of refrigerant at the temperature of the cooler airstream. These systems are not common and should be attempted only by experienced refrigeration engineers.</p>
<p><strong>Energy Recovery – Refrigerant Coils</strong></p>
<p>Similar in layout to air-to-air exchangers, requiring both air streams to be adjacent, a coil using passive refrigeration (no compressor) can transfer a high percentage of sensible heat from exhaust stream to outdoor (makeup) air. Precautions required are similar to those for air-air exchangers, but also close attention should be given to mounting details.</p>
<p><strong>Component Selection</strong></p>
<p>The cost of energy should be considered from both the system design concepts and the perspective of component selection, for example:</p>
<ul>
<li>AHU housing: low cost (off the shelf) units may be made of pre-finished steel and have minimal insulation. The unit may suffer from high leakage of conditioned air, causing increased operating costs, and suffer from external sweating, leading to corrosion and a shorter working life. Custom units may cost appreciably more, but may incur lower energy losses and maintenance costs.</li>
<li>High-efficiency motors: these reduce energy usage. With proper installation, high-efficiency motors can run cooler than standard motors, and consequently, can have higher service factors, longer bearing life, longer insulation life, and less vibration. NEMA rated Premium Efficient motors have a slightly higher initial cost, but should pay for themselves because of reduced electrical consumption.</li>
<li>Building envelope: a low cost poorly insulated facility will mean a corresponding increase in the operating cost and capital cost of the HVAC system for a given set of internal conditions. Similarly, a review of the facility construction/insulation may be beneficial, e.g., improving the insulation may allow a warehouse facility to require only a heating system and no air conditioning.</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>First Cost vs. Life Cycle Cost:</strong> the best balance point differs for every organization. A company with tight cash flow may prefer an option with low capital expenditure but higher operating cost, while a large, well-funded pharmaceutical company may prefer to invest fully up front in exchange for long-term savings.</p>
<p><strong>Energy Recovery:</strong> recovering energy from the exhaust air and reusing it. ISPE describes four main technologies:</p>
<ul>
<li><strong>Enthalpy Wheel:</strong> recovers sensible and latent heat, but is rarely used in pharmaceutical facilities (cross-contamination risk)</li>
<li><strong>Air-to-Air Plate Exchanger:</strong> recovers sensible heat only, and the supply and exhaust air streams must be adjacent</li>
<li><strong>Run Around Coil:</strong> the supply and exhaust streams can be separated, with a glycol solution transferring the heat</li>
<li><strong>Refrigerant Coil:</strong> a passive refrigerant loop with no compressor and high efficiency</li>
</ul>
<p><strong>Economizer:</strong> uses cooler outdoor air to reduce the mechanical cooling load. However, an economizer is not recommended for pharmaceutical cleanrooms that require pressure differential control, because changes in airflow affect room pressure differentials.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Energy recovery is like a <strong>waste hot water heat exchanger</strong>: the waste water from your hot shower is still at 35°C, and if you use it to preheat the incoming cold water (15°C), your water heater no longer has to heat from 15°C to 42°C, only from 25°C to 42°C, saving about 60% of the energy.</p>
<p>An economizer, on the other hand, is like <strong>opening a window for ventilation</strong>: on a cool autumn day you do not run the air conditioner, and simply opening the window is cool enough. But in a space that needs "sterile operating theater" level control, you would not open a window casually, because it would affect pressure differentials and cleanliness.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>V-belt efficiency loss of up to 7%:</strong> this is a very practical number. If the motor of an AHU fan is 30 kW, a 7% loss is 2.1 kW. Over 8,760 operating hours a year, that is 18,396 kWh, which at 4 per kWh comes to about 74,000 per year. Switching to a direct-drive fan or a synchronous belt saves most of this.</p>
<p><strong>Makeup Air Pretreatment strategy:</strong> particularly important in a hot, humid climate such as Taiwan. Using a smaller AHU to treat the humidity of the outside air first, and then mixing it with return air, can greatly reduce the cooling and reheating energy of the main AHU. This is common practice in aseptic facilities and in OSD facilities with high exhaust volumes.</p>
<p><strong>Enthalpy Wheels are rarely used in the pharmaceutical industry:</strong> although they can recover both sensible and latent heat, even a cross-contamination rate of only 0.04% may be unacceptable in a pharmaceutical environment, especially when handling highly potent drugs.</p>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>Belt drive energy saving calculation example:

V-belt efficiency = 93% (7% loss)
Synchronous belt efficiency = 98% (2% loss)
Direct-drive fan efficiency = ~100%

Annual energy consumption comparison for a 30 kW fan (24/7 operation):
  V-belt:    30kW / 0.93 = 32.26kW → 282,598 kWh/yr
  Synchronous belt:  30kW / 0.98 = 30.61kW → 268,150 kWh/yr
  Direct drive:      30kW / 1.00 = 30.00kW → 262,800 kWh/yr

Annual saving (V-belt → direct drive):
  19,798 kWh × $0.12/kWh = $2,376/yr
  10 AHUs = $23,760/yr saving</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>For CDMO facilities in Taiwan, because of the hot and humid conditions all year round, the following strategies give the highest return on investment:</p>
<ul>
<li><strong>Makeup Air Pretreatment:</strong> in Taiwan the summer outdoor air dew point often exceeds 25°C, and pretreatment can greatly reduce the dehumidification load of the main AHU</li>
<li><strong>Run Around Coil:</strong> suitable for CDMO facilities with high exhaust volumes (such as powder filling and potent drug handling), because the supply and exhaust streams do not need to be adjacent</li>
<li><strong>High-efficiency motors + direct-drive fans:</strong> initial investment increases by about 15-20%, but payback is usually within 2-3 years</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Which Energy Recovery technology does your facility currently use? If none, which do you think is best suited to your facility conditions?</li>
<li>Why is an Economizer not suitable for cleanrooms that require pressure differential control? If someone proposed this option at the design stage, how would you explain the risk?</li>
<li>How would your HVAC equipment selection strategy differ between a clinical trial facility with an expected life of 5 years and a commercial manufacturing facility with a life of 20 years?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.1.2.3 continued: Night Setback / Consumables / Reliability -->
<!-- ================================================================ -->
<div class="section-title"><strong>15.1.2.3-15.1.2.6 Setback, Consumables, Reliability &amp; Other Factors</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<p><strong>Night Time or Off Hours (Unoccupied) Setback of HVAC</strong></p>
<p>Typical pharmaceutical manufacturing spaces operate as at a constant airflow (CV and reheat system) to:</p>
<ul>
<li>ensure adequate airflow to offset particle generation in-operation</li>
<li>maintain the space "cleanliness" or room classification</li>
</ul>
<p>In the case of sterile filling areas, this also satisfies regulatory requirements for 20 AC/hr or 15 to 20 minute recovery time (in non-sterile filling these requirements do not apply, but are common in the industry). This approach results in high energy usage, particularly during periods when the space is not in use.</p>
<p>Designs may allow reduced airflow in manufacturing spaces during idle periods. This normally is achieved with airflow controls (dampers or boxes) with flow measurement and a trigger mechanism (push button, time of day function, timer, light switch, etc.) to change airflow to the space. Pressure relationships should be maintained during the <span class="key-term">setback period</span>, regardless of flow. The time required take for the desired conditions to be achieved (typically 3 to 4 cycles of dilution) should be understood. Setback airflows should be designed to maintain critical conditions in the space as mandated by stored materials, equipment, closed product, etc. It is common to reduce flow to <span class="key-term">6 AC/hr</span> in a setback scheme.</p>
<p>Room temperatures and humidity levels may be set back (raised or lowered) periodically to save energy, but should be within the operating acceptance criteria for a room if:</p>
<ul>
<li>closed product is present</li>
<li>corrosion is an issue</li>
<li>bioburden control is an issue</li>
</ul>
<h3>15.1.2.4 Consumables Costs</h3>
<p>The life and cost of each consumable component should be considered. For example, air filters; the optimum selection of pre-filtration systems balances:</p>
<ul>
<li>labor cost (for the replacement and the cleanup required)</li>
<li>filter cost</li>
<li>particle capture required</li>
<li>the capacity of the filter</li>
<li>rate of change of pressure drop</li>
<li>energy costs</li>
</ul>
<p>The optimum may be a conventional panel/bag arrangement or may be a bag/bag filter combination to be more cost effective. More expensive, high capacity filters can last longer in service, and over time, require less replacement labor, while providing improved air filtration efficiency as they become dirty. The cost of <span class="key-term">ULPA filters</span> or "scanned" HEPA filters, rather than ordinary HEPA filters, may be offset by less potential for "bleed-through" issues during routine testing, leading to fewer out-of-specification reports.</p>
<p>An additional example is a fan's drive belt; v-belts have a significantly shorter life than flat belts, but cost less. They are not as energy efficient as flat belts; therefore, the savings in maintaining a stock of spare belts, energy savings, and saving in labor costs to replace the belts and re-tension them, may make flat belts cheaper over the operating life of a facility.</p>
<h3>15.1.2.5 Reliability/Maintenance Costs</h3>
<p>The decision to invest in labor-saving features, such as performance monitoring and centralized lubrication systems, should consider the anticipated facility life and trends in the cost of labor.</p>
<p>The life cycle cost analysis also should consider reliability/maintenance aspects.</p>
<p><strong>Examples</strong></p>
<ul>
<li>Consider the lowest cost material used for a cooling coil: aluminum fins on copper tube. In a poor environment (such as in drug substance facilities), there will be corrosion on the fin material, reducing the heat transfer efficiency of the unit with the fins eventually corroding to the extent that the unit will not perform adequately. Optional coil materials, e.g., copper tube with polyester coated aluminum fins or copper tube with electro tinned copper fins, will increase the first cost, but also will extend the operating life.</li>
<li>A fan specification with a long-life bearing design will allow for extended operating periods without maintenance. Grouped lubrication points will minimize costs and allow lubrication, while the facility is in operation.</li>
<li>The cost of routinely calibrating instrumentation should be considered; it may be cost effective to have one calibrated high DP switch across a bank of filters with un-calibrated "engineering information" manometers or pressure gauges across each filter. It also may be economical to install only pressure taps, using a portable calibrated gauge to take readings.</li>
</ul>
<p>Robust HVAC equipment is more likely to perform reliably from the start and continue beyond its normal anticipated life when properly maintained. Good maintenance procedures performed in a timely manner will, over the life of the equipment, reduce total costs and have a positive effect on the uptime of the production process. For example, vivariums are extremely sensitive operations with long-term animal studies that require reliable and redundant systems to achieve steady environmental conditions. The loss of room conditions could mean the loss of years of data and delay of product introduction.</p>
<p>Reliability and maintenance items that should be considered include:</p>
<ul>
<li>redundant fans (if 100% uptime is needed)</li>
<li>direct driven fans (no belt breakage/slippage, less adjustment needed)</li>
<li>vibration monitoring of blower and motor bearings (predicts failures, extends up time)</li>
<li>automated lubrication (reliability and labor cost savings)</li>
<li>bearing life of ABMA L10 200,000 hours (reliability)</li>
<li>lower rotation speeds of motors and fan wheels (extend life, lower noise, suggest 1800 RPM maximum)</li>
<li>high efficiency air filters (keep the HVAC system clean)</li>
</ul>
<h3>15.1.2.6 Other Factors</h3>
<p>Factors to consider, which may vary the ratio of direct (capital) versus indirect (operating) cost include:</p>
<ul>
<li>availability grants to assist with capital costs</li>
<li>incentives from utility providers to make a system more energy efficient</li>
<li>tax rates</li>
</ul>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Night Setback:</strong> reducing the air change rate to save energy when there is no production. ISPE suggests reducing to 6 AC/hr (normal operation may need 20+ AC/hr), but the pressure differential relationships and critical conditions must be maintained. Returning to normal conditions usually takes 3-4 air dilution cycles.</p>
<p><strong>ULPA vs. HEPA:</strong> ULPA filters (≥99.999% @0.12μm) are more expensive than ordinary HEPA (≥99.97% @0.3μm), but because their filtration efficiency is higher, "bleed-through" problems are less likely to appear during routine testing, which can reduce OOS (out-of-specification result) reports.</p>
<p><strong>ABMA L10 200,000 hours:</strong> this is a bearing life specification. L10 means that at this number of operating hours, 90% of the bearings are still in good working order. 200,000 hours is equivalent to about 23 years of continuous operation, enough to cover the service life of most facilities.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Night setback is like the <strong>air conditioning schedule of an office building</strong>: after work there is no need to hold a constant 22°C, and the temperature can drift up to 28°C. But if the building has a server room (analogous to a cleanroom storing product), the cooling cannot be shut off completely even after hours; only the airflow can be reduced while the temperature range is maintained.</p>
<p>Choosing ULPA vs. HEPA filters is like buying car insurance: comprehensive cover (ULPA) is more expensive, but the cost of handling an incident (bleed-through found in routine testing) is extremely low; basic cover (HEPA) is cheaper, but once a deviation report has to be handled, the investigation cost and downtime loss may far exceed the difference in premium.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Regulatory considerations for night setback:</strong> aseptic filling areas are required to have 20 AC/hr or a recovery time of 15-20 minutes. Although the air change rate can be reduced during setback, you must ensure there is sufficient recovery time before production starts. It is recommended to define the setback conditions and recovery procedure clearly in an SOP, supported by environmental monitoring data.</p>
<p><strong>HVAC equipment reliability directly affects line utilization:</strong> ISPE gives the example of a vivarium: long-term animal studies need stable environmental conditions, and an HVAC failure can invalidate years of data and delay product launch. The same logic applies to stability testing rooms and microbiology research laboratories.</p>
<p><strong>The economics of calibration strategy:</strong> not every pressure gauge needs to be calibrated. A calibrated high differential pressure switch (for GMP use) can be installed on a bank of filters, together with uncalibrated engineering gauges (for trending reference only). This is a pragmatic cost optimization strategy.</p>
</div>
<div class="formula-box">
<h4>Formula</h4>
<pre>Night setback energy saving estimate:

Assume cleanroom area 500m², ceiling height 3m
Room volume = 1,500 m³

Normal mode: 20 AC/hr → 30,000 m³/hr supply airflow
Setback mode: 6 AC/hr → 9,000 m³/hr supply airflow
Airflow reduction ratio = 9,000/30,000 = 30%

Fan power is proportional to the cube of airflow:
Power ratio = (0.30)³ = 0.027 = 2.7%

Assume normal fan power 15kW:
Setback power = 15 × 0.027 = 0.41kW
Saving per night = (15 - 0.41)kW × 12hrs = 175 kWh
Annual saving = 175 × 365 = 63,875 kWh
Cost saving = 63,875 × $0.12/kWh ≈ $7,665/yr per room</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>In a CDMO, a setback strategy is especially valuable for multi-product shared facilities:</p>
<ul>
<li><strong>Non-filling days:</strong> cleanroom reduced to 6 AC/hr, maintaining pressure differentials while saving a large amount of fan energy</li>
<li><strong>Changeover and cleaning days:</strong> a higher air change rate may need to be maintained to support particle recovery after cleaning</li>
<li><strong>Weekends/holidays:</strong> all non-critical areas set back, maintaining only pressure differentials and basic temperature control</li>
<li><strong>Integration with BMS (Building Management System):</strong> set schedules for automatic switching, together with environmental monitoring alarms</li>
</ul>
<p>A typical CDMO facility that implements night setback in 10 cleanrooms can achieve annual savings of $70,000-$100,000.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your facility implement night setback? If so, what is the air change rate in setback mode? How do you ensure the recovery time meets regulatory requirements?</li>
<li>Is your filter replacement strategy time-based (fixed schedule) or pressure-drop-based (condition-triggered)? Which approach is more economical?</li>
<li>Calculate: if all the AHU fans in your facility were changed from V-belt to direct drive, what would the annual energy saving be?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.2 SUSTAINABLE DESIGN FOR HVAC SYSTEMS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2"><strong>15.2 Sustainable Design for HVAC Systems</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>15.2.1 Introduction</h3>
<p>For a facility that is aiming to be considered as 'green' or sustainable, HVAC systems are an important component. Many pharmaceutical HVAC SMEs may be asked to follow <span class="key-term">sustainable design</span> and construction guidelines or standards. The requirements may come from a company standard, industry guideline, a design and construction regulation, or a regulation imposed on an already operating facility. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owner. Compliance with sustainability guidelines and standards may be required in some regions.</p>
<h3>15.2.2 Basics – Personnel, Planet, Profit</h3>
<p>Many products, technologies, and buildings have claimed to be "green" and many facility owners and personnel want to be considered in line with this concept:</p>
<ul>
<li>The first goal is to make the facility and its impact good for society and the people that are affected.</li>
<li>The second is that the environment should not be disturbed in a way that would cause change, such as global warming or toxic pollution that would affect nearby inhabitants or the plant and animal environment.</li>
<li>The third goal is that this should all be done in a way that allows the economic system to thrive and return a profit to shareholders.</li>
</ul>
<p>In an effort to meet these goals, a number of groups have formed to develop guidelines and standards.</p>
<p>There have been claims that green buildings also increase the productivity of personnel. This is beyond the scope of this Guide, but be may be a key driver of the movement toward sustainability.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Sustainable Design:</strong> taking environmental sustainability into account in HVAC system design while meeting GMP requirements. ISPE stresses that this has changed from a "bonus question" to a "compulsory question" in some regions.</p>
<p><strong>Triple Bottom Line: Personnel, Planet, Profit:</strong></p>
<ul>
<li><strong>People:</strong> the positive impact of the facility on society and employees</li>
<li><strong>Planet:</strong> reducing environmental disturbance, lowering carbon emissions and toxic pollution</li>
<li><strong>Profit:</strong> maintaining economic benefit and shareholder return while being sustainable</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Sustainable design is like a <strong>healthy diet</strong>: you would not give up tasty food (functionality and GMP compliance) or take on a price you cannot afford (economic benefit) just because you are pursuing health (sustainability). The best strategy is to find the balance among the three: nutritionally balanced (good for the environment), tasty (meets user needs), affordable (reasonable cost).</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The sustainability challenge in the pharmaceutical industry:</strong> pharmaceutical HVAC systems are inherently energy-intensive, with high air change rates, strict temperature control and large volumes of outside air to treat. This makes pharmaceutical facilities harder than ordinary commercial buildings to bring up to green building standards. But for that very reason, the benefit of HVAC energy-saving improvements is especially significant in pharmaceutical facilities.</p>
<p><strong>The impact of ESG trends on CDMOs:</strong> today in 2026, more and more large pharmaceutical clients require their CDMO partners to provide sustainability reports. A facility with LEED certification or a similar green building certification may have a market differentiation advantage in CDMO bidding.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your company have a sustainability strategy or targets? What role does the HVAC system play in it?</li>
<li>Of the "Personnel, Planet, Profit" triple bottom line, which do you think is most easily overlooked in a pharmaceutical CDMO, and why?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.2.3-15.2.4 RATING SYSTEMS & BUILDING ENERGY-LABELING -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-3"><strong>15.2.3-15.2.4 Rating Systems &amp; Building Energy-Labeling</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>15.2.3 Rating Systems – Project Based</h3>
<p>New buildings and large renovation projects can be graded through the use of third party ratings systems. These rating systems are prepared by green building groups. The largest umbrella organization is currently the <span class="key-term">World Green Building Council (WGBC)</span>, represented in the United States by the United States Green Building Council (USGBC). There are equivalent groups throughout the world. There are other organizations that also are developing standards for sustainable construction.</p>
<p>The USGBC produces the <span class="key-term">Leadership in Environmental and Energy Design (LEED)</span> rating systems. In addition, in the US, the Green Building Initiative (GBI) is a group referenced by many local jurisdictions. The GBI manages the "Green Globes" rating system. There is a move to make either or both of these systems part of a sustainability building code, and some jurisdictions have adopted these guides as regulations.</p>
<p>Both groups are actively working on code language versions (USGBC with ASHRAE and GBI internally) and there is likely to be wider acceptance as time progresses. For pharmaceutical facilities, there may be exceptions for specific spaces, such as cleanrooms. These spaces are important as they consume a lot of energy per unit area.</p>
<p>Each rating system gives points or credits for going beyond the norm compared to similar facilities. There is no credit given for more profit. There are prerequisites that must be met by every building that strives to be considered a green building.</p>
<p>The USGBC has developed an internet-based tool to help teams submit information to achieve certification, using third party reviewers of each building certification application. This review will be run by a separate entity and provides an independent review of prerequisite and credit submissions. The prerequisites and credits needed to achieve the building rating cover a wide variety of green building issues. The overall green building submission and approval process is usually not managed by the HVAC SME. The HVAC SME's involvement is important, but the HVAC SME cannot deliver a building rating alone.</p>
<p>The USGBC also has established a professional credential, the <span class="key-term">LEED Accredited Professional (LEED AP)</span> based on passing a test related to the sustainable building design and construction process.</p>
<h3>15.2.4 Building Energy-Labeling</h3>
<p>There are also building energy-labeling systems to address the efficiency of existing building stock. These energy-labeling programs also may be applied to new construction.</p>
<p>Global plans are being developed to label each existing building. Directive 2002/91/EC (EPBD, 2003) of the European Parliament and Council on energy efficiency of buildings is being implemented; ultimately, all buildings in the EU will have an energy rating that can be compared to other buildings. In the UK, each building will be required to post a placard with a letter rating of A to G at the main entry. In the US, the rating system is in development by ASHRAE. One optional label available to buildings is from the US EPA <span class="key-term">Energy Star</span> Program. The Energy Star program identifies top performing buildings and provides guidance on how to design and operate an "Energy Star building." The Energy Star program also provides additional guidance on designing a green building.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>LEED (Leadership in Environmental and Energy Design):</strong> the world's best-known green building rating system, developed by the USGBC (U.S. Green Building Council). It has four levels: Certified, Silver, Gold and Platinum. The HVAC system is one of the key areas for earning LEED credits.</p>
<p><strong>Green Globes:</strong> another rating system, administered by the GBI (Green Building Initiative), which has been adopted as regulation by some local governments in the United States.</p>
<p><strong>EPBD (Energy Performance of Buildings Directive):</strong> the EU directive on building energy performance, which requires all buildings to have an energy performance rating (A-G), similar to the energy efficiency labels on household appliances.</p>
<p><strong>Cleanroom exceptions:</strong> ISPE specifically points out that green building rating systems may contain exception clauses for cleanrooms, because the energy density of a cleanroom (energy consumption per square meter) is far higher than that of ordinary spaces, so applying the standard directly is not reasonable.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>LEED certification is like a <strong>Michelin star for a restaurant</strong>: you do not need a Michelin star to open a restaurant (you do not need LEED to build a factory), but having a star rating lets you stand out from the competition and attract more discerning customers (ESG-oriented large pharmaceutical companies). And just as Michelin has different star levels, LEED also has the grades Certified → Silver → Gold → Platinum.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The HVAC engineer cannot deliver the building rating alone:</strong> ISPE reminds us that green building certification is a cross-disciplinary team effort, involving the architect, structural engineers, MEP engineers, the owner and the contractor. HVAC is an important part of it, but not the whole.</p>
<p><strong>The trend from "optional" to "mandatory":</strong> sustainable design standards are evolving from voluntary guidelines into regulatory requirements. In some jurisdictions, LEED or Green Globes have already been incorporated into building codes. This means that future new-build or major renovation pharmaceutical facility projects may have to comply with green building standards.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Does your region have green building regulations or incentive policies? How do they affect your facility design decisions?</li>
<li>If your CDMO wants to pursue LEED Gold certification, the high energy consumption of the cleanrooms is the biggest challenge. What energy-saving strategies would you propose to earn credits?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.2.5 NEW PROJECT DESIGN PROCESS AND CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-5"><strong>15.2.5 New Project Design Process and Considerations</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>15.2.5.1 Sustainable Design Process</h3>
<p>For new projects, the sustainable design process starts with an event called the <span class="key-term">Design Charette</span>. The project team members (including HVAC SMEs, architects, other designers, owner, and builder) participate in selecting the sustainable features of a facility. Team members are assigned specific prerequisites and credits to review and provide feedback to the team on cost, schedule, and impact to occupants. A goal is then established and the team prepares materials for submission.</p>
<p>The design team completes the design in an accepted manner. A submission can be made at the end of the design process using LEED to give the team feedback on how many credits can be achieved. After the design is released for the construction, the team constructs and commissions the facility in preparation for occupancy.</p>
<p>Once prerequisites and an adequate number of credits have been achieved, the building can be considered a green building with a specific level. The LEED program identifies certified, silver, gold, and platinum levels of building certification.</p>
<h3>15.2.5.2 Energy Consumption</h3>
<p>Rating systems for new projects have a major focus on <span class="key-term">Energy Consumption</span> with much effort placed on selecting the right system and on selecting design criteria (either occupied space or outdoor conditions) that do not require excessive capital and energy to achieve the desired conditions. Building HVAC systems are normally designed to comply with the local energy sub-code that are usually developed by HVAC centered organizations (such as ASHRAE) and require a minimum level of energy performance. Energy performance can be proven through modeling or prescriptive methods. The level of energy consumption allowed by code is being progressively lowered as technology progresses. The building rating systems expect superior performance for a building to be classified as green. For further information, see Section 3.6.3 of this Guide.</p>
<h3>15.2.5.3 Day Lighting – Impact on HVAC</h3>
<p>One element of sustainable design is for a building to have natural lighting and views for personnel to see outside. This generally results in larger window areas and potentially the need to increase heating and cooling capacities. In pharmaceutical clean space design, this may require that a series of windows permit a view from a clean space through less clean adjoining spaces to the outside.</p>
<p><strong>Commissioning</strong></p>
<p>Commissioning for sustainable buildings is focused on HVAC, lighting controls, on-site renewable power generation, and domestic hot water systems. Pharmaceutical projects focus on patient safety and product quality and include HVAC systems, as well as critical utility and processing equipment. Pharmaceutical plants normally are commissioned using a process that covers HVAC systems in a GMP manner that complements the sustainable approach.</p>
<p>Sustainable commissioning practices include the development of an <span class="key-term">Owner's Project Requirements (OPR)</span> document, a commissioning plan, and a summary commissioning report, similar in practice (if not in name) to pharmaceutical commissioning and qualification. The use of the user requirements document in manufacturing systems is similar to the owner project requirements document in sustainable commissioning practices.</p>
<p>Several useful documents, which may be used as a basis for creating commissioning protocols for a specific project or referenced in project protocols without re-writing are listed in the references.</p>
<p>The ASHRAE Guidelines may be used to define the commissioning process activities and scope; they do not describe how to perform hands-on activities.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>Design Charrette:</strong> an intensive working meeting at the start of the project attended by all stakeholders (HVAC specialists, architects, the owner, the contractor and others) to determine the facility's sustainable design goals and strategies. This is a key decision point: the choices made here shape the direction of the whole project.</p>
<p><strong>OPR (Owner's Project Requirements):</strong> the owner requirements document in sustainable design, equivalent to the URS (User Requirement Specification) in the pharmaceutical industry. ISPE notes that the two concepts are similar and can be used in an integrated way.</p>
<p><strong>Day Lighting:</strong> sustainable design encourages bringing in natural light and views, but this increases window area and therefore the HVAC heating and cooling load. In pharmaceutical cleanrooms, special consideration is also needed on how to let personnel see outside from the clean area through adjacent spaces.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>A Design Charrette is like a <strong>family meeting before building a house</strong>: the whole family sits down to discuss how many rooms, which way the kitchen faces, whether to have solar panels, and what the budget is. If you wait until the house is half built to say "I want a green building", changes are expensive and slow. Sustainable design must be built in from the start and cannot be remedied afterwards.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Pharmaceutical Commissioning and Qualification (C&amp;Q) naturally complements sustainable Commissioning (Cx):</strong> the IQ/OQ/PQ process in the pharmaceutical industry is more rigorous and comprehensive than commissioning for ordinary commercial buildings. ISPE notes that the pharmaceutical commissioning process already covers most of the requirements of sustainable commissioning, needing only minor additions.</p>
<p><strong>Energy Modeling:</strong> modern building codes (such as ASHRAE 90.1) require that energy performance can be demonstrated either by modeling or by a prescriptive method. For facilities pursuing green building certification, modeling is almost essential, because it quantifies how much energy your design saves compared with the baseline.</p>
<p><strong>LEED certification levels:</strong> Certified (40-49 points) → Silver (50-59 points) → Gold (60-79 points) → Platinum (80+ points). Because of the high energy consumption of cleanrooms, pharmaceutical facilities usually target Silver or Gold.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>If your CDMO is planning a new building, here are practical recommendations for incorporating sustainable design into HVAC:</p>
<ul>
<li><strong>Hold a Design Charrette at the concept design stage:</strong> ensure the HVAC team takes part in setting sustainability goals from the start</li>
<li><strong>Integrate the URS and OPR:</strong> avoid two parallel requirements documents, and use one integrated document to meet both GMP and sustainability requirements</li>
<li><strong>Carry out energy modeling early:</strong> compare the energy consumption of different HVAC options to provide data support for cost decisions</li>
<li><strong>Use the C&amp;Q process:</strong> add sustainable commissioning checks into the existing IQ/OQ/PQ framework</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Has your company held a workshop similar to a Design Charrette in a new-build or renovation project? Did the HVAC team take part in setting sustainability goals at the start of the project?</li>
<li>What do the pharmaceutical URS and the sustainable design OPR have in common, and how do they differ? How can the two documents be integrated?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.2.6-15.2.9 IAQ, MEASUREMENT, RENEWABLE, MATERIALS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-6"><strong>15.2.6-15.2.9 IAQ, Measurement, Renewable Energy &amp; Materials</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>15.2.6 Indoor Air Quality during Construction and Prior to Occupancy</h3>
<p>It is considered a sustainable practice to monitor the interior of buildings to ensure that there is proper ventilation during construction to avoid the buildup of toxic materials in the building that could affect construction workers and occupants. There also is concern for mold growth if materials are moist and promote growth. An <span class="key-term">IAQ Management Plan</span> for the construction phase can assist with:</p>
<ul>
<li>keeping ductwork sealed</li>
<li>installing temporary filters to reduce dust in equipment and systems</li>
<li>isolating work areas</li>
<li>keeping the construction site clean</li>
</ul>
<p>At the end of construction, buildings can be tested for contamination or flushed out to prepare for move-in of the building occupants.</p>
<h3>15.2.7 Measurement and Verification of Utility Services</h3>
<p>It is considered a sustainable practice to install <span class="key-term">metering equipment</span> on utility services, including steam and chilled water on large sites. This data is considered useful in understanding peak demand and identifying options that can lower energy consumption.</p>
<h3 id="section-11-app9-economics-sec15-2-8">15.2.8 On-site Renewable Energy Sources</h3>
<p>Certain on-site energy sources can be considered part of the HVAC system, such as <span class="key-term">solar power water heating</span> and <span class="key-term">geothermal energy</span>. Local jurisdictions may provide financial incentives to use these systems. The project team should look for these opportunities during the design charette.</p>
<h3>15.2.9 Materials</h3>
<p>Some rating systems consider the use of materials made locally or from recycled materials a sustainable practice. However, this is limited to non-mechanical/electrical/plumbing materials in the LEED rating system. HVAC system materials often are considered recyclable and most metal products have some recycled content.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>IAQ Management Plan:</strong> an air quality management plan for the construction period, ensuring that toxic substances do not accumulate in the building or mold form during construction. This has a lot in common with cleanroom construction management in the pharmaceutical industry.</p>
<p><strong>Measurement &amp; Verification:</strong> installing metering equipment on utilities to continuously track energy consumption patterns. This is the basis for continuous improvement of energy efficiency: you cannot manage what you do not measure.</p>
<p><strong>Geothermal Energy:</strong> using the constant underground temperature (usually 10-15°C) as a heat sink or heat source for HVAC. Some areas of Taiwan may have geothermal resources that can be used.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>IAQ management during construction is like <strong>protective measures when renovating a new home</strong>: if you do not cover the air conditioning ducts and do not ventilate to clear odors during renovation, then after moving in the formaldehyde level may exceed limits and the air conditioner may be full of dust. In the construction of a pharmaceutical facility this concept matters even more, because any residual contamination can affect future GMP production.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>The natural advantage of pharmaceutical facility construction management:</strong> the pharmaceutical industry already applies strict cleanliness controls during construction (duct end capping, environmental monitoring, cleaning validation and so on), and most of these measures already satisfy the IAQ Management requirements of sustainable design.</p>
<p><strong>Energy metering is the first step in energy saving:</strong> many older facilities lack zone-level energy metering. They know only the total electricity bill of the whole building, but not how much each AHU, chiller and boiler consumes. Installing smart meters and flow meters is how you find the "energy vampires" and target improvements.</p>
<p><strong>LEED restrictions on MEP materials:</strong> the LEED recycled content credit applies only to non-MEP piping materials. The metal materials of the HVAC equipment itself usually already have some recycled content, but this cannot directly earn credits.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Has your facility installed zone-level energy metering equipment? If you could track the energy consumption of each AHU, what energy-saving opportunities do you expect to find?</li>
<li>Under Taiwan's climate conditions, how much supplementary benefit do solar and geothermal energy offer an HVAC system? Roughly what is the payback period?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- 15.2.10-15.2.14 REFRIGERANTS, IAQ, VENTILATION, COMFORT, SUMMARY -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-10"><strong>15.2.10-15.2.14 Refrigerants, Indoor Environment &amp; Summary</strong></div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>15.2.10 Refrigerants</h3>
<p>Refrigerants are regulated to reduce the destruction to the ozone layer and their contribution to green house gases that are identified as contributors to global warming. The use of refrigerants with low <span class="key-term">Ozone Depletion Potential (ODP)</span> and low <span class="key-term">Global Warming Potential (GWP)</span> is considered a sustainable design practice. The phase out of ChloroFluorocarbons (CFCs) has been regulated as a result of the Montreal Protocol of 1987 and amendment in 1992 to eliminate HCFCs as well as the Kyoto Protocol of 1997 for reduction of gasses with high GWP where applicable.</p>
<h3>15.2.11 Indoor Environmental Quality</h3>
<p>The concept of off gassing of <span class="key-term">Volatile Organic Compounds (VOCs)</span> from materials installed inside buildings, including HVAC system components, should be understood. VOCs have been shown to cause cancer and other diseases in humans, and specific limits have been set to reduce exposure to building occupants. Materials used inside a building must meet specific requirements, including VOCs for field applied HVAC system adhesives and caulks (including fire caulks).</p>
<p>Monitoring of outdoor air and use of carbon dioxide sensors in occupied space are also common elements of design in sustainable projects. Many pharmaceutical facilities use large amounts of outside air and do not permit a high CO2 condition under normal operation, as typically there is more air introduced than needed by IAQ code.</p>
<p>Exhausting of potentially toxic materials is a requirement in some rating programs.</p>
<p>Rating systems may include credits for walk-off mats and enhanced filtration in AHU systems. Most particulates in non-pharmaceutical buildings come from personnel's shoes, and grates to catch the particles often are installed at building entrances. While the added filtration used in pharmaceutical facilities reduces airborne particulate, it also requires more energy to accomplish the particulate removal.</p>
<p>Smoking is allowed in a green building, within specific strict constraints, as meeting a human want or need; however, most pharmaceutical facilities do not allow smoking.</p>
<h3>15.2.12 Increased Ventilation</h3>
<p>The building can obtain a greener rating by increasing ventilation to provide more outdoor air to a space. While this may increase energy use, the concept of added "fresh air" is seen to have a positive impact on building occupants.</p>
<h3>15.2.13 Controllability of Systems – Thermal Comfort</h3>
<p>One way to improve occupant comfort is to give building occupants greater control of their environment. In pharmaceutical facilities, this would have to be within the parameters of the product being handled, but facilities may look at this feature when products are not affected by changes in temperature or humidity.</p>
<h3>15.2.14 Summary</h3>
<div class="quote-box">
            "Many aspects of the HVAC system design are important to the sustainability of a facility. HVAC engineers are critical to the successful creation of a 'green building,' they should be engaged and understand rating systems for each project in order for the design team to be effective."
        </div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Key Concepts</h4>
<p><strong>ODP (Ozone Depletion Potential):</strong> an indicator of how much a refrigerant damages the ozone layer. The Montreal Protocol (1987) phased out CFCs, and its amendment (1992) further phased out HCFCs. Modern refrigerants such as R-134a (HFC) have an ODP = 0, but their GWP is still relatively high.</p>
<p><strong>GWP (Global Warming Potential):</strong> an indicator of a refrigerant's contribution to global warming. The Kyoto Protocol (1997) required a reduction in the use of high-GWP gases. New-generation refrigerants (such as R-1234yf) have a very low GWP.</p>
<p><strong>VOCs (Volatile Organic Compounds):</strong> harmful gases that may be released by building materials and HVAC components (adhesives, sealants and so on). In sustainable design, low-VOC materials must be selected to protect the health of building occupants.</p>
<p><strong>Carbon Footprint:</strong> refrigerant management is an important component of an HVAC system's carbon footprint. The greenhouse effect of one kilogram of leaked R-410A is equivalent to 2,088 kilograms of CO₂.</p>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Refrigerant ODP and GWP are like the <strong>health labels on food</strong>: ODP is the "ingredient harmful to your body" (damaging the ozone layer = sunburn risk), and GWP is the "ingredient harmful to the environment" (greenhouse effect = global warming). An ideal refrigerant is like an ideal food: both indicators should be low.</p>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>Pharmaceutical facilities naturally meet IAQ requirements:</strong> ISPE notes that pharmaceutical facilities usually bring in far more outside air than IAQ regulations require, so CO₂ concentration is not a problem under normal operation. Likewise, the high-efficiency filtration systems (HEPA/ULPA) of pharmaceutical facilities far exceed the air filtration requirements of ordinary buildings. This means pharmaceutical facilities have a natural advantage in IAQ-related sustainability credits.</p>
<p><strong>Future challenges in refrigerant management:</strong> the EU F-gas Regulation and the Kigali Amendment are progressively restricting the use of high-GWP refrigerants. When selecting chillers and DX systems, consider the long-term supply risk of the refrigerant and future regulatory changes. Low-GWP refrigerants (such as R-513A and R-1234ze) may increase equipment cost, but they reduce long-term compliance risk.</p>
<p><strong>The role of the HVAC engineer in sustainable design:</strong> in its summary, ISPE stresses that HVAC engineers must participate in and understand green building rating systems. This is not "extra work" but one of the core competencies of the modern HVAC engineer.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p>Summary of practical recommendations on sustainable design for CDMOs:</p>
<ul>
<li><strong>Refrigerant selection:</strong> for new equipment, prefer low-GWP refrigerants (R-513A, R-1234ze) to avoid being forced to replace them in future</li>
<li><strong>VOC control:</strong> the adhesives, sealants and fire-stopping caulks used in HVAC construction must all comply with VOC limits</li>
<li><strong>Make use of the natural advantages of pharmaceutical facilities:</strong> high-efficiency filtration, large outside air volumes and strict construction controls are all plus points for sustainability credits</li>
<li><strong>Personnel comfort in non-GMP areas:</strong> office and warehouse areas can offer individual temperature control options, which both increases employee satisfaction and earns sustainability credits</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>What refrigerant does your facility currently use? What are its ODP and GWP values? Do you need to plan a future refrigerant changeover?</li>
<li>In which areas of sustainable design do pharmaceutical facilities have a natural advantage, and which areas face the greatest challenges?</li>
<li>ISPE says "the HVAC engineer cannot deliver the building rating alone". In your organization, how is responsibility for sustainable design allocated?</li>
</ol>
</div>
</div>
</div>
<!-- ================================================================ -->
<!-- SECTION SUMMARY -->
<!-- ================================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Life Cycle Cost &gt; Capital Cost:</strong> the operating cost of an HVAC system (energy, consumables, maintenance) usually far exceeds the initial capital expenditure. A cost model should be built early in the project, and design options evaluated with financial tools such as NPV or IRR.</li>
<li><strong>Failure impact drives redundancy investment:</strong> an HVAC failure can lead to the loss of an entire batch or the invalidation of long-term study data. Redundancy investment decisions should be based on quantified risk assessment results (probability of failure × loss amount).</li>
<li><strong>Do not over-specify:</strong> a narrower temperature and humidity tolerance does not mean a better system. Over-specification only adds cost and maintenance complexity, and brings no extra value to product quality.</li>
<li><strong>Each energy recovery technology has its own applications:</strong> the Run Around Coil is best suited to pharmaceutical facilities (supply and exhaust can be separated, sensible heat only, no cross-contamination risk), while the Enthalpy Wheel is rarely used in pharmaceutical facilities because of cross-contamination concerns.</li>
<li><strong>Night setback is a low-cost, high-return energy-saving measure:</strong> going from 20+ AC/hr down to 6 AC/hr can reduce fan power to 2.7% of normal. But pressure differential relationships and critical conditions must be maintained.</li>
<li><strong>Sustainable design is moving from optional to compulsory:</strong> green building rating systems such as LEED are being incorporated into building codes. For a CDMO, holding LEED certification may become a market differentiator in future.</li>
<li><strong>Pharmaceutical facilities have a natural advantage on many sustainability indicators:</strong> high-efficiency filtration, large outside air volumes and strict construction controls already meet many sustainable design requirements, and making good use of them can reduce the extra cost of obtaining green building certification.</li>
<li><strong>The HVAC engineer is a key player in sustainable design:</strong> they must be involved from the Design Charrette stage, understand the rating systems, and integrate sustainability considerations into the GMP design process.</li>
</ul>
</div>
</div> <!-- end main-content -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 12: App 10–13: Misc, References & Glossary ========== -->
    <section class="chapter-section" id="sec12">
        <div class="chapter-divider">
            <div class="chapter-badge">12</div>
            <div class="chapter-info">
                <h2>Chapter 12: App 10–13: Misc, References & Glossary</h2>
                <p>p247-p288</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p246 - p265</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the three-tier classification of medical devices (Class I/II/III) and how it drives differing HVAC system design requirements</li>
<li>Master the core cleanroom equations: ideal gas law, Bernoulli equation, pressure differential-velocity relationship, particle concentration equation, and recovery time formula</li>
<li>Understand the leakage calculation and engineering advantages of cascaded HEPA filters</li>
<li>Learn alternative approaches to pressure differential control where no airlock is available</li>
<li>Understand the engineering considerations behind HEPA filter arrangement strategies and pre-filter design</li>
<li>Master the relationship between recovery period and air change rate, and its design application</li>
<li>Learn the basic principles of control valve sizing, including Cv calculation and valve authority</li>
<li>Understand typical HVAC control system description examples and I/O point schedule design</li>
<li>Master the methodology and practical planning of temperature mapping</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- APPENDIX 10 - MEDICAL DEVICES -->
<!-- ============================================================ -->
<div class="chapter-section" id="section-12a-app10-11-misc-app10">
<div class="chapter-divider">
<div class="chapter-badge">10</div>
<div class="chapter-info">
<h2>Appendix 10 – Medical Devices</h2>
<p>HVAC Design Considerations for Medical Device Areas | p246-p247</p>
</div>
</div>
<div class="chapter-body">
<!-- 16.1 Introduction -->
<div class="two-column">
<div class="left-column">
<h3>16.1 Introduction</h3>
<p>The regulations regarding <span class="key-term">medical devices</span> provide opportunity for <span class="key-term">risk assessment</span> to define different requirements for the associated HVAC systems.</p>
<p>There are three classifications of device according to the FDA:</p>
<ul>
<li><strong>Class I</strong> – those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.</li>
<li><strong>Class II</strong> – Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.</li>
<li><strong>Class III</strong> – this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.</li>
</ul>
<div class="quote-box">
<p>The FDA Medical Device Quality Systems Manual makes the following statements: “A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a ‘discretionary’ requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.”</p>
</div>
<p>It also makes the statement that “General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.”</p>
<p>This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only <span class="key-term">comfort HVAC</span> or at best, <span class="key-term">CNC</span>. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.</p>
<p>The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific guidance for Medical Devices.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>FDA Three-Class Medical Device Classification and HVAC Needs</h4>
<p>FDA classifies medical devices into three classes by risk level, and HVAC requirements increase with risk:</p>
<ul>
<li><strong>Class I</strong>: low-risk products such as elastic bandages and examination gloves → general comfort HVAC is sufficient</li>
<li><strong>Class II</strong>: medium-risk products such as powered wheelchairs and infusion pumps → relatively simple HVAC requirements</li>
<li><strong>Class III</strong>: high-risk products such as heart valves and implantable devices → may require CNC (Controlled Not Classified) or classified cleanroom space</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Device Classes Are Like Food Hygiene Levels</h4>
<p>Imagine three different food preparation situations:</p>
<ul>
<li><strong>Class I</strong> is like packaging takeaway coffee: basic hygiene is enough</li>
<li><strong>Class II</strong> is like a restaurant kitchen: proper ventilation and smoke extraction are needed</li>
<li><strong>Class III</strong> is like sterile meals prepared to operating-room standards (for transplant patients): the strictest clean environment is required</li>
</ul>
<p>The more a medical device goes "into the body", the higher the HVAC environmental requirements.</p>
</div>
<div class="note-box">
<h4>Key Regulatory Concept: "Discretionary Requirement"</h4>
<p>The environmental control provision of FDA 21 CFR 820.70(c) is regarded as a <strong>"discretionary requirement"</strong>, meaning the degree of environmental control is decided by the manufacturer but must be consistent with the intended use of the device.</p>
<p>This means there is no fixed "device HVAC standard" to apply. The manufacturer must perform a <strong>risk assessment</strong> and define reasonable HVAC requirements according to the product's use.</p>
</div>
<div class="concept-box application">
<h4>CDMO Practical Application</h4>
<p>A common challenge in a CDMO that manufactures both drugs and medical devices is that the client (the device manufacturer) cannot provide clear HVAC specifications. A common approach is then to cite the FDA aseptic processing guidance as the environmental standard, which is conservative but safe.</p>
<p>For Class III implantable devices (such as artificial joints), the HVAC grade must be upgraded accordingly when assembly moves from the "machining" stage to the "implantable" stage. The design should plan clear grade transition zones and airlocks.</p>
</div>
</div>
</div>
<!-- 16.2 Clean Workstations -->
<div class="two-column">
<div class="left-column">
<h3>16.2 Clean Workstations for Medical Devices</h3>
<p>As medical devices commonly do not include potent compounds (with the exception of combination devices) <span class="key-term">horizontal flow clean workstations</span> may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Horizontal Flow Clean Workstation</h4>
<p>Medical devices generally do not contain highly potent compounds (except combination devices), so a <strong>horizontal laminar flow workstation</strong> can be used:</p>
<ul>
<li><strong>Airflow direction</strong>: HEPA-filtered clean air blows horizontally from the rear toward the operator</li>
<li><strong>Advantage</strong>: provides product protection, and when assembling implantable components the risk of the operator contaminating the product is lowest</li>
<li><strong>Limitation</strong>: not suitable for combination devices containing toxic or highly potent substances, because the airflow carries dust toward the operator</li>
</ul>
</div>
<div class="note-box">
<h4>Comparison with Pharmaceutical Manufacturing</h4>
<p>In drug manufacturing, when a product contains a highly potent active ingredient (HPAPI), <strong>vertical laminar flow (vertical UFH)</strong> or a biological safety cabinet (BSC) is usually used to protect both product and personnel. Because medical devices contain no pharmacologically active ingredient, they can use the more efficient horizontal laminar flow. This is an important difference between device and drug HVAC design.</p>
</div>
</div>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- APPENDIX 11 - MISCELLANEOUS INFORMATION -->
<!-- ============================================================ -->
<div class="section-title">Appendix 11 – Miscellaneous Information</div>
<!-- 17.1 Equations Used in HVAC -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-equations">
<div class="chapter-divider">
<div class="chapter-badge">11</div>
<div class="chapter-info">
<h2>17.1 Equations Used in HVAC and their Derivation</h2>
<p>Common HVAC Equations and Derivations | p248-p253</p>
</div>
</div>
<div class="chapter-body">
<!-- 17.1.1 Room DP -->
<div class="two-column">
<div class="left-column">
<h3>17.1.1 Room DP (Differential Pressure)</h3>
<p>Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5°F (3°C) that air is heated, it expands (becomes less dense) by approximately 1%.</p>
<p>The <span class="key-term">ideal gas law</span> states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">PV = N R<sub>u</sub> T</p>
<p>Where R<sub>u</sub> is the universal gas constant and N the mass of the gas in moles. Since R<sub>u</sub> is constant, and N is usually fixed for a particular situation, the equation reduces to:</p>
<p style="text-align:center; font-weight:600;">PV is proportional to T</p>
<p><span class="key-term">Bernoulli’s Equation</span> for fluid dynamics also plays a role in HVAC.</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 + gh = constant</p>
<p>Where g is the Earth’s gravitational constant, h is elevation, and ρ (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC is:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 = constant</p>
<p>Where the subscripts 1 and 2 imply two different points along an airflow path:</p>
<p style="text-align:center; font-weight:600;">(P<sub>2</sub> – P<sub>1</sub>) is proportional to (V<sub>1</sub>)² – (V<sub>2</sub>)²</p>
<p>From this, it can be deduced that <span class="key-term">pressure is proportional to the square of the airflow velocity</span>, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V<sub>2</sub> often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">P<sub>2</sub> – P<sub>1</sub> is proportional to (V<sub>1</sub>)²</p>
<p>This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">VP ≈ P<sub>2</sub> – P<sub>1</sub></p>
<p>Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √VP</p>
<p>Where:</p>
<ul>
<li>V is in feet/minute</li>
<li>VP is in inches water gauge (1 inch wg = 254 Pascals)</li>
</ul>
<p>4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.</p>
<p>This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √DP</p>
<p>For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.</p>
<p>Using the equation <strong>Q = V × A</strong>, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):</p>
<p>An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of <strong>17,800 CFM</strong>. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.</p>
<p>A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than <strong>300 CFM</strong> to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="formula-box">
<h4>Core Derivation: Relationship between Pressure Differential and Air Velocity</h4>
<pre>Ideal gas law: PV = NRuT
  (pressure × volume = number of moles × gas constant × temperature)

Bernoulli equation (HVAC simplified form):
  P/ρ + V²/2 = constant

Pressure differential-velocity relationship:
  ΔP ∝ V²  (pressure differential is proportional to the square of velocity)

Door-gap velocity formula (ASHRAE):
  V = 4005 × √DP
  V = velocity (ft/min)
  DP = pressure differential (inch wg)
  4005 = constant for standard conditions (68°F, sea level)

Airflow formula:
  Q = V × A
  Q = airflow (CFM)
  A = cross-sectional area (ft²)</pre>
</div>
<div class="concept-box">
<h4>Key Physical Concepts</h4>
<ul>
<li><strong>Quadratic relationship between pressure differential and velocity</strong>: doubling the velocity requires four times the pressure differential. This is why maintaining a pressure differential across a large opening (such as an open door) is extremely difficult.</li>
<li><strong>The 4005 constant</strong>: this constant applies to standard sea-level conditions. At high altitude (e.g., Denver, where air density is about 15% lower) the constant must be corrected.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Pressure Differential across a Door Gap Is Like a Dam Spillway</h4>
<p>Imagine a dam (the cleanroom). The height difference of the water (pressure differential) drives flow through the spillway (the door gap):</p>
<ul>
<li><strong>Door closed</strong>: the spillway is tiny (0.3 ft²), and only a small flow (300 CFM) is needed to hold the level difference</li>
<li><strong>Door open</strong>: the spillway is huge (20 ft²), and an enormous flow (17,800 CFM) is needed to hold the same level difference, which usually exceeds the capacity of the whole system</li>
</ul>
<p>This is exactly the physical reason cleanrooms need <strong>airlocks</strong>!</p>
</div>
<div class="note-box">
<h4>Practical Point: Door Type Matters Greatly</h4>
<ul>
<li>Tight sterile-room door (with gasket): leakage is only 50 CFM at a 10 Pa pressure differential</li>
<li>Warehouse sliding door (no seal): leakage can exceed 1,000 CFM</li>
<li>When designing the air balance, you must know which type of door will be used. Small details of door sealing have a major effect on the air balance</li>
</ul>
</div>
</div>
</div>
<!-- 17.1.2 Fans -->
<div class="two-column">
<div class="left-column">
<h3>17.1.2 Fans</h3>
<p>A useful equation for <span class="key-term">fan power</span> is:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">HP is proportional to η × P × Q</p>
<p>Where HP is horsepower, η is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).</p>
<p>From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing <span class="key-term">eight times the horsepower</span>. It is considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="formula-box">
<h4>Fan Power Formula and the Cube Law</h4>
<pre>HP = η × P × Q

Effect of doubling airflow:
  Q → 2Q      (airflow doubles)
  P → 4P      (pressure rises to 4 times, because ΔP ∝ V²)
  HP → 2 × 4 = 8 times the horsepower

Conclusion: doubling the airflow requires 8 times the horsepower!</pre>
</div>
<div class="note-box">
<h4>Engineering Design Principle: Better Oversized Than Undersized</h4>
<p>The guide recommends that <strong>fans and ductwork be moderately oversized</strong>: it is better to install unused horsepower than to have insufficient system airflow, because adding airflow afterwards is very costly: it means replacing fans, modifying ductwork, or even adding local FFU units.</p>
<p>This is a typical application of "design margin".</p>
</div>
</div>
</div>
<!-- 17.1.3 Room Air Balance -->
<div class="two-column">
<div class="left-column">
<h3>17.1.3 Room Air Balance</h3>
<p>A basic <span class="key-term">air balance</span> equation is:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">Air Volume in = Air Volume out</p>
<p style="text-align:center; font-weight:600;">Supply + Infiltration = Return + Exhaust + Exfiltration</p>
<p>For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, <span class="key-term">exfiltration</span> is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.</p>
<p>Note that air handled only inside a room, such as with a ceiling mounted <span class="key-term">FFU</span> or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Air Mass Balance</h4>
<p>For any fixed volume of space:</p>
<ul>
<li><strong>Supply</strong>: air delivered through the AHU and ductwork</li>
<li><strong>Infiltration</strong>: air entering through gaps from a higher-pressure area</li>
<li><strong>Return</strong>: air returned to the AHU through return grilles</li>
<li><strong>Exhaust</strong>: air discharged from the building</li>
<li><strong>Exfiltration</strong>: air leaving through door and wall gaps into a lower-pressure area</li>
</ul>
</div>
<div class="note-box">
<h4>FFUs Do Not Affect the Room Air Balance</h4>
<p>A ceiling FFU (Fan Filter Unit) only recirculates air within the room; it neither brings in nor discharges air, so it <strong>does not affect the air balance between the room and the building</strong>. However, an FFU does increase the effective air change rate in the room, which helps lower particle levels and speed up recovery.</p>
</div>
</div>
</div>
<!-- 17.1.4 Airborne Particle Levels -->
<div class="two-column">
<div class="left-column">
<h3>17.1.4 Airborne Particle Levels</h3>
<p>Another simplified equation deals with air particles per unit volume (C):</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</p>
<p>Where:</p>
<ul>
<li>C<sub>avg</sub> is average particles per cubic foot in the pressurized room</li>
<li>C<sub>s</sub> is the particle concentration in the air supply (often negligible)</li>
<li><span class="key-term">PGR</span> is the steady state internal particle generation rate in particles per minute</li>
<li>Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units</li>
</ul>
<p>With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than C<sub>avg</sub>. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.</p>
<p>Note that this equation ignores air changes and room volume. The value of C<sub>avg</sub> will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="formula-box">
<h4>Steady-State Particle Concentration Equation</h4>
<pre>Cavg = Cs + PGR / Q

Cavg = average room particle concentration (particles/ft³)
Cs   = particle concentration of supply air (usually negligible)
PGR  = particle generation rate (particles/min)
Q    = supply airflow (CFM)

Key insight:
  - Cavg depends only on Q and PGR
  - It is independent of room size!
  - A large room and a small room running the same process
    have the same particle concentration
    as long as Q and PGR are the same</pre>
</div>
<div class="analogy-box">
<h4>Analogy: Particle Concentration Is Like the Cloudiness of an Aquarium</h4>
<p>Imagine an aquarium: the fish keep stirring up sand (PGR = particle generation), and the filter keeps cleaning the water (Q = supply airflow):</p>
<ul>
<li>The higher the filter flow (Q increases), the clearer the water</li>
<li>The more fish or the more active they are (PGR increases), the cloudier the water</li>
<li>Regardless of aquarium size, the cloudiness is the same as long as fish activity and filter flow are the same</li>
</ul>
</div>
<div class="note-box">
<h4>Local Values Can Differ Greatly from the Average</h4>
<p>If air mixing in the room is poor (insufficient turbulence), the local particle concentration can be higher or lower than the average by <strong>several orders of magnitude</strong>. This is why the placement of supply and return grilles is so important: only good air distribution ensures uniformity throughout the room.</p>
</div>
</div>
</div>
<!-- 17.1.5 Recovery -->
<div class="two-column">
<div class="left-column">
<h3>17.1.5 Recovery</h3>
<p>Room volume is an element of the measurement of <span class="key-term">air changes</span> in a room. The formula for air changes is:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">AC/hr = 60 × Q / Volume</p>
<p>Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.</p>
<p>From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:</p>
<ol>
<li>Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.</li>
<li>Air changes per hour affect how quickly a room can <span class="key-term">recover</span> from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.</li>
</ol>
<p>The ISPE Baseline® Guide on Sterile Manufacturing Facilities uses the formula:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>(at rest)</sub> = (C<sub>op</sub> – C<sub>s</sub>) × e<sup>(-Nt)</sup> + C<sub>s</sub></p>
<p>Where C<sub>op</sub> is in-operation particle count, N is number of air changes, t is time, and C<sub>s</sub> is supply air particle counts (usually close to zero).</p>
<p>From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.</p>
<p>In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="formula-box">
<h4>Air Change Rate and Recovery Time Formulas</h4>
<pre>Air changes:
  AC/hr = 60 × Q / Volume

Recovery time (exponential decay model):
  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

  Cop = particle count during operation
  Cs  = supply air particle count (≈0)
  N   = air change rate (per hour)
  t   = time (hours)

Example: EU Grade B 100-fold recovery
  From 10,000 → 100 particles
  20 AC/hr → about 14 minutes
  30 AC/hr → about 9 minutes</pre>
</div>
<div class="concept-box">
<h4>Two Key Roles of the Air Change Rate</h4>
<ol>
<li><strong>Ensuring adequate mixing</strong>: at least 10 per hour (usually 20 or more is needed) to ensure uniform particle concentration throughout the room</li>
<li><strong>Determining recovery speed</strong>: EU GMP requires a recovery time within 15-20 minutes, which directly determines the minimum air change rate</li>
</ol>
<p><strong>Important distinction</strong>: steady-state particle concentration is determined by CFM (supply airflow), while recovery speed is determined by AC/hr (air change rate). The two are mathematically related but conceptually different.</p>
</div>
<div class="note-box">
<h4>Supply and Return Layout Affects Recovery Time</h4>
<p>Even at the same air change rate, the <strong>layout of supply and return grilles</strong> significantly affects recovery speed. A single supply with a single return creates "short-circuiting": the path between them is very clean, but the rest of the room is poorly mixed, with elevated particle levels and slow recovery.</p>
<p>Best practice: multiple distributed supply grilles plus low-level returns.</p>
</div>
</div>
</div>
<!-- 17.1.6 Cascaded HEPA Filters -->
<div class="two-column">
<div class="left-column">
<h3>17.1.6 Cascaded HEPA Filters</h3>
<p>A <span class="key-term">HEPA filter</span> passes a percentage of upstream particles of the <span class="key-term">MPPS</span> (Most Penetrating Particle Size — traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = L<sub>1</sub> × L<sub>2</sub></p>
<p>For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):</p>
<p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = 0.03% × 0.03% = 0.0009% leakage at MPPS</p>
<p>Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual <strong>99.9991% HEPA filter</strong> at the MPPS.</p>
<p>In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a <span class="key-term">terminal HEPA</span>). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.</p>
<p><strong>Note:</strong> (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="formula-box">
<h4>Cascaded HEPA Leakage Calculation</h4>
<pre>Total leakage of cascaded HEPA filters:
  Ltot = L1 × L2

Example (two 99.97% HEPA filters):
  L1 = 0.03%, L2 = 0.03%
  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%
  Equivalent efficiency = 99.99991%

MPPS (most penetrating particle size):
  Traditional definition: 0.3 μm
  Modern HEPA: 0.15 - 0.25 μm
  ULPA: 0.10 - 0.15 μm</pre>
</div>
<div class="concept-box">
<h4>Dual Advantages of Cascaded HEPA</h4>
<ol>
<li><strong>Particle removal capability</strong>: two 99.97% HEPA filters in series are equivalent to one virtual super-filter of 99.9991%</li>
<li><strong>Engineering stability</strong>：
                            <ul>
<li>The primary HEPA in the AHU takes most of the particle challenge</li>
<li>The terminal HEPA is almost unloaded, and its pressure drop rises very slowly</li>
<li>Airflow decay is minimal → the air balance is more stable, with months or even years free of maintenance</li>
<li>Reduces the need for constant volume (CV) devices, lowering system complexity</li>
</ul>
</li>
</ol>
</div>
<div class="note-box">
<h4>The Truth about HEPA Efficiency: MPPS Is Not 0.3 μm</h4>
<p>The 99.97% efficiency is measured at 0.3 μm, but the true MPPS may lie between 0.1 and 0.2 μm, where the actual efficiency may be as low as 99.9%. If protection against viruses (typically smaller than 0.3 μm) is needed, consider:</p>
<ul>
<li>Scanning with a smaller aerosol (such as thermally generated PAO) to 99.99% or higher</li>
<li>Switching to ULPA filters</li>
</ul>
</div>
</div>
</div>
<!-- 17.1.7 Summary of Equations -->
<div class="two-column">
<div class="left-column">
<h3>17.1.7 Summary of Useful Cleanroom Equations</h3>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Quick Reference: Nine Cleanroom Equations</h4>
<p>These equations form the mathematical basis of cleanroom HVAC design. The three most commonly used day to day are:</p>
<ol>
<li><strong>Q = V × A</strong> (airflow = velocity × area): used to calculate airflow through door openings and for ductwork design</li>
<li><strong>AC/hr = 60 × Q / Volume</strong> (air change rate): used for cleanroom grade design</li>
<li><strong>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</strong> (particle concentration): used to assess the impact of a process on the environment</li>
</ol>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>A cleanroom measuring 3 m × 4 m × 3 m has a supply airflow of 2,000 CFM. Calculate the air change rate (AC/hr). (Hint: convert the volume to ft³ first.)</li>
<li>The pressure differential between two cleanrooms is 0.05 inch wg and the door gap area is 0.2 ft². Use the simplified formula to calculate the leakage airflow (CFM).</li>
<li>Why does the particle concentration equation say that room size does not affect the steady-state particle level? Intuitively this seems wrong; explain the physical reason.</li>
</ol>
</div>
</div>
</div>
</div>
</div>
<!-- 17.2 Pressure Control Without Airlocks -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-pressure">
<div class="chapter-divider">
<div class="chapter-badge">17.2</div>
<div class="chapter-info">
<h2>17.2 Pressure Control When Airlocks are not Possible</h2>
<p>Pressure Differential Control without Airlocks | p253-p254</p>
</div>
</div>
<div class="chapter-body">
<div class="two-column">
<div class="left-column">
<h3>Original Text</h3>
<p>New facilities, particularly those with classified rooms, should have <span class="key-term">cascaded airlocks</span> between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.</p>
<p>Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.</p>
<p><em>Figure 17.1: DP without an Airlock</em> (diagram referenced in original text)</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>The Dilemma of Pressure Control without Airlocks</h4>
<p>A dilemma often met when retrofitting older facilities:</p>
<ul>
<li>FDA requires a measurable pressure differential between different cleanliness grades</li>
<li>When the door is open, sufficient air velocity is needed to prevent contamination from entering</li>
<li>But the large airflow produces an excessive pressure differential when the door is closed (over 15 Pa), so the door cannot close or the gasket is overloaded</li>
</ul>
</div>
<div class="concept-box application">
<h4>CDMO Retrofit Practice</h4>
<p>When retrofitting an older CDMO facility, being unable to add airlocks is a common challenge. Alternatives include:</p>
<ul>
<li>Install a variable air volume system: automatically increase airflow when the door opens to maintain protective velocity, and reduce airflow when the door closes to hold the pressure differential below 15 Pa</li>
<li>Use door position sensors linked to BMS control logic</li>
<li>Ensure the alternative is risk assessed and approved by the quality unit</li>
</ul>
</div>
</div>
</div>
</div>
</div>
<!-- 17.3 HEPA Filter Arrangements -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-hepa">
<div class="chapter-divider">
<div class="chapter-badge">17.3</div>
<div class="chapter-info">
<h2>17.3 HEPA Filter Arrangements</h2>
<p>HEPA Filter Arrangement Strategies | p254-p256</p>
</div>
</div>
<div class="chapter-body">
<!-- 17.3.1 Air Filtration Arrangements -->
<div class="two-column">
<div class="left-column">
<h3>17.3.1 Air Filtration Arrangements</h3>
<p>It is common practice for aseptic manufacturing facilities to <span class="key-term">recirculate air</span> back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:</p>
<ul>
<li>potential for <span class="key-term">cross-contamination</span> in multi-purpose facilities</li>
<li>accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
</ul>
<p>These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the “<span class="key-term">safe change</span>” type to protect maintenance personnel.</p>
<p>The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 μm particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 μm. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.</p>
<p>The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.</p>
<p><em>Figure 17.2: A Possible Aseptic Area Filter Arrangement</em> (diagram referenced in original text)</p>
<p><strong>DOP and PAO</strong> (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 μm diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.</p>
<p><strong>Note:</strong> European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Core Considerations for Air Filtration Strategy</h4>
<ul>
<li><strong>Return air reuse</strong>: a common and good practice that lowers the cost of treating outside air, but cross-contamination risk must be considered in multi-product facilities</li>
<li><strong>Return air filters</strong>: if used to capture product dust, they must be "safe change" type (Safe Change / Bag-in Bag-out) to protect maintenance personnel from exposure</li>
<li><strong>Terminal HEPA location principle</strong>: HEPA filters should be installed where the air cannot be contaminated again, so ceiling terminal HEPA is recommended for Grade 7 (ISO 7) and higher</li>
</ul>
</div>
<div class="note-box">
<h4>Additional Safety Benefit of Terminal HEPA</h4>
<p>A terminal ceiling HEPA maintains a "sealed enclosure" effect on the manufacturing area even when the supply fan fails: the filter itself is a physical barrier that stops unfiltered air in the ductwork from entering the cleanroom. HEPA filters installed only in the AHU cannot provide this protection.</p>
</div>
<div class="concept-box">
<h4>H13 vs. H14 Filters (EN 1822)</h4>
<ul>
<li><strong>H14</strong>: must pass a penetration scan test to ensure there is no local leakage across the whole filter face</li>
<li><strong>H13</strong>: a scan test is not required by default, but it can be specified at purchase</li>
<li>Pharmaceutical plants usually require all HEPA filters to undergo an in-situ integrity test after installation, whether H13 or H14</li>
</ul>
</div>
</div>
</div>
<!-- 17.3.2 Prefiltration -->
<div class="two-column">
<div class="left-column">
<h3>17.3.2 Prefiltration for Terminal HEPAs</h3>
<p>A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable “at rest” design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 μm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, <span class="key-term">recovery periods</span>.</p>
<p>Another potential problem to be addressed if only terminal HEPA filters are used, is that of <span class="key-term">filter blinding</span> that can result in reversed DPs putting environmental conditions at risk.</p>
<p><em>Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding</em></p>
<p>Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:</p>
<ul>
<li>Install a main bank of HEPA filters.</li>
<li>Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.</li>
<li>Employ active pressure or constant air volume control.</li>
<li>Frequently replace terminal HEPA filters.</li>
<li>Install airflow or pressure drop indicators to indicate filter performance.</li>
</ul>
<p>The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:</p>
<ul>
<li>The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.</li>
<li>Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.</li>
</ul>
<p>It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Cascade Effect of Filter Blinding</h4>
<p>As the terminal HEPA filters gradually become blinded:</p>
<ol>
<li>The airflow through that filter decreases</li>
<li>Supply air to that room decreases → pressure drops</li>
<li>Terminal HEPA filters in other rooms blind at different rates → the airflow ratios between rooms change</li>
<li>The design pressure differential may be <strong>reversed</strong>: a lower-grade room may end up at higher pressure than a higher-grade room!</li>
</ol>
<p>This is a serious GMP risk.</p>
</div>
<div class="note-box">
<h4>Pre-filter Design Recommendation (Strongly Recommended)</h4>
<p>The guide explicitly recommends that all new or renovated facilities using terminal HEPA filters install high-efficiency pre-filters (at least MERV 13 / F7) in the AHU.</p>
<p>Benefits include:</p>
<ul>
<li>Terminal HEPA life is extended by years, with minimal change in pressure drop</li>
<li>Differential blinding is minimized → room airflow ratios stay stable → pressure differentials stay stable</li>
<li>Only the pre-filters in the AHU need regular replacement → lower maintenance cost and downtime</li>
<li>Less reliance on constant volume (CV) or active pressure control devices</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Pre-filters Are Like a Pool's Coarse Strainer</h4>
<p>A swimming pool filtration system usually has a coarse strainer (catching leaves) and a fine filter (removing small impurities). Without the coarse strainer, the fine filter would clog quickly. Pre-filters and terminal HEPA in HVAC have exactly this relationship: the pre-filter catches most particles so the HEPA only handles the finest ones, greatly extending its service life.</p>
</div>
</div>
</div>
</div>
</div>
<!-- 17.4 Recovery Period vs Air Change Rates -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-recovery">
<div class="chapter-divider">
<div class="chapter-badge">17.4</div>
<div class="chapter-info">
<h2>17.4 Recovery Period versus Air Change Rates</h2>
<p>Relationship between Recovery Time and Air Change Rate | p256-p257</p>
</div>
</div>
<div class="chapter-body">
<div class="two-column">
<div class="left-column">
<h3>Original Text</h3>
<p>If a minimum <span class="key-term">recovery period</span> is required, this factor may be the deciding criterion for the <span class="key-term">air change rate</span>. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).</p>
<p><em>Figure 17.4: Recovery Period versus Air Change Rates</em></p>
<p>(Note that the curves and equation are merely basic exponential decay expressions)</p>
<p>Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.</p>
<p><strong>In general, it is considered more important to achieve target recovery than to achieve target air change rate.</strong></p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Recovery Time Takes Priority over Air Change Rate</h4>
<p>This is a <strong>key design principle</strong> of the guide:</p>
<ul>
<li>The air change rate (e.g., 20 AC/hr) is only a means</li>
<li>The real goal is the "recovery time" (e.g., recovery from the operational state to the at-rest state within 15 minutes)</li>
<li>If 15 AC/hr can achieve 100-fold recovery within 15 minutes, there is no need to deliberately pursue 20 AC/hr</li>
</ul>
</div>
</div>
</div>
<div class="concept-box application">
<h4>Practical Meaning of 100-fold Recovery</h4>
<p>When designing, a CDMO should work backward from the target recovery time to the minimum required air change rate, rather than directly applying a fixed air change requirement.</p>
</div>
</div>
</div>
<!-- 17.5 Additional Controls Information -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-controls">
<div class="chapter-divider">
<div class="chapter-badge">17.5</div>
<div class="chapter-info">
<h2>17.5 Additional Controls Information</h2>
<p>Supplementary Control System Information: Actuators and Control Valves | p257-p260</p>
</div>
</div>
<div class="chapter-body">
<!-- 17.5.1 & 17.5.2 Actuators -->
<div class="two-column">
<div class="left-column">
<h3>17.5.1 Electrical/Electronic Actuators</h3>
<p>The <span class="key-term">actuator</span> uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.</p>
<p>Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.</p>
<h3>17.5.2 Pneumatic Actuators</h3>
<p>An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a <span class="key-term">pneumatic controller</span>, which is fed to a pneumatic actuator on the controlled component.</p>
<p>The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.</p>
<p>The units use air pressure in one direction with an opposing spring to return the controlled item to the <span class="key-term">fail position</span>. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="note-box">
<h4>Importance of Fail Position</h4>
<p>"Fail position" is a key concept in HVAC safety design. When power or air supply is lost, the valve must automatically return to its safe position:</p>
<ul>
<li><strong>Cooling coil valve</strong>: usually set to Fail Closed to avoid overcooling</li>
<li><strong>Heating coil valve</strong>: in cold climates may be set to Fail Open to prevent the coil from freezing and bursting</li>
<li>The fail position of every valve should be clearly defined and documented at the design stage</li>
</ul>
</div>
</div>
</div>
<!-- 17.5.3 Control Valves -->
<div class="two-column">
<div class="left-column">
<h3>17.5.3 Control Valves for Liquids</h3>
<p>There are two types of control valve: the <span class="key-term">three port valve</span> (mixing or diverting) and the <span class="key-term">two port valve</span> (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.</p>
<h3>17.5.3.1 Valve Characteristic</h3>
<p>The <span class="key-term">valve characteristic</span> is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:</p>
<ul>
<li><strong>Fast opening</strong> – typically used for only on/off control</li>
<li><strong>Linear</strong> – flow rate directly proportional to the amount it is open; commonly used for diverting applications</li>
<li><strong>Equal percentage</strong> – flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications</li>
</ul>
<h3>17.5.3.2 Flow Coefficient (Cv)</h3>
<p>A simple <span class="key-term">flow coefficient</span> calculation for liquids:</p>
<p style="font-weight:600;">In English Units: Cv = gpm × (SG/dp)<sup>1/2</sup></p>
<p>Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)</p>
<p style="font-weight:600;">In SI Units: Cv = 11.7 × CMH × (SG/dp)<sup>1/2</sup></p>
<p>Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)</p>
<p>Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate “<span class="key-term">authority</span>.”</p>
<h3>17.5.3.3 Valve Authority</h3>
<p><span class="key-term">Valve Authority</span> is the percentage of total system pressure drop assigned to the valve. If the valve’s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Three Elements of Control Valve Sizing</h4>
<ol>
<li><strong>Valve characteristic</strong>: choose according to the application
                            <ul>
<li>Quick opening: used only for on/off control</li>
<li>Linear: flow is proportional to opening → suitable for diverting/mixing applications</li>
<li>Equal percentage: flow has a logarithmic relationship to opening → suitable for steam and water flow control</li>
</ul>
</li>
<li><strong>Flow coefficient Cv</strong>: the required Cv when selecting a valve should fall within 30-80% of valve travel</li>
<li><strong>Valve authority</strong>: the ratio of the valve pressure drop to the total system pressure drop; if the ratio is too low, control capability is insufficient</li>
</ol>
</div>
<div class="formula-box">
<h4>Cv Calculation Formulas</h4>
<pre>Imperial: Cv = gpm × √(SG / dp)
  gpm = flow (US gallons/minute)
  SG  = specific gravity (water = 1)
  dp  = valve pressure drop (psi)

SI: Cv = 11.7 × CMH × √(SG / dp)
  CMH = flow (cubic meters/hour)
  dp  = valve pressure drop (KPa)

Sizing rules:
  The required Cv should fall at 30-80% of travel of the valve's rated Cv
  Valve too small (&lt; half the line size) → coarse control
  Valve too large (≥ line size) → unstable control</pre>
</div>
<div class="analogy-box">
<h4>Analogy: Valve Authority Is Like a Water Tap</h4>
<p>Imagine the tap in your home (the control valve) and the pressure loss of the whole piping system. If the pipe itself has large friction loss (for example, a long, narrow pipe), turning the tap from fully open to half open changes the output little, because the tap's pressure drop is only a small part of the total pressure drop.</p>
<p>The "authority" of an HVAC control valve is the same concept. The valve pressure drop should be at least 30-50% of the total system pressure drop to control flow effectively.</p>
</div>
</div>
</div>
</div>
</div>
<!-- 17.6 Sample Controls Description -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-sample-controls">
<div class="chapter-divider">
<div class="chapter-badge">17.6</div>
<div class="chapter-info">
<h2>17.6 Sample Controls Description</h2>
<p>Example HVAC Control System Description | p260-p262</p>
</div>
</div>
<div class="chapter-body">
<div class="two-column">
<div class="left-column">
<h3>Original Text</h3>
<p>The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.</p>
<h3>1. Control Description</h3>
<p><strong>1.1 Plant Operation</strong></p>
<ul>
<li>On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.</li>
<li>On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.</li>
<li>In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant stopped.</li>
<li>All control valves should be closed on plant shut down.</li>
</ul>
<p><strong>1.2 Temperature Control</strong></p>
<ul>
<li>The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).</li>
<li>The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control valve output is minimized.</li>
</ul>
<p><strong>1.3 Humidity Control</strong></p>
<ul>
<li>The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.</li>
</ul>
<p><strong>1.4 Fan Speed Control</strong></p>
<ul>
<li>The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).</li>
<li>When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.</li>
</ul>
<p><strong>1.5 Monitoring/Alarm</strong></p>
<ul>
<li>A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.</li>
</ul>
<p><strong>1.6 Software Set Point Adjustments</strong></p>
<ul>
<li>system operation status (on/off)</li>
<li>minimum supply air temperature set point (10 to 25°C)</li>
<li>return air temperature set point (18 to 24°C)</li>
<li>return air humidity set point (60% maximum)</li>
<li>supply fan DP set point (0 to 100 Pa)</li>
<li>supply fan high speed alarm (50 to 100%)</li>
</ul>
<h3>3. I/O Point Schedule (Table 17.1)</h3>
<p><strong>Key:</strong> AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>Structure of an HVAC Control Description Document</h4>
<p>A complete HVAC control system description usually contains five parts:</p>
<ol>
<li><strong>Control description</strong>: system start/stop logic, temperature control, humidity control, airflow control, monitoring and alarms</li>
<li><strong>Design notes</strong>: special design considerations</li>
<li><strong>I/O point schedule</strong>: a list of all input/output signals</li>
<li><strong>System schematic</strong>: piping, equipment, and sensor locations</li>
<li><strong>Psychrometric chart</strong></li>
</ol>
</div>
<div class="note-box">
<h4>Key Control Logic Points</h4>
<ul>
<li><strong>Low-temperature protection</strong>: when the mixed air temperature (TX 1) falls below 5°C, an alarm and shutdown are required; this is a safety interlock to prevent the heating coil from freezing and bursting</li>
<li><strong>Sequence control</strong>: the cooling coil valve (CVM 1) and heating coil valve (CVM 2) are modulated in sequence: cooling first, then heating, to avoid wasting energy by heating and cooling at the same time</li>
<li><strong>Dehumidification strategy</strong>: when humidity exceeds the limit, the cooling coil valve accepts "override control", giving priority to dehumidification over temperature control</li>
<li><strong>Constant airflow control</strong>: fan speed is adjusted by feedback from the airflow measuring device (AFD 1) to keep supply airflow stable</li>
</ul>
</div>
<div class="concept-box">
<h4>Interpreting the I/O Point Schedule</h4>
<p>The I/O point schedule is the basic document for programming the BMS (Building Management System):</p>
<ul>
<li><strong>AI (analog input)</strong>: continuous signals such as temperature and humidity → require 4-20mA or 0-10V input cards</li>
<li><strong>AO (analog output)</strong>: continuous control such as valve position and fan speed → require analog output cards</li>
<li><strong>DI (digital input)</strong>: switch status, differential pressure switches → dry contact signals</li>
<li><strong>DO (digital output)</strong>: fan start/stop → relay outputs</li>
<li><strong>CA (critical alarm)</strong> vs. <strong>GA (general alarm)</strong>: determines alarm priority and response requirements</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why is the low-temperature protection for mixed air temperature set at 5°C rather than 0°C? Consider sensor accuracy and response delay.</li>
<li>Explain why humidity control uses "override control" rather than an independent control loop. Under what climate conditions is this design especially important?</li>
<li>If the HEPA filter differential pressure switch (PDI 3) alarms but airflow is normal, what are the possible causes?</li>
</ol>
</div>
</div>
</div>
</div>
</div>
<!-- 17.7 Temperature Mapping -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-temp-mapping">
<div class="chapter-divider">
<div class="chapter-badge">17.7</div>
<div class="chapter-info">
<h2>17.7 Temperature Mapping</h2>
<p>Temperature Mapping | p262-p265</p>
</div>
</div>
<div class="chapter-body">
<div class="two-column">
<div class="left-column">
<h3>Original Text</h3>
<p>The purpose of <span class="key-term">temperature mapping</span> helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.</p>
<p>The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the <span class="key-term">MKT</span> (Mean Kinetic Temperature) is calculated (if required).</p>
<p>There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.</p>
<p>There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.</p>
<p>The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:</p>
<ul>
<li>door openings</li>
<li>location of the cooling system</li>
<li>position of the control sensor</li>
</ul>
<p><em>Figure 17.6: Temperature Mapping for Chambers up to 2 m³ and up to 20 m³</em></p>
<p>Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.</p>
<p>An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.</p>
<p>For an area bounded by an external wall, the area requires mapping in the <span class="key-term">seasonal extremes</span> in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.</p>
<h3>Mapping Considerations</h3>
<ul>
<li><strong>Product temperatures</strong> – if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.</li>
<li><strong>Loading and unloading</strong> – will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?</li>
<li>Is there an outside door that can be left open or is it monitored to a defined maximum time?</li>
<li>Storage locations nearest the heating/cooling system inlet/outlet</li>
<li>Internal loads – lighting, equipment, and personnel</li>
<li>Conditions during minimum (empty) and full storage capacity</li>
</ul>
<h3>Example Plan</h3>
<p><strong>External Heat Gains and Losses:</strong> The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.</p>
<p><strong>Internal Heat Gains and Losses:</strong></p>
<ul>
<li>Lighting – low energy fluorescent lamps, left on during the working day</li>
<li>Product – supplied at storage temperature, will not represent additional load</li>
<li>Equipment – stacking fork truck, a relatively small intermittent load</li>
<li>People – 2 people occasionally working in the area; heat gains are small and transient</li>
</ul>
<p><strong>HVAC:</strong> The room is conditioned through two registers with a common return air grille located at high level in the center of the room.</p>
<p><strong>Mapping Sensor Placement:</strong> The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.</p>
<p><strong>Load Testing:</strong> The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40″ × 48″ × 46″ tall).</p>
<p>Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.</p>
</div>
<div class="right-column">
<h3>Teaching Analysis</h3>
<div class="concept-box">
<h4>The Dual Purpose of Temperature Mapping</h4>
<ol>
<li><strong>Confirm overall compliance of the area</strong>: verify that the whole storage area stays within the defined limits</li>
<li><strong>Determine permanent sensor locations</strong>: find the temperature extremes, which become the installation locations of the permanent monitoring sensors in the quality record system, used to calculate MKT (Mean Kinetic Temperature)</li>
</ol>
</div>
<div class="concept-box">
<h4>Sensor Layout Strategy (NF X15-140, French Standard)</h4>
<ul>
<li><strong>Small chambers (≤ 2 m³)</strong>: a minimum number of sensors placed at the corners of the working zone</li>
<li><strong>Medium chambers (≤ 20 m³)</strong>: more sensors, covering more locations</li>
<li><strong>Large areas (&gt; 20 m³)</strong>: treat each HVAC supply outlet as a "zone" and apply the standard layout in each zone</li>
<li>A verification sensor must be placed near the control sensor to confirm the representativeness of the control point</li>
</ul>
</div>
<div class="note-box">
<h4>Necessity of Seasonal Testing</h4>
<p>An area with external walls <strong>must undergo temperature mapping once under summer and once under winter extreme conditions</strong>, because:</p>
<ul>
<li>Summer: heat transfer through external walls makes areas near the walls warmer → HVAC cooling load increases</li>
<li>Winter: heat loss through external walls makes areas near the walls colder → local low temperatures may occur</li>
<li>Results may be quite different, and the locations of the hottest and coldest points may swap</li>
</ul>
</div>
<div class="concept-box application">
<h4>Temperature Mapping Practice for a CDMO Warehouse</h4>
<p>For temperature mapping of a pharmaceutical warehouse, the following practical points are especially important:</p>
<ul>
<li><strong>Load testing</strong>: airflow patterns in an empty versus a full warehouse are completely different; when full, racking blocks airflow, and velocity increases but distribution may be uneven</li>
<li><strong>Effect of receiving and dispatch</strong>: during heavy receiving and dispatch, external doors open and bring in large amounts of unconditioned outside air → the maximum door-open time must be evaluated</li>
<li><strong>Product temperature</strong>: in winter, product brought in from outdoors may be far below the storage condition → additional temperature recovery monitoring is needed</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Temperature Mapping Is Like a Refrigerator Check-up</h4>
<p>A household refrigerator also has a "temperature distribution" problem: it is warmer near the door, colder at the back wall, and different on upper and lower shelves. Temperature mapping is like giving the refrigerator a thorough check-up: find the hottest and coldest points, make sure every storage location is within the safe range, and then place a thermometer at the extreme location for long-term monitoring.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Your CDMO needs to map a 15°C-25°C finished goods warehouse, and one side of the warehouse is an external wall. List at least 5 factors to consider in your temperature mapping plan.</li>
<li>Why does the guide recommend testing in an empty and a half-full warehouse rather than an empty and a fully loaded one? (Hint: consider the airflow paths.)</li>
<li>How does MKT differ from a simple arithmetic mean temperature? In what situations is calculating MKT more meaningful?</li>
</ol>
</div>
</div>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Medical device HVAC</strong>: the FDA three-class system (Class I/II/III) determines the level of HVAC requirements. Environmental control is a "discretionary requirement" that the manufacturer defines through risk assessment. Class III implantable devices may require classified cleanroom space, often referencing FDA aseptic processing GMP as the environmental standard</li>
<li><strong>Nine cleanroom equations</strong>: from the ideal gas law to cascaded HEPA calculations, these equations form the mathematical basis of HVAC design. The most useful are Q=VA (airflow), AC/hr=60Q/V (air change rate), and Cavg=Cs+PGR/Q (particle concentration)</li>
<li><strong>Quadratic relationship between pressure differential and velocity</strong>: doubling the velocity requires four times the pressure differential and eight times the horsepower. This explains why the pressure differential is hard to maintain with the door open (17,800 CFM needed) and is the physical basis for airlocks</li>
<li><strong>Recovery time first</strong>: design should work backward from the target recovery time to the air change rate rather than apply a fixed value. 20 AC/hr achieves 100-fold recovery within 14 minutes (EU Grade B requirement)</li>
<li><strong>Dual advantages of cascaded HEPA</strong>: two 99.97% HEPA filters in series can reach 99.9991% efficiency, and the primary AHU HEPA takes most of the load so the terminal HEPA pressure drop stays stable for years, simplifying the air balance</li>
<li><strong>Pre-filters strongly recommended</strong>: all facilities using terminal HEPA should install high-efficiency pre-filters (MERV 13/F7) to prevent differential blinding from reversing pressure differentials</li>
<li><strong>Control valve sizing</strong>: consider valve characteristic (quick opening/linear/equal percentage), Cv flow coefficient (30-80% travel range), and valve authority together</li>
<li><strong>Temperature mapping</strong>: dual purpose (confirm area compliance + determine permanent sensor locations); areas with external walls need one mapping under summer and one under winter extremes, and load tests are done in an empty and a half-full warehouse</li>
</ul>
</div>
</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p269 - p288</div>
</div>
<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
<h3>Learning Objectives</h3>
<ul>
<li>Understand the full set of reference standards behind HVAC system design and qualification, including ICH, WHO, ISO, EU GMP, FDA and national engineering standards</li>
<li>Master the abbreviations and acronyms commonly used in the HVAC field, building a shared vocabulary for professional communication</li>
<li>Understand the formal definitions of key GMP terms such as Acceptance Criteria, Critical Parameter and Direct Impact System</li>
<li>Build the ability to cross-reference regulations and standards, so you can quickly locate the original source of a specific technical requirement</li>
</ul>
</div>
<!-- ============================================================ -->
<!-- APPENDIX 12 - REFERENCES -->
<!-- ============================================================ -->
<div class="section-title">Appendix 12 – References</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<h3>1. ICH</h3>
<p><span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span>, www.ich.org.</p>
<ul>
<li>Q7 – Good Manufacturing Practice Guidance for Active Pharmaceutical Ingredients</li>
<li>Q8 – Pharmaceutical Development</li>
<li>Q9 – Quality Risk Management</li>
<li>Q10 – Quality Systems</li>
</ul>
<h3>2. WHO</h3>
<p><span class="key-term">World Health Organization (WHO)</span>, www.who.int.</p>
<ul>
<li>Quality Assurance of Pharmaceuticals: a compendium of guidelines and related materials. Vol. 2, Good Manufacturing Practices and Inspections – 2nd Edition 2007</li>
<li>TRS 937, 40th 342 Report (2006) – WHO Expert Committee on Specifications for Pharmaceutical Preparations, Annex 2, Supplementary Guidelines on Good Manufacturing Practices for Heating, Ventilation and Air-Conditioning Systems for Non-Sterile Pharmaceutical Dosage Forms.</li>
</ul>
<h3>3. ISO Standards</h3>
<p><span class="key-term">ISO Standards for Cleanrooms and Associated Controlled Environments</span>, www.iso.org.</p>
<ul>
<li>ISO 14644-1 Part 1: Classification of Air Cleanliness</li>
<li>ISO 14644-2:200 Part 2: Specifications for Testing and Monitoring to Prove Continued Compliance with ISO 14644-1</li>
<li>ISO 14644-3 Part 3: Test Methods (see Appendix for description of contents)</li>
<li>ISO 14644-4 Part 4: Design, Construction and Start-Up</li>
<li>ISO 14644-5 Part 5: Operations</li>
<li>ISO 14644-6 Part 6: Vocabulary</li>
<li>ISO 14644-7 Part 7: Separative Devices (Clean Air Hoods, Glove Boxes, Isolators, and Mini-Environments)</li>
<li>ISO 14644-8 Part 8: Classification of Airborne Molecular Contamination</li>
<li>ISO 14698-1 Biocontamination Control, Part 1: General Principles and Methods</li>
<li>ISO 14698-2 Biocontamination Control, Part 2: Evaluation and Interpretation of Biocontamination Data</li>
</ul>
<h3>4. EU GMP</h3>
<p><span class="key-term">EU GMP Volume 4</span> "EU Guidelines to Good Manufacturing Practice", www.ec.europa.eu.</p>
<ul>
<li>Medicinal Products for Human and Veterinary Use</li>
<li>Annex 1: Manufacture of Sterile Medicinal Products</li>
</ul>
<h3>5. EU EPBD</h3>
<p>Directive 2002/91/EC (<span class="key-term">EPBD</span>, 2003).</p>
<h3>6. European Air Filter Standards</h3>
<ul>
<li>EN 779:2002 Particulate Air Filters for General Ventilation. Determination of the Filtration Performance</li>
<li>EN 1822-1:1998 High Efficiency Air Filters (HEPA and ULPA). Classification, Performance Testing, Marking</li>
<li>EN 1822-2:1998 High Efficiency Air Filters (HEPA and ULPA). Aerosol Production, Measuring Equipment, Particle-Counting Statistics</li>
<li>EN 1822-3:1998 High Efficiency Air Filters (HEPA and ULPA) – Part 3: Testing Flat Sheet Filter Media</li>
<li>EN 1822-4:2000 High Efficiency Air Filters (HEPA and ULPA). Determining Leakage of Filter Element (Scan Method)</li>
<li>EN 1886: 2007 Ventilation for Buildings. Air Handling Units. Mechanical Performance</li>
<li>EN 1822-5: 2000 High Efficiency Particulate Air Filters (HEPA and ULPA). Determining the Efficiency of Filter Element</li>
</ul>
<h3>7. PIC/S</h3>
<p><span class="key-term">PIC/S PE 009-7</span>, Guide to Good Manufacturing Practices for Medicinal Products, Annex 1, 1 September 2007.</p>
<h3>8. US FDA CFR Title 21</h3>
<p><span class="key-term">US FDA CFR Title 21</span> Food and Drugs, www.fda.gov.</p>
<ul>
<li>Part 11: Electronic Records</li>
<li>Part 177: Indirect Food Additives: Polymers (§ 177.2600 – Rubber Articles Intended for Repeated Use.)</li>
<li>Part 210: Current Good Manufacturing Practice in Manufacturing, Processing, Packing or Holding of Drugs; General</li>
<li>Part 211: Current Good Manufacturing Practice for Finished Pharmaceuticals</li>
</ul>
<h3>9. FDA Aseptic Processing Guidance</h3>
<p><span class="key-term">US FDA Guidance for Industry</span> "Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (2004), www.fda.gov.</p>
<h3>10. ASTM E2500</h3>
<p><span class="key-term">ASTM Standard E2500-07</span>: Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment, ASTM International, www.astm.org.</p>
<h3>11. NF X15-140</h3>
<p>NF X15-140 October 2002 "Measurement of Air Moisture – Climatic and Thermostatic Chambers – Characterisation and Verification" (Association Française de Normalisation (AFNOR)), www.afnor.org.</p>
<h3>12. IEST</h3>
<p><span class="key-term">Institute of Environmental Sciences and Technology (IEST)</span> Recommended Practices, www.iest.org.</p>
<ul>
<li>RP-CC001 – HEPA and ULPA Filters</li>
<li>RP-CC034.2 – HEPA and ULPA Filter Leak Tests</li>
<li>RP-CC006.3 – Testing Cleanrooms</li>
<li>RP-CC012.1 – Considerations in Cleanroom Design</li>
</ul>
<h3>13. ISPE Baseline Guides</h3>
<p><span class="key-term">ISPE Baseline® Pharmaceutical Engineering Guide Series</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
<ul>
<li>Volume 1 – Active Pharmaceutical Ingredients, Second Edition, April 2007</li>
<li>Volume 2 – Oral Solid Dosage Forms, First Edition, February 1998</li>
<li>Volume 3 – Sterile Manufacturing Facilities, First Edition, January 1999</li>
<li>Volume 4 – Water and Steam Systems, First Edition, January 2001</li>
<li>Volume 5 – Commissioning and Qualification, First Edition, March 2001</li>
<li>Volume 6 – Biopharmaceutical Manufacturing Facilities, First Edition, June 2004</li>
</ul>
<h3>14. ISPE GAMP Guides</h3>
<p><span class="key-term">ISPE GAMP® Good Practice Guides</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
<ul>
<li>Calibration Management, December 2001</li>
</ul>
<h3>15–17. ISPE Publications &amp; Resources</h3>
<ul>
<li>del Valle, PE, Manual A., "Airlocks for Biopharmaceutical Plants," <em>Pharmaceutical Engineering</em>, March/April 2001, Vol. 21, No. 2, pp. 60-68, www.ispe.org.</li>
<li>ISPE GAMP® Forum SIG, "Position Paper: Use of Building Management Systems and Environmental Monitoring Systems in Regulated Environments," <em>Pharmaceutical Engineering</em>, September/October 2005, Vol. 25, No. 5, pp. 58-78, www.ispe.org.</li>
<li>ISPE Web Site (Online Glossary and COPs), www.ispe.org.</li>
</ul>
<h3>18. AABC</h3>
<p>Associated Air Balance Council (AABC) (North America) – various presentations and documents available online for HVAC air balancing and testing, www.aabchq.com.</p>
<h3>19. ACGIH</h3>
<p>American Council of Government Industrial Hygienists (ACGIH), Industrial Ventilation Manual 25th Edition, 2004, www.acgih.org.</p>
<h3>20. ANSI</h3>
<p><span class="key-term">American National Standards Institute (ANSI)</span>, www.ansi.org.</p>
<ul>
<li>ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans"</li>
<li>ANSI/AIHA Z9.5-2003 Laboratory Ventilation</li>
<li>ANSI/ASHRAE 51-2007 (ANSI/AMCA 210-2007) Laboratory Methods of Testing Fans for Aerodynamic Performance Rating</li>
<li>ANSI/ISA – Standard S5.1, Instrumentation Symbols and Identification</li>
</ul>
<h3>21. ARI</h3>
<p>ARI Standard 410-91 for Forced-Circulation Air-Cooling and Air-Heating Coils.</p>
<h3>22. ASHRAE</h3>
<p><span class="key-term">American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</span>, www.ashrae.org.</p>
<ul>
<li>ASHRAE Guideline 0-2005 – The Commissioning Process. How to verify compliance with User Requirements and Ratings Systems (such as LEED for Sustainability)</li>
<li>ASHRAE Guideline 1.1 – HVAC&amp;R Technical Requirements for the Commissioning Process. Contents include Pre-design, Design, Construction, Project Requirements, Basis Of Design (BOD), Specifications, Construction Checklists, Commissioning Plan, Acceptance Plan, Training, Project Communications</li>
<li>ASHRAE Standard 62 – Ventilation for Acceptable Indoor Air Quality</li>
<li>ASHRAE Standard 90.1 – Energy Standard for Buildings except Low-Rise Residential Buildings</li>
<li>ASHRAE Standard 110 – Method of Testing Performance of Laboratory Fume Hoods</li>
<li>ASHRAE Handbooks – Fundamentals; Applications; Systems and Equipment</li>
</ul>
<h3>23. BS 848</h3>
<p>BS 848-2:1985 Fans for General Purposes. Methods of Noise Testing (British Standard) (Superseded by BS EN ISO 5801 Industrial Fans – Performance Testing Using Standardized Airways).</p>
<h3>24. CIBSE</h3>
<p><span class="key-term">Chartered Institute of Building Service Engineers (CIBSE)</span> (UK), www.cibse.org.</p>
<ul>
<li>Commissioning Code A – Air Distribution Systems</li>
<li>Commissioning Code C – Automatic Controls</li>
<li>Guide A: Environmental Design</li>
<li>Guide L: Sustainability</li>
</ul>
<h3>25. EPA</h3>
<p>Environmental Protection Agency (EPA) Energy Star Program (US), www.energystar.gov.</p>
<h3>26. HVCA</h3>
<p><span class="key-term">Heating and Ventilating Contractors Association (HVCA)</span> (UK), www.hvca.org.uk.</p>
<ul>
<li>DW143 A Practical Guide to Ductwork Leakage Testing</li>
<li>DW144 Specification for Sheet Metal Ductwork</li>
<li>DW172 Kitchen Ventilation</li>
<li>DW154 Plastics Ductwork</li>
<li>DW191 Glass Fibre Ductwork</li>
<li>TR19 Internal Cleanliness of Ventilation Systems</li>
</ul>
<h3>27. NEBB</h3>
<p><span class="key-term">National Environmental Balancing Bureau (NEBB)</span> (US), www.nebb.org.</p>
<ul>
<li>Design Phase Commissioning Handbook (Design Review Checklists)</li>
<li>Procedural Standards for TAB Environmental Systems</li>
<li>TAB Manual for Technicians</li>
<li>Procedural Standards for Certified Testing of Cleanrooms</li>
<li>Building Systems Commissioning Forms</li>
</ul>
<h3>28. NEMA</h3>
<p>NEMA MG1, Part 31, National Electrical Manufacturers Association (NEMA), www.nema.org.</p>
<h3>29. NFPA</h3>
<p><span class="key-term">National Fire Protection Association (NFPA)</span> (US), www.nfpa.org.</p>
<ul>
<li>NFPA-45 Standard on Fire Protection for Laboratories Using Chemicals</li>
<li>NFPA-92A Smoke-Control Systems Utilizing Barriers and Pressure Differences</li>
<li>NFPA-101 Life Safety Code Handbook</li>
<li>NFPA 255 Standard Method of Test of Surface Burning Characteristics of Building Materials (or UL 723)</li>
<li>NFPA-654 Standard for the Prevention of Fire and Dust Explosion in the Chemical Dye, Pharmaceutical, and Plastic Industries</li>
</ul>
<h3>30. SMACNA</h3>
<p><span class="key-term">Sheet Metal and Air Conditioning Contractors National Association (SMACNA)</span> (North America), www.smacna.org.</p>
<ul>
<li>HVAC SYSTEMS – Testing, Adjusting, and Balancing (how-to, with reporting forms)</li>
<li>HVAC SYSTEMS – Applications (HVAC system design)</li>
<li>Seismic Restraint Manual – Guidelines for Mechanical Systems</li>
<li>HVAC Air Duct Leakage Test Manual</li>
<li>HVAC Duct Construction Standards – Metal and Flexible</li>
<li>Rectangular Industrial Duct Construction Standards (includes stainless steel), also available in metric</li>
<li>Round Industrial Duct Construction Standards</li>
</ul>
<h3>31. USP</h3>
<p><span class="key-term">United States Pharmacopeia – National Formulary (USP-NF)</span>, www.usp.org/USPNF.</p>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: How the References Are Organized</h4>
<p>The 31 references in this appendix fall into the following main categories:</p>
<ul>
<li><strong>Regulations and guidance (Regulatory)</strong>: ICH (Q7-Q10), EU GMP Annex 1, PIC/S, US FDA 21 CFR. These are the legal basis for compliance</li>
<li><strong>International standards (Standards)</strong>: the ISO 14644 series (cleanroom classification), ISO 14698 (biocontamination control), ASTM E2500 (equipment verification)</li>
<li><strong>Engineering practice (Engineering Practice)</strong>: ASHRAE (heating, refrigerating and air-conditioning engineers), SMACNA (ductwork construction), NEBB (environmental balancing), IEST (cleanroom testing)</li>
<li><strong>ISPE's own documents</strong>: Baseline Guides Vol. 1-6, GAMP calibration management</li>
<li><strong>Regional standards</strong>: EN (European filter standards), CIBSE (UK building services), NFPA (US fire protection)</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Think of this reference list as the catalogue of an HVAC engineer's toolbox. Just as a carpenter needs different saws, chisels and sandpaper for different steps, an HVAC designer has to find the relevant technical requirements in different sources:</p>
<ul>
<li>ICH/FDA/EU GMP = building codes (must be complied with)</li>
<li>ISO 14644 = weights and measures (how to measure and how to classify)</li>
<li>ASHRAE/SMACNA = construction manuals (how to do the work)</li>
<li>ISPE Baseline = the pharma-specific "best-practice cookbook"</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p><strong>ICH Q9 Quality Risk Management</strong> is a core concept cited repeatedly throughout this Guide. Decisions on HVAC design, qualification and maintenance should be risk-based rather than applying fixed rules unchanged.</p>
<p><strong>The ISO 14644 series</strong> is the international "common language" of cleanroom design. Part 1 (classification) and Part 3 (test methods) are the two parts HVAC engineers consult most often.</p>
<p><strong>ASTM E2500</strong> provides a systematic "design, specification, verification" approach for pharmaceutical equipment, and is highly complementary to the ISPE Baseline Vol. 5 C&amp;Q Guide.</p>
</div>
<div class="concept-box">
<h4>Practical Significance of ASHRAE and SMACNA</h4>
<p><strong>ASHRAE (American Society of Heating, Refrigerating and Air-Conditioning Engineers)</strong> offers more than theory; it provides executable commissioning procedures and energy-efficiency standards. In particular:</p>
<ul>
<li><strong>Guideline 0-2005</strong>: a standardized approach to the commissioning process, consistent with the spirit of GMP commissioning</li>
<li><strong>Standard 90.1</strong>: an energy-efficiency standard, increasingly important as "sustainable pharma" gains momentum</li>
</ul>
<p><strong>SMACNA</strong> provides hands-on technical specifications for ductwork construction, leak testing and similar work, and is particularly useful for maintenance teams and construction quality management.</p>
</div>
<div class="note-box">
<h4>Why the EN 1822 Filter Standard Matters</h4>
<p>The EN 1822 series (Parts 1-5) is the European standard for classifying and testing HEPA/ULPA filters. In a GMP environment, HEPA filter integrity testing (leak testing) is a key qualification item for ensuring cleanroom air quality. The "Scan Method" in Part 4 is the most widely used leak detection method in industry.</p>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>Scenario</strong>: You are designing the HVAC system for a new aseptic filling facility. The client asks, "What standards is your design based on?"</p>
<p><strong>Suggested answer structure</strong>:</p>
<ul>
<li>Regulatory requirements: EU GMP Annex 1 (cleanroom grade definitions) + FDA Aseptic Guidance (aseptic process requirements)</li>
<li>Classification standards: ISO 14644-1 (particle classification) + ISO 14644-3 (test methods)</li>
<li>Engineering practice: ASHRAE Handbooks (system design) + SMACNA (ductwork construction) + IEST RP-CC006.3 (cleanroom testing)</li>
<li>Pharma-specific: ISPE Baseline Vol. 3 (Sterile Product Manufacturing Facilities) + this HVAC Guide</li>
</ul>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Why is ICH Q9 (Quality Risk Management) so important for HVAC system design? How does risk management influence HVAC zoning decisions?</li>
<li>How do ISO 14644-1 and EU GMP Annex 1 differ in cleanroom classification? Why do you need to refer to both?</li>
<li>If you need to perform an integrity test on a HEPA filter, which Part of EN 1822 should you refer to? Why is the Scan Method the preferred choice?</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- APPENDIX 13 - GLOSSARY -->
<!-- ============================================================ -->
<div class="section-title">Appendix 13 – Glossary</div>
<!-- ============================================================ -->
<!-- 19.1 ABBREVIATIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.1 Abbreviations</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Categories of Organization Abbreviations</h4>
<p>These abbreviations can be grouped by function to help you find them quickly:</p>
<ul>
<li><strong>Pharmaceutical regulatory bodies</strong>: FDA (US Food and Drug Administration), EMEA (European Medicines Agency), ICH (International Council for Harmonisation), PIC/S (Pharmaceutical Inspection Co-operation Scheme), WHO (World Health Organization)</li>
<li><strong>Engineering standards organizations</strong>: ASHRAE (American Society of Heating, Refrigerating and Air-Conditioning Engineers), SMACNA (Sheet Metal and Air Conditioning Contractors' National Association), NEBB (National Environmental Balancing Bureau), IEST (Institute of Environmental Sciences and Technology)</li>
<li><strong>International/national standards</strong>: ISO (International Organization for Standardization), ANSI (American National Standards Institute), ASTM (American Society for Testing and Materials), NEMA (National Electrical Manufacturers Association)</li>
<li><strong>Safety and environment</strong>: OSHA (Occupational Safety and Health Administration), EPA (Environmental Protection Agency), NFPA (National Fire Protection Association), COSHH (Control of Substances Hazardous to Health, UK)</li>
<li><strong>Pharma-specific</strong>: ISPE (International Society for Pharmaceutical Engineering), USGBC/WGBC (Green Building Councils)</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes</h4>
<p>In a pharmaceutical HVAC project, the organization abbreviations you will meet most often are:</p>
<ul>
<li><strong>ISPE</strong> – publisher of this Guide, the authoritative source for pharmaceutical engineering</li>
<li><strong>ASHRAE</strong> – the technical foundation of all HVAC engineering design</li>
<li><strong>ISO</strong> – the international standards for cleanroom classification</li>
<li><strong>FDA/EU GMP</strong> – the two pillars of regulatory compliance</li>
</ul>
<p>Remember: pharmaceutical HVAC sits at the intersection of "GMP regulations" and "engineering standards", and you need to know both sides well.</p>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 19.2 ACRONYMS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.2 Acronyms</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div style="overflow-x:auto;">
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Categories of Technical Acronyms</h4>
<p>These acronyms cover every aspect of HVAC design, GMP quality and engineering management. They are grouped by topic below, with a plain-language explanation of each:</p>
<p><strong>Core HVAC systems:</strong></p>
<ul>
<li><strong>AHU</strong> (air handling unit) – the core equipment of an HVAC system</li>
<li><strong>HEPA</strong> (high-efficiency particulate air filter) – efficiency ≥99.97% at 0.3 µm particles</li>
<li><strong>ULPA</strong> (ultra-low penetration air filter) – efficiency ≥99.999% at 0.12 µm particles</li>
<li><strong>FFU</strong> (fan filter unit) – a self-contained unit integrating a fan and a HEPA filter</li>
<li><strong>UDAF</strong> (unidirectional airflow) – the concept formerly called laminar flow</li>
<li><strong>VAV</strong> (variable air volume) – an energy-saving airflow control method</li>
<li><strong>CV/CVD</strong> (constant volume / constant volume damper)</li>
</ul>
<p><strong>Control and monitoring:</strong></p>
<ul>
<li><strong>BMS</strong> (building management system) – the core platform for monitoring environmental conditions</li>
<li><strong>BAS</strong> (building automation system) – a concept close to BMS</li>
<li><strong>DCS</strong> (distributed control system)</li>
<li><strong>DDC</strong> (direct digital control)</li>
<li><strong>PLC</strong> (programmable logic controller)</li>
<li><strong>SCADA</strong> (supervisory control and data acquisition)</li>
<li><strong>EMS</strong> (environmental monitoring system)</li>
<li><strong>PI/PID</strong> (proportional-integral / proportional-integral-derivative control) – the basic algorithms for temperature and humidity control</li>
</ul>
<p><strong>GMP quality-related:</strong></p>
<ul>
<li><strong>GMP/CGMP</strong> (good manufacturing practice / current good manufacturing practice)</li>
<li><strong>GEP</strong> (good engineering practice)</li>
<li><strong>CQA</strong> (critical quality attribute)</li>
<li><strong>CPP</strong> (critical process parameter)</li>
<li><strong>QRM</strong> (quality risk management)</li>
<li><strong>QA</strong> (quality assurance)</li>
<li><strong>SOP</strong> (standard operating procedure)</li>
<li><strong>CIP</strong> (clean in place)</li>
<li><strong>RABS</strong> (restricted access barrier system)</li>
<li><strong>VPHP</strong> (vaporized hydrogen peroxide) – the main decontamination method for isolators</li>
</ul>
<p><strong>Testing and verification:</strong></p>
<ul>
<li><strong>FAT</strong> (factory acceptance test) – performed at the manufacturer's site before the equipment ships</li>
<li><strong>SAT</strong> (site acceptance test) – performed after the equipment is installed on site</li>
<li><strong>TAB</strong> (testing, adjusting and balancing) – the core activity of HVAC commissioning</li>
<li><strong>DOP/PAO</strong> (dioctyl phthalate / polyalphaolefin) – aerosols used for HEPA filter leak testing</li>
<li><strong>FMEA</strong> (failure mode and effects analysis) – a commonly used QRM tool</li>
<li><strong>RCFA</strong> (root cause failure analysis)</li>
</ul>
<p><strong>Measurements and parameters:</strong></p>
<ul>
<li><strong>DP</strong> (differential pressure) – the core parameter for cleanroom zone segregation</li>
<li><strong>RH</strong> (relative humidity)</li>
<li><strong>MKT</strong> (mean kinetic temperature) – used in drug stability assessment</li>
<li><strong>CFU</strong> (colony-forming unit) – the basic unit of microbiological monitoring</li>
<li><strong>MERV</strong> (minimum efficiency reporting value) – filter efficiency rating</li>
<li><strong>MPPS</strong> (most penetrating particle size) – the particle size a filter captures least effectively</li>
<li><strong>PGR</strong> (particle generation rate) – a key input to cleanroom air change rate calculations</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy</h4>
<p>Imagine you are an engineer who has just joined a pharmaceutical HVAC team, and at your first meeting you hear: "The AHU's VAV needs PID control through the BMS, the DP readings feed back from the EMS, and the TAB report has to be finished before SAT."</p>
<p>It is like traveling to Japan for the first time and finding road signs you cannot read. This acronym list is your "translation dictionary": get familiar with the high-frequency terms first, and you will soon follow what your colleagues are saying.</p>
</div>
<div class="note-box">
<h4>Key Notes: Top 15 Most Frequent Acronyms</h4>
<p>In day-to-day HVAC project communication, these are the acronyms you will meet most often:</p>
<ol>
<li><strong>AHU</strong> – air handling unit</li>
<li><strong>HEPA</strong> – high-efficiency filter</li>
<li><strong>DP</strong> – differential pressure</li>
<li><strong>BMS</strong> – building management system</li>
<li><strong>TAB</strong> – testing, adjusting and balancing</li>
<li><strong>FAT/SAT</strong> – factory/site acceptance test</li>
<li><strong>GMP/CGMP</strong> – good manufacturing practice</li>
<li><strong>VAV</strong> – variable air volume</li>
<li><strong>RH</strong> – relative humidity</li>
<li><strong>SOP</strong> – standard operating procedure</li>
<li><strong>VFD</strong> – variable frequency drive</li>
<li><strong>FFU</strong> – fan filter unit</li>
<li><strong>EMS</strong> – environmental monitoring system</li>
<li><strong>UDAF</strong> – unidirectional airflow</li>
<li><strong>P&amp;ID / AF&amp;ID</strong> – piping and instrumentation diagram / airflow and instrumentation diagram</li>
</ol>
</div>
</div>
</div>
<!-- ============================================================ -->
<!-- 19.3 DEFINITIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.3 Definitions</div>
<div class="two-column">
<div class="left-column">
<h2>Original Text</h2>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Acceptance Criteria</span></p>
<p>The limits of conditions of critical parameters that may affect the product quality. These conditions may include temperature, humidity, and room air quality. For example, if humidity or particulates are not critical parameters affecting product quality they are not included in acceptance criteria.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Action Limit</span></p>
<p>Criteria established based on possible impact to product quality, outside the operating range (acceptance criteria). A documented response is usually required.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Air Change Rate</span></p>
<p>The number of times the total air volume of a defined space is replaced in a given unit of time. This is computed by dividing the total volume of the subject space (in cubic volume) into the total volume of air exhausted from (or supplied to) the space per unit of time.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Airflow and Instrument Diagram (AF&amp;ID)</span></p>
<p>Based on the AFD, it shows HVAC instrumentation and controls, with critical GMP components highlighted.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Air Flow Diagram (AFD)</span></p>
<p>Schematically shows rooms and zones served by an air handler, with air balance requirements, and often room pressures.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Alert Limit</span></p>
<p>Criteria established with the intent of notification and possible corrective action prior to exceeding action limits; alert when a parameter is drifting toward extremes of the operating range.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Arrestance</span></p>
<p>A measure of the ability of an air filter to remove synthetic dust from the air when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size. Arrestance test results typically relate to larger size particles.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">As-Built Drawings</span></p>
<p>Construction drawings that represent the physical condition of the plant or system at turnover from the designer or installer at satisfactory operation. These documents supplement and complement the system manuals and protocols.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Building Management System (BMS)</span></p>
<p>A computerized system that controls, monitors, and optimizes environmental conditions, through functions and facilities such as heating, air-conditioning, lighting, and security.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Change Control</span></p>
<p>A formal system by which qualified representatives of appropriate disciplines review proposed or actual changes which might affect validated status. The intent is to determine the need for action which would ensure that the system is maintained in a validated state.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Closed</span></p>
<p>Not exposed to the room, capable of holding some pressure or purge. PDA TR-28 provides a rigid definition of closed.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Closed Process</span></p>
<p>A process condition when the product, materials, critical components or container/closure surfaces are contained and separated from the immediate process environment within closed/sealed process equipment. A process step (or system) in which the product and product contact surfaces are not exposed to the immediate room environment.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Commissioning</span></p>
<p>Commissioning is a quality oriented process for verifying and documenting that the performance of facilities, systems and assemblies meets defined objectives and criteria.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Critical Component</span></p>
<p>A component within a system where the operation, contact, data, control, alarm, or failure may have a direct impact on product quality or the ability to know product quality.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Critical Location</span></p>
<p>The location where product is exposed; the location where a cleaned product contact surface is exposed.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Critical Parameter</span></p>
<p>A processing parameter (temperature, pressure, pH, etc.) which directly influences the drug substance characterization or impurity profile in or after a critical step.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Critical Process Parameter</span></p>
<p>A process parameter whose variability impacts a quality attribute and therefore needs to be controlled to ensure the process produces the desired quality. A critical process parameter remains critical even if it is controlled.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Critical Quality Attribute</span></p>
<p>A physical, chemical, biological or microbiological property or characteristic that needs to be controlled (directly or indirectly) to ensure product quality.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Design For Impact</span></p>
<p>The practice of making design decisions related to the impact of the system in operation, at the beginning of design development.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Design Point</span></p>
<p>Provided in the basis of design as the nominal set point around which the parameter is expected to be controlled, +/- a given tolerance value (the Design Tolerance) to provide the Design Target.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Design Qualification (DQ)</span></p>
<p>Documented verification that the proposed design of the facilities, equipment, or systems is suitable for the intended purpose.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Design Target</span></p>
<p>A value for a critical parameter that is more conservative than its acceptance criterion, used by designers to assure that the system is capable of meeting the acceptance criterion. Design Targets should not be used for system qualification; they are "wishful" values that may not be achieved in reality.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Design Tolerance</span></p>
<p>The expected (design) upper and lower points of the normal operating range.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Direct Impact System</span></p>
<p>A system that is expected to have a direct impact on product quality. These systems are designed and commissioned in line with Good Engineering Practice and also are subject to Qualification Practices that incorporate the enhanced review, control and testing against specifications or other requirements necessary for GMP compliance.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">DOP (Dioctyl Phthalate)</span></p>
<p>Material used in the past to generate aerosols comprising particles in the 0.1 to 0.7 micron range (typically with an average size of 0.3 micron) used to test HEPA and ULPA filters. This chemical is believed to have carcinogenic properties and has been generally replaced by a mineral oil, e.g. Emery 3004/Durasyn 164, or Shell Ondina EL.</p>
<p>The smoke generated from this has very similar characteristics and the term DOP testing remains, although it is now understood to mean 'Dispersed Oil Particulate.'</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Dust Spot Efficiency</span></p>
<p>The measure of a the ability of a filter to remove synthetic dust when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Enhanced Design Review (EDR)</span></p>
<p>A documented review of the engineering design, at an appropriate stage in a project, for conformance to operational and regulatory expectations.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Exfiltration</span></p>
<p>Leakage of air out of a room through cracks in doors and pass-throughs through material transfer openings, etc. due to a difference in room pressures.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Exhaust Air</span></p>
<p>Air removed mechanically from the space and discarded.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Functional Design Specification</span></p>
<p>Description of acceptance criteria, in terms of ranges and logic of system operation, etc. In HVAC, a description of HOW the HVAC will meet the acceptance criteria (room air class, DP, airflow, recovery time, level of air filtration, etc.).</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Good Engineering Practice (GEP)</span></p>
<p>Established engineering methods and standards that are applied throughout the project life cycle to deliver appropriate, cost-effective solutions.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Grade</span></p>
<p>Applied to air cleanliness, "grade" implies airborne particle count limits in operation, with associated bioburden limits. The number of the grade is the upper limit in operation as defined by ISO 14644-1 (i.e., Grade 5 has 0.5 micron upper particle limit of 3500/cubic meters). In the European GMP, Grades A through D also involve particle limits at rest.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">High Efficiency Particulate Air (HEPA) Filter</span></p>
<p>High efficiency particulate air filter, a filter with DOP efficiency in excess of 99.97% on 0.3 μm particles.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Indirect Impact System</span></p>
<p>A system that is not expected to have a direct impact on product quality, but typically will support a Direct Impact system. These systems are designed and commissioned following Good Engineering Practice only.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Infiltration</span></p>
<p>The entry of air from an adjoining room or from outdoors through wall and ceiling openings due to a difference in air pressure between the two areas.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Laminar Flow</span> – see Unidirectional Flow</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Latent Heat</span></p>
<p>Latent heat refers to the amount of energy released or absorbed by a chemical substance during a change of state, meaning a phase transition such as the melting of ice (latent heat of fusion) or the boiling of water (latent heat of vaporization). In an HVAC application typically used to condense water from humid air.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">"Nearly Massless" Particles</span></p>
<p>Particles smaller than 0.5 μm, which typically constitute less than 1% of the total mass of particles typically found in outside air, but represents a large percentage of the total number of particles in a typical sample of air. (Due to the exponential increase in the mass of a particle caused by an increase in the diameter, very small particles typically represent a small fraction of the total mass of particles in an airstream.)</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Normal Operating Range</span></p>
<p>The actual observed values of the critical parameter during operations, collected over time. This range may be larger than the design tolerance, but should be well within Action Limits.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Operating Range</span></p>
<p>The validated acceptance criteria within which a control parameter must remain, wherein acceptable product is being manufactured.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">PAO (Polyalphaolefin)</span></p>
<p>A synthetic oil used in lieu of DOP for HEPA filter testing.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Particle Count</span></p>
<p>Airborne particle count of both viable (living) organisms and non-viable (inert) particles. [Measured in PCF (particles per cubic foot) (multiply by ~35.3 to obtain particles per cubic meter)].</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Particles Generation Rate (PGR)</span></p>
<p>Particles generated within a space by a process and occupants per unit time.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Plenum</span></p>
<p>An enclosed space used for HVAC airflow, typically at low velocity. A plenum may be constructed of duct materials (e.g., sheet metal) or may utilize interstitial spaces in building construction such as below floors, above ceilings, or in vertical chase-ways. A plenum accomplishes air distribution via static pressure difference between the plenum and surroundings, rather than using velocity and associated diversion/distribution devices, as in ductwork.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Process Validation</span></p>
<p>Establishing documented evidence that provides a high degree of assurance that a specific process will consistently produce a product meeting its predetermined specifications and quality attributes.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Psychrometry</span></p>
<p>Determination of the properties of gas-vapor mixtures. The air-water vapor system is the most commonly encountered.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Requirement Specifications</span></p>
<p>A detailed document used to specify the requirements of the client for individual aspects of the facility, item of equipment, utility, and systems in terms of function, throughput, operability, and applicable local standards.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Return Air</span></p>
<p>Air removed mechanically from the space and returned to the air handling system serving that space for recirculation.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Supply Air</span></p>
<p>Conditioned air supplied mechanically to the space (room), measured here in cubic feet per minute (CFM) (Divide by 0.6 to get cubic meters per hour CMH).</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Ultra Low Penetration Air (ULPA) Filters</span></p>
<p>Extended media dry filters in a rigid frame that have a minimum particle-collection efficiency of 99.999% for particles greater than or equal to 0.12 μm in size.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Unidirectional Airflow</span></p>
<p>Controlled airflow through the entire cross-section of a clean zone with a steady velocity and approximately parallel streamlines.</p>
</div>
<div class="glossary-def">
<p class="glossary-term"><span class="key-term">Ventilation Rate</span></p>
<p>The number of times in an hour that the air volume of a room is replaced; see Air Change Rate.</p>
</div>
</div>
<div class="right-column">
<h2>Tutorial Commentary</h2>
<div class="concept-box">
<h4>Core Concept: Key Definitions Explained</h4>
<p>The definitions are explained in full below:</p>
<ul>
<li><strong>Acceptance Criteria</strong>: the limits on critical parameters that may affect product quality. Note: only "critical" parameters need to be included in acceptance criteria.</li>
<li><strong>Action Limit</strong>: a criterion beyond the operating range that requires a documented response.</li>
<li><strong>Air Change Rate</strong>: the number of times the total air volume of a space is replaced per unit of time.</li>
<li><strong>AF&amp;ID (Airflow and Instrumentation Diagram)</strong>: a drawing showing HVAC instrumentation and controls, with GMP-critical components identified.</li>
<li><strong>AFD (Airflow Diagram)</strong>: a schematic showing the rooms served by an air handling unit, the airflow balance and the differential pressures.</li>
<li><strong>Alert Limit</strong>: an early-warning criterion issued before the action limit is reached.</li>
<li><strong>Arrestance</strong>: a measure of a filter's ability to remove synthetic dust.</li>
<li><strong>As-Built Drawings</strong>: drawings that reflect the actual condition after construction is complete.</li>
<li><strong>BMS (Building Management System)</strong>: a computer system that controls, monitors and optimizes environmental conditions.</li>
<li><strong>Change Control</strong>: a formal system for reviewing changes that may affect the qualified state.</li>
<li><strong>Closed</strong>: not exposed to the room environment, and able to withstand a certain pressure or flushing.</li>
<li><strong>Closed Process</strong>: a process state in which the product and its contact surfaces are isolated from the room environment.</li>
<li><strong>Commissioning</strong>: a quality-focused process of verifying and documenting that facility systems perform to the stated objectives.</li>
</ul>
</div>
<div class="concept-box">
<h4>Key Quality Terms</h4>
<ul>
<li><strong>Critical Component</strong>: a component whose operation, contact, data, control, alarm or failure may directly affect product quality.</li>
<li><strong>Critical Location</strong>: a location where the product is exposed, or where a cleaned product-contact surface is exposed.</li>
<li><strong>Critical Parameter</strong>: a process parameter that directly affects the characteristics or impurities of the drug product.</li>
<li><strong>Critical Process Parameter / CPP</strong>: a parameter whose variability affects a quality attribute; it remains "critical" even when it is under control.</li>
<li><strong>Critical Quality Attribute / CQA</strong>: a physical, chemical, biological or microbiological property that must be controlled to ensure product quality.</li>
</ul>
<p>These five "Critical" definitions are the basis of HVAC system impact assessment. Whether an HVAC system is a Direct Impact System depends on whether it controls any Critical Parameter or CQA.</p>
</div>
<div class="note-box">
<h4>Key Notes: Direct vs. Indirect Impact System</h4>
<p><strong>Direct Impact System</strong>: a system expected to have a direct impact on product quality. In addition to following GEP, it must be qualified, including enhanced review, control and testing.</p>
<p><strong>Indirect Impact System</strong>: a system that does not have a direct impact on product quality but typically supports a Direct Impact System. It only needs to follow GEP.</p>
<p>This classification determines the depth of qualification and the documentation required for each component of the HVAC system. For example, an AHU serving an aseptic filling area is Direct Impact, while an AHU serving an office area is Indirect Impact.</p>
</div>
<div class="concept-box">
<h4>Design-Related Terms</h4>
<ul>
<li><strong>Design For Impact</strong>: considering the impact of system operation at the very start of design development.</li>
<li><strong>Design Point</strong>: the nominal set point in the basis of design, plus or minus the tolerance.</li>
<li><strong>Design Qualification / DQ</strong>: documented verification that the proposed design is suitable for the intended purpose.</li>
<li><strong>Design Target</strong>: a value more conservative than the acceptance criteria, used by designers to ensure the system has sufficient capability. Note: design targets should not be used for qualification!</li>
<li><strong>Design Tolerance</strong>: the expected upper and lower limits of normal operation.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Action Limit vs. Alert Limit</h4>
<p>Imagine you are driving on a highway:</p>
<ul>
<li><strong>Operating Range</strong> = 90-110 km/h (the normal driving range)</li>
<li><strong>Alert Limit</strong> = 115 km/h (the dashboard starts flashing to warn you)</li>
<li><strong>Action Limit</strong> = 120 km/h (go over this and you get a ticket, so it needs to be documented)</li>
<li><strong>Design Point</strong> = 100 km/h (the best cruising speed the designer intended)</li>
</ul>
<p>In HVAC, the Alert Limit is an "early warning" that gives you a chance to correct a drift before a real problem occurs.</p>
</div>
<div class="concept-box">
<h4>HVAC-Specific Terms</h4>
<ul>
<li><strong>Exfiltration</strong>: air "leaking out" of a room through door gaps and the like because of a pressure difference.</li>
<li><strong>Infiltration</strong>: outside air "leaking into" a room because of a pressure difference. In a cleanroom, uncontrolled air infiltration must be prevented.</li>
<li><strong>Exhaust Air</strong>: air that is mechanically removed and not reused.</li>
<li><strong>Return Air</strong>: air that is mechanically removed but returned to the air-conditioning system for recirculation.</li>
<li><strong>Supply Air</strong>: conditioned air mechanically delivered into a room. CFM ÷ 0.6 = CMH.</li>
<li><strong>Plenum</strong>: an enclosed space that distributes air by static pressure difference (not air velocity); it can be under the floor, above the ceiling or in a vertical duct.</li>
<li><strong>Latent Heat</strong>: the energy released or absorbed when a substance changes phase. In HVAC it is used to condense moisture out of humid air.</li>
<li><strong>Psychrometry</strong>: the study of the properties of gas-vapor mixtures. The psychrometric chart is a basic tool of HVAC design.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes: DOP Has Been Replaced by PAO</h4>
<p><strong>DOP (dioctyl phthalate)</strong> was formerly the standard aerosol material for HEPA filter integrity testing, but because it was considered carcinogenic it has been replaced by <strong>PAO (polyalphaolefin)</strong>. Industry still habitually calls it the "DOP test", now understood as an abbreviation for "Dispersed Oil Particulate".</p>
<p>This is a good example of why understanding the history of a term matters: if you hear someone on site say "doing a DOP test", the material actually used is almost certainly PAO.</p>
</div>
<div class="concept-box">
<h4>Filter and Particle Terms</h4>
<ul>
<li><strong>HEPA Filter (high-efficiency particulate air filter)</strong>: efficiency &gt;99.97% at 0.3 µm particles. This is the basic equipment of sterile areas.</li>
<li><strong>ULPA Filter (ultra-low penetration air filter)</strong>: efficiency ≥99.999% at ≥0.12 µm particles. Used in special applications requiring higher cleanliness.</li>
<li><strong>Dust Spot Efficiency</strong>: evaluates a filter's ability to remove synthetic dust.</li>
<li><strong>Arrestance</strong>: similar to Dust Spot Efficiency, but generally used for larger particles.</li>
<li><strong>MPPS (most penetrating particle size)</strong>: the particle size that a filter captures least effectively, typically about 0.1-0.3 µm.</li>
<li><strong>"Nearly Massless" Particles</strong>: particles &lt;0.5 µm, which make up &lt;1% of the total mass of outdoor air but most of the total particle count.</li>
<li><strong>Particle Count</strong>: includes viable and non-viable particles. PCF × 35.3 = particles per cubic meter.</li>
<li><strong>PGR (particle generation rate)</strong>: the quantity of particles generated per unit time by the process and personnel in a space; a key input for calculating the required air change rate.</li>
</ul>
</div>
<div class="note-box">
<h4>Key Notes: The Dual Standard for Grade</h4>
<p>The definition of <strong>Grade</strong> points to a key difference: ISO 14644-1 defines particle limits only for the "in operation" state, whereas EU GMP Grades A-D require particle limits in both the "at rest" and "in operation" states.</p>
<p>This means that when designing HVAC under the EU regulatory framework, you must make sure the system meets the limits in both states, which has a direct impact on system design.</p>
</div>
<div class="concept-box">
<h4>Qualification and Documentation Terms</h4>
<ul>
<li><strong>Enhanced Design Review / EDR</strong>: a documented review of the engineering design at an appropriate stage of the project, to confirm it meets operational and regulatory expectations.</li>
<li><strong>Functional Design Specification / FDS</strong>: a document describing how the HVAC system achieves the acceptance criteria (room classification, differential pressure, airflow, recovery time, filtration level and so on).</li>
<li><strong>GEP (Good Engineering Practice)</strong>: established engineering methods and standards applied throughout the project life cycle to deliver appropriate, cost-effective solutions.</li>
<li><strong>Process Validation</strong>: establishing documented evidence that a specific process consistently produces a product meeting its predetermined specifications.</li>
<li><strong>Requirement Specifications</strong>: documents detailing the customer's requirements for facilities, equipment and utility systems.</li>
<li><strong>Change Control</strong>: a formal system for reviewing changes that may affect the qualified state. Any modification to an HVAC system must go through this procedure.</li>
</ul>
</div>
<div class="analogy-box">
<h4>Analogy: Closed Process</h4>
<p>Imagine a sealed astronaut helmet (Closed Process) vs. an open hard hat (Open Process). The air inside the astronaut helmet is completely isolated from the outside, so no matter how harsh the environment outside, the inside is unaffected. A pharmaceutical Closed Process follows the same idea: the product and product-contact surfaces are fully enclosed by sealed equipment and do not touch the room environment.</p>
<p>This directly affects HVAC design: if the process is Closed, the room cleanliness requirement can be lower; if it is Open, the room must meet a higher cleanliness grade.</p>
</div>
<div class="formula-box">
<h4>Formula Reference: Air Change Rate Calculation</h4>
<pre>Air Change Rate (ACR) = Supply Air Volume (CFM) x 60
                        ─────────────────────────────
                           Room Volume (cubic feet)

Air change rate = Supply air volume (CFM) x 60 / Room volume (cubic feet)

Unit conversion:
  CFM / 0.6 = CMH (cubic meters per hour)
  PCF x 35.3 = particles per cubic meter</pre>
</div>
<div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
<h4>Practical Application</h4>
<p><strong>Scenario</strong>: At an HVAC system impact assessment meeting, the Quality unit asks you: "Why is the supply air system Direct Impact while the exhaust air system is Indirect Impact?"</p>
<p><strong>Suggested answer</strong>: Under this Guide's definition, a Direct Impact System is one that is "expected to have a direct impact on product quality". The Supply Air System delivers HEPA-filtered clean air directly to the manufacturing area and controls the Critical Parameters (temperature, humidity, particle level and so on). The Exhaust Air System removes air without recirculating it; it supports the supply air system in maintaining positive differential pressure but does not directly contact or affect product quality, so it is classed as Indirect Impact.</p>
</div>
<div class="practice-box">
<h4>Practice Questions</h4>
<ol>
<li>Explain the hierarchy among Design Target, Design Tolerance, Acceptance Criteria and Action Limit. Using temperature control as an example, what might the values at each level be in an HVAC system?</li>
<li>Why does the CPP definition specifically stress "remains critical even when under control"? What does this imply for change control of HVAC systems?</li>
<li>How do Exfiltration and Infiltration affect differential pressure management in a cleanroom? If infiltration occurs in a Grade B room, what could the consequences be?</li>
<li>Compare the efficiency specifications of HEPA and ULPA filters. In what situations would you need ULPA rather than HEPA?</li>
<li>How do Closed Process and Open Process differ in their HVAC design requirements? Give a common example from a CDMO.</li>
</ol>
</div>
</div>
</div>
<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
<h3>Section Summary</h3>
<ul>
<li><strong>Reference framework</strong>: HVAC system design involves 31 standards spanning regulations (ICH/FDA/EU GMP), international standards (ISO 14644), engineering practice (ASHRAE/SMACNA) and pharma-specific guidance (ISPE Baseline), so project teams need cross-disciplinary knowledge of standards</li>
<li><strong>Organizations and abbreviations</strong>: 40+ organization abbreviations and 100+ technical acronyms form the "common language" of professional HVAC communication. The most frequent include AHU, HEPA, DP, BMS, TAB and FAT/SAT</li>
<li><strong>The Critical term family</strong>: Critical Component, Critical Location, Critical Parameter, CPP and CQA are the basis of system impact assessment and determine which HVAC components must be qualified</li>
<li><strong>Direct vs. Indirect Impact</strong>: this classification is the core of the HVAC qualification strategy. Direct Impact systems need GEP + Qualification, while Indirect Impact systems need only GEP</li>
<li><strong>Hierarchy of design parameters</strong>: Design Target &lt; Design Tolerance &lt; Operating Range &lt; Alert Limit &lt; Action Limit &lt; Acceptance Criteria. This hierarchy applies to all critical HVAC parameters</li>
<li><strong>DOP is now the PAO test</strong>: because of concerns that DOP is carcinogenic, PAO (polyalphaolefin) is now used as the aerosol material for HEPA filter integrity testing, but the name "DOP test" is still in use</li>
<li><strong>The dual requirement for Grade</strong>: EU GMP Grades A-D require particle limits at rest and in operation, which is stricter than ISO 14644-1 and has a direct impact on HVAC system design</li>
</ul>
</div>
</div><!-- end main-content -->
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — For study reference only</p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace(/(\.en)?\.html$/,'');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>
    <script src="../../../rpg/rpg.js" defer></script>

</body>
</html>