<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC) - Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025
   
   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box,
.application-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4,
.application-box h3, .application-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p,
.application-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol,
.application-box ul, .application-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li,
.application-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) - 比喻說明 ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) - 核心概念 ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) - 重點提示 ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) - 公式計算 ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) - 練習思考 ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p {
    font-size: 0.92rem !important;
    margin-bottom: 0.5rem !important;
}

.practice-box ul, .practice-box ol {
    margin: 0.5rem 0 0.5rem 0 !important;
    padding-left: 1.5rem !important;
    font-size: 0.92rem !important;
}

.practice-box li {
    font-size: 0.92rem !important;
    margin-bottom: 0.35rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES =====
   padding-left matches .left-column padding (1.5rem) so the
   section title text aligns with the start of "原文 Original Text".
   Border-bottom stays full-width as a visual separator. */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding: 0 1.5rem 0.5rem 1.5rem;
    border-bottom: 2px solid #e2e8f0;
    font-weight: 700;
}

.section-title strong,
.section-divider strong {
    font-weight: 700;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }
    
    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}

    </style>
</head>
<body>

    <header class="top-header">
        <div class="header-brand">
            <h1>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC)</h1>
            <p class="subtitle">Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities | 製藥設施 HVAC 系統設計、規格與確效之科學與風險導向指引</p>
        </div>
        <a href="ISPE-HVAC-Complete.en.html" id="langSwitch" lang="en" onclick="try{localStorage.setItem('sgk_rpg_lang','en')}catch(e){}" style="display:inline-block;margin-top:.45rem;padding:.2rem .8rem;border:1px solid currentColor;border-radius:6px;color:inherit;text-decoration:none;font-size:.85rem;white-space:nowrap;">English</a>
    </header>

    <nav class="top-nav" id="topNav">
        <button class="nav-scroll-btn hidden" id="navScrollLeft">&#8249;</button>
        <div class="nav-container" id="navContainer">
            <a href="#sec0" class="nav-item" data-section="sec0">
                <span class="nav-num">0</span>
                <span class="nav-label">1. Introduction</span>
            </a>
            <a href="#sec1" class="nav-item" data-section="sec1">
                <span class="nav-num">1</span>
                <span class="nav-label">2. Design Process</span>
            </a>
            <a href="#sec2" class="nav-item" data-section="sec2">
                <span class="nav-num">2</span>
                <span class="nav-label">3. Design Considerations</span>
            </a>
            <a href="#sec3" class="nav-item" data-section="sec3">
                <span class="nav-num">3</span>
                <span class="nav-label">4. Design Review</span>
            </a>
            <a href="#sec4" class="nav-item" data-section="sec4">
                <span class="nav-num">4</span>
                <span class="nav-label">5. Equipment Spec & Qualification</span>
            </a>
            <a href="#sec5" class="nav-item" data-section="sec5">
                <span class="nav-num">5</span>
                <span class="nav-label">6. Documentation</span>
            </a>
            <a href="#sec6" class="nav-item" data-section="sec6">
                <span class="nav-num">6</span>
                <span class="nav-label">App 1: HVAC Fundamentals</span>
            </a>
            <a href="#sec7" class="nav-item" data-section="sec7">
                <span class="nav-num">7</span>
                <span class="nav-label">App 2: HVAC Applications</span>
            </a>
            <a href="#sec8" class="nav-item" data-section="sec8">
                <span class="nav-num">8</span>
                <span class="nav-label">App 3: Psychrometrics</span>
            </a>
            <a href="#sec9" class="nav-item" data-section="sec9">
                <span class="nav-num">9</span>
                <span class="nav-label">App 4: Risk Management</span>
            </a>
            <a href="#sec10" class="nav-item" data-section="sec10">
                <span class="nav-num">10</span>
                <span class="nav-label">App 5–8: Risk & Qualification Examples</span>
            </a>
            <a href="#sec11" class="nav-item" data-section="sec11">
                <span class="nav-num">11</span>
                <span class="nav-label">App 9: Economics & Sustainability</span>
            </a>
            <a href="#sec12" class="nav-item" data-section="sec12">
                <span class="nav-num">12</span>
                <span class="nav-label">App 10–13: Misc, References & Glossary</span>
            </a>
        </div>
        <button class="nav-scroll-btn" id="navScrollRight">&#8250;</button>
    </nav>

<main class="main-content">

    <!-- ========== Chapter 0: 1. Introduction ========== -->
    <section class="chapter-section" id="sec0">
        <div class="chapter-divider">
            <div class="chapter-badge">0</div>
            <div class="chapter-info">
                <h2>Chapter 0: 1. Introduction</h2>
                <p>導論 | p9-p20</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p9 - p20</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解暖通空調 (HVAC) 系統在製藥設施中的關鍵角色——不僅控制舒適度，更直接影響產品品質與無菌保證</li>
        <li>掌握本指引的範圍與結構，了解它如何補充 ISPE Baseline Guides 並涵蓋設施生命週期各階段</li>
        <li>熟悉 1.6 節的 26 個關鍵概念，包括換氣次數、壓差控制、微粒監測、氣閘類型、AHU 分區等核心主題</li>
        <li>理解潔淨室分類體系（EU Grade vs FDA ISO Class vs ISPE Grade）的對應關係與差異</li>
        <li>建立「空氣品質 = 過濾 + 稀釋 + 壓差 + 氣流方向」的整體思維框架</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 1.1 Background -->
<!-- ============================================================ -->
<div class="section-title">1.1 Background（背景）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.</p>
        <p>The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of <span class="key-term">Good Engineering Practice (GEP)</span> and <span class="key-term">Good Manufacturing Practice (GMP)</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 在製藥中的角色</h4>
            <p><strong>暖通空調 (HVAC)</strong> 系統在製藥廠不只是「讓人舒服」的設備——它是直接影響產品品質的關鍵系統。原文開宗明義說 HVAC 是 "critical system"，這意味著它屬於需要確效 (Qualification) 的對象。</p>
            <p><strong>GEP（良好工程實務）</strong>：工程設計的基本功，確保系統可靠、經濟、可維護。</p>
            <p><strong>GMP（良好製造規範）</strong>：法規要求的品質底線，確保產品安全有效。</p>
            <p>本指引的核心理念：HVAC 設計需要 GEP + GMP 兩者兼顧，不是盲目追求最高規格，而是在法規合規與工程經濟之間找到最佳平衡。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你經營一家手術室等級的餐廳——HVAC 就像是餐廳的空氣管理系統。一般餐廳只需要冷暖氣讓客人舒服（GEP），但手術室等級的餐廳還需要控制空氣中的微粒和微生物（GMP）。你不能只靠開窗通風，也不需要把整間餐廳都做成無塵室——關鍵是在對的地方用對的等級。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>注意原文提到 HVAC 會消耗設施的「主要能源」(major portion of energy)。在實務中，HVAC 通常占製藥廠總能耗的 40-60%。這意味著過度設計（over-design）不僅浪費資金，更會持續增加營運成本。後續 1.4 節會更深入討論如何避免不必要的成本。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的工廠中，HVAC 系統大約占總能耗的百分之多少？有哪些區域可能存在過度設計的情況？</li>
                <li>GEP 和 GMP 在 HVAC 設計中如何互補？能否舉一個兩者衝突時如何取捨的例子？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.2 Purpose -->
<!-- ============================================================ -->
<div class="section-title">1.2 Purpose（目的）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide is intended to supplement published <span class="key-term">ISPE Baseline Guides</span> for facilities (Reference 13, Appendix 12), providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical facilities.</p>
        <p>This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, personnel, and the environment. <span class="key-term">Air filtration</span>, <span class="key-term">Differential Pressure (DP)</span>, and <span class="key-term">airflow/air change rates</span> are covered in detail to assist comprehension of airborne particulate control.</p>
        <p>The information provided in this Guide reflects the cumulative knowledge and experience of the authors and reviewers with input from members of the <span class="key-term">ISPE HVAC Community of Practice (ISPE HVAC COP)</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 的三大保護目標</h4>
            <p>本指引的設計宗旨圍繞三個保護對象：</p>
            <ul>
                <li><strong>產品 (Product)</strong>：控制微粒、溫濕度，避免污染或降解</li>
                <li><strong>人員 (Personnel)</strong>：保護操作員免受有害物質暴露</li>
                <li><strong>環境 (Environment)</strong>：防止有害物質外洩到廠外</li>
            </ul>
            <p>原文點出 HVAC 控制空氣品質的三大手段：<strong>過濾 (Filtration)</strong>、<strong>壓差 (DP)</strong>、<strong>換氣次數 (Air Change Rate)</strong>。這三者構成了空氣品質控制的「三腳架」——缺一不可。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把 HVAC 的三大手段想成醫院感染管控的三道防線：</p>
            <ul>
                <li><strong>過濾</strong> = 手術前洗手消毒（把髒東西擋在外面）</li>
                <li><strong>壓差</strong> = 手術室的正壓設計（讓乾淨空氣只往外流，不讓走廊髒空氣進來）</li>
                <li><strong>換氣次數</strong> = 持續換氣稀釋（即使有人帶進少量細菌，也能快速稀釋排出）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本指引是 ISPE Baseline Guides 的「補充」(supplement)，不是「取代」。實務上，設計 HVAC 系統時應該先查閱對應的 Baseline Guide（如 Sterile、Oral Solid Dosage 等），再用本指引作為 HVAC 技術的深度參考。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的無菌充填區，HVAC 的三大手段（過濾、壓差、換氣）分別是如何設定的？哪一個是最關鍵的？</li>
                <li>「保護產品」和「保護人員」的 HVAC 需求有時會衝突（例如：高活性藥物需要負壓，但無菌產品需要正壓）。你會如何處理這種情況？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.3 Scope -->
<!-- ============================================================ -->
<div class="section-title">1.3 Scope（範圍）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The ISPE Good Practice Guide: HVAC provides:</p>
        <ul>
            <li>supporting information and HVAC practices for facility types covered by ISPE Baseline Guides</li>
            <li>an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature</li>
        </ul>
        <p>This Guide addresses HVAC requirements in areas of the <span class="key-term">facility life cycle</span>, including:</p>
        <ul>
            <li>establishing user requirements</li>
            <li>design, including the requirements of outdoor conditions</li>
            <li>construction, including good practices for equipment specification and installation</li>
            <li><span class="key-term">commissioning/qualification</span></li>
            <li>operation/maintenance</li>
        </ul>
        <p>Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility ISPE Baseline Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.</p>
        <p>This Guide references ISPE Baseline Guides (Reference 13, Appendix 12) and provides associated examples. The relevant Baseline Guide should be consulted for regulatory expectations in a specific topic area.</p>
        <p>GEP should be applied in assessing which of the recommended practices is most applicable to a situation.</p>
        <p>This Guide refers to recommendations, standards, and guidelines published by:</p>
        <ul>
            <li>World Health Organization (WHO)</li>
            <li>International Conference on Harmonisation (ICH)</li>
            <li>International Standards Organisation (ISO)</li>
            <li>Institute of Environmental Sciences and Technology (IEST)</li>
            <li>European Medicines Agency (EMEA)</li>
            <li>US Food and Drug Administration (FDA)</li>
            <li>Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)</li>
            <li>American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</li>
            <li>International Society for Pharmaceutical Engineering (ISPE)</li>
            <li>American Society for Testing and Materials (ASTM) International</li>
            <li>Chartered Institute of Building Service Engineers (CIBSE, UK)</li>
            <li>American Council of Government Industrial Hygienists</li>
            <li>Instrumentation, Systems, and Automation Society (ISA)</li>
            <li>Sheet Metal and Air Conditioning Contractors National Association (SMACNA, North America)</li>
            <li>National Environmental Balancing Bureau (NEBB, US)</li>
            <li>Heating and Ventilating Contractors Association (HVCA, UK)</li>
        </ul>
        <p>The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：設施生命週期 (Facility Life Cycle)</h4>
            <p>本指引涵蓋 HVAC 系統從「搖籃到墳墓」的全生命週期：</p>
            <ul>
                <li><strong>使用者需求 (User Requirements)</strong>：定義「我需要什麼」</li>
                <li><strong>設計 (Design)</strong>：將需求轉化為工程規格</li>
                <li><strong>建造 (Construction)</strong>：按規格施工與安裝</li>
                <li><strong>試車/確效 (Commissioning/Qualification)</strong>：驗證系統符合需求</li>
                <li><strong>運轉/維護 (Operation/Maintenance)</strong>：日常運作與持續合規</li>
            </ul>
            <p>這與 ISPE Vol.5 C&amp;Q 指引的生命週期概念完全一致。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這份指引的定位就像是一本「HVAC 專科醫學教科書」。ISPE Baseline Guides 是「內科學」或「外科學」等各科教科書（涵蓋整個設施設計），而這本 HVAC 指引則是「呼吸治療學」——專注於空氣系統這個「器官」的深度知識。看病時先看內科總論，遇到呼吸問題再查專科書。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>注意原文的免責聲明：本指引主要聚焦 FDA 和 EMEA 法規。如果你的工廠受其他法規管轄（如 PMDA、ANVISA、TGA 等），需要額外確認當地法規要求。此外，本指引「不是完整的 HVAC 設計手冊」——它提供原則和最佳實務，但具體工程計算仍需專業 HVAC 工程師。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，你可能同時為不同客戶生產 OSD（口服固體劑型）和無菌注射劑。這意味著同一設施中可能需要參考多本 Baseline Guide（Oral Solid Dosage + Sterile），再用這本 HVAC 指引作為統一的空氣系統設計參考。列出的 16 個標準組織也是你在撰寫 URS（使用者需求規格）時需要引用的權威來源。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前處於生命週期的哪個階段？在該階段，HVAC 的主要關注點是什麼？</li>
                <li>列出的 16 個標準組織中，哪些是你日常工作中最常參考的？有沒有你不熟悉但應該了解的？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.4 Benefits -->
<!-- ============================================================ -->
<div class="section-title">1.4 Benefits（效益）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:</p>
        <ul>
            <li>the life science engineering community with common language and understanding of critical HVAC issues</li>
            <li>guidance on accepted industry practices to address these issues</li>
            <li>a common resource for HVAC information currently included in appendices of the various ISPE Baseline Guides</li>
            <li>help to less experienced personnel in understanding the options available to HVAC designers</li>
            <li>assistance with prevention of airborne product contamination to assure product quality</li>
            <li>quality professionals with an understanding of which HVAC parameters are important to product quality and patient safety</li>
            <li>information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room classifications for aseptic processing)</li>
            <li>highlights on the differences between HVAC parameters that address product requirements and "discretionary" HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all stainless air duct, and DP controls</li>
        </ul>

        <p class="footnote" style="font-size:0.85rem; color:#666; margin-top:1rem; border-top:1px solid #e2e8f0; padding-top:0.75rem;"><sup>1</sup> The WHO TRS 937 reference document (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement: "These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised." WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.) HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：「必要」vs「可選」的 HVAC 規格</h4>
            <p>本段最重要的訊息是最後兩個要點——區分兩類 HVAC 規格：</p>
            <ul>
                <li><strong>產品導向 (Product-driven)</strong>：直接影響產品品質的參數，如潔淨室分級、HEPA 過濾、壓差。這些是 GMP 要求，「必須做到」。</li>
                <li><strong>商業導向 (Business-driven / Discretionary)</strong>：提升可靠性或便利性但非法規要求的規格，如全不鏽鋼風管、冗餘系統、自動壓差控制。這些是「可以選擇」的。</li>
            </ul>
            <p>理解這個區分是避免過度設計 (over-design) 的關鍵。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像買車：安全氣囊和 ABS 是法規要求的（product-driven），但真皮座椅和全景天窗是個人選擇（business-driven）。兩者都有價值，但混為一談會讓你為「舒適」付出「安全」的預算。HVAC 設計也是如此——先確保 GMP 合規，再考慮商業需求。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文特別點名「over-designing of room classifications for aseptic processing」——這是業界常見的問題。例如，有些工廠將所有支援區域都設計為 ISO 7/Grade B，但實際上只需要 ISO 8/Grade C 甚至 CNC（Controlled Not Classified）。過度分類會直接導致更高的換氣次數需求、更多的 HEPA 過濾器、更大的 AHU 容量，最終大幅增加建造和能源成本。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 的報價競爭中，HVAC 設計的經濟性直接影響產品成本。如果你能透過合理的分級設計減少 20% 的換氣量，可能每年節省數百萬元的能源費用。這就是為什麼本指引強調 QA 和工程師都需要理解 HVAC——QA 需要知道什麼是「足夠」，工程師需要知道什麼是「必要」。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的設施中，有哪些 HVAC 規格可能屬於「商業導向」而非「產品導向」？能否量化其成本？</li>
                <li>WHO TRS 937 適用於哪些情境？為什麼 HVAC 工程師在設計 OSD 設施時需要了解它？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.5 Objectives -->
<!-- ============================================================ -->
<div class="section-title">1.5 Objectives（目標）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The Guide:</p>
        <ul>
            <li>aims to clarify HVAC issues critical to product quality for the production of <span class="key-term">drug substances</span> and <span class="key-term">drug products</span>, and <span class="key-term">biopharmaceuticals</span></li>
            <li>considers the requirements for HVAC control and monitoring systems</li>
            <li>addresses how to implement the recommendations provided in relevant ISPE Baseline Guides to meet <span class="key-term">FDA</span> and <span class="key-term">EMEA</span> regulatory expectations for HVAC system design</li>
        </ul>
        <p>This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated facilities, including:</p>
        <ul>
            <li>HVAC personnel, including those less experienced with HVAC systems</li>
            <li>quality professionals</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：目標讀者與適用範圍</h4>
            <p>本指引的目標讀者明確包含兩類人：</p>
            <ul>
                <li><strong>HVAC 工程人員</strong>（包括經驗較少的人員）：學習製藥 HVAC 的特殊要求</li>
                <li><strong>品質專業人員</strong>：理解哪些 HVAC 參數影響產品品質</li>
            </ul>
            <p>這反映了一個重要現實：在製藥業，HVAC 工程師和 QA 之間經常存在溝通障礙。工程師懂技術但不懂法規邏輯，QA 懂法規但不懂工程限制。本指引的目標就是建立共同語言。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這就像醫院裡的「跨科會診」——外科醫師（工程師）和感染科醫師（QA）需要用同一套語言討論手術室的空氣管理方案。本指引就是那本兩邊都看得懂的「會診手冊」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文涵蓋三大產品類型：原料藥 (Drug Substances)、製劑 (Drug Products)、生物製劑 (Biopharmaceuticals)。每種產品對 HVAC 的需求不同——OSD 著重交叉污染控制，無菌製劑著重微粒和微生物控制，生物製劑可能還需要考慮活性物質的containment。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的角色更偏向「HVAC 工程人員」還是「品質專業人員」？在閱讀本指引時，你最需要補強的知識領域是什麼？</li>
                <li>Drug Substance、Drug Product、Biopharmaceutical 三者對 HVAC 的核心需求分別是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.6 Key Concepts -->
<!-- ============================================================ -->
<div class="section-title">1.6 Key Concepts（關鍵概念）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This section is intended to introduce <span class="key-term">Key Concepts</span>, which are essential to understanding this Guide. Further detailed information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>接下來的 1.6.1 到 1.6.26 是全書最重要的基礎章節。如果你對製藥 HVAC 不熟悉，建議先閱讀附錄 1-3（HVAC 基礎知識），再回頭看這些關鍵概念。把這一節當成整本指引的「詞彙表 + 概念地圖」。</p>
        </div>
    </div>
</div>

<!-- 1.6.1 Ventilation -->
<div class="section-title">1.6.1 Ventilation（通風）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes).</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>
        <p>This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：通風的兩種含義</h4>
            <p><strong>通風 (Ventilation)</strong> 在製藥 HVAC 中專指「空氣的流動與置換」，目的是：</p>
            <ul>
                <li>帶走空氣中的微粒和污染物</li>
                <li>混合或置換冷熱空氣</li>
                <li>移除蒸氣和煙氣</li>
            </ul>
            <p>本指引刻意不使用「提供新鮮空氣」這個定義——因為在製藥潔淨室中，我們更關心的是「空氣的清潔度和流向」，而非「氧氣含量」。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>一般住家開窗「通風」是為了呼吸新鮮空氣（第二種定義）。但潔淨室的「通風」更像是游泳池的循環過濾系統——不是為了換「新水」，而是為了持續過濾、稀釋水中的雜質，保持水質清潔。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼本指引選擇只使用「空氣流動與置換」這個定義？這對潔淨室設計有什麼實際影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.2 Product and Process Considerations -->
<div class="section-title">1.6.2 Product and Process Considerations（產品與製程考量）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
        <p>Products may be sensitive to <span class="key-term">temperature</span>, <span class="key-term">humidity</span>, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products. Process operators may need protection from exposure to airborne hazardous materials.</p>
        <p>Understanding the product and process is the key to good HVAC design (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 設計的起點是產品</h4>
            <p>一般商業建築的 HVAC 設計從「人的舒適度」出發。但製藥 HVAC 的設計必須從「產品需求」出發：</p>
            <ul>
                <li><strong>溫度敏感</strong>：蛋白質藥物可能在高溫下降解</li>
                <li><strong>濕度敏感</strong>：吸濕性粉末在高濕環境下結塊</li>
                <li><strong>交叉污染</strong>：多產品設施中，A 產品的微粒不能跑到 B 產品的生產區</li>
            </ul>
            <p>「理解產品和製程是好 HVAC 設計的關鍵」——這句話是整本指引的靈魂。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在 CDMO 環境中，「理解產品」的挑戰更大：你可能每個月生產不同的產品，每個產品對溫濕度和交叉污染的敏感度都不同。因此 CDMO 的 HVAC 設計需要更大的彈性——既能滿足最敏感產品的需求，又不會因過度設計而浪費資源。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你目前生產的產品中，哪些對溫度最敏感？哪些對濕度最敏感？HVAC 的設定是否反映了這些差異？</li>
                <li>在同一設施中生產多種產品時，如何用 HVAC 設計來防止交叉污染？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.3 Contamination Control -->
<div class="section-title">1.6.3 Contamination Control（污染控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...<span class="key-term">purity, identity and quality</span>..." of the product (<span class="key-term">21 CFR Part 211</span>) (Reference 8, Appendix 12). Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to the work space to mix with ambient air and dilute any contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：污染控制的基本原理</h4>
            <p>HVAC 的污染控制遵循「過濾 + 稀釋」的雙重策略：</p>
            <ul>
                <li><strong>過濾 (Filtration)</strong>：HEPA 過濾器（高效微粒空氣過濾器）攔截 99.97% 的 0.3 微米微粒</li>
                <li><strong>稀釋 (Dilution)</strong>：乾淨的空氣進入房間，與室內空氣混合，降低污染物濃度</li>
            </ul>
            <p>原文引用了 21 CFR Part 211——這是 FDA 的 CGMP 法規，明確要求確保產品的「純度、鑑別和品質」。這是 HVAC 系統存在的法規基礎。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一個裝滿墨水的水杯（污染的房間空氣）。你用濾水器過濾乾淨的水（HEPA 過濾後的空氣）持續倒入杯中，同時讓髒水溢出（排氣）。倒入的速度越快（換氣次數越高），杯中的水就越快變乾淨。這就是「過濾 + 稀釋」的原理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>21 CFR Part 211 對 HVAC 的具體要求有哪些？除了微粒控制，還涉及哪些環境參數？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.4 Impact of Temperature and Humidity on Contamination Control -->
<div class="section-title">1.6.4 Impact of Temperature and Humidity on Contamination Control（溫濕度對污染控制的影響）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles (sized 0.3 μm and larger) a minute</span> doing relatively sedentary work. A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria. Additionally, environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial and mold growth rates on surfaces (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：人員 = 最大污染源</h4>
            <p>這段提供了非常具體的數據：</p>
            <ul>
                <li>舒適狀態下的工作人員：每分鐘釋放 <strong>10 萬個</strong> ≥0.3 μm 微粒</li>
                <li>不舒適（過熱）的工作人員：每分鐘釋放 <strong>數百萬個</strong> 微粒，且帶菌量更高</li>
            </ul>
            <p>這意味著溫度控制不僅是「讓人舒服」，更是「減少污染源」。一個設計不良的 HVAC 系統如果無法維持舒適溫度，會讓操作員成為更大的微粒生成器。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>人就像一台「微粒產生器」——平靜時是「低速模式」（每分鐘 10 萬個），過熱或激動時切換到「高速模式」（每分鐘數百萬個）。HVAC 的溫度控制就是確保這台「產生器」始終保持在「低速模式」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>高濕度還會促進微生物和黴菌在表面的生長。在熱帶和亞熱帶地區（如台灣），濕度控制尤其重要。典型的潔淨室溫度設定為 18-25°C，相對濕度 30-65% RH。超出這個範圍不僅影響人員舒適度，更直接增加污染風險。</p>
        </div>

        <div class="formula-box">
            <h4>公式與數據 Key Data</h4>
            <pre>
人員微粒釋放率對比：
  舒適狀態 (sedentary work):  ~100,000 particles/min (≥0.3 μm)
  不舒適 (hot/uncomfortable): ~數百萬 particles/min (≥0.3 μm)

差異倍數: 10-50x

結論: 溫度控制 = 污染源控制
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果潔淨室溫度從 22°C 升到 28°C，人員微粒釋放量可能增加多少倍？這對 ISO 7 等級的房間意味著什麼？</li>
                <li>在台灣的夏季，外部空氣濕度經常超過 80% RH。你的 HVAC 系統如何處理這種高濕度空氣？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.5 Total and Viable Particulate -->
<div class="section-title">1.6.5 Total and Viable Particulate（總微粒與活性微粒）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The majority of airborne particles are <span class="key-term">non-viable</span>. A fraction (&lt; 1%) of airborne particles are <span class="key-term">viable</span>, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：微粒的兩種類型</h4>
            <p><strong>非活性微粒 (Non-viable)</strong>：灰塵、纖維、金屬碎屑等——不會繁殖，但會污染產品。</p>
            <p><strong>活性微粒 (Viable)</strong>：細菌、病毒、黴菌——不到總微粒的 1%，但會繁殖，對無菌產品威脅最大。</p>
            <p>關鍵邏輯：活性微粒「搭便車」——它們附著在非活性微粒上移動。因此控制總微粒數 = 同時控制活性微粒數。這就是為什麼潔淨室的分級標準以「總微粒計數」為基礎。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一條河裡的魚（活性微粒）和泥沙（非活性微粒）。魚很少（&lt;1%），但它們隨著水流和泥沙一起移動。如果你能把河水過濾到幾乎沒有泥沙，那魚自然也被擋住了。這就是「控制總微粒 = 控制活性微粒」的道理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 EU GMP Annex 1 和 FDA 都同時規定了總微粒限度和活性微粒限度？兩者缺一不可的原因是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.6 Classified Space -->
<div class="section-title">1.6.6 Classified Space（分級空間）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical API. The target maximum reading for these measurements is referred to as the <span class="key-term">"classification" of the space</span>.</p>
        <p>Several similar systems exist for the classification of space; however, there is no consensus on a single terminology for classification. This Guide uses the term <span class="key-term">"Grade"</span> (from the EMEA standard) followed by an <span class="key-term">ISO level number</span>. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to help bridge the gap between the various standards (see Appendix 1).</p>

        <!-- Table 1.1 -->
        <h3 style="margin-top:1.5rem;">Table 1.1: Comparison of Classified Spaces</h3>
        <div style="overflow-x:auto;">
        </div>
        <p style="font-size:0.85rem; color:#666; margin-top:0.5rem;"><strong>Notes:</strong></p>
        <ul style="font-size:0.85rem; color:#666;">
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed in the ISPE Baseline Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：潔淨室分級體系</h4>
            <p>製藥業有三套主要的潔淨室分級系統，容易混淆：</p>
            <ul>
                <li><strong>EU/EMEA</strong>：Grade A、B、C、D（有 at-rest 和 in-operation 兩種狀態的限度）</li>
                <li><strong>FDA</strong>：ISO 5、7、8（只規定 in-operation 狀態）</li>
                <li><strong>ISPE</strong>：Grade 5、7、8（橋接 EU 和 FDA 系統的統一命名）</li>
            </ul>
            <p>ISPE 的 Grade 系統是本指引的核心貢獻之一——它用 ISO 數字搭配 Grade 名稱，讓全球讀者能用同一套語言溝通。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像衣服尺寸：歐洲用 36/38/40（EU Grade），美國用 S/M/L（FDA ISO），ISPE 則提供一張對照表讓大家知道「歐洲 38 ≈ 美國 M」。本指引用的 "Grade 7" 就像是一個「國際通用尺碼」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>Table 1.1 是全書最重要的參考表之一，務必熟記幾個關鍵數字：</p>
            <ul>
                <li><strong>ISO 5 / Grade A</strong>：≤3,520 個 ≥0.5 μm 微粒/m<sup>3</sup>，活菌 &lt;1 cfu/m<sup>3</sup></li>
                <li><strong>ISO 7 / Grade B (in-operation)</strong>：≤352,000 個 ≥0.5 μm 微粒/m<sup>3</sup></li>
                <li><strong>ISO 8 / Grade C (in-operation)</strong>：≤3,520,000 個 ≥0.5 μm 微粒/m<sup>3</sup></li>
            </ul>
            <p>EU 和 FDA 最大的差異：EU 同時要求 at-rest 和 in-operation 限度，FDA 只要求 in-operation（但 GEP 建議也測 at-rest）。另外，美國沒有 Grade D 的對等概念，而是用 CNC（Controlled Not Classified）來描述類似區域。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>如果你的 CDMO 同時服務歐美客戶，你需要同時滿足兩套標準中較嚴格的那一個。例如 EU Grade B at-rest 要求 ≤3,520 個 ≥0.5 μm 微粒/m<sup>3</sup>，而 FDA ISO 7 at-rest 沒有明確要求。如果你同時服務歐美市場，就必須滿足 EU 的 at-rest 標準。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用哪套分級系統？如果有客戶使用不同系統，你如何進行對照和溝通？</li>
                <li>CNC (Controlled Not Classified) 區域在你的設施中如何定義和監測？它與 EU Grade D 的主要差異是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.7 Maintaining Classification -->
<div class="section-title">1.6.7 Maintaining Classification（維持分級）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of the process.</p>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, air particle concentration in the space, and <span class="key-term">recovery rates</span> from in-use to at-rest conditions should be considered. Although "air change rates" are important parameters in pharmaceutical HVAC system design, air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, rather than the room classification. Arbitrary air change rates associated with area classifications may be either excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have <span class="key-term">significant cost implications</span>, but does not relate directly to the particle count in a room (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：換氣次數 ≠ 潔淨度等級</h4>
            <p>這是本指引最重要的觀念突破之一：</p>
            <p><strong>傳統迷思</strong>：「ISO 7 = 每小時 20 次換氣」「ISO 8 = 每小時 10 次換氣」</p>
            <p><strong>正確理解</strong>：換氣次數 (Air Change Rate) 更多地決定房間從「擾動」恢復到「靜態」的速度（Recovery Rate），而非直接決定微粒計數。武斷設定的換氣次數可能過高（浪費能源）或不足（達不到效果）。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像游泳池的水循環：循環速度（換氣次數）決定的是「如果有人往池裡倒了一杯墨水，多久能恢復清澈」（Recovery Rate）。但池水的基本清潔度取決於過濾品質和初始水質，不是靠加快循環速度。盲目增加循環速度只會浪費電力。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文明確指出武斷的換氣次數設定會帶來「significant cost implications」——這包括：</p>
            <ul>
                <li>更大的 AHU（空氣處理機組）= 更高的設備成本</li>
                <li>更大的風管尺寸 = 更高的施工成本</li>
                <li>更多的送風量 = 更高的能源成本（持續 24/7/365）</li>
                <li>更大的房間面積需求 = 更高的建造成本</li>
            </ul>
            <p>聰明的設計師會先用「經驗法則」做概念設計，再根據實際製程數據優化換氣次數。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 ISO 7 房間目前設定多少換氣次數？這個數字是基於計算還是「經驗法則」？有沒有優化的空間？</li>
                <li>如果將 ISO 7 房間的換氣次數從 25 次/小時降到 15 次/小時，會節省多少能源成本？Recovery Time 會受到什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.8 Particle Generation Rate -->
<div class="section-title">1.6.8 Particle Generation Rate（微粒產生速率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The <span class="key-term">Particle Generation Rate (PGR)</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in <span class="key-term">aseptic powder filling</span> operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design.</p>
        <p>Although equipment in operation can generate many times more particles per minute, <span class="key-term">personnel are a primary source of viable contamination</span>. Increased control of total particles released from personnel leads to an increased control of viable particles in a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：PGR 與數據驅動設計</h4>
            <p><strong>微粒產生速率 (PGR)</strong> 是一個可以量化的數值——如果你知道房間的穩態微粒計數、送風量和送風微粒水平，就能算出製程的 PGR。這個數值可以「移植」到新設施的設計中，實現數據驅動的 HVAC 設計，而非靠經驗猜測。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>兩個關鍵提醒：</p>
            <ul>
                <li><strong>產品微粒 ≠ 污染</strong>：無菌粉末充填時，產品本身的微粒會導致高微粒計數，但這不代表潔淨室設計失敗。監測數據的解讀必須考慮製程特性。</li>
                <li><strong>人員 = 最大活菌源</strong>：設備產生的微粒雖多，但主要是非活性的。人員才是活性微粒（細菌）的主要來源。這就是為什麼無菌區的更衣程序如此嚴格。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 中，如果你要將一個現有製程轉移到新設施，可以先在舊設施中測量 PGR，再用這個數據來設計新設施的 HVAC 系統。這比直接套用「經驗法則」更精確，也可能讓你發現可以降低換氣次數的機會。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有計算過 PGR？如果有，這個數據如何被用於 HVAC 設計或優化？</li>
                <li>在無菌粉末充填操作中，如何區分「產品微粒」和「環境污染微粒」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.9 Effective Ventilation Rate -->
<div class="section-title">1.6.9 Effective Ventilation Rate（有效通風率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations sources, etc., is expressed in the <span class="key-term">"effective ventilation rate."</span> This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
        <p>A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：「有效」通風率 vs「名目」通風率</h4>
            <p><strong>有效通風率 (Effective Ventilation Rate)</strong> 衡量的是實際稀釋效率相對於理論完美稀釋的百分比。換句話說，不是所有送入房間的空氣都能有效稀釋污染物——如果送風口和回風口的位置不佳，空氣可能「短路」，根本沒有經過污染源區域。</p>
            <p>好消息：透過優化送風和回風的布局，可以用更低的換氣次數達到相同的微粒控制效果。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在一個充滿煙霧的房間裡開了兩台風扇。如果風扇的進風口和出風口都在同一側（短路），煙霧只會在那一側循環，房間另一半還是很髒。但如果進風在天花板、排風在地板對角，空氣就能有效掃過整個空間。同樣的風量，布局不同，效果可以差好幾倍。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室送風口和回風口的位置是如何設計的？是否存在「短路」風險？</li>
                <li>如果能將有效通風率從 60% 提升到 85%，理論上可以將換氣次數降低多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates -->
<div class="section-title">1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates（單向氣流罩對換氣次數的影響）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with <span class="key-term">UFHs</span>.</p>
        <p>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped Fan-Filter Units (FFU)</span> operating inside a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：UFH 和 FFU 的房間淨化效果</h4>
            <p><strong>單向氣流罩 (UFH, Unidirectional Flow Hood)</strong> 和 <strong>風扇過濾單元 (FFU, Fan-Filter Unit)</strong> 不僅保護局部作業區域，其排出的潔淨空氣還能幫助稀釋房間中的微粒，加速房間的恢復時間。</p>
            <p>但有一個重要限制：這種額外的稀釋效果主要在氣流路徑附近有效，不能直接加到整個房間的換氣次數計算中。「短路」效應可能只創造局部的「超潔淨」區域。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在無菌充填區，UFH/LAF 下方的空間通常是 ISO 5 (Grade A)，而背景環境是 ISO 7 (Grade B)。UFH 排出的潔淨空氣確實會幫助降低背景環境的微粒，但不能因此就減少背景環境的 HVAC 送風量——因為短路效應可能導致某些死角區域得不到足夠的氣流覆蓋。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施中有多少個 UFH 或 FFU？它們的氣流是否被納入房間換氣次數的計算？</li>
                <li>如何利用 CFD（計算流體力學）模擬來評估 UFH 對房間整體空氣品質的貢獻？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.11 Room Airflow Patterns -->
<div class="section-title">1.6.11 Room Airflow Patterns（房間氣流模式）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
        <p>Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with <span class="key-term">dilution ventilation</span>. Numerous air outlets equally spaced with equal flow rates, can create a <span class="key-term">"plug flow,"</span> which is a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：兩種氣流策略</h4>
            <p><strong>稀釋通風 (Dilution Ventilation)</strong>：用大量乾淨空氣與室內空氣混合，稀釋污染物。適合污染源分散且強度低的情況。</p>
            <p><strong>置換氣流 (Displacement Airflow)</strong>：用定向氣流將污染物「推」向排風口。適合污染源集中的情況，效率更高。</p>
            <p><strong>活塞流 (Plug Flow)</strong>：多個均勻分布的送風口產生的近似單向下行氣流——空氣從天花板向地板移動，像活塞一樣將污染物向下推。可在 20 次/小時換氣下實現 10 分鐘內恢復。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>兩個關鍵警告：</p>
            <ul>
                <li><strong>風速過高的風險</strong>：過高的風速會在操作員附近產生渦流 (eddies and vortices)，反而增加人員暴露於有害物質的風險。這在高活性藥物 (HPAPI) 處理區域尤其重要。</li>
                <li><strong>局部排風最有效的位置</strong>：盡可能靠近污染產生點。距離越遠，污染物擴散越廣，局部排風的效果就越差。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>稀釋通風就像在房間裡噴空氣清新劑，希望把臭味「稀釋」掉。置換氣流則像是在煙囪旁裝一台抽風機，直接把煙「抽走」。如果知道煙從哪裡來（污染源位置已知），抽風機（置換氣流）比到處噴清新劑（稀釋通風）有效得多。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室主要使用稀釋通風還是置換氣流？為什麼選擇這種方式？</li>
                <li>如果房間的 Recovery Time 超過 20 分鐘，你會考慮哪些改善措施？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.12 HVAC Relationship to General Construction -->
<div class="section-title">1.6.12 HVAC Relationship to General Construction（HVAC 與一般建築的關係）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 不是萬能的</h4>
            <p>這段話簡短但重要：HVAC 只是污染控制的一部分。實體建築設計（如氣閘 (Airlock)、牆壁密封、管路穿牆處理等）同樣關鍵。如果建築結構有縫隙，再好的 HVAC 系統也無法維持設計的壓差和空氣品質。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>這裡呼應了 EU GMP Annex 1 的 Contamination Control Strategy (CCS，污染控制策略) 概念——污染控制不是單一系統的責任，而是建築、HVAC、人員行為、清潔程序等多重防線的整合。HVAC 是其中最活躍的防線，但建築結構是最基礎的防線。</p>
        </div>
    </div>
</div>

<!-- 1.6.13 Airflow Direction and Pressurization -->
<div class="section-title">1.6.13 Airflow Direction and Pressurization（氣流方向與加壓）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts.</p>
        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable <span class="key-term">Differential Pressure (DP)</span> between cleanrooms and adjacent less clean spaces, suggesting <span class="key-term">10 to 15 Pa (0.04 to 0.06 inch wg)</span> DP between air classes.</p>
        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this Guide.</p>
        <p>Other "cracks" in the fabric separating a pressure controlled room from other spaces may not be accounted for using this calculation. A common method to account for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and (DP) (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差 (DP) 控制</h4>
            <p><strong>壓差 (Differential Pressure, DP)</strong> 是保持潔淨室空氣品質的關鍵手段。基本原理：較高壓力的空間會通過縫隙向較低壓力空間「擠出」空氣，阻止髒空氣侵入。</p>
            <p>關鍵數字：</p>
            <ul>
                <li><strong>標準壓差</strong>：不同等級之間 10-15 Pa（0.04-0.06 inch wg）</li>
                <li><strong>捕捉速度</strong>：100-200 FPM（0.5-1.0 m/s）足以帶走粉末和微生物</li>
                <li><strong>洩漏補償</strong>：每平方英尺房間表面積分配 0.05-0.5 CFM 以補償建築縫隙</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>壓差就像吹氣球——氣球裡的氣壓比外面高，所以空氣只會從裡面往外跑，不會從外面進來。潔淨室就是一個「充了氣的氣球」，通過門縫和管路穿牆處的縫隙，乾淨空氣持續往外洩漏，防止走廊的髒空氣進入。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>10-15 Pa 聽起來很小（大氣壓力是 101,325 Pa），但這已經足以在門縫處產生明顯的氣流方向。壓差太大反而會造成問題——門難以打開、門一開就產生劇烈的氣流擾動。設計壓差時需要在「足以防止污染」和「不影響操作」之間取得平衡。</p>
        </div>

        <div class="formula-box">
            <h4>公式與數據 Key Data</h4>
            <pre>
建議壓差範圍:
  不同等級之間: 10-15 Pa (0.04-0.06 inch wg)

洩漏空氣補償:
  每 ft² 房間表面積: 0.05-0.5 CFM
  (依建築品質和壓差大小而定)

捕捉速度:
  100-200 FPM (0.5-1.0 m/s)
  足以帶走粉末和微生物
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施各級潔淨室之間的壓差設定是多少？是否符合 10-15 Pa 的建議？</li>
                <li>如果潔淨室與走廊之間的壓差從 15 Pa 降到 5 Pa，空氣流向是否仍能保持正確？風險是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.14 Automated Differential Pressure Control -->
<div class="section-title">1.6.14 Automated Differential Pressure Control（自動壓差控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There is no GMP requirement that DP or airflow direction be <span class="key-term">automatically controlled</span> (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：自動控制 vs 靜態平衡</h4>
            <p>一個常見的誤解是「壓差必須自動控制」。事實上：</p>
            <ul>
                <li><strong>靜態平衡 (Static Air Balance)</strong>：透過固定的風門位置和風量設定來維持壓差——簡單、可靠、成本低。這在製藥業中非常常見且被接受。</li>
                <li><strong>自動控制 (Automated Control)</strong>：使用電動風門或恆風量裝置動態調節——更精確，但更複雜且成本更高。</li>
            </ul>
            <p>GMP 不要求自動控制——這屬於 1.4 節提到的「商業導向」規格，由設施需求決定。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>這是一個典型的「必要 vs 可選」案例。自動壓差控制確實能提供更穩定的壓差管理（特別是在多房間、複雜氣流路徑的設施中），但它不是法規要求。決定是否使用自動控制時，應該做成本效益分析，而非盲目追求「最先進」的技術。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用靜態平衡還是自動壓差控制？選擇的依據是什麼？</li>
                <li>在什麼情況下，自動壓差控制的投資回報率 (ROI) 會明顯優於靜態平衡？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.15 Airlocks or "Ante Rooms" -->
<div class="section-title">1.6.15 Airlocks or "Ante Rooms"（氣閘 / 前室）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination. These rooms control traffic into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes (see Appendix 2). Three primary types of airlock pressure arrangements are common:</p>
        <ol>
            <li><span class="key-term">Cascade</span> – air flows from area at highest pressure, through the airlock to the area of lowest pressure.</li>
            <li><span class="key-term">Bubble</span> – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.</li>
            <li><span class="key-term">Sink</span> – airlock is at lowest pressure, air flows from the cleanroom and corridor.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三種氣閘壓力配置</h4>
            <p><strong>氣閘 (Airlock)</strong> 的核心功能：即使門被打開，也能維持不同等級之間的氣流方向。三種類型：</p>
            <ul>
                <li><strong>串級式 (Cascade)</strong>：壓力從高到低依次遞減。最常用於人員進出潔淨區的通道。空氣流向：潔淨室 → 氣閘 → 走廊。</li>
                <li><strong>氣泡式 (Bubble)</strong>：氣閘壓力最高，空氣向兩側流出。適用於需要同時保護兩側的情境（如兩個不同產品的生產區之間）。</li>
                <li><strong>沉降式 (Sink)</strong>：氣閘壓力最低，空氣從兩側流入。適用於需要防止有害物質外洩的情境（如高活性藥物區）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>機場安檢區就是一種氣閘概念：</p>
            <ul>
                <li><strong>串級式</strong>：機場的一般通道——乾淨區的空氣只往外流（從管制區 → 安檢通道 → 大廳）</li>
                <li><strong>氣泡式</strong>：獨立的 VIP 休息室——空氣從休息室向兩邊流出，確保裡面的空氣最乾淨</li>
                <li><strong>沉降式</strong>：隔離病房的前室——空氣從兩側流入前室再排走，防止病菌外洩</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>選擇氣閘類型時的決策邏輯：</p>
            <ul>
                <li>保護產品（無菌充填）→ 串級式或氣泡式</li>
                <li>保護人員（高活性/高毒性）→ 沉降式</li>
                <li>同時保護兩側（不同產品交叉污染）→ 氣泡式</li>
            </ul>
            <p>在無菌製劑 CDMO 中，最常見的是串級式氣閘，因為首要目標是保護產品不被外部微粒污染。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的無菌區入口使用哪種氣閘配置？為什麼？</li>
                <li>如果你需要在同一棟建築中同時生產抗生素和非抗生素產品，氣閘應該如何設計？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.16 Differential Pressure Measurement -->
<div class="section-title">1.6.16 Differential Pressure Measurement（壓差測量）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><span class="key-term">room-to-room</span></li>
            <li><span class="key-term">room-to-common reference point</span></li>
        </ul>
        <p>Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point method</span> to minimize the number of pressure sensors and to minimize compounded error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：兩種壓差測量方法</h4>
            <ul>
                <li><strong>房間對房間 (Room-to-Room)</strong>：直接測量兩個相鄰房間之間的壓差。簡單直觀，但在大型設施中需要大量感測器，且會產生累積誤差。</li>
                <li><strong>房間對共同參考點 (Room-to-Common Reference)</strong>：所有房間都測量相對於同一個參考點的壓力，再計算房間之間的壓差。感測器數量少，且避免累積誤差。</li>
            </ul>
            <p>理想的參考點應該體積大、開口少、與外界壓力關係穩定——例如一個密封良好的大型走廊或技術夾層。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>大型 CDMO 設施通常選擇共同參考點方法。想像你有 50 個房間，如果用房間對房間的方法，可能需要上百個感測器；用共同參考點方法，只需要 50 個感測器加一個參考管路。更重要的是，共同參考點方法避免了「A 到 B 壓差」加上「B 到 C 壓差」可能不等於「A 到 C 壓差」的累積誤差問題。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用哪種壓差測量方法？如果要擴建新的生產區域，會選擇哪種方法？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.17 HVAC Controls and Monitoring -->
<div class="section-title">1.6.17 HVAC Controls and Monitoring（HVAC 控制與監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control system.</p>
        <p>HVAC control systems or multi-use systems, such as <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span> also can act as the quality 'system of record' to provide electronic data records, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
        <p>A common alternative approach is to employ an independent system for alarming and managing critical data. The HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：監測系統架構</h4>
            <p>HVAC 監測有兩種常見架構：</p>
            <ul>
                <li><strong>整合式</strong>：BMS/BAS 同時負責控制和 GMP 數據記錄。簡單但需要整個系統通過確效 (Qualification)。</li>
                <li><strong>分離式</strong>：HVAC 控制和 GMP 監測使用獨立系統。HVAC 控制系統只管「控制」，獨立的監測系統負責「記錄、報警、數據管理」。更靈活但更複雜。</li>
            </ul>
            <p>關鍵原則：「關鍵參數」的監測系統需要確效；「非關鍵參數」的控制系統只需 GEP。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>BMS/BAS 作為 GMP「品質紀錄系統」(system of record) 時，必須符合 21 CFR Part 11（電子記錄/電子簽名）和 EU GMP Annex 11（電腦化系統）的要求。這包括審計追蹤、數據完整性 (Data Integrity)、存取控制等。很多舊設施的 BMS 不具備這些功能，需要升級或搭配獨立的監測系統。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，客戶稽核時經常會問：「你的環境監測數據是從哪個系統出來的？這個系統有沒有通過確效？審計追蹤完整嗎？」如果 BMS 同時是 GMP 紀錄系統，它就需要通過 CSV (Computer System Validation)。選擇架構時，要考慮確效成本和日後的系統維護負擔。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用整合式還是分離式的監測架構？每種方式的優缺點是什麼？</li>
                <li>如果 BMS/BAS 是 GMP 紀錄系統，它需要滿足哪些 Data Integrity 要求？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.18 Alarm Time Delays -->
<div class="section-title">1.6.18 Alarm Time Delays（報警時間延遲）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such as when a door is opened. <span class="key-term">Differential Pressure alarms</span> often have time delays, the duration of the time delay should be sufficient to permit normal passage through a door (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：避免干擾報警 (Nuisance Alarms)</h4>
            <p>每次開門時壓差都會暫時歸零——如果沒有報警延遲，系統每天會產生數百次「假報警」。報警延遲的設定需要平衡兩個需求：</p>
            <ul>
                <li><strong>夠長</strong>：允許正常開門通過（通常 15-30 秒）</li>
                <li><strong>不能太長</strong>：否則真正的壓差異常也會被忽略</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>報警延遲的設定值應該在 URS 和設計階段就定義，並在確效中驗證。EU GMP Annex 1 要求壓差偏移必須被記錄和調查——如果延遲設定不當，可能導致大量偏差記錄，或更糟的是，漏掉真正的壓差失敗。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施壓差報警延遲設定為多少秒？這個設定的依據是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.19 Time Weighted Averaging -->
<div class="section-title">1.6.19 Time Weighted Averaging（時間加權平均）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from <span class="key-term">4 to 10 seconds</span> typically is capable of smoothing out signal noise without missing significant failure events (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：信號濾波</h4>
            <p><strong>時間加權平均 (Time Weighted Average)</strong> 是處理「雜訊」信號的標準方法。風量測量信號通常會快速波動——如果用瞬時值報警，會產生大量假報警。</p>
            <p>建議滾動平均窗口：<strong>4-10 秒</strong>——足以過濾雜訊，但不會錯過真正的故障事件。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>滾動平均窗口的設定也需要文件化和驗證。太短（&lt;4 秒）無法有效濾波，太長（&gt;30 秒）可能掩蓋真正的異常。在確效過程中，應該測試滾動平均能否在模擬的故障情境中觸發報警。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 HVAC 控制系統使用什麼樣的信號濾波方法？滾動平均的窗口設定是多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.20 Airborne Particle Monitoring -->
<div class="section-title">1.6.20 Airborne Particle Monitoring（空氣微粒監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states <span class="key-term">"Regular monitoring should be performed during each production shift."</span></p>
        <p>More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).</p>
        <p>Based on this guidance, there is a trend toward the installation of <span class="key-term">continuous monitoring systems</span> since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：從定期監測到連續監測</h4>
            <p>微粒監測 (Particle Monitoring) 的演進趨勢：</p>
            <ul>
                <li><strong>傳統做法</strong>：每個生產班次定期採樣（如每 4 小時一次）</li>
                <li><strong>現代趨勢</strong>：安裝連續監測系統，提供即時數據</li>
            </ul>
            <p>連續監測的優勢：更好地理解製程、支持減少其他測試頻率、確保持續的控制水平。但投資成本較高。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>2017 年修訂的 EU GMP Annex 1（2023 年生效）對連續微粒監測的要求更加明確，特別是 Grade A/B 區域。如果你的設施要服務歐洲市場，連續監測已經接近「必要」而非「可選」。ISO 14644-3 也提供了監測方法的詳細指導。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前使用定期監測還是連續監測？如果要升級到連續監測，需要多少投資？</li>
                <li>連續監測數據如何幫助你發現 HVAC 系統的潛在問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.21 Air Handling Unit Zoning -->
<div class="section-title">1.6.21 Air Handling Unit Zoning（空氣處理機組分區）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> used for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>; taking into account the preferred air filtration and monitoring technology (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AHU 分區策略</h4>
            <p><strong>空氣處理機組 (AHU, Air Handling Unit)</strong> 的分區原則：</p>
            <ul>
                <li>相同製程類型的區域共用一台 AHU（如所有壓片間共用一台）</li>
                <li>相同潔淨度等級的區域共用一台 AHU（如所有 ISO 7 區域）</li>
                <li>分區決策基於產品和操作員的風險評估</li>
            </ul>
            <p>不同產品的生產區域不應共用同一台 AHU（除非有回風 HEPA 過濾），以防止交叉污染。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>AHU 分區就像餐廳的廚房通風系統——中式炒菜區和西式烘焙區應該各自獨立的排油煙系統，否則炒菜的油煙會影響蛋糕的品質。同理，高粉塵的壓片區和無菌充填區絕對不能共用 AHU。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有幾台 AHU？各自服務哪些區域？分區邏輯是否合理？</li>
                <li>如果需要在現有設施中增加一條新的生產線，AHU 分區需要如何調整？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.22 Use of Air Handling Units in Parallel or Series -->
<div class="section-title">1.6.22 Use of Air Handling Units in Parallel or Series（並聯與串聯 AHU）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Air Handling Units (AHUs)</span> may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：串聯 vs 並聯 AHU</h4>
            <ul>
                <li><strong>串聯 (Series)</strong>：一台 AHU 預處理外氣（MAU, Makeup Air Unit），再送給下游的局部 AHU 做精細調節。常見於需要額外壓力來克服 HEPA 濾網壓降的系統。</li>
                <li><strong>並聯 (Parallel)</strong>：多台 AHU 同時服務同一大區域。提供冗餘——一台故障時，其他台仍能維持基本條件。常用於倉庫和大型研究室。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>並聯 AHU 的冗餘設計在製藥業中是一項「商業導向」的決策——不是 GMP 要求，但對於不能停機的關鍵生產區域（如細胞培養區），冗餘 AHU 可以避免因 HVAC 故障導致的批次損失。一批生物製劑的價值可能高達數千萬甚至上億元，相比之下一台備用 AHU 的成本微不足道。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有使用串聯或並聯 AHU 的配置？如果 AHU 故障，備援計畫是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.23 Psychrometrics -->
<div class="section-title">1.6.23 Psychrometrics（空氣濕度學）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air.</p>
        <p><span class="key-term">Relative Humidity</span> is the amount of moisture in the air versus the air's capacity to hold moisture.</p>
        <p>The <span class="key-term">Dew Point</span> temperature is the temperature at which water vapor leaves the air and collects on cool objects in the form of fine droplets or bands together and becomes fog.</p>
        <p>See Appendix 3 for further information on Psychrometrics.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：空氣濕度學四大概念</h4>
            <ul>
                <li><strong>顯熱 (Sensible Heat)</strong>：你能感覺到的溫度變化——暖氣讓空氣變熱，冷氣讓空氣變冷。</li>
                <li><strong>潛熱 (Latent Heat)</strong>：加濕或除濕時消耗/釋放的能量——溫度不變，但濕度改變。</li>
                <li><strong>相對濕度 (RH)</strong>：空氣中實際含水量 / 最大可含水量 × 100%</li>
                <li><strong>露點溫度 (Dew Point)</strong>：空氣中水蒸氣開始凝結的溫度。如果管路或設備表面溫度低於露點，就會「出汗」（凝結）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>顯熱就像燒水——水溫從 20°C 升到 80°C，你可以測量到溫度變化。潛熱就像水變成蒸汽——水在 100°C 持續吸收大量熱能但溫度不再上升，這些能量用來改變水的狀態（液態→氣態）。同樣地，在 HVAC 系統中，冷卻盤管需要同時處理顯熱（降溫）和潛熱（除濕），能源消耗比你以為的更大。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在台灣等高濕度地區，HVAC 系統的除濕（潛熱處理）能耗可能占總 HVAC 能耗的 40% 以上。露點控制尤其重要——如果冷卻水管或風管表面溫度低於露點，凝結水會滴落到潔淨室內，造成微生物污染風險。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室相對濕度設定為多少？如果外部空氣濕度為 85% RH，HVAC 系統如何將它降到設定值？</li>
                <li>露點控制不當可能導致什麼 GMP 問題？如何預防？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.24 Life Cycle Cost Approach -->
<div class="section-title">1.6.24 Life Cycle Cost Approach（生命週期成本法）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> is usually much greater than the initial (capital) cost of an HVAC system.</p>
        <p>The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：TCO 思維 (Total Cost of Ownership)</h4>
            <p>HVAC 系統的<strong>生命週期成本</strong>通常遠大於初始建造成本。一般而言：</p>
            <ul>
                <li>初始資本支出 (CAPEX)：約占 30-40%</li>
                <li>運營成本 (OPEX，含能源、維護、備件)：約占 60-70%</li>
            </ul>
            <p>最便宜的 HVAC 系統不一定是初始成本最低的——而是整個生命週期（通常 15-25 年）中總花費最低的。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這就像買車的總擁有成本 (TCO)——買一輛便宜但油耗高的車，10 年下來的總花費可能比買一輛貴但省油的車更多。HVAC 系統也一樣：一台高效率但較貴的 AHU，長期的能源節省可能遠超過初始多付的錢。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>HVAC 故障的間接成本可能是天文數字：</p>
            <ul>
                <li>一批無菌產品因環境失控被廢棄 = 數百萬到數千萬元損失</li>
                <li>穩定性試驗室因溫度失控導致數據無效 = 可能延誤產品上市數月</li>
                <li>生產停機 = 客戶交期延誤、CDMO 信譽損失</li>
            </ul>
            <p>這就是為什麼冗餘 AHU 和備用元件的投資雖然看似「過度」，但從風險角度可能完全合理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施曾經因為 HVAC 故障損失過批次嗎？損失金額大約是多少？</li>
                <li>如果 HVAC 系統需要更新，你會如何向管理層呈報 TCO 分析來爭取預算？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.25 Sustainability -->
<div class="section-title">1.6.25 Sustainability（永續發展）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>For a facility that is aiming to be considered as <span class="key-term">"green" or sustainable</span>, HVAC systems are an important component. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required in some regions (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 與 ESG</h4>
            <p>HVAC 系統佔製藥設施能耗的最大比例，因此是永續發展 (Sustainability) 和 ESG (Environmental, Social, Governance) 策略的核心焦點。隨著全球碳排放法規趨嚴，「綠色 HVAC」正從「加分項」變成「必要項」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>對 CDMO 而言，綠色設施認證（如 LEED、BREEAM）可以成為市場差異化的工具——越來越多的跨國製藥公司在選擇 CDMO 合作夥伴時，會將永續發展績效納入評估標準。投資節能 HVAC 系統不僅降低運營成本，還能提升市場競爭力。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有永續發展或節能目標？HVAC 系統在其中扮演什麼角色？</li>
                <li>在不降低 GMP 合規性的前提下，有哪些 HVAC 節能措施可以實施？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.26 Key Terms -->
<div class="section-title">1.6.26 Key Terms（關鍵術語）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide uses the term <span class="key-term">'controlled space'</span> to refer to an enclosed volume that is provided with HVAC for control of one or more environmental parameters. (See Glossary for possible alternative terms.)</p>
        <p><strong>Air Flow</strong>: the volume per unit time of air moving through a duct or space.</p>
        <p><strong>Air Change</strong>: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft<sup>3</sup>/hr / 1000 ft<sup>3</sup> = 60 ac/hr).</p>
        <p><strong>Psychrometrics</strong>: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the energy states, density, and makeup of ambient air at various temperature and humidity levels.</p>
        <p><strong>Static Pressure</strong>: similar to atmospheric pressure, that component of total pressure which is exerted equally in all directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted to velocity across any opening to a lower pressure space.</p>
        <p><strong>Velocity Pressure (VP)</strong>: the component of total pressure that is exerted only in a single direction (or vector) because of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static pressure (potential energy) when flow is stopped.</p>
        <p><strong>Total Pressure</strong>: a measurement taken by a tube or probe facing upstream, it has both the components of velocity and static pressure.</p>
        <p><strong>Differential Pressure (DP)</strong>: the difference in static pressure between two spaces. DP between spaces results in airflow through any openings between spaces to help control contamination.</p>
        <p><strong>Dalton's Law of Partial Pressures</strong>: states that the pressure of any gas in a space is independent of the pressure of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the higher pressure space.</p>
        <p><strong>Classified Space</strong>: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of airflow usually are controlled.</p>
        <p>OR</p>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceuticals. The target maximum reading for these measurements is referred to as the "classification" of the space.</p>
        <p>This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology (Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 必備術語表</h4>
            <p>以下是本節定義的關鍵術語，務必理解：</p>
            <ul>
                <li><strong>風量 (Air Flow)</strong>：單位時間通過風管或空間的空氣體積（如 CFM 或 m<sup>3</sup>/h）</li>
                <li><strong>換氣次數 (Air Change Rate)</strong>：每小時進入房間的空氣體積 / 房間總體積。如 1000 CFM 送入 1000 ft<sup>3</sup> 的房間 = 60 次/hr</li>
                <li><strong>靜壓 (Static Pressure)</strong>：各方向均等施加的壓力，代表流體系統的位能</li>
                <li><strong>動壓 (Velocity Pressure)</strong>：因流速而產生的單向壓力，代表動能</li>
                <li><strong>全壓 (Total Pressure)</strong>：靜壓 + 動壓</li>
                <li><strong>壓差 (DP)</strong>：兩個空間之間的靜壓差，驅動縫隙處的氣流方向</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
換氣次數計算範例:
  送風量: 1000 CFM
  房間體積: 10 ft × 10 ft × 10 ft = 1000 ft³

  ACR = (1000 CFM × 60 min/hr) / 1000 ft³
      = 60,000 ft³/hr / 1000 ft³
      = 60 次/hr (ac/hr)

壓力關係:
  全壓 (TP) = 靜壓 (SP) + 動壓 (VP)
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>道爾頓分壓定律 (Dalton's Law)</strong> 的 HVAC 應用特別有趣：即使一個房間的空氣壓力比外界高（正壓），水蒸氣的分壓可能比外界低（因為房間被除濕了）。結果是：水蒸氣會從外界滲入高壓房間！這解釋了為什麼即使有正壓保護，高濕度地區的潔淨室仍然會有濕度控制問題。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>計算你的主要潔淨室的換氣次數：已知送風量和房間尺寸，ACR 是多少？</li>
                <li>道爾頓分壓定律如何解釋「為什麼正壓房間仍然會受到外部高濕度的影響」？</li>
                <li>靜壓和動壓的區別在 HVAC 設計中有什麼實務意義？（提示：風管尺寸設計）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.7 Structure -->
<!-- ============================================================ -->
<div class="section-title">1.7 Structure（結構）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide is divided into three main topic areas:</p>
        <ul>
            <li>introduction, principles, and recommended practices for HVAC systems</li>
            <li>appendices on fundamentals of HVAC, and HVAC applications and equipment</li>
            <li>appendices containing additional topics, detailed information on specific topics and examples, such as controls, science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC equations, and psychrometrics</li>
        </ul>
        <p style="margin-top:0.75rem; font-style:italic; color:#666;">Figure 1.1: Chapter Structure</p>
        <p>This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), where practical.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三層結構</h4>
            <p>本指引的結構分為三大部分：</p>
            <ul>
                <li><strong>本文 (Chapters 1-9)</strong>：導論、原則、推薦實務——這是你日常參考的核心內容</li>
                <li><strong>附錄 1-3</strong>：HVAC 基礎知識——給經驗較少的讀者補強技術背景</li>
                <li><strong>附錄 4-10</strong>：進階主題——控制系統、風險評估、經濟分析、方程式等深度內容</li>
            </ul>
            <p>建議閱讀順序：如果你是 HVAC 新手，先看附錄 1-3，再看正文。如果你有經驗，直接看正文，遇到不清楚的概念再查附錄。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本指引使用英制 (inch-pound) 為主、公制 (SI) 為輔。在亞太地區工作的讀者需要習慣換算：</p>
            <ul>
                <li>1 CFM = 1.699 m<sup>3</sup>/hr</li>
                <li>1 inch wg = 249 Pa</li>
                <li>1 FPM = 0.00508 m/s</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>根據你的需求，你會從哪個部分開始閱讀本指引？為什麼？</li>
                <li>本指引的附錄包含了大量的方程式和計算範例。你認為在日常工作中最常用到的計算是哪些？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 是製藥設施的關鍵系統</strong>——直接影響產品品質、人員安全和環境保護。設計需要 GEP + GMP 兩者兼顧。</li>
        <li><strong>空氣品質控制的三大手段</strong>：過濾 (Filtration)、壓差 (DP)、換氣次數 (Air Change Rate)——缺一不可。</li>
        <li><strong>換氣次數 ≠ 潔淨度等級</strong>——換氣次數更多地決定 Recovery Rate（恢復速度），而非直接決定微粒計數。武斷設定的換氣次數可能過度設計。</li>
        <li><strong>潔淨室分級體系</strong>：EU Grade (A/B/C/D) vs FDA ISO (5/7/8) vs ISPE Grade (5/7/8)——ISPE 提供橋接術語。EU 同時要求 at-rest 和 in-operation 限度。</li>
        <li><strong>人員是最大的活性微粒來源</strong>——舒適的操作員每分鐘釋放 10 萬個微粒，不舒適時可達數百萬個。溫度控制 = 污染源控制。</li>
        <li><strong>區分「必要」和「可選」的 HVAC 規格</strong>——產品導向 (GMP 要求) vs 商業導向 (Discretionary)。避免過度設計。</li>
        <li><strong>氣閘三種類型</strong>：串級式 (Cascade)、氣泡式 (Bubble)、沉降式 (Sink)——選擇取決於保護對象（產品 vs 人員 vs 兩者）。</li>
        <li><strong>壓差建議值</strong>：不同等級之間 10-15 Pa，自動控制非 GMP 要求但為良好實務。</li>
        <li><strong>生命週期成本 (TCO)</strong> 通常遠大於初始資本成本——HVAC 故障的間接成本（批次損失、交期延誤）可能是天文數字。</li>
        <li><strong>永續發展趨勢</strong>：綠色 HVAC 正從「加分項」變成「必要項」，是 CDMO 市場差異化的工具。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 1: 2. Design Process ========== -->
    <section class="chapter-section" id="sec1">
        <div class="chapter-divider">
            <div class="chapter-badge">1</div>
            <div class="chapter-info">
                <h2>Chapter 1: 2. Design Process</h2>
                <p>設計流程 | p21-p46</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p21 - p36</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC（暖通空調）設計的四步驟流程：使用者需求 → 功能設計 → 詳細設計 → 施工文件，以及各步驟的交付物</li>
        <li>掌握 URS（User Requirement Specification，使用者需求規格）的內容要素，以及它如何驅動整個 HVAC 設計策略</li>
        <li>了解關鍵 HVAC 參數（溫度、濕度、壓差、換氣次數、微粒控制）對不同設施類型的影響差異</li>
        <li>學會區分 Critical HVAC Parameters（關鍵 HVAC 參數）與 Non-Critical Parameters（非關鍵參數），以及對應的 Direct Impact / Indirect Impact 系統概念</li>
        <li>理解 DQ（Design Qualification，設計確效）在 HVAC 設計流程中的檢查重點</li>
        <li>掌握警報與監控策略：Design Point、Design Tolerance、Alert Limit、Action Alarm Limit 的階層關係</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">2.1 Introduction（導論）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The objectives of <span class="key-term">HVAC design</span> are to provide GMP compliant systems that meet product and process needs, along with <span class="key-term">GEP</span> and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In addition, the design needs to comply with local codes and standards.</p>

        <p>Therefore, the HVAC design team should understand both advanced HVAC system design and the current requirements of regulatory authorities that govern a facility's operations. This includes the GMPs of the regions where a facility's product will be sold, as well as where a facility is located. The team also should consider how HVAC systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that are typically associated with HVAC design are:</p>

        <ul>
            <li>personnel, equipment, and material flow patterns</li>
            <li>open or closed manufacturing</li>
            <li>manufacturing activities envisioned in each room</li>
            <li>architectural layout</li>
            <li>finishes and tightness of room construction</li>
            <li>door selection and location</li>
            <li>air lock strategy</li>
            <li>gowning and cleaning strategy</li>
            <li>spatial requirements for HVAC equipment and ductwork</li>
            <li>intake locations and exhaust locations</li>
        </ul>

        <p>The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project design at the HVAC system design level, particularly relating to establishment of <span class="key-term">critical parameters</span>. For further information, see the relevant ISPE Baseline Guides (Reference 13, Appendix 12).</p>

        <p>The design team should deal with conflicts between GMP requirements and local building codes/standards that apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive (HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner's insurance representative also may have requirements beyond those of the local codes authority.</p>

        <p>HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter provides suggestions to help determine the <span class="key-term">user requirements</span> (the 'what') and the <span class="key-term">functional design</span> (the schematic 'how to') that define a facility's objectives. It also provides options to be considered in creating a design that has low <span class="key-term">life cycle cost</span> and is sustainable.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 設計的雙重目標</h4>
            <p><strong>HVAC（暖通空調）</strong>設計在藥廠中承擔兩個核心使命：</p>
            <ul>
                <li><strong>GMP 合規</strong>：確保產品品質——溫濕度、微粒、壓差等環境參數直接影響藥品無菌性與穩定性</li>
                <li><strong>GEP（Good Engineering Practice，良好工程實務）</strong>：確保系統可靠、可維護、可持續且經濟——這是工程設計的本分</li>
            </ul>
            <p>本節開宗明義就點出：HVAC 設計不是只做到「法規要求」就好，還必須兼顧商業需求（reliability, maintainability, sustainability, flexibility, safety）。這正是 GEP 的精神。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：HVAC 設計如同城市規劃</h4>
            <p>把一座藥廠想像成一座小型城市：</p>
            <ul>
                <li><strong>人員動線</strong> = 市民通勤路線——不能讓「髒區」的人流穿越「潔淨區」</li>
                <li><strong>氣鎖策略</strong> = 城市安檢關卡——進入機場管制區必須通過安檢，進入潔淨室也必須通過氣鎖</li>
                <li><strong>壓差控制</strong> = 水流方向——水永遠從高處往低處流，空氣也必須從「乾淨區」流向「較髒區」</li>
            </ul>
            <p>HVAC 工程師就是這座「製藥城市」的城市規劃師，必須同時滿足「住民安全」（GMP）和「市政效率」（GEP）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：GMP 與地方法規的衝突</h4>
            <p>本節特別提醒設計團隊要處理 GMP 要求與當地建築法規之間的潛在衝突。例如：</p>
            <ul>
                <li><strong>消防法規</strong>可能要求走廊保持正壓排煙，但 GMP 要求走廊相對潔淨室為負壓</li>
                <li><strong>節能法規</strong>可能限制換氣量，但 GMP 要求高換氣次數</li>
                <li><strong>地震法規</strong>可能影響風管路徑設計</li>
            </ul>
            <p>實務上，GMP 要求通常優先，但必須透過風險評估（Risk Assessment）來正式記錄取捨邏輯。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的藥廠位於台灣，需要同時滿足 PIC/S GMP 和台灣建築法規。如果消防法規要求走廊正壓通風，但 GMP 要求走廊相對生產區為負壓，你會如何處理這個衝突？</li>
                <li>為什麼 ISPE 特別強調 HVAC 設計需要「跨專業合作」？列出至少三個需要與 HVAC 工程師密切配合的專業角色。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- HVAC Design Process Steps -->
<!-- ============================================================ -->
<div class="section-title">HVAC Design Process（HVAC 設計流程）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The design process may be considered as several steps; each step provides a deliverable:</p>

        </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：設計四步驟流程</h4>
            <p>HVAC 設計採用<strong>漸進細化</strong>的四階段流程，每一階段都有明確的交付物（deliverable）。這確保設計從「大方向」逐步收斂到「施工細節」：</p>
            <ul>
                <li><strong>Step 1 — URS/CDR</strong>：定義「我要什麼」（What）——使用者需求</li>
                <li><strong>Step 2 — FDS/BOD</strong>：定義「怎麼做」（How）——功能設計方案</li>
                <li><strong>Step 3 — Detailed Design</strong>：把「怎麼做」轉化為可施工的技術細節</li>
                <li><strong>Step 4 — CDs</strong>：出圖、發包、現場支援</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蓋房子的四個階段</h4>
            <p>這就像蓋一棟房子：</p>
            <ul>
                <li><strong>Step 1</strong> = 跟建築師說「我要三房兩廳、朝南、有車庫」（需求）</li>
                <li><strong>Step 2</strong> = 建築師畫出平面配置圖和動線規劃（方案設計）</li>
                <li><strong>Step 3</strong> = 結構工程師算出樑柱尺寸、水電管線路徑（詳細設計）</li>
                <li><strong>Step 4</strong> = 發包給營造廠，工地監造（施工）</li>
            </ul>
            <p>藥廠 HVAC 的邏輯完全一樣，只是多了「GMP 合規」這個維度。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：越早決定越省錢</h4>
            <p>注意 Step 1（使用者需求）的重要性——文件明確指出，需求定義階段「has the greatest effect on the size and complexity of the facility, and ultimately, the cost」。在 Step 1 增加一點潔淨度要求，可能導致後續成本倍增。這就是為什麼 URS 階段必須極其嚴謹。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.1 User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.1.1 User Requirements（使用者需求）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The first step in the design process is the definition and documenting of the key requirements of the user (process and quality criteria, maintainability, etc.) by the HVAC design engineer. This requires collaboration with both the user and the <span class="key-term">Quality Unit</span> to determine critical HVAC performance parameters, and therefore, the environmental requirements for the facility design. Some parameters are directly controllable (such as room temperature), while other parameters (such as <span class="key-term">airborne particles</span>) cannot be controlled directly, but are the result of controllable parameters (room DP, airflow, filters, etc.).</p>

        <p>Performance parameters may have been established through a user's internal standards. The definition of <span class="key-term">user requirements</span> is a critical step in the design process and has the greatest effect on the size and complexity of the facility, and ultimately, the cost to construct, commission, qualify, operate, and maintain that facility. Small incremental increases in the level of cleanliness or in the area of classified space can result in relatively large increases in the initial cost and ongoing operating costs of a facility. The required levels of cleanliness for airborne particles, biological or chemical contamination for processes, equipment, and personnel in a facility should be carefully considered, via <span class="key-term">risk assessment</span> and established explicitly.</p>

        <p>HVAC engineers should play a key role throughout the design process in helping project teams to understand the implications of requirements on product quality and <span class="key-term">life cycle cost</span> of a facility or process. Time should be allowed to establish user requirements thoroughly and to ensure that they are understood by all parties involved. This should provide benefit in the long term with fewer changes (and costly changes/delays) in the detailed design.</p>

        <p>User requirements for HVAC typically include:</p>
        <ul>
            <li>A room schedule with environmental parameters:
                <ul>
                    <li>Temperature</li>
                    <li>RH</li>
                    <li>Classification (if any)</li>
                    <li>Recovery time (if any)</li>
                    <li>Air change rate requirements</li>
                    <li>Particulate control or filtration expectations (if not classified)</li>
                    <li>DP or direction of airflow requirements</li>
                    <li>Ancillary ventilation or extraction requirements (e.g., dust collection)</li>
                </ul>
            </li>
            <li>Preliminary AHU count or list with zoning assumptions:
                <ul>
                    <li>Areas served</li>
                    <li>AHU basic configuration (e.g., recirculated or 100% fresh air)</li>
                </ul>
            </li>
            <li>Ancillary HVAC systems list:
                <ul>
                    <li>Dust collection</li>
                    <li>Chilled water</li>
                    <li>Cooling Towers</li>
                    <li>Scrubbers/Carbon Adsorption</li>
                </ul>
            </li>
            <li>System Qualification Philosophy (e.g., system boundaries at room or AHU level)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：直接可控 vs. 間接可控參數</h4>
            <p>本節引入一個重要的概念區分：</p>
            <ul>
                <li><strong>直接可控參數</strong>：如溫度——可以直接設定空調溫度控制器</li>
                <li><strong>間接可控參數</strong>：如微粒數——無法直接「設定」微粒數，必須透過控制壓差（DP）、換氣次數（Air Change Rate）、過濾效率等手段間接達成</li>
            </ul>
            <p>這個區分對 HVAC 設計極為關鍵——間接可控參數的達成需要多個系統協同工作，設計複雜度和驗證工作量都高出許多。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：潔淨度增加 = 成本指數上升</h4>
            <p>原文明確警告：<strong>「Small incremental increases in the level of cleanliness... can result in relatively large increases in the initial cost and ongoing operating costs.」</strong></p>
            <p>這是 HVAC 設計中最常見的陷阱——為了「保險起見」而過度提高潔淨等級。例如：</p>
            <ul>
                <li>將一個房間從 Grade D 提升到 Grade C，換氣次數可能從 6~20 AC/hr 提升到 20~40 AC/hr</li>
                <li>這意味著 AHU（空氣處理機組）尺寸加大、風管加粗、能源消耗翻倍</li>
                <li>每年多出的運營成本可能達數百萬台幣</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>成本影響模型</h4>
            <pre>
潔淨度等級提升的成本影響（概估）：

Grade D → Grade C：初始成本 +30~50%，營運成本 +40~60%
Grade C → Grade B：初始成本 +50~80%，營運成本 +60~100%
Grade B → Grade A：初始成本 +100~200%，營運成本 +150~300%

關鍵變數：
  - AHU 容量 ∝ 換氣次數 × 房間體積
  - 能耗 ∝ 風量 × 壓降 × 運轉時間
  - 維護成本 ∝ HEPA 數量 × 更換頻率</pre>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：餐廳的衛生等級投資</h4>
            <p>這就像開餐廳決定要做到什麼衛生等級：</p>
            <ul>
                <li><strong>一般餐廳</strong>（Grade D）：基本通風、定期清潔就夠</li>
                <li><strong>高檔壽司店</strong>（Grade C）：需要空調恆溫、專用冷藏區</li>
                <li><strong>手術室級別</strong>（Grade A/B）：HEPA 過濾、正壓控制、全身無塵衣——成本暴增</li>
            </ul>
            <p>你不會為了做炒飯去建一間手術室廚房。同理，HVAC 設計必須根據<strong>實際產品需求</strong>決定潔淨等級，而非「預設最高標準」。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>作為 CDMO（委託開發暨製造組織）的營運主管，你在規劃新產線時，客戶要求「所有生產區域都要 Grade B」。根據本節的原則，你應該：</p>
            <ol>
                <li>進行風險評估（Risk Assessment），確認哪些區域真正需要 Grade B</li>
                <li>與客戶的品質團隊溝通，說明 Grade B 的成本影響</li>
                <li>提出替代方案：例如關鍵操作區 Grade B + 輔助區 Grade C/D</li>
                <li>用 TCO（總擁有成本）分析來支持你的建議</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼微粒數是「間接可控參數」而非「直接可控參數」？列出至少三個控制微粒數的手段。</li>
                <li>如果你是 HVAC 工程師，客戶要求「所有倉儲區域都做 Grade D」，但你發現其中有些區域只存放密封容器中的成品，你會如何建議？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.2 Functional Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.2 Functional Design（功能設計）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Once user requirements are established, HVAC engineers should work with other disciplines to develop a <span class="key-term">functional (or schematic) design</span>. The functional design should include:</p>

        <ul>
            <li>flow patterns of people, product, equipment, and other materials; a basic layout</li>
            <li>further clarification of the requirements established in the user requirements</li>
            <li>a basic AFD and critical elements of an AF&amp;ID for each system</li>
            <li>AHU zoning map</li>
            <li>room classification map</li>
            <li>pressure or direction of airflow map</li>
            <li>airlocking schemes</li>
            <li>potential contamination sources, paths, risks and their control</li>
            <li>a <span class="key-term">risk assessment</span> of alternative engineering solutions that can meet the user requirements</li>
            <li>preliminary sections or service zoning</li>
            <li>preliminary specifications</li>
        </ul>

        <p>The risk assessment can be combined with an economic analysis to assist in design choices that yield a facility and HVAC system that will meet requirements effectively with best <span class="key-term">total cost of ownership</span>.</p>

        <p>The project teams should consider the following issues during development of the functional design:</p>
        <ul>
            <li>relationship between room cleanliness and contamination risks to product</li>
            <li>procedures to control deposited contamination (i.e., cleaning or sanitization)</li>
            <li>reliability and redundancy of equipment and systems</li>
            <li>flexibility of the facility and systems</li>
            <li>ease of construction and of startup/commissioning</li>
            <li>ease of maintenance, servicing, and operation</li>
            <li>qualification strategy</li>
            <li>commissioning and qualification plan</li>
            <li>economics and facility life cycle cost</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：功能設計的關鍵交付物</h4>
            <p>功能設計階段將 URS 的「需求語言」轉化為「工程語言」。幾個關鍵交付物值得特別理解：</p>
            <ul>
                <li><strong>AFD（Air Flow Diagram）</strong>：氣流方向圖——展示空氣如何在設施中流動</li>
                <li><strong>AF&amp;ID（Air Flow &amp; Instrumentation Diagram）</strong>：類似 P&amp;ID，但專門針對 HVAC 系統——展示風管、閥門、感測器的配置</li>
                <li><strong>AHU Zoning Map</strong>：空氣處理機組（AHU）分區圖——哪些房間由哪台 AHU 服務</li>
                <li><strong>Pressure Map</strong>：壓差分布圖——整個設施的壓力階梯設計</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：風險評估 + 經濟分析 = 最佳 TCO</h4>
            <p>ISPE 明確建議將<strong>風險評估（Risk Assessment）</strong>與<strong>經濟分析</strong>結合使用。這是非常實際的工程決策方法：</p>
            <ul>
                <li>方案 A 可能風險最低但成本最高</li>
                <li>方案 B 可能成本最低但需要更多監控</li>
                <li>方案 C 可能是最佳平衡——合理風險 + 可接受成本</li>
            </ul>
            <p>在 CDMO 環境中，這種分析對投資決策尤為關鍵——你需要用數據說服管理層和客戶。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：裝修設計的方案選擇</h4>
            <p>功能設計就像房屋裝修的「方案設計」階段——設計師不是只給你一個選項，而是給你 2~3 個不同的配置方案，分別標註預算和優缺點，讓你根據需求和預算做出最佳選擇。HVAC 的功能設計也是如此：提出多個替代方案，用風險評估和經濟分析來輔助決策。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼功能設計階段就需要考慮「qualification strategy」？如果等到詳細設計才考慮，可能會發生什麼問題？</li>
                <li>AFD 和 AF&amp;ID 的關係是什麼？為什麼功能設計階段只需要「basic AFD」和「critical elements of AF&amp;ID」，而非完整的圖面？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.3 Detailed Design -->
<!-- ============================================================ -->
<div class="section-title">2.1.3 Detailed Design（詳細設計）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Once the BOD is approved the project moves into <span class="key-term">Detailed Design</span>. During this phase, the technical details of how the systems will work should be established. The Detailed Design for HVAC systems should include:</p>

        <ul>
            <li>updates and further detail for all documents produced previously</li>
            <li>draft ductwork plans</li>
            <li>detailed <span class="key-term">AHU</span> layouts with performance specifications</li>
            <li>draft sections, elevations, and coordination drawings</li>
            <li>final AF&amp;ID for each system</li>
            <li>control system sequences of operation</li>
            <li>final equipment selections</li>
            <li>final specifications</li>
            <li>system commissioning and qualification draft protocols</li>
        </ul>

        <p>Commissioning and qualification requirements should be considered during the design phase to avoid a negative impact on the project in scope, cost, and schedule. HVAC engineers should include planning for commissioning and qualification activities during the design phase, before detail design is complete, because <span class="key-term">flaws in HVAC system design often initially become apparent during commissioning</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：BOD 核准後才進入詳細設計</h4>
            <p><strong>BOD（Basis of Design）</strong>是功能設計的最終交付物，相當於設計的「定案文件」。只有在 BOD 被所有利害關係人核准後，才應該進入詳細設計。這個門檻（gate）的設置是為了防止在詳細設計階段還在改需求——那是最昂貴的變更。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：設計缺陷往往在試車時才浮現</h4>
            <p>原文的一句話非常重要：<strong>「flaws in HVAC system design often initially become apparent during commissioning」</strong>。</p>
            <p>這意味著：</p>
            <ul>
                <li>如果等到試車才發現設計問題，修改成本可能是設計階段的 10~50 倍</li>
                <li>因此，ISPE 強烈建議在設計階段就準備好 C&amp;Q（Commissioning &amp; Qualification）草案方案</li>
                <li>「為驗證而設計」（Design for Qualification）是最佳實踐</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：考試前先看考卷範圍</h4>
            <p>在詳細設計階段就準備 C&amp;Q 方案，就像考試前先看考卷範圍——你知道最後要驗什麼，就能在設計時預留測試點、測量口、感測器位置。如果等到「考試當天」才發現需要在牆壁上鑽洞裝感測器，那代價就太大了。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼「control system sequences of operation」必須在詳細設計階段完成？如果到施工階段才定義控制邏輯，會有什麼風險？</li>
                <li>HVAC 系統的典型 commissioning 活動包含哪些？為什麼它常常是整個設施啟用中最具挑戰性的環節？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.4 Design Review and Qualification -->
<!-- ============================================================ -->
<div class="section-title">2.1.4 Design Review and Qualification（設計審查與確效）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>At specific points in the design process (e.g., at the end of functional design and at the end of detailed design) a formal <span class="key-term">design review/design qualification</span> should be performed to verify that the project design to date is fit for use. This review should focus two main areas:</p>

        <ul>
            <li><strong><span class="key-term">GEP</span></strong>
                <ul>
                    <li>Is the design technically robust?</li>
                    <li>Does the design satisfy user preferences as expressed in the user requirements?</li>
                    <li>Can the design be constructed, commissioned, operated, and maintained?</li>
                </ul>
            </li>
            <li><strong><span class="key-term">GMP</span></strong>
                <ul>
                    <li>Does the design meet the product requirements as expressed in the user requirements?</li>
                    <li>Is the design aligned with the risk assessment?</li>
                    <li>Does the design meet regulatory expectations?</li>
                </ul>
            </li>
        </ul>

        <p>For HVAC systems, typical areas to check during <span class="key-term">design qualification</span> include:</p>
        <ul>
            <li>compliance to temperature, humidity, and classification requirements</li>
            <li>use of classified space, where required</li>
            <li>AHU system map coordination with manufacturing activities</li>
            <li>dust or contaminant generation coordination with mitigation (e.g., LEV)</li>
            <li>cross-contamination controls</li>
            <li>airlock plan coordination with pressure regime</li>
            <li>air change rates used</li>
            <li>compliance with fire and smoke codes, compliance with emissions permits</li>
            <li>maintenance, testing, and commissioning access and clearances</li>
            <li>redundancy and reliability</li>
            <li>integration of process systems with facility</li>
        </ul>

        <p>For further information on Design Review, see Chapter 4 of this Guide.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：DQ 的雙重審查維度</h4>
            <p><span class="key-term">DQ（Design Qualification，設計確效）</span>不只是「看看圖紙對不對」，而是從兩個完全不同的角度進行系統性審查：</p>
            <ul>
                <li><strong>GEP 維度</strong>（工程品質）：系統能不能造出來？好不好維護？使用者的偏好有沒有被滿足？</li>
                <li><strong>GMP 維度</strong>（法規合規）：產品品質能不能被保護？風險評估有沒有對齊？法規期待有沒有達到？</li>
            </ul>
            <p>只通過 GMP 審查但工程上不可行的設計是無用的；只通過 GEP 審查但不符合 GMP 的設計是違規的。<strong>兩者缺一不可。</strong></p>
        </div>

        <div class="note-box">
            <h4>重點提示：DQ 的 11 項 HVAC 檢查清單</h4>
            <p>原文列出的 11 項 DQ 檢查重點是實務中非常有用的查核清單（checklist）。在 CDMO 環境中，建議你把這 11 項做成正式的 DQ 檢查表格，並要求設計工程師逐項簽核。特別注意：</p>
            <ul>
                <li><strong>Cross-contamination controls</strong>——在多產品 CDMO 設施中，這是客戶和法規稽查的焦點</li>
                <li><strong>Maintenance access and clearances</strong>——設計時忘記預留維護通道是最常見的設計缺陷之一</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：建築師與消防隊的雙重驗收</h4>
            <p>DQ 的雙重審查就像新建築物的驗收：</p>
            <ul>
                <li><strong>建築師驗收（GEP）</strong>：結構安全嗎？動線合理嗎？施工品質好嗎？</li>
                <li><strong>消防隊驗收（GMP）</strong>：逃生通道符合消防法規嗎？灑水系統正常嗎？防火門到位嗎？</li>
            </ul>
            <p>兩個驗收都通過，建築物才能取得使用執照。藥廠的 DQ 也是同樣邏輯。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>「AHU system map coordination with manufacturing activities」為什麼是 DQ 的檢查重點？如果一台 AHU 同時服務無菌充填區和包裝區，會有什麼潛在問題？</li>
                <li>在多產品 CDMO 設施中，cross-contamination controls 的 DQ 審查應該特別關注哪些 HVAC 設計元素？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.1.5 Construction Documents and Construction Support -->
<!-- ============================================================ -->
<div class="section-title">2.1.5 Construction Documents and Construction Support（施工文件與施工支援）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>After detailed design is completed the HVAC design team should complete bid documentation, resolve construction questions, and perform on-site construction reviews. HVAC engineers also may be involved in activities related to the receipt and installation of equipment and systems, to verify that they were delivered and installed in a manner consistent with the design.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：設計到施工的銜接</h4>
            <p>這個階段雖然篇幅短，但實務中極為重要。HVAC 工程師在施工階段的角色包括：</p>
            <ul>
                <li><strong>發包文件（Bid Documentation）</strong>：將設計轉化為施工商能理解的招標文件</li>
                <li><strong>施工疑義解答（RFI）</strong>：現場施工遇到與設計圖不符的狀況時，提供技術指導</li>
                <li><strong>現場巡檢</strong>：確認設備到貨和安裝品質符合設計意圖</li>
            </ul>
            <p>在台灣 CDMO 實務中，這個階段經常因為設計團隊「撤場太早」而出問題——施工商自行解讀設計意圖，導致偏差。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：設計意圖的傳遞</h4>
            <p>HVAC 系統的施工品質直接影響後續 C&amp;Q 的成敗。風管焊接品質、保溫厚度、閥門方向、感測器位置——任何一個施工偏差都可能導致試車失敗。因此，設計團隊在施工階段的持續參與（Construction Support）不是「額外服務」，而是確保設計意圖被忠實執行的必要環節。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2 Developing User Requirements -->
<!-- ============================================================ -->
<div class="section-title">2.2 Developing User Requirements（發展使用者需求）</div>

<!-- 2.2.1 Introduction -->
<div class="section-title" style="font-size:1rem;">2.2.1 Introduction（導論）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Users should define the quality critical environmental requirements (the <span class="key-term">HVAC critical parameters</span> and their acceptance criteria), typically in a User Requirements document. This may include the following:</p>

        <ul>
            <li>temperature for product, process, or worker comfort</li>
            <li>humidity for product, process, worker comfort, or microbial control</li>
            <li>air flow directions/DPs for contamination control, properties of expected airborne contaminants</li>
            <li>area classification – airborne particles – viable and non-viable (classified spaces)</li>
            <li>clean up (recovery) times from in-use to at-rest (classified spaces)</li>
            <li>process containment and exposure sites (high contamination risk areas)</li>
        </ul>

        <p>User requirements provide information that defines the processes, activities, and environments for an operating facility. Assembling programming data for a facility early in the design process is critical to a successful project, both in terms of production output and efficiency, and in delivering the asset at the right time to maximize <span class="key-term">Return on Investment (ROI)</span> and provide the lowest <span class="key-term">Total Cost of Ownership (TCO)</span>.</p>

        <p>HVAC costs, both operating and initial capital costs, usually account for a significant portion of a facility's cost. Decisions and commitments made in the early phase of project planning often are too costly to change as the project advances to the final design and then to the execution phase. User requirements should be understood, agreed to by all parties, and properly applied early in the design process. Establishing, early in the project planning, fixed user requirements that drive HVAC design criteria is critical to the overall HVAC strategy for a facility.</p>

        <p>For HVAC systems, user requirements are developed as a result of gathering relevant data with regard to:</p>
        <ul>
            <li><strong>process:</strong> critical environmental parameters that must be achieved and maintained</li>
            <li><strong>quality:</strong> regulatory guidance and quality principles to guide decision making on HVAC parameters that can have product impact</li>
            <li><strong>operations:</strong> correct environment for working conditions that affect the HVAC system design</li>
            <li><strong>maintenance:</strong> provide input on critical aspects of the HVAC system design that would ensure a low TCO</li>
        </ul>

        <p>Critical HVAC parameters often associated with qualification (e.g., temperature, humidity, DP, air quality, etc.) are treated differently from non-critical HVAC parameters. <span class="key-term">Critical HVAC parameters</span> are part of <span class="key-term">direct impact systems</span>, while systems providing only non-critical HVAC parameters are either <span class="key-term">indirect</span> or <span class="key-term">no impact systems</span> as defined in the ISPE Baseline Guide for Commissioning and Qualification.</p>

        <p>HVAC systems are commissioned following GEP, while those that provide critical HVAC parameters (direct impact systems) are further qualified.</p>

        <p>User requirements can either be in the form of <span class="key-term">performance-based information</span> that describes an operation and sets expectations, or may be strict criteria where critical HVAC parameters are defined by the product or regulations, e.g., air classifications (operational, or possibly at-rest or as-built).</p>

        <p>For performance based information, relevant information should be obtained and the necessary criteria to meet the user requirements should be proposed. It is accepted practice to copy (similar) HVAC criteria from one facility to another facility, as long as the rationale for the original criteria is properly understood. For example, temperature and RH design criteria in an aseptic environment depend on:</p>
        <ul>
            <li>the type of process (closed or open)</li>
            <li>powder or liquid</li>
            <li>local regulatory expectations</li>
            <li>gowning procedures</li>
            <li>environmental monitoring procedures</li>
            <li>the level and type of activity in the area</li>
            <li>required alert and alarm limits</li>
        </ul>

        <p>Each of these variables should be considered when proposing criteria. Using "industry norms" or "accepted industry practices" without understanding the variables involved should be avoided.</p>

        <p>Once user requirements are established, design strategies and their effects should be considered. It may be desirable to segregate HVAC systems, such that only one system deals with critical parameters, and therefore, has direct impact (e.g., processing areas on one HVAC system, support areas on another HVAC system). This may help simplify the scope of qualification.</p>

        <p>The flow diagrams shown in Figure 2.1 are a simple model segregating critical HVAC parameters with separate HVAC systems versus combining critical and non-critical areas in a single HVAC system. Both design approaches would meet user requirements, but illustrate the potential complexity when using a single HVAC system to serve areas with both critical HVAC parameters and non-critical HVAC parameters. It should be noted that not every room parameter affected by a direct impact system will be critical (e.g., humidity may not be critical in a storage area inside a production facility where humidity is critical elsewhere although both areas are on the same AHU).</p>

        <p>The <span class="key-term">impact assessment methodology</span> evaluates the HVAC system at the component level to identify critical (with potential impact on product) and non-critical components; therefore, making it possible to have a single HVAC system that can serve all areas. Well-defined and accepted procedures should be established, or agreed upon, when defining user requirements, allowing a single HVAC system with perhaps a lower total cost of ownership. If these concepts are not well understood, or if established procedures or practices do not recognize this methodology, the HVAC design may increase the total cost of ownership.</p>

        <p><em>Figure 2.1: User Requirements that Drive HVAC Critical Parameters</em></p>

        <p>Figure 2.1 reflects a traditional approach, as described in the ISPE Baseline Guide on Commissioning and Qualification, where two systems, one direct impact and one indirect or no impact, can serve a facility. The second approach is a single system that is qualified to serve both process and support areas in the facility with a focus on critical components where the system has direct impact on the process/product.</p>

        <p>An alternative approach is to define systems by function, rather than by AHU. For example, monitoring systems for critical HVAC parameters are direct impact. If all the room DP monitors were grouped as the DP monitoring system they could be qualified as a single system, the air handlers themselves being indirect impact systems. Should any AHU fail to deliver the correct quantity of air, the direct impact system (the DP monitoring system) would detect it. Other grouped systems can be temperature monitoring, HEPA filtration (periodic testing), airflow monitoring (to verify air changes and recovery), RH monitoring, etc.</p>

        <p>An enhanced science- and risk-based approach to verifying that HVAC systems are fit for intended use are currently being developed based on recent regulatory and industry trends and guidance. For further information, see Appendix 6.</p>

        <p><strong>References for User Requirements</strong></p>
        <p>ISPE Baseline Guides (Reference 13, Appendix 12) provide a framework to understand the different products and processes within pharmaceutical and biopharmaceutical manufacturing facility. Section 2.2.2 describes HVAC parameters as covered in the ISPE Baseline Guides and the importance of each parameter to each type of facility.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Direct Impact vs. Indirect Impact 系統</h4>
            <p>這是 ISPE 確效框架中的核心分類概念：</p>
            <ul>
                <li><strong>Direct Impact System（直接影響系統）</strong>：提供關鍵 HVAC 參數的系統——必須經過 GEP commissioning + qualification（確效）</li>
                <li><strong>Indirect Impact System（間接影響系統）</strong>：不直接影響產品品質，但支持直接影響系統運作——只需 GEP commissioning</li>
                <li><strong>No Impact System（無影響系統）</strong>：與產品品質無關——依 GEP 管理即可</li>
            </ul>
            <p>這個分類直接決定了 C&amp;Q 的範圍和深度——只有 Direct Impact 系統需要完整確效。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：不要盲目複製「業界慣例」</h4>
            <p>原文特別警告：<strong>「Using 'industry norms' or 'accepted industry practices' without understanding the variables involved should be avoided.」</strong></p>
            <p>這在實務中極為常見的錯誤——把 A 廠的溫濕度標準直接搬到 B 廠，卻忽略了兩廠的產品、製程、氣候、穿衣規定完全不同。每一個 HVAC 參數的設定都必須有<strong>可追溯的技術理由</strong>（rationale）。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：系統分區策略——兩種方法</h4>
            <p>本節介紹了兩種截然不同的 HVAC 系統設計方法：</p>
            <ul>
                <li><strong>方法 1（傳統）</strong>：按 AHU 物理分區——Direct Impact AHU 服務製程區，Indirect Impact AHU 服務輔助區。清晰但可能成本較高。</li>
                <li><strong>方法 2（功能分區）</strong>：按功能分組——例如所有壓差監控器為一個 Direct Impact System，所有 AHU 本身為 Indirect Impact。更靈活但管理更複雜。</li>
            </ul>
            <p>方法 2 的核心邏輯：如果 DP 監控系統能偵測到 AHU 故障（因為壓差會偏移），那麼 AHU 本身可以視為 Indirect Impact——真正的 Direct Impact 是「監控系統」本身。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：保全系統 vs. 大門鎖</h4>
            <p>想像一棟大樓的安全系統：</p>
            <ul>
                <li><strong>方法 1</strong>：每扇門都裝最好的鎖（每台 AHU 都做完整確效）——安全但昂貴</li>
                <li><strong>方法 2</strong>：門鎖用普通的就好，但裝一套監控攝影系統（DP 監控系統做確效，AHU 只做 commissioning）——如果有人闖入，攝影系統會立刻偵測到</li>
            </ul>
            <p>方法 2 的前提是：你的「攝影系統」（監控系統）必須 100% 可靠。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在你的 CDMO 設施中，有一台 AHU 同時服務 Grade B 充填室和 Grade D 更衣室前區。根據本節的概念：</p>
            <ul>
                <li>這台 AHU 整體是 Direct Impact System（因為它服務 Grade B 區域）</li>
                <li>但服務 Grade D 區域的風管分支上的閥門和感測器可能是 Non-critical Components</li>
                <li>Impact Assessment 可以在元件層級識別哪些是 Critical、哪些是 Non-critical</li>
                <li>這樣可以避免對非關鍵元件做不必要的確效測試</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>假設你的工廠有 10 台 AHU，其中 3 台服務 Grade B/C 製程區，7 台服務非分級區域。使用功能分區方法（方法 2），你會如何定義 Direct Impact 系統？</li>
                <li>為什麼 ISPE 說「not every room parameter affected by a direct impact system will be critical」？請舉一個具體例子。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2 HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title">2.2.2 HVAC Parameters（HVAC 參數）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>HVAC parameters that may have an effect on product generally include:</p>
        <ul>
            <li>temperature</li>
            <li>RH (dry products, some liquids)</li>
            <li>airborne contamination (viable and non-viable particles) which is affected by:
                <ul>
                    <li>room relative pressure</li>
                    <li>airflow patterns (especially <span class="key-term">Unidirectional Flow Hoods (UFHs)</span>)</li>
                    <li>air flow volume and air changes</li>
                    <li>air filtration</li>
                </ul>
            </li>
        </ul>

        <p>Within the context of the ISPE Baseline Guides some parameters are common to all facility types, while other parameters apply only to specific facilities. Table 2.1 depicts an overview of typical HVAC parameters that would generally apply to each facility type.</p>

        <h3>Table 2.1: Typical HVAC Critical Parameters by Facility Type</h3>
        <div style="overflow-x:auto;">
        </div>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Shaded areas represent HVAC parameters that commonly have a product impact or are required for operator comfort to keep airborne contamination low. Some products may not have temperature, humidity, or particulate limits, but USP temperature and humidity limits may apply.</li>
            <li>Non-shaded areas are HVAC parameters that normally do not have product impact. However, there may be other requirements, such as local codes or regulations that may require specific parameters be considered in the design. For example, room relative pressure may not have product impact in an API facility where processes operate closed, but because of governing codes, the design may include room negative pressurization in order to meet fire safety requirements because of the presence of flammable liquids or vapors.</li>
        </ul>

        <p>Individual HVAC parameters are discussed with an emphasis on minimum requirements to achieve "compliance," the importance of the parameter, the impact on design, and the challenges faced in determining these requirements.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：不同設施類型的 HVAC 參數需求差異</h4>
            <p>Table 2.1 是本章最重要的參考表之一。它清楚展示了一個關鍵事實：<strong>不是每種藥廠都需要控制所有 HVAC 參數</strong>。</p>
            <ul>
                <li><strong>無菌製造設施（Sterile）</strong>：所有參數都是關鍵——這是最嚴格的</li>
                <li><strong>固體劑型（OSD）</strong>：主要關注溫濕度和氣流方向（防交叉污染），但微粒和換氣次數不一定是關鍵參數</li>
                <li><strong>原料藥（API）</strong>：溫度關鍵，其他參數只在特定條件下重要</li>
                <li><strong>倉儲/包裝</strong>：只有溫度（和暴露產品的濕度）需要控制</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Table Analysis</h4>
            <p>閱讀 Table 2.1 時要注意兩個重點：</p>
            <ol>
                <li><strong>「X」不等於「法規強制」</strong>——它只表示該參數「commonly have a product impact」。具體是否為 Critical Parameter，仍需透過風險評估決定。</li>
                <li><strong>非關鍵不等於不需要</strong>——即使某參數不影響產品品質，local codes（如消防法規要求 API 設施負壓防爆）可能仍然要求控制。</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：不同餐廳的衛生管控重點不同</h4>
            <p>不同類型的藥廠就像不同類型的餐廳：</p>
            <ul>
                <li><strong>無菌製造</strong> = 手術室級無塵廚房——溫度、濕度、微粒、壓差、通風全部嚴格控制</li>
                <li><strong>固體劑型</strong> = 烘焙坊——溫度和粉塵控制很重要，但不需要無塵環境</li>
                <li><strong>倉儲</strong> = 食品冷藏庫——只要溫度對就好</li>
            </ul>
            <p>不會用手術室的標準去管冷藏庫，同理也不該用無菌廠的 HVAC 標準去設計倉儲區。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 CDMO 工廠同時有無菌充填線和固體劑型生產區。根據 Table 2.1，兩個區域的 HVAC 設計需求有哪些核心差異？</li>
                <li>為什麼 API 設施的 Room Relative Pressure 標記為「Low」而非「X」？這對 HVAC 設計有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.1 Temperature and Humidity -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.1 Temperature and Humidity（溫度與濕度）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room temperature and RH requirements depend on the application (process design), product requirements, and operator comfort.</p>

        <p>When operator comfort is the only requirement, the ranges, e.g., 65-74°F (18-23°C)/30-60% RH, are well understood and usually are based on historical operating practices that include gowning requirements, type of work being performed, and local climate (e.g., tropic or temperate zone).</p>

        <p>EU Guide Annex 12 reinforces that the temperature and humidity within a sterile facility be kept at a comfortable condition, presumably to avoid shedding of particles and bioburden from excessive perspiration.</p>

        <h3>Specific Requirements</h3>
        <p>Room temperature and RH requirements at which product quality is adversely affected should be based on <span class="key-term">stability studies</span> or process parameters that demonstrate the acceptable operating ranges for the product or process. In the case of sterile facilities, where air is in direct contact with the product (Grade A/Grade 5 open processing areas) temperature may have an effect on product quality, and therefore, the temperature range may be limited to plus/minus a few degrees.</p>

        <p>Room temperature and RH for bulk biological processing areas generally are maintained just for operator comfort. Most product processing occurs in Grade C or D (Grade 8 or CNC) areas with closed operations. In areas with unjacketed processing, when it can be demonstrated that room temperature and RH may affect product quality or processing, these HVAC parameters are considered critical.</p>

        <p>For solid dosage facilities, although air is in direct contact with product, temperature generally is not as critical to product quality. Set points often are based on operator comfort for the level of gowning. Many powder products are <span class="key-term">hygroscopic</span> and require lower humidity than usually provided for operator comfort. Products or processes may require strict environmental room conditions for production or to maintain product quality (e.g., where the hygroscopic nature of an ingredient causes a weight gain when exposed to ambient humidity, which may affect weight upon formulation).</p>

        <p>Storage of finished goods or raw materials, as stated by regulatory requirements, requires environmental control and monitoring of storage conditions. Generally, space temperature and humidity are monitored and controlled because of labeling requirements of the finished product or raw material. For closed and sealed containers, humidity requirements usually are not as stringent.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：溫濕度控制的三個驅動因素</h4>
            <p>溫濕度控制不是「統一一個標準」那麼簡單。驅動因素有三：</p>
            <ol>
                <li><strong>產品需求</strong>：stability study 數據決定了產品可接受的溫濕度範圍</li>
                <li><strong>製程需求</strong>：如吸濕性粉末需要低濕環境，否則會增重影響配方精度</li>
                <li><strong>操作人員舒適度</strong>：穿著無塵衣工作的人，如果環境太熱太悶，會增加流汗→增加微粒脫落→影響潔淨度</li>
            </ol>
            <p>前兩者通常是「法規驅動」的關鍵參數，第三個看似「非關鍵」但在無菌環境中也可能影響產品品質。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：EU Annex 1 的「舒適度」要求</h4>
            <p>EU GMP Annex 1（原文引用的是舊版 Annex 12，新版已整合為 Annex 1）要求無菌設施維持「舒適」的溫濕度。這看似模糊，但背後有嚴謹的科學邏輯：</p>
            <ul>
                <li>人體在不適環境下會<strong>大量流汗</strong></li>
                <li>汗水蒸發會釋放<strong>微粒和微生物</strong></li>
                <li>在 Grade A/B 環境中，這直接威脅<strong>無菌保證</strong></li>
            </ul>
            <p>因此，「操作員舒適度」在無菌設施中不只是人因工程問題，而是<strong>無菌保證策略</strong>的一部分。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：巧克力工廠的溫控</h4>
            <p>吸濕性（Hygroscopic）粉末藥品就像巧克力工廠中的巧克力——如果環境濕度太高，巧克力表面會「出汗」（sugar bloom），品質完全報廢。藥品的吸濕性問題更嚴重，因為吸水增重會直接影響藥品劑量精確度（formulation weight），可能導致藥效偏移。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一個 Grade A 區域的溫度控制精度要求是「plus/minus a few degrees」（如 20±2°C），而一般 Grade D 區域可能是 18-25°C。請解釋為什麼 Grade A 的溫度範圍必須更窄。</li>
                <li>台灣地處亞熱帶，夏季高溫高濕。這對藥廠 HVAC 設計有什麼特殊挑戰？如何在 URS 中反映這些挑戰？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.2 Airborne Particles -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.2 Airborne Particles（氣載微粒）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p><span class="key-term">Airborne particles</span> should be controlled in classified facilities; i.e., Grade A, B, C (Grade 5, 7, 8), etc. Other types of facilities, e.g., oral solid dosage, bulk chemical, warehouse/storage, and packaging/labeling, generally have no specific criteria for airborne particulate, except that filtration is provided to reduce particulates below ambient levels. Local requirements may stipulate a minimum level of particulate control in specific types of facilities or product manufacture. These should be reviewed with the local quality unit for application and impact. In general, user requirements should not specify space classification for applications that do not require them. See the appropriate facility ISPE Baseline Guide.</p>

        <p>Airflow patterns can influence local airborne particle levels significantly. For aseptic and classified areas, a protective <span class="key-term">isolator</span> or <span class="key-term">UFH</span> can isolate the product area from the room substantially. Although airflow patterns are not monitored, the performance of the protective device (isolator, UFH) can be monitored (e.g., pressure monitoring for an isolator or air flow monitoring for a UFH).</p>

        <p>Elevators present a particular challenge in the control of airborne particulates. The piston action of the cab in the elevator shaft causes DPs change as the elevator cab moves. This makes elevators and elevator shafts difficult to construct as classified space. If elevators are needed for transport of material, closed transfer procedures are recommended.</p>

        <p>For further information on the requirements for routine particle monitoring see Appendix 2. Continuous particle monitoring systems may provide a financial benefit by allowing the period between formal re-qualification and a quality benefit by providing a continuous set of environmental data.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：微粒控制的層級策略</h4>
            <p>微粒控制不是「到處裝 HEPA（高效微粒空氣過濾器）」那麼簡單。ISPE 提出的策略層級是：</p>
            <ol>
                <li><strong>不需要分級的區域</strong>：只需基本過濾，降低微粒至低於外部環境即可</li>
                <li><strong>分級區域（Classified Space）</strong>：依 Grade 設定微粒限值，用 HEPA + 換氣次數 + 壓差達成</li>
                <li><strong>產品暴露點</strong>：用 Isolator（隔離器）或 UFH（單向流罩）提供局部 Grade A 保護</li>
            </ol>
            <p>關鍵原則：<strong>user requirements should not specify space classification for applications that do not require them</strong>——不要過度分級。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：電梯的「活塞效應」</h4>
            <p>這是一個在教科書中很少被討論但在實務中極為重要的問題。電梯轎廂在井道中移動時，就像一個巨大的活塞——往下移動時壓縮下方空氣、拉低上方壓力，導致相鄰走廊的壓差劇烈波動。</p>
            <p>解決方案：</p>
            <ul>
                <li>電梯井不設為 classified space</li>
                <li>需要跨樓層傳遞物料時，使用<strong>密閉傳遞方式</strong></li>
                <li>在電梯前室設置氣鎖（airlock）以緩衝壓差波動</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：隔離器就像太空站</h4>
            <p>Isolator（隔離器）的概念就像太空站——在充滿「微粒」的太空環境中（背景房間），創造一個完全密封的潔淨空間（Grade A），內部壓力高於外部，任何洩漏都是「從裡往外」而非「從外往裡」。</p>
            <p>UFH（Unidirectional Flow Hood，單向流罩）則像是一把「潔淨空氣雨傘」——從上方吹下一層穩定的潔淨空氣，把微粒推開，保護傘下的產品。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 CDMO 客戶要求「所有走廊都要 Grade C」。根據本節的原則，你會如何評估這個要求的合理性？</li>
                <li>連續微粒監測（Continuous Particle Monitoring）相比定期再確效（Periodic Re-qualification），在法規和經濟上各有什麼優勢？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.2.3 Room Relative Pressure/Direction of Airflow -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.3 Room Relative Pressure/Direction of Airflow（房間相對壓力/氣流方向）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>General Requirements</h3>
        <p>Room relative pressurization (direction of airflow control) is critical to protecting most manufacturing operations and often becomes the most challenging part of commissioning and qualification. A pressurization or airflow direction scheme should be established early in the design process to integrate the HVAC design with the architectural features of the facility, for example:</p>
        <ul>
            <li>door swings</li>
            <li>airlock strategy</li>
            <li>wall and floor openings</li>
            <li>pass-throughs</li>
        </ul>

        <p>HVAC engineers should assist in the selection of the building and room fabric (i.e., walls, ceilings, etc.) during building design. Control of room pressurization can range from simple (<span class="key-term">manual balancing</span>) to complex (<span class="key-term">fully automated dynamic control</span>).</p>

        <p>Manual systems are less complex, less expensive, and require less effort to commission and qualify, but are not flexible and may need to be checked and adjusted periodically.</p>

        <p>Fully automated systems are more complex and expensive, can take considerably more effort to commission and qualify, have a greater tendency to tuning upsets, but are very flexible, provide consistency in measurement, and a have a high degree of reliability (as long as the correct hardware has been specified). Door closure devices that can work against the anticipated <span class="key-term">pressure differential</span> should be specified by the architect.</p>

        <h3>Specific Requirements</h3>

        <h3>Sterile Facilities</h3>
        <p>Room pressurization for sterile facilities normally is designed to cascade from areas of highest cleanliness to areas of lower cleanliness. The design <span class="key-term">DP</span> measured between different grade rooms, inclusive of airlocks, should be held between <span class="key-term">10 Pa to 15 Pa</span> with the doors in their normal closed positions. For complex facility designs, where there are many different levels of pressurization, consideration should be given to avoiding an absolute pressure above <span class="key-term">37 Pa</span>, which could lead to excessive air leakage, building fabric failures, and difficulty in opening/closing doors. Special consideration should be given to product conveying lines that pass from a higher-pressure area to a lower pressure area. Such high differential room pressures also create significant air velocity through the "mouse hole" that can lead to toppling of vials or product. This DP is critical, and generally, will tend to be the highest DP across one wall in a facility.</p>

        <p>Where rooms are of the same cleanliness class, a more critical room may be the same pressure, but is usually slightly higher. General industry practices have shown that, while DPs as low as 1.2 Pa are achievable, DPs of approximately <span class="key-term">5 Pa</span> between rooms are easily measurable and controllable.</p>

        <h3>Bulk Biological Facilities</h3>
        <p>Bulk biological facilities generally will operate under the same principles for pressurization as sterile facilities, where open operations are performed. Closed processes may be in a CNC space. In both types of facilities, where there are live viruses, organisms, or open powder handling, rooms may be designed as <span class="key-term">containment areas</span>. In these cases, there should be a negative pressure "sink" or pressure "bubble" airlock to interrupt the path of fugitive airborne particles.</p>

        <h3>Oral Solid Dosage Facilities</h3>
        <p>In oral solid dosage facilities where airflow direction is considered critical to maintaining room cleanliness, the direction of airflow at room interfaces (doors, pass-through(s) or other openings) can be controlled by an offset between supply and return/exhaust with periodic verification. DP also can be used to ensure the direction of airflow and can be a critical parameter. Although there are no regulatory guidelines that state DP values for these facilities, internal company guidelines or policy may stipulate criteria. Generally, any measurable DP will work. Room DP strategy is influenced by the following:</p>
        <ul>
            <li>facility usage (dedicated, multi-product, or flexible/campaigned)</li>
            <li>product mix</li>
            <li>process characteristics (open or closed)</li>
            <li>unit operations</li>
            <li>air filter capture and location</li>
            <li>material and people flow</li>
        </ul>

        <p>Solid dosage facility pressurization strategies focus on airflow direction that minimizes contamination from extraneous matter and cross-contamination from one product to another.</p>

        <p>In general, measurement of DP is performed directly (room-to-room) or indirectly (room-to-reference) and may employ both strategies. Alert and alarm levels that a facility will be observing should be considered when choosing a measurement strategy.</p>

        <p>Action alarms (unusual events for the most critical rooms) may be measured directly (across the airlock) to ensure end-to-end data accuracy, rather than indirectly where DP is calculated in a control system (computer based).</p>

        <p>Alerts (maintenance/operations notification of potential problems) can be measured indirectly.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差（DP）控制的關鍵數值</h4>
            <p>本節提供了三個極為重要的壓差數值，必須牢記：</p>
            <ul>
                <li><strong>10-15 Pa</strong>：不同等級房間之間的標準設計壓差（含氣鎖）</li>
                <li><strong>5 Pa</strong>：同等級但不同關鍵性房間之間的最小可控壓差</li>
                <li><strong>37 Pa</strong>：累積絕對壓力的上限——超過此值會導致開門困難、建築結構受損、漏氣增加</li>
            </ul>
            <p>這些數值是設計 HVAC 壓差階梯的基礎。</p>
        </div>

        <div class="formula-box">
            <h4>壓差階梯計算範例</h4>
            <pre>
典型無菌設施壓差階梯（由外到內）：

走廊（非分級）  →  氣鎖  →  Grade D  →  氣鎖  →  Grade C  →  氣鎖  →  Grade B  →  Grade A
   0 Pa         +10Pa    +10Pa       +10Pa    +10Pa      +10Pa    +10Pa

累積壓力：0 → 10 → 20 → 30 → 40 → 50 → 60 Pa ← 超過 37 Pa 上限！

解決方案：
- 減少壓差級距（如用 7.5 Pa 代替 10 Pa）
- 設置「壓力中斷點」（pressure break）
- 重新規劃分級數量，減少級距層數</pre>
        </div>

        <div class="note-box">
            <h4>重點提示：「Mouse Hole」問題</h4>
            <p>原文提到一個非常實務的問題：當產品輸送線（如西林瓶輸送帶）穿越高壓差牆面時，穿牆口（mouse hole）的高速氣流可能<strong>吹倒瓶子</strong>。這不只是品質問題，更是生產效率問題——倒瓶需要停線處理。</p>
            <p>實務解決方案包括：</p>
            <ul>
                <li>在穿牆口安裝可調節風簾</li>
                <li>設計較大的穿牆口以降低氣流速度</li>
                <li>使用壓力緩衝區域</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：壓差控制如同水壩系統</h4>
            <p>房間壓差就像一系列水壩：</p>
            <ul>
                <li>每道壩（牆壁）維持一定的水位差（壓差）</li>
                <li>水永遠從高處流向低處（空氣從高壓流向低壓）</li>
                <li>如果累積水位差太大（超過 37 Pa），壩體可能潰堤（建築結構受損）</li>
                <li>壩上的水閘門（門）必須能抵抗水壓差（門閉門器必須能克服壓差）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>你的 CDMO 工廠正在規劃一條新的固體劑型生產線，將在同一設施中生產 5 種不同產品（campaigned）。根據本節內容，壓差策略應考慮：</p>
            <ol>
                <li>以「防止交叉污染」為主要目標設定氣流方向</li>
                <li>由於是多產品設施，建議採用<strong>動態壓差控制</strong>，以便在產品切換時調整壓差方向</li>
                <li>壓差量測採用<strong>直接量測（room-to-room）</strong>用於 Action Alarm，<strong>間接量測（room-to-reference）</strong>用於 Alert</li>
                <li>在 URS 中明確定義每個房間的壓差目標值和 Alert/Action 限值</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在含有活病毒的生物製劑設施中，為什麼需要「negative pressure sink」或「pressure bubble airlock」？請用污染控制的邏輯解釋。</li>
                <li>直接量測（room-to-room）和間接量測（room-to-reference）各有什麼優缺點？為什麼 Action Alarm 建議用直接量測？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：手動平衡 vs. 全自動控制</h4>
            <p>壓差控制有兩種極端方案：</p>
            <p>在 CDMO 多產品環境中，全自動系統通常更適合，因為頻繁的產品切換需要壓差策略的彈性調整。</p>
        </div>

        <!-- ============================================================ -->
<!-- 2.2.2.4 Air Changes -->
<!-- ============================================================ -->
<div class="section-title">2.2.2.4 Air Changes（換氣次數）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>There is a common understanding in the Pharmaceutical Industry of a regulatory requirement for a minimum <span class="key-term">air change rate</span> for an area – typically a rate of <span class="key-term">20 per hour</span> for classified areas. There is no minimum air change rate for non-classified areas, except as defined in local Building Codes (often 4 or 6 per hour), although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner. The European GMP regulations have a requirement for a <span class="key-term">"clean up" time of 15 to 20 minutes</span> in a sterile product processing facility. The 2004 FDA "Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" gives the following guidance:</p>

        <div class="quote-box">
            "For Class 100,000 (ISO 8) supporting rooms, airflow sufficient to achieve at least 20 air changes per hour is typically acceptable. Significantly higher air change rates are normally needed for Class 10,000 and Class 100 areas."
        </div>

        <p>There is no minimum air change rate for non-sterile product facilities, except as defined in local Building Codes (often 4 or 6 per hour due to chemical storage) although the WHO guidance for OSD HVAC suggests that a room class, air change rate, and recovery period be established by the facility owner.</p>

        <p>The resultant particulate level achieved in the various operating states (at-rest and dynamic) that are affected by the supply airflow volume, which can then be translated to air changes for a particular room is more important than the number of air changes. For further information, see Appendix 1.</p>

        <p>However, the recovery of a room from in-use to at-rest is directly related to its air change rate; the higher the air change rate, the quicker the recovery. As shown in the ISPE Baseline Guide on Sterile Manufacturing Facilities, calculating recovery based on 20 AC/hr of clean air supplied to a Grade B (Grade 7) room with completely uniform mixing, the recovery time from ISO 7 in use to ISO 5 at rest is <span class="key-term">14 minutes</span>, which meets the EU requirement.</p>

        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space, rather than calculating the actual airflow required by the process. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes (and thus overall capital and energy costs) in detail design, based on further knowledge of the processes to be protected. Typical values of rules of thumb are:</p>
        <ul>
            <li>6 to 20 AC/hr for CNC, EU Grade D spaces</li>
            <li>20 to 40 AC/hr for Grade 8 (EU Grade C) spaces</li>
            <li>40 to 60 AC/hr for Grade 7 (EU Grade B) spaces</li>
            <li>Grade 5 (EU Grade A) spaces: For unidirectional flow, air changes do not matter; air flow velocity and pattern are important.</li>
        </ul>

        <p>The number of air changes can have a significant influence on system cost and should be considered carefully and defined. Organizations may require air change rates that are not based on operating data. Airflow (volume/time) determines steady state particle levels, and should be used where historical process data are known. Utilizing arbitrary air change rates throughout a design should be avoided; the designer and owner should take responsibility for defining the required airflow based on a number of factors as discussed in this Guide.</p>

        <p>In order to define the actual volumetric flow rate required (CFM or cu.M/hr), the following interrelated factors should be considered:</p>
        <ul>
            <li>heat gain to the conditioned space due to external influences, e.g., solar gain, wall gain</li>
            <li>heat gain to the space because of internal influences, e.g., equipment and people</li>
            <li>moisture gain to the conditioned space because of external influences, e.g., external humidity</li>
            <li>moisture gain to the space because of internal influences, e.g., occupants, processes, such as washing activities</li>
            <li>the number and location of the occupants in the space</li>
            <li>the tasks the occupants are doing</li>
            <li>the clothing (gowning level) of the occupants</li>
            <li>the process and its particle generation rate (PGR) (generally, the driver requiring the most airflow)</li>
            <li>the cleanliness of the supply air</li>
            <li>the means and efficiency of coverage of distributing the supply air</li>
            <li>the means and location of extracting the air from the conditioned space</li>
            <li>the locations where the specified conditions are critical, e.g., in a tablet compression room, the process will add a considerable amount of heat to the product; the critical area is likely to be where the raw material is exposed</li>
            <li>airflow required to achieve required DPs (usually small compared to other factors)</li>
        </ul>

        <p>Heat and humidity gain typically are more easily offset, and therefore, less critical for establishing airflow for classified space than particulate load. The cost of installing a system to deliver higher than required air change rates is significant both in terms of the capital and system operating costs. A process that generates low volumes of particles in a large room may need fewer air changes to maintain desirable particle levels. For classified spaces (Grade C/Grade 8 or cleaner), however, 20 AC/hr is a common minimum design target, as it is cited in the FDA Sterile Guidance and meets EU Annex 1 recovery requirements. Acceptable recovery tests and particle measurement during HVAC and process qualification may justify setting lower air change rates after startup of process equipment. (Air changes should not be reduced to the point that HVAC equipment is significantly oversized and difficult to control.)</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：換氣次數的經驗法則</h4>
            <p>換氣次數（Air Change Rate，AC/hr）是 HVAC 設計中最容易被「過度設計」的參數。本節給出的經驗法則（rules of thumb）：</p>
            <ul>
                <li><strong>Grade D / CNC</strong>：6~20 AC/hr</li>
                <li><strong>Grade C (ISO 8)</strong>：20~40 AC/hr</li>
                <li><strong>Grade B (ISO 7)</strong>：40~60 AC/hr</li>
                <li><strong>Grade A (ISO 5)</strong>：不論 AC/hr，而是看<strong>單向流速度和氣流型態</strong></li>
            </ul>
            <p>但 ISPE 特別強調：這些只是<strong>概念設計</strong>用的參考值，詳細設計時應根據實際製程需求計算。</p>
        </div>

        <div class="formula-box">
            <h4>Recovery Time 計算</h4>
            <pre>
Recovery（恢復）時間與換氣次數的關係：

假設：完全均勻混合（ideal mixing）
公式：C(t) = C₀ × e^(-n×t)

其中：
  C₀ = 初始微粒濃度（in-use 狀態）
  C(t) = t 時間後的微粒濃度
  n = 換氣次數（AC/hr）
  t = 時間（hr）

範例（Grade B，20 AC/hr）：
  ISO 7 (in-use) → ISO 5 (at-rest)
  需要降低約 100 倍
  t = ln(100) / 20 = 4.6 / 20 = 0.23 hr ≈ 14 min

  ✓ 符合 EU 要求的 15~20 分鐘恢復時間

若 AC/hr 降至 15：
  t = 4.6 / 15 = 0.31 hr ≈ 18.4 min（仍可接受）

若 AC/hr 降至 10：
  t = 4.6 / 10 = 0.46 hr ≈ 27.6 min（超出 EU 要求）</pre>
        </div>

        <div class="note-box">
            <h4>重點提示：避免「任意」設定換氣次數</h4>
            <p>原文中最重要的警告：<strong>「Utilizing arbitrary air change rates throughout a design should be avoided」</strong>。</p>
            <p>為什麼？因為每增加 10 AC/hr：</p>
            <ul>
                <li>AHU 風量增加 → AHU 尺寸和成本增加</li>
                <li>風管尺寸增加 → 天花板空間需求增加</li>
                <li>能耗增加 → 年度運營成本顯著上升</li>
                <li>噪音增加 → 可能需要額外消音措施</li>
            </ul>
            <p>正確的做法是：用概念設計的經驗法則開始，在詳細設計階段根據實際 PGR（Particle Generation Rate，微粒產生率）和熱負荷數據來優化。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：換氣次數如同抽水機流量</h4>
            <p>想像一個游泳池裡有人在持續丟垃圾（微粒產生）。換氣就是抽水機的工作——把髒水（含微粒的空氣）抽出去，灌入乾淨水（過濾後的空氣）。</p>
            <ul>
                <li><strong>AC/hr 太低</strong>：垃圾累積得比清理的快，水池會變髒</li>
                <li><strong>AC/hr 剛好</strong>：垃圾清理速度等於產生速度，維持乾淨</li>
                <li><strong>AC/hr 過高</strong>：水池確實很乾淨，但電費帳單會讓你心痛——而且水流太急可能反而干擾游泳（氣流太強影響製程）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>你在評估一個 Grade C 房間的 HVAC 設計。工程顧問提出 40 AC/hr 的設計，但這個房間只有一台自動密封的灌裝機（低微粒產生率）。根據本節原則：</p>
            <ol>
                <li>首先確認 20 AC/hr 是否能滿足 EU Annex 1 的 recovery 要求</li>
                <li>如果製程微粒產生率低，20~25 AC/hr 可能就足夠</li>
                <li>用 recovery test 數據來驗證降低 AC/hr 的合理性</li>
                <li>計算節省的能源成本：40→25 AC/hr 可能每年節省數十萬台幣</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 Grade A（ISO 5）區域不討論「換氣次數」而是討論「氣流速度和型態」？這與單向流（unidirectional flow）有什麼關係？</li>
                <li>一個 Grade B 房間的 recovery test 結果是 18 分鐘（從 in-use 恢復到 at-rest）。這是否符合 EU 要求？如果不符合，你會建議增加多少 AC/hr？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.2.3 Managing Critical HVAC Criteria -->
<!-- ============================================================ -->
<div class="section-title">2.2.3 Managing Critical HVAC Criteria and Non-Critical HVAC Criteria（管理關鍵與非關鍵 HVAC 標準）</div>

<!-- 2.2.3.1 Alarming of Parameters -->
<div class="section-title" style="font-size:1rem;">2.2.3.1 Alarming of Parameters（參數警報）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Temperature, RH, and room pressurization may be critical to product quality or patient safety; organizations may decide which through policy, internal guidelines, or operating experience. Critical parameters should be defined during the creation of the User Requirements document with the involvement of the HVAC design, development, production, and Quality Assurance groups.</p>

        <p>Specific terms should be understood in context (for definitions see Appendix 13):</p>
        <ul>
            <li><span class="key-term">Action (or Alarm) Limit</span></li>
            <li><span class="key-term">Alert Limit</span></li>
            <li><span class="key-term">Design Point</span></li>
            <li><span class="key-term">Design Tolerance</span></li>
            <li><span class="key-term">Normal Operating Range</span></li>
        </ul>

        <p>The illustrations provided are intended to assist in establishing ranges of critical HVAC parameters within a facility and describe critical HVAC parameters that are normally monitored. They are intended to help to illustrate the difference between design criteria and operating values; to provide a sample framework to show how critical HVAC parameters are controlled, monitored, and communicated.</p>

        <p>Figure 2.2 shows a room pressure plot. The <span class="key-term">design point</span> is the target value for the control system to achieve. The <span class="key-term">design tolerance</span> is the expected variance of the measured pressure around the design point, given instrumentation accuracy, drift, and normal activity in the room. <span class="key-term">Alert and Action Alarm limits</span> are the points that lie beyond the design point and tolerance, and also should lie beyond the Normal Operating Range.</p>

        <p><em>Figure 2.2: Example 1: Pressurization – Monitoring and Control Diagram</em></p>

        <p>Figure 2.3 shows a similar profile for room temperature. Unlike the pressurization profile, most HVAC parameters will have different set-points for alert and action alarm limits. Usually temperature has a wider range in which to operate and changes slowly, allowing different alert and alarm limits. For example, if a chiller fails, a high room temperature alert would signal that something is happening and provide time to react to a potential action alarm. If product requirements have tight environmental limits, however, it may not be practical to have alert and alarm levels at widely different set-points. Therefore, alarms would revert to the same alert/alarm strategy as for pressurization, setting time delays around the same set point. This is usually not necessary with temperature or humidity.</p>

        <p><em>Figure 2.3: Example 2: Temperature – Monitoring and Control Diagram</em></p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：五層參數控制架構</h4>
            <p>ISPE 定義了一套從設計到營運的五層參數管控架構，從內到外依序為：</p>
            <ol>
                <li><strong>Design Point（設計點）</strong>：控制系統的目標值，如壓差目標 12.5 Pa</li>
                <li><strong>Design Tolerance（設計容差）</strong>：考慮儀器精度和正常波動的預期範圍，如 ±2.5 Pa</li>
                <li><strong>Normal Operating Range（正常運行範圍）</strong>：實際運行中觀察到的正常波動範圍</li>
                <li><strong>Alert Limit（警告限值）</strong>：超出正常範圍的早期預警——通知維護/操作人員注意</li>
                <li><strong>Action (Alarm) Limit（行動限值）</strong>：接近或超出可接受範圍——必須立即採取行動</li>
            </ol>
            <p>關鍵原則：<strong>Alert 和 Action Limit 必須位於 Normal Operating Range 之外</strong>——否則會產生大量假警報。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：壓差 vs. 溫度的警報策略差異</h4>
            <p>壓差和溫度的警報策略為什麼不同？</p>
            <ul>
                <li><strong>壓差</strong>：變化<strong>快</strong>（開門幾秒就會偏移）→ Alert 和 Action 通常設在同一數值，靠<strong>時間延遲</strong>（time delay）來區分</li>
                <li><strong>溫度</strong>：變化<strong>慢</strong>（冷水機故障後可能需要 30 分鐘以上才會明顯升溫）→ Alert 和 Action 可以設在<strong>不同數值</strong>，提供「預警窗口」讓維護人員有時間反應</li>
            </ul>
            <p>這個差異直接影響控制系統程式設計和 SOP 編寫。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：汽車儀表板的警示燈</h4>
            <p>這套五層架構就像汽車的溫度警示系統：</p>
            <ul>
                <li><strong>Design Point</strong> = 引擎正常工作溫度 90°C</li>
                <li><strong>Design Tolerance</strong> = 正常波動 85~95°C</li>
                <li><strong>Normal Operating Range</strong> = 實際行駛觀察到的 82~98°C</li>
                <li><strong>Alert</strong> = 溫度表進入黃色區域 100°C——「注意，可能有問題」</li>
                <li><strong>Action Alarm</strong> = 溫度表進入紅色區域 110°C——「立即停車檢查！」</li>
            </ul>
            <p>如果你把 Alert 設在 90°C，正常行駛就會一直響——這就是為什麼 Alert/Action 必須在 Normal Operating Range 之外。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你正在為一個 Grade B 房間設定壓差警報。Design Point 是 15 Pa，Design Tolerance 是 ±3 Pa。你會如何設定 Alert Limit 和 Action Limit？請說明你的理由。</li>
                <li>為什麼原文說「如果產品要求有嚴格的環境限制，溫度的 Alert 和 Action 可能需要回歸壓差的策略（同一數值 + 時間延遲）」？在什麼情況下會發生這種狀況？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 2.2.3.2 Managing HVAC Parameters (Monitoring) -->
<div class="section-title" style="font-size:1rem;">2.2.3.2 Managing HVAC Parameters – Monitoring（HVAC 參數管理——監控）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Considerations for a monitoring system for the critical parameters (see Appendix 2) include:</p>

        <ul>
            <li>Accountability for alerts and alarms:
                <ul>
                    <li>Who deals with them?</li>
                    <li>Written procedures should be established.</li>
                    <li>The location of alarm indicators affects design of monitoring systems.</li>
                </ul>
            </li>
            <li>Methodology in determining appropriate alarm delays:
                <ul>
                    <li>Will they be based on actual operating data or upon predetermined values?</li>
                </ul>
            </li>
            <li>How to monitor – in the DCS:
                <ul>
                    <li>Process control system, in the BAS, by procedural means, or by manual monitoring?</li>
                </ul>
            </li>
            <li>What should be monitored:
                <ul>
                    <li>Every room or select representative rooms?</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：監控系統設計的四大考量</h4>
            <p>監控系統不只是「裝感測器」那麼簡單，需要回答四個關鍵問題：</p>
            <ol>
                <li><strong>誰負責（Accountability）</strong>：警報響了誰去處理？要有書面 SOP。警報顯示在哪裡——控制室？生產區？品保辦公室？</li>
                <li><strong>延遲策略（Alarm Delays）</strong>：用歷史數據還是預設值來設定？歷史數據更精準但需要一段時間的營運數據收集。</li>
                <li><strong>監控平台（How）</strong>：用 DCS（分散式控制系統）、BAS（樓宇自動化系統）、手動巡檢、還是混合使用？</li>
                <li><strong>監控範圍（What）</strong>：每個房間都監控，還是選擇代表性房間？</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>重點提示：DCS vs. BAS 的選擇</h4>
            <p>在實務中，HVAC 監控常面臨一個系統整合問題：</p>
            <ul>
                <li><strong>DCS（Distributed Control System）</strong>：通常管理製程設備，有嚴格的 GMP 確效要求</li>
                <li><strong>BAS（Building Automation System）</strong>：通常管理 HVAC 等設施設備，確效層級較低</li>
            </ul>
            <p>關鍵 HVAC 參數如果放在 BAS 中監控，BAS 可能需要提升到 Direct Impact 系統的確效層級。這個決策在設計初期就必須做出，因為它影響系統架構和整體成本。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：工廠的保全監控室</h4>
            <p>監控系統就像工廠的保全監控室——你需要決定：</p>
            <ul>
                <li>螢幕顯示哪些攝影機畫面（監控哪些房間）？</li>
                <li>有人闖入時誰負責（警報誰處理）？</li>
                <li>是用中央監控還是各門口獨立警報器（DCS vs. BAS vs. 手動）？</li>
                <li>所有門都裝感應器還是只裝主要出入口（每間房都監控還是代表性選擇）？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠有 50 個生產房間。如果不是每個房間都做壓差監控，你會選擇哪些「代表性房間」？選擇的邏輯是什麼？</li>
                <li>Alarm Delay 設定得太短和太長分別會造成什麼問題？如何找到適當的延遲時間？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 設計四步驟</strong>：URS → Functional Design (FDS/BOD) → Detailed Design → Construction Documents。每一步都有明確交付物，越早的決策影響越大。</li>
        <li><strong>URS 是 HVAC 設計的基石</strong>：小幅度提高潔淨等級就可能導致大幅成本增加。使用者需求必須基於風險評估，而非盲目套用「業界慣例」。</li>
        <li><strong>Critical vs. Non-Critical 參數</strong>：只有 Critical HVAC Parameters 需要完整確效（Qualification），Non-Critical 只需 GEP Commissioning。系統分區策略（按 AHU 或按功能）直接影響確效範圍和成本。</li>
        <li><strong>壓差控制是最具挑戰性的 HVAC 參數</strong>：10-15 Pa 標準級距、37 Pa 累積上限、手動 vs. 自動控制的權衡。在 CDMO 多產品環境中，動態控制通常更適合。</li>
        <li><strong>換氣次數不應任意設定</strong>：20 AC/hr 是 Grade C/ISO 8 的最低設計目標（FDA 引用），但實際需求應根據 PGR、熱負荷、Recovery 要求計算。</li>
        <li><strong>五層警報架構</strong>：Design Point → Design Tolerance → Normal Operating Range → Alert → Action Alarm。壓差用時間延遲區分 Alert/Action，溫度可用不同數值。</li>
        <li><strong>DQ 的雙重審查</strong>：GEP（工程可行性）+ GMP（法規合規性）缺一不可。11 項 HVAC DQ 檢查清單是實務中的重要工具。</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p35 - p44</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC System Risk Assessment（HVAC 系統風險評估）的流程：如何將系統拆解為元件，評估各元件對 CPP/CQA 的影響</li>
        <li>掌握 Impact Assessment（影響性評估）方法：使用參數風險評估表（Parameter Risk Assessment Table）區分 Critical 與 Non-Critical HVAC 參數</li>
        <li>學會四步驟風險評估法：定義 CPP → 定義系統邊界 → 定義監控方式 → 定義達成方式與偵測能力</li>
        <li>理解 Programming for Detail Design（細部設計規劃）中的設施佈局、維護策略與製程考量</li>
        <li>掌握 AFD（Air Flow Diagram，氣流圖）與 AF&amp;ID（Air Flow &amp; Instrumentation Diagram，氣流儀控圖）的差異、內容與應用</li>
        <li>了解模組化施工（Modular Construction）對 HVAC 設計的限制與注意事項</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 2.3 HVAC System Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3 HVAC System Risk Assessment（HVAC 系統風險評估）</div>

<!-- 2.3.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h3>2.3.1 Introduction</h3>

        <p><span class="key-term">Risk assessment</span> is used as a process to evaluate the impact of systems or components on product quality. The risk assessment is performed by dividing the systems into components and evaluating the impact of those systems/components on the <span class="key-term">Critical Process Parameters (CPPs)</span> (derived from the relevant <span class="key-term">Critical Quality Attributes (CQAs)</span>). As the components included within a system can significantly affect the ability to maintain CPPs within their acceptable limits, the definition of <span class="key-term">system boundaries</span> is a critical step in a successful risk assessment.</p>

        <p>The risk and potential impact of system failure should be reviewed by HVAC engineers with consideration given to the potential modes of failure, for example:</p>

        <ul>
            <li>airflow failure</li>
            <li>filter failure (loss of control of airborne particles or cross-contamination)</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
            <li>failure of one AHU, upsetting DP created by other AHUs</li>
        </ul>

        <p>The potential impact of system failure can influence significantly the HVAC system design and maintenance, as well as the design of the supporting utilities. The scope of the analysis may include business as well as quality aspects. (If a system fails and the qualified (verified) monitoring system advises the Quality Unit that the area is not within specifications, there is no risk to patient, but the cost to the business could be considerable.)</p>

        <p>The risk assessment process may be used to determine:</p>

        <ul>
            <li>the testing (commissioning, qualification) requirements for the system and its controls</li>
            <li>the level of documentation that is appropriate</li>
            <li>the individual components that should be verified (commissioned/qualified)</li>
            <li>the necessary level of change control to apply to system components</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>教學解析</h3>

        <div class="concept-box">
            <h4>核心概念：HVAC 風險評估的邏輯</h4>
            <p>HVAC 風險評估的本質是一個「拆解 → 評估 → 分級」的過程：</p>
            <ul>
                <li><strong>拆解</strong>：將整套 HVAC 系統拆成個別元件（風機、過濾器、冷卻盤管、感測器等）</li>
                <li><strong>評估</strong>：每個元件故障時，是否會影響 Critical Process Parameters（CPPs）？</li>
                <li><strong>分級</strong>：影響大的元件 → GMP Change Control（品質變更管制）；影響小的 → GEP Change Control（工程變更管制）</li>
            </ul>
            <p>關鍵術語：<strong>CQA（Critical Quality Attribute，關鍵品質屬性）</strong>是最終產品必須符合的品質標準；<strong>CPP</strong> 是為了達到 CQA 必須控制的製程參數。HVAC 系統的任務就是維持 CPP 在可接受範圍內。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：汽車安全檢查</h4>
            <p>HVAC 風險評估就像對一輛車做安全檢查：</p>
            <ul>
                <li><strong>煞車系統</strong>（Critical）→ 故障會直接危及生命 → 必須定期嚴格檢驗</li>
                <li><strong>冷氣系統</strong>（Non-Critical）→ 故障不影響行車安全 → 壞了修就好</li>
                <li><strong>System Boundary</strong>（系統邊界）→ 檢查煞車時，要把煞車油管、來令片、ABS 感測器都包含進去，缺一不可</li>
            </ul>
            <p>同理，HVAC 風險評估不是只看 AHU 本身，而是要看整個「從 AHU 到房間末端」的完整鏈條。</p>
        </div>

        <div class="note-box">
            <h4>重要觀念：品質風險 vs. 商業風險</h4>
            <p>原文特別指出一個重要區分：</p>
            <ul>
                <li><strong>品質/病患風險</strong>：如果監控系統能即時偵測到異常，QA 會立刻介入，產品不會放行 → 病患沒有風險</li>
                <li><strong>商業風險</strong>：但系統故障期間的產品可能全部報廢，停機損失可能極為可觀</li>
            </ul>
            <p>在 CDMO 環境中，這個區分特別重要——客戶產品報廢的賠償責任是巨大的商業風險。</p>
        </div>
    </div>
</div>

<!-- HVAC Performance Parameters -->
<div class="two-column">
    <div class="left-column">
        <h3>Typical HVAC Performance Parameters Affecting CPPs</h3>

        <p>Typical HVAC performance parameters that may affect CPPs include the following:</p>

        <ul>
            <li>temperature</li>
            <li>RH</li>
            <li>particle count at rest</li>
            <li>total particle count in use (area classification)</li>
            <li>clean up and <span class="key-term">room recovery time</span> from in-use to at-rest</li>
            <li>supply air <span class="key-term">HEPA filter</span> performance (capture of contaminants)</li>
            <li><span class="key-term">air change rates</span>/airflow volumes (affecting particle counts and recovery)</li>
            <li>area <span class="key-term">DPs</span> (room protection)</li>
            <li>airflow patterns at critical site</li>
            <li>microbial viable particulate test results – in air (related to total airborne particles)</li>
            <li>microbial viable particulate test results – swab tests (indirectly affected by HVAC)</li>
        </ul>

        <p>The list of critical parameters should be reviewed to ensure it minimizes risk to product quality and patient safety. The impact of the failure of a component should be assessed.</p>
    </div>

    <div class="right-column">
        <h3>教學解析：影響 CPP 的 HVAC 參數</h3>

        <div class="concept-box">
            <h4>關鍵參數分類</h4>
            <p>這份清單可以按「控制目的」分為三大類：</p>
            <ul>
                <li><strong>微粒/微生物控制</strong>：粒子計數（靜態/動態）、Recovery Time（回復時間）、HEPA 過濾器效能、換氣次數、氣流型態</li>
                <li><strong>環境條件控制</strong>：溫度、相對濕度（RH, Relative Humidity）</li>
                <li><strong>交叉污染防護</strong>：壓差（DP, Differential Pressure）、氣流方向</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>在無菌充填 CDMO 中，最關鍵的 HVAC 參數通常是：</p>
            <ol>
                <li><strong>壓差（DP）</strong>— 防止低等級空氣侵入高等級區域，是交叉污染防護的第一道防線</li>
                <li><strong>HEPA 過濾器完整性</strong>— Grade A/B 區域的 HEPA 如果洩漏，整個潔淨等級失效</li>
                <li><strong>Recovery Time</strong>— 人員活動後，房間能否在規定時間內回到 at-rest 標準（通常 15-20 分鐘）</li>
                <li><strong>氣流型態</strong>— 特別是 Grade A 層流區域的單向氣流（Unidirectional Airflow），直接保護暴露的產品</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>注意：微生物擦拭與 HVAC 的間接關係</h4>
            <p>原文提到表面微生物（swab tests）是「indirectly affected by HVAC」。這意味著：表面微生物主要來自人員和物料接觸，但 HVAC 系統的氣流設計影響微粒沉降的位置和數量，因此是間接影響因子。不要因為是「間接」就忽略——在法規查核時，表面微生物超標常常會追溯到 HVAC 設計不當。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.2 Impact Assessment -->
<!-- ============================================================ -->
<div class="section-title">2.3.2 Impact Assessment（影響性評估）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.2 Impact Assessment</h3>

        <p>A recommended practice is to begin the <span class="key-term">impact assessment</span> process with a table of HVAC monitoring points and evaluate them for impact on product quality or patient safety. Table 2.2 is intended to encourage discussions between the Quality Unit, process, and engineering to identify and segregate <span class="key-term">critical and non-critical HVAC points</span> using appropriate risk analysis when no formal guidance or written procedures exist.</p>

        <p><strong>Table 2.2: Parameter Risk Assessment Table</strong></p>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>Although one room for various facilities is included, the intent is to develop a room-by-room analysis for each facility, segregating critical HVAC parameters from non-critical HVAC parameters.</li>
            <li>Parameters inside the AHU (except possibly supply airflow) usually are not considered critical, as they are the value needed to satisfy room parameters. Excessive constraints on parameters inside the AHU or ductwork should be avoided.</li>
        </ul>

        <p>Typical critical HVAC parameters under a given process or classification should be identified, i.e.:</p>

        <ul>
            <li>Product Driven</li>
            <li>Flammability or Hazard Issues</li>
            <li>Environmental Air Classification</li>
            <li>Open/Closed processes</li>
            <li>Terminally Sterilized</li>
            <li>Oral Solid Dosage Forms</li>
        </ul>

        <p>Assumptions or clarifications should be discussed and documented.</p>
    </div>

    <div class="right-column">
        <h3>教學解析：影響性評估實務</h3>

        <div class="concept-box">
            <h4>核心概念：參數風險評估表的使用方法</h4>
            <p>Table 2.2 是一個非常實用的模板工具。使用方式：</p>
            <ol>
                <li><strong>列出所有監控點</strong>：每個 AHU 和每個房間的所有 HVAC 監控參數</li>
                <li><strong>逐一判定 Critical Y/N</strong>：該參數失控是否直接影響產品品質？</li>
                <li><strong>設定 Alert/Alarm</strong>：Critical = Y 的參數，必須設定警報限值和延遲時間</li>
            </ol>
            <p>這張表的重點不在於「填完」，而在於<strong>促使品質、製程、工程三方對話</strong>，達成共識。</p>
        </div>

        <div class="note-box">
            <h4>關鍵提醒：AHU 內部參數通常不是 Critical</h4>
            <p>原文明確指出：AHU 內部參數（如回風溫度、回風濕度、靜壓等）<strong>通常不被視為 Critical</strong>，因為它們是「手段」而非「目的」——真正的目的是房間端的溫濕度和潔淨度。</p>
            <p>常見錯誤：把 AHU 內部所有參數都標為 Critical → 導致過度監控、過多警報、確效範圍膨脹。</p>
            <p><strong>正確做法</strong>：只有 AHU 的 Supply Airflow（送風量）可能是 Critical，因為它直接決定房間的換氣次數。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：餐廳的品質管理</h4>
            <p>想像你是一間餐廳的品管經理：</p>
            <ul>
                <li><strong>客人吃到的菜（房間參數）</strong>= Critical，必須嚴格控制味道、溫度、衛生</li>
                <li><strong>廚房爐火的火力大小（AHU 內部參數）</strong>= Non-Critical，只要最終出菜合格就好</li>
                <li>如果你連廚師翻鍋幾下都要管（過度控制 AHU 內部），廚師會崩潰，效率會大降</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務：不同產品類型的 Critical 參數差異</h4>
            <p>原文列出的六種分類，在 CDMO 中的應用：</p>
            <ul>
                <li><strong>Product Driven（產品驅動）</strong>：凍乾製品對溫濕度極敏感 → 溫度和 RH 都是 Critical</li>
                <li><strong>Open/Closed processes（開放/封閉製程）</strong>：使用 RABS 或隔離器的封閉製程 → 房間環境要求可降低</li>
                <li><strong>Terminally Sterilized（最終滅菌）</strong>：因為有最終滅菌步驟 → 環境微粒/微生物控制要求較低</li>
                <li><strong>Flammability（易燃性）</strong>：使用乙醇等溶劑 → 需額外考慮防爆通風和排氣設計</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的無菌充填廠房中，Grade B 區域的「Room Humidity」應該標記為 Critical 還是 Non-Critical？理由是什麼？</li>
                <li>如果一個 AHU 同時服務 Grade B 和 Grade C 區域，風險評估時應該如何處理系統邊界？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.3.3 Risk and Components -->
<!-- ============================================================ -->
<div class="section-title">2.3.3 Risk and Components（風險與元件）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.3.3 Risk and Components</h3>

        <p>The risk assessment process is used to determine which HVAC system components are critical to the product quality. These components then require additional attention through <span class="key-term">qualification</span> and may require installed <span class="key-term">redundancy</span> to avoid business impact. This could be extended to determine which components should be under <span class="key-term">GMP change control</span> with the remainder of the direct impact system under <span class="key-term">GEP change control</span>.</p>

        <p>One method to address this is a matrix in which the individual components of the HVAC system (e.g., preheat coil, fan, temperature sensor, HEPA filters) are listed on one axis, and a series of challenge questions to aid in determining the GMP-critical nature of that component are listed on the other axis. Generally, failure does not make a component critical if its failure can be detected quickly (through monitoring, see Appendix 2).</p>

        <p>There are several approaches to performing a risk assessment, for example:</p>

        <p><strong>STEP 1.0</strong> Define the CPPs for the area served by the HVAC system, together with the supporting rationale. Some examples may be:</p>
        <ul>
            <li>Humidity is not a critical factor for the product as it is an aqueous liquid.</li>
            <li>Temperature is not a critical factor as the product is contained in temperature-controlled vessels.</li>
            <li>Air quality is considered a critical factor – the room supplied is classified as Grade 8 (EU Grade C) because product-contact equipment is exposed.</li>
            <li>Room pressure differentials are considered critical to maintain the room environment, minimizing the risk of contamination/cross contamination, because the room is classified Grade 8.</li>
        </ul>

        <p><strong>STEP 2.0</strong> Define system boundaries for HVAC systems:</p>
        <ul>
            <li>Systems can be organized by components of like type (i.e., system that is all one type of components, such as only HEPA filters).</li>
            <li>Systems can be organized geographically (i.e., at room level).</li>
            <li>Systems can be organized by connected components (i.e., an AHU system).</li>
            <li>Control and monitoring system can be either a separate system, or may be included as part of another system.</li>
        </ul>

        <p><strong>STEP 3.0</strong> Define how the CPPs are monitored. Some examples may be:</p>
        <ul>
            <li>Humidity is monitored by an independent <span class="key-term">SCADA</span> based environmental monitoring system.</li>
            <li>Temperature is monitored by an independent SCADA based environmental monitoring system.</li>
            <li>Air quality is monitored by a routine test using a particle counter per ISO CEN 14644-2 for particles, and also via microbial testing.</li>
            <li>Microbial monitoring for viable particles is tested per local SOP.</li>
            <li>Room pressure differentials are monitored by an independent SCADA based environmental monitoring system.</li>
        </ul>

        <p><strong>STEP 4.0</strong> Define how the CPPs are achieved, and any associated equipment risks of failure and the probability of detection of those failures. Some examples may be:</p>
        <ul>
            <li>Humidity control is achieved by either dehumidifying (through cooling or desiccant) or by adding moisture with a steam humidifier. As humidity is continuously monitored by a verified system, it is considered adequate to commission the humidifier/dehumidifier system, and maintain it under engineering change control.</li>
            <li>Temperature control is obtained through the use of the heating or cooling coils. As temperature is continuously monitored by a verified system, it is considered adequate to commission the heat system, and maintain it under engineering change control.</li>
            <li>Air quality in Grade 8 is obtained through the final HEPA grade filter, which is leak tested annually with a particle count conducted periodically. As the HEPA filter integrity is not continuously monitored and is directly responsible for this aspect of the system performance, it will be verified and maintained under quality change control.</li>
            <li>Room pressure differentials are the result of resistance to leakage from and to the conditioned space from adjacent areas. As pressure is continuously monitored by a verified system, it is considered adequate to commission the duct/damper system and maintain it under engineering change control.</li>
        </ul>

        <p>Based on the above examples, the equipment to be verified and maintained under formal Change Control is shown as shaded boxes in Figure 2.4.</p>

        <p><em>Figure 2.4: A Typical Schematic of Critical Devices</em></p>

        <p>Examples of other methods for performing an HVAC risk assessment, including some typical risk assessments of HVAC components are included in the appendices.</p>
    </div>

    <div class="right-column">
        <h3>教學解析：四步驟風險評估法</h3>

        <div class="concept-box">
            <h4>核心概念：四步驟法的邏輯鏈</h4>
            <p>這四個步驟形成了一個完整的風險評估邏輯：</p>
            <ol>
                <li><strong>Step 1 — 定義 CPP</strong>：先搞清楚「什麼重要」，並提供理由（Rationale）</li>
                <li><strong>Step 2 — 定義系統邊界</strong>：決定評估的範圍——按元件類型、地理位置、還是連接系統？</li>
                <li><strong>Step 3 — 定義監控方式</strong>：CPP 是如何被偵測的？連續監控還是定期檢測？</li>
                <li><strong>Step 4 — 定義達成方式與偵測能力</strong>：CPP 靠什麼設備達成？如果設備故障，能多快被發現？</li>
            </ol>
            <p>最後的關鍵判斷：<strong>如果故障能被連續監控即時偵測 → Engineering Change Control 即可；如果無法即時偵測 → 需要 Quality Change Control + 定期驗證</strong>。</p>
        </div>

        <div class="note-box">
            <h4>關鍵洞察：HEPA 過濾器為什麼是最高風險元件</h4>
            <p>從 Step 4 的範例可以看出，四個 CPP 中，只有 HEPA 過濾器需要 Quality Change Control，原因是：</p>
            <ul>
                <li>溫度、濕度、壓差 → 都有<strong>連續監控（SCADA）</strong>，故障可即時偵測</li>
                <li>HEPA 過濾器完整性 → <strong>沒有連續監控</strong>，只能透過年度洩漏測試和定期粒子計數來驗證</li>
            </ul>
            <p>這就是為什麼 HEPA 過濾器在 Figure 2.4 中被標記為 Critical Device（以陰影框表示）。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：偵測能力決定管制等級</h4>
            <p>想像兩種水管破裂情境：</p>
            <ul>
                <li><strong>浴室水管</strong>：裝了漏水感測器，破裂立刻警報 → 只要確保感測器有效（Engineering Control）</li>
                <li><strong>牆壁內的暗管</strong>：沒有感測器，可能漏水幾個月才發現 → 必須定期檢查、嚴格記錄（Quality Control）</li>
            </ul>
            <p>HEPA 就像「牆壁內的暗管」——它的失效不會立刻被發現，所以需要最嚴格的管制。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務：系統邊界的定義策略</h4>
            <p>Step 2 提出三種系統邊界定義方式，在 CDMO 中的建議：</p>
            <ul>
                <li><strong>按 AHU 系統定義</strong>（最常用）：一台 AHU + 其服務的所有管道和末端設備 = 一個系統。適合大多數情況。</li>
                <li><strong>按房間定義</strong>：當一個房間被多台 AHU 服務時（如 Grade A 層流 + Grade B 背景），需要按房間來定義邊界。</li>
                <li><strong>按元件類型定義</strong>：例如把所有 HEPA 過濾器作為一個「系統」來管理——適合統一排程洩漏測試。</li>
            </ul>
            <p>實務建議：同時使用 AHU 系統邊界（用於確效）+ 元件類型邊界（用於維護排程），兩者互補。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你的 CDMO 新增了一台 PAT（Process Analytical Technology）即時粒子監控系統，能連續監測 HEPA 下游的粒子數，這會改變 HEPA 的風險分級嗎？為什麼？</li>
                <li>Step 1 的範例中，「溫度不是 Critical 因為產品在溫控容器中」。如果換成凍乾充填線，這個結論會改變嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4 Programming for Detail Design -->
<!-- ============================================================ -->
<div class="section-title">2.4 Programming for Detail Design（細部設計規劃）</div>

<!-- 2.4.1 Programming and Layout -->
<div class="two-column">
    <div class="left-column">
        <h3>2.4.1 Programming and Layout Considerations (Schematic Design)</h3>

        <p>Issues with HVAC systems may affect the programming and layout of a facility design to avoid future problems in the construction, commissioning and qualification, operation, and maintenance of the facility. The impact of HVAC varies by type of facility, generally increasing as the complexity of the facility increases from general administrative office areas to more complex facilities for <span class="key-term">aseptic</span> or <span class="key-term">potent compound</span> processing.</p>

        <p>In general, the larger the classified area and the more stringent the environmental cleanliness class, the more complex and costly the HVAC system, both in first cost and ongoing operating costs. Once the <span class="key-term">user requirements document</span> is formally approved, design can begin. Changes in scope that affect the user requirements should be formally approved before design can be changed.</p>

        <p>Special requirements should be determined for temperature or RH for specific rooms (freezers, chill rooms, stability storage chambers, R&amp;D suites, etc.).</p>

        <p>HVAC engineers should understand the flow of materials, equipment, and personnel (<span class="key-term">unidirectional flow</span>; gravity flow, etc.) in determining area classifications, pressurization strategies, and <span class="key-term">airlock</span> strategies (the use of airlocks to separate areas of different requirements for cleanliness, pressure, temperature, and RH), their classification, HVAC system zoning, etc., and location of changing rooms and their classification. Note: Elevators serving classified spaces should be located outside those classified spaces.</p>

        <p>Area functionalities and adjacencies (both horizontal and vertical) should be determined.</p>

        <p>Functional/relational adjacencies should be determined (e.g., avoid placing large AHUs next to a laboratory with vibration-sensitive precision analytical equipment).</p>

        <p>There may be special considerations in the layout and adjacencies for projects employing <span class="key-term">prefabricated modular construction</span>.</p>

        <p>HVAC and utilities equipment, duct/pipe routing and supply/exhaust/return, and diffusers/grilles locations and issues should be considered. Outside air intakes and exhaust stacks should be located to avoid entrainment/re-entrainment of unwanted fumes and odors, such as laboratory fume hood exhausts, process vents, and fumes from idling trucks near docks and other loading/unloading facilities. Major equipment may be located, e.g., in a basement, penthouse, or roof, accordingly. Building configuration (H × W × L) may affect the location of central services and how they are distributed.</p>
    </div>

    <div class="right-column">
        <h3>教學解析：設施規劃與 HVAC 佈局</h3>

        <div class="concept-box">
            <h4>核心概念：HVAC 複雜度與成本的金字塔</h4>
            <p>設施類型從簡單到複雜，HVAC 成本呈指數成長：</p>
            <ul>
                <li><strong>一般辦公室</strong> → 基本空調（最低成本）</li>
                <li><strong>OSD（口服固體劑型）</strong> → 控溫控濕 + 除塵（中等成本）</li>
                <li><strong>無菌充填</strong> → 多級潔淨室 + HEPA + 壓差控制（高成本）</li>
                <li><strong>高效力/高活性藥物</strong> → 上述全部 + 負壓隔離 + 專用排氣（最高成本）</li>
            </ul>
            <p>關鍵原則：<strong>潔淨區域越大、等級越高，HVAC 建置成本和運轉成本都越高</strong>。這就是為什麼 URS 階段要精確定義需求，避免過度設計。</p>
        </div>

        <div class="note-box">
            <h4>重要提醒：佈局決定一切</h4>
            <p>原文提到的幾個關鍵佈局考量：</p>
            <ul>
                <li><strong>電梯不能設在潔淨區內</strong>：電梯的活塞效應（piston effect）會嚴重擾亂壓差控制</li>
                <li><strong>AHU 不要靠近精密儀器實驗室</strong>：大型風機的振動會影響分析天平等精密設備</li>
                <li><strong>外氣進氣口位置</strong>：要避開排氣口、貨車卸貨區（柴油廢氣）、實驗室排風</li>
            </ul>
            <p>這些在設計初期（Schematic Design）就必須決定，後期修改代價極大。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蓋房子的順序</h4>
            <p>HVAC 設施規劃就像蓋房子：</p>
            <ul>
                <li><strong>格局（Layout）</strong>先確定 → 客廳、臥室、廚房的位置和大小</li>
                <li><strong>動線（Flow）</strong>次確定 → 乾淨衣物和髒衣物的路線不能交叉</li>
                <li><strong>水電管線（HVAC Routing）</strong>配合格局 → 不是先拉管線再決定格局</li>
            </ul>
            <p>在藥廠中，「格局」就是各等級潔淨室的配置，「動線」就是人流物流，「水電管線」就是 HVAC 管道。三者的決定順序不能顛倒。</p>
        </div>
    </div>
</div>

<!-- Maintenance & Process -->
<div class="two-column">
    <div class="left-column">
        <h3>Maintenance &amp; Process Considerations</h3>

        <p><strong>Maintenance</strong></p>

        <p>The requirements for maintenance, testing, repair, and replacement should be considered, including the locations for access doors/panels for HVAC system inspection, testing, maintenance, and HEPA filter scan testing and replacement.</p>

        <p>Access to field instruments for calibration, testing, and repair also should be considered.</p>

        <p>For AHU maintenance, removal or replacement of large motors and fans, dehumidifier wheels, coils, and filters should be considered. Access to AHUs should allow the removal and replacement of large equipment (clear pathways, hoists/elevators, etc.).</p>

        <p>Locations and access requirements for <span class="key-term">BMS/EMS</span> data and control should be identified. Requirements for local indications and control features for BMS/EMS should be determined.</p>

        <p>Facility maintenance philosophies (i.e., maintain from inside or outside of room) should be defined.</p>

        <p><strong>Process</strong></p>

        <p>Materials to be used in a process (i.e., potent, solvents, cytotoxic, sterile) and the approaches and technologies for product containment and clean/sterile processing should be determined.</p>

        <p>The use of <span class="key-term">micro-environments</span> (barrier isolators, <span class="key-term">Restricted Access Barrier System (RABS)</span>, biosafety cabinets, etc.) may reduce both the required amount and grade of classified space, compared to traditional dedicated classified rooms for open pharmaceutical processing. This may result in a smaller facility footprint, fewer airlocks, and lower overall HVAC system life cycle cost.</p>

        <p>The location and associated maintenance of hazardous equipment and ductwork may affect facility layout.</p>

        <p>Process issues related to codes and standards, include:</p>
        <ul>
            <li>codes and standards applicable to the region (e.g., Americans with Disabilities Act (ADA), Fire, OSHA, Energy, IMC)</li>
            <li>ease of egress and other safety considerations</li>
            <li>risks associated with various layout and programming issues (i.e., area electrical classification, explosion-relief panels, product risks)</li>
            <li>special considerations associated with hydrogen or nitrogen operations</li>
            <li>Where facility modules are prefabricated in a jurisdiction different to that of the facility location, special attention should be given to requirements of local codes and standards. Applicable requirements should be identified early in the design process.</li>
        </ul>

        <p>Process issues within a room which should be considered include:</p>
        <ul>
            <li>locations of personnel, processes, and product with respect to HVAC supplies and exhaust/returns</li>
            <li>equipment heat loads (where is heat generated and how is it cooled or extracted?)</li>
            <li>Locations of utilities connections in regard to the operations to be performed. Room HVAC system should be designed as an integrated system in rooms with fume hoods, biosafety cabinets, LEV systems, and process equipment HVAC systems. Using a manifold exhaust system rather than one fan per hood may affect facility layout.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>教學解析：維護與製程考量</h3>

        <div class="concept-box">
            <h4>維護策略的兩大哲學</h4>
            <p>原文提到「maintain from inside or outside of room」，這在潔淨室設計中是一個根本性的決策：</p>
            <ul>
                <li><strong>從室內維護（Inside-out）</strong>：維護人員進入潔淨室操作 → 更衣程序、潔淨紀律要求高，但設備佈局較簡單</li>
                <li><strong>從室外維護（Outside-in）</strong>：將可維護元件（過濾器、馬達、閥門）設置在技術走廊（service corridor）→ 不影響潔淨室運作，但建築成本較高</li>
            </ul>
            <p>在無菌 CDMO 中，Grade A/B 區域幾乎一定採用「從室外維護」策略。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 關鍵應用：微環境技術的影響</h4>
            <p>原文提到的 RABS（Restricted Access Barrier System，限制進入屏障系統）和 Isolator（隔離器）對 HVAC 設計影響巨大：</p>
            <ul>
                <li><strong>傳統開放式製程</strong>：整個房間需要 Grade A → HVAC 必須對整個房間提供層流</li>
                <li><strong>RABS</strong>：屏障內 Grade A，背景 Grade B → 房間 HVAC 只需維持 Grade B</li>
                <li><strong>Isolator</strong>：隔離器內 Grade A，背景可降至 Grade C/D → HVAC 複雜度和成本大幅降低</li>
            </ul>
            <p>結論：微環境技術不只是無菌保證的升級，更是 HVAC 成本優化的重要策略。</p>
        </div>

        <div class="note-box">
            <h4>注意：模組化施工的法規風險</h4>
            <p>原文特別提醒：如果模組（module）在不同國家/地區預製，必須注意當地法規差異。例如：</p>
            <ul>
                <li>在中國預製的模組運到台灣安裝 → 必須同時符合兩地的消防、電氣、建築法規</li>
                <li>歐洲 ATEX 防爆標準 vs. 美國 NEC Class/Division 分類 → 兩套體系不完全對應</li>
            </ul>
            <p>這些要在設計初期就確認，否則模組到場後發現不合規，改裝成本極高。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.2 Architectural Considerations -->
<!-- ============================================================ -->
<div class="section-title">2.4.2 Architectural Considerations（建築考量）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.2 Architectural Considerations</h3>

        <p>HVAC engineers and the project architects should coordinate HVAC on issues and considerations which affect both the architectural aspects of a project and HVAC systems. Problems in the construction, commissioning and qualification, operation, and maintenance of a facility may be avoided.</p>

        <p>The materials of construction of a facility include:</p>
        <ul>
            <li><strong>Room Finishes</strong>: these should be cleanable, resistant to cleaning and sanitization chemicals, suitable for the environment, and be wear/bump resistant.</li>
            <li><strong>Flooring</strong>: appropriate flooring materials should be selected for an application. The technique and skills of flooring installers should be verified. Installing test patches of the materials and the techniques being considered may be used to evaluate their performance in a specific application. Poor flooring can add to airborne particle levels.</li>
        </ul>

        <p>For further information, see relevant ISPE Baseline® Guides.</p>

        <p>Construction methodologies for both architecture and HVAC designs should be coordinated:</p>
        <ul>
            <li><strong><span class="key-term">Room tightness</span></strong>: where pressure differential is significant, floor to ceiling walls should be used. Hard (gypsum or gasketed, interlocking, steel or FRP panels) ceiling construction may be used for pressure-controlled spaces. In addition, air migration above a ceiling should be minimized between controlled and uncontrolled spaces. If RH is significant, reducing moisture migration through unsealed penetrations, drains, door seals, and porous wall materials should be addressed. Door specifications should address seals, windows, interlocks, construction of the door, actuation, direction of swing, and hardware.</li>
            <li>To minimize air leakage, the gap between finished floor and the bottom of door should be uniform (typically approximately .125 to .5 inch (3 to 14 mm)) when closed. Door sweeps are typically not recommended for swinging doors in manufacturing spaces, because of their accumulation of dirt, scratching of the floor, and increased maintenance.</li>
            <li>A commissioning test to verify room tightness (i.e., <span class="key-term">room leakage test</span> or room integrity test per ISO 14644-3) should be considered.</li>
            <li>The use of prefabricated modular facility construction techniques may impose additional restrictions on a HVAC design (e.g., design may be limited to equipment suppliers with which the module contractor has an established relationship; the size of AHUs may be limited to the size of a standard module). Owners should understand the limitations and preferences associated with each module supplier, for example:
                <ul>
                    <li>duct and piping joints at each module interface, misalignment, and leakage potential</li>
                    <li>limited height</li>
                    <li>constraints on duct routing</li>
                    <li>tight access to mechanical spaces for service and removal/replacement</li>
                </ul>
            </li>
            <li>Where possible, service distribution and pipe work should be located outside a cleanroom in an adjacent utility space to promote better airflow patterns and to produce fewer pockets for dirt to accumulate. In addition, this location is helpful for the maintainability of equipment.</li>
            <li>The effect of HVAC systems on programming and layout will vary depending on the type of facility. See Chapter 3.</li>
        </ul>
    </div>

    <div class="right-column">
        <h3>教學解析：建築與 HVAC 的協調</h3>

        <div class="concept-box">
            <h4>核心概念：房間氣密性（Room Tightness）</h4>
            <p>房間氣密性是壓差控制的物理基礎。如果房間「漏」，再大的送風量也維持不了壓差。關鍵要點：</p>
            <ul>
                <li><strong>牆面</strong>：必須從地板到天花板完整封閉，天花板上方的空間也要隔離</li>
                <li><strong>門縫</strong>：底部間隙 3-14 mm，要均勻一致</li>
                <li><strong>不建議使用門底掃條（Door Sweeps）</strong>：會積灰、刮地板、增加維護負擔</li>
                <li><strong>所有貫穿件（penetrations）</strong>：管道、電線穿牆處必須密封</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：給輪胎充氣</h4>
            <p>維持房間壓差就像給輪胎充氣：</p>
            <ul>
                <li>如果輪胎有破洞（房間漏風），你打再多氣（送再多風）也維持不了壓力</li>
                <li>先補好破洞（確保房間氣密），再充適量的氣（設計合適的送風量）</li>
                <li>ISO 14644-3 的 Room Leakage Test 就是在「檢查輪胎有沒有破洞」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重要提醒：地板品質影響空氣品質</h4>
            <p>原文提到一個容易被忽略的重點：<strong>Poor flooring can add to airborne particle levels</strong>（不良地板會增加空氣中的微粒數）。</p>
            <p>原因：環氧樹脂地板如果施工不良（氣泡、裂縫、剝落），使用中會持續產生微粒。建議在正式施工前先做「test patch」驗證施工品質。在 CDMO 中，地板品質問題常常在運轉後才浮現，但修復需要停產，代價極高。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務：模組化施工的 HVAC 限制</h4>
            <p>模組化施工（Modular Construction）在近年 CDMO 快速擴產中越來越常見，但 HVAC 設計必須注意：</p>
            <ul>
                <li><strong>AHU 尺寸限制</strong>：受限於標準模組的運輸尺寸，可能需要拆分為多台小型 AHU</li>
                <li><strong>模組介面</strong>：兩個模組連接處的管道接頭是最大的洩漏風險點</li>
                <li><strong>維護空間</strong>：模組內的機械空間通常很狹窄，大型元件更換困難</li>
                <li><strong>管道路由</strong>：模組化設計對管道走向的彈性遠低於傳統施工</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 2.4.3 AFD and AF&ID -->
<!-- ============================================================ -->
<div class="section-title">2.4.3 AFD and AF&amp;ID（氣流圖與氣流儀控圖）</div>

<div class="two-column">
    <div class="left-column">
        <h3>2.4.3 AFD and AF&amp;ID</h3>

        <p>Once functional relationships between areas are established along with their HVAC requirements, and product contamination and operator risks are identified, a simple <span class="key-term">AFD</span> can be created. Critical components of filtration or parameter monitoring systems also may have been identified, and provide the initial elements of an <span class="key-term">AF&amp;ID</span>. (On completion, an AF&amp;ID should show all instrumentation.)</p>

        <p>An AF&amp;ID may be considered the HVAC version of a <span class="key-term">P&amp;ID</span>. For a definition of P&amp;ID, see Appendix 12.</p>

        <p>An AF&amp;ID usually will include:</p>
        <ul>
            <li>instrumentation with tag numbers</li>
            <li>equipment with tag numbers</li>
            <li>control and manual valves/dampers with tag numbers</li>
            <li>duct and piping, sizes, and identification references</li>
            <li>vents, drains, fittings (e.g., reducers, increasers), sample points</li>
            <li>flow directions</li>
            <li>control inputs and outputs, interlocks</li>
            <li>safety and regulatory requirements, including seismic category</li>
            <li>annunciation inputs</li>
            <li>supplier and contractor interfaces</li>
            <li>identification of components and subsystems delivered by others, i.e., system boundaries</li>
        </ul>

        <p>This should be supplemented by documentation of intended physical sequence of the equipment, startup, and operational information.</p>

        <p>An AF&amp;ID typically does not include:</p>
        <ul>
            <li>instrument root valves</li>
            <li>control relays</li>
            <li>manual switches</li>
            <li>equipment capacity</li>
            <li>pressure temperature and flow data</li>
        </ul>

        <p>An AFD will usually include:</p>
        <ul>
            <li>ductwork</li>
            <li>major HVAC equipment with tag numbers</li>
            <li>valves and dampers that affect operation of the system, including balancing dampers</li>
            <li>interconnections with other systems</li>
            <li>system ratings and operational values as a minimum, normal and maximum flow, temperature, and pressure</li>
        </ul>

        <p>An AFD typically does not include:</p>
        <ul>
            <li>duct classification and material</li>
            <li>line numbers</li>
            <li>minor bypass duct</li>
            <li>isolation and shutoff dampers</li>
            <li>access points</li>
            <li>safety and regulatory requirements, including seismic category</li>
        </ul>

        <p>As there is no standardized in its approach, organizations may have "standard practices" that fall between AFDs and AF&amp;IDs.</p>

        <p>An AFD/AF&amp;ID may be used as a master "record" that is maintained on an ongoing basis for regulatory purposes. The master record AFD/AF&amp;ID should include:</p>
        <ul>
            <li>the volumetric airflows to the rooms and acceptable tolerances</li>
            <li>the design and operating limits for room temperature and humidity</li>
            <li>area classifications</li>
            <li>airflow directions/pressure differentials and infiltration/exfiltration</li>
            <li>the process flow</li>
            <li>critical instruments</li>
        </ul>

        <p>Note: References pipe and ductwork routing (dimensional) drawings may be included in the list of requirements for an 'as built' record drawing, but these are not considered to be critical for an HVAC application.</p>

        <p>Other drawings, such as installation drawings which are kept for engineering record purposes, may be updated on an 'as needed' basis.</p>

        <p>A nomenclature for "tag numbers" shown on AF&amp;IDs should be established to help improve understanding between designers, contractors, and operators. Industry systems, such as the tagging nomenclature established by <span class="key-term">ISA</span>, commonly are used. For example, in ISA TE-209 is a Temperature Sensing Element (TE) on control loop 209 or room 209.</p>

        <p>As the AF&amp;ID develops, a description of how a HVAC system satisfies User Requirements can be developed (i.e., the 'functional design'). Programmers of the HVAC control and monitoring systems, commissioning personnel, and regulators who need to understand the role of the HVAC system in protecting product should find this helpful.</p>
    </div>

    <div class="right-column">
        <h3>教學解析：AFD 與 AF&amp;ID 的差異與應用</h3>

        <div class="analogy-box">
            <h4>比喻說明：Google Maps 的不同檢視</h4>
            <p>AFD 和 AF&amp;ID 的關係就像 Google Maps 的不同縮放等級：</p>
            <ul>
                <li><strong>AFD = 縮小檢視</strong>：看得到主要道路（管道）、交流道（AHU）、城市（房間），但看不到紅綠燈和路標</li>
                <li><strong>AF&amp;ID = 放大檢視</strong>：每個紅綠燈（感測器）、路標（標示牌）、車道標線（閥門/風門）都清楚標示</li>
            </ul>
            <p>開長途只需要縮小檢視（AFD），但市區導航需要放大檢視（AF&amp;ID）。</p>
        </div>

        <div class="note-box">
            <h4>重要：AF&amp;ID 作為法規主紀錄（Master Record）</h4>
            <p>原文強調 AF&amp;ID 可作為持續維護的法規主紀錄。這意味著：</p>
            <ul>
                <li>任何 HVAC 系統變更都必須更新 AF&amp;ID</li>
                <li>法規查核（Regulatory Inspection）時，查核員會要求看 AF&amp;ID 來理解系統設計</li>
                <li>Master Record AF&amp;ID 必須包含：風量、溫濕度限值、區域分級、壓差方向、關鍵儀器</li>
            </ul>
            <p>注意：管道路由圖（routing drawings）不被視為 HVAC 應用的 critical 文件，可在需要時更新即可。</p>
        </div>

        <div class="concept-box">
            <h4>ISA 標籤命名規範（Tag Nomenclature）</h4>
            <p>原文舉例 ISA 標籤系統：<strong>TE-209</strong> = Temperature Sensing Element，位於迴路 209 或房間 209。</p>
            <p>常見 HVAC 相關 ISA 標籤前綴：</p>
            <ul>
                <li><strong>TE</strong> = Temperature Element（溫度感測元件）</li>
                <li><strong>TT</strong> = Temperature Transmitter（溫度傳送器）</li>
                <li><strong>PT</strong> = Pressure Transmitter（壓力傳送器）</li>
                <li><strong>PDT</strong> = Pressure Differential Transmitter（壓差傳送器）</li>
                <li><strong>FT</strong> = Flow Transmitter（流量傳送器）</li>
                <li><strong>ME</strong> = Moisture Element（濕度感測元件）</li>
            </ul>
            <p>統一的命名規範讓設計師、施工方、操作人員能「說同一種語言」。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠即將接受 FDA 查核。查核員要求看「HVAC 系統的控制策略文件」。你會提供 AFD 還是 AF&amp;ID？為什麼？</li>
                <li>如果你要新增一個壓差感測器到現有的 Grade B 走廊，需要更新哪些文件？變更管制流程應該走 GMP 還是 GEP？</li>
                <li>原文提到 AF&amp;ID 不包含「equipment capacity」和「pressure temperature and flow data」。這些資訊應該記錄在哪些文件中？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：AFD vs. AF&amp;ID</h4>
            <p>簡單區分這兩種圖面：</p>
            <p>AF&amp;ID 就是 HVAC 版本的 P&amp;ID，是整個系統最重要的工程文件之一。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 風險評估的本質</strong>：將系統拆解為元件，逐一評估對 CPP/CQA 的影響。關鍵判斷標準是「故障能否被即時偵測」——能即時偵測的用 Engineering Change Control，無法即時偵測的（如 HEPA）用 Quality Change Control。</li>
        <li><strong>四步驟風險評估法</strong>：定義 CPP → 定義系統邊界 → 定義監控方式 → 定義達成方式與偵測能力。每一步都需要 Quality、Process、Engineering 三方參與討論。</li>
        <li><strong>影響性評估表（Table 2.2）的應用</strong>：逐房間、逐參數填寫 Critical Y/N，核心價值在於促進跨部門對話。AHU 內部參數通常 Non-Critical（除了 Supply Airflow）。</li>
        <li><strong>設施規劃三原則</strong>：潔淨區域越小越好（成本效益）、動線不能交叉（人流物流分離）、維護從室外操作（避免污染潔淨室）。微環境技術（RABS/Isolator）可大幅降低 HVAC 複雜度和成本。</li>
        <li><strong>建築與 HVAC 協調</strong>：房間氣密性是壓差控制的基礎。地板品質影響空氣品質。模組化施工對 HVAC 設計有多項限制，需在設計初期就確認。</li>
        <li><strong>AFD vs. AF&amp;ID</strong>：AFD 是概要氣流圖（類似 PFD），AF&amp;ID 是詳細氣流儀控圖（類似 P&amp;ID）。AF&amp;ID 可作為法規主紀錄（Master Record），任何系統變更必須同步更新。ISA 標籤命名規範確保各方溝通一致。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 2: 3. Design Considerations ========== -->
    <section class="chapter-section" id="sec2">
        <div class="chapter-divider">
            <div class="chapter-badge">2</div>
            <div class="chapter-info">
                <h2>Chapter 2: 3. Design Considerations</h2>
                <p>設計考量 | p47-p80</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p45 - p53</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 系統設計的核心原則——物理隔離、壓力梯度（Pressure Cascade）與專用空調機組（Dedicated AHU）如何防止交叉污染（Cross-contamination）</li>
        <li>掌握加熱、冷卻、濕度控制的設計考量，以及為何溶劑區域必須採用 100% 外氣（Once-through）系統</li>
        <li>了解危險物質（溶劑、高效化合物）的排風與密閉（Containment）策略，包含 LEV、bag-in/bag-out 過濾器及防爆要求</li>
        <li>區分原料藥（API）濕段（Wet End）與乾段（Dry End）的 HVAC 設計差異，理解何時需要潔淨室等級</li>
        <li>認識生物製劑（Biologics）上游與下游製程對 HVAC 的不同需求</li>
        <li>了解外氣預處理（Outside Air Pretreatment）的優缺點及適用場景</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 3.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">3.1 Introduction（導論）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This chapter is intended to assist <span class="key-term">HVAC system design</span> and commissioning personnel; providing suggestions and a selection of typical schematics.</p>

        <p>Specific regulatory requirements are covered in the relevant <span class="key-term">ISPE Baseline Guides</span> (Reference 13, Appendix 12). As there is no Baseline Guide for medical devices, a brief overview is provided in Appendix 3.</p>

        <p>Air handling systems should provide <span class="key-term">physical separation</span> to prevent airborne <span class="key-term">cross contamination</span> between products. Cross contamination control can be achieved with stringent air filtration, by using only <span class="key-term">once-through air</span>, or by the use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:</p>
        <ul>
            <li>production</li>
            <li>production support</li>
            <li>warehouse</li>
            <li>administration</li>
            <li>mechanical areas</li>
        </ul>

        <p>Within production areas for a given product, the cost of further segregation may be justified for various unit operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic filling. See the appropriate facility Baseline Guide for considerations (Reference 13, Appendix 12).</p>

        <p>Manufacturing areas supporting key unit operations usually require maximum <span class="key-term">on-stream reliability</span>. The air-handling units supporting these areas may be configured for partial operation during routine maintenance operations to support areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in production.</p>

        <div class="quote-box">
            "It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance procedures."
        </div>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 隔離三策略</h4>
            <p><strong>Cross-contamination（交叉污染）</strong>是 GMP 製造中最嚴重的風險之一。HVAC 系統防止交叉污染有三種主要策略：</p>
            <ul>
                <li><strong>嚴格空氣過濾</strong>：在迴風系統中使用 HEPA 過濾器，去除微粒與活性成分</li>
                <li><strong>Once-through Air（全外氣系統）</strong>：空氣只用一次就排出，絕不回收，適用於溶劑或高效化合物區域</li>
                <li><strong>Dedicated AHU（專用空調機組）</strong>：為不同產品區域配置獨立的空調系統，從風管層面杜絕交叉污染</li>
            </ul>
            <p>在實務中，這三種策略常搭配使用，層層防護。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一棟醫院：手術室有獨立的空調系統（Dedicated AHU），不會和普通病房共用；感染科病房使用全外氣排放（Once-through），避免病原體透過風管擴散到其他樓層。製藥廠的 HVAC 邏輯完全相同——不同「風險等級」的區域需要不同等級的空氣隔離。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>簡約設計 = 高可靠度</strong>：本指引特別強調「simplicity of design often assures greater uptime」。這是非常實務的建議——過度複雜的 HVAC 系統雖然看似完美，但維護頻率高、故障點多，反而降低產線穩定性。在 CDMO 環境中，AHU 停機直接影響客戶批次排程，損失可能遠超設備本身的成本。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 接案評估時，HVAC 隔離能力直接決定能否同時生產多個客戶產品。如果只有一台共用 AHU，兩個不同 API 就無法同時在相鄰房間生產。因此，設施擴建時優先投資 Dedicated AHU，可以大幅提升產能利用率與排程彈性。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼生物製劑工廠的上游培養區（upstream cell culture）與下游純化區（downstream purification）常使用不同的 AHU？</li>
                <li>「partial operation during routine maintenance」具體而言如何實現？一台 AHU 要怎樣配置才能在維護時繼續部分運作？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.2 General Design Considerations -->
<!-- ============================================================ -->
<div class="section-title">3.2 General Design Considerations（通用設計考量）</div>

<!-- 3.2.1 Heating and Cooling -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.1 Heating and Cooling（加熱與冷卻）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <ul>
            <li>Heating coils may be required for air handler systems in cold climates with higher percentages of outside air.</li>
            <li>Energy recovery may be justifiable. <span class="key-term">Enthalpy wheels</span> may be justifiable for non-production areas.</li>
            <li><span class="key-term">Unidirectional flow hoods</span> that have recirculation may be supplied with a small percentage of fresh (or cooled) air to offset fan heat. This is usually not a problem in smaller UFHs.</li>
            <li>Use of energy conserving enclosures such as <span class="key-term">glove boxes</span> is encouraged.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：能效與 GMP 的平衡</h4>
            <p><strong>Enthalpy Wheel（全熱交換輪）</strong>：一種能量回收裝置，可同時回收排氣中的溫度和濕度能量。但因為排氣與進氣可能有微量交叉，在生產區有交叉污染風險，所以僅建議用於非生產區域。</p>
            <p><strong>Glove Box（手套箱）</strong>：比整間房間密閉更節能的替代方案。只需要對小體積空間進行溫濕度控制和換氣，而非整個房間。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>全熱交換輪就像飯店的熱水回收系統——排出的熱水先經過換熱器預熱冷水，節省能源。但如果排水中可能含有污染物，你就不會讓它接觸飲用水管路。同理，生產區的排風可能含有產品微粒或溶劑，不適合用全熱交換輪回收。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>UFH（Unidirectional Flow Hood，單向流罩）的風扇會產生熱量，長時間運轉後會使罩內溫度升高。小型 UFH 影響不大，但大型 UFH（如凍乾機裝載區）需要補充少量冷卻空氣，否則可能影響溫度敏感產品的品質。</p>
        </div>
    </div>
</div>

<!-- 3.2.2 Humidity -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.2 Humidity（濕度控制）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <ul>
            <li>Humidification should be considered for cold or arid climates where static control is a concern.</li>
            <li><span class="key-term">Desiccant dehumidification</span> and post cooling coils should be considered for low humidity room control (i.e., powder handling). Desiccant dehumidifiers should be used sparingly, usually when a <span class="key-term">dew point below 40&deg;F (5&deg;C)</span> is needed, because of high capital and energy cost. If humid outdoor air can leak directly into a processing room, however, cooling/condensing coils alone may be incapable of meeting room humidity requirements and a chemical dehumidifier may be needed. Room pressurization may be considered to improve this situation.</li>
            <li>Exposed <span class="key-term">powder products</span> may require RH below 40% to prevent absorption of moisture. If RH is too low (below 20 to 30%), workers may experience irritation of throat and eyes.</li>
            <li>Where low RH is required, special attention may be given to sealing the return duct systems to prevent inward air leakage from uncontrolled spaces and resultant high humidity.</li>
            <li>Humidifier locations can vary with the most common being AFTER final filters in the AHU, and before cooling coils in climates where cooling and humidification are unlikely to occur simultaneously. Designs with humidifiers before fans should be sure that water droplets do not impinge on the fan inlet, possibly leading to corrosion. Humidifiers are covered in more detail in Chapter 5 of this Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：濕度控制的上下限</h4>
            <p><strong>RH（Relative Humidity，相對濕度）控制</strong>在粉末操作中至關重要：</p>
            <ul>
                <li><strong>RH &gt; 40%</strong>：粉末產品吸潮、結塊，影響流動性和劑量均一性</li>
                <li><strong>RH &lt; 20-30%</strong>：操作人員喉嚨和眼睛不適，且靜電問題加劇</li>
                <li><strong>甜蜜區間</strong>：通常 30-40% RH 是粉末操作的理想範圍</li>
            </ul>
            <p><strong>Desiccant Dehumidifier（乾燥劑除濕機）</strong>：當需要露點低於 5&deg;C 時才考慮使用，因為資本與能源成本都很高。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>回風管密封是隱藏殺手</strong>：指引特別提到回風管系統的密封問題——如果回風管有縫隙，非控制區域的高濕空氣會滲入，導致房間濕度失控。這在台灣的高濕環境中尤其重要，務必在 C&amp;Q 階段驗證回風管的氣密性。</p>
            <p><strong>加濕器位置</strong>：最常見的位置是在 AHU 最終過濾器之後。如果放在風扇之前，水滴可能打到扇葉造成腐蝕——這是新手設計師常犯的錯誤。</p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
粉末操作理想濕度範圍：
  產品保護下限：RH ≤ 40%（防止吸潮）
  人員舒適下限：RH ≥ 20-30%（防止黏膜刺激）
  實務目標：30% ≤ RH ≤ 40%

露點溫度換算參考：
  40°F = 4.4°C（乾燥劑除濕啟用門檻）
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼在冷卻和加濕不太可能同時發生的氣候中，可以把加濕器放在冷卻盤管之前？</li>
                <li>台灣夏季室外 RH 常達 80-90%，如果一間粉末操作室需要 RH &lt; 35%，你會建議哪種除濕策略？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.3 Hazardous Materials and their Removal -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.3 Hazardous Materials and their Removal（危險物質及其排除）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <ul>
            <li>Where solvents are handled, <span class="key-term">100% exhaust (once-through) systems</span> are recommended. Oxygen depletion and <span class="key-term">LEL monitors</span> may be employed, as appropriate, to assure that dangerous conditions do not occur, especially when using recirculated systems. Such systems should also comply with fire and building codes.</li>
            <li>Once-through air systems are common where <span class="key-term">potent compounds</span> are handled in the open.</li>
            <li>Recirculation of room air is not allowed by most codes and insurers when solvents may be present above 25% of <span class="key-term">LEL</span>. Where solvent use is occasional and small in volume, return air ducts should be equipped with control device sensors to switch the system to 100% outdoor air in the event of a spill.</li>
            <li>There may be specific requirements for storage and handling of hazardous materials, e.g., once-through ventilation and high extract rate capability in the event of smoke detection (see applicable Fire/Safety Codes).</li>
            <li>The storage of incompatible materials may dictate specific HVAC design requirements (see applicable Fire/Safety Codes).</li>
            <li>Exhaust should be <span class="key-term">hard connected</span> wherever possible. Movable arms (trunks) should be provided for point exhaust sources that do not support hard duct connections or fixed exhaust hoods. These supplemental point exhausts should be served by an independent exhaust box (where possible) or connected directly to the main (with a volume damper or blast gate).</li>
            <li>Exhaust ductwork does not normally require insulation except if part of a heat recovery system or where internal condensation is possible (high concentration of corrosive vapor).</li>
            <li>The use of emergency power for exhaust systems should be considered on a case-by-case basis. In multi-fan manifolded systems (such as in laboratories or API chemical facilities), the use of emergency power for at least one fan should be considered.</li>
            <li>Where emergency power is not provided for exhaust fan(s) alarms should be connected to emergency power or furnished with UPS to signal exhaust failure. (Recommended for fume hoods in laboratories without room pressure monitoring.)</li>
            <li>Provide <span class="key-term">LEV (Local Exhaust Ventilation)</span> for control of fugitive active dusts or aerosols in the room; LEV should be provided at emission points and equipment break points. <span class="key-term">Containment devices</span> with leak free equipment connections are recommended.</li>
            <li>Provide LEV for containment devices, such as glove boxes, isolators, and powder transfer equipment.</li>
            <li>A testing and preventive maintenance program should ensure the integrity of exhaust cleaning system and LEV performance.</li>
            <li>Dust collection systems designed to allow removal of contaminated media without contact or exposure with harmful compounds (e.g., <span class="key-term">bag in/bag out filters</span>) should be considered where handling potent compounds.</li>
            <li>Spark-proof exhaust equipment should be provided when serving process areas where flammables are handled. As a minimum, exhaust fans should be AMCA Type B spark resistant construction.</li>
            <li>Explosion proof or intrinsically safe electrical components should be provided in potentially flammable exhaust air stream. Non-explosion proof fan motors may be used if outside the air stream.</li>
            <li>Wherever exhaust to atmosphere is shown, the contents of the exhaust stream should be evaluated, e.g., material, form (solid, vapor, etc.), expected quantity, and times when exhausted. Scrubbers, dust collection, thermal oxidation, carbon adsorption, and "polishing" filters may be required to protect the outdoor environment and prevent re-entrainment into HVAC systems. If used, energy from exhaust streams should be recovered before scrubbers in order to capture as much of the wasted energy as possible. The recovery unit's construction should deal with the contents of the exhaust stream.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：危險物質排風層級</h4>
            <p>本節涵蓋兩類風險——<strong>溶劑（易燃/爆炸風險）</strong>和<strong>高效化合物（人員暴露風險）</strong>，HVAC 應對策略不同但互補：</p>
            <ul>
                <li><strong>LEL（Lower Explosive Limit，爆炸下限）</strong>：溶劑蒸氣濃度達到 LEL 的 25% 以上就禁止迴風</li>
                <li><strong>LEV（Local Exhaust Ventilation，局部排風）</strong>：在粉塵或氣溶膠排放點直接抽排，防止擴散到整個房間</li>
                <li><strong>OEL（Occupational Exposure Limit，職業暴露限值）</strong>：高效化合物需要密閉操作 + LEV + HEPA 排氣處理</li>
                <li><strong>Bag-in/Bag-out Filter（袋進袋出過濾器）</strong>：更換過濾器時不需打開殼體，防止維護人員接觸有害粉塵</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像廚房的抽油煙機：</p>
            <ul>
                <li><strong>LEV</strong> = 爐灶正上方的抽油煙機——在油煙產生的源頭直接排走</li>
                <li><strong>Once-through System</strong> = 整間廚房的空氣只進不出、不回收——當你炸東西（有溶劑蒸氣）時的做法</li>
                <li><strong>Hard Connect</strong> = 固定管路連接 vs 可移動臂管——固定管路密封性好，可移動臂是在固定連接不可行時的退而求其次</li>
                <li><strong>Bag-in/Bag-out</strong> = 醫院傳染廢棄物的密封袋更換——不讓處理人員接觸內容物</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>緊急電力是生死攸關的決策</strong>：排風系統是否需要接緊急電源，要逐案評估。但指引明確建議：即使排風扇本身沒有接緊急電源，警報系統也必須接 UPS。原因很簡單——如果停電導致排風停止，卻沒有人知道，溶劑蒸氣可能累積到爆炸濃度。</p>
            <p><strong>排氣處理不是可選項</strong>：所有排放到大氣的氣流都必須評估內容物，並視需要安裝洗滌器、HEPA、活性碳等處理設備。能量回收應安排在洗滌器之前，以最大化回收效率。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 評估是否承接含溶劑反應的 API 合成案時，HVAC 改造成本往往是決策關鍵。如果現有設施是迴風系統，改為 Once-through 意味著：(1) 排風量大幅增加，需要更大的 AHU 和冷凍能力；(2) 需要增設防爆等級的電氣設備；(3) 排氣處理設備（如洗滌器或活性碳塔）的投資。這些成本必須反映在客戶報價中。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼排風管路通常不需要保溫，但含腐蝕性蒸氣時例外？</li>
                <li>指引要求風扇至少達 AMCA Type B 防火花等級——請解釋為什麼普通風扇在易燃環境中不安全。</li>
                <li>「Re-entrainment into HVAC systems」是什麼意思？如何防止？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.4 Product Contamination Control -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.4 Product Contamination Control（產品污染控制）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <ul>
            <li>If near a production area, schemes using return air from a general area to a <span class="key-term">common plenum</span> (such as to the plant room) may create pressure control problems in the production area.</li>
            <li>Manufacturing rooms should be protected from migration of contaminants or solvent vapors via the use of <span class="key-term">room pressure or differential airflows</span>. Where multiple products are handled concurrently, <span class="key-term">HEPA air filtration</span> is recommended; once-through air or dedicated air handling systems for each product area also are options.</li>
            <li>Monitoring and alarm of direction of airflow or <span class="key-term">DP (Differential Pressure)</span> (for classified areas) is suggested where airborne cross-contamination is an issue.</li>
            <li>A remotely operated or automatic damper may be provided in the <span class="key-term">return air duct</span> from each room as a means of setting the desired pressure differentials. Duct pressure control also may be needed. Simple facilities may be balanced successfully using only manual dampers, especially if terminal HEPA filters do not load quickly or differentially, and therefore, change supply airflow (i.e., are preceded by high efficiency filters in the AHU).</li>
            <li>If manual/remotely operated dampers are used, the damper controls should be <span class="key-term">tamper-proof</span> or concealed in a lockable cabinet accessible only to authorized personnel. A DP gauge should be provided for each room adjacent to the damper controls to facilitate balancing.</li>
            <li><span class="key-term">Packed silencers</span> are not recommended where they can harbor contaminants and viable organisms.</li>
            <li>Low returns in <span class="key-term">CNC (Controlled Not Classified)</span> processing areas (with local monitoring, equivalent to EU Grade D) are recommended and should be located behind process equipment where applicable and where clearance is sufficient to allow proper air extraction from the space. CNC areas (airflow filtration on supply air with personnel access control) do not require low level returns, but can be used if deemed necessary by the design team.</li>
            <li><span class="key-term">Grade 5 (Grade A)</span> rooms and large UFHs may be unavoidable (such as for manual multiple lyophilizer loading) but are not recommended because:
                <ul>
                    <li>They place the operator in the clean space with the product. Special procedures are needed and should be verified with airflow visualization (smoke tests).</li>
                    <li>Airflow pattern tests may reveal a "dead zone" near the area of the room farthest from low wall air returns, often in the center of the room where critical activities are located. This problem is solved in the electronics industry with perforated floors and a return air plenum below the floor. However, this solution creates a cleaning issue and is a potential harbor for bacteria so it is not recommended for pharmaceutical cleanrooms. A low wall return below a lyophilizer door can improve patterns in front of the door.</li>
                    <li>If the supply air filters are too high, airflow patterns can greatly deteriorate before the air reaches the critical site. Open Grade 5 areas should be kept small with HEPA filters as near as possible to critical sites.</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差與氣流方向控制</h4>
            <p><strong>Pressure Cascade（壓力梯度）</strong>是製藥 HVAC 的核心設計原則——空氣永遠從「乾淨」流向「較不乾淨」。實現方式：</p>
            <ul>
                <li><strong>DP（Differential Pressure，壓差）</strong>：通常潔淨區比走廊高 10-15 Pa，確保開門時空氣向外流出而非向內滲入</li>
                <li><strong>回風管風門控制</strong>：通過調整每間房間回風量來設定壓差。自動風門精確但複雜；手動風門簡單但需要防篡改（tamper-proof）</li>
                <li><strong>氣流方向監控與警報</strong>：分級區域必須持續監控壓差方向，一旦逆轉立即報警</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>Pressure Cascade（壓力梯度）就像水往低處流的原理——只是這裡是「空氣往低壓處流」。想像一棟三層樓建築：頂樓（最潔淨區）水壓最高，二樓中等，一樓最低。每層之間有閥門（風門），開門時水只會從上往下流。如果某層的閥門被人亂調（tamper），水流方向就可能逆轉——這就是為什麼風門要上鎖。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Grade A 整房設計是不得已的選擇</strong>：指引明確表示 Grade 5（Grade A）整間房間「are not recommended」，列出三大理由：</p>
            <ol>
                <li><strong>人在產品旁</strong>：操作員是最大的微粒來源，必須用煙霧測試驗證氣流能有效隔開人與產品</li>
                <li><strong>死區問題</strong>：房間中央（恰好是關鍵操作區）常出現氣流死角。電子業用穿孔地板解決，但在藥廠不可行（清潔問題 + 細菌滋生）</li>
                <li><strong>HEPA 高度</strong>：天花板越高，單向流到達操作面時越紊亂。HEPA 過濾器應盡量靠近關鍵操作面</li>
            </ol>
            <p>這就是為什麼現代趨勢是用 RABS 或 Isolator（隔離器）取代 Grade A 整房。</p>
        </div>

        <div class="note-box">
            <h4>術語辨析：CNC vs Classified</h4>
            <p><strong>CNC（Controlled Not Classified）</strong>：供氣有過濾、有人員管控，相當於 EU Grade D 水平，但不需要做粒子分級認證。與 Classified 區域的差別在於監控和驗證要求較低，但環境控制水準相似。這對 API 操作區域（非無菌）是務實的選擇。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>Packed silencer（填充式消音器）為什麼不適合用在製藥環境？它的材質結構有什麼問題？</li>
                <li>為什麼指引建議低位回風口放在設備後方？如果放在操作員正對面會有什麼影響？</li>
                <li>當凍乾機裝載需要 Grade A 環境時，低位回風口為什麼要設在凍乾機門下方？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.5 General AHU and Control Considerations -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.5 General AHU and Control Considerations（空調機組與控制通則）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <ul>
            <li>Air systems may recirculate with the minimum outdoor air necessary to maintain pressure relationships, in support areas, and where no solvents or potent compounds are handled.</li>
            <li>HEPA filtration should be considered to prevent cross-contamination and limit operator exposure in manufacturing area <span class="key-term">recirculation systems</span>.</li>
            <li>Once-through systems do not require HEPA filtration for cross-contamination control.</li>
            <li>Recirculation of return air from production areas as supply to non-production areas is not recommended.</li>
            <li>The most common air handling system for pharmaceutical production is the <span class="key-term">Constant Volume (CV) terminal reheat</span> type.</li>
            <li>The supply fan should be equipped with <span class="key-term">variable dampers, vanes, or speed controls</span> that can be reset in order to maintain design airflow for the life of the air filters (whose pressure drop increases with time).</li>
            <li>Risk assessment should be performed to determine the need for <span class="key-term">fan redundancy</span> (parallel fans or multiple plug fans in the AHU). Use of standby electric power systems to maintain fans and design pressure differentials in the event of local power failures should be considered.</li>
            <li>100% outside air handling units are prone to freezing in preheat coils; variable temperature constant internal flow volume pumped preheat coils or <span class="key-term">Internal Face and Bypass (IFB) steam coils</span> help to reduce this risk. Propylene glycol solution for preheating also may prevent freeze-ups.</li>
            <li>Backup power for monitoring systems to determine if critical parameters are compromised during a power outage should be considered.</li>
            <li>Successful HVAC systems may not have DP controllers, constant air volume boxes, or HEPA prefilters, etc. <span class="key-term">The need for complexity and its added cost should be justified.</span></li>
            <li>Access doors are suggested wherever maintenance or testing is required. Minimum locations include access to key air handler components and in-duct sensors. Access doors provide a route for leakage and contamination, so keep their use to a minimum.</li>
        </ul>
        <p>For further information on additional equipment considerations, see Chapter 5 of this Guide.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AHU 設計關鍵選擇</h4>
            <p><strong>CV Terminal Reheat（定風量末端再熱）</strong>是藥廠最常見的 HVAC 型式：</p>
            <ul>
                <li><strong>定風量</strong>：確保每間房間的換氣次數穩定</li>
                <li><strong>末端再熱</strong>：AHU 先統一冷卻除濕到最低需求溫度，再在各房間末端加熱到目標溫度</li>
                <li>優點：壓差穩定、控制簡單、可靠度高</li>
                <li>缺點：能耗較高（先冷再熱）</li>
            </ul>
            <p><strong>Fan Redundancy（風扇冗餘）</strong>：是否需要雙風扇或多風扇，取決於風險評估——如果 AHU 停機會導致批次報廢，冗餘設計就有經濟合理性。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>CV Terminal Reheat 就像中央空調把整棟大樓先冷到 16&deg;C，然後每間房間再各自用暖氣加熱到 22&deg;C。看似浪費能源，但好處是每間房間的溫濕度互不影響，控制精確。這就像先把所有食材冷凍保存，再個別解凍烹調——多一道工序，但品質一致。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>「Justify the complexity」</strong>——這句話值得刻在每位 HVAC 工程師的心上。指引直接說：成功的 HVAC 系統可能根本不需要壓差控制器、定風量箱或 HEPA 預過濾器。每增加一個元件就增加一個故障點和維護需求。在選擇方案時，永遠先問：「如果不加這個，會出什麼問題？」如果答案是「不會有問題」，那就不要加。</p>
            <p><strong>過濾器壓降隨時間增加</strong>：這是新手常忽略的問題。新過濾器壓降低，風量大；舊過濾器壓降高，風量小。如果風扇沒有變速或變風門，隨著過濾器使用，房間風量會逐漸下降，壓差也跟著變化。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 設施的年度維護計畫中，AHU 過濾器更換時機的判斷至關重要。過早更換浪費成本，過晚更換則風量不足影響壓差。建議建立「過濾器壓降趨勢圖」——定期記錄壓降值，當接近設計餘裕的 80% 時排程更換。這個數據也是能源管理的重要指標。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼「生產區回風不應作為非生產區供氣」？如果倉庫用了生產區的回風，可能有什麼風險？</li>
                <li>100% 外氣 AHU 在寒冷氣候中為何容易凍管？IFB Steam Coil 如何解決這個問題？</li>
                <li>檢修門既需要但又是泄漏風險——如何在設計中平衡「可維護性」和「密封性」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 3.2.6 Application of Outside Air Pretreatment -->
<h3 style="color:#1a3a2a; margin:1rem 0 0.75rem; font-size:1rem;">3.2.6 Application of Outside Air Pretreatment（外氣預處理應用）</h3>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>It may be more energy efficient to pre-treat incoming outside air and supply it to one or more recirculation units, rather than overcooling or desiccant dehumidification of an entire recirculated air stream.</p>

        <p><strong>Applicability:</strong></p>
        <ul>
            <li>The desired mixed air condition should be established; there will be a limit to the achievable humidity levels.</li>
            <li>The moisture load in the return air should be less than the desired mixed air condition (low internal latent load).</li>
            <li>Outside air volume requirements should be sufficiently understood to size the pre-conditioning equipment.</li>
            <li>Excursions above humidity setpoint, because of intermittent activities that create additional latent load (e.g., cleaning), should be tolerable.</li>
        </ul>

        <p><strong>Configuration Options:</strong></p>
        <ul>
            <li>Where internal sensible heat gains are low or where outside air is a large percentage of the total airflow, the pre-treated air may provide all cooling for a space. This configuration has a low first cost and low energy cost, but may lead to temperature variations within a controlled space. It should be employed only when the processes, systems, and environment are sufficiently understood.</li>
            <li>Where multiple recirculation units are employed, a central pre-treatment system may provide outside air to all AHUs.</li>
            <li>Coils in the recirculation airstream may be configured for sensible cooling only with fewer rows, lower air pressure drop, and no drainage pans. Alternatively, larger coils and drainage pans may be installed in the recirculation unit for flexibility and faster recovery from excursions.</li>
            <li>The use of a small dehumidifier to provide pre-treated air at low moisture levels may eliminate the need for moisture reduction (via over-cooling and reheat) in the recirculation air stream.</li>
            <li>It is recommended that air from the pretreatment system is introduced into the inlet of the recirculation system to ensure acceptable blending and temperature control, ease of balancing, and duct pressure control; however, it is possible to blend the air downstream of the recirculation unit.</li>
        </ul>

        <p><strong>Advantages:</strong></p>
        <ul>
            <li>eliminates wasted energy from overcooling and reheating or dehumidifying the entire recirculated airstream</li>
            <li>lower first cost, because of elimination of drain pans, smaller (fewer rows) cooling coils, smaller dehumidifier (if applicable)</li>
            <li>lower energy cost, because of lower air pressure drop over smaller cooling coils</li>
            <li>effective where most humidity is from external sources</li>
        </ul>

        <p><strong>Disadvantages:</strong></p>
        <ul>
            <li>may not be able to achieve low humidity, where required, because of internal latent heat gain or leakage into return air ducts from unconditioned spaces</li>
            <li>has limited flexibility for later changes to conditions</li>
            <li>may not be applicable if return humidity is too high (high internal latent load)</li>
            <li>additional maintenance (for pretreatment equipment)</li>
            <li>additional space required for pretreatment equipment and associated ductwork</li>
            <li>if a desiccant dehumidifier is added to the pretreatment system, in place of over-cooling and preheat in recirculation, it increases complexity and may add a new type of equipment</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：外氣預處理 vs 全流除濕</h4>
            <p><strong>Outside Air Pretreatment（外氣預處理）</strong>的核心邏輯：</p>
            <ul>
                <li><strong>傳統做法</strong>：把所有迴風+外氣混合後一起冷卻除濕 → 過度冷卻 → 再加熱 = 高能耗</li>
                <li><strong>預處理做法</strong>：只針對佔總風量 10-30% 的外氣做深度除濕處理，然後與「已經比較乾燥」的迴風混合 → 迴風盤管只需做顯熱冷卻 → 省能源</li>
            </ul>
            <p>前提條件是<strong>室內潛熱負荷要低</strong>——也就是說房間內部不會產生大量水分（例如沒有開放性清洗作業）。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你有一鍋湯要控制鹹度：</p>
            <ul>
                <li><strong>傳統做法</strong>：每次加水就把整鍋湯重新調味（相當於所有空氣一起除濕再加熱）</li>
                <li><strong>預處理做法</strong>：新加的水（外氣）先單獨過濾淡化後再倒入湯中，湯本身只需微調（迴風只做溫度控制）</li>
            </ul>
            <p>後者更有效率，但前提是「湯本身不會越煮越鹹」（室內不會持續產生潛熱負荷）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>台灣氣候特別適合外氣預處理</strong>：台灣夏季外氣含濕量極高（20+ g/kg），但室內迴風的含濕量通常較低。如果只針對外氣做深度除濕，能節省大量能源。不過要注意：</p>
            <ul>
                <li>清洗操作（WFI 沖洗設備）會突然增加室內潛熱負荷，此時預處理系統可能來不及反應</li>
                <li>回風管如果從非控制區域吸入潮濕空氣，整個策略會失效</li>
                <li>建議保留迴風盤管的排水盤，作為「異常恢復」的備用能力</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>能效比較 Energy Comparison</h4>
            <pre>
傳統全流除濕（假設 20% 外氣，80% 迴風）：
  冷卻負荷 = 100% 風量 × (混合焓 - 目標焓)
  再熱負荷 = 100% 風量 × (目標溫度 - 冷卻溫度)

外氣預處理：
  預處理冷卻 = 20% 風量 × (外氣焓 - 目標焓)  ← 只處理外氣
  迴風顯冷 = 80% 風量 × (迴風溫度 - 目標溫度)  ← 不需除濕
  再熱 ≈ 0（因為不過度冷卻）

節能潛力：通常可節省 30-50% 冷卻能耗
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼指引建議將預處理空氣導入迴風機組的入口（inlet），而非出口（downstream）？從氣流混合和控制角度思考。</li>
                <li>如果一間 API 粉末操作室需要 RH &lt; 30%，但同時有定期 WFI 清洗作業（高潛熱負荷），外氣預處理方案是否可行？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.3 Air Flow Diagrams by Facility Type -->
<!-- ============================================================ -->
<div class="section-title">3.3 Air Flow Diagrams by Facility Type（各廠房類型氣流圖）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The typical basic AFDs included in this section were developed as examples and may not be appropriate for all products or facilities. Some instrumentation (as found on an <span class="key-term">AF&amp;ID</span>) is shown. The detail of design and the extent of control are meant for example only and do not constitute recommended practice.</p>
        <p>Note that <span class="key-term">RHC</span> stands for Reheat Coil, and <span class="key-term">Constant Volume Damper (CVD)</span> is an airflow control device to hold air flow constant.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AFD 與 AF&amp;ID</h4>
            <p><strong>AFD（Air Flow Diagram，氣流圖）</strong>：簡化版的 HVAC 系統圖，只顯示氣流方向、過濾器位置和主要元件，用於概念設計階段。</p>
            <p><strong>AF&amp;ID（Air Flow &amp; Instrumentation Diagram，氣流與儀表圖）</strong>：詳細版，包含所有感測器、控制閥、風門位置、警報點等。相當於 P&amp;ID 在管路系統中的角色。</p>
            <p><strong>RHC（Reheat Coil，再熱盤管）</strong>：各房間末端的加熱元件。</p>
            <p><strong>CVD（Constant Volume Damper，定風量風門）</strong>：自動調整開度以維持恆定風量的裝置。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>指引特別聲明這些圖表「do not constitute recommended practice」——它們只是教學範例，不能直接複製到實際設計中。每個專案都需要根據產品特性、法規要求、當地氣候和設施條件做客製化設計。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.4 APIs – Wet End -->
<!-- ============================================================ -->
<div class="section-title">3.4 Active Pharmaceutical Ingredients (APIs) – Wet End（原料藥—濕段）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>Figure 3.1: Chemical APIs</em> (AFD schematic — not available for embedding)</p>

        <h3>3.4.1 System Design Considerations</h3>
        <ul>
            <li>Product-specific requirements are covered in the <span class="key-term">ISPE Baseline Guide on APIs</span> (Reference 13, Appendix 12).</li>
            <li>Air systems should be <span class="key-term">once-through</span> where solvents or potent compounds are handled in the open. Additional emergency ventilation may be required by local code or by insurers, activated by manual "help/evacuate" alarm or by sensors.</li>
            <li>Where processes are proven <span class="key-term">closed</span>, air recirculation may be considered with LEL monitoring in return air to detect a flammable spill. If processes are in closed temperature controlled vessels, room HVAC should satisfy operator comfort requirements.</li>
            <li>Use of adequate <span class="key-term">dilution ventilation</span> and exhaust on emergency power may be used to minimize electrical classification requirements in some jurisdictions. AHU should have <span class="key-term">MERV 7 followed by MERV 13</span> filters for good housekeeping.</li>
            <li>Manufacturing rooms should be fitted with <span class="key-term">low or combination high/low returns</span>.</li>
            <li>Provide <span class="key-term">LEV</span> for dry product addition sites, drum handling, manways, and spills in wet areas. The use of charging isolators or booths to minimize the flammable and potent/hazardous material exposure in the room should be considered.</li>
            <li>Aqueous chemistry usually does not require once-through air; the AF&amp;ID for OSD may be applied in these areas.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：API 濕段 HVAC 設計邏輯</h4>
            <p><strong>API Wet End（原料藥濕段）</strong>是化學合成的反應段，通常涉及溶劑使用、化學反應和中間體處理。HVAC 設計的核心考量是<strong>安全性</strong>（溶劑爆炸風險）和<strong>人員保護</strong>（高效化合物暴露）：</p>
            <ul>
                <li><strong>開放操作 + 溶劑</strong> → 必須 Once-through（100% 排風）</li>
                <li><strong>密閉製程</strong> → 可以迴風，但需要 LEL 監控作為安全網</li>
                <li><strong>水相化學</strong> → 無溶劑風險，可用一般 OSD 級別的 HVAC</li>
            </ul>
            <p><strong>MERV 7 + MERV 13</strong> 是「Good Housekeeping」級別的過濾配置——不要求 HEPA，因為 API 濕段通常不是潔淨區。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>API Wet End 的 HVAC 就像加油站的通風設計：</p>
            <ul>
                <li><strong>開放加油區</strong>（開放操作）：必須全通風、不迴風，因為汽油蒸氣有爆炸風險</li>
                <li><strong>密封油槽區</strong>（密閉製程）：可以允許部分迴風，但需要氣體偵測器</li>
                <li><strong>洗車區</strong>（水相化學）：只用水，無易燃風險，普通通風即可</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Charging Isolator/Booth（投料隔離器/投料亭）</strong>是本節的關鍵概念。在 API 濕段，最危險的操作之一是「加料」——打開反應器人孔蓋投入固體原料。此時溶劑蒸氣大量逸出、粉塵也可能擴散。使用投料隔離器或投料亭可以把這個高風險操作限制在密閉空間內，大幅降低房間級別的 HVAC 負擔。</p>
            <p><strong>低位回風口</strong>是 API 區域的標配：因為溶劑蒸氣比空氣重（大多數有機溶劑的蒸氣密度 &gt; 1），會沉降到地面附近，低位回風口可以有效排除。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>CDMO 在接案評估 API 合成案時，必須確認製程中使用的溶劑種類和用量。如果主要反應是水相化學（如生物觸媒反應），HVAC 改造成本很低。但如果涉及大量有機溶劑（如 THF、DCM、甲醇），就需要 Once-through 系統、LEL 監控、防爆電氣和緊急排風——這些都是重大資本投入。務必在報價階段就將 HVAC 改造成本納入。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 API 濕段只要 MERV 7 + MERV 13 過濾而非 HEPA？從產品風險角度思考。</li>
                <li>「Dilution ventilation on emergency power may minimize electrical classification requirements」——這句話的意思是什麼？為什麼充分稀釋通風可以降低防爆等級要求？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.5 APIs – Dry End -->
<!-- ============================================================ -->
<div class="section-title">3.5 Active Pharmaceutical Ingredients (APIs) – Dry End（原料藥—乾段）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>Figure 3.2: Final API Dry-End Schematic (Once-Through for Solvents or Potency)</em> (AFD schematic — not available for embedding)</p>

        <h3>3.5.1 System Design Considerations</h3>
        <ul>
            <li>Oral dosage ("dry") <span class="key-term">API product handling areas</span> (i.e., centrifuge, dryer, blender, mill, pack-off rooms) do not require classified cleanrooms; however, they should be designed in a manner consistent with <span class="key-term">CNC, OSD design concepts</span> as described in various ISPE Baseline Guides (Reference 13, Appendix 12) (similar to European Grade D – capable of meeting <span class="key-term">ISO 8 AT REST</span>, but not monitored).</li>
            <li>Areas serving final bulk product that will become <span class="key-term">sterile product</span> (including bulk biopharmaceuticals) should meet <span class="key-term">Grade 8 (Grade C)</span>. This generally requires HEPA filtration on the supply air, low returns, pressure <span class="key-term">airlock</span> (to keep exposed powders in the room), and instrumentation for verification of room conditions. Final drug substances areas may need to meet the requirements for dispensing of API in the finishing facility. For sterile or API that will become sterile, the ISPE Baseline Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12) should be consulted (may be Grade C or D with air filtration, DP control, airlock, etc.)</li>
            <li>Manufacturing rooms should be fitted with low or combination high/low returns.</li>
            <li>LEV should be provided for dry product addition, drum handling, manways, and where spills are likely in wet areas.</li>
            <li>See Chapter 3 of this Guide (API-Wet) for considerations if solvents are used in the process.</li>
            <li>Closed intermediate product processes are usually in temperature-controlled vessels and have no area requirements. See the ISPE Baseline Guide on APIs (Reference 13, Appendix 12).</li>
            <li>In general, where flammability is not an issue, recirculated HVAC is possible.</li>
            <li>AHU filtration should be <span class="key-term">MERV 7 followed by MERV 13</span>. Final filter grade should assess potential product size and potency. See note above for final aseptic API steps.</li>
            <li>Potent API <span class="key-term">containment exhaust</span> should not be returned to the room. Scrubbers or HEPA filters are recommended in exhaust for potent products.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：乾段的雙軌設計原則</h4>
            <p><strong>API Dry End（原料藥乾段）</strong>是 API 的固態處理階段（離心、乾燥、混合、研磨、包裝）。設計邏輯取決於<strong>最終用途</strong>：</p>
            <ul>
                <li><strong>口服固體製劑用 API</strong> → CNC 等級（≈ EU Grade D capable，ISO 8 靜態），不需要分級認證</li>
                <li><strong>最終成為無菌產品的 API</strong>（包括生物製劑原液）→ Grade C（ISO 8），需要 HEPA、低位回風、氣閘（Airlock）、儀表監控</li>
            </ul>
            <p>這就是「產品最終用途決定設計等級」的具體體現。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>API 乾段的設計等級就像食品加工廠的衛生等級：</p>
            <ul>
                <li><strong>做餅乾用的麵粉</strong>（口服 API）：工廠要乾淨，但不需要手術室等級</li>
                <li><strong>做嬰兒配方奶粉的原料</strong>（將成為無菌產品的 API）：必須在接近手術室的環境中操作，因為最終產品會直接注射到人體</li>
            </ul>
            <p>同樣是處理粉末，因為終端用途不同，HVAC 投資可能差 3-5 倍。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Airlock（氣閘）</strong>在 API 乾段有雙重功能：</p>
            <ol>
                <li><strong>防止粉塵外洩</strong>：氣閘形成壓力緩衝區，開門時粉塵不會擴散到走廊</li>
                <li><strong>維持壓差穩定</strong>：沒有氣閘時，開門瞬間壓差歸零，如果走廊有其他產品的粉塵就可能被吸入</li>
            </ol>
            <p><strong>Containment Exhaust 的關鍵規則</strong>：高效 API 的密閉排風<strong>絕對不能回到房間</strong>。排風中含有高濃度活性成分，如果經過迴風系統再送回房間，操作人員會持續暴露。必須用 HEPA 或洗滌器處理後排到大氣。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>CDMO 在規劃 API 乾段設施時，最重要的決策是：<strong>這個設施未來只做口服 API，還是也要服務注射劑 API？</strong>如果一開始只做口服 API（CNC 等級），後來想升級服務注射劑客戶（Grade C），改造成本非常高——需要增加 HEPA、氣閘、壓差監控系統。建議在初始設計階段就預留這些「升級路徑」：預留 HEPA 安裝空間、氣閘位置、管路接口等。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼口服 API 的操作區域只需要「capable of meeting ISO 8 AT REST, but not monitored」？「capable but not monitored」的實務含義是什麼？</li>
                <li>高效 API 的排風為什麼推薦用 HEPA 而非只用洗滌器？從 OEL（職業暴露限值）角度思考。</li>
                <li>如果一個 CDMO 同時生產口服 API 和注射劑 API，兩條產線的 HVAC 系統設計有哪些關鍵差異？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.6 Biologics -->
<!-- ============================================================ -->
<div class="section-title">3.6 Biologics（生物製劑）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>Figure 3.3: Biologics Upstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
        <p><em>Figure 3.4: Biologics Downstream Processing System Schematic</em> (AFD schematic — not available for embedding)</p>
        <p><em>(Note: The source text for Section 3.6 includes only the figure references for upstream and downstream biologics processing schematics. Detailed design considerations for biologics are covered in subsequent sections of this chapter and in the ISPE Baseline Guide on Biopharmaceutical Manufacturing Facilities.)</em></p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：生物製劑 HVAC 的上下游差異</h4>
            <p><strong>Biologics（生物製劑）</strong>的 HVAC 設計分為兩大段，需求截然不同：</p>
            <ul>
                <li><strong>Upstream（上游 — 細胞培養/發酵）</strong>：
                    <ul>
                        <li>主要在密閉生物反應器中進行</li>
                        <li>環境需求：CNC 或 Grade D 等級即可</li>
                        <li>關鍵考量：保護產品免受微生物污染、溫度控制（影響細胞生長）</li>
                        <li>通常可使用迴風系統（無溶劑風險）</li>
                    </ul>
                </li>
                <li><strong>Downstream（下游 — 純化/濃縮）</strong>：
                    <ul>
                        <li>包括離心、色譜、過濾、濃縮等步驟</li>
                        <li>環境需求：Grade C 或 D，取決於是否有開放操作</li>
                        <li>關鍵考量：如果涉及病毒滅活/去除步驟，<strong>Pre-viral 和 Post-viral 區域必須物理隔離</strong>，使用獨立 AHU</li>
                    </ul>
                </li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>生物製劑的上下游就像啤酒廠的「釀造」和「過濾/裝瓶」：</p>
            <ul>
                <li><strong>上游（釀造/發酵）</strong>：在密閉桶中進行，環境要求較低，但溫度控制很重要</li>
                <li><strong>下游（過濾/裝瓶）</strong>：產品暴露的機會增加，需要更乾淨的環境</li>
                <li><strong>病毒去除步驟</strong> = 啤酒的巴氏殺菌——處理前後的產品必須完全分開，否則「未殺菌的」可能污染「已殺菌的」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Pre-viral vs Post-viral 隔離</strong>是生物製劑 HVAC 設計中最關鍵的要求之一。這不僅是空氣隔離，而是全面的物理隔離：</p>
            <ul>
                <li>獨立的 AHU（不能共用任何風管）</li>
                <li>獨立的走廊和人員動線</li>
                <li>壓差方向：post-viral 區域壓力 &gt; pre-viral 區域（防止病毒從「髒側」逸出到「乾淨側」）</li>
            </ul>
            <p>這個要求直接參照 3.1 節介紹的「分區隔離」原則，但在生物製劑中執行得更為嚴格。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>對 CDMO 而言，生物製劑設施的 HVAC 投資通常是化學 API 設施的 2-3 倍，主要原因是：(1) 更多分區需要獨立 AHU；(2) 更高的潔淨等級要求；(3) Pre-/Post-viral 隔離的雙套系統。在設施規劃初期就必須確定是否要提供病毒去除/滅活能力——這會根本性地改變 HVAC 佈局和投資規模。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼生物製劑上游培養區通常不需要 HEPA 過濾的高等級潔淨室？密閉反應器在其中扮演什麼角色？</li>
                <li>如果一間 CDMO 想要同時生產 mAb（單株抗體）和 ADC（抗體藥物複合體），HVAC 設計需要額外考量什麼？（提示：ADC 的 payload 通常是高效化合物）</li>
                <li>生物製劑下游純化步驟常使用色譜（chromatography）系統——這些系統是密閉的還是開放的？對 HVAC 等級需求有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 隔離三策略</strong>：嚴格過濾、全外氣（Once-through）、專用 AHU（Dedicated AHU），層層組合防止交叉污染</li>
        <li><strong>溶劑與高效化合物</strong>：溶劑開放操作必須 Once-through + LEL 監控；高效化合物需要 LEV + 密閉 + Bag-in/Bag-out；兩者排風都不能回到房間</li>
        <li><strong>壓差控制</strong>：Pressure Cascade（壓力梯度）是防止交叉污染的核心機制，風門調整需防篡改，分級區域需持續監控</li>
        <li><strong>設計簡約原則</strong>：每增加一個控制元件都要證明其必要性——「The need for complexity and its added cost should be justified」</li>
        <li><strong>API 濕段 vs 乾段</strong>：濕段重安全（防爆、防溶劑暴露）；乾段重防塵與潔淨等級（取決於產品最終用途：口服 vs 注射）</li>
        <li><strong>生物製劑</strong>：上游可在較低等級操作（密閉反應器），下游視開放程度提高等級，Pre-/Post-viral 必須物理隔離</li>
        <li><strong>外氣預處理</strong>：在高濕氣候中可節省 30-50% 冷卻能耗，但前提是室內潛熱負荷低</li>
        <li><strong>決策層級</strong>：HVAC 設計決策永遠以「無菌保證/產品安全」為最高優先，其次是「人員安全」，最後才是「能效與成本」</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p56 - p80</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解口服固體劑型（OSD）設施中非強效與強效化合物的 HVAC 設計差異，特別是交叉污染控制策略</li>
        <li>掌握無菌製程（Aseptic Processing）設施的 HVAC 關鍵設計要素：HEPA 過濾、壓差串聯、單向氣流（Unidirectional Airflow）</li>
        <li>了解實驗室（Laboratory）VAV 系統設計、排煙櫃整合策略，以及不同類型實驗室的空氣處理要求</li>
        <li>認識包裝/標籤、倉庫、取樣/秤量等輔助區域的 HVAC 基本需求</li>
        <li>理解隔離器（Isolator）與 RABS 對背景環境分級的影響，以及製程設備整合（去熱原隧道、凍乾機、壓蓋）的特殊考量</li>
        <li>認識醫療器材（Medical Device）製造設施的 HVAC 要求如何隨患者風險等級調整</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 3.7 OSD Non-Potent -->
<!-- ============================================================ -->
<div class="section-title">3.7 Oral Solid Dosage — Non-Potent Compounds（口服固體劑型——非強效化合物）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter loading. For this reason, <span class="key-term">CVDs</span> are provided on return air to keep airflow constant.</p>
        <p><em>[Figure 3.5: OSD Non-Potent System Schematic (Sample)]</em></p>
        <p><em>[Figure 3.6: OSD System Schematic with Pretreatment (Sample)]</em></p>

        <h3>3.7.1 System Design Considerations</h3>
        <ul>
            <li>Further discussion for <span class="key-term">Oral Solids Dosage</span> facilities is covered in the ISPE Baseline&reg; Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12).</li>
            <li>Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned <span class="key-term">cleanliness classifications</span>. While many processing rooms are designated <span class="key-term">CNC</span> and are capable of meeting EU Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment with WHO 937 Annex 2 may be classified by the Owner and periodically monitored for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-15Pa from adjacent, unclassified, spaces.</li>
            <li>However, process and process support areas require critical parameters to be controlled and maintained to protect the product from contamination, whether from another product in a multi-product facility or from external or personnel contamination. <span class="key-term">Airlocks or anterooms</span> are suggested to enhance segregation.</li>
            <li>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces.</li>
            <li>Isolation via a <span class="key-term">clean airlock</span> (pressure bubble or pressure sink) into the area of highest contamination is strongly recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in exposed Oral Solid Dose and dry bulk (non-Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize terminal filter life.</li>
            <li>Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each dedicated to one product suite.</li>
            <li>Low RH may be required; desiccant dehumidification is not uncommon.</li>
            <li>Return or exhaust air grilles may be equipped with easily removable 30% "dust stop" filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not present. Precautions are covered in the ISPE Baseline&reg; Guide on OSD Facilities.</li>
            <li>Airflow and makeup air delivery should be directed to flow from the operator's breathing zone and the room entrance toward the source of airborne dust.</li>
            <li><span class="key-term">Non-aspirating supply diffusers</span> are recommended to minimize air disturbances, eddies, and re-entrainment of dust.</li>
            <li><span class="key-term">LEV</span> for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered according to <span class="key-term">ACGIH</span> standards.</li>
            <li>If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA filtration. The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on when recirculation is up to standard.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building is not acceptable.</li>
            <li>Multi-product concurrent manufacturing may require <span class="key-term">dual HEPA filtration</span> (one supply and one return) for recirculation systems.</li>
            <li>Multi-product concurrent manufacturing typically uses <span class="key-term">pressure bubble or pressure sink airlocks</span> to avoid contamination of the common corridor.</li>
            <li>Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an airlock to the process.</li>
            <li>Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the pressurized corridor/airlock concept described in this section.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：OSD（口服固體劑型）的 HVAC 特性</h4>
            <p><strong>OSD (Oral Solid Dosage，口服固體劑型)</strong>：指錠劑、膠囊、粉劑等口服固體藥品。HVAC 設計的核心挑戰不是無菌，而是<strong>粉塵控制</strong>與<strong>交叉污染預防</strong>。</p>
            <p><strong>CNC (Controlled Not Classified，受控非分級)</strong>：房間的環境參數（溫濕度、氣流方向）受控管，但不需要正式的潔淨度分級認證。這是 OSD 設施最常見的設計基準。</p>
            <p><strong>CVD (Constant Volume Device，定風量裝置)</strong>：安裝在回風管路上，確保即使過濾器逐漸阻塞，房間的風量仍維持恆定，從而穩定壓差關係。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：OSD 粉塵控制就像廚房抽油煙</h4>
            <p>想像一個開放式廚房（OSD 製程區）。你不需要手術室等級的潔淨度，但你一定不希望油煙（粉塵）飄到餐廳（走廊）去。解決方案是：</p>
            <ul>
                <li><strong>抽油煙機（LEV 局部排氣）</strong>：在粉塵源頭直接抽走</li>
                <li><strong>門簾/隔間（氣閘/前室）</strong>：阻隔廚房與餐廳之間的空氣流通</li>
                <li><strong>保持廚房微負壓</strong>：讓空氣永遠從餐廳流向廚房，不反向飄散</li>
            </ul>
            <p>ISPE 建議的「氣流從操作員呼吸帶流向粉塵源」就是「讓空氣從乾淨處吹向油煙處」的原理。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：多產品併行 vs 單產品輪換</h4>
            <p><strong>多產品併行（Concurrent）</strong>製造是 CDMO 的商業核心——同時生產不同客戶的產品。但它要求更高規格的 HVAC：</p>
            <ul>
                <li>每個產品套間需獨立 AHU 或雙重 HEPA 過濾</li>
                <li>走廊必須使用壓力泡（Pressure Bubble）或壓力沉（Pressure Sink）氣閘</li>
                <li>LEV 排氣絕對不可回流到其他房間</li>
            </ul>
            <p><strong>單產品輪換（Campaign）</strong>製造較簡單，可用加壓走廊作為共用氣閘，但需要完整的換線清潔驗證。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的 OSD 設施投資決策</h4>
            <p>如果你的 CDMO 只做單一客戶的 OSD 產品，CNC 環境 + MERV 13/14 過濾就足夠了。但如果要承接多客戶併行生產（商業價值更高），你需要投資：</p>
            <ul>
                <li>獨立產品套間（各有專屬 AHU）</li>
                <li>終端 HEPA 過濾（交叉污染防線）</li>
                <li>壓力氣閘系統（物理隔離屏障）</li>
            </ul>
            <p>額外投資約 30-50%，但產能利用率和營收可能翻倍。這是典型的「商業與彈性 > 短期成本」決策。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 OSD 設施的 LEV 排氣不可以回流到 AHU？如果回流會產生什麼風險？</li>
                <li>一個同時生產三種不同 OSD 產品的 CDMO 設施，走廊應該使用「壓力泡」還是「壓力沉」氣閘？為什麼？</li>
                <li>MERV 7 + MERV 13/14 的兩段式過濾為什麼比直接使用單一 HEPA 過濾更實際？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.8 OSD Potent -->
<!-- ============================================================ -->
<div class="section-title">3.8 Oral Solid Dosage — Potent Compounds（口服固體劑型——強效化合物）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The typical AFD shown below introduces a number of key concepts that apply to non-potent as well as potent OSD HVAC:</p>
        <p><em>[Figure 3.7: Potent OSD System Schematic (Sample)]</em></p>

        <h3>3.8.1 System Design Considerations</h3>
        <p>Potent OSD facilities should follow the guides above for OSD with the following exceptions:</p>
        <ul>
            <li>A minimum filtration of ASHRAE 85% (<span class="key-term">MERV 13 or 14</span>) in the Supply Air if a 100% once-through system.</li>
            <li><span class="key-term">Closed containment</span> is the primary means of airborne contamination control for this class of material. If processes are proven closed, recirculated air should include HEPA filtration. If the process is not proven closed, <span class="key-term">once-through air</span> or <span class="key-term">double HEPA filtration</span> should be considered.</li>
            <li>LEV should be provided at locations where containment is opened for introduction or removal of materials or in conjunction with other technologies, as required.</li>
            <li>LEV should be used for solvent extraction only where containment is not technically feasible. Where LEV is used with any possibility of duct contamination by solids, <span class="key-term">HEPA filters</span> should be installed near the room, before the AHU, preferably in a <span class="key-term">bag-in/bag-out enclosure</span> in the return duct.</li>
            <li>Isolation via active control of direction of airflow (using DP, hotwire velocity sensor, flow tracking) into the area of highest contamination from surrounding areas is strongly recommended.</li>
            <li><span class="key-term">Audio-visual alert</span> on loss of airflow or containment should be transmitted to the controlled space for personnel safety.</li>
            <li>Room air locks/anterooms are recommended for powder handling areas to provide a barrier that maintains a positive airflow differential with respect to the corridor and the processing room (this may also serve as a gowning area).</li>
            <li>Airflow into de-gowning areas should be negative with respect to the corridor and processing area to contain particles shed from clothing.</li>
            <li>A secondary control against the spread of active materials is direction of airflow within the room. Supply air should be directed to flow across the operator's breathing zone before crossing the source of dust. Wherever possible, supply air should be directed to flow from a location near the room entrance toward the source of dust and finally out low returns mounted on the far wall.</li>
            <li>A <span class="key-term">dedicated HVAC system</span> is recommended for the controlled space where product is exposed.</li>
            <li>It is recommended that air leaving an open-processing room is not recirculated. Main air systems for these rooms should be designed for <span class="key-term">100% exhaust, once-through supply</span>. However, most processes are enclosed and recirculation with HEPA filtration may be justified.</li>
            <li>Recirculation of air from the controlled space into other areas is not recommended.</li>
            <li>Recirculation of local exhaust (LEV) from equipment back to the room is not recommended.</li>
            <li>Filtration of exhaust from potent dry product handling areas and LEV through HEPA filters, scrubbers, or other equivalent treatment methods prior to release outdoors may be required.</li>
            <li>Where containment equipment is provided and PPE is not required, HEPA filters can protect the AHU and facility in case of an accidental release. These may be a room-accessible type with PPE used for change-out, if needed.</li>
            <li>Exhaust/return filters should be located as near to processing area as possible to reduce the length of potentially contaminated air ducts. Control dampers may be needed to offset the rise in room pressure due to dirty exhaust/return filters.</li>
            <li>Exhaust/return HEPA filters not located within a room or where high levels of airborne powders are expected should be <span class="key-term">safe-change type</span> with <span class="key-term">Bag-In/Bag-Out housing</span> and bubble tight dampers.</li>
            <li>Terminal HEPA supply filters can protect against backflow to ductwork if product containment should fail because of AHU failure.</li>
            <li>An annual testing and preventive maintenance program to ensure the integrity of HEPA filtration systems is suggested. Filters on processes requiring PPE should be tested more frequently.</li>
            <li>Appropriate monitoring and interlocking of HVAC with process equipment should be considered to maintain containment integrity and to control cross contamination and emissions. Performance of isolator protection (DP) should be monitored.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：強效化合物的 HVAC 設計原則</h4>
            <p><strong>Potent Compound（強效化合物）</strong>：指在極低劑量即產生藥理作用的藥物活性成分，如荷爾蒙、細胞毒性藥物等。OEL（Occupational Exposure Limit，職業暴露限值）通常 &lt;10 &mu;g/m&sup3;。</p>
            <p>HVAC 設計從「保護產品」升級為<strong>同時保護產品與操作人員</strong>。核心策略轉變：</p>
            <ul>
                <li><strong>首選</strong>：密閉容器（Closed Containment）——從源頭杜絕暴露</li>
                <li><strong>次選</strong>：100% 直排（Once-through）——不讓污染空氣有任何回流機會</li>
                <li><strong>底線</strong>：雙重 HEPA 過濾——即使空氣回流，也確保安全</li>
            </ul>
            <p><strong>Bag-In/Bag-Out (BIBO) 過濾器</strong>：一種安全更換型 HEPA 過濾器外殼，讓維護人員在不接觸濾芯表面的情況下完成更換，避免二次暴露。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：強效化合物處理如同核電廠的放射性物質管控</h4>
            <p>強效化合物的 HVAC 設計邏輯跟核電廠管理放射性物質很類似：</p>
            <ul>
                <li><strong>密閉操作</strong>（Closed Containment）= 密封反應爐——最好永遠不要打開</li>
                <li><strong>負壓控制</strong>（Pressure Sink）= 放射性區域永遠維持負壓——萬一有洩漏，空氣只會往裡流</li>
                <li><strong>BIBO 過濾器</strong> = 更換放射性廢棄物時使用的密封袋——保護維護人員</li>
                <li><strong>聲光警報</strong> = 輻射洩漏警報——立即通知人員撤離或穿戴防護</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：穿脫衣區的壓差設計常被忽略</h4>
            <p>本節有一個常被忽略但非常關鍵的設計要求：<strong>脫衣區（De-gowning Area）必須維持負壓</strong>。</p>
            <p>為什麼？操作人員離開製程區時，衣物上附著的強效化合物粉塵會在脫衣過程中釋放。如果脫衣區是正壓，這些粉塵會飄向走廊，造成人員二次暴露。</p>
            <p>壓差設計應為：走廊（正壓）&rarr; 穿衣區（中壓）&rarr; 製程區（負壓）&rarr; 脫衣區（最負壓）</p>
        </div>

        <div class="formula-box">
            <h4>氣流方向設計原則</h4>
            <pre>
【房間內氣流方向】
    供氣口（靠近入口/操作人員呼吸帶）
         ↓  乾淨空氣向下吹
    操作人員呼吸帶
         ↓  跨過
    粉塵產生源
         ↓  帶走粉塵
    低位回風口（遠端牆壁底部）

原則：人 → 塵 → 排，永遠保護操作人員！</pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果一個強效化合物的製程已被驗證為「密閉」（proven closed），是否還需要 100% 直排系統？根據本節內容，可以採取什麼替代方案？</li>
                <li>為什麼 HEPA 過濾器要安裝在「盡可能靠近製程區」的位置？如果安裝在遠端的 AHU 機組裡有什麼風險？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9 Aseptic Processing Facility -->
<!-- ============================================================ -->
<div class="section-title">3.9 Aseptic Processing Facility（無菌製程設施）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.8: Aseptic Processing System Schematic (Sample)]</em></p>

        <h3>3.9.1 System Design Considerations</h3>
        <ul>
            <li>Considerable background on product requirements and the design of HVAC systems is covered in the ISPE Baseline&reg; Guide for <span class="key-term">Sterile Manufacturing Facilities</span>.</li>
            <li>The impact of closed barrier devices and open isolators (such as <span class="key-term">RABS</span>) is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities and Chapter 3 of this Guide.</li>
            <li>Area classification requirements for <span class="key-term">bioburden-controlled processing</span> (biotech) are covered in the ISPE Baseline&reg; Guide on Biopharmaceutical Manufacturing Facilities.</li>
            <li>Closed wash equipment may not require room exhaust. Room pressure control may be needed if the exhaust fan can be turned on and off.</li>
            <li>Revisions to <span class="key-term">EU GMP Annex 1</span> which went into effect in 2009 suggest that capping be accomplished under <span class="key-term">Grade A conditions</span> or if outside the aseptic space, under Grade A "airflow." Some may interpret this as meaning that capping equipment should be in a Grade 7 (EU Grade B) room under Grade A hood. The ISPE Baseline&reg; Guide recommends that "Grade A airflow" is provided by a <span class="key-term">unidirectional airflow module</span>, which provides HEPA filtered air directly to the uncapped vials until the crimp is complete.</li>
            <li>EU Annex 1 requires exhaust from the crimping operation. This should be located as near as possible to the crimping head(s) to minimize aluminum particulate in the capper. Contamination from the air conditioning supply system should be eliminated with properly installed and integrity tested <span class="key-term">ceiling mounted terminal HEPA filters</span> for Grade 7/8 (EU Grade B/C).</li>
            <li>AHU filters &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. A HEPA filter in the AHU should extend the life of the terminal HEPA filters. Draw-through AHU is acceptable if the final filter is after the fan and cooling condensate trap has sufficient height.</li>
            <li>RH is normally controlled by condensing cooling or by humidification. Desiccant systems are often used for dew points below 40&deg;F (5&deg;C).</li>
            <li>Outside air may be pre-conditioned and distributed from a central AHU, because of high airflow (air change) requirements.</li>
            <li>Infiltration of contamination from uncontrolled spaces should be minimized by the use of <span class="key-term">room pressure differentials</span> and <span class="key-term">airlocks</span> between air classes.</li>
            <li>Continuous room pressure monitoring with alarms and recording devices that indicate out of specification conditions are recommended. Rooms with stringent environmental parameters or where the product is exposed to the environment may require <span class="key-term">continuous monitoring</span>.</li>
            <li>Consider <span class="key-term">automatic pressure controls</span> to keep the spaces within specified pressure limits where process exhaust volumes can change or where doors and hatches are frequently opened or door seal integrity changes over time.</li>
            <li>Desiccant dehumidification with post cooling coils should be considered for low humidity room control. Low humidity and desiccant dehumidification usually are not needed, as most products are liquid.</li>
            <li>A <span class="key-term">dedicated air handling system</span> is recommended to serve only the aseptic areas and to remain operational to maintain pressure control when other building systems are shut down during unoccupied periods.</li>
            <li>HVAC systems for classified spaces should operate <span class="key-term">24 hours/day, 7 days/week</span>. After system shutdown or setback, a protocol for returning a room to proper operating condition should be developed with QA. This does not remove the possibility of reduced airflow during idle periods.</li>
            <li>Ductwork should be designed per <span class="key-term">SMACNA</span> standards and should be constructed for 4 inch or greater water gauge duct static pressure and SMACNA seal Class "A."</li>
            <li>Ductwork should be galvanized steel except where exposed in production areas or subject to moisture, in which case it should be a minimum <span class="key-term">304SS</span> stainless with cleanable finish.</li>
            <li>Air to an aseptic area should be supplied through <span class="key-term">ceiling mounted terminal HEPA filters</span>. These terminal HEPA filters become part of the aseptic boundary and protect the room from outside contamination. The use of only remote bank mounted HEPA filters in the supply duct is not recommended. Access ports to introduce and monitor PAO (test aerosol) challenge materials upstream on the non-aseptic side of the HEPA diffusers are suggested for filter integrity testing.</li>
            <li>Air supplied through ceiling mounted terminal HEPA filters should be returned at <span class="key-term">floor level</span> through multiple return duct drops. Return air in the air handling unit should be filtered through MERV 7 pleated and MERV 13 or 14 bag filters to extend HEPA filter life. Recirculation HEPA/fan units mounted below the ceiling as terminal HEPA units are not recommended, as they require service within the aseptic area and do not normally use low returns.</li>
            <li>The return air openings in the aseptic area should be located near the floor, preferably on at least two (2) walls and along the long dimensions of a room to ensure maximum uniformity of airflow. More return openings are better than too few. Equipment and furniture should not block return openings.</li>
            <li><span class="key-term">Differential air pressure</span> is needed to minimize infiltration of contaminants from outside the controlled space. The aseptic area should be designed for a positive pressure with all doors closed in relation to less clean adjacent areas outside the controlled space. Gowning areas are treated as airlocks with supply and return air, and are maintained at a negative pressure relative to the controlled aseptic area and at a positive pressure relative to the outside and uncontrolled spaces. DPs are measured across airlocks.</li>
            <li>Each area should have an air supply and return with dampers to permit proper balancing. The room with exposed product is to be maintained most positive; while anterooms leading to this room are to be maintained successively less positive down to the zero reference level of uncontrolled spaces. Where potent product is open-filled and may become airborne, a high-pressure containment airlock that meets the filling room air grade may have pressure higher than the aseptic filling room. A control range should be established for each room pressure level.</li>
            <li>The manual/remote gauges and controls or automatic controls should be mounted in a common panel outside the controlled space. An audible alarm may be provided to indicate loss of area pressure control.</li>
            <li><span class="key-term">Unidirectional airflow</span> serves as a barrier between product and microbial and particulate contamination generated by the equipment and personnel within an aseptic area. Where components and equipment are not protected by unidirectional airflow, terminal HEPA filters should be located directly over the exposed product.</li>
            <li>When the central system air conditioning air quantity required to maintain room conditions is not sufficient to provide adequate air changes for recovery or protection over the product, a supplemental ("local") HEPA filtered air recirculating system may be employed. The cooler central system conditioned air may be distributed into the local recirculating AHU or <span class="key-term">UFH</span> (preferably at the fan inlet) to maintain room temperature. The heat generated from the local recirculating system fan motor should be considered.</li>
            <li>Airflow patterns within the workspace (inside the UFH) should be uniform with minimum turbulence. Ambient air may not aspirate into the work areas along the perimeter of the unidirectional airflow barrier. The hood filter area should deliver <span class="key-term">ISO 5</span> air at a target velocity of <span class="key-term">90 feet per minute (0.45 m/sec)</span> with uniformity within plus or minus 20%, measured just below the filter face (6 to 12 inches, 15 to 30 cm). Velocity at the work height also should be measured although it may measure close to zero if it is far from the filter face. The optimal filter face velocity should be determined during qualification of the UFH using <span class="key-term">airflow visualization</span> ("smoke testing").</li>
            <li>Room temperatures should be controlled by maintaining constant airflow through a cooling/dehumidification coil, and possibly modulating a heating coil for temperature control. Systems that vary cool airflow to control room temperatures are not recommended because of adverse effects on room pressures.</li>
            <li>The HVAC system may be required to quickly return room conditions after sanitization.</li>
            <li>Since a <span class="key-term">Grade 5 (Grade A)</span> room requires a very large treated airflow to create the unidirectional condition, air from the Grade 5 room is normally recirculated rather than exhausted with some excess supply air to create room DP. A Grade 5 room would be unusual; the Grade 5 area is usually a UFH or RABS inside a Grade 7 (Grade B) room.</li>
            <li>Dampers on return air may be modulated to maintain room pressure, while CV units on supply air help maintain constant flow to the room.</li>
            <li>A desiccant dehumidifier may be required for aseptic liquid filling facilities.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：無菌製程 HVAC 的三大設計支柱</h4>
            <p>無菌製程（Aseptic Processing，無菌製程）的 HVAC 是整本 ISPE HVAC 指引中最關鍵、最複雜的應用場景。三大設計支柱：</p>
            <ul>
                <li><strong>終端 HEPA 過濾</strong>：天花板安裝的 HEPA 過濾器是無菌屏障（Aseptic Boundary）的一部分——不是可選項，是必要條件</li>
                <li><strong>壓差串聯（Pressure Cascade）</strong>：從最潔淨區（Grade A）逐級遞減到一般建築環境，形成「空氣只從乾淨處流向不潔淨處」的物理屏障</li>
                <li><strong>單向氣流（Unidirectional Airflow，單向氣流）</strong>：在 Grade A 區域提供 0.45 m/s 的均勻向下氣流，將微粒和微生物「沖刷」離開暴露產品</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：24/7 運行是法規剛性需求</h4>
            <p>本節明確指出無菌區的 HVAC <strong>必須 24 小時、7 天運行</strong>。為什麼？</p>
            <ul>
                <li>停機後壓差立即消失，未受控空氣可能滲入無菌區</li>
                <li>重新啟動後需要執行「恢復協議」（Recovery Protocol），與 QA 共同確認房間已回到規格範圍內</li>
                <li>可以在非生產時段降低風量（Reduced Airflow），但不可以完全停機</li>
            </ul>
            <p>這意味著無菌設施的 HVAC <strong>能源成本是其他區域的 3-5 倍</strong>——這是影響 CDMO 運營成本的重要因素。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：壓差串聯如同水壩的多級閘門</h4>
            <p>無菌製程的壓差設計就像水壩的多級閘門系統：</p>
            <ul>
                <li><strong>Grade A（最高水位）</strong>：充填區，壓力最高，水（空氣）只會往外流</li>
                <li><strong>Grade B（次高水位）</strong>：背景環境，接住 Grade A 外溢的水</li>
                <li><strong>穿衣區/氣閘（中間水位）</strong>：過渡閘門，防止外界水倒灌</li>
                <li><strong>一般建築（最低水位）</strong>：所有的水最終流到這裡</li>
            </ul>
            <p>任何時候如果閘門漏水（壓差失控），上游的潔淨水就可能被下游的污水回灌——這就是為什麼需要連續監控和警報。</p>
        </div>

        <div class="formula-box">
            <h4>UFH 單向氣流關鍵參數</h4>
            <pre>
目標風速：0.45 m/s (90 fpm)
均勻度要求：± 20%
量測位置：HEPA 過濾器面下方 15-30 cm（6-12 inches）
確效方法：氣流可視化測試（Smoke Testing）

Grade A 區域 = ISO 5
  ≤ 3,520 particles/m³ (≥0.5μm)
Grade B 區域 = ISO 7 (at rest)
  ≤ 352,000 particles/m³ (≥0.5μm)</pre>
        </div>

        <div class="note-box">
            <h4>重點提示：風管材質與施工標準</h4>
            <p>本節特別規範：</p>
            <ul>
                <li>一般風管：鍍鋅鋼板，按 SMACNA 標準施工，最低 4 英寸水柱靜壓等級</li>
                <li>暴露在生產區域或潮濕環境的風管：最低 304 不鏽鋼，可清洗表面</li>
                <li>密封等級：SMACNA Class "A"（最高等級）</li>
            </ul>
            <p>這些要求直接影響工程造價。不鏽鋼風管的成本是鍍鋅鋼板的 3-5 倍，但在無菌區是必要投資。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 無菌設施的 HVAC 架構選擇</h4>
            <p>設計無菌充填線的 HVAC 時，你面對兩個基本架構選擇：</p>
            <ul>
                <li><strong>Grade A UFH + Grade B 背景房</strong>（傳統方案）：UFH 提供 Grade A 單向氣流，背景環境維持 Grade B。適用於 RABS（限制進出屏障系統）或開放式充填線</li>
                <li><strong>隔離器（Isolator，隔離器）+ 降級背景環境</strong>（進階方案）：密閉隔離器內部 Grade A，背景環境可降至 Grade C 甚至 Grade D。HVAC 需求大幅降低，但隔離器本身投資較高</li>
            </ul>
            <p>本節稍後 3.15.4 將詳細討論隔離器系統——它是「綠色技術」（Green Technology），能源消耗顯著低於傳統製程。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 不建議在無菌區內使用天花板下方安裝的循環 HEPA/風扇單元？（提示：思考維護和氣流方向）</li>
                <li>無菌區的低位回風口建議設置在至少兩面牆上，這是為什麼？如果只設在一面牆上會有什麼問題？</li>
                <li>如果你的無菌充填線同時處理強效產品（Potent Product），壓差設計會變成什麼樣？（提示：保護產品的正壓 vs 保護人員的負壓之間的衝突）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.9.2 Aseptic Powder Potent Compounds -->
<!-- ============================================================ -->
<div class="section-title">3.9.2 Aseptic Powder Potent Compounds（無菌粉末——強效化合物）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.9: Aseptic Potent Powder Processing System Schematic with Pretreatment (Sample)]</em></p>
        <ul>
            <li>Processes should be contained in <span class="key-term">isolators</span> with dedicated HVAC for the containment enclosure.</li>
            <li>Where the process leaks into a room, protect the HVAC system and other rooms on the system from hazardous compounds by using <span class="key-term">non-recirculating primary air conditioning systems</span>.</li>
            <li>The exhaust or return air ducts may be kept clean with HEPA filters protected from physical damage with a pre-filter or equivalent. These filters should be located within the room where properly gowned and protected personnel can service them. Frequent filter change out or active room pressure controllers may be needed to offset loading of return air filters.</li>
            <li>If return filters are located remote from the room where open processing occurs, they should be housed in a <span class="key-term">high containment bag-in/bag-out filter housing</span> and identified as such. These filters contain the potentially hazardous compounds and minimize particulate "fall back" during fan failure.</li>
            <li>Gowning areas should be supplied with HEPA filtered air and maintained at a <span class="key-term">negative pressure</span> relative to the controlled aseptic area and at a positive pressure relative to the uncontrolled spaces. Local regulations may prefer two-stage gowning. The gowning area should be separated from the Grade 7 (EU Grade B) aseptic filling room by a <span class="key-term">high pressure Grade 7 (Grade B) airlock</span>.</li>
            <li>The de-gowning area should be separated from the aseptic filling room by a <span class="key-term">low-pressure airlock</span>. The de-gowning room shall be maintained negative relative to adjacent spaces on the uncontrolled side.</li>
            <li>Material entering the aseptic filling room should be transferred via a <span class="key-term">HEPA filtered, high-pressure tunnel, box, or sterilizer</span>. Contaminated material leaving the aseptic filling room should be transferred via a <span class="key-term">low-pressure tunnel or box</span>.</li>
            <li>If aseptic product is a powder, very low RH may be required. Minimize leakage into the AHU after the dehumidification step (<span class="key-term">blow-through AHU</span> is preferred).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：無菌 + 強效 = 最高等級 HVAC 挑戰</h4>
            <p>這是 HVAC 設計中最具挑戰性的場景：同時要求<strong>無菌保證（Sterility Assurance，保護產品）</strong>和<strong>人員防護（Containment，保護操作員）</strong>。兩個需求在壓差方向上是矛盾的：</p>
            <ul>
                <li>無菌要求：充填區正壓 &rarr; 空氣向外流（保護產品不被污染）</li>
                <li>密閉要求：操作區負壓 &rarr; 空氣向內流（防止毒性粉塵外洩）</li>
            </ul>
            <p>解決方案：使用<strong>隔離器（Isolator）+ 專屬 HVAC</strong>，讓隔離器內部保持無菌正壓，而隔離器周圍的房間可以維持負壓。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：進出動線如同太空站的氣閘艙</h4>
            <p>無菌強效製程的人員與物料進出設計就像太空站的氣閘系統：</p>
            <ul>
                <li><strong>穿衣區（高壓氣閘）</strong>= 太空人穿上太空衣的準備室——從「地球」（走廊）過渡到「太空」（無菌區）</li>
                <li><strong>脫衣區（低壓氣閘）</strong>= 太空人回來時的減壓艙——確保太空（製程區）的「毒物」不會帶回地球</li>
                <li><strong>物料進入隧道（高壓 HEPA 過濾）</strong>= 貨物進入太空站的加壓通道</li>
                <li><strong>廢棄物移出（低壓隧道）</strong>= 垃圾彈射艙——只出不進</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：乾粉無菌充填的特殊濕度需求</h4>
            <p>無菌粉末產品（如凍乾粉注射劑）需要極低的相對濕度（RH），否則粉末會吸濕結塊。ISPE 建議：</p>
            <ul>
                <li>使用 <strong>Blow-through AHU</strong>（鼓風式空調機組）——風扇在冷卻盤管之前，減少除濕後的管路漏濕</li>
                <li>這與液態無菌充填的 Draw-through AHU（抽風式）設計完全相反</li>
            </ul>
            <p>如果你的 CDMO 同時承接液態和粉末無菌產品，HVAC 系統必須有兩種不同的配置能力——這是設施彈性的重要考量。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼隔離器是解決「無菌 vs 密閉」壓差矛盾的最佳方案？如果不使用隔離器，你如何設計壓差系統？</li>
                <li>物料進入無菌充填室使用「高壓隧道」，離開時使用「低壓隧道」——請解釋壓差設計背後的邏輯。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.10 Packaging/Labeling -->
<!-- ============================================================ -->
<div class="section-title">3.10 Packaging/Labeling（包裝/標籤）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.10: Packaging and Labeling System Schematic]</em></p>

        <h3>3.10.1 System Design Considerations</h3>
        <ul>
            <li>Primary packaging for sterile products is covered in the ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities.</li>
            <li><span class="key-term">Primary packaging</span> areas should have the same area requirements as that used for manufacturing. Handling of product exposure and potent compound issues should be addressed. Room pressure or airflow direction may be required.</li>
            <li><span class="key-term">Secondary packaging</span> (e.g., sealed bottles into cartons) is usually CNC with worker comfort conditions. Tight humidity control may be needed for specific labeling operations. Room pressure control usually is not required.</li>
            <li>Some raw material warehouses in temperate climates need meet only USP storage requirements, sometimes with only supplemental heat in winter provided by steam, gas, or electric unit heaters.</li>
            <li>As materials, drug substances, and drug products usually are stored closed and isolated from the room environment, humidity control may not be required.</li>
            <li><span class="key-term">Draw-through AHU</span> is considered acceptable with MERV 7 and MERV 13 filtration. Terminal filtration usually is not required.</li>
            <li>The use of more elaborate HVAC normally would be driven by business needs, where higher HVAC life cycle costs can be offset by the risk of loss of expensive product.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：初級包裝 vs 二級包裝的 HVAC 差異</h4>
            <p><strong>Primary Packaging（初級包裝）</strong>：直接接觸產品的容器（如藥瓶、注射器），HVAC 要求等同製造區。</p>
            <p><strong>Secondary Packaging（二級包裝）</strong>：將已密封的產品放入紙盒/箱子，通常只需 CNC 環境 + 人員舒適條件。</p>
            <p>關鍵決策原則：<strong>HVAC 需求跟隨「產品暴露風險」</strong>——產品還是暴露的？用製造區標準。產品已密封？舒適條件即可。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：包裝就像食品裝盒</h4>
            <p>壽司師傅把壽司放進餐盒（Primary Packaging）——必須在乾淨的廚房裡完成。但把餐盒放進外帶袋（Secondary Packaging）——在櫃檯就可以了，不需要回到廚房。HVAC 設計的邏輯一模一樣。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：成本效益導向的 HVAC 升級</h4>
            <p>本節最後一點特別有商業智慧：「更精細的 HVAC 通常由商業需求驅動，當較高的 HVAC 生命週期成本可以被昂貴產品損失的風險所抵消時。」</p>
            <p>換句話說：存放便宜的原料？最低限度的 HVAC 即可。存放每批價值百萬美元的生物製劑？值得投資更好的溫濕度控制。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你的 CDMO 的包裝區同時處理強效化合物產品的初級包裝，HVAC 設計需要增加哪些額外要求？</li>
                <li>標籤作業為什麼可能需要嚴格的濕度控制？（提示：想想標籤黏膠和印刷品質）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.11 Laboratories -->
<!-- ============================================================ -->
<div class="section-title">3.11 Laboratories（實驗室）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.11: Laboratory]</em></p>
        <p><em>[Figure 3.12: Typical Laboratory Room HVAC Detail (with Pneumatic Actuators)]</em></p>

        <h3>3.11.2 System Design Considerations</h3>
        <ul>
            <li>There are four exhaust ducts shown for the laboratory, two of which service <span class="key-term">fume hoods</span>. One services analytical equipment through flexible drops and the other keeps the laboratory at negative pressure in relation to the corridor or other adjacent spaces when fume hood airflow is low or when room cooling requirements require additional supply air. Laboratory facilities may serve these ducts with individual fans or with a single exhaust plenum held at constant pressure and serviced by one or two larger exhaust fans.</li>
            <li>Laboratories using <span class="key-term">volatile solvents or radioisotopes</span> should be negative (commonly via airflow tracking) relative to corridors, offices, and adjacent occupied space. Air from offices or technical spaces adjacent to laboratories should transfer into the laboratory. <span class="key-term">Classified clean laboratory spaces</span> should be positive (via airflow tracking) relative to corridors, offices, and adjacent occupied space. A high pressure bubble airlock should be provided where activities in positively pressurized spaces pose a threat to corridor air quality.</li>
            <li>Where chemicals or other hazardous materials are handled in the open, air systems should be <span class="key-term">100% exhaust</span>. Risks of recirculation of laboratory air should be evaluated if energy costs become prohibitive. Glove boxes to reduce dilution volumes and total airflow may be justified.</li>
            <li>Recirculation of air in microbial and in-process or materials testing laboratories that do not employ volatile organic solvents may be considered. A <span class="key-term">ductless laboratory hood</span> may be justifiable. These hoods recirculate air to the room through activated carbon filters that remove vapor contamination. Maintenance is critical to the safety of the user.</li>
            <li><span class="key-term">VAV control systems</span> are recommended for increased safety through monitoring capabilities and decreased energy usage (using hood diversity and variable flow). Airflow tracking (fixed difference between supply and exhaust) is common.</li>
            <li><span class="key-term">Occupancy sensors</span> and night setback can enhance the energy saving potential of VAV systems. Minimum ventilation rates of 8 to 12 are recommended for most laboratories. Minimum ventilation rates below <span class="key-term">6 AC/hr</span> for occupied laboratories are not recommended.</li>
            <li>Non-aspirating type diffusers are recommended to be selected and located to minimize velocity and turbulence near the hood face; design cross drafts should not exceed <span class="key-term">30 FPM</span> within 24 inches of the hood opening.</li>
            <li>Galvanized exhaust ducts, boxes, and attenuators may be used except where process or research activity requires special corrosion resistance. Laboratory hood exhaust ducts and accessories that are inaccessible should be <span class="key-term">stainless steel (304)</span>. Laboratory hood exhaust ducts which handle large quantities of acids should be high grade stainless steel, Hastelloy, FRP, or other suitable material.</li>
            <li><span class="key-term">Perchloric acid</span> digestion hood exhaust requires special handling and cleaning systems. These systems represent an explosion hazard, should be segregated, and designed by experienced professionals.</li>
            <li>Stack height above a building roof should be maintained at a 10 ft minimum; although a stack height equal to 30% of the building height is preferred. Stacks should be located to avoid re-entrainment of air into HVAC systems.</li>
            <li>Automatic hood closing systems with obstruction detection should be considered for energy savings. VAV boxes should not be oversized.</li>
            <li>VAV systems should be sized with a <span class="key-term">diversity factor</span> to allow for savings in airflow and first cost. A factor of 70% of installed load is common.</li>
            <li>A general room exhaust should be provided only when the hood flow at minimum sash position requires an air supply rate less than that required to satisfy heat loads or the specified minimum air change rate.</li>
            <li>Air change rate or exhaust quantity will usually dictate the supply air quantity. Exhaust quantities should be reset upward when additional cooling is required.</li>
            <li>Mounting VAV laboratory controls in accessible panels either flush in alcove outside laboratory or in dedicated rooms should improve ease of maintenance.</li>
            <li>Manifolded exhaust systems are considered acceptable, except for perchloric acid hoods which should be on a dedicated exhaust system.</li>
            <li>Approved exhausted chemical storage cabinets should be considered for solvents and hazardous materials.</li>
            <li>Heat should be recovered from laboratory utility equipment, wherever possible.</li>
            <li>Temperature alarms should be provided on refrigerators or freezers. Where critical, these should be connected to the BAS.</li>
            <li>Where laboratory offices are on the exterior wall, heating at the perimeter wall is recommended.</li>
            <li>Central draw-through air handlers are common. Distributed AHUs may be justified for areas that are frequently shut down.</li>
            <li>Supply Air Filtration &ndash; <span class="key-term">MERV 7</span> and <span class="key-term">MERV 13/14</span> (in series). If required by product, HEPA may be needed for classified rooms.</li>
            <li>Exhaust Air Filtration &ndash; As required by application. Where energy recovery is employed MERV 7 filters are required. Scrubbers may be required for some dedicated hoods. HEPA filtration may be required for formulation laboratories, BSL3&amp;4, etc.</li>
            <li>In-duct silencers can help decrease noise from exhaust manifold valves. Packless type silencers can be used for chemical exhaust applications.</li>
            <li>Biosafety laboratories are outside the scope of this Guide.</li>
        </ul>

        <h3>3.11.3 Vivarium</h3>
        <p>Vivarium facilities should consist of individual suites, each capable of maintaining its own <span class="key-term">microenvironment</span> for the duration of the product study. Guidances are published by AAALAC, ASHRAE, and others.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：實驗室 HVAC 的核心挑戰——排煙櫃整合</h4>
            <p><strong>Fume Hood（排煙櫃）</strong>：實驗室的核心安全設備，透過向內的氣流防止化學蒸氣逸出。排煙櫃的排氣需求直接決定了整個實驗室 HVAC 的設計。</p>
            <p><strong>VAV (Variable Air Volume，變風量) 系統</strong>：根據排煙櫃的實際使用狀態自動調節風量的智慧控制系統。核心優勢：</p>
            <ul>
                <li><strong>安全性</strong>：透過氣流追蹤（Airflow Tracking）確保房間壓差始終符合要求</li>
                <li><strong>節能性</strong>：只有在排煙櫃打開時才提供全風量，其餘時間降低風量</li>
                <li><strong>Diversity Factor（多樣性因子）</strong>：不是所有排煙櫃會同時全開，因此系統可按 70% 容量設計中央設備</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：實驗室壓差設計的「兩種人格」</h4>
            <p>實驗室的壓差設計有兩種完全相反的邏輯，像是同一棟建築裡住著兩種性格的人：</p>
            <ul>
                <li><strong>化學實驗室（「向內吸」型）</strong>：使用揮發性溶劑或放射性同位素——維持負壓，讓有害蒸氣不會飄到走廊（保護外部人員）</li>
                <li><strong>潔淨實驗室（「向外推」型）</strong>：微生物檢測或製程中控制——維持正壓，讓走廊的污染不會進入實驗室（保護測試樣品）</li>
            </ul>
            <p>如果你的 QC 實驗室同時有化學分析和微生物檢測，就必須做好分區設計，讓這兩種「人格」互不干擾。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：排煙櫃前方的氣流干擾</h4>
            <p>一個經常被忽略的設計細節：排煙櫃開口前方 24 英寸（60 cm）範圍內的<strong>橫向氣流不得超過 30 FPM（0.15 m/s）</strong>。</p>
            <p>為什麼？如果供氣出風口產生的氣流經過排煙櫃前方，會擾亂排煙櫃的向內氣流，導致有害蒸氣逸出。這就是為什麼 ISPE 推薦<strong>非吸入式出風口（Non-aspirating Diffusers）</strong>——它們產生的氣流更柔和、更均勻。</p>
        </div>

        <div class="formula-box">
            <h4>實驗室 HVAC 設計參數速查</h4>
            <pre>
最低換氣次數（已佔用實驗室）：6 AC/hr
建議換氣次數：8-12 AC/hr
VAV 多樣性因子：70%（常用值）
排煙櫃面前橫向風速限制：≤ 30 FPM (0.15 m/s)
排氣煙囪最低高度：10 ft (3 m) 或建築高度的 30%
過高酸排氣管：304SS 或 Hastelloy/FRP
夜間模式：佔用感測器 + 降載（Night Setback）</pre>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO QC 實驗室的 HVAC 投資優化</h4>
            <p>對 CDMO 而言，QC 實驗室是必要但非營收直接產生的區域。HVAC 優化策略：</p>
            <ul>
                <li><strong>VAV 系統</strong>：初期投資較高，但能源節省 30-50%，2-3 年即可回收</li>
                <li><strong>佔用感測器 + 夜間降載</strong>：QC 實驗室通常只有日班使用，夜間降低風量可節省大量能源</li>
                <li><strong>排煙櫃自動關閉系統</strong>：防止人員離開後忘記降下窗框，避免不必要的排氣</li>
                <li><strong>熱回收</strong>：從排煙櫃排出的空氣中回收熱量（但需注意化學品相容性）</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼過氯酸（Perchloric Acid）的排煙櫃必須使用專用排氣系統，不能與其他排煙櫃共用？</li>
                <li>一個 CDMO 的 QC 實驗室有 12 個排煙櫃，如果使用 70% 多樣性因子，中央排氣設備應按多少個排煙櫃的容量設計？</li>
                <li>無管道型實驗室排煙櫃（Ductless Laboratory Hood）為什麼「不常見」且維護至關重要？活性碳飽和後會發生什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.12 Sampling/Dispensing -->
<!-- ============================================================ -->
<div class="section-title">3.12 Sampling/Dispensing（取樣/秤量）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.13: Sampling and Dispensing]</em></p>

        <h3>3.12.1 System Design Considerations</h3>
        <ul>
            <li>Specific product requirements are in the appropriate ISPE Baseline&reg; Guide.</li>
            <li><span class="key-term">Once-through air</span> may be applied for solvent use. Recirculated room air is possible with adequate air filtration. Exhaust air for sampling stations should not be recirculated.</li>
            <li>Central Filtration should be minimum <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span>. Starting materials for aseptic processing may require HEPA filtration to meet <span class="key-term">Grade C or D</span>.</li>
            <li><span class="key-term">Airflow Tracking</span> or room pressure control are recommended for room segregation.</li>
            <li>Powder sampling/dispensing may require low RH.</li>
            <li>Airlocking between warehousing and sampling spaces is expected.</li>
            <li>The area classification and environmental conditions in sampling and dispensing should reflect the conditions used when charging materials to the process.</li>
            <li><span class="key-term">Unidirectional Flow modules</span> are, typically, employed as local protection for sampling activities, this gives greater flexibility when multiple materials are sampled or dispensed in a given area.</li>
            <li>LEV should be considered for sampling or dispensing of hazardous materials. Exhaust hoods designed for this purpose are commercially available.</li>
        </ul>

        <h3>3.12.2 Downflow Booth</h3>
        <p><em>[Figure 3.14: Uni-Directional Flow Booth for Local Protection]</em></p>
        <p>The <span class="key-term">downflow booth</span> is a "packaged" HVAC system integrated into a booth that has sidewalls, a ceiling plenum, and a low level return inside the booth at the front. The unit is designed to provide operator protection when handling hazardous materials.</p>
        <p>The design concepts are shown in Figure 3.14. The discharge HEPA filter (usually a safe change unit) may be mounted in the ductwork from the fan to the ceiling plenum with the ceiling a proprietary material designed to provide uniform <span class="key-term">laminar downflow</span> of air or the booth ceiling can be made up of HEPA filters. By introducing a material with a high pressure drop, the system creates a uniform high velocity downward flow from the ceiling.</p>
        <p>The high air change rate means that heat builds up in the booth from the fan energy; therefore, the system usually has a <span class="key-term">cooling coil</span> mounted in the airstream controlled to maintain the temperature in the booth.</p>
        <p>A small portion of air (usually around <span class="key-term">10%</span>) is bled from the plenum in order to create an inward flow of air in the front of the booth to provide containment; usually the systems have vinyl curtains mounted on the front to encourage the inflow at a low level.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：取樣/秤量區的「雙重身份」</h4>
            <p>取樣和秤量區是<strong>倉庫與製程之間的橋樑</strong>。HVAC 設計必須反映「下游製程」的要求：</p>
            <ul>
                <li>如果材料進入無菌製程：取樣區可能需要 Grade C 或 D 環境</li>
                <li>如果材料進入 OSD 製程：CNC 環境通常足夠</li>
                <li>如果處理危險材料：需要 LEV 和操作員防護</li>
            </ul>
            <p><strong>Downflow Booth（下吹式工作台）</strong>：一種整合型 HVAC 設備，從天花板向下吹出均勻的 HEPA 過濾空氣，在工作台前方利用 10% 的排氣量產生向內的氣流，形成「看不見的空氣門」保護操作人員。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：下吹式工作台就像「空氣瀑布」</h4>
            <p>想像站在一道小瀑布後面：水從上方均勻落下（HEPA 過濾空氣），你站在裡面（操作區），粉塵無法穿過水幕到達你的呼吸帶。瀑布底部有排水口（低位回風），帶走所有被水沖下的雜質。前方的水簾（乙烯基帘幕 + 10% 排氣）阻止外部的風吹散水幕。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：取樣區與倉庫之間必須設氣閘</h4>
            <p>ISPE 明確要求倉庫和取樣空間之間必須使用<strong>氣閘（Airlock）</strong>分隔。原因：</p>
            <ul>
                <li>倉庫通常是非受控環境（CNC 或更低）</li>
                <li>取樣區的潔淨度必須匹配下游製程要求</li>
                <li>打開容器取樣時，產品暴露在環境中——此時環境條件直接影響產品品質</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 說取樣站的排氣「不應回流」，但房間一般空氣可以回流？兩者的風險差異是什麼？</li>
                <li>一個同時服務 OSD 和無菌產品線的 CDMO，取樣區應該按什麼等級設計？如何平衡成本與合規？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.13 Admin & 3.14 Warehouse -->
<!-- ============================================================ -->
<div class="section-title">3.13 &ndash; 3.14 Administrative, General Building &amp; Warehouse（行政區、一般建築與倉庫）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.15: Admin Area System Schematic (Sample)]</em></p>

        <h3>3.13.1 System Design Considerations</h3>
        <ul>
            <li>See general design considerations in Section 3.2.</li>
            <li>Most office areas use <span class="key-term">VAV HVAC</span>, which is more energy efficient, but may, by its nature, create variable room pressures inside the office. If the administrative area borders on a pressure controlled processing area or the area of common pressure reference, there may be a disturbance of pressures inside the processing area. However, careful HVAC design can solve this problem.</li>
        </ul>

        <h3>3.14 Warehouse</h3>
        <h3>3.14.1 System Design Considerations</h3>
        <ul>
            <li>Many warehouse facilities do not have central air handling, using only unit heaters. Be sure that their very warm air outlets do not overheat high-stacked material.</li>
            <li>See product data or the <span class="key-term">USP</span> or equivalent pharmacopoeia for finished product temperature and RH requirements. The USP defines a limit for <span class="key-term">"controlled room temperature storage"</span> of <span class="key-term">15 to 30&deg;C (59 to 86&deg;F)</span> with a <span class="key-term">Mean Kinetic Temperature (MKT)</span> below 25&deg;C (77&deg;F).</li>
            <li>Biological products may require lower temperatures than the USP specifies and may require a <span class="key-term">"cold chain"</span> or series of cold storage and handling areas to meet stability criteria.</li>
            <li>The warehouse should be <span class="key-term">"temperature mapped"</span> to identify normally "hot" and "cold" locations and define the relationship between these locations and the measured temperature at the control sensors.</li>
            <li>Mapping of temperature extremes in high bay warehouses is recommended.</li>
            <li>Dedicated exhaust may be required for <span class="key-term">battery charging areas</span> to remove hydrogen gas emitted by charging lead/acid batteries.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：倉庫 HVAC 的關鍵——溫度分佈圖（Temperature Mapping）</h4>
            <p><strong>Temperature Mapping（溫度分佈圖）</strong>：在倉庫的多個位置安裝溫度感測器，連續記錄至少一年的溫度數據（覆蓋所有季節），以識別「熱點」和「冷點」。</p>
            <p><strong>Mean Kinetic Temperature (MKT，平均動力學溫度)</strong>：一個加權平均溫度，反映溫度波動對產品穩定性的實際影響。USP 要求 MKT &lt; 25&deg;C。</p>
            <p>這意味著即使偶爾超過 30&deg;C，只要 MKT 控制在 25&deg;C 以下，仍然合規——但你必須有數據證明。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：溫度分佈圖就像「倉庫的健康檢查報告」</h4>
            <p>就像人體需要定期健康檢查，了解哪些器官有潛在風險一樣，倉庫也需要「體檢」來了解哪些區域的溫度容易偏高或偏低。靠近天花板的高架區就像「容易發燒的額頭」，靠近大門的進出口就像「容易著涼的鼻子」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：行政區 VAV 系統對製程區壓差的干擾</h4>
            <p>這是一個被低估的設計風險：辦公室的 VAV 系統會根據佔用人數和熱負荷自動調節風量，造成辦公區的壓力波動。如果辦公區<strong>緊鄰受控製程區</strong>，這些壓力波動可能干擾製程區的壓差控制。</p>
            <p>解決方案：在辦公區與製程區之間設置緩衝走廊或氣閘，或使用定風量（CAV）系統供應辦公區中鄰近製程區的區域。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：生物製劑的冷鏈（Cold Chain）需求</h4>
            <p>生物製劑（如單株抗體、mRNA 疫苗）通常需要 2-8&deg;C 甚至 -20&deg;C 或 -80&deg;C 的儲存條件。這遠超過 USP 的「受控室溫」標準，需要：</p>
            <ul>
                <li>專用冷藏/冷凍庫</li>
                <li>連續溫度監控 + 警報系統</li>
                <li>備用電力供應（不可中斷）</li>
                <li>冷鏈驗證文件</li>
            </ul>
            <p>對 CDMO 而言，提供完整冷鏈能力是承接高價值生物製劑合同的先決條件。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的倉庫在夏季最熱的一天，某個區域溫度達到 35&deg;C 持續 4 小時，但年度 MKT 仍為 24&deg;C。這個區域是否仍符合 USP「受控室溫」要求？你需要什麼文件來支持這個結論？</li>
                <li>為什麼電池充電區需要專用排氣？如果不設排氣會有什麼安全風險？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.15 Process Equipment Integration -->
<!-- ============================================================ -->
<div class="section-title">3.15 Process Equipment Integration（製程設備整合）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There are specific requirements for process equipment. Specific aspects for the area containing process equipment should be considered in the design of HVAC systems.</p>

        <h3>3.15.1 Dust Extract Systems</h3>
        <p>Where there is a common dust extract system, aspects to consider in the HVAC system design include:</p>
        <ul>
            <li>What happens if the unit fails? Does the unit have a damper that closes, preventing air leaving the system? Is the pressure difference between the rooms served by the system adequate to obtain flow with a consequential risk of <span class="key-term">cross contamination</span>?</li>
            <li>How does the <span class="key-term">dust collector</span> clean itself? Some units are cleaned by a shaker mechanism; others use a pulse of compressed air. During this pulse, which is in the opposite direction to the normal airflow, the extract air flow can halt or even reverse for a short period, is this acceptable?</li>
            <li>One of the advantages of a remote system is that the system heat gain is outside the room and the extract normally is located near an area where the equipment heat gain is high, so heat gains are extracted from the room, reducing the load on the area HVAC system. In addition, duct pressure is negative; keeping contaminants in the system should the duct develop a leak.</li>
        </ul>

        <h3>3.15.2 Granulators/Coaters/Fluid Bed Dryers</h3>
        <p>These units typically have <span class="key-term">dedicated air-handling systems</span> that are independent of the area HVAC. The design should consider what happens during periods of non-use and whether there is potential for moisture to migrate from an outside high-humidity environment into the system. Other aspects to consider include:</p>
        <ul>
            <li>Assess the risks of corrosion during use &ndash; what ductwork materials should be used?</li>
            <li>What areas of the duct are pressurized? What is the risk of drawing in untreated air? What is the risk of potentially contaminated (with product) air leaking out?</li>
            <li>If for multiple campaigned products, does the duct need <span class="key-term">Clean In Place (CIP)</span>?</li>
        </ul>

        <h3>3.15.3 Glassware Depyrogenation Tunnels</h3>
        <p><span class="key-term">Glassware depyrogenation tunnels</span> generally are located between rooms with different area classifications (grades) and operate intermittently. They present a challenge to HVAC system designers. Area pressure differentials typically need to be held at a consistent level, usually requiring some type of <span class="key-term">active pressure control</span>.</p>
        <p>As tunnels are started up and the temperatures and volumes stabilize, there is a dynamic period in terms of changing airflow during which filling is not in operation. Without a pressurized cool in-feed zone between the washer and the heat zone of the tunnel, held at the same pressure as the sterile filling line, extremely hot air can exit the front of the tunnel, creating a need for local exhaust to remove the excess heat and potentially creating a hazard.</p>
        <p>Other issues with depyrogenation tunnels include the testing and integrity of <span class="key-term">high temperature HEPA filters</span> and the monitoring of particle levels in the hot zone (sometimes over 325&deg;C).</p>

        <h3>3.15.4 Isolator Systems</h3>
        <p><em>[Figure 3.16: Isolator System Schematic 1]</em></p>
        <p><em>[Figure 3.17: Isolator System Schematic 2]</em></p>
        <p>Where aseptic processing or containment of hazardous materials is required, <span class="key-term">barrier-isolator technology</span> may be applied. Generally, when a closed isolator is used in aseptic processing and can be pressurized, room air class can be relieved by one or (often) two levels, requiring fewer air class zones, less gowning, and <span class="key-term">lower HVAC airflow</span>.</p>
        <p>When an isolator is used as containment for non-sterile products, potential for product release to the air and cross-contamination often is greatly reduced, lessening risk to product and operators and requiring less rigorous HVAC systems.</p>
        <p>Isolators are a microenvironment and the area of greatest risk, and therefore, greatest environmental control is minimized. This design makes isolators a <span class="key-term">"green" technology</span> with lower energy consumption than conventional processing.</p>
        <p>Isolator technology for aseptic processing or containment of hazardous material can reduce the exposure of operators to product and the exposure of product to disinfection chemicals that may be used in a conventional aseptic processing suite.</p>
        <p>Isolators may be fed with room air or by dedicated air handlers. The use of <span class="key-term">dedicated air handlers</span> decreases the risk of <span class="key-term">VPHP (vapor phase hydrogen peroxide)</span> escape from the isolator and simplifies balancing of the room and enclosure. Use of room air is more energy efficient and potentially demonstrates less impact on isolator pressurization relative to the room because of changes in the isolator operating mode (or phase).</p>
        <p>Depending on the source of makeup air to an isolator's air handling system, there may be an effect on room pressure when an isolator is in use. Most isolators have multiple operating modes for open setup with unidirectional flow, CIP, closed-operation. The integration of an isolator to a processing room requires careful consideration of all operating phases and conditions.</p>
        <p>VPHP sensors should monitor the room around the isolator and mechanical spaces outside the room as a further safety measure.</p>
        <p>The air classification required for the background environment depends on the design of an isolator and the application. Room cooling loads should account for the heat generated by the isolator fan system(s).</p>

        <h3>3.15.5 Vial Capping</h3>
        <p>The 2008 revision to <span class="key-term">EU GMP Volume 4 Annex 1</span> provides specific requirements for finishing of sterile products, specifically for freeze drying vials:</p>
        <div class="quote-box">"Partially stoppered freeze drying vials should be maintained under Grade A conditions at all times until the stopper is fully inserted."</div>
        <div class="quote-box">"As the equipment used to crimp vials can generate large quantities of non viable particulates, the equipment should be located at a separate station equipped with adequate air extraction."</div>
        <div class="quote-box">"Vial Capping can be undertaken as an aseptic process using sterilized caps or as a clean process outside the aseptic core. Where this latter approach is adopted, vials should be protected by Grade A conditions up to the point of leaving the aseptic filling area, and thereafter, stoppered vials should be protected with a Grade A supply until the cap has been crimped."</div>
        <p>Where facilities are being modified to comply with these regulations, the following factors should be considered:</p>
        <ul>
            <li>A <span class="key-term">UFH</span> can be used to provide a robust Grade A (Grade 5) local airflow.</li>
            <li>The loss of air from an area due to an extract system for capper particles should be considered during balancing, unless the air is re-introduced into the room (via a HEPA filter).</li>
            <li>The heat gains from the fans of unidirectional flow and extract systems should be considered.</li>
        </ul>

        <h3>3.15.6 Lyophilizer</h3>
        <p>As the loading and unloading of a <span class="key-term">freeze dryer</span> should be under Grade 5 (Grade A) conditions, it is usual to place a large UFH over the lyophilizer door. <span class="key-term">Smoke tests</span> (with and without operator presence) may reveal poor air patterns near the bottom of the door opening. A low level return (with considerable airflow) below the lyophilizer door may help improve patterns.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：製程設備與 HVAC 的「共舞」</h4>
            <p>製程設備不是孤立運作的——每一台設備都會影響房間的壓差、溫度、濕度和氣流模式。本節涵蓋五類關鍵設備整合挑戰：</p>
            <ul>
                <li><strong>除塵系統（Dust Extract）</strong>：故障時的交叉污染風險、脈衝清潔時的氣流反向</li>
                <li><strong>造粒/包衣/流化床（Granulators/Coaters/FBD）</strong>：獨立 AHU、非運作期的防潮、CIP 需求</li>
                <li><strong>去熱原隧道（Depyrogenation Tunnel）</strong>：跨分級區域、啟動動態期、325&deg;C 高溫 HEPA 測試</li>
                <li><strong>隔離器（Isolator）</strong>：多操作模式對房間壓差的影響、VPHP 洩漏監控</li>
                <li><strong>壓蓋/凍乾機（Capping/Lyophilizer）</strong>：Grade A 保護需求、鋁屑排氣</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：隔離器是「太空站」，RABS 是「無塵室」</h4>
            <p>回到我們的經典比喻：</p>
            <ul>
                <li><strong>隔離器（Isolator，隔離器）</strong>= 太空站：完全密閉的微環境，內部自給自足，與外部物理隔離。即使外面是「太空」（低等級環境），內部仍然安全</li>
                <li><strong>RABS（限制進出屏障系統）</strong>= 無塵室：開放式屏障，依賴周圍環境（Grade B 背景）的氣流品質來維持無菌性</li>
            </ul>
            <p>ISPE 稱隔離器為<strong>「綠色技術」</strong>——因為背景環境可以降級，HVAC 風量和能耗大幅減少。這是未來 CDMO 設施的趨勢方向。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：去熱原隧道的 HVAC 設計陷阱</h4>
            <p>去熱原隧道是無菌充填線上最容易被忽略的 HVAC 挑戰：</p>
            <ul>
                <li><strong>位置特殊</strong>：橫跨兩個不同潔淨等級的房間（洗瓶區 vs 充填區）</li>
                <li><strong>間歇運行</strong>：啟動和穩定期間的氣流動態變化會擾亂壓差</li>
                <li><strong>沒有加壓冷進料區</strong>：高溫空氣（可達 350&deg;C）會從隧道前端溢出</li>
                <li><strong>高溫 HEPA 測試</strong>：在 325&deg;C 以上的環境中驗證 HEPA 完整性是極大技術挑戰</li>
            </ul>
            <p>解決方案的關鍵：設置<strong>與充填線同壓的加壓冷進料區</strong>，並使用<strong>主動壓差控制</strong>來應對隧道啟動期的動態變化。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：隔離器操作模式切換對房間壓差的影響</h4>
            <p>隔離器有多個操作模式：開放設定（Unidirectional Flow）、CIP、密閉操作、VPHP 去污染、通風吹掃。每次模式切換都可能改變隔離器與房間之間的氣流關係。</p>
            <p>特別注意 <strong>VPHP 通風吹掃階段</strong>：隔離器排出的空氣不再回到房間（因為含有殘餘 H2O2），這會導致房間壓力下降。HVAC 控制必須預先考慮這些過渡狀態。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的壓蓋策略決策</h4>
            <p>EU Annex 1 對壓蓋提供了兩種合規路徑：</p>
            <ul>
                <li><strong>方案 A：無菌壓蓋</strong>——使用已滅菌的鋁蓋，在無菌核心區內完成。優點：簡化流程。缺點：設備成本高、鋁屑污染管理困難</li>
                <li><strong>方案 B：潔淨壓蓋</strong>——在無菌核心區外完成，但必須用 Grade A 氣流保護已加塞的藥瓶，直到鋁蓋壓緊。優點：設備相對簡單。缺點：需要額外的 UFH 和排氣系統</li>
            </ul>
            <p>多數 CDMO 選擇方案 B + UFH 保護，因為它更容易在現有設施中改造實施。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>除塵系統使用壓縮空氣脈衝清潔時，氣流可能短暫反向——這對多房間共用除塵系統有什麼交叉污染風險？如何降低這個風險？</li>
                <li>隔離器使用「房間空氣」和「專屬 AHU」作為進氣來源，各有什麼優缺點？CDMO 應該如何選擇？</li>
                <li>為什麼凍乾機門前方的 UFH 需要做「有操作人員」和「無操作人員」兩種條件下的煙霧測試？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 3.16 Medical Devices -->
<!-- ============================================================ -->
<div class="section-title">3.16 Medical Devices（醫療器材）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><em>[Figure 3.18: Typical AF&amp;ID for "Clean" or Bioburden Reduced, Device Assembly]</em></p>
        <p><em>[Figure 3.19: Horizontal Flow Clean Workstation]</em></p>
        <p>Requirements for environmental control in <span class="key-term">medical device</span> facilities are based on the risk to patients from a medical device and downstream processing. For further information on the risks and classification of medical devices, see Appendicies 8 and 10.</p>
        <p>Where devices do not contact the patient or contact the patient only externally, cleanliness requirements may be equivalent to those for packaging areas.</p>
        <p>Where medical device components are used internally, but are processed downstream (e.g., <span class="key-term">terminally sterilized</span>) processing typically should be performed in a classified space, as with other sterile products.</p>
        <p>Where devices or components of a device are used internally for patients, <span class="key-term">aseptic considerations</span> should be applied.</p>
        <p>Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces:</p>
        <ul>
            <li>Isolation via an airlock should be used. Where solvents are used (e.g., for welding plastics), <span class="key-term">pressure bubble airlocks</span> are recommended to prevent migration of flammable vapors to the building.</li>
            <li>Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.</li>
            <li>AHU filtration &ndash; <span class="key-term">MERV 7</span> followed by <span class="key-term">MERV 13/14</span> filtration is recommended.</li>
            <li>Final filtration &ndash; <span class="key-term">95% DOP/PAO efficiency</span> is recommended in non-aseptic product areas; terminal HEPA filters may be appropriate.</li>
            <li>Return or exhaust air grilles may be equipped with removable 30% dust stop filters. The effect of filter loading on room pressurization or direction of airflow should be considered.</li>
            <li>Airflow and makeup air delivery should be directed to protect the product.</li>
            <li>Dust collection with high transport velocities (<span class="key-term">3000 to 5000 fpm, 15 to 25 m/s</span>) may be required where plastics or metals are machined.</li>
            <li>LEV for smoke and solvent vapor removal may be required where machining metal, welding metal and solvent, or heat welding plastics. These should be designed and engineered according to ACGIH standards.</li>
            <li>The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on recirculation.</li>
            <li>Recirculation of LEV exhaust to the AHU or the general building usually is not acceptable.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：醫療器材 HVAC 遵循「患者風險分級」原則</h4>
            <p><strong>Medical Device（醫療器材）</strong>：涵蓋範圍極廣，從外用繃帶到植入式心臟瓣膜。HVAC 需求完全取決於器材的<strong>患者風險等級</strong>：</p>
            <ul>
                <li><strong>不接觸患者 / 僅外部接觸</strong>：HVAC 需求等同包裝區——基本控制即可</li>
                <li><strong>內部使用但有終端滅菌</strong>：需要分級環境（如 Grade C/D），因為終端滅菌是最後的安全網</li>
                <li><strong>內部使用且無終端滅菌</strong>：必須使用無菌製程標準——等同注射劑充填的 HVAC 要求</li>
            </ul>
            <p>這個分級邏輯完全符合決策層級：<strong>無菌保證（患者安全）永遠是第一優先</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：醫療器材的 HVAC 就像餐具的衛生標準</h4>
            <p>不同類型的餐具需要不同等級的清潔：</p>
            <ul>
                <li><strong>外帶紙盒（不接觸食物的外包裝）</strong>= 基本衛生即可</li>
                <li><strong>盤子（接觸食物但會再洗一次）</strong>= 需要乾淨環境存放，但最後有清洗步驟</li>
                <li><strong>手術刀（直接進入人體）</strong>= 必須在無菌條件下處理，容錯率為零</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：醫療器材製造的獨特挑戰——金屬/塑料加工</h4>
            <p>與製藥設施不同，醫療器材製造可能涉及金屬切削、塑料焊接等工業加工。這帶來獨特的 HVAC 需求：</p>
            <ul>
                <li><strong>高速除塵</strong>：金屬/塑料碎屑需要 3000-5000 fpm（15-25 m/s）的高傳輸速度才能有效輸送</li>
                <li><strong>溶劑蒸氣排除</strong>：塑料焊接產生的溶劑蒸氣需要 LEV 排除，且不可回流</li>
                <li><strong>壓力泡氣閘</strong>：使用溶劑的區域建議採用壓力泡氣閘，防止易燃蒸氣擴散到建築其他區域</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一個植入式骨科器材（如人工關節）的組裝線應該用什麼等級的 HVAC？如果該器材會在下游進行伽馬射線滅菌呢？</li>
                <li>為什麼醫療器材製造中 LEV 的排氣不可以回流到 AHU？這與 OSD 設施的規定有什麼相似之處？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>OSD 非強效</strong>：CNC 環境、MERV 7+13/14 過濾、氣閘隔離、LEV 粉塵控制。多產品併行需雙重 HEPA 和壓力氣閘</li>
        <li><strong>OSD 強效</strong>：密閉容器為首選，100% 直排或雙重 HEPA，BIBO 過濾器，聲光警報。操作員保護與產品保護同等重要</li>
        <li><strong>無菌製程</strong>：終端 HEPA（天花板安裝）、壓差串聯、單向氣流 0.45 m/s、24/7 運行、304SS 風管。ISPE 的最高等級 HVAC 要求</li>
        <li><strong>無菌強效粉末</strong>：隔離器 + 專屬 HVAC 解決「正壓 vs 負壓」矛盾。Blow-through AHU 用於低濕控制</li>
        <li><strong>包裝/標籤</strong>：初級包裝等同製造區標準；二級包裝僅需 CNC + 舒適條件</li>
        <li><strong>實驗室</strong>：VAV 系統 + 排煙櫃整合是核心。化學實驗室負壓、潔淨實驗室正壓。最低 6 AC/hr，建議 8-12 AC/hr</li>
        <li><strong>取樣/秤量</strong>：HVAC 等級應匹配下游製程需求。下吹式工作台提供操作員防護</li>
        <li><strong>倉庫</strong>：USP 受控室溫 15-30&deg;C / MKT &lt; 25&deg;C。溫度分佈圖是基本要求。生物製劑需要冷鏈</li>
        <li><strong>製程設備整合</strong>：隔離器是「綠色技術」，可降低背景環境等級。去熱原隧道、壓蓋、凍乾機都有特殊 HVAC 考量</li>
        <li><strong>醫療器材</strong>：HVAC 跟隨患者風險等級——從包裝區標準到無菌製程標準，取決於器材的預期用途和下游滅菌方式</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 3: 4. Design Review ========== -->
    <section class="chapter-section" id="sec3">
        <div class="chapter-divider">
            <div class="chapter-badge">3</div>
            <div class="chapter-info">
                <h2>Chapter 3: 4. Design Review</h2>
                <p>設計審查 | p81-p88</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p81 - p88</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 Design Review（設計審查）與 Design Qualification（設計確效, DQ）的定義、目的及其在 HVAC 系統生命週期中的角色</li>
        <li>掌握設計審查的七大目標，以及為何在施工前進行審查能大幅降低成本與風險</li>
        <li>了解 GEP 審查與 GMP 審查的區分邏輯，以及何時需要啟動正式的設計確效（DQ）</li>
        <li>熟悉 Table 4.1 ~ Table 4.4 四大設計審查 Checklist 的應用場景與關鍵審查項目</li>
        <li>學會如何組建跨功能設計審查團隊，並運用 FMEA 等風險工具強化設計穩健性</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 4.1 Design Review (Design Qualification) -->
<!-- ============================================================ -->
<div class="section-title">4.1 Design Review (Design Qualification)（設計審查 / 設計確效）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>This chapter provides guidance on verifying that the design as issued for construction will meet the <span class="key-term">user requirements</span>.</p>

        <p>It is easier and more cost effective to change a design before it is constructed than during or after construction, and therefore, there is less impact on capital cost and schedule. As the design develops, input from all interested parties should be considered to avoid later changes.</p>

        <p>The process of reviewing a design (drawings and specifications) as it develops from concept to issued-for-construction status has several objectives:</p>

        <ul>
            <li>to ensure that a design follows preferred custom and practice</li>
            <li>to ensure that the concepts proposed are capable of meeting the requirements defined in the <span class="key-term">User Requirement</span> documentation, i.e., user expectations</li>
            <li>to ensure that a design minimizes risk to <span class="key-term">product quality/patient safety</span></li>
            <li>to ensure that a design is robust and will perform reliably and that performance can be documented</li>
            <li>to ensure that a design proposed is cost effective</li>
            <li>to ensure that design options, the <span class="key-term">life cycle costs</span>, and the risks have been identified and addressed</li>
            <li>where an end user has preferred suppliers, the review should confirm that these have been specified</li>
        </ul>

        <p>Common practice is for a design to receive comments for the designer (engineer of record) to incorporate or provide a rationale for not incorporating. Users usually do not approve a design to avoid making design responsibility unclear.</p>

        <p>For systems that may affect product quality, it is a common practice to split design reviews into two categories:</p>

        <ol>
            <li>engineering or technical reviews</li>
            <li>quality (or GMP) focused reviews</li>
        </ol>

        <p>A final specific "quality" review usually is performed to confirm that the HVAC system (and the specified related conditions for the areas it serves (temperature, humidity, classification, DPs, etc.) comply with GMP regulations/organizational standards. This review may be called <span class="key-term">Design Qualification</span>, allowing the statement to be formally made that the design as reviewed is fit for its intended use, as well as confirming that the user requirements are met.</p>

        <p>It should be noted that there are regulations requiring this review. <span class="key-term">ICH Q7</span> suggests a design review and the European regulations state:</p>

        <div class="quote-box">
            "The first element of the validation of new facilities, systems, or equipment could be design qualification (DQ)."
        </div>

        <div class="quote-box">
            "The compliance of the design with GMP should be demonstrated and documented."
        </div>

        <p>The process of reviewing and accepting a design to be released for construction or the overall review process also may be considered a qualification of the design, because it confirms that the user organization has reviewed the design (documented through the design review process) and agrees to release the design for implementation.</p>

        <p>Once a design has been accepted as fit for its intended use, <span class="key-term">formal change control</span> should be applied. Formal change control should ensure the system remains in compliance and is fit for its intended use. Individual change requests may be reviewed or a single review of the system and all changes may be performed during <span class="key-term">installation qualification</span>.</p>

        <p>Figure 4.1 shows (diagrammatically) an overview of a typical design/design review process.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Design Review vs. Design Qualification</h4>
            <p><strong>Design Review（設計審查）</strong>：在設計開發過程中，由跨功能團隊對圖紙與規格進行系統性審查，確保設計符合使用者需求與工程最佳實踐。這是一個持續性的活動，從概念階段一直延續到施工發包。</p>
            <p><strong>Design Qualification（設計確效, DQ）</strong>：最終的「品質審查」環節，正式確認設計符合 GMP 法規要求，並宣告設計「適合預定用途（fit for intended use）」。DQ 是 V-Model 確效生命週期的第一步。</p>
            <p>兩者的關係：Design Review 是較廣泛的工程活動，DQ 是其中專注於 GMP 合規的子集。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蓋房子前先看藍圖</h4>
            <p>想像你要蓋一棟新房子。在開始打地基之前，你會找建築師、水電師傅、室內設計師一起看藍圖：</p>
            <ul>
                <li><strong>建築師</strong>確認結構安全（= 工程審查）</li>
                <li><strong>消防局</strong>確認逃生通道符合法規（= GMP 審查）</li>
                <li><strong>屋主</strong>確認格局符合需求（= URS 比對）</li>
            </ul>
            <p>藍圖上改一條線只要幾分鐘，但房子蓋好後要拆牆改管線就要花幾十萬。HVAC 設計審查的邏輯完全一樣——<strong>施工前發現問題，成本是施工後的 1/10</strong>。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：DQ 是法規要求，不是可選項目</h4>
            <p>ICH Q7 與歐盟 GMP 明確要求 DQ。許多公司誤以為 DQ 只是「好的工程實踐」，但實際上：</p>
            <ul>
                <li>EU GMP Annex 15 明確將 DQ 列為驗證的第一步</li>
                <li>FDA 期望看到「設計符合 GMP 的書面證據」</li>
                <li>DQ 報告是稽查員審查的第一份確效文件</li>
            </ul>
            <p>在 CDMO 環境中，DQ 更加關鍵——因為 HVAC 系統必須同時滿足多個客戶產品的環境需求。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：設計核准 vs. 設計審查</h4>
            <p>原文特別指出：「Users usually do not approve a design to avoid making design responsibility unclear.」</p>
            <p>這是一個重要的法規觀念——<strong>使用者審查但不核准設計</strong>。設計責任仍屬於設計工程師（engineer of record）。使用者的角色是提出意見與確認需求被滿足，而不是承擔設計責任。這在出問題時的責任歸屬至關重要。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的設計審查策略</h4>
            <p>對無菌充填 CDMO 而言，HVAC 設計審查必須特別關注：</p>
            <ul>
                <li><strong>多產品彈性</strong>：不同客戶產品可能需要不同溫濕度範圍，設計是否預留調整空間？</li>
                <li><strong>交叉污染防控</strong>：壓差梯度與氣流方向是否能防止產品間交叉污染？</li>
                <li><strong>法規多軌合規</strong>：同一設施可能需要同時符合 FDA、EMA、PIC/S 要求</li>
                <li><strong>產能擴張</strong>：設計是否為未來新增產線預留 HVAC 容量？</li>
            </ul>
            <p>建議在 URS 階段就將這些 CDMO 特有需求明確寫入，避免設計審查時才發現缺口。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一家 CDMO 的 HVAC 設計通過了工程審查，但尚未進行 GMP 審查就開始施工。如果稽查員發現這個情況，可能會提出什麼 observation？</li>
                <li>設計確效（DQ）完成後，客戶要求將某間潔淨室從 ISO 8 升級為 ISO 7。這個變更應該走什麼流程？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Knowledge Capture Systems & Review Methods -->
<!-- ============================================================ -->
<div class="section-title">4.1 (cont'd) Knowledge Capture &amp; Review Methods（知識管理與審查方法）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Organizations may develop <span class="key-term">knowledge capture systems</span> such as:</p>

        <ul>
            <li>design review checklists (see Table 4.1 to Table 4.4)</li>
            <li>design guides: defining the preferred way of designing a given system type, e.g., HVAC systems or compendial water systems</li>
        </ul>

        <p>These approaches should ensure that organizational experience and preferences are both captured and considered. They also should consider novel concepts.</p>

        <p>The review method to be used should be defined and review participants should agree to the method. The method and participants may vary depending on the system type.</p>

        <p>A preferred approach for design review is for a <span class="key-term">multi-disciplinary team</span> to ensure that key viewpoints are considered with SMEs in HVAC, controls, commissioning, and regulatory requirements.</p>

        <p>For areas where high system reliability is required, e.g., vivariums, a formal review may be conducted, such as using a <span class="key-term">Failure Modes and Effects Analysis (FMEA)</span> to ensure that the design is adequately robust. A simplified version of this approach may be beneficial, considering the effect of system failures on adjacent areas to ensure that the design is robust and that system failure will not compromise product.</p>

        <p>Notes taken from the design review should be implemented through drawing and specification changes. If the revision cross references the notes, it may not be necessary to formally close out all actions in a GEP environment. SMEs who sign off drawings for construction are expected to check that necessary changes have been incorporated in the drawing.</p>

        <p>Large projects usually have multiple reviews at key stages, e.g., a review at the concept stage (to ensure that the user team agrees with the proposals from the A&amp;E design company), interim design reviews, and a final review. These may focus on individual systems, or on specific areas of the design, e.g., HVAC systems or chilled water systems.</p>

        <p>For smaller projects, e.g., with one system, there may be fewer reviews, but there should be one review before design release, as a minimum. The project team should agree the approach to be applied to a specific project.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：知識管理系統（Knowledge Capture）</h4>
            <p>ISPE 在此強調的是<strong>組織知識的制度化</strong>——不要讓經驗只留在資深工程師的腦袋裡。兩個關鍵工具：</p>
            <ul>
                <li><strong>Design Review Checklists</strong>：標準化的審查清單，確保每次審查都涵蓋所有關鍵面向（見 Table 4.1~4.4）</li>
                <li><strong>Design Guides</strong>：公司內部的設計規範，定義 HVAC 系統的「慣用做法」</li>
            </ul>
            <p>這兩個工具的價值在於：即使資深工程師離職，組織知識仍然被保留。對 CDMO 而言，這更是確保多站點一致性的關鍵。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：飛行員的 Checklist</h4>
            <p>波音 737 起飛前，無論飛行員多資深，都必須逐項完成起飛前檢查清單。這不是因為飛行員不夠專業，而是因為：</p>
            <ul>
                <li>人腦在處理複雜系統時容易遺漏</li>
                <li>清單確保每次都達到同樣的品質標準</li>
                <li>這是從歷史事故中提煉出的寶貴教訓</li>
            </ul>
            <p>HVAC 設計審查清單（Table 4.1~4.4）就是 HVAC 工程師的「起飛前 Checklist」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：FMEA 在 HVAC 設計中的應用</h4>
            <p>原文提到對高可靠性需求的區域（如動物房 vivarium）可使用 <strong>FMEA（失效模式與效應分析）</strong>進行正式審查。</p>
            <p>在無菌製造環境中，FMEA 特別適用於以下場景：</p>
            <ul>
                <li>單一 AHU 故障對相鄰潔淨室壓差的影響</li>
                <li>冷卻系統失效時的溫度失控風險</li>
                <li>HEPA 過濾器洩漏對潔淨度的影響</li>
                <li>控制系統故障時的 fail-safe 設計是否足夠</li>
            </ul>
            <p>即使不做完整 FMEA，至少要考慮「系統失效對產品品質的影響」——這就是原文所說的 simplified version。</p>
        </div>

        <div class="formula-box">
            <h4>設計審查階段規劃</h4>
            <pre>
大型專案（多系統）：
  概念階段審查 → 中期設計審查 → 最終審查（施工前）
  ├── 概念階段：確認 A&amp;E 公司提案符合使用者需求
  ├── 中期審查：檢視詳細設計，識別風險
  └── 最終審查：確認施工圖完整，發行 DQ

小型專案（單一系統）：
  至少一次設計審查 → 施工前發行
  └── 審查範圍與深度由專案團隊決定</pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的公司沒有 HVAC Design Guide，每次新專案都從頭設計。這可能造成什麼問題？你會如何建立第一版 Design Guide？</li>
                <li>一位資深 HVAC 工程師即將退休，他 20 年來累積的設計經驗大部分在他腦中。你會用什麼方法在他退休前將這些知識「制度化」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 4.2 Design Review Process -->
<!-- ============================================================ -->
<div class="section-title">4.2 Design Review Process（設計審查流程）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Typically, the review process is formalized to make it more efficient and to ensure that all interested parties are involved the process.</p>

        <p>The review may be structured to cover all design aspects or divided into two:</p>

        <ol>
            <li>A <span class="key-term">GEP review</span>: to ensure that GEPs are incorporated; this may include a review of maintainability of the systems.</li>
            <li>A <span class="key-term">GMP review</span>: to ensure that compliance requirements are adequately addressed by the proposed design.</li>
        </ol>

        <p>(A Health and Safety review also may be justified for facilities handling potent or flammable compounds.)</p>

        <p>The GEP review may be complex, (a significant amount of knowledge and experience within an organization can be captured and used in the review process). A formal audit trail usually is not required for GEP observations. Typically, reviewers ensure that comments have been addressed; therefore, there may be a benefit in keeping separate reviews.</p>

        <p>The <span class="key-term">GMP review</span> typically is simple and consistent; observations should be tracked to ensure that they are addressed and an <span class="key-term">audit trail</span> established.</p>

        <p>A series of typical categorized design challenges may be developed. See Table 4.1 to Table 4.4.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：GEP 審查 vs. GMP 審查</h4>
            <p>這是本節最重要的架構性概念。ISPE 建議將設計審查分為兩軌：</p>
            <ul>
                <li><strong>GEP 審查（Good Engineering Practice）</strong>：涵蓋工程最佳實踐、可維護性、可靠性、節能等「做得好」的面向。觀察記錄不需要正式的 audit trail。</li>
                <li><strong>GMP 審查</strong>：聚焦於法規合規——溫濕度、分級、壓差、交叉污染等「必須做到」的面向。每項觀察必須被追蹤並建立 audit trail。</li>
            </ul>
            <p>為什麼要分開？因為 GEP 觀察可能有數十甚至數百條（包括大量工程偏好），如果全部混在 GMP audit trail 裡，反而會稀釋真正關鍵的 GMP 合規議題。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：餐廳驗收的兩層審查</h4>
            <p>一家新餐廳裝修完畢，驗收分兩個層級：</p>
            <ul>
                <li><strong>工程驗收（= GEP）</strong>：檢查電線是否整齊、水管是否有漏、排煙效果好不好、設備是否方便維修——做得好不好的問題</li>
                <li><strong>衛生局稽查（= GMP）</strong>：檢查廚房溫度控制、食材儲存區域隔離、排水系統是否符合食安法規——合不合規的問題</li>
            </ul>
            <p>工程驗收有很多建議（「這個插座建議換個位置比較好用」），但衛生局稽查只關注法規紅線（「冷藏溫度超標就不發許可」）。分開處理，效率最高。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：EHS 審查不要忘記</h4>
            <p>原文順帶提到：「A Health and Safety review also may be justified for facilities handling potent or flammable compounds.」</p>
            <p>這在 CDMO 環境中特別重要，因為：</p>
            <ul>
                <li>高效價藥物（high potency compounds）需要負壓控制與專用排氣</li>
                <li>易燃溶劑操作需要防爆設計（ATEX 分區）</li>
                <li>生物製劑可能涉及生物安全等級（BSL）要求</li>
            </ul>
            <p>HVAC 設計審查時，務必確認是否需要額外的 EHS 審查，否則施工後補救代價極高。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在 GEP 審查中，你發現設計工程師將 AHU 維護空間壓縮到僅 40 公分寬。這不違反任何 GMP 法規，但你認為會造成維護困難。你會如何在審查中記錄這個觀察？需要 audit trail 嗎？</li>
                <li>一項 GMP 審查發現：設計圖上 B 級潔淨室與 C 級走廊之間的壓差設計為 10 Pa，低於建議的 15 Pa。你會如何處理？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.1: Concept Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.1: Typical Design Concept Stage GMP Review（概念階段 GMP 審查）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：概念階段的「大方向」審查</h4>
            <p>Table 4.1 是在設計最早期（概念階段）使用的 Checklist。此時重點不在細節，而在<strong>大方向是否正確</strong>：</p>
            <ul>
                <li><strong>關鍵參數是否定義？</strong>——如果連溫度、濕度、壓差的設計目標都沒有定義，後面的設計都是白做</li>
                <li><strong>區域劃分是否合理？</strong>——AHU 分區必須基於製程需求，而非建築便利</li>
                <li><strong>氣流方向是否正確？</strong>——空氣永遠從潔淨區流向較不潔淨區，這是最基本的 GMP 原則</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：風險評估（Risk Assessment）是 DQ 的基礎</h4>
            <p>第一個 Design Challenge 就問：「關鍵參數的選定理由（風險評估）是否有文件記錄？」</p>
            <p>這揭示了一個關鍵邏輯：<strong>DQ 的起點不是設計本身，而是風險評估</strong>。你必須先透過 Risk Assessment 識別哪些參數是「關鍵的」，然後才能審查設計是否滿足這些關鍵參數。</p>
            <p>沒有 Risk Assessment 支撐的 DQ，在稽查時會被視為「沒有科學依據的表面功夫」。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蓋學校前先確認學區規劃</h4>
            <p>概念階段審查就像蓋學校前，先確認：</p>
            <ul>
                <li>這個學區要服務多少學生？（= 製程需求決定 AHU 分區）</li>
                <li>教室要不要空調？圖書館要不要獨立溫控？（= 溫濕度需求定義）</li>
                <li>消防通道方向對不對？（= 氣流方向 / 壓差方向）</li>
            </ul>
            <p>如果這些大方向搞錯了，等校舍蓋好才發現，改建成本可能是原始建設成本的 30~50%。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你正在審查一個新廠的 HVAC 概念設計。設計圖顯示所有製造區域共用一台大型 AHU。從 GMP 角度，你會提出什麼疑慮？</li>
                <li>設計書上寫著「溫度範圍 18-25°C」但沒有定義哪些區域需要更嚴格的控制。這在概念階段審查中應該如何處理？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.2: Detail Design / Issue for Construction Stage GMP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.2: Detail Design or Issue for Construction Stage GMP Review（詳細設計 / 施工階段 GMP 審查）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：詳細設計審查的全面性</h4>
            <p>Table 4.2 是整個設計審查中<strong>最長、最詳盡</strong>的 Checklist，涵蓋了 HVAC 系統從外部條件到內部細節的所有 GMP 相關面向。可以將其分為幾個主題群組：</p>
            <ul>
                <li><strong>外部環境</strong>：氣象條件、進排氣口位置、盛行風向</li>
                <li><strong>內部環境</strong>：溫度、濕度、壓差、分級、感測器位置</li>
                <li><strong>空氣處理</strong>：AHU 設計、過濾器規格、風管材質</li>
                <li><strong>監控與報警</strong>：紀錄系統、報警限值、控制安全</li>
                <li><strong>失效模式</strong>：斷電、AHU 故障、交叉污染風險</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：關鍵數字必須記住</h4>
            <p>Table 4.2 中包含幾個極為重要的設計數據：</p>
            <ul>
                <li><strong>15 Pa</strong>：不同潔淨等級之間 Airlock 的最低設計壓差</li>
                <li><strong>20 Pa</strong>：建議的設計壓差（預留施工誤差的裕度）</li>
                <li><strong>99.97%</strong>（H13/H14）：分級區域的 HEPA 過濾器效率要求</li>
                <li><strong>4 feet（約 1.2 m）</strong>：非分級區域軟管最大允許長度；分級區域禁止使用軟管</li>
            </ul>
            <p>這些數字在稽查中經常被問到，必須能夠立即回答並引用出處。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：感測器位置的代表性</h4>
            <p>原文對 monitoring sensor 位置的論述非常詳細，值得特別關注：</p>
            <ul>
                <li>大空間（如倉庫）需要多點 mapping 與監控</li>
                <li>小空間 1-2 個監測點通常足夠，但需在確效時證明其<strong>代表性</strong></li>
                <li>感測器位置要考慮「產品暴露在哪裡」——例如充填區的感測器應該靠近產品暴露點</li>
                <li>感測器必須方便維護與校準</li>
            </ul>
            <p>感測器位置不當是 FDA 483 常見的觀察項目之一。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：溫度計放在冰箱門邊 vs. 食物旁</h4>
            <p>家裡冰箱如果把溫度計放在門邊（每次開門溫度波動最大的地方），量到的溫度就不能代表食物儲存區的真實溫度。</p>
            <p>潔淨室的感測器也一樣——如果放在天花板回風口旁，量到的數值反映的是回風溫度，不是操作人員身旁產品暴露點的溫度。<strong>感測器位置的「代表性」是審查中的關鍵質疑點</strong>。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的 Table 4.2 審查要點</h4>
            <p>對 CDMO 而言，Table 4.2 中有幾個問題特別需要深入審查：</p>
            <ul>
                <li><strong>Availability requirements（可用性需求）</strong>：不同客戶產品可能有不同的生產排程需求，HVAC 的設計外部條件百分比（如 99.6% availability = ASHRAE 0.4% design conditions）直接影響設備選型與成本</li>
                <li><strong>Multiple AHU failure modes</strong>：CDMO 通常有多條產線同時運作，一台 AHU 故障是否會影響其他產線的壓差級聯？</li>
                <li><strong>Containment provisions</strong>：如果某個客戶的產品是高效價藥物，排氣過濾設計必須升級</li>
                <li><strong>21 CFR 173.310 steam additives</strong>：蒸氣加濕器的水質問題在 FDA 稽查中常被關注</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠位於台灣中南部，夏季高溫多濕。設計工程師使用台北的氣象數據作為外部設計條件。這會造成什麼問題？你會如何修正？</li>
                <li>設計圖上所有 Airlock 的壓差設計為 15 Pa。考慮到施工後可能的偏差，你會建議修改嗎？為什麼 ISPE 建議 20 Pa？</li>
                <li>一條新的無菌充填線，設計中沒有提到 AHU 故障時的 fail-safe 機制。你會在設計審查中提出什麼建議？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.3: GEP Design Review High Level Challenges -->
<!-- ============================================================ -->
<div class="section-title">Table 4.3: GEP Design Review High Level Challenges（GEP 設計審查高層級挑戰）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：GEP 審查的「戰略性」問題</h4>
            <p>相較於 Table 4.2 那樣的詳細 Checklist，Table 4.3 只有 5 個問題，但每一個都是<strong>高層級的戰略性問題</strong>。這些問題不是問「有沒有做到某個規格」，而是問「設計的整體思維是否正確」：</p>
            <ul>
                <li><strong>Reliability</strong>：系統能否長期穩定運行？</li>
                <li><strong>Best practices</strong>：是否採用了當前業界最佳做法？</li>
                <li><strong>Maintainability</strong>：日常維護是否方便？校準是否可行？</li>
                <li><strong>Failure modes</strong>：系統故障時會發生什麼？設計是否考慮了 fail-safe？</li>
                <li><strong>Cleanability</strong>：天花板回風腔體（ceiling plenum）如何清潔？</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：買車的五大核心問題</h4>
            <p>Table 4.3 就像你買車前問的五個根本問題：</p>
            <ul>
                <li>這車耐不耐用？（= reliability）</li>
                <li>是不是最新款的安全配備？（= current best practices）</li>
                <li>保養方不方便？維修費貴不貴？（= maintenance/calibration）</li>
                <li>爆胎或電池沒電時怎麼辦？（= failure modes）</li>
                <li>座椅套好不好洗？（= cleanability of ceiling plenum）</li>
            </ul>
            <p>這些是「買車決策」層級的問題，不是「這顆螺絲要不要鍍鉻」的細節問題。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Ceiling Plenum Return 的清潔問題</h4>
            <p>最後一個 Design Challenge 特別值得關注：「Are ceiling plenum returns proposed; if so, how would the ceiling void be cleaned?」</p>
            <p>許多工廠為了簡化設計，採用天花板上方空間（ceiling plenum）作為回風通道。但這帶來嚴重的清潔問題：</p>
            <ul>
                <li>天花板上方空間難以目視檢查</li>
                <li>灰塵、微粒會在此處累積</li>
                <li>在分級區域，如果 ceiling plenum 無法有效清潔，可能導致微粒從縫隙掉入潔淨室</li>
            </ul>
            <p>GEP 的觀點是：如果清潔不可行，就不應該採用這種設計，即使它更省錢。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設計團隊提出使用 ceiling plenum return 以降低建設成本。品質部門提出清潔疑慮。作為專案經理，你會如何評估這個 trade-off？</li>
                <li>Table 4.3 問「Does the design proposed demonstrate current best practices?」——你會用什麼標準來定義 HVAC 的「current best practices」？你會參考哪些指引或標準？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Table 4.4: Detail Design or Issue for Construction Stage GEP Review -->
<!-- ============================================================ -->
<div class="section-title">Table 4.4: Detail Design or Issue for Construction Stage GEP Review（詳細設計 / 施工階段 GEP 審查）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：GEP 審查的「操作導向」視角</h4>
            <p>Table 4.4 與 Table 4.2 有許多重疊的審查項目（如感測器位置、風管材質、斷電處理），但審查的<strong>出發點不同</strong>：</p>
            <ul>
                <li><strong>Table 4.2 (GMP)</strong>：「這個設計是否符合法規要求？」</li>
                <li><strong>Table 4.4 (GEP)</strong>：「這個設計是否方便操作、維護、並能長期可靠運行？」</li>
            </ul>
            <p>GEP 審查關注的是系統的<strong>長期可持續性</strong>——一個技術上合規但維護困難的系統，最終會因為維護不良而變得不合規。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：合法但不好用的廚房</h4>
            <p>一個通過衛生局稽查的廚房（GMP 合規），如果：</p>
            <ul>
                <li>清洗區的水龍頭太矮，廚師長期彎腰導致背痛</li>
                <li>冰箱放在狹窄角落，搬食材很不方便</li>
                <li>排煙管道沒有清潔口，日積月累油垢堵塞</li>
            </ul>
            <p>這些都不違法，但會讓廚房運作效率低下。GEP 審查就是在抓這些「合規但不好用」的設計盲點。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Building Sickness Syndrome</h4>
            <p>Table 4.4 提到的 <strong>Building Sickness Syndrome（病態建築症候群）</strong> 是一個常被忽略但越來越受重視的議題：</p>
            <ul>
                <li>HVAC 系統設計不當可能導致工作人員頭痛、疲勞、過敏等症狀</li>
                <li>常見原因：新鮮空氣比例不足、回風過濾不良、冷凝水排放不當導致微生物生長</li>
                <li>對 CDMO 而言，操作人員的健康直接影響操作品質和人員流動率</li>
            </ul>
            <p>GEP 審查不只看設備，也看<strong>人</strong>——系統對操作人員的友善程度。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：未來擴展性（Future-Proofing）</h4>
            <p>Table 4.4 有一個獨特的問題：「How does the design allow for future changes in the room layout in terms of sensor locations and zoning?」</p>
            <p>這個問題在 GMP Checklist 中不會出現，但對 CDMO 極其重要：</p>
            <ul>
                <li>客戶組合會變化，製程需求可能改變</li>
                <li>未來可能需要重新分區或增加監控點</li>
                <li>設計時如果沒有預留彈性，每次變更都需要大規模改造</li>
            </ul>
            <p>好的 GEP 設計不只解決今天的問題，更為明天的變化留出空間。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：GEP vs GMP 審查的實際操作</h4>
            <p>在實務中，建議的操作方式：</p>
            <ul>
                <li><strong>GEP 審查</strong>：由 HVAC 工程師主導，邀請廠務維護團隊參與。以工作坊形式進行，記錄在工程文件中，不需要正式的 CAPA 追蹤</li>
                <li><strong>GMP 審查</strong>：由 QA 主導，邀請 HVAC SME 與製程工程師參與。每項觀察都需要在 DQ 報告中追蹤至結案</li>
                <li><strong>分開進行</strong>：避免 GEP 的大量工程建議淹沒 GMP 的關鍵法規議題</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>比較 Table 4.2 和 Table 4.4 中關於「感測器位置」的審查問題。兩者的審查出發點有何不同？你會如何分別記錄 GMP 和 GEP 審查中的觀察？</li>
                <li>你的工廠有 10 年歷史，當初沒有做 GEP 審查。現在要進行 HVAC 系統升級，你會建議加入哪些 GEP 審查項目來彌補原始設計的不足？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>Design Review（設計審查）</strong>是確保 HVAC 設計在施工前符合使用者需求的系統性審查流程；<strong>Design Qualification（DQ, 設計確效）</strong>是其中專注於 GMP 合規的正式環節，為法規所要求</li>
        <li>設計審查應分為 <strong>GEP 審查</strong>（工程最佳實踐，不需正式 audit trail）和 <strong>GMP 審查</strong>（法規合規，需要 audit trail），以避免混淆關鍵議題</li>
        <li>Table 4.1（概念階段 GMP）聚焦大方向：關鍵參數定義、AHU 分區合理性、氣流方向正確性</li>
        <li>Table 4.2（詳細設計 GMP）是最完整的 Checklist，涵蓋環境設計、監控、過濾、失效模式等所有 GMP 面向。關鍵數字：壓差至少 15 Pa（建議 20 Pa）、HEPA 效率 99.97%（H13/H14）</li>
        <li>Table 4.3（GEP 高層級）以 5 個戰略性問題審查設計的可靠性、先進性與可維護性</li>
        <li>Table 4.4（GEP 詳細）關注操作面的長期可持續性，包括清潔性、未來擴展性、人員健康（病態建築症候群）</li>
        <li>設計審查團隊應為<strong>跨功能團隊</strong>（HVAC SME、控制工程師、試車人員、法規專家），高風險區域可運用 <strong>FMEA</strong> 強化設計穩健性</li>
        <li>DQ 完成後必須啟動<strong>正式變更管控（Change Control）</strong>，確保後續任何設計變更都經過審查</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 4: 5. Equipment Spec & Qualification ========== -->
    <section class="chapter-section" id="sec4">
        <div class="chapter-divider">
            <div class="chapter-badge">4</div>
            <div class="chapter-info">
                <h2>Chapter 4: 5. Equipment Spec & Qualification</h2>
                <p>設備規格與確效 | p89-p136</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p89 - p105</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>掌握製藥級 AHU（空氣處理機組）的設計規格與建造要求，包括箱體、面板、地板與排水盤等關鍵組件</li>
        <li>理解風扇（Fan）選型的關鍵因素：類型、驅動方式、軸承壽命、振動控制與冗餘設計</li>
        <li>了解馬達與變頻器（VFD）在節能與精確控制中的核心角色</li>
        <li>熟悉加熱盤管（Heating Coil）與冷卻盤管（Cooling Coil）的規格參數，包括面速度、管徑與排數限制</li>
        <li>掌握加濕器（Humidifier）與除濕器（Dehumidifier）的不同技術方案（蒸汽注入、乾燥劑輪、雙路徑系統等）</li>
        <li>理解風管（Ductwork）設計、風門（Damper）選型、排氣系統與粉塵收集的 GMP 要求</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.1.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-1"><strong>5.1.1 Introduction 5.1.1 簡介</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This section focuses on the design and specification of components that deliver <span class="key-term">conditioned air</span> to GMP spaces. The equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and protection to employees. Generally, to optimize <span class="key-term">life cycle cost</span>, equipment should have:</p>
        <ul>
            <li>robust capabilities for achieving initial, continuous, and long-term operation</li>
            <li>ease of maintenance</li>
            <li>low energy use</li>
        </ul>
        <p>The guidance in this section suggests materials and construction that may help to assure reliability and uptime, leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less expensive or "off the shelf" HVAC equipment.</p>
        <p>Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Life Cycle Cost（生命週期成本）：</strong>不只是採購價格，還包括安裝、運轉能耗、維護保養、停機損失到最終報廢的全部成本。ISPE 在這裡開宗明義告訴我們：HVAC 設備選型的核心判斷標準是「全生命週期成本最優」，而非「初始採購價格最低」。</p>
            <p><strong>Conditioned Air（調節空氣）：</strong>經過溫度、濕度、潔淨度控制的空氣，是 GMP 環境的基本保障。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像買車一樣——一台便宜的車如果油耗高、常常拋錨，長期來看反而更貴。HVAC 設備也是如此：初期多投資在品質上，可以換來更低的能耗、更少的停機維修、更長的使用壽命。這就是 TCO（總擁有成本）的思維方式。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>ISPE 特別提到「off the shelf」設備在某些情況下也可以接受——這代表 GMP 不等於一定要用最貴的「製藥專用」設備。關鍵是進行經濟分析（Economic Analysis），證明所選設備能滿足 User Requirements。這是一種風險導向（Risk-based）的務實態度。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠在採購 HVAC 設備時，是否有進行全生命週期成本分析？還是只看報價單上的數字？</li>
                <li>「Off the shelf」設備在你的廠區中使用的比例有多高？使用經驗如何？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.2 Air Handler Unit -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-2">5.1.2 Air Handler Unit（空氣處理機組）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>HVAC equipment manufacturers may specialize in "<span class="key-term">pharma grade</span>" air handlers, particularly in large capacity custom units. Smaller HVAC systems have been successful using "off-the-shelf" HVAC equipment from acceptable manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance and may be less energy efficient, but may be acceptable.</p>

        <p>Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:</p>
        <ul>
            <li>GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance requirements for critical areas</li>
            <li>Air handler components, such as <span class="key-term">coils</span>, <span class="key-term">humidifiers</span>, <span class="key-term">dehumidifiers</span>, <span class="key-term">dampers</span>, <span class="key-term">fans</span>, motors, and filters should be designed and constructed to provide <span class="key-term">115% of design capacity</span> to accommodate potential increased demand or future expansion</li>
        </ul>

        <h3>5.1.2.1 Cabinet Construction</h3>
        <p>In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold growth. Consideration should be given to no through metal (a <span class="key-term">thermal break</span>) on wall, floor, doorframe, ceiling sections, and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.</p>

        <p>To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no greater than <span class="key-term">0.5% of rated flow</span> at 150% of the design pressure or 50 CFM (1.42 m³/min), whichever is greater, or the requirements stated in <span class="key-term">EN 1886</span> standard for the most severe "leakage class" operation. As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the initial measured air tightness can be used as a gauge to identify future loss of air flow.</p>

        <h3>5.1.2.2 Insulated Wall Panel Construction</h3>
        <p>For larger air handlers, the roof, floor, and ceiling may be constructed of "sandwich" panels that are insulated with foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, but foam panels are:</p>
        <ul>
            <li>structurally superior</li>
            <li>eliminate migration of moisture and air</li>
            <li>less subjected to deflection due to air pressure</li>
            <li>have better insulating properties</li>
        </ul>
        <p>The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments serving cooling coils or steam humidification injection, <span class="key-term">304L SS</span> should reduce rusting effects. Insulation or sound attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential of providing an area for mold and bacteria growth.</p>
        <p>To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints sealed with caulking having at least a 25 year life with a mold inhibitor.</p>

        <h3>5.1.2.3 Removable Wall Panels</h3>
        <p>Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid cutting or sawing and creating a leakage problem after reassembly.</p>

        <h3>5.1.2.4 Flooring</h3>
        <p>Flooring in large AHUs should be of a sufficient thickness to prevent "oil canning" (deformation) when walked upon and damage from dropped tools or equipment. The floor may be designed to have a capacity of <span class="key-term">100 pounds per square foot (psf)</span> live load to accommodate a service mechanic working inside the unit. Flooring should have a non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a watertight floor system.</p>

        <h3>5.1.2.5 Condensate Pan</h3>
        <p>The cooling coil condensate drain pan (upstream and downstream) should be of <span class="key-term">304L SS</span> to maximize its life. The pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during normal operation. Its length should extend beyond the coil's downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the ASHRAE – Systems and Equipment Handbook, Chapter 21.4.</p>
        <p>Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.</p>
        <p>Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating conditions.</p>

        <h3>5.1.2.6 Wash Down Capability</h3>
        <p>In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to prevent entry of contamination during operation.</p>

        <h3>5.1.2.7 Roof</h3>
        <p>AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and down spouts, along with rain guards above all exterior access doors.</p>

        <h3>5.1.2.8 Hardware</h3>
        <p>Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.</p>

        <h3>5.1.2.9 Doors</h3>
        <p>Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide (e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an access door upstream and downstream. Access doors should open against the direction of higher relative pressure for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure readings to be collected without drilling into the cabinet during air balancing commissioning.</p>
        <p>It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate (Lexan)), usually sized 12 inch x 12 inch (305 mm x 305 mm), or 12 inch (305 mm) diameter.</p>
        <p>Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the cap.</p>

        <h3>5.1.2.10 Mixing Plenum</h3>
        <p>The <span class="key-term">mixing plenum</span> is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be aligned to promote mixing with return air to avoid stratification.</p>

        <h3>5.1.2.11 Duct Connections</h3>
        <p>Cabinet duct connections can significantly reduce the system's delivery capacity if sized to match the size of ductwork mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to the main ductwork to ensure smooth transfer of air to/from duct mains.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AHU 設計哲學</h4>
            <p><strong>AHU（Air Handler Unit，空氣處理機組）：</strong>HVAC 系統的心臟，負責將空氣經過過濾、加熱/冷卻、加濕/除濕後送入潔淨空間。ISPE 在此強調一個重要觀念：「pharma grade」和「off-the-shelf」都可能符合 GMP，選擇取決於經濟分析，而非品牌標籤。</p>
            <p><strong>115% 設計容量：</strong>所有組件預留 15% 的餘裕容量，這是一個黃金法則。因為系統老化、濾網壓損增加、未來產能擴張都會消耗這個餘量。沒有餘量的系統，投產第一天就在「極限」運轉。</p>
            <p><strong>Thermal Break（隔熱斷橋）：</strong>在潮濕地區，AHU 箱體外部會結露。隔熱斷橋切斷金屬的熱傳導路徑，防止內外溫差導致的凝結。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>AHU 就像一棟「空氣工廠」——每個隔間（section）都有專門功能：混合間（Mixing Plenum）像食材備料區、冷卻盤管像冰箱、加熱盤管像烤箱、加濕器像蒸氣鍋、風扇像傳送帶。整個箱體就是這座工廠的外殼，必須密封、保溫、耐腐蝕、易維護。115% 容量就像餐廳座位不會剛好等於客人數，一定要預留彈性。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：材料與防腐</h4>
            <p>注意材料規格的層次感：</p>
            <ul>
                <li><strong>一般區域：</strong>鍍鋅鋼板（galvanized steel）或鋁材</li>
                <li><strong>冷卻盤管/蒸汽加濕段：</strong>必須用 304L 不鏽鋼，因為這些區段長期高濕度</li>
