                <li><strong>五金件：</strong>300 系列不鏽鋼，連螺絲都不能生鏽</li>
                <li><strong>密封膠：</strong>食品級 RTV 矽膠（內部）、25 年壽命防黴膠（外部）</li>
            </ul>
            <p>這些細節看似瑣碎，但在台灣高溫高濕的環境下，如果忽略防腐設計，AHU 可能三年就開始鏽蝕滲漏。</p>
        </div>

        <div class="formula-box">
            <h4>數值規格速查 Specifications Quick Reference</h4>
            <pre>
箱體洩漏率：≤ 0.5% 額定風量 @ 150% 設計壓力
             或 ≤ 50 CFM (1.42 m³/min)
             取較大值
標準參考：EN 1886 最嚴格洩漏等級

排水盤坡度：≥ 1.5%（集水盤）/ ≥ 1%（排水方向）
排水盤延伸：下游 ≥ 12" (30cm) 或盤管高度一半
             上游 ≥ 6" (15cm)
疊層排水盤上游：≥ 15" (40cm)

門寬度：≥ 24" (610mm)
觀察窗：12" x 12" (305mm x 305mm)
地板載重：≥ 100 psf

風管接口速度：≤ 1,100 fpm (5.5 m/s)
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：門的設計邏輯</h4>
            <p>門必須「逆壓開啟」——向著高壓方向打開。這樣做有兩個好處：</p>
            <ul>
                <li><strong>安全性：</strong>正壓段的門若順壓開，可能會被氣壓彈開傷人</li>
                <li><strong>密封性：</strong>正壓幫助門密合，減少洩漏</li>
            </ul>
            <p>另外，門內側必須裝把手——防止維修人員被困在 AHU 裡面。這是人身安全的基本要求。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在台灣與東南亞的 CDMO 廠房，高濕度環境使得 AHU 外箱凝結特別嚴重。實務上建議：（1）採用隔熱斷橋結構；（2）排水盤一律使用 304L SS；（3）定期檢查密封膠是否劣化。許多工廠忽略這些「小細節」，結果幾年後箱體發霉、管路鏽蝕，維修成本遠超過當初省下的建設費用。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 箱體是否有隔熱斷橋設計？在高濕度季節是否有外部凝結問題？</li>
                <li>排水盤的材質和坡度是否符合本節建議？是否曾發生過積水或微生物滋生？</li>
                <li>AHU 門的開啟方向是否正確（逆壓開啟）？觀察窗是否清晰可用？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.3 Fans -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-3">5.1.3 Fans（風扇）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Fan</span> selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and creating required pressure to overcome losses because of:</p>
        <ul>
            <li>dampers</li>
            <li>coils</li>
            <li>filters</li>
            <li>silencers</li>
            <li>ductwork</li>
        </ul>

        <p>When selecting fans to operate smoothly over their intended life, aspects to consider include:</p>
        <ul>
            <li>materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/contaminated air, humidity, temperature, severity)</li>
            <li>bearing</li>
            <li>lubrication</li>
            <li>direct versus belt driven</li>
            <li>static pressure flow sensing</li>
            <li>safety guards</li>
        </ul>

        <p>Air handlers are configured as either a <span class="key-term">draw-through</span> or <span class="key-term">blow-through</span> operation; draw-through typically are used. Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air leaving the fan section, which will reduce reheat coil requirements.</p>

        <p>Fan pressure performance and construction are identified as <span class="key-term">Class I, II, III, or IV</span> by AMCA, based on certain minimum operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first cost than a Class II fan. Typically, <span class="key-term">Class II and Class III fans</span> are sufficient to handle pharmaceutical applications. Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM also has a risk of dangerous vibration (operating too near a fan's critical speed) and has more noise.</p>

        <p>Fans typically used in air handlers on the supply side are either <span class="key-term">plug/plenum fans</span> or <span class="key-term">centrifugal fans</span> fitted with a drain plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or belt driven vane axial or centrifugal fans.</p>

        <p>Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.</p>

        <p><span class="key-term">Vane axial fans</span> are used where large volumes of air need to be moved at low to moderate pressures. The tubular design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive could be used.</p>

        <p>Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a "<span class="key-term">fan wall</span>") to replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing redundancy.</p>

        <p>Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft bearings present, which eliminates lubrication requirements.</p>

        <p>Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in a rigid 304 SS or painted steel guard that protects personnel from injury, while providing for tachometer readings. These guards should be removable without the use of tools, but should include a warning label to notify the operator to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient airflow. Fan inlets and discharges should have operator protective screens.</p>

        <p>Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce bearing life. <span class="key-term">Synchronous belts</span> can reduce energy consumption, as they do not slip during startup and operation.</p>

        <p>The best fan housings are continuously welded to provide strength and durability and extended service life. They have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in a draw-through fan downstream of a condensing cooling coil.</p>

        <p>If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, polished, and sized so that the <span class="key-term">first critical speed</span> is at least 25% over the maximum operating speed. A shaft seal should be included to reduce leakage or to protect the bearings from a contaminated air stream.</p>

        <p>To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of <span class="key-term">ABMA L10 200,000 hours</span>. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the fan is put into full operation to eliminate automatic excessive lubrication and damage.</p>

        <p>Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting OSHA or local safety standards.</p>

        <p>Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even airflow through filters and coils.</p>

        <p>Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized to conform to ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans" and have a maximum balance and vibration <span class="key-term">BV-4 category</span>. Balance readings should be checked by electronic type equipment in the axial, vertical, and horizontal directions on each of the bearings.</p>

        <p>Fans and motors for critical applications should be provided with <span class="key-term">vibration sensors</span> to provide early warning and trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the outside of the AHU.</p>

        <p>One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a combination <span class="key-term">piezometer ring</span> and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then used as the flow nozzle. The flow sensor should be provided with the fan.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風扇類型與選型邏輯</h4>
            <p><strong>Draw-through（抽吸式）vs Blow-through（吹送式）：</strong></p>
            <ul>
                <li><strong>Draw-through：</strong>風扇在盤管/濾網下游，「把空氣吸過」處理元件。優點：箱體較短、大部分段為負壓（門不易被吹開）、風扇散熱可減少再加熱需求</li>
                <li><strong>Blow-through：</strong>風扇在上游，「把空氣推過」處理元件。較少使用</li>
            </ul>
            <p><strong>Fan Wall（風扇牆）：</strong>用多台小風扇並聯取代一台大風扇。這是近年的趨勢技術——降低噪音、縮小占地、提供冗餘、簡化維護。即使一台故障，其他風扇可以繼續運轉。</p>
            <p><strong>AMCA Class II/III：</strong>製藥業通常使用 Class II 或 III，代表中等到較高的機械強度。Class I 太弱，Class IV 通常過度設計。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>風扇就像心臟，驅動著整個 HVAC 系統的「血液循環」。Draw-through 就像用吸管喝飲料（吸力在下游），Blow-through 就像用嘴吹泡泡（推力在上游）。Fan Wall 則像把一顆大心臟換成多顆小心臟並聯——其中一顆暫停，其他還能維持循環，這就是冗餘（redundancy）的價值。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：軸承是最大故障點</h4>
            <p>ISPE 明確指出：<strong>「Bearing failure is the most common failure encountered within air handlers.」</strong>這句話非常重要。軸承壽命管理是 AHU 可靠性的核心：</p>
            <ul>
                <li>風扇軸承：ABMA L10 ≥ <strong>200,000</strong> 小時（約 22.8 年連續運轉）</li>
                <li>馬達軸承：ABMA L10 ≥ <strong>100,000</strong> 小時（見 5.1.4 節）</li>
                <li>自動潤滑器：至少 6 個月免補充，安裝在軸承座上</li>
                <li>振動監測：BV-4 等級，三軸向電子檢測</li>
            </ul>
            <p>轉速不應超過 1800 RPM——過高會縮短軸承壽命並產生危險振動。</p>
        </div>

        <div class="formula-box">
            <h4>風扇關鍵規格 Fan Specifications</h4>
            <pre>
風扇軸承壽命：ABMA L10 ≥ 200,000 小時
馬達軸承壽命：ABMA L10 ≥ 100,000 小時
臨界轉速餘量：第一臨界速度 ≥ 最大運轉速度 × 125%
最大轉速建議：≤ 1,800 RPM
振動等級：ANSI/AMCA 204-05, BV-4
自動潤滑器補充週期：≥ 6 個月
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：皮帶 vs 直驅</h4>
            <p>直驅（Direct Drive）優勢明顯：</p>
            <ul>
                <li>免更換皮帶、免皮帶防護罩、免對心校正</li>
                <li>無軸封軸承 = 免潤滑維護</li>
                <li>搭配 VFD 可精確調速</li>
            </ul>
            <p>皮帶驅動（Belt Drive）的注意事項：</p>
            <ul>
                <li>新皮帶磨合後需重新調整張力</li>
                <li>張力不足 → 打滑 → 提前失效 + 浪費能源</li>
                <li>張力過大 → 軸承壽命縮短</li>
                <li>同步皮帶（Synchronous Belt）不打滑，省電</li>
                <li>雷射校準可延長皮帶、軸承和軸的壽命</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 廠房中，AHU 停機直接影響潔淨室的壓差和潔淨度——這意味著生產線被迫停線。因此，Fan Wall 設計在高可靠度需求的製藥廠越來越受歡迎。此外，建議在關鍵 AHU 上安裝振動感測器並接入 BMS（Building Management System），實現軸承狀態的即時監控和趨勢分析，在軸承完全失效前就進行預防性維護。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 是 draw-through 還是 blow-through 配置？為什麼？</li>
                <li>目前是否有使用 Fan Wall 設計？如果沒有，在哪些應用場景下值得考慮？</li>
                <li>風扇軸承是否有安裝自動潤滑器？振動監測數據是否接入 BMS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.4 Motors and Drives -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-4">5.1.4 Motors and Drives（馬達與驅動器）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Variable Frequency Drives (VFDs)</span> are recommended to control the volume of air delivered to the various spaces. The advantages of the VFD in place of variable inlet guide vanes include:</p>
        <ul>
            <li>better volume control</li>
            <li>better energy usage</li>
            <li>less maintenance</li>
            <li>soft start of fan motor reducing the in-rush of electrical current and stress on the fan</li>
            <li>positive control feedback to the building automation system</li>
        </ul>

        <p>Invertors should include line and load reactors to eliminate motor failure.</p>

        <p>The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads should be inverter duty, rated <span class="key-term">NEMA premium efficiency</span>, and should comply with NEMA MG1, Part 31. A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by induced electrical current.</p>

        <p>Motor bearings should have a minimum average life of <span class="key-term">ABMA L10 100,000 hours</span>. Automatic bearing lubricators should be installed for the same reasons and with the same requirements as for fan bearings. For further information see Chapter 5 of this Guide.</p>

        <p>Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages include:</p>
        <ul>
            <li>non-slip operation</li>
            <li>longer life</li>
            <li>less maintenance</li>
            <li>little to no belt shedding</li>
            <li>single synchronous belt versus multiple v-belts for same operation</li>
            <li>reduced energy consumption</li>
        </ul>
        <p>The one disadvantage is that it may produce higher noise levels.</p>

        <p>A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are controlled remotely.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：VFD 是現代 HVAC 的標配</h4>
            <p><strong>VFD（Variable Frequency Drive，變頻器）：</strong>透過改變供電頻率來調節馬達轉速，從而精確控制風量。相比傳統的入口導葉（Variable Inlet Guide Vanes），VFD 是全方位的升級：</p>
            <ul>
                <li>節能效果顯著——風量減少 20%，功耗可降低約 50%（風扇定律：功率 ∝ 轉速³）</li>
                <li>軟啟動（Soft Start）減少電流衝擊和機械應力</li>
                <li>可直接與 BAS（Building Automation System）整合</li>
            </ul>
            <p><strong>Shaft Grounding（軸接地）：</strong>VFD 產生的高頻電流會透過軸承放電，導致「電蝕」（EDM, Electrical Discharge Machining）效應，嚴重時幾個月內就能損壞軸承。必須安裝軸接地環或使用絕緣軸承。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>VFD 就像汽車的油門——不用 VFD 的風扇就像只有「全開」和「關」兩個選項的電風扇，而用了 VFD 就變成無段變速。你不需要一直全速運轉再用擋板來阻擋多餘的風（這就是導葉的做法），而是直接讓風扇按需要的速度轉——既省電又安靜。</p>
        </div>

        <div class="formula-box">
            <h4>風扇定律 Fan Laws</h4>
            <pre>
風量 Q ∝ 轉速 N
靜壓 P ∝ N²
功率 W ∝ N³

範例：風量降低 20%（N = 0.8）
功率 = 0.8³ = 0.512 → 節省約 49% 能耗

這就是 VFD 節能的數學基礎！
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：VFD 引起的軸承電蝕</h4>
            <p>VFD 的高頻脈衝寬度調變（PWM）會在馬達軸上感應出電壓。如果這個電壓透過軸承放電，會在滾珠和滾道表面產生「凹坑」——就像微型閃電打在軸承上。解決方案：</p>
            <ul>
                <li>安裝軸接地環（如 AEGIS SGR）</li>
                <li>使用陶瓷絕緣軸承</li>
                <li>加裝線端與負載端電抗器（Line and Load Reactors）</li>
            </ul>
            <p>這是一個常被忽視但後果嚴重的問題——許多「不明原因」的軸承早期失效，其實就是 VFD 電蝕造成的。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 馬達是否全部配備 VFD？是否有使用「Inverter Duty」等級的馬達？</li>
                <li>是否安裝了軸接地環來防止 VFD 引起的電蝕？</li>
                <li>VFD 是否配備了線端和負載端電抗器？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.5 Electrical -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-5">5.1.5 Electrical（電氣）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch timer, as a minimum.</p>
        <p>Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.</p>
        <p>Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. Internal power cabling should be shielded.</p>
        <p>Materials and installation methods should comply with NFPA and NEC or the local electrical code.</p>
        <p>Sections with fans and moving parts should have warning signs, such as 'isolate before entry' affixed to doors. AHUs manufactured for Europe should have a <span class="key-term">Conformite Europenne (CE)</span> mark. A Canadian Standards Association (CSA) rating should be placed on electrical devices.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AHU 內部電氣安全</h4>
            <p>大型 AHU 箱體內部空間足以讓維修人員進入工作，因此電氣安全設計至關重要。重點包括：</p>
            <ul>
                <li><strong>防水照明：</strong>氣密防水燈具，6 小時自動關閉定時器（防止忘記關燈浪費能源或產生安全風險）</li>
                <li><strong>接線盒防水：</strong>管道穿孔處必須氣密封堵</li>
                <li><strong>標識管理：</strong>所有電氣元件、接線端子都需標籤，高壓端子必須警示標記</li>
                <li><strong>安全警告：</strong>風扇段門上貼「進入前先隔離」標誌</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>6 小時最大定時器是個容易被忽略的細節——維修人員進入 AHU 開燈後如果忘記關，定時器確保不會一直亮著。在潮濕的 AHU 內部，長時間亮燈不僅浪費能源，還可能因溫度升高影響局部環境。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 內部是否有安裝固定照明？燈具是否為防水等級？</li>
                <li>風扇段的門上是否有「隔離後再進入」的安全標示？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.6 Heating and Cooling Coils -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-6">5.1.6 Heating and Cooling Coils（加熱盤管與冷卻盤管）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-off valves with hose connection with cap and chain should be included. Steam coils should be fitted with <span class="key-term">vacuum breakers</span>. Water coil velocities should be kept between <span class="key-term">2 and 6 fps</span> (0.61 and 1.83 m/s) to provide turbulence, but to minimize erosion. Without turbulence, reduced heat transfer can result.</p>

        <p>Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be coated to minimize corrosion and reduce biological growth.</p>

        <p>Coil performances should be rated in accordance with <span class="key-term">ARI Std. 410</span>.</p>

        <p>Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE Fundamentals Handbook or CIBSE Guide A.</p>

        <p>Air handler cooling coils should have a maximum average <span class="key-term">face velocity</span> of <span class="key-term">450 fpm</span> (2.29 m/s) to eliminate condensate carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot water coils should have a maximum face velocity of <span class="key-term">600 fpm</span> (3.0 m/s) to minimize static pressure drop, resulting in a lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.</p>

        <p>Air handler coil tubing should be of nominal <span class="key-term">0.035 inch (0.89 mm)</span> thick seamless copper with aluminum fins of at least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than <span class="key-term">10 rows deep</span> and <span class="key-term">10 fins/inch</span> to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no fewer than 2 rows to minimize downstream face temperature variation.</p>

        <p>Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 inch (0.20 mm) thickness.</p>

        <p>Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.</p>

        <p>Steam supply should be taken off the top of the steam main.</p>

        <p>For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.</p>

        <p>Supply and return line shut-off valves should be provided to facilitate service and maintenance.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：盤管設計的三大平衡</h4>
            <p>盤管（Coil）設計需要在三者之間取得平衡：</p>
            <ol>
                <li><strong>熱交換效率：</strong>管排數越多、鰭片越密，熱交換面積越大</li>
                <li><strong>可清潔性：</strong>排數太多（&gt;10 排）、鰭片太密（&gt;10 片/吋），內部難以清潔，容易滋生微生物</li>
                <li><strong>壓降控制：</strong>面速度過高會增加阻力，也會把冷凝水「吹」到下游</li>
            
            <p><strong>Face Velocity（面速度）：</strong>空氣通過盤管正面的平均速度。冷卻盤管限制在 450 fpm 是為了防止冷凝水飛濺（Condensate Carry Over）——水滴被氣流帶到下游的濾網和風管，造成微生物風險。</p>
        </ol></div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像冷卻盤管就像淋浴後的浴室排風扇——風速太大會把水滴吹得到處都是（condensate carry over），風速太小又帶不走濕氣。450 fpm 就是那個「剛好」的平衡點。而管內水流速度 2-6 fps 也是一樣的道理——太慢沒有紊流（turbulence）導致熱交換效率差，太快則會沖蝕管壁。</p>
        </div>

        <div class="formula-box">
            <h4>盤管規格速查 Coil Specifications</h4>
            <pre>
冷卻盤管面速度：≤ 450 fpm (2.29 m/s)
加熱盤管面速度：≤ 600 fpm (3.0 m/s)
管內水流速度：2 - 6 fps (0.61 - 1.83 m/s)

AHU 盤管銅管壁厚：0.035" (0.89 mm) 無縫銅管
AHU 盤管鋁鰭片厚度：≥ 0.0095" (0.24 mm)
風管盤管銅管壁厚：0.025" (0.64 mm)
風管盤管鋁鰭片厚度：≥ 0.008" (0.20 mm)

冷卻盤管：≤ 10 排深, ≤ 10 fins/inch
預熱盤管：≥ 2 排（減少下游溫度不均）
中心支撐：盤管寬度 &gt; 48" (1.2 m) 時需要
框架材質：304L SS（防鏽長壽命）
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：蒸汽盤管的真空破壞器</h4>
            <p>蒸汽盤管必須安裝 Vacuum Breaker（真空破壞器）。原因是：當蒸汽控制閥關閉時，管內殘餘蒸汽冷凝會產生真空。如果沒有真空破壞器：</p>
            <ul>
                <li>冷凝水無法正常排出 → 積水 → 水錘（Water Hammer）</li>
                <li>真空可能導致盤管管路變形甚至破裂</li>
                <li>水錘造成劇烈震動和噪音，長期損壞管路和支架</li>
            </ul>
            <p>此外，蒸汽必須從蒸汽主管<strong>頂部</strong>取用——底部取蒸汽會帶入冷凝水，影響加熱品質。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的冷卻盤管面速度是否控制在 450 fpm 以內？是否曾遇到冷凝水飛濺問題？</li>
                <li>蒸汽盤管是否安裝了真空破壞器？冷凝水排放是否通暢？</li>
                <li>盤管的排數和鰭片密度是否符合 ISPE 建議的上限（10 排、10 fins/inch）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.7 Steam Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-7">5.1.7 Steam Humidifier（蒸汽加濕器）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Low-pressure steam</span> is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and often available. Humidifiers should have <span class="key-term">steam injection dispersion/sparge tubes</span> and accessories to provide drip-free steam absorption without downstream condensate droplets. When <span class="key-term">clean steam</span> is required for humidification, such as for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect it from dirt. See Appendix 2 for a discussion of steam sources.</p>

        <p>When located in the air-handling unit, the humidifier section should be located directly <span class="key-term">upstream of the cooling coil</span> section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.</p>

        <p>When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage through the trap.</p>

        <p>Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is provided to the distribution manifold.</p>

        <p>A <span class="key-term">high limit humidity sensor</span> should be located within a relatively short distance of the humidifier, but after absorption of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing accumulation of moisture onto downstream surfaces or air filters.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：蒸汽加濕的優勢與注意事項</h4>
            <p><strong>為什麼優先使用蒸汽而非水霧？</strong></p>
            <ul>
                <li><strong>無菌性：</strong>蒸汽本身就是無菌的（bacteria free），而水霧加濕會帶入水中的微生物</li>
                <li><strong>可用性：</strong>製藥廠通常已有蒸汽系統，無需額外投資</li>
                <li><strong>控制精度：</strong>調節閥可精確控制蒸汽注入量</li>
            </ul>
            <p><strong>Clean Steam vs Plant Steam：</strong>一般 HVAC 加濕使用廠用蒸汽即可。但當加濕空氣直接接觸產品（如包衣鍋、乾燥機）時，必須使用 Clean Steam（純蒸汽），並配備 316L SS 組件和衛生級三夾接頭。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>蒸汽加濕就像用蒸氣熨斗，水霧加濕則像用噴霧瓶。蒸氣熨斗出來的蒸汽是「乾淨」的（水經過加熱蒸發），但噴霧瓶直接把水霧噴出來，如果水不乾淨就會把雜質一起噴到衣服上。在製藥 HVAC 中，這個「雜質」可能是微生物——所以 ISPE 明確偏好蒸汽加濕。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：加濕器位置有學問</h4>
            <p>加濕器應放在<strong>冷卻盤管的上游</strong>，原因是：</p>
            <ul>
                <li>冬天需要加濕時，冷卻盤管通常關閉，所以不會干擾</li>
                <li>夏天不需加濕，冷卻盤管開啟進行除濕</li>
                <li>加濕器上游的空間提供蒸汽充分吸收的距離</li>
            </ul>
            <p><strong>高限濕度感測器（RH &gt; 85% 即關閉）：</strong>這是安全保護機制。如果蒸汽吸收不完全，過量的水分會凝結在下游的濾網和表面上，造成微生物風險和濾網損壞。</p>
            <p><strong>風管內加濕的 304L SS 要求：</strong>上游 0.6m、下游 1.5m 必須使用全焊接 304L 不鏽鋼——因為蒸汽冷凝區域的腐蝕性極強。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 HVAC 加濕系統使用蒸汽還是水霧？是 Plant Steam 還是 Clean Steam？</li>
                <li>加濕器是否位於冷卻盤管上游？是否安裝了高限濕度感測器？</li>
                <li>如果有風管內加濕，風管材質是否為全焊接 304L SS？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.8 Dehumidification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-8">5.1.8 Dehumidification（除濕）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several <span class="key-term">dehumidification</span> systems are available to provide lower relative humidity. These include:</p>
        <ul>
            <li><span class="key-term">run-around coil systems</span> – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost</li>
            <li><span class="key-term">heat pipe systems</span></li>
            <li><span class="key-term">dual-path systems</span></li>
            <li><span class="key-term">desiccant systems</span></li>
        </ul>

        <p>Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, because they are capable of delivering air at much lower dew point than coils.</p>

        <p>Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and improve the coil's dehumidification performance.</p>

        <p>When dehumidification is integrated into a cooling system, attention should be given to:</p>
        <ul>
            <li>Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid day).</li>
            <li>Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the operating time.</li>
        </ul>

        <p>A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be matched to the prefiltration of the process air to minimize the load on the final filters.</p>

        <p>Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.</p>

        <h3>5.1.8.1 Run-around Coil System</h3>
        <p>A <span class="key-term">run-around coil system</span> is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the pre-cooling coil instead of by an external source of energy.</p>
        <p>The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive (VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.</p>

        <h3>5.1.8.2 Static Refrigeration / "Heat Pipe"</h3>
        <p><span class="key-term">Heat pipes</span> increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller cooling system. However, the addition of heat pipes will increase the pressure drop and fan power should be adjusted accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.</p>

        <h3>5.1.8.3 Dual Path System</h3>
        <p>A <span class="key-term">dual-path system</span> uses two coils (either chilled water or direct expansion-refrigerant) to separately cool the incoming outside air and return air. The hot and humid outdoor air is cooled by a 'primary' coil to 42 to 45°F (5 to 7°C) for dehumidification. The 'secondary' coil furnishes the sensible cooling of part of the relatively cool and dry return air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.</p>
        <p>Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).</p>

        <h3>5.1.8.4 Desiccant Systems</h3>
        <p><span class="key-term">Desiccant systems</span> are applicable and commonly used when operations require large dehumidification and low space humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. They can be configured to condition part or all of the incoming air depending on percentage of outside air versus return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.</p>

        <p>Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as <span class="key-term">absorbents</span> or <span class="key-term">adsorbents</span>. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the most widely used for HVAC operations and less difficult from a corrosion perspective.</p>

        <p>Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride (LiCl) and Sodium Chloride (NaCl).</p>

        <p>Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular Sieve, and Activated Alumina with Silica Gel being the most widely used.</p>

        <p>The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in pharmaceutical HVAC.</p>

        <p>The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant wheel (due to heat of adsorption).</p>

        <p>Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this method is less effective because of the long time lag before a change in room RH and because of potential damage to absorptive desiccants through under-drying.</p>

        <p>When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive desiccants (such as LiCl) that can "self-destruct" if allowed to absorb moisture without being regenerated.</p>

        <p>The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F (122°C).</p>

        <p>Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully factory assembled package unit, complete with:</p>
        <ul>
            <li>desiccant rotor</li>
            <li>desiccant rotor drive assembly</li>
            <li>reactivation heat source</li>
            <li>filters</li>
            <li>motors</li>
            <li>reactivation fan</li>
            <li>access panels</li>
            <li>volume dampers</li>
            <li>dust-tight electrical enclosure</li>
            <li>component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)</li>
        </ul>

        <p>The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge temperatures.</p>

        <p>The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals and internal partitions should separate the process and reactivation air streams at operating pressure differentials of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.</p>

        <p>The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering nearly 100% of its drying capability for a minimum of 5 years.</p>

        <p>Desiccant systems are more competitive when:</p>
        <ul>
            <li>a low supply air dew-point temperature is required</li>
            <li>latent load fraction is high</li>
            <li>low or no-cost reactivation heat from steam, hot water, or waste heat is available</li>
            <li>electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs</li>
        </ul>

        <p>There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification systems. These include:</p>
        <ul>
            <li>economic benefit from low humidity in the facility (often product-driven)</li>
            <li>high moisture loads with low sensible load</li>
            <li>need for more fresh dry air</li>
            <li>exhaust air available for desiccant post cooling using energy recovery</li>
            <li>low thermal energy (steam, gas) available or high electrical cost</li>
            <li>economic benefit and bioburden benefit of dry supply air duct work</li>
            <li>low-cost heat available for desiccant regeneration</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>四種除濕技術就像四種「除濕策略」：</p>
            <ul>
                <li><strong>Run-around Coil：</strong>像把冷氣吹出的冷風先用來預冷新鮮空氣，再把預冷時「搶來的熱」拿去加熱出風口——左手倒右手，省下再加熱的錢</li>
                <li><strong>Heat Pipe：</strong>像一根兩頭溫差自動導熱的「魔法棒」，冷端吸熱、熱端放熱，完全自動不用電</li>
                <li><strong>Dual Path：</strong>像餐廳的兩條動線——外送（外氣）走專用通道重點除濕，內用（回風）走另一條只降溫</li>
                <li><strong>Desiccant：</strong>像在門口放一盆「超強除濕劑」，空氣經過就把水分吸走，然後定期用熱風把吸飽的水蒸出來（再生）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：乾燥劑系統的關鍵注意事項</h4>
            <ul>
                <li><strong>Absorbent vs Adsorbent：</strong>吸收劑（如 LiCl）吸水後會變液態，如果不及時再生會「自毀」；吸附劑（如 Silica Gel）不會改變物理狀態，更穩定</li>
                <li><strong>乾燥輪必須在終端濾網上游：</strong>可能掉落的乾燥劑顆粒會被濾網攔截</li>
                <li><strong>閒置時不能讓輪停轉：</strong>即使不除濕（冬天），也要保持輪轉動和再生加熱，否則吸收型乾燥劑會吸水過多而損壞</li>
                <li><strong>再生溫度通常 &gt; 250°F (122°C)：</strong>需要穩定的熱源供應</li>
                <li><strong>乾燥輪壽命：</strong>至少 5 年維持接近 100% 的除濕能力</li>
                <li><strong>密封壽命：</strong>最少 25,000 小時（約 2.85 年連續運轉）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：結冰風險</h4>
            <p>Heat Pipe 和 Dual Path 系統在目標露點低於 32°F (0°C) 時，冷卻盤管表面會結冰。解決方案是安裝<strong>並聯的雙盤管加風門切換</strong>——一組結冰時切換到另一組，讓結冰的盤管融冰。這在需要極低濕度的製藥應用（如粉末製劑、吸入劑）中很常見。</p>
        </div>

        <div class="formula-box">
            <h4>除濕系統規格 Dehumidification Specs</h4>
            <pre>
乾燥劑系統適用露點：≤ 37°F (3°C)
密封承壓：最大 8" wg (1.99 kPa) 壓差
再生溫度：通常 &gt; 250°F (122°C)
密封壽命：≥ 25,000 小時
乾燥輪壽命：≥ 5 年（接近 100% 能力）
箱體材質：加工硬化鋁（strain-hardened aluminum）

尖峰負荷設計注意：
  - 最高溫日 ≠ 最高濕日（通常不同時發生）
  - 尖峰負荷僅約佔運轉時間的 2%
  → 部分負載效率更重要！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 中，產品特性往往決定了除濕需求：</p>
            <ul>
                <li><strong>口服固體劑型（OSD）：</strong>低濕度環境（通常 RH &lt; 30%）對粉末流動性和穩定性至關重要 → 乾燥劑系統是首選</li>
                <li><strong>無菌液態製劑：</strong>通常只需要標準冷卻除濕 → Run-around 或 Heat Pipe 即可</li>
                <li><strong>吸入劑：</strong>極低濕度需求（RH &lt; 15%）→ 乾燥劑系統必備</li>
            </ul>
            <p>選型時務必進行全生命週期成本分析——乾燥劑系統初始投資較高，但如果有廉價蒸汽或廢熱可用於再生，長期運行成本可能更低。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠哪些區域需要低濕度控制？目前使用什麼除濕技術？</li>
                <li>乾燥劑系統的再生熱源是什麼？是否有利用廢熱的可能？</li>
                <li>是否有區域的露點需求低於 0°C？是否有防結冰的並聯盤管設計？</li>
                <li>尖峰負荷和部分負荷的能效表現是否都有考慮？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：四種除濕技術比較</h4>
            <p>ISPE 介紹了四種除濕系統，適用場景各不相同：</p>
            </div>

        <!-- ============================================================ -->
<!-- 5.1.9 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-9">5.1.9 Ductwork Design（風管設計）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Ductwork should be in accordance with <span class="key-term">SMACNA</span> and <span class="key-term">HVCA</span> standards. Local standards may be similar to these US standards. Supply and general return air ductwork should be constructed of <span class="key-term">galvanized steel</span>. Stainless steel should be used when corrosion or continual cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch to the terminal air device, its length should be kept to a minimum and should not exceed <span class="key-term">10 feet (3 m)</span>.</p>

        <p>Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the fan, they should not cause "<span class="key-term">system effects</span>" that can greatly reduce system performance and consume horsepower. Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 or UL 723 or equivalent. Ductwork leakage percentages will vary from site-to-site, air system, and areas served. In general, ductwork should have no more than <span class="key-term">1% leakage</span> (with 0% leakage on positive pressure exhaust duct and positive pressure duct carrying hazardous materials), <span class="key-term">4 inch wg</span> (1 kPa) minimum static pressure class, and a <span class="key-term">SMACNA seal class A</span>. Duct sealant should be carefully chosen to ensure long-term adherence to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental restrictions, but they have usually provided good long-term service.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風管設計的 GMP 原則</h4>
            <p><strong>Ductwork（風管）：</strong>將調節空氣從 AHU 輸送到各潔淨空間的管路系統。看似簡單，但風管設計直接影響系統效能和 GMP 合規：</p>
            <ul>
                <li><strong>內部不得有保溫材料：</strong>暴露的保溫材料會產生微粒和黴菌生長基地</li>
                <li><strong>材質選擇：</strong>一般用鍍鋅鋼板，潔淨室內用不鏽鋼</li>
                <li><strong>軟管長度限制：</strong>≤ 3m，軟管壁不平整易積塵</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>風管就像城市的自來水管網——管路的密封性決定有多少「好空氣」真正送到目的地。1% 的洩漏限制就像要求水管漏水率不超過 1%。而「System Effect」就像水管突然轉 90 度直角彎——水壓會大幅損失，效率下降。所以風管離開風扇後要盡量保持直線。</p>
        </div>

        <div class="formula-box">
            <h4>風管規格要求 Ductwork Specs</h4>
            <pre>
一般風管洩漏率：≤ 1%
正壓排氣風管/危險物質風管：0% 洩漏
最低靜壓等級：4" wg (1 kPa)
密封等級：SMACNA Seal Class A
軟管最大長度：10 ft (3 m)
密封劑標準：NFPA 255 或 UL 723
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>正壓排氣風管必須零洩漏：</strong>如果排氣風管（含有有害物質或化學品蒸氣）在正壓段洩漏，有害物質會擴散到機房或天花板空間——這是人員安全和交叉污染的重大風險。</p>
            <p><strong>密封劑的長期耐久性：</strong>密封劑必須確保長期附著在鍍鋅鋼板上。水性密封劑容易施工但可能附著力不足，溶劑型密封劑較難施工但長期表現更好。這是一個「安裝方便 vs 長期可靠」的取捨。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠風管系統是否進行過洩漏測試？洩漏率是多少？</li>
                <li>潔淨室內的風管是否使用不鏽鋼？軟管長度是否控制在 3m 以內？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.10 Dampers and Louvers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-10">5.1.10 Dampers and Louvers（風門與百葉窗）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Dampers</span> redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can be either <span class="key-term">parallel</span> or <span class="key-term">opposed</span>. Parallel blade dampers rotate in the same direction, staying parallel to each other throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades rotate in the opposite direction from each other.</p>

        <p>Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of this Guide.</p>

        <p>For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air streams into each other.</p>

        <p><span class="key-term">Louvers</span> usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should prevent drawing in rain (recommended maximum of <span class="key-term">3.05 m/s (500 fpm)</span> through the louver's free area). For areas that experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.</p>

        <p>Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the air handling sections and then sent down the supply ductwork. A <span class="key-term">storm louver</span> for outside air intakes to handle unseasonable weather should be selected to avoid pulling moisture into the system.</p>

        <p>The outdoor air intake, return, exhaust, and relief dampers should be rated for <span class="key-term">low leakage</span> to prevent the infiltration of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of the damper blades.</p>

        <p>Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper jackshaft should be extended to the exterior of the AHU casing for actuator mounting.</p>

        <p>The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust stacks, sewer vent pipes, and cooling towers that can affect <span class="key-term">Indoor Air Quality (IAQ)</span>. Avoid intake locations near where trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風門類型與選用原則</h4>
            <p><strong>Damper（風門）：</strong>控制風量和風向的關鍵元件。兩種基本類型：</p>
            <ul>
                <li><strong>Opposed Blade（對開式）：</strong>相鄰葉片反向旋轉 → 流量控制更線性、紊流更小 → <strong>適合風量調節</strong></li>
                <li><strong>Parallel Blade（平行式）：</strong>所有葉片同向旋轉 → 氣流偏轉效果好 → <strong>適合混合應用</strong></li>
            </ul>
            <p><strong>Louver（百葉窗）：</strong>固定式進氣口裝置。設計重點是防止雨水和異物進入系統。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>Opposed Blade 風門就像兩扇反向交叉的百葉窗——空氣被「剪切」成均勻的薄片，流量控制很平滑。Parallel Blade 風門就像所有葉片一起打方向盤——空氣被偏向一側，適合讓兩股氣流「撞」在一起混合。用錯場景就像在需要精確控溫的地方裝了一個只能「大火或小火」的開關。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：進氣口位置是 IAQ 的第一道防線</h4>
            <p>進氣口位置的選擇直接影響室內空氣品質。必須遠離：</p>
            <ul>
                <li>排氣煙囪和排風口</li>
                <li>污水排氣管</li>
                <li>冷卻水塔（Legionella 風險）</li>
                <li>卡車裝卸區（柴油廢氣）</li>
            </ul>
            <p>百葉窗最大進氣速度 500 fpm (3.05 m/s) 是為了防止雨水被吸入。暴風雨百葉窗（Storm Louver）是對極端天氣的額外防護。</p>
            <p><strong>低洩漏風門密封：</strong>密封條必須「機械固定」而非「黏貼」——黏膠會老化脫落，機械固定（螺絲/卡扣）更可靠持久。</p>
        </div>

        <div class="formula-box">
            <h4>風門與百葉窗規格 Damper/Louver Specs</h4>
            <pre>
百葉窗最大進氣速度：500 fpm (3.05 m/s)
雪區鵝頸進氣口速度：200 fpm (1.02 m/s)
風門材質：鋁或 304 SS
百葉窗材質：陽極處理鋁或 SS + 304 SS 五金件
防鳥網：304 SS
密封方式：機械固定乙烯基密封條（非黏貼）
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠外氣進氣口距離排氣口、冷卻水塔和卡車通道有多遠？是否符合法規最小距離？</li>
                <li>風量調節風門是 Opposed Blade 還是 Parallel Blade？是否選用正確？</li>
                <li>系統停機時，外氣和排氣風門的洩漏情況如何？密封條是否完好？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.11 Diffusers and Registers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-11">5.1.11 Diffusers and Registers（散流器與出風口）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing good distribution and a <span class="key-term">sweeping action</span> of the air from the supply to the return side of the space to deliver uniform air patterns that cleanse the environment and displace contaminants. Poor positioning can result in either <span class="key-term">dead zones</span> with increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.</p>

        <p>Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should be compatible with the room's function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion and rusting resulting from wash downs with aggressive cleaning agents.</p>

        <p><span class="key-term">Terminal filtration modules</span> (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：氣流分佈的品質關鍵</h4>
            <p><strong>Sweeping Action（掃流作用）：</strong>理想的氣流模式是從供氣側到回風側形成均勻的「掃過」效果，帶走微粒和污染物。這是潔淨室設計的核心原則之一。</p>
            <p><strong>Dead Zone（死角區）：</strong>氣流覆蓋不到的區域。微粒會在死角累積，使局部潔淨度超標。解決方法：增加散流器數量，降低單點風量。</p>
            <p><strong>「多點低流量」優於「單點大流量」：</strong>這是一個非常實用的設計原則。大流量出風口會產生湍流，反而攪動微粒；多點低流量則能形成穩定的層流效果。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像在一個房間裡清掃灰塵——用一把超大的高壓風槍對著一個方向吹，灰塵會到處飛揚（湍流）。但如果用多把小風扇，從天花板到地板形成均勻的「空氣瀑布」，灰塵就會被平穩地帶到回風口排出。這就是「多點低流量」的道理。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>Terminal Filtration Module（末端過濾模組）配合 HEPA 濾網，不僅供應潔淨空氣，還有一個容易被忽略的功能：<strong>當 AHU 停機時防止房間內的污染空氣回流到風管系統</strong>。這對於多產品 CDMO 廠房特別重要——如果一條產線的污染物通過風管系統擴散到另一條產線，就是交叉污染事故。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室是否存在「死角區」？是否做過煙霧測試（Smoke Study）來驗證氣流模式？</li>
                <li>散流器和出風口的材質是否為不鏽鋼？清洗後是否有鏽蝕現象？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.12 UV Light -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-12">5.1.12 Ultraviolet (UV) Light（紫外線燈）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Ultraviolet light</span> is an emerging bioburden control technology that may continuously supplement the existing filtration device(s) in a building's HVAC system, where biological growth can lead to energy losses because of heat transfer reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance personnel and materials in proximity are a concern. Manufacturer's recommendations should be followed.</p>
        <p>To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is opened or when the door of the air handler is opened.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：UV 燈的雙重效益</h4>
            <p><strong>UV 燈（紫外線殺菌燈）：</strong>安裝在冷卻盤管附近，有兩個好處：</p>
            <ol>
                <li><strong>微生物控制：</strong>抑制盤管表面的黴菌和細菌生長</li>
                <li><strong>能效維護：</strong>防止生物膜（biofilm）附著導致熱交換效率下降</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>重點提示：安全連鎖</h4>
            <p>UV 燈對人體有害（皮膚灼傷、眼角膜損傷），因此必須設置安全連鎖——當 AHU 門打開時，UV 電源必須自動斷電。這是一個不可妥協的安全設計。ISPE 在 2009 年稱 UV 為「emerging technology」，如今已經在許多現代製藥廠廣泛應用。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 是否安裝了 UV 燈？是否有門連鎖安全設計？</li>
                <li>冷卻盤管是否有生物膜（biofilm）問題？UV 燈是否能改善？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.1.13 Fume Exhaust/Extract System Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-04a-equip-spec-sec-5-1-13">5.1.13 Fume Exhaust/Extract System Design（排氣系統設計）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>5.1.13.1 Dust Collection Systems</h3>
        <p>There are three methods of controlling contaminant levels:</p>
        <ol>
            <li>dilution ventilation</li>
            <li><span class="key-term">LEV</span> (Local Exhaust Ventilation)</li>
            <li>containment inside the process</li>
        </ol>

        <p>LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to operate than an equivalent dilution ventilation system.</p>

        <p>The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a "policing" (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or internal company policies.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>The design of the local hood is critical to obtaining the correct <span class="key-term">capture velocity</span> for the size of particle and its means of dispersal. The design should also strive for reasonable noise levels and exhaust volumes.</p>

        <p>The ductwork design should be based on <span class="key-term">constant velocity</span> to ensure that particles remain suspended and do not accumulate in ductwork.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys hazardous material, zero leakage should be specified.</p>

        <p>Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate routine inspection and cleaning.</p>

        <p>The system may be designed for continuous operation to minimize risk of contamination due to cross flow within the facility if the HVAC system is turned off (thus influencing room pressures). Exhaust air volumes should be considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when the exhaust flow is reduced during the cleaning cycle.</p>

        <p>Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft (3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654. The dust filter arrangements should be considered with safe change (bag in – bag out) housings provided where necessary.</p>

        <p>Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation Manual, ACGIH.</p>

        <h3>5.1.13.2 Exhaust to Atmosphere</h3>
        <p>Laboratory and process fumes should be directly exhausted to a safe location outside the building. The <span class="key-term">effective stack height</span> (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.</p>

        <p>Wherever an occupational or environmental risk may be attributed to the LEV system installation, a <span class="key-term">building airflow wake simulation</span> (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining buildings or structures, and area topography.</p>

        <p>Discharge velocities from exhaust stacks should be equal to or greater than <span class="key-term">3,000 fpm (15.24 m/s)</span> if exhaust air is contaminated.</p>

        <p>Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.</p>

        <p>The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or exhausted materials are incompatible, then individual dedicated fans may be justified.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三種污染控制策略</h4>
            <p>ISPE 列出三種控制空氣中污染物的方法，由弱到強：</p>
            <ol>
                <li><strong>稀釋通風（Dilution Ventilation）：</strong>用大量新鮮空氣「稀釋」污染物濃度。成本高、效率低，但設計簡單</li>
                <li><strong>局部排氣（LEV, Local Exhaust Ventilation）：</strong>在污染物產生點直接抽走。效率高、風量小、成本低</li>
                <li><strong>製程內密封（Containment）：</strong>污染物從未離開設備。最理想但設備成本最高</li>
            
            <p><strong>Capture Velocity（捕獲速度）：</strong>排氣罩口需要的最低氣流速度，確保能「抓住」飛散的微粒。粒子越重、飛散速度越快，所需的捕獲速度就越高。</p>
        </ol></div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>三種方法的差異就像處理廚房油煙：</p>
            <ul>
                <li><strong>稀釋通風：</strong>打開所有窗戶讓油煙散開（整棟房子都聞得到味道）</li>
                <li><strong>LEV：</strong>在炒菜鍋上方安裝抽油煙機（油煙一產生就被吸走）</li>
                <li><strong>Containment：</strong>用密封的電磁爐+密封鍋蓋（油煙根本不會產生）</li>
            </ul>
            <p>製藥業的「抽油煙機」（LEV）必須在排出前加一個 HEPA 濾網——就像讓油煙通過活性碳濾網再排出，確保不會污染環境。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：粉塵收集系統的安全設計</h4>
            <p>粉塵收集系統有<strong>爆炸風險</strong>——許多製藥粉末（如乳糖、API）在特定濃度下是可燃的。安全設計要點：</p>
            <ul>
                <li>風管必須接地（防靜電引燃）</li>
                <li>集塵器需配備防爆洩壓口</li>
                <li>集塵器最好設在建築外部獨立空間</li>
                <li>若在建築內：需靠外牆 + 直通外部排氣管 ≤ 3m + 防爆洩壓</li>
                <li>或安裝爆炸抑制系統（適合無法靠外牆的情況）</li>
                <li>使用 Bag-in/Bag-out（袋進袋出）安全換袋設計</li>
            </ul>
            <p><strong>自清洗集塵器的壓差影響：</strong>反向吹掃清灰時，瞬間風量下降可能影響房間壓差——這在 GMP 製造區是嚴重問題。設計和調試時必須評估這個效應。</p>
        </div>

        <div class="formula-box">
            <h4>排氣規格 Exhaust Specifications</h4>
            <pre>
排氣煙囪最低排放速度：≥ 3,000 fpm (15.24 m/s)
（適用於含污染物的排氣）

最低輸送速度（依污染物類型）：
  氣體：無最低限制
  蒸氣/煙/燻氣：10 m/s (2,000 fpm)
  輕/中密度粉塵：15 m/s (3,000 fpm)
  一般密度粉塵：20 m/s (4,000 fpm)
  重/濕粉塵：25 m/s (5,000 fpm)

HEPA「警察」濾網：排放到大氣前的最終防線
  → 換濾網時必須做洩漏測試
  → 至少每年測試一次
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：集中式 vs 獨立式排氣系統</h4>
            <p>ISPE 明確偏好<strong>集中式（Manifolded）排氣系統</strong>，因為：</p>
            <ul>
                <li>風扇冗餘：N+1 配置，一台故障不影響運行</li>
                <li>維護成本更低</li>
                <li>能源效率更高</li>
            </ul>
            <p>但當排氣物質相互不相容（如酸性和鹼性蒸氣）或排氣點位置分散時，獨立風扇是合理的選擇。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，多產品共線意味著集塵系統可能處理不同 API 的粉塵。關鍵考量：</p>
            <ul>
                <li><strong>交叉污染：</strong>不同產品的集塵器是否完全隔離？</li>
                <li><strong>產品更換：</strong>換產品時集塵風管如何清潔驗證？</li>
                <li><strong>OEL 考量：</strong>高活性藥物的粉塵收集需要更嚴格的密封和 HEPA 過濾</li>
                <li><strong>有效煙囪高度：</strong>是否做過風洞模擬確認排氣不會被進氣口吸入？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠集塵系統是集中式還是獨立式？風管是否接地？</li>
                <li>集塵器是否配備防爆洩壓？是否位於建築外部？</li>
                <li>排氣 HEPA 濾網的洩漏測試頻率是多少？是否使用 Bag-in/Bag-out 系統？</li>
                <li>自清洗集塵器的反吹週期是否會造成房間壓差波動？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>設備選型核心原則：</strong>以全生命週期成本（Life Cycle Cost）為基準，而非初始採購價格。「Off the shelf」設備在經濟分析支持下可以接受，關鍵是滿足 User Requirements</li>
        <li><strong>AHU 箱體設計：</strong>115% 容量餘裕、隔熱斷橋防凝結、304L SS 防腐蝕、洩漏率 ≤ 0.5%、門逆壓開啟且內部有安全把手</li>
        <li><strong>風扇是最關鍵的機械組件：</strong>軸承失效是最常見故障（ABMA L10 ≥ 200,000 hr）、Fan Wall 提供冗餘和節能、振動監測 BV-4 等級、RPM ≤ 1800</li>
        <li><strong>VFD 是標配：</strong>精確風量控制、顯著節能（功率 ∝ 轉速³）、必須解決軸接地問題防止電蝕</li>
        <li><strong>盤管設計平衡三要素：</strong>熱交換效率 vs 可清潔性 vs 壓降控制。冷卻盤管面速度 ≤ 450 fpm、≤ 10 排、≤ 10 fins/inch</li>
        <li><strong>蒸汽加濕優先：</strong>因為無菌且可用。加濕器放在冷卻盤管上游，高限 RH 85% 自動關閉</li>
        <li><strong>四種除濕技術各有適用場景：</strong>Run-around（能效）、Heat Pipe（免維護）、Dual Path（精確控制）、Desiccant（極低露點 ≤ 3°C）</li>
        <li><strong>風管密封至關重要：</strong>一般 ≤ 1% 洩漏、正壓危險物質風管零洩漏、SMACNA Seal Class A</li>
        <li><strong>風門選型：</strong>風量調節用 Opposed Blade、混合用 Parallel Blade。百葉窗進氣 ≤ 500 fpm，遠離排氣/冷卻水塔/卡車區</li>
        <li><strong>排氣系統安全：</strong>集塵器必須防爆、接地、最好在建築外。排氣速度 ≥ 3,000 fpm。集中式排氣系統提供冗餘，優於獨立式</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p106 - p116</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 系統中空氣過濾的四個層級（Level I ~ Terminal），以及各層級濾網的正確選型與安裝位置</li>
        <li>掌握 HEPA（高效微粒空氣過濾器）與非 HEPA 濾網的分類標準（ASHRAE 52.2、EN 779/1822、IEST RP-CC001）之間的對應關係</li>
        <li>了解空氣過濾的物理機制——擴散、攔截、慣性碰撞、靜電沉積——以及 MPPS（最易穿透粒徑）的概念</li>
        <li>熟悉 HEPA 濾網效能議題：膠封劣化（Gel Seal Degradation）與穿透現象（Bleed-through），並掌握其預防策略</li>
        <li>了解終端過濾模組（Terminal Filter Module）、Bag-in/Bag-out 外殼與風機過濾器單元（FFU）的設計與應用考量</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.2.2 Filter Installations -->
<!-- ============================================================ -->
<div class="section-title">5.2.2 Filter Installations（過濾器安裝）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Each <span class="key-term">filter bank</span> within air handling units and ductwork should have a <span class="key-term">DP gauge</span> (Magnehelic or manometer) to monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly insufficient change out frequencies that can result in excess energy costs, possible <span class="key-term">filter failure (blowout)</span>, and reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the <span class="key-term">BAS</span> may be justified. In general, alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also may prevent noticing other problems at the AHU.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差監控與濾網更換策略</h4>
            <p><strong>DP Gauge（壓差計）：</strong>安裝於每組濾網兩側，用來即時監測因粉塵負載累積而增加的壓降。當壓差到達預設上限，表示濾網已接近其使用壽命，應進行更換。</p>
            <p><strong>以壓差為基準 vs. 以時間為基準：</strong>指引明確建議以壓差為更換依據，而非僅依時間排程。「定時更換」可能造成兩種極端：太早換浪費錢，太晚換則能耗暴增、風量不足，甚至濾網爆裂（blowout）。</p>
            <p><strong>BAS 高壓差警報：</strong>在粉塵負載快速的環境中，可將高 DP 警報連接至樓宇自動化系統（Building Automation System），讓系統自動通知維護人員。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>濾網壓差監控就像汽車的機油壽命指示燈。你不會每跑 3,000 公里就換機油（太浪費），也不會等到引擎發出異響才換（太危險）。現代車輛根據實際行駛條件（溫度、轉速、距離）計算最佳更換時機——HVAC 系統的 DP 監控同理，根據實際負載狀況來決定何時更換濾網。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>指引提到一個有趣的取捨：在每個濾網都裝警報可以省去巡檢人員的現場訪查，但也可能因此忽略 AHU 其他問題（如皮帶磨損、冷凝水排水不良等）。這提醒我們：<strong>自動化監控不能完全取代實地巡檢</strong>，特別是在 GMP 環境中，定期目視檢查仍然非常重要。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠目前是採用「定時更換」還是「依壓差更換」濾網？哪種方式的 TCO 較低？</li>
                <li>如果 BAS 高壓差警報頻繁觸發，可能代表什麼問題？你會如何進行根因分析？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.3 Air Filter Nomenclature -->
<!-- ============================================================ -->
<div class="section-title">5.2.3 Air Filter Nomenclature（空氣濾網命名與分類標準）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Table 5.3 and Table 5.4 provide the various filter classifications, ratings, and comparisons from <span class="key-term">ASHRAE 52.2</span> and <span class="key-term">EN 779/1822</span> standards, and <span class="key-term">IEST RP-CC001</span> recommended practice (References 22, 6, and 12, Appendix 12).</p>

        <h3>Table 5.3: Filter Comparison – Pre-filters</h3>
        <p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>

        <div style="overflow-x:auto;">
        </div>
        <p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA</em></p>

        <h3>Table 5.4: Filter Comparisons – HEPA/ULPA</h3>
        <p><em>These comparisons of filter rating systems are only approximate as the test methods are different.</em></p>

        <div style="overflow-x:auto;">
        </div>
        <p><em>*All EN 1822 tests at MPPS. H = HEPA; U = ULPA. HEPAs = H10-H14, A, B, E, C, D, K; ULPA = U15-17, F, G. **All tested with thermally generated DOP aerosol (0.3 mm MMD; i.e., CMD is near MPPS). F, G and K type filters are tested at either 0.1–0.2 or 0.2–0.3 mm. K type filters are 99.995%.</em></p>

        <p>Filters typically are classified by <span class="key-term">IEST Recommended Practice RP-CC001</span>, <span class="key-term">ASHRAE Standard 52.2</span>, or <span class="key-term">EN 779/1822</span> (European standards for general ventilation filters and HEPA/ULPA filters) (Reference 12, 22, and 6). As the grading systems are based on different challenge materials and sizes and use different measurement methods, comparisons between the grading systems are not exact.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三大濾網分類標準</h4>
            <p>全球製藥 HVAC 工程師必須理解三套不同的濾網分類系統：</p>
            <ul>
                <li><strong>ASHRAE 52.2（美國）：</strong>使用 MERV（Minimum Efficiency Reporting Value）評級，從 MERV 1 到 MERV 16。測試基於不同粒徑範圍（E1: 0.3-1.0 μm, E2: 1.0-3.0 μm, E3: 3.0-10.0 μm）的複合平均效率。</li>
                <li><strong>EN 779/1822（歐洲）：</strong>一般通風濾網用 G1-G4（粗效）、F5-F9（中效）；高效濾網用 H10-H14（HEPA，高效微粒空氣過濾器）、U15-U17（ULPA，超高效過濾器）。EN 1822 測試在 MPPS（最易穿透粒徑）下進行。</li>
                <li><strong>IEST RP-CC001（國際）：</strong>使用字母等級（A, B, C, D, E, F, G, K），主要用於潔淨室應用。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>標準之間的比較僅為近似值！</strong>由於各標準使用不同的挑戰氣膠、粒徑範圍和測試方法，對照表只能作為參考，不能視為精確等價。例如：MERV 14 大約對應 EN F8，但效率數字並非完全一致。</p>
            <p>對於 CDMO 的實務影響：當客戶在 URS（使用者需求規格）中引用不同標準時，你必須能正確對照。歐洲客戶可能要求 H14 HEPA，美國客戶可能要求 99.995% @ 0.3 μm——這些本質上是相近的要求，但測試條件不同。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>三套標準就像三種不同的考試制度評估學生能力：美國的 SAT、歐洲的 A-Level、和台灣的學測。每套考試測的核心能力相似（閱讀、數學、推理），但出題方式、計分方法和難度分布都不同。你不能直接說「SAT 1400 = A-Level AAA」，只能說它們「大約在同一個水準」。濾網標準的對照也是如此。</p>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Table Analysis</h4>
            <p><strong>Table 5.3 重點解讀：</strong></p>
            <ul>
                <li>MERV 1-4（G1-G2）：最基本的初效過濾器（Pre-filter），對 3-10 μm 粒子效率低於 20%，主要擋大顆粒（昆蟲、植物碎片）</li>
                <li>MERV 7-8（G4-F5）：常見的第一道初效過濾器，是製藥 HVAC 的常用 Level I 規格</li>
                <li>MERV 13-16（F7-F9）：高效中效濾網，0.3-1.0 μm 效率可達 75-95%，是 Level II 和 Level III 的常用規格</li>
            </ul>
            <p><strong>Table 5.4 重點解讀：</strong></p>
            <ul>
                <li>H13（99.95% @ MPPS）和 H14（99.995% @ MPPS）是製藥潔淨室最常用的 HEPA 等級</li>
                <li>ULPA（U15-U17）效率更高，但因壓降大、成本高，在一般製藥環境較少使用</li>
                <li>EN 1822 測試在 MPPS 下進行，代表最嚴格的條件——實際環境中的效率會更高</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠 AHU 中使用的初效和中效濾網分別是什麼 MERV/EN 等級？是否符合本指引的建議？</li>
                <li>當歐洲客戶要求「H14 HEPA」而你的供應商只提供 IEST 評級時，你如何進行等級對照？</li>
                <li>為什麼 EN 1822 選擇在 MPPS 下測試，而不是在 0.3 μm？這對測試結果有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.4 How Air Filters Work -->
<!-- ============================================================ -->
<div class="section-title">5.2.4 How Air Filters Work（空氣濾網的工作原理）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Particles are captured within the depth of filter media as the air follows a convoluted flow path through a series of interconnected void spaces formed by the micro filter structure (e.g., fibers, membrane). As the air flows around the structural elements, particles are removed from the air stream via the particle collection mechanisms of <span class="key-term">diffusion</span>, <span class="key-term">interception</span>, <span class="key-term">inertial impaction</span>, and an enhancement through <span class="key-term">electrostatic deposition</span>. Mechanisms of lesser importance include sieving and gravitational sedimentation. The particle capturing effectiveness of each mechanism is primarily dependent on the <span class="key-term">particle size</span>, <span class="key-term">air velocity</span>, and size of the filter structure (e.g., fiber diameter).</p>

        <p>Figure 5.5 shows the cumulative effect of the various collection mechanisms. The lowest filter efficiency occurs at the <span class="key-term">most penetrating particle size (MPPS)</span>, which is typically in the 0.1 to 0.2 micron size range.</p>

        <p><em>[Figure 5.5: Effect of Particle Capture Mechanisms on Filter Efficiency — Used with permission from the American Filtration &amp; Separations Society (AFS)]</em></p>

        <p>Figure 5.6 provides a composite of various MERV rated prefilters and their initial fractional efficiencies verses particle size. They are all least efficient at the MPPS. They are most efficient as the particle size increases from the MPPS and efficiency increases again as the particle sizes decrease, but they do not achieve the same efficiencies as compared to the larger size particle capture rate and decrease rapidly once particle sizes are reduced below what is shown on the left side of the graph.</p>

        <p><em>[Figure 5.6: Prefilter Efficiencies for MERV Rated Filters — Used with permission from the National Air Filtration Association (NAFA)]</em></p>

        <p>Figure 5.7 shows HEPA/ULPA filter particle removal efficiencies verses particle size. The MPPS is around 0.1 μm, and most HEPA filters maintain very high efficiencies down into vapor size particles at 0.0005 μm and even some gases. The particles of interest in this Guide are either larger than 0.1 μm (dusts, bacteria, and spores) or smaller (viruses) and can be captured effectively.</p>

        <p><em>[Figure 5.7: HEPA/ULPA Filters: Particle Removal versus Size — Used with permission from Camfil Farr]</em></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：四大粒子捕集機制</h4>
            <p>空氣濾網透過四種主要機制捕獲粒子：</p>
            <ul>
                <li><strong>擴散（Diffusion）：</strong>極小粒子（&lt; 0.1 μm）受到氣體分子碰撞（布朗運動），路徑隨機偏移而接觸纖維被捕獲。粒子越小、風速越低，效果越好。</li>
                <li><strong>攔截（Interception）：</strong>粒子隨氣流繞過纖維時，因自身半徑太大而觸碰纖維表面。對中等粒徑（0.1-0.3 μm）最重要。</li>
                <li><strong>慣性碰撞（Inertial Impaction）：</strong>較大粒子（&gt; 0.5 μm）因慣性無法跟隨氣流轉彎，直接撞上纖維。粒子越大、風速越高，效果越好。</li>
                <li><strong>靜電沉積（Electrostatic Deposition）：</strong>帶電粒子被纖維上的相反電荷吸引。某些合成纖維濾材本身帶有靜電。</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>核心概念：MPPS — 最易穿透粒徑</h4>
            <p><strong>MPPS（Most Penetrating Particle Size，最易穿透粒徑）</strong>是所有 HVAC 工程師必須理解的關鍵概念。這是濾網效率最低的粒徑點，通常在 0.1-0.2 μm 範圍。</p>
            <p><strong>為什麼存在 MPPS？</strong>因為四種捕集機制各自對不同粒徑有效：擴散對極小粒子有效，攔截和慣性碰撞對較大粒子有效。在它們的交叉點，沒有任何一種機制佔主導地位，因此總效率最低。</p>
            <p>這就是為什麼 EN 1822 選擇在 MPPS 下測試 HEPA 濾網——因為這是最嚴格的挑戰條件。如果濾網在 MPPS 下能達到 99.95%（H13），那麼對所有其他粒徑的效率都會更高。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一個漁網捕魚的情境。大魚（慣性碰撞）因為太大直接卡在網上。極小的浮游生物（擴散）因為在水中隨機游動，遲早會碰到網線。但中等大小的魚（MPPS）既不會像大魚那樣直接撞上去，也不會像浮游生物那樣到處亂竄——它們剛好能跟著水流繞過網線，是最難抓的。MPPS 就是這種「最難抓的中間尺寸」。</p>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Figure Analysis</h4>
            <p><strong>Figure 5.5（捕集機制效率曲線）：</strong>這張經典圖呈現 U 型曲線。左側（小粒子）由擴散主導，效率隨粒子縮小而上升；右側（大粒子）由攔截和慣性碰撞主導，效率隨粒子增大而上升。U 型底部就是 MPPS。</p>
            <p><strong>Figure 5.6（MERV 預濾器效率）：</strong>不同 MERV 等級的初效過濾器（Pre-filter）在 MPPS 處的效率差異巨大。MERV 7 在 MPPS 可能只有 20-30%，而 MERV 16 可達 95%。注意：初效過濾器在小粒子端效率下降很快。</p>
            <p><strong>Figure 5.7（HEPA/ULPA 效率）：</strong>HEPA 濾網即使在 MPPS（約 0.1 μm）也能維持 99.97% 以上的效率，而且對更小的粒子（病毒等級，0.002 μm）效率反而更高。這是許多人的誤解——以為 HEPA 對超小粒子無效，事實恰恰相反。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>一個常見的誤解是：「HEPA 濾網只能過濾 0.3 μm 以上的粒子」。事實上，0.3 μm 只是美國標準測試用的挑戰粒徑，不是過濾下限。HEPA 濾網對 0.01 μm 甚至更小的粒子效率反而更高，因為布朗運動（擴散機制）在極小粒徑下非常活躍。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你需要捕獲 0.05 μm 的病毒粒子，H13 HEPA 濾網的效率會比其 99.95% 額定值更高還是更低？為什麼？</li>
                <li>當風速增加時，MPPS 會向較小還是較大的粒徑方向偏移？這對濾網選型有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.5 Filter Applications -->
<!-- ============================================================ -->
<div class="section-title">5.2.5 Filter Applications（濾網應用層級）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Level I through Level III and Terminal Filtration parameters are outlined.</p>

        <h3>5.2.5.1 Level I Filtration (Pre-filter)</h3>
        <p><span class="key-term">Level I Filtration</span> is the lowest efficiency (and lowest cost) level used for pre-filtration, intended to capture larger particles (3 μm and larger such as insects or vegetation) typically found in the outside air. It also is used as a pre-filtration to extend the life of Level II filtration. <span class="key-term">MERV 7 (EN G4)</span> filter is recommended.</p>

        <h3>5.2.5.2 Level II Filtration (Intermediate Filter)</h3>
        <p>This more expensive filter typically is located directly downstream of Level I filtration to capture smaller sized (0.3 microns and larger) particles to protect the coils and fan in AHUs, ductwork, and personnel. A <span class="key-term">MERV 14 (EN F8)</span> filter is recommended.</p>

        <h3>5.2.5.3 Level III Filtration (Final)</h3>
        <p>This filtration is located at the discharge section of the AHU downstream of Level I and Level II filtration and fans/coils, and may use either ASHRAE or HEPA type filters.</p>

        <p><strong>ASHRAE Type:</strong> captures released mold and other material, which may have grown or been collected on the condensing (wet) cooling coils as well as dust from belts, etc. Movement of this material through the ductwork and its possible contact with personnel is prevented. A <span class="key-term">MERV 14 (EN F7/8)</span> efficient filter is recommended.</p>

        <p><strong>HEPA Type:</strong> used when the controlled space requires a cleanroom classification (typically limited to <span class="key-term">Grade 8 (Grade C)</span> if used alone without terminal filtration), when redundancy (with a terminal HEPA) is deemed necessary, or to extend the life of downstream terminal HEPA filters, which by themselves are capable of providing acceptable supply air quality, but because of their cost and limited accessibility, should have a service life as long as possible. (For further information on redundant HEPA filtration, see Appendix 9). These filters should have a <span class="key-term">seamless sealing gasket</span> (preferred) or a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent upstream and downstream <span class="key-term">media protective screens (media guards)</span> should be considered to prevent physical damage to the filter media. Individual HEPA filters should be able to be replaced without disruption of adjacent filters. <span class="key-term">H12 (99.5%) to H14 (99.995% at MPPS)</span> filter is recommended. High efficiency filters should precede HEPA filters to extend their service life.</p>

        <h3>5.2.5.4 Terminal Filtration</h3>
        <p>This point of filtration uses HEPA filters typically at the supply air terminal and is associated with cleanrooms classified as cleaner than <span class="key-term">ISO 8 in use</span> (such as EU Grade C) and where particles generated in ductwork could adversely contaminate supply air. A terminal-style filter also may be used on return/exhaust air when process room air is contaminated with environmentally sensitive particulate (hazardous airborne materials). Caution is advised, as return air filters can adversely affect room air pressure values, requiring more complex pressure controls for room or return ductwork.</p>

        <p>These filters should have a <span class="key-term">silicone gel seal</span> on the downstream side of the filter to form a positive seal to eliminate air bypass around the filter perimeter. Permanent downstream <span class="key-term">media protective screens (media guards)</span> should be included to prevent physical damage to the filter medium. Individual HEPA filters in filter banks should be capable of replacement without disruption of adjacent filters. <span class="key-term">H13 (99.95%) to H14 (99.995% at MPPS)</span> filter is recommended.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：四層過濾架構</h4>
            <p>ISPE 指引建立了清晰的四層過濾層級，每一層都有明確的功能定位：</p>
            <ul>
                <li><strong>Level I — 初效過濾器（Pre-filter）：</strong>MERV 7 / EN G4，擋大顆粒（蟲子、植物碎片、粗灰塵），保護 Level II 的壽命</li>
                <li><strong>Level II — 中效過濾器（Intermediate Filter）：</strong>MERV 14 / EN F8，捕獲 0.3 μm 以上粒子，保護 AHU 中的盤管和風機</li>
                <li><strong>Level III — 終效過濾器（Final Filter）：</strong>ASHRAE 型（MERV 14）或 HEPA 型（H12-H14），位於 AHU 出口，保護風管系統和下游空間</li>
                <li><strong>Terminal — 末端過濾器：</strong>H13-H14 HEPA，位於供氣端（天花板），直接保護潔淨室空間，適用於 ISO 8 以上潔淨度要求</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>四層過濾就像飲用水的多重淨化系統：</p>
            <ul>
                <li><strong>Level I（粗過濾）</strong>= 自來水廠的格柵，擋住石頭、樹葉等大型雜物</li>
                <li><strong>Level II（中過濾）</strong>= 沙濾池，去除較細的懸浮物和沉積物</li>
                <li><strong>Level III（細過濾）</strong>= 活性碳過濾器，去除有機物和微量化學物質</li>
                <li><strong>Terminal（超精過濾）</strong>= 家用 RO 逆滲透，出水口直接飲用的最後一道防線</li>
            </ul>
            <p>每一層都在為下一層延壽並提高效率——如果拿掉初效過濾器，HEPA 濾網的壽命可能從 5 年縮短到 6 個月！</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Level III HEPA 型 vs. Terminal HEPA 的選擇：</strong></p>
            <ul>
                <li>如果只有 Level III HEPA（無 Terminal），最多能達到 <strong>Grade 8 / Grade C</strong> 潔淨度</li>
                <li>要達到 Grade 7 / Grade B 或更高，通常需要 Terminal HEPA</li>
                <li>Level III HEPA + Terminal HEPA 的「雙重冗餘」配置可以延長昂貴的 Terminal HEPA 壽命，這在成本效益上值得考慮</li>
            </ul>
            <p><strong>膠封（Gel Seal）要求：</strong>Terminal HEPA 必須使用矽膠膠封（silicone gel seal）確保氣密性，防止空氣從濾網周邊繞過（air bypass）。這是潔淨室完整性的關鍵環節。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>一家 CDMO 準備新建無菌充填線，設計團隊在討論是否在 AHU 內安裝 Level III HEPA（H14）作為冗餘。</p>
            <ul>
                <li><strong>支持意見：</strong>Terminal HEPA 更換需要停機並進行完整性測試，每次更換成本高（濾網本身 + 停機損失 + 再確效費用）。Level III HEPA 可以延長 Terminal HEPA 壽命 2-3 倍，長期來看 TCO 更低。</li>
                <li><strong>反對意見：</strong>Level III HEPA 增加系統壓降約 1 英寸水柱，風機能耗增加。且 HEPA 濾網的維護比 ASHRAE 濾網複雜。</li>
                <li><strong>建議策略：</strong>對於高價值產品的 Grade A/B 區域，冗餘 HEPA 幾乎是必要的。對於 Grade C/D 區域，進行 TCO 分析後再決定。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的工廠中，各潔淨度等級區域分別使用了幾層過濾？是否符合 ISPE 的四層建議？</li>
                <li>Terminal HEPA 濾網被安裝在回風管路上時，為什麼會影響房間壓差控制？你會如何因應？</li>
                <li>Level III 使用 H12（99.5%）和 H14（99.995%）的差別在實際環境中有多大影響？如何量化？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.5.4 Terminal Filtration (continued) — Modules, BIBO, FFU -->
<!-- ============================================================ -->
<div class="section-title">5.2.5.4 Terminal Filtration — Modules, Bag-in/Bag-out &amp; FFU（終端過濾模組、密封更換外殼與風機過濾單元）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>A <span class="key-term">Terminal Air Filter Module</span> is constructed either as a single or multiple HEPA filter housing structure. Terminal filters should be positioned at the entry (ceiling) of a room to supply clean air into the space.</p>

        <p>A terminal module usually houses a single filter. The module should be complete with:</p>
        <ul>
            <li>insulated housing (if ambient conditions surrounding the module would result in external condensation)</li>
            <li>filter</li>
            <li>filter aerosol and pressure test ports</li>
            <li>damper adjustment</li>
            <li>grille</li>
            <li>trim</li>
            <li>hardware</li>
        </ul>

        <p>The body of the module should be solidly constructed of cleanable rigid material (such as stainless steel or aluminum) with the exposed trim usually being stainless steel. It should be designed for <span class="key-term">room side filter replacement</span>, unless the terminal unit is a self-contained (throwaway) lay-in enclosure with filter sealed inside, in which case, it is installed from above the ceiling.</p>

        <p>A <span class="key-term">terminal plenum module</span> or unidirectional air flow unit is intended to house at least 2 filters to distribute unidirectional airflow over a specific area (typically a <span class="key-term">Grade 5 – Grade A</span> classified space). It is a fabricated structural plenum that houses the air inlet opening with:</p>
        <ul>
            <li>prefilter</li>
            <li>HEPA filters</li>
            <li>dampers</li>
            <li>challenge dispersion manifold</li>
            <li>test ports</li>
            <li>optional sprinkler system</li>
            <li>an integral grid for support of gel seal filled framed filters</li>
            <li>flush mounted lighting and perforated grill</li>
        </ul>

        <p>A HEPA/ULPA filter used in <span class="key-term">UDAF hoods</span> or to capture hazardous materials is usually "<span class="key-term">pinhole scanned</span>" over 100% of its face area with a penetration not exceeding 0.01%. If the challenge aerosol is oil (DOP, PAO), it will be captured and absorbed into the filter medium, and the filter needs to be permitted to "dry out" for some time after testing to let the oil evaporate and pass through as a vapor. If upstream challenge concentrations are high, or if the test takes many minutes, a significant quantity of aerosol oil can be absorbed, perhaps to the point of "wetting" the filter medium. For this reason, it is recommended that aerosol testing be brief (one filter at a time, if possible), and that upstream aerosol concentration be kept at the low end of the sensitivity range of the photometer. Other filters (such as in air handlers) usually are not scanned, and the test of the entire filter bank efficiency may take but a few minutes.</p>

        <p><span class="key-term">Bag-in/bag-out housing</span> is a side-serviced filter housing to capture dangerous or toxic biological, radiological, cytotoxic, or carcinogenic materials. It prevents hazardous airborne materials from escaping into the exhaust or return duct system. It typically is positioned at the perimeter (near floor) of the room where the material is generated, but may be located in a central site.</p>

        <p>The housing is constructed of stainless steel, should have zero leakage, and uses a control barrier to isolate personnel from hazardous materials during change-out of the HEPA filter. The housing should have a silicone gel seal and be adequately reinforced to withstand a negative or positive pressure of <span class="key-term">15 inch wg (3.75 kPa)</span>.</p>

        <p>A <span class="key-term">fan-filter unit (FFU)</span> is a self-contained filter assembly similar to a small UFH with fan, prefilter, speed control, and a single shallow-medium HEPA filter (99.97 or 99.99% scanned) sealed into a lightweight enclosure. Preferred construction is stainless or aluminum. Fan-filters can be used as "clean air projectors" to protect small areas (sample points, manways, etc.), to augment movement of HEPA filtered air in a cleanroom, and to add air changes for dilution. Capacity is adjustable, often from 70 fpm (0.35 m/s) to 150 fpm (0.75 m/s). Some FFUs have extra fan capacity that permits the unit's air inlet to be ducted from floor level, making it usable as a retrofit for small rooms (such as older poorly-ventilated gowning rooms and airlocks) needing HEPA filtered airflow. When selecting FFUs, consideration should be given to:</p>
        <ul>
            <li>service life</li>
            <li>replacement of filter media</li>
            <li>electrical ratings</li>
            <li>excess capacity</li>
        </ul>

        <p>Many low cost FFUs are meant for "throw-away" applications, while some other units may provide years of service with replaceable filters. Although several FFUs may be used together to serve as a Grade 5 UFH, care is needed to assure that the entire filter assembly provides acceptable airflow patterns. For this reason, few have been used as Grade 5 hoods. As an FFU is self-powered (it has its own fan), it may be used where the addition of a HEPA filter to a duct system would add unacceptable pressure drop or create imbalance in the system, such as a return air filter in a room. If mounted in a wall, an FFU can be used to create a DP between the two areas separated by the wall (such as the retrofit of an OSD facility to improve cross-contamination protection).</p>

        <p>During commissioning of a clean space, areas of high particle concentration, slow recovery, or poor airflow patterns may be discovered. Prudent placement of an FFU may significantly reduce the issue. A lightweight FFU may be kept for troubleshooting to be replaced with a more expensive stainless unit for permanent use.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三種終端過濾設備</h4>
            <p><strong>1. Terminal Air Filter Module（終端過濾模組）：</strong>安裝於天花板的 HEPA 過濾器外殼，是潔淨室供氣的最後一道防線。單濾網模組用於一般潔淨室；多濾網的 Plenum Module（壓力箱模組）則用於需要單向氣流的 Grade A/Grade 5 區域。</p>
            <p><strong>2. Bag-in/Bag-out (BIBO) Housing（袋進袋出外殼）：</strong>專為危險物質設計的側面維修型濾網外殼。使用塑膠袋密封技術，讓維護人員可以在不接觸汙染濾網的情況下更換 HEPA 濾網。用於生物危害、放射性、細胞毒性或致癌物質的排氣處理。</p>
            <p><strong>3. FFU — Fan-Filter Unit（風機過濾器單元）：</strong>自帶風機的獨立 HEPA 過濾裝置，可靈活部署。適合小區域保護（取樣點、人孔等）、增加潔淨室空氣交換次數，或作為老舊設施的改裝方案。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p><strong>Terminal Module</strong> 就像中央空調出風口——固定安裝、由大系統供氣。<strong>FFU</strong> 則像可攜式空氣清淨機——自帶風機，插電即用，可以隨時移動到需要的地方。<strong>BIBO Housing</strong> 則像醫院的負壓隔離病房排氣口——必須確保任何時候都不會讓危險物質外洩，連換濾網的過程都要完全密封。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Pinhole Scan 測試的注意事項：</strong></p>
            <ul>
                <li>UDAF（單向氣流）罩和危險物質捕集器的 HEPA 濾網需要 100% 面積的 <span class="key-term">Leak Test（洩漏測試）</span>，穿透率不得超過 0.01%</li>
                <li>使用油性氣膠（DOP Test 或 PAO）測試時，油會被濾材吸收。測試應盡可能簡短，上游濃度保持在光度計靈敏度範圍的低端</li>
                <li>測試後需要讓濾網「乾燥」，讓吸收的油蒸發。如果濾材被過度「濕潤」，會影響其過濾性能</li>
            </ul>
            <p><strong>FFU 的局限性：</strong>雖然多個 FFU 理論上可以組合成 Grade 5 層流罩，但實際上很少這樣做，因為難以保證整體氣流模式的一致性。FFU 更適合作為輔助或應急方案。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 改裝場景：</strong>一家 CDMO 的更衣室是 20 年前的設計，通風不良，微粒計數（Particle Count）經常不達標。完整改建 HVAC 系統需要停機 3 個月。</p>
            <p><strong>FFU 快速解決方案：</strong></p>
            <ul>
                <li>在更衣室牆壁安裝 2 台不鏽鋼 FFU，從地面抽氣、從天花板送出 HEPA 過濾空氣</li>
                <li>增加約 20 次/小時的換氣量</li>
                <li>安裝時間：1-2 天，不需要停止生產</li>
                <li>成本：約 HVAC 改建費用的 1/10</li>
            </ul>
            <p>這正是指引提到的「retrofit for small rooms needing HEPA filtered airflow」的典型應用。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Room Side Replacement</h4>
            <p>指引強調 Terminal Module 應設計為<strong>室內側更換（room side filter replacement）</strong>。這很重要，因為：</p>
            <ul>
                <li>避免在天花板上方（技術夾層）進行維護，該區域通常是非潔淨區</li>
                <li>更換過程可以在受控環境下進行，降低污染風險</li>
                <li>便於 QA 人員觀察和記錄更換過程</li>
            </ul>
            <p>例外情況：一次性拋棄型天花板嵌入式濾網，因為整個模組連同濾網一起從上方取出替換。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠有使用 Bag-in/Bag-out 外殼嗎？如果處理高活性 API（HPAPI），排氣系統的過濾設計應如何升級？</li>
                <li>FFU 的「自帶風機」特性在什麼場景下是優勢？什麼場景下反而是劣勢？</li>
                <li>如果 pinhole scan 發現 HEPA 濾網有局部穿透超過 0.01%，你的 SOP 會如何處理？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.6 Airborne Particle Sizes -->
<!-- ============================================================ -->
<div class="section-title">5.2.6 Airborne Particle Sizes（空氣中的微粒尺寸）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Airborne particles can range for sub-micron size (0.01 micron) to many microns.</p>

        <p><span class="key-term">Viable particles</span> (viruses, spores, and bacteria) are present as a very small fraction of total particles. For example, in outdoor air, there may be a million particles in a cubic foot (35 time more per cubic meter), but only a few hundred or a few thousand viable particles per cubic foot).</p>

        <p>It is estimated that over 90% of airborne particles in outdoor air are under 0.5 micron in size and comprise less than 1% of the mass. Fewer than 2% of particles are over 1 micron in size and comprise 97% of the mass, meaning that <span class="key-term">pre-filters do most of the mass removal</span>. Typical approximate particle sizes include:</p>

        <ul>
            <li>viruses – 0.002 to 0.05 micron</li>
            <li>bacteria – 0.4 to 20 micron</li>
            <li>plant spores – 10 to 40 micron</li>
            <li>smoke – 0.01 to 1 micron</li>
            <li>test aerosol (DOP, PAO) – most particles are 0.1 to 0.7 micron</li>
            <li>dust and ash – mostly 0.5 to 1000 micron (the large particles fall out quickly)</li>
        </ul>

        <p>A filter with an <span class="key-term">MPPS</span> of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：粒子世界的二八法則</h4>
            <p>這段內容揭示了一個令人驚訝的事實：</p>
            <ul>
                <li><strong>90% 的粒子數量</strong>集中在 0.5 μm 以下 → 但它們只佔 &lt; 1% 的質量</li>
                <li><strong>不到 2% 的粒子數量</strong>在 1 μm 以上 → 卻佔了 97% 的質量</li>
            </ul>
            <p>這意味著：<strong>初效過濾器（Pre-filter）雖然效率「低」，但承擔了絕大部分的質量負載</strong>。如果沒有初效過濾器，大量灰塵會直接衝擊 HEPA 濾網，大幅縮短其壽命。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：Viable vs. Non-viable Particles</h4>
            <p><strong>Viable Particles（活性微粒）</strong>——病毒、細菌、孢子——在總微粒中只是極小的比例。在室外空氣中每立方英尺約有 100 萬個總微粒，但只有幾百到幾千個活性微粒。</p>
            <p>這是為什麼 <span class="key-term">Particle Count（微粒計數）</span>可以作為微生物污染的間接指標：如果能控制總微粒到極低水平，活性微粒自然也會被大幅減少。但反過來不一定成立——微粒計數合格不等於微生物計數一定合格。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一場大型音樂節的人群：90% 的人（相當於亞微米粒子）都是瘦小的觀眾，加起來佔不了多少空間；但那 2% 的大型器材搬運車和舞台設備（相當於大粒子）卻佔了 97% 的場地面積。初效過濾器就像入口處的寬大閘門，主要擋住大型車輛；HEPA 則是最後的人員安檢門，確保每一個人都經過仔細檢查。</p>
        </div>

        <div class="formula-box">
            <h4>數據整理 Particle Size Reference</h4>
            <pre>
微粒類型              尺寸範圍          製藥關注度
─────────────────────────────────────────────
病毒 (Viruses)       0.002 – 0.05 µm   ★★★★★
細菌 (Bacteria)      0.4 – 20 µm       ★★★★★
植物孢子 (Spores)    10 – 40 µm        ★★★
煙霧 (Smoke)         0.01 – 1 µm       ★★
測試氣膠 (DOP/PAO)   0.1 – 0.7 µm      (測試用)
灰塵 (Dust/Ash)      0.5 – 1000 µm     ★★

HEPA MPPS 範圍：0.1 – 0.3 µm
→ 所有 viable particles 的捕獲效率 &gt; MPPS 額定值
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>關鍵洞察：</strong>指引最後一句話非常重要——「A filter with an MPPS of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies greater than its rating at MPPS.」</p>
            <p>這意味著：HEPA 濾網的 MPPS 額定效率（如 H13 的 99.95%）是<strong>最差情況</strong>的效率。對於細菌（0.4-20 μm）和病毒（0.002-0.05 μm），實際捕獲效率都比額定值更高。這讓我們對 HEPA 過濾在無菌保證（Sterility Assurance）中的角色更有信心。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你需要向法規稽核員解釋「為什麼 HEPA 濾網對病毒有效」，你會如何用 MPPS 的概念來說明？</li>
                <li>為什麼初效過濾器的「效率」數字看起來很低（如 MERV 7 只有約 50-70% @ 3-10 μm），但它對整個系統的貢獻卻非常大？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.7 HEPA Filter Performance Issues -->
<!-- ============================================================ -->
<div class="section-title">5.2.7 HEPA Filter Performance Issues（HEPA 濾網效能議題）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Specific issues with HEPA filters have been observed in pharmaceutical cleanrooms, two of which are:</p>
        <ol>
            <li>HEPA filter gel seal degradation</li>
            <li>HEPA filter bleedthrough</li>
        </ol>

        <h3>5.2.7.1 HEPA Filter Gel Seal Degradation</h3>

        <p>Degradation of <span class="key-term">gel seals</span> has been observed in cleanroom applications as the silicone (siloxane) gel seal material appears to revert to a liquid state and begins dripping out of the gel track. This may be accompanied by a color change, such as fading to a clear or translucent appearance. This usually does not result in a measurable <span class="key-term">integrity failure</span> of the filter, but does present sterility, appearance, and safety issues. Studies have determined that this failure is because of the migration of unbonded polymer components out of the gel matrix, forming a slimy liquid on the surface of the gel. Factors which contribute to this include:</p>

        <ul>
            <li><strong>Crosslinking of the gel components:</strong>
                <ul>
                    <li>the more complete the crosslinking, the less unbonded polymer that can migrate to the surface</li>
                    <li>the specific gel type and the mixing (ratio of components, environmental conditions, time to complete the reaction, etc.) are key to amount of crosslinking</li>
                </ul>
            </li>
            <li><strong>Molecular weight of the gel:</strong>
                <ul>
                    <li>higher molecular weight reduces the diffusion and migration of unbonded polymers</li>
                    <li>narrow weight distribution is desired at the higher molecular weights</li>
                </ul>
            </li>
            <li><strong>Certain challenge aerosols (PAO, DOP, etc.):</strong>
                <ul>
                    <li>accelerate the rate of unbonded polymer diffusion</li>
                    <li>aerosol acts as a solvent, increasing migration of unbonded polymers to the surface</li>
                </ul>
            </li>
            <li>Typical pharmaceutical cleanroom cleaning and sanitizing agents (such as bleach or hydrogen peroxide) do not seem to affect the rate of unbonded polymer diffusion</li>
        </ul>

        <p>It is recommended that miter joints and penetrations in the filter gel track are sealed with a material proven to be impervious to the silicone gel components (i.e., silicone gel components will penetrate silicone caulk).</p>

        <p><span class="key-term">Urethane gels</span> are not recommended as replacements for silicone gels in pharmaceutical cleanroom applications that will be exposed to cleaning and sanitizing chemicals, as their performance is affected by those chemicals, as well as being affected by aerosol challenge materials, such as PAO and DOP. Filter manufacturer should be able to help determine the appropriate silicone gel that maximizes crosslinking and molecular weight, and that provides satisfactory sealing characteristics (resiliency, adhesion, etc.). Reducing the amount of aerosol challenge to which the filters are exposed will also reduce the risk of gel degradation.</p>

        <p>Since urethane gels are hydrophilic, high humidity can affect the ability of the gel to cure properly.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：膠封劣化的機理</h4>
            <p><strong>Gel Seal Degradation（膠封劣化）</strong>是製藥潔淨室中最令人頭痛的 HEPA 維護問題之一。其根因是矽膠（silicone/siloxane）中未完全交聯的聚合物成分從膠體基質中遷移出來，形成表面的黏滑液體。</p>
            <p>關鍵影響因子：</p>
            <ul>
                <li><strong>交聯程度：</strong>交聯越完全，未鍵結聚合物越少，遷移風險越低。混合比例、環境溫度、反應時間都會影響交聯品質。</li>
                <li><strong>分子量：</strong>高分子量的膠封材料擴散和遷移速度更慢，窄分布更理想。</li>
                <li><strong>DOP/PAO 測試氣膠：</strong>這些油性氣膠會作為溶劑，加速未鍵結聚合物的遷移——諷刺的是，為了驗證 <span class="key-term">Filter Integrity（過濾器完整性）</span>而進行的測試本身，反而會加速膠封劣化！</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>膠封劣化就像巧克力放太久出現的「白霜」現象（fat bloom）。巧克力中的可可脂如果沒有被良好的結晶（類似於不完全交聯），會隨時間慢慢遷移到表面形成白色薄膜。巧克力還是可以吃（濾網完整性測試可能還是通過），但外觀和質感已經劣化（衛生和外觀問題）。而且，如果巧克力暴露在溫暖環境中（類似 DOP/PAO 氣膠的溶劑效應），白霜會出現得更快。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>三個關鍵警告：</strong></p>
            <ol>
                <li><strong>不要用矽膠填縫劑修補膠封軌道的接縫！</strong>因為膠封成分會穿透矽膠填縫劑（silicone gel components will penetrate silicone caulk）。必須使用經過驗證的、對矽膠成分不滲透的材料。</li>
                <li><strong>不要用聚氨酯膠（urethane gel）取代矽膠！</strong>聚氨酯膠對清潔消毒劑敏感，而且是親水性材料，高濕環境會影響固化品質。</li>
                <li><strong>減少 DOP/PAO 暴露量：</strong>每次完整性測試都會加速膠封劣化。因此測試應該簡短高效——一次只測一個濾網，上游氣膠濃度保持在最低有效範圍。</li>
            </ol>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>場景：</strong>工廠維護人員在例行巡檢中發現 Grade B 區域天花板的 HEPA 濾網膠封出現半透明滲液，並滴落到下方地板。</p>
            <p><strong>你應該如何處理？</strong></p>
            <ul>
                <li><strong>即時處置：</strong>啟動偏差調查（Deviation Investigation）、增加環境監測頻率、評估是否需要臨時停產</li>
                <li><strong>根因分析：</strong>檢查膠封供應商批次、確認混合比例記錄、調查近期 DOP 測試頻率和濃度</li>
                <li><strong>矯正措施：</strong>更換為高交聯度矽膠封的新 HEPA 濾網、與供應商合作確認最佳膠封規格、調整完整性測試 SOP（降低氣膠濃度、縮短測試時間）</li>
                <li><strong>預防措施：</strong>建立膠封外觀巡檢 SOP、將膠封供應商規格納入變更管制</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠多久進行一次 HEPA 完整性測試？每次測試使用的 DOP/PAO 濃度是多少？是否可以優化以減少對膠封的損害？</li>
                <li>如果膠封劣化沒有導致完整性測試失敗，是否還需要更換濾網？從 GMP 的角度如何判斷？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.2.7.2 HEPA Filter Bleed-through -->
<!-- ============================================================ -->
<div class="section-title">5.2.7.2 HEPA Filter Bleed-through（HEPA 濾網穿透現象）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p><span class="key-term">HEPA filter bleed-through</span> is a phenomenon in which a filter appears to fail a field integrity (leak) scan test using an aerosol challenge and a photometer with an observed leakage across the entire face of the filter media (not localized as with a pinhole or tear). This often occurs with filters that had previously passed a factory efficiency and scan test. It has been observed worldwide and is not limited to one filter or paper manufacturer. Further, it appears to be limited to <span class="key-term">HEPA (not ULPA) filters</span> and to applications in which <span class="key-term">thermo-pneumatic (hot-block) aerosol generators</span> were used for testing.</p>

        <p>Bleed-through of HEPA filters occurs when they are subjected to field testing conditions that are more stringent than their factory test conditions. This may occur when:</p>
        <ul>
            <li>actual field velocities are higher than factory tests</li>
            <li>actual field aerosol challenge particle sizes are smaller than factory tests</li>
            <li>HEPA filter is not specified appropriately for actual field conditions</li>
        </ul>

        <p>Studies into the nature of this problem have resulted in determining that the following factors are fundamental to understanding and avoiding bleed-through issues:</p>
        <ul>
            <li>particle size distribution of the challenge aerosol from the generator</li>
            <li>impact of velocity on filter efficiency and bleed-through</li>
            <li>specifying and testing HEPA filters</li>
        </ul>

        <h3>Particle Size Distribution of the Challenge Aerosol from the Generator</h3>

        <p>Aerosol particle sizes generated by pneumatic <span class="key-term">Laskin-nozzle type generators</span> are larger than those from <span class="key-term">hot-block generators</span> (mean diameter – MMD – size of 0.5 to 0.7 microns versus 0.2 to 0.3 microns). Although HEPA filters often are efficiency tested and rated at 0.3 microns, the filters' actual MPPS is less than 0.3 microns, often in the 0.12 to 0.25 micron range. HEPA filters which may pass an integrity scan test in the factory with a Laskin nozzle generator (at 0.5 to 0.7 microns) may fail a scan test in the field with a hot-block generator because of bleed-through of too many small particles at the MPPS. The filter supplier should know the field test challenge method to be used in the field so that the appropriate filter paper can be provided. Many issues can be avoided by stating the efficiency of the filter at the filter's MPPS.</p>

        <h3>Impact of Velocity on Filter Efficiency</h3>

        <p>Air velocity has a significant impact on filter performance. Increasing the velocity will decrease both the filter efficiency and the MPPS for that filter (more smaller particles will pass). For example, factory testing a specific filter for efficiency and integrity at 100 fpm face velocity and then field integrity testing at 150 fpm likely will result in different results. Filter performance should be specified for the intended face velocity.</p>

        <p>Figure 5.8 indicates a decrease and shifting of efficiencies at the MPPS points as air velocities increase. Note that the air velocity through the medium is much less than the face velocity through the filter, because of the added medium area created by numerous folds in the medium.</p>

        <p><em>[Figure 5.8: Efficiency shift at MPPS with increasing air velocities]</em></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Bleed-through 的根因</h4>
            <p><strong>Bleed-through（穿透現象）</strong>不是濾網有破洞或裂縫（那叫 pinhole leak），而是整個濾面均勻地呈現過高的穿透率。這是一個系統性問題，根因在於<strong>工廠測試條件與現場測試條件不匹配</strong>。</p>
            <p>兩個關鍵因素：</p>
            <ul>
                <li><strong>氣膠產生器類型：</strong>Laskin-nozzle（氣動式）產生的粒子較大（MMD 0.5-0.7 μm），Hot-block（熱塊式）產生的粒子較小（MMD 0.2-0.3 μm）。如果工廠用 Laskin-nozzle 測試通過，現場用 Hot-block 測試可能失敗，因為 Hot-block 產生的粒子更接近 MPPS。</li>
                <li><strong>風速差異：</strong>風速增加會降低效率並使 MPPS 向更小粒徑偏移。工廠在 100 fpm 測試通過，現場 150 fpm 可能失敗。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>Bleed-through 就像一輛車在平坦賽道（工廠測試條件）上的煞車測試完美通過，但到了真實山路（現場條件）就煞不住。不是煞車壞了，而是測試條件不能代表實際使用環境。賽道上速度較低（Laskin-nozzle 的較大粒子）、路面乾淨；山路上速度更高（hot-block 的更小粒子、更高風速）、彎道更急（更接近 MPPS 的挑戰）。</p>
            <p>解決方案很簡單：<strong>要求供應商在接近實際使用條件的環境下測試。</strong></p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>避免 Bleed-through 的三大策略：</strong></p>
            <ol>
                <li><strong>指定濾網效率在 MPPS 下的表現</strong>，而非在 0.3 μm 下。例如指定「H14: 99.995% @ MPPS」而非「99.995% @ 0.3 μm」。這確保濾網在最嚴格條件下仍符合要求。</li>
                <li><strong>告知供應商現場測試方法：</strong>讓供應商知道你將使用 hot-block 還是 Laskin-nozzle 產生器，以便提供適配的濾材等級。</li>
                <li><strong>指定面風速（face velocity）：</strong>確保工廠測試的風速不低於現場實際風速。如果設計風速為 90 fpm，工廠至少應在 90-100 fpm 下測試。</li>
            </ol>
        </div>

        <div class="formula-box">
            <h4>對照整理：兩種氣膠產生器</h4>
            <pre>
產生器類型          粒徑 (MMD)      與 MPPS 的關係        穿透風險
──────────────────────────────────────────────────────────
Laskin-nozzle      0.5 – 0.7 µm   遠大於 MPPS (0.12-0.25)  低
(氣動式)                           → 濾網效率較高

Hot-block          0.2 – 0.3 µm   接近 MPPS              高
(熱塊式)                           → 濾網效率處於最低點

HEPA 實際 MPPS：0.12 – 0.25 µm（非標準標示的 0.3 µm）
            </pre>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Figure Analysis</h4>
            <p><strong>Figure 5.8（風速對效率的影響）：</strong>隨著風速增加，效率曲線的 MPPS 谷底變得更深（效率更低）且向左偏移（MPPS 變小）。這雙重效應使得高風速下的 bleed-through 風險大增。</p>
            <p>指引還提到一個重要細節：<strong>濾材的介質風速（media velocity）遠低於面風速（face velocity）</strong>，因為 HEPA 濾材有大量褶摺，增加了有效過濾面積。例如面風速 100 fpm 時，介質風速可能只有 3-5 fpm。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>場景：</strong>你的 QC 團隊使用 hot-block 產生器對新安裝的 HEPA 濾網進行完整性測試，結果 3 片新濾網中有 2 片未通過——但供應商提供的工廠測試證書顯示全部通過。</p>
            <p><strong>分析與處理：</strong></p>
            <ul>
                <li><strong>第一步：</strong>確認現場測試的氣膠產生器類型和上游濃度。如果使用 hot-block，其粒徑分布可能與供應商的 Laskin-nozzle 測試有顯著差異。</li>
                <li><strong>第二步：</strong>確認現場測試風速與供應商工廠測試風速是否一致。</li>
                <li><strong>第三步：</strong>與供應商溝通，要求：(a) 提供在 hot-block 條件下的測試數據，(b) 提供 MPPS 效率數據而非僅 0.3 μm 效率，(c) 如果必要，升級至更高等級的濾材。</li>
                <li><strong>長期矯正：</strong>更新 URS/採購規格，明確要求濾網效率以 MPPS 為基準，並指定現場測試方法。</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠使用哪種類型的氣膠產生器？供應商的工廠測試又使用哪種？兩者是否一致？</li>
                <li>如果將所有 HEPA 規格改為「效率 @ MPPS」而非「效率 @ 0.3 μm」，對採購成本和供應商選擇會有什麼影響？</li>
                <li>Bleed-through 只出現在 HEPA 而非 ULPA 濾網上，這與 ULPA 濾材的結構有什麼關係？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>壓差監控優於定時更換：</strong>以 DP gauge 監測濾網負載，依據壓差而非時間排程來決定更換時機，可降低 TCO 並避免 blowout 風險</li>
        <li><strong>三大標準需要能互相對照：</strong>ASHRAE 52.2（MERV）、EN 779/1822（G/F/H/U）、IEST RP-CC001（A-G/K）三套分類標準各有不同測試方法，比較僅為近似值</li>
        <li><strong>MPPS 是濾網效率的最低點：</strong>位於 0.1-0.2 μm 範圍，是擴散、攔截、慣性碰撞三種機制效力交叉的「盲區」。EN 1822 選擇在 MPPS 下測試，代表最嚴格的挑戰</li>
        <li><strong>四層過濾架構各司其職：</strong>Level I（MERV 7/G4）擋大粒子延壽、Level II（MERV 14/F8）保護設備、Level III（HEPA 或 ASHRAE）保護風管、Terminal（H13-H14）保護潔淨室</li>
        <li><strong>FFU 是靈活的補充方案：</strong>自帶風機的獨立 HEPA 單元，適合小區域保護、老舊設施改裝和 Commissioning 期間的問題排解</li>
        <li><strong>膠封劣化需要積極預防：</strong>確保矽膠交聯完全、使用高分子量膠封、減少 DOP/PAO 暴露量。不要用聚氨酯膠替代矽膠。</li>
        <li><strong>Bleed-through 源自測試條件不匹配：</strong>工廠測試（Laskin-nozzle、低風速）與現場測試（hot-block、高風速）條件不同導致。解決方案：在 URS 中明確指定 MPPS 效率和實際測試條件</li>
        <li><strong>無菌保證的決策層級：</strong>在所有過濾系統設計決策中，Sterility Assurance（無菌保證）永遠是最優先考量，其次是產品 CQA，最後才是成本與彈性</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p115 - p136</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>掌握 HVAC 設備安裝與啟動（Installation &amp; Startup）各組件的關鍵檢查要點：AHU、風扇、盤管、加濕器、除濕器、HEPA 濾網、風管等</li>
        <li>理解 Commissioning（調試）與 Qualification（確效）的差異，以及 V-Model 在 HVAC 系統中的應用</li>
        <li>了解潔淨室粒子計數、恢復測試、壓差驗證與壓差報警延遲測試的執行方法</li>
        <li>熟悉 HVAC 系統人員培訓的範圍與內容要求</li>
        <li>掌握各類 HVAC 設備的預防性維護（PM）與預測性維護（PdM）策略，包括維護頻率建議</li>
        <li>理解備品管理（Spare Parts）策略，確保關鍵組件故障時能快速復原</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 5.2 (cont.) HEPA Filter Specification & Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-2-cont">5.2 (cont.) Specifying and Testing HEPA Filters（HEPA 濾網規格與測試）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Recommended practices to avoid the <span class="key-term">bleed-through</span> problem:</p>
        <ul>
            <li>specify the filter for the maximum velocity it will see in operation</li>
            <li>factory test for efficiency and leakage at that velocity at the filter's <span class="key-term">MPPS</span></li>
            <li>If the filter will be field integrity tested with a <span class="key-term">hot-block generator</span>, the filter should meet (as a minimum) the requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.</li>
            <li>If bleed-through presents an insurmountable obstacle, <span class="key-term">ULPA filters</span> may be used. In addition, HEPA filters that use <span class="key-term">Teflon media (ePTFE)</span> can give better performance than other HEPA filters, but may present their own testing problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be justified and manufacturers consulted before specifying.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Bleed-through（穿透洩漏）</h4>
            <p><strong>Bleed-through（穿透洩漏）：</strong>HEPA 濾網在高風速下，原本被攔截的微粒被「吹穿」濾材，導致過濾效率下降。這不是濾網破損，而是物理上的效率衰減。</p>
            <p><strong>MPPS（Most Penetrating Particle Size，最大穿透粒徑）：</strong>通常在 0.1~0.3 微米之間，是 HEPA 濾網效率最低的粒徑範圍。工廠測試必須在此粒徑下進行才有意義。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：局部穿透限值</h4>
            <p>如果現場使用 hot-block generator 做完整性測試，要求比 EN-1822 標準更嚴格：局部穿透限值從 5 倍全球穿透（0.025%）收緊到 2 倍（0.01%）。這是因為 hot-block 產生的氣溶膠粒徑分布與 DOP/PAO 不同，需要更嚴格的規格來確保等效的安全水準。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一個魚網——在水流緩慢時可以攔住所有魚，但如果水流太急，部分小魚就會被沖穿過去。HEPA 濾網的 bleed-through 就是這個原理：風速越高，微粒越容易穿透。所以濾網必須在「實際最大風速」下測試，而不是在理想低速下測。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3 Equipment Installation and Startup -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3">5.3 Equipment Installation and Startup（設備安裝與啟動）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.3.1 Introduction</h3>
        <p>The guidance in this section should be considered for HVAC design drawings, as well as in the construction specification.</p>
        <p>Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is helpful for the HVAC system installer to follow <span class="key-term">"build clean" practices</span>, such as cleaning duct and components prior to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A <span class="key-term">"white glove test"</span> may not be specified, but systems should be capable of passing this test.</p>
        <p>This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics and procedures. Guidance for startup also may apply to ongoing operation and maintenance.</p>
        <p>Air system startup usually is contracted to trained and certified professionals. Organizations such as <span class="key-term">NEBB</span> have offered specific cleanroom certification. Occasionally, a "facility HVAC engineer" may be called upon to solve an immediate problem. The solution depends on the engineer's skill and access to specific tools:</p>
        <ul>
            <li>hot-wire anemometer</li>
            <li>pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to troubleshoot fan and duct problems.</li>
            <li>flow hood (used to measure supply outlet or return airflow)</li>
            <li>hand-held thermometer, RH meter</li>
            <li>particle counter</li>
            <li>cold aerosol generator (for HEPA test)</li>
            <li>smoke source (smoke sticks, smoke candles) for air pattern visualization</li>
            <li>duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of equipment under UDAF hoods, etc.)</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Build Clean（潔淨施工）</h4>
            <p><strong>Build Clean（潔淨施工）：</strong>在施工階段就開始控制潔淨度——安裝前清潔組件、安裝後清潔系統、密封已完工的風管防止污染進入。這個概念的重要性在於：施工階段的髒污會「嵌入」系統中，開機後很難完全清除。</p>
            <p><strong>White Glove Test（白手套測試）：</strong>用白手套擦拭風管內壁，檢查是否有灰塵殘留。雖然可能不會正式寫入規格，但 ISPE 期望系統品質要能「通過」這個測試。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像裝潢新房子——如果在油漆、鋪地板之前沒有把建築粉塵清乾淨，那些灰塵就會永遠藏在牆壁和地板之間。HVAC 系統也一樣：施工期間的金屬碎屑、油脂、灰塵如果沒有清除，開機後就會被吹入潔淨室，甚至刺穿 HEPA 濾網。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>作為 CDMO，工廠在改建或擴廠時，HVAC 系統的 build clean 執行力度直接影響後續確效的順利程度。建議：</p>
            <ul>
                <li>將 build clean 要求寫入施工合約，明訂驗收標準</li>
                <li>每日施工結束時進行區域清潔檢查</li>
                <li>HVAC 風管完成後立即密封，設專人巡視</li>
                <li>準備上述工具清單中的基本量測設備，培養內部 HVAC 工程師的問題排解能力</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.2 AHU Shipping, Storage, Installation -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-2">5.3.2 Air Handling Units Shipping, Storage, Installation（AHU 運輸、儲存與安裝）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for shipment. The unit or sections should be lifted vertically on a level plane by their <span class="key-term">lifting lug bracket arms</span> to prevent distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and installation of the equipment.</p>
        <p>The air-handling units should be stored in a dry area to protect components (fan-shaft, bearings and wheel, coils, humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment with bearings should have their shafts <span class="key-term">manually rotated every two weeks</span> to prevent premature bearing failure and redistribution of the lubricant.</p>
        <p>The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of condensate. It should be set sufficiently high to allow for correct condensate drainage using a <span class="key-term">P-trap</span> and cap for ease of the trap's priming, removal, and cleanout.</p>
        <p>When reassembling sections of the AHU, gaskets, and <span class="key-term">RTV sealant</span> should be used to eliminate air leakage. Minimal sealant should be applied to produce a clean, smooth, and level bead surface.</p>
        <p>Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.</p>
        <p>Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE Guideline 1.</p>
        <p>Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment startup.</p>
        <p>Shipping tie down bolts and shims also should be removed before air handler startup.</p>
        <p>Dampers on air handlers should operate freely and blades close tightly.</p>
        <p>When supplied with a <span class="key-term">variable frequency drive</span>, the unit should be started at low rpm and its speed increased slowly up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased vibration and overheating of bearings.</p>
        <p>Tests to be considered include:</p>
        <ul>
            <li>a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not leaking in excess of the specified value</li>
            <li>condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is operating</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：閒置設備的軸承保護</h4>
            <p>這是一個容易被忽略但代價高昂的細節：AHU 閒置超過一個月，軸承就可能因為潤滑油重力沉降導致乾磨損。<strong>每兩週手動轉動軸承</strong>是最簡單的預防措施。在專案施工延遲的情況下，這一點特別重要——設備到場後等待數月才安裝的情況屢見不鮮。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：AHU 安裝五大要點</h4>
            <ul>
                <li><strong>吊裝：</strong>使用吊耳支架垂直水平起吊，防止變形。必須由有經驗的吊裝師傅監督</li>
                <li><strong>基礎：</strong>剛性水平基座，確保風扇對中、減少振動、排水順暢</li>
                <li><strong>P-trap 高度：</strong>凝結水排水 P-trap 必須足夠高，防止運轉時空氣反吸</li>
                <li><strong>密封：</strong>組裝段與段之間用墊片 + RTV 密封膠，膠量要少、表面要平滑</li>
                <li><strong>VFD 啟動：</strong>從低轉速慢慢加速，邊聽邊看邊摸（聽噪音、看振動、摸軸承溫度）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>AHU 安裝就像組裝一台精密的大型引擎：每個螺絲的鬆緊度、每個密封面的平整度、每個軸承的潤滑狀態都會影響最終性能。就像新車磨合期要慢速行駛一樣，VFD 驅動的 AHU 也要從低速「磨合」開始，逐步提速到設計轉速。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠在 AHU 到貨後、安裝前的儲存期間，是否有執行軸承定期轉動的程序？</li>
                <li>AHU 啟動前的檢查清單是否包含洩漏測試和凝結水排放測試？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.3 Fans + 5.3.4 Heating & Cooling Coils + 5.3.5 Steam Humidifiers -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-3">5.3.3 - 5.3.5 Fans, Coils &amp; Humidifiers Installation（風扇、盤管與加濕器安裝）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.3.3 Fans</h3>
        <p>Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous amount of <span class="key-term">kinetic energy</span> is produced, and potentially, catastrophic results can result.</p>
        <p><span class="key-term">Laser alignment</span> on the fan and motor shafts should be performed after the fan has been installed at the site, because shipping and installation can alter the factory alignment.</p>
        <p>Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts should be re-tensioned.</p>
        <p>Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be activated only at the time of startup.</p>
        <p>Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be <span class="key-term">jogged electrically</span> to check for correct rotation.</p>
        <p><span class="key-term">Vibration testing</span> should be performed following installation and startup to promote longevity and reliable operation of the equipment. It should be verified that the fan will not operate near its <span class="key-term">critical speed</span>.</p>

        <h3>5.3.4 Heating and Cooling Coils</h3>
        <p>Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be <span class="key-term">combed</span> after installation to foster good air distribution and heat exchange.</p>
        <p>Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and stressing the brazed joints.</p>
        <p>Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce surface condensation, and reduce heat loss/gain.</p>
        <p>Coils should be vented of air on initial startup and should include a manual or an automatic air vent.</p>
        <p>For cooling coils, the term <span class="key-term">"moisture carry-over"</span> describes the action of condensate being blown off the coil's surface with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If carryover occurs, then the following resolutions are available:</p>
        <ul>
            <li>reduce the coil face velocity (may not be possible if rooms need more airflow)</li>
            <li>install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even face velocity</li>
            <li>install a mist eliminator after the coil</li>
        </ul>

        <h3>5.3.5 Steam Humidifiers</h3>
        <p>The <span class="key-term">steam distribution manifold</span> should be placed where the supply air temperature is sufficiently warm to absorb steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.</p>
        <p>Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in ductwork, a downstream section of the ductwork should be constructed of <span class="key-term">stainless steel</span> to eliminate the possibility of rusting. Access panels should be located both upstream and downstream of the humidifier for servicing.</p>
        <p>Drain pans and condensate piping should catch and carry away water that can occur from humidification 'spitting' during startup. The drain and trap should flow and the water column will not drain completely when the duct is pressurized.</p>
        <p>Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of steam.</p>
        <p>The airflow sensor ("sail switch" or a signal from the AHU airflow monitor) should prevent the steam valve from opening unless air is moving in the duct.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：風扇安裝的安全警告</h4>
            <p>ISPE 用了「catastrophic（災難性）」和「life threatening（危及生命）」這樣的字眼——這在整本指南中非常罕見。風扇轉動時產生的動能極大，如果安裝不當（葉輪不平衡、軸承未對準、皮帶張力不對），可能造成葉片飛出、軸承爆裂等嚴重事故。</p>
            <ul>
                <li><strong>雷射對中：</strong>出廠對中在運輸後會位移，現場必須重新做</li>
                <li><strong>皮帶張力：</strong>啟動前調好，24 小時後必須重新調整（新皮帶會伸長）</li>
                <li><strong>點動測試：</strong>先用手轉確認不碰殼，再電動點動確認旋轉方向</li>
                <li><strong>臨界轉速：</strong>確認運轉轉速遠離共振點</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>核心概念：Moisture Carry-over（水滴攜帶）</h4>
            <p><strong>Moisture Carry-over（水滴攜帶）：</strong>冷卻盤管表面的凝結水被氣流吹離，隨空氣進入下游設備和風管。這會導致：風管內壁生鏽、微生物滋生、HEPA 濾網受潮。三種解決方案按優先順序：降低面速度 &gt; 安裝擋水板 &gt; 安裝除霧器。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：蒸汽加濕器位置禁忌</h4>
            <p>蒸汽分配歧管的放置位置有三個「不可以」：</p>
            <ul>
                <li><strong>不可靠近濾網：</strong>蒸汽飽和會大幅縮短濾網壽命</li>
                <li><strong>不可對著金屬面：</strong>可見蒸汽直接衝擊金屬表面會造成腐蝕</li>
                <li><strong>不可在溫度不足的位置：</strong>空氣溫度不夠高時無法完全吸收蒸汽，造成凝結</li>
            </ul>
            <p>另外，風管內安裝加濕器時，下游風管必須用不鏽鋼——因為蒸汽未完全吸收前會持續凝結。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務提醒</h4>
            <p>台灣氣候高溫高濕，蒸汽加濕器主要用於冬季和乾季。但冷卻盤管的 moisture carry-over 在全年都是潛在問題。建議在 AHU 啟動後的第一個夏季高溫期，專門觀察是否有水滴攜帶現象，並在 PM 記錄中列為檢查項目。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.6-5.3.8 Desiccant, Filtration, Ductwork -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-6">5.3.6 - 5.3.8 Desiccant Dehumidifiers, Air Filtration &amp; Ductwork（除濕器、空氣過濾與風管）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.3.6 Desiccant Dehumidifiers</h3>
        <p><span class="key-term">Desiccant dehumidification systems</span> are the most common means of achieving low RH for the pharmaceutical industry.</p>
        <p>Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant wheels, fans, filters, etc.</p>
        <p>The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process and reactivation air streams should not be located close together to avoid <span class="key-term">short cycling</span> that can reduce overall dehumidification capacity.</p>
        <p>Operation of bypass and humidity control dampers should be verified.</p>
        <p>Manufacturer's recommendations should be followed for starting up their particular dehumidifier. This includes verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.</p>
        <p>Wheels using <span class="key-term">lithium chloride</span> should be kept hot and rotating, even when dehumidification is not required, to avoid damage to the desiccant due to over-absorption.</p>

        <h3>5.3.7 Air Filtration</h3>
        <p>Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the building and spaces has been completed, these filters should be replaced with clean filters.</p>
        <p><span class="key-term">HEPA/ULPA filters</span> should be handled with special care. Consideration needs to be taken in the selection of the method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough inspection and appropriate comments noted on the shipping documentation.</p>
        <p>The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, within <span class="key-term">40 to 100°F (4 to 38°C)</span> and 25 to 75% RH and be thoroughly protected from moisture.</p>
        <p>Competent personnel and proven techniques and procedures should be employed for the installation of the filters. Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media should be avoided. If the media are damaged or have visible holes, filters should not be installed.</p>
        <p>Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is particularly important at <span class="key-term">terminal filters</span> mounted in ceiling frames.</p>
        <p><span class="key-term">Penetration (pinhole) testing</span> is usually performed on only filters that provide direct contact air over product and critical locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency testing is more valuable. For further information see ISO 14644-3.</p>

        <h3>5.3.8 Ductwork</h3>
        <p>Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation and rusting and loss or gain in heat.</p>
        <p>The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air volume delivery, should be avoided.</p>
        <p>Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and installation of the ductwork.</p>
        <p>After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.</p>
        <p>Avoiding the use of <span class="key-term">self-drilling sheet metal screws</span> is recommended, as they generate small metal chips inside the cleaned ductwork. <span class="key-term">Self-piercing (zip) screws</span> are preferred when there is concern for loose contamination inside the ductwork.</p>
        <p>Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter media, causing filter integrity failures.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：LiCl 乾燥劑輪的特殊要求</h4>
            <p>氯化鋰（Lithium Chloride）乾燥劑有一個致命弱點：如果停機時放著不管，它會過度吸收環境水分，膨脹後從輪子上「爆裂」出來。所以即使不需要除濕，LiCl 輪也必須保持加熱和轉動。這是一個「不用也不能停」的設備。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：HEPA 濾網的處置鏈</h4>
            <p>ISPE 對 HEPA 濾網的處置要求涵蓋整個「供應鏈」：</p>
            <ul>
                <li><strong>運輸：</strong>選擇適當的運送方式和載具，到貨逐批檢查</li>
                <li><strong>收貨：</strong>損壞的棧板不可接受，必須註記在運送文件上</li>
                <li><strong>儲存：</strong>室內、有屋頂、4~38°C、25~75% RH</li>
                <li><strong>安裝前：</strong>檢查濾網外殼和安裝框架的潔淨度</li>
                <li><strong>安裝時：</strong>避免損傷濾材，確認夾持機構無旁通</li>
            </ul>
            <p>任何一個環節的疏忽，都可能讓一個幾萬元的 HEPA 濾網還沒啟用就報廢。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：風管金屬碎屑的連鎖反應</h4>
            <p>這是一個被低估的風險：風管施工後期安裝感測器、偵煙器時，鑽孔產生的金屬碎屑留在風管內，系統啟動後被吹向 HEPA 濾網，尖銳的金屬碎片刺穿濾材，導致完整性測試失敗。</p>
            <p><strong>預防措施：</strong>用 self-piercing (zip) screws 取代 self-drilling screws。後期開孔時必須清潔風管內部。風管清潔後立即用塑膠膜封口。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 HEPA 濾網供應商是否有明確的運輸和儲存要求？收貨檢查程序是否涵蓋包裝完整性？</li>
                <li>風管施工規範中是否禁止使用 self-drilling screws？是否要求後期開孔後清潔風管？</li>
                <li>施工期間是否安裝臨時過濾器保護 AHU 和風管系統？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.8.1 Duct Leakage Test -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-8-1">5.3.8.1 Duct Leakage Test（風管洩漏測試）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pressure testing is recommended for ductwork systems serving a GMP system to avoid:</p>
        <ul>
            <li>increased use of outside air to overcome supply air losses and maintain adequate flow</li>
            <li>increased energy costs to operate system</li>
            <li>operating equipment at its maximum capacity with no reserve capacity</li>
            <li>unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air leaking into negatively pressurized ductwork, requiring more airflow through fans</li>
        </ul>
        <p>The <span class="key-term">"Total Percentage Leakage Method"</span> is recommended: a percentage of total air delivery of duct section under test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143. Typical leakage percentages for various operations include:</p>
        <ul>
            <li><span class="key-term">0% (essentially) leakage</span> for positive pressure exhaust duct on hazardous operations to avoid release of harmful materials to the plant room</li>
            <li>no more than <span class="key-term">1% for product processing areas</span></li>
        </ul>
        <p>Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and administrative areas.</p>
        <p>Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.</p>

        <h3>Table 5.5: Ductwork Testing Requirements</h3>
        <p>Duct leakage testing should be performed with <span class="key-term">traceable calibrated test instruments</span> and documented with signed approvals.</p>
        <p>Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these components should be included in the duct leakage tests.</p>
        <p>Once construction is completed, the system should be <span class="key-term">blown down for at least 1 hour</span> to purge the ductwork of loose and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from poor ductwork cleanliness control.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風管洩漏的影響層次</h4>
            <p>風管洩漏不只是「漏風」那麼簡單，它會造成連鎖效應：</p>
            <ul>
                <li><strong>風量不足：</strong>下游房間得不到設計風量，換氣次數降低</li>
                <li><strong>壓差失控：</strong>漏風改變了系統的壓力平衡</li>
                <li><strong>能耗增加：</strong>風扇必須更用力補償洩漏量</li>
                <li><strong>容量耗盡：</strong>系統在全負載運轉，沒有儲備容量</li>
                <li><strong>交叉污染風險：</strong>正壓風管漏入機房，或機房空氣漏入負壓風管</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>數值規格速查 Specifications Quick Reference</h4>
            <pre>
危險物質排氣風管：洩漏率 = 0%（基本上零洩漏）
產品加工區域：洩漏率 ≤ 1%
一般區域：依能耗經濟分析決定

施工完成後吹掃：≥ 1 小時
測試儀器：可追溯校正
文件：簽章核准
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：吹掃 ≠ 清潔</h4>
            <p>ISPE 特別指出：吹掃（blow down）只能清除鬆散的輕質碎屑，無法清除因為施工不當留下的金屬碎片。這句話的弦外之音是：不要指望靠吹掃來彌補 build clean 的不足。潔淨施工是根本，吹掃只是補充。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.3.9-5.3.15 Other Installation Items -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-3-9">5.3.9 - 5.3.15 Dampers, Diffusers, UV Lights, Exhaust, UDAF, Controls &amp; Building（其他安裝項目）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.3.9 Dampers and Louvers</h3>
        <p>Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate without binding over their full range of travel.</p>
        <p>Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.</p>

        <h3>5.3.10 Diffusers and Registers</h3>
        <p>Diffusers and registers should prevent poor distribution of air and to minimize drafts and <span class="key-term">short-circuiting</span> of supply air.</p>

        <h3>5.3.11 Ultraviolet Lights</h3>
        <p>UV wavelength lighting degrades many plastics, including: synthetic air filter media and frames, plastic coated wires, gaskets, grommets, and duct insulation. These materials should be at least <span class="key-term">3 ft (~1 m)</span> from the light source.</p>
        <p>UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.</p>
        <p>There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be placed in the area to advise personnel.</p>
        <p>Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.</p>

        <h3>5.3.12 Exhaust/Extraction Systems</h3>
        <p>Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack bracing.</p>
        <p>Positive pressure process ducts handling contaminated exhaust inside a building should be <span class="key-term">leak-free</span>.</p>
        <p>Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and other applicable codes and standards.</p>
        <p>Fans and filtration equipment should be located, such that maintenance access is serviceable.</p>

        <h3>5.3.13 Unidirectional Airflow</h3>
        <p><span class="key-term">UDAF hoods</span> should be commissioned and then verified fit for use:</p>
        <ul>
            <li>Airflow face velocity is usually measured <span class="key-term">6 to 12 inches (15 to 30 cm)</span> from the filter face. Uniformity of velocity is expected to be within <span class="key-term">20% of the target value</span>.</li>
            <li>HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for leaks at this time.</li>
            <li>Pressure drop across HEPA filters should be recorded at the accepted velocity.</li>
            <li>Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow patterns to justify a different velocity from 90 ft/min.</li>
            <li>Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate after the supply fan has failed.</li>
        </ul>
        <p>The science of fluid dynamics says that air turbulence increases with velocity and with distance. For these reasons, optimal airflow patterns may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to create <span class="key-term">temporary curtains and aerodynamic shields</span> to improve airflow patterns at critical sites.</p>

        <h3>5.3.14 Controls and Instrumentation</h3>
        <p>Instrumentation should be readily accessible for maintenance and replacement. Components should be <span class="key-term">calibrated prior to commissioning</span> of the HVAC with calibration stickers applied.</p>

        <h3>5.3.15 Building</h3>
        <p>Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration of systems occur as planned.</p>
        <p>Typical construction issues include:</p>
        <ul>
            <li>Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable control of space DPs. The following penetrations and openings should be checked: piping, ductwork, electrical conduit and receptacles, doors, diffusers and registers, architectural wall and ceiling joints, lighting fixtures.</li>
            <li>During construction, cleaning procedures should minimize the accumulation of construction debris and dirt.</li>
            <li>Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt from areas which have been designated and substantially complete. Before HVAC startup, equipment, walls, and cleanroom floors should have been wiped down and floors swept and vacuumed.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：UDAF 驗證要點</h4>
            <p><strong>UDAF（Unidirectional Airflow，單向氣流罩）：</strong>Grade A/ISO 5 區域的核心設備。驗證要點：</p>
            <ul>
                <li><strong>面速度測量位置：</strong>距濾網面 15~30 cm，不是在工作面上</li>
                <li><strong>均勻度標準：</strong>各測量點速度與目標值偏差 ≤ 20%</li>
                <li><strong>氣流可視化：</strong>靜態（無操作員、設備不運轉）條件下觀察氣流型態</li>
                <li><strong>最佳速度不一定是 0.45 m/s：</strong>可以測試不同速度下的氣流型態，找到最佳平衡點</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：亂流與距離的關係</h4>
            <p>就像淋浴的水柱——靠近蓮蓬頭時水流整齊筆直，但離蓮蓬頭越遠，水柱就越散亂。UDAF 的氣流也是如此：離 HEPA 濾網越近越層流，越遠越紊流。所以 ISPE 建議在調試階段使用臨時簾幕和空氣動力學擋板來改善關鍵區域的氣流型態——就像在淋浴間加裝擋板來導引水流一樣。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：UV 燈的隱藏風險</h4>
            <p>UV 燈會降解塑膠材料——包括濾網濾材和邊框、電線外皮、墊片、風管保溫材。安裝時必須確保這些材料距離 UV 光源至少 1 公尺。另外，手指油脂會永久蝕刻 UV 燈管玻璃，必須戴手套操作。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：建築密封性的「七大漏洞」</h4>
            <p>ISPE 列出了壓差失控最常見的滲漏源：</p>
            <ol>
                <li>管道穿牆處</li>
                <li>風管穿牆處</li>
                <li>電線導管和插座</li>
                <li>門縫</li>
                <li>出風口和回風口</li>
                <li>牆壁和天花板接縫</li>
                <li>燈具</li>
            </ol>
            <p>這些都是施工期間必須逐一檢查、密封的位置。遺漏任何一個都可能導致壓差控制不達標，延遲確效進度。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 UDAF 面速度均勻度是否在 ±20% 以內？是否做過靜態氣流可視化測試？</li>
                <li>施工期間是否有專人負責檢查穿牆管線的密封狀態？</li>
                <li>潔淨區施工人員是否穿著指定的防護服（鞋套、工作服）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4 Commissioning and Qualification -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4">5.4 Commissioning and Qualification（調試與確效）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.4 Introduction</h3>
        <p>It is considered <span class="key-term">GEP</span> for HVAC systems to be commissioned to verify that they perform as designed. Commissioning protocols typically are developed during design and executed during and after construction. HVAC engineers often are involved in <span class="key-term">Factory Acceptance Testing (FAT)</span> and <span class="key-term">Site Acceptance Testing (SAT)</span> of major HVAC equipment and systems.</p>
        <p>Qualification should be performed for HVAC systems which have a <span class="key-term">direct impact</span> on product quality and of components which are critical to product quality. Qualification may leverage documentation from earlier steps or may require extra testing.</p>
        <p>Note: the "what" that needs to be done to qualify the system is shown (user requirements and functional design requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 on cleanroom commissioning, and various Recommended Practices (RP) from IEST.</p>
        <p><span class="key-term">Direct impact</span>, <span class="key-term">indirect impact</span>, and <span class="key-term">no impact</span> systems should be identified, followed by identification of the critical components within the direct impact systems. Critical systems and components should be qualified; the remainder of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and Qualification.</p>
        <p>HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. An alternative approach may be to identify all the final HEPA filters as the "air quality system," drawing a boundary around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.</p>
        <p>Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.</p>

        <h3>5.4.1 Typical Commissioning and Qualification Activities</h3>
        <p>Typical <strong>commissioning</strong> activities may include:</p>
        <ul>
            <li>ductwork leak testing</li>
            <li>layout and device location verification</li>
            <li>safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)</li>
            <li>verification of filter installation</li>
            <li>AHU and duct cleaning</li>
            <li>motor rotation, speed, and amperage verification</li>
            <li>operational testing of all components (dampers, motors, switches, indicators, etc.)</li>
            <li>rotating equipment balancing</li>
            <li>vibration measurement</li>
            <li>lubrication</li>
            <li>static pressure setpoint adjustment</li>
            <li>temperature setpoint adjustment</li>
            <li>VFD adjustment</li>
            <li>air balancing</li>
            <li>coil performance verification (water and air side)</li>
            <li>startup</li>
        </ul>
        <p>Typical <strong>qualification</strong> activities might include:</p>
        <ul>
            <li>air balancing</li>
            <li>filter integrity testing</li>
            <li>room classification testing</li>
            <li>room pressurization or airflow direction testing</li>
            <li>airflow visualization</li>
            <li>face velocity testing</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Commissioning vs Qualification 的關鍵差異</h4>
            <p>這是 HVAC 確效中最重要的概念區分：</p>
            <ul>
                <li><strong>Commissioning（調試）：</strong>GEP（Good Engineering Practice）的範疇，驗證系統「按設計運作」。所有系統都應該做。屬於工程層面的驗證。</li>
                <li><strong>Qualification（確效）：</strong>GMP 的範疇，驗證系統對產品品質有「直接影響」的關鍵組件。只有 direct impact 系統才需要。屬於品質層面的驗證。</li>
            </ul>
            <p>兩者的交叉點是 air balancing——它同時出現在 commissioning 和 qualification 清單中，因為它既是工程調整也是品質驗證。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：Impact Assessment（影響評估）</h4>
            <p>ISPE 的系統分類框架：</p>
            <ul>
                <li><strong>Direct Impact（直接影響）：</strong>對產品品質有直接影響 → 必須 Qualify。例如：HEPA 濾網、壓差監控、溫度監控</li>
                <li><strong>Indirect Impact（間接影響）：</strong>支持直接影響系統 → Commissioning 即可。例如：AHU 本體、預過濾器</li>
                <li><strong>No Impact（無影響）：</strong>與產品品質無關 → 基本 Commissioning。例如：辦公區 HVAC</li>
            </ul>
            <p>ISPE 提供了一個巧妙的「系統邊界」思維：可以把所有終端 HEPA 濾網定義為「空氣品質系統」，畫出一個 direct impact 的邊界，而把 AHU 和預濾器歸類為 indirect impact。這樣確效文件就能聚焦在風險最高的組件上。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一家餐廳的衛生檢查：「Commissioning」就像檢查廚房設備都能正常運作（爐子會點火、冰箱會製冷、抽油煙機會排氣）。「Qualification」則是檢查那些直接接觸食物的設備是否滿足食品安全標準（砧板消毒、冷藏溫度、烹飪溫度）。不是所有設備都需要食安檢查，但直接接觸食物的設備必須通過。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>在 CDMO 環境中，Impact Assessment 的結果會直接影響變更控制（Change Control）的範圍和力度。正確的系統分類可以：</p>
            <ul>
                <li><strong>減少確效文件量：</strong>只有 direct impact 組件需要正式的 IQ/OQ/PQ</li>
                <li><strong>加速變更審批：</strong>indirect impact 組件的更換不需要重新確效</li>
                <li><strong>聚焦資源：</strong>把有限的 QA 資源集中在真正影響產品品質的地方</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.4.1.1 - 5.4.1.4 Room Testing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-4-1">5.4.1.1 - 5.4.1.4 Room Testing（房間測試）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.4.1.1 Room Particle Counting</h3>
        <p>Setup for particle counting in a room is described in <span class="key-term">ISO 14644-2</span>.</p>

        <h3>5.4.1.2 Room Recovery Test</h3>
        <p>Procedures using a smoke generator and multiple particle counters are outlined in <span class="key-term">ISO 14644-3</span>.</p>
        <p>For further information on recovery testing, see the ISPE HVAC COP Web site.</p>

        <h3>5.4.1.3 Room DP</h3>
        <p>Procedures for verifying DP are described in ISO 14644-3.</p>

        <h3>5.4.1.4 Time Delay on DP alarm</h3>
        <p>If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify the time delay on <span class="key-term">low DP alarms</span>; a test may involve:</p>
        <ol>
            <li>Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to assure that they do not drop on their own. They should be at the upper limit of the space's in-use air class.</li>
            <li>Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is under a UFH, locating the counter away from the hood.)</li>
            <li>Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start to increase beyond normal expected levels. This time period will be the maximum time delay permitted.</li>
            <li>Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差報警延遲測試</h4>
            <p>這是一個非常實用且經常被忽略的測試。當兩個不同潔淨等級的房間之間沒有氣鎖（airlock）時，開門會瞬間破壞壓差。壓差報警如果設定太靈敏，操作人員每次開門都會觸發報警（假報警太多）；設定太遲鈍，真正的壓差異常又來不及發現。</p>
            <p><strong>ISPE 的方法：</strong>用實驗測量「開門後多久粒子會超標」，然後把報警延遲設定在這個時間的 50% 以下。這樣既不會有太多假報警，也能在真正異常時及時警告。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像設定汽車超速警報：如果你在高速公路上偶爾超速 1~2 秒就響鈴，司機會很煩然後把它關掉。但如果設定在「超速超過 5 秒才響」，就能區分「偶爾加速超車」和「持續超速」。壓差報警延遲的邏輯完全相同——給正常操作（開門走動）留出時間窗口，但對真正的異常要快速反應。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：測試方法的精妙設計</h4>
            <p>注意這個測試設計的巧思：</p>
            <ul>
                <li>先把低潔淨區的粒子抬到「上限」——模擬最惡劣的情境</li>
                <li>粒子計數器放在「門和關鍵區域之間」——監測的是粒子入侵的「路徑」</li>
                <li>如果關鍵區域在 UDAF 下面，計數器要遠離——因為 UDAF 會干擾結果</li>
                <li>延遲設定在測量值的 50% 以下——留有充足的安全裕度</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.5 Training -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-5">5.5 Training（培訓）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user requirements) and on the procedures needed to keep it running.</p>
        <ul>
            <li>What the system is expected to do (the <span class="key-term">user requirements</span>): effect on product and patient. Operator or maintenance personnel should understand why an HVAC system and its maintenance are important.</li>
            <li>How do the HVAC systems maintain user requirements?</li>
            <li>Qualification activities and documentation – what components are under <span class="key-term">change control</span> (as few as possible, based on criticality), as-built drawings?</li>
            <li>Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?</li>
            <li>Maintenance SOPs: what activities are needed and when?</li>
            <li>Cleaning and precautions during maintenance activities</li>
            <li>Instrument calibration: procedures, frequency</li>
            <li>Where and how records are stored: records for GMP purposes may be stored separately. Who has access and control?</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 培訓的「Why-How-What」架構</h4>
            <p>ISPE 的培訓內容架構完全符合黃金圈法則（Golden Circle）：</p>
            <ul>
                <li><strong>Why（為什麼）：</strong>HVAC 系統對產品和病人的影響——讓維護人員理解自己工作的意義</li>
                <li><strong>How（如何做）：</strong>系統如何維持 User Requirements——理解原理才能做對的事</li>
                <li><strong>What（做什麼）：</strong>具體的 SOP、校正程序、紀錄保存——日常執行的細節</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：變更控制的範圍</h4>
            <p>ISPE 特別強調：納入變更控制的組件要「盡可能少」（as few as possible），基於關鍵性（criticality）判斷。這與前面 Impact Assessment 的邏輯一致——不是所有 HVAC 組件都需要變更控制，只有 direct impact 的關鍵組件才需要。這是風險導向思維在培訓內容中的體現。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>在 CDMO 環境中，HVAC 維護人員的培訓尤其重要，因為：</p>
            <ul>
                <li>不同客戶產品可能有不同的環境要求（溫濕度、壓差、換氣次數）</li>
                <li>產品轉換時 HVAC 參數可能需要調整</li>
                <li>維護人員需要理解「為什麼這些參數很重要」而非只是「照表操課」</li>
                <li>培訓記錄是 GMP 稽查的必查項目</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6 Equipment Operation and Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6">5.6 Equipment Operation and Maintenance（設備運轉與維護保養）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.6.1 Introduction</h3>
        <p>The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) required for GMP facilities.</p>
        <p><span class="key-term">Predictive Maintenance (PdM)</span> encompasses a range of technologies to detect degradation of equipment performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct problems before significant deterioration occurs.</p>
        <p>Traditional (scheduled) <span class="key-term">Preventive Maintenance (PM)</span> practices often cannot identify mechanical equipment failures that could have been detected through changes in operating temperature, vibration signatures, and bearing wear indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause risk to product, and result in reactive repairs that can be more expensive than planned repairs.</p>
        <p>Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor maintenance practices. Maintaining clean HVAC systems is important to acceptable <span class="key-term">IAQ</span>. Common contaminants include:</p>
        <ul>
            <li>dust particles</li>
            <li>active bacterial or fungal growth</li>
            <li>debris from HVAC components (rust, belt shedding, grease)</li>
            <li>loose duct lining</li>
            <li>mold spores</li>
        </ul>
        <p>Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.</p>
        <p>Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC system.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：PM vs PdM 維護策略</h4>
            <p>兩種維護策略的本質差異：</p>
            <ul>
                <li><strong>PM（Preventive Maintenance，預防性維護）：</strong>按時間表定期維護——「時間到了就做」，不管設備狀態如何。像定期換機油。</li>
                <li><strong>PdM（Predictive Maintenance，預測性維護）：</strong>基於設備狀態監測（振動、溫度、磨損指標）決定何時維護——「快壞了才做」。像根據機油分析結果決定何時換油。</li>
            </ul>
            <p>ISPE 明確指出 PM 的局限：無法提前發現許多機械故障。PdM 的優勢在於可以：提前訂購零件、安排人力、在計畫停機期間合併修繕。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>PM 就像每 5,000 公里換一次機油，不管油的品質如何。PdM 就像用油品分析儀檢測機油劣化程度，在油真正開始失效前才換。PM 可能換太早（浪費）或太晚（損壞），PdM 則精準打擊「最佳更換時機」。在 HVAC 系統中，振動分析就是最好的 PdM 工具——它能提前數週甚至數月預測軸承故障。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：外觀即品質</h4>
            <p>ISPE 提出了一個很有深度的觀點：「設備的外觀反映維護的品質」。即使重新刷漆不會改善 HVAC 性能，但它傳達了「我們重視這個系統」的訊息。在 FDA 稽查時，機房裡的廢棄物料、多餘零件和垃圾會讓稽查官對整個維護程式的品質產生質疑。外觀管理是 cGMP 稽查的隱形加分項。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.2 - 5.6.5 AHU, Fans, Coils, Humidifiers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-2">5.6.2 - 5.6.5 AHU, Fans, Coils &amp; Humidifiers Maintenance（AHU、風扇、盤管與加濕器維護）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.6.2 Air Handling Units</h3>
        <p>The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.</p>
        <p>Periodic cleaning of the unit's interior is recommended, particularly for units serving classified spaces, such as aseptic operation. A cleanliness inspection should consider the components within the unit, such as: filters, heating and cooling coils, condensate pans, condensate drain lines, humidification systems, acoustic insulation, fans, fan compartments, dampers, door gaskets, and general unit integrity.</p>
        <p>Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to <span class="key-term">microbial growth</span>. Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating grease and oil that may have been dispersed from bearings and other lubricated joints.</p>
        <p>It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.</p>
        <p>Pools of <span class="key-term">standing water</span> in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage should be checked during hot and humid periods when condensate generation is high.</p>
        <p>Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU components and personnel safety.</p>
        <p>Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they serve, and increased maintenance.</p>
        <p>Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.</p>

        <h3>5.6.3 Fans</h3>
        <p>Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately maintained, fan components can lead to diminished airflow and eventual failure; components include: fan housings, wheels, bearings, belts, guards, and motors.</p>
        <p>The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can result in increased vibration and noise, and ultimately catastrophic failure with <span class="key-term">life threatening potential</span> (i.e., broken blades and housings).</p>
        <p><span class="key-term">Bearing failure</span> is common, because of over- or under-lubrication and the use of lubricants that are not intended for the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.</p>
        <p>Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. Improper belt tension is one of the most common root causes of premature failure; steps which should be followed include:</p>
        <ul>
            <li>Check belt tension, using a tension gauge or <span class="key-term">Sonic Tension Meter</span>. Adjust the belt drive's center distance until the correct tension is measured.</li>
            <li>Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.</li>
            <li>Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt tension may be too high.</li>
            <li><span class="key-term">V-belt Run-In Procedure</span>: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop the belt drive and check the belt tension. Re-adjust as necessary. Failure to check and re-tension the belt will result in low belt tension, belt slippage, reduction of airflow, and eventual premature belt failure.</li>
        </ul>
        <p>Motors should be capable of operating for more than <span class="key-term">10 years</span> without major problems. Since motors are expensive to purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance is essential to keep operating costs at a minimum. The following activities should be performed:</p>
        <ul>
            <li>Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Motor exterior should be periodically cleaned.</li>
            <li>Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external repainting.</li>
            <li>Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate.</li>
            <li>Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise.</li>
            <li>Verify that belt and motor drive guards are securely fastened.</li>
        </ul>

        <h3>5.6.4 Heating and Cooling Coils</h3>
        <p>Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for heat transfer should be intact and undamaged. Cooling coils typically reduce both the <span class="key-term">sensible</span> (cooling) and <span class="key-term">latent</span> (de-humidify) heat of the air, and they are more sensitive to loss in heat transfer capability than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.</p>
        <p>Typically, coils (especially cooling coils) are externally cleaned <span class="key-term">once a year</span>, as this side of the coil receives the most dirt. Internal cleaning typically is performed only when DPs of the heat transfer fluid increase beyond manufacturer recommendations. Coils may be periodically pressure tested for leaks. When face and bypass heat coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over their entire range of motion.</p>
        <p>Control valves wear out over time due to constant modulation. These valves should be included in a regularly scheduled maintenance program.</p>

        <h3>5.6.5 Steam Humidifiers</h3>
        <p>There are a number of components that make up the humidifier system; items that should be inspected and maintained include:</p>
        <ul>
            <li>the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)</li>
            <li>the control valve: annually to ensure that: (1) the steam valve closes tightly, (2) the stem packing is not leaking steam, (3) the diaphragm in the actuator is not leaking air</li>
            <li>the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel injury</li>
            <li>the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be reduced or condensate can form downstream</li>
            <li>the silencer: annually as a minimum for cleanliness</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：AHU 維護的微生物風險</h4>
            <p>AHU 內部的微生物風險來源：</p>
            <ul>
                <li><strong>積灰 + 濕度 = 微生物溫床：</strong>預濾器無法攔截所有灰塵，AHU 內部逐漸積灰，加上盤管和加濕器附近的濕度，形成微生物生長的完美條件</li>
                <li><strong>凝結水積水：</strong>排水盤中的積水是最常見的微生物來源。台灣夏季高溫高濕期間要特別注意排水狀況</li>
                <li><strong>保溫材破損：</strong>外部保溫的蒸氣屏障破損會導致保溫內部凝結，促進黴菌和細菌生長</li>
            </ul>
            <p><strong>對策：</strong>用殺菌溶液定期清洗 AHU 內部，同時去除油脂。除銹後重新上漆。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：風扇維護的「五感法則」</h4>
            <p>ISPE 描述的風扇維護本質上是一種「五感」檢查法：</p>
            <ul>
                <li><strong>看（Look）：</strong>檢查皮帶磨損、葉輪積灰、腐蝕跡象</li>
                <li><strong>聽（Listen）：</strong>異常噪音可能預示軸承故障或不平衡</li>
                <li><strong>摸（Feel）：</strong>馬達和軸承的過熱或異常振動</li>
                <li><strong>量（Measure）：</strong>皮帶張力（用張力計或音波張力計）、振動值</li>
                <li><strong>算（Calculate）：</strong>馬達運轉成本分析，證明維護投資的合理性</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>馬達年運轉成本計算</h4>
            <pre>
年度電費 = 馬達功率 (hp) × 8760 hr/yr × 電費單價

範例：25 hp × 8760 hr/yr × $0.075/kWh = $12,250/yr
（約 NT$390,000/年）

這代表一台 25 hp 馬達每年的電費就接近 40 萬台幣。
維護良好可延長壽命至 10 年以上，
而因維護不當導致的提前更換成本遠高於維護費用。
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：V-belt 磨合程序</h4>
            <p>新皮帶必須做「磨合」（Run-In）：全負載運轉 24 小時後重新調整張力。新皮帶會伸長，如果不重新張力調整：</p>
            <ul>
                <li>皮帶打滑 → 風量降低</li>
                <li>打滑產熱 → 皮帶加速老化</li>
                <li>最終結果：皮帶過早斷裂、非計畫停機</li>
            </ul>
            <p>這是風扇維護中最常見的根本原因之一，卻也是最容易被忽略的步驟。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 AHU 內部清潔頻率是多少？是否使用殺菌溶液？</li>
                <li>軸承潤滑是否有明確的頻率和用量規範？是否曾因過度潤滑導致軸承損壞？</li>
                <li>皮帶更換後是否有執行 24 小時磨合和重新張力調整的程序？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork, Dampers Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-6">5.6.6 - 5.6.9 Desiccant, Filtration, Ductwork &amp; Dampers Maintenance（除濕器、濾網、風管與風門維護）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.6.6 Desiccant Dehumidifier</h3>
        <p>The maintenance of desiccant units includes: filters, wheel drive assembly, wheel support bearings, seals between process and regeneration sections, fans, belts, and controls.</p>
        <p>Desiccant components should be maintained according to a recommended schedule.</p>
        <p>As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of <span class="key-term">inlet air filters</span> need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large number of reported problems related to desiccant systems can be traced to <span class="key-term">clogged filters</span>.</p>
        <p>Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.</p>
        <p><span class="key-term">Lithium chloride</span> desiccant can absorb excess moisture, expanding and literally "exploding" out of the wheel. When not in use, LiCl wheels should be kept hot and rotating.</p>
        <p>The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an excessive load on the drive motor shaft bearings. Belt tension should be checked at least twice a year or when the filters are changed.</p>
        <p>The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be greased based on the manufacturer's recommendation. Typically, greasing is needed only once a year because of the wheel's slow rotational speed.</p>
        <p>Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked for proper operation and seating. Shut off damper seals should be checked.</p>

        <h3>5.6.7 Air Filtration</h3>
        <p>As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the <span class="key-term">TCO</span> for the filters.</p>

        <h4>5.6.7.1 ASHRAE Type Filters</h4>
        <p>ASHRAE type filters should be replaced after no more than <span class="key-term">two years of service</span>, even if pressure differential change-out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should be inspected twice per year as a minimum.</p>
        <p>ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.</p>

        <h4>5.6.7.2 HEPA/ULPA</h4>
        <p>Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The most commonly recognized limit for defining a filter leak is a localized leak rate equal to or greater than <span class="key-term">0.01% of the upstream aerosol concentration</span> when tested via an in-situ filter face leak scan.</p>
        <p>In-situ leak testing normally is performed <span class="key-term">once a year for GMP operations</span>, but <span class="key-term">aseptic manufacturing normally requires testing every six months</span> for some areas.</p>
        <p>HEPA/ULPA filter leaks can occur in several ways: rough handling or touching with instruments, tools, or hands may easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. Another major leak source is at <span class="key-term">silicone gel seals</span>, where the filter housing meets the knife-edge of the filter grid system. Over time, the gel can deteriorate because of exposure to aerosols used in the testing of filters.</p>
        <p>When leaks are detected, the filter may be replaced or repaired. HEPA filters should be replaced when the patched area is more than <span class="key-term">3 to 5% of the net face area</span> or when a single patch has a lesser linear dimension exceeding <span class="key-term">1.5 inches (3.8 cm)</span>. Patching material should be <span class="key-term">RTV silicone sealant caulk</span>, which meets the FDA 21CFR 177.2600 and USDA for food grade applications.</p>
        <p>It is not recommended to attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – Grade A hood where airflow patterns need to be uniform.</p>
        <p>Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored within 40 to 100°F (4 to 38°C) and 25 to 75% RH.</p>
        <p>Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter efficiency, replacement filters, or issues arising from a product recall.</p>

        <h3>5.6.8 Ductwork</h3>
        <p>Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly replaced.</p>

        <h3>5.6.9 Dampers and Louvers</h3>
        <p>These should be checked for dirt accumulation and free movement without binding of the linkages over the full range of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be replaced if gaskets have become hardened or do not provide a good seal.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：乾燥劑系統故障的第一嫌疑犯——濾網堵塞</h4>
            <p>ISPE 明確指出：「大量乾燥劑系統的問題報告都可追溯到濾網堵塞」。乾燥劑系統有兩組進氣濾網（製程側 + 再生側），任一側堵塞都會造成問題：</p>
            <ul>
                <li><strong>製程側堵塞：</strong>風量不足 → 系統過熱 + 能耗浪費</li>
                <li><strong>再生側堵塞：</strong>無法帶走濕氣 → 除濕效能下降 → 最終因過溫保護而自動關機</li>
            </ul>
            <p><strong>最佳實務：</strong>每次更換濾網時同時檢查皮帶張力，一石二鳥。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：HEPA 濾網修補規則</h4>
            <p>HEPA 濾網不是一有洩漏就必須更換，ISPE 允許修補，但有嚴格限制：</p>
            <ul>
                <li><strong>修補面積上限：</strong>≤ 濾網淨面積的 3~5%</li>
                <li><strong>單一修補點尺寸上限：</strong>最短邊 ≤ 1.5 吋（3.8 cm）</li>
                <li><strong>修補材料：</strong>FDA 21CFR 177.2600 食品級 RTV 矽膠</li>
                <li><strong>不可修補的情況：</strong>矽膠凝膠與刀刃框架之間的洩漏、Grade A/5 罩式 HEPA（因為會影響氣流均勻性）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>HEPA 測試頻率速查</h4>
            <pre>
GMP 操作：每年 1 次現場完整性測試
無菌製造：部分區域每 6 個月 1 次
ASHRAE 型濾網：每半年檢查 1 次，最多 2 年更換
洩漏判定：局部洩漏率 ≥ 0.01%（上游氣溶膠濃度）
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：HEPA 洩漏的三大來源</h4>
            <ol>
                <li><strong>濾材損傷：</strong>粗暴搬運、工具或手碰觸造成的破洞</li>
                <li><strong>濾材與邊框的密封處：</strong>黏膠裂開或與邊框脫離（通常是品管不良或黏膠與氣流中化學物質不相容）</li>
                <li><strong>矽膠凝膠密封處：</strong>濾網外殼與刀刃框架之間的矽膠凝膠，因長期暴露於測試氣溶膠而劣化</li>
            </ol>
            <p>第三種來源特別值得注意：用來「測試」濾網的氣溶膠，反而會加速密封材料的老化。這是一個諷刺但真實的問題。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 HEPA 濾網是否有個別追蹤紀錄（序號、出廠測試數據、安裝日期）？</li>
                <li>是否曾修補過 HEPA 濾網？修補面積是否符合 3~5% 的規範？</li>
                <li>乾燥劑系統的濾網更換頻率是否足夠？是否有因濾網堵塞導致停機的經驗？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.6.10-5.6.14 Other Maintenance + Air Balancing -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-6-10">5.6.10 - 5.6.14 Other Equipment Maintenance &amp; Air Balancing（其他設備維護與風量平衡）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>5.6.10 Diffusers and Registers</h3>
        <p>Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should be inspected and cleaned periodically.</p>

        <h3>5.6.11 Ultraviolet Lights</h3>
        <p>Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last about <span class="key-term">8,000 hours</span>, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp's intensity and its ability to destroy microbes effectively.</p>
        <p>UV lighting ballasts typically have a life of more than five years.</p>

        <h3>5.6.12 Fume Exhaust/Extraction Systems</h3>
        <p>Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the process should they fail. Maintenance should ensure equipment up time, including:</p>
        <ul>
            <li>The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.</li>
            <li>Control dampers should operate freely.</li>
            <li>Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or wear.</li>
        </ul>
        <p>Fume hood performance should be tested in accordance with <span class="key-term">ASHRAE Standard 110</span>.</p>
        <p>Fans are the primary component in fume exhaust/extraction systems.</p>

        <h3>5.6.13 Building</h3>
        <p>As buildings age, leakage through the room fabric increases over time and can result in loss of <span class="key-term">room pressure relationships</span>, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to be located; periodic inspection of penetrations and seals is recommended.</p>

        <h3>5.6.14 Air Balancing</h3>
        <p><span class="key-term">Testing, Adjusting, and Balancing (TAB)</span> for HVAC systems should be performed at regular intervals to ensure system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the room configurations or HVAC equipment occur, TAB should be performed.</p>
        <p>At a minimum, recalibration of monitoring instruments, verifying supply airflow to process spaces and recalculating <span class="key-term">air changes per hour (ACPH)</span>, and adjusting pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces.</p>
        <p>A total rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other zones (increasing air flow to one room may reduce airflow to all other rooms).</p>
        <p>Note that typical airflow measurement accuracy is in the order of <span class="key-term">±10%</span>. This should cause no concern as long as room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.</p>

        <h3>Table 5.6: Suggested Maintenance Frequency</h3>
        </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：TAB（風量平衡）的風險與頻率</h4>
            <p><strong>TAB（Testing, Adjusting, and Balancing）：</strong>風量平衡不是一次性的工作，是需要定期重做的循環作業。ISPE 提出的關鍵洞見：</p>
            <ul>
                <li><strong>局部調整的蝴蝶效應：</strong>增加一個房間的風量，可能會減少所有其他房間的風量。這就像一根水管分出多個支管——打開一個閥門，其他支管的水壓都會降低</li>
                <li><strong>建築老化效應：</strong>隨著建築老化，穿牆管線密封處逐漸劣化，漏氣增加，壓差關係失控</li>
                <li><strong>測量精度 ±10%：</strong>不要過度追求完美數字，只要房間條件（粒子、壓差、溫濕度）和恢復性能達標即可</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>維護頻率速查表</h4>
            <pre>
無菌操作（Grade 5-7）：
  儀器校正 + ACPH 確認 + HEPA 測試 = 每 6 個月

GMP 潔淨操作（Grade 8）：
  儀器校正 + ACPH 確認 + HEPA 測試 = 每 1 年

其他 GMP 空間（中試、動物房、實驗室）：
  完整風量再平衡 = 每 5 年

非 GMP 空間（機房、辦公室）：
  完整風量再平衡 = 每 7 年

風量測量罩校正：每年 1 次
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：UV 燈的維護陷阱</h4>
            <p>UV 燈泡壽命約 8,000 小時（約 11 個月連續運轉）。但壽命會因積灰和指紋而縮短。很多工廠只在燈泡不亮時才更換，卻忽略了：即使燈泡還亮，UV 強度可能已經降到無法有效殺菌的水平。建議搭配 UV 強度計定期測量，而非只看「亮不亮」。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>在 CDMO 環境中，風量平衡的挑戰尤其大：</p>
            <ul>
                <li><strong>房間用途變更：</strong>不同客戶產品可能需要不同的換氣次數和壓差</li>
                <li><strong>產能擴張：</strong>加裝新設備可能改變房間的熱負荷和送風需求</li>
                <li><strong>局部調整的連鎖反應：</strong>為一條新產線調整風量，可能影響同一 AHU 服務的所有其他房間</li>
            </ul>
            <p>建議：任何涉及風量變更的改動，都要做全系統 TAB，不要只做局部調整。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 5.7 Spare Parts -->
<!-- ============================================================ -->
<div class="section-title" id="section-04c-equip-qual-maint-sec-5-7">5.7 Spare Parts（備品管理）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">GEP</span> and the economics of keeping production on line require that spare parts are kept to minimize the effect of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order replacement parts. However, there are specific items that may be useful in case of sudden failure:</p>
        <ul>
            <li>A spare <span class="key-term">desiccant wheel</span>: a desiccant wheel may fail because of remaining idle for months (as during cold winters when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for LiCl wheels, but silica wheels also have been known to become less effective over time.</li>
            <li><span class="key-term">Sensors and transmitters</span> for critical parameters. If all the temperature sensors in the system are the same specification, only one spare is needed; similarly for RH and DP sensors.</li>
            <li>Terminal <span class="key-term">HEPA filter</span> or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while replacements are on order.</li>
            <li><span class="key-term">High temperature HEPA filter</span>: because of the gradual destruction of the binders in high temperature filters operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will need to be replaced at one time. Repairs are not possible.</li>
            <li><span class="key-term">Fan belts</span>: a good inspection program should notice belt wear; cost is relatively low.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：備品策略的「關鍵五項」</h4>
            <p>ISPE 列出的五項關鍵備品反映了 HVAC 系統最脆弱的環節：</p>
            <ol>
                <li><strong>乾燥劑輪：</strong>閒置後可能失效，尤其是 LiCl 輪。備用一組可以在第一個潮濕日立即替換</li>
                <li><strong>感測器/傳送器：</strong>利用「規格統一化」策略，相同規格的感測器只需備一個——這是備品管理的智慧</li>
                <li><strong>終端 HEPA 濾網：</strong>最可能被「清潔過度」損壞的組件。UFH 的 HEPA 撕裂會直接影響 Grade A 區</li>
                <li><strong>高溫 HEPA 濾網：</strong>除熱原隧道用，可能需要整批同時更換，無法修補。交期長，必須提前備貨</li>
                <li><strong>風扇皮帶：</strong>成本低、更換頻繁、定期檢查可預測更換時機</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>備品管理就像家裡的急救箱——你不需要儲備所有藥品，只需要備好最可能用到的：OK 繃（風扇皮帶）、退燒藥（感測器）、紗布（HEPA 濾網）。關鍵是根據「故障風險」和「停機影響」來決定備什麼、備多少。高溫 HEPA 濾網就像特殊處方藥——不常用，但一旦需要就非常緊急，而且不能臨時配藥。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：HEPA 濾網的「過度清潔」風險</h4>
            <p>ISPE 用了「over-zealous cleaning（過度熱心的清潔）」這個詞——這在潔淨室環境中是一個反直覺的風險。清潔人員為了確保潔淨度，可能過度用力擦拭暴露在房間中的 HEPA 濾網面，導致濾材撕裂。這提醒我們：清潔 SOP 必須明確規定 HEPA 濾網的清潔方式和限制。</p>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用</h4>
            <p>CDMO 的備品策略需要考慮的額外因素：</p>
            <ul>
                <li><strong>多產品共線：</strong>不同產品可能需要不同規格的 HEPA 濾網或特殊感測器</li>
                <li><strong>供應鏈風險：</strong>高溫 HEPA 濾網的供應商通常很少，交期可能長達 3~6 個月</li>
                <li><strong>成本效益分析：</strong>備品庫存成本 vs 停機損失。一天的生產停機可能比整年的備品庫存成本更高</li>
                <li><strong>規格統一化：</strong>在新廠設計階段就統一感測器規格，可以大幅減少備品種類和數量</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的工廠是否有 HVAC 備品清單？是否涵蓋 ISPE 建議的五項關鍵備品？</li>
                <li>高溫 HEPA 濾網的備品數量是否足以一次更換整個除熱原隧道的濾網組？</li>
                <li>感測器規格是否已經統一化？如果現有系統使用多種規格，未來改造時是否計畫統一？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>潔淨施工（Build Clean）是基礎：</strong>安裝前清潔、安裝後密封、使用 zip screws 而非 self-drilling screws。施工期間的金屬碎屑是 HEPA 完整性失敗的主要原因之一</li>
        <li><strong>AHU 安裝五要點：</strong>正確吊裝、水平基座、P-trap 高度、RTV 密封、VFD 慢速啟動。閒置超過一個月的設備需每兩週轉動軸承</li>
        <li><strong>風扇安裝是高風險作業：</strong>雷射對中、皮帶張力、點動測試、振動測試，每一步都攸關安全和系統壽命</li>
        <li><strong>Commissioning vs Qualification：</strong>Commissioning = GEP（所有系統都做）；Qualification = GMP（只有 direct impact 系統才需要）。Impact Assessment 決定確效範圍</li>
        <li><strong>壓差報警延遲測試：</strong>實驗測量「開門後粒子超標時間」，報警延遲設定在 50% 以下</li>
        <li><strong>PdM 優於 PM：</strong>振動和溫度監測可提前預測軸承故障。外觀整潔也是 GMP 合規的隱形指標</li>
        <li><strong>HEPA 維護關鍵數字：</strong>洩漏判定 ≥ 0.01%、修補面積 ≤ 3~5%、單一修補 ≤ 1.5 吋。GMP 年測一次、無菌區半年一次</li>
        <li><strong>TAB 風量平衡的蝴蝶效應：</strong>局部調整影響全系統。無菌區每 6 個月、Grade 8 每年、其他 GMP 每 5 年、非 GMP 每 7 年做完整再平衡</li>
        <li><strong>備品五項必備：</strong>乾燥劑輪、統一規格感測器、終端 HEPA、高溫 HEPA（整批備貨）、風扇皮帶</li>
        <li><strong>乾燥劑系統故障主因是濾網堵塞：</strong>兩組進氣濾網（製程側 + 再生側）都需要定期更換。LiCl 輪閒置時必須保持加熱和轉動</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 5: 6. Documentation ========== -->
    <section class="chapter-section" id="sec5">
        <div class="chapter-divider">
            <div class="chapter-badge">5</div>
            <div class="chapter-info">
                <h2>Chapter 5: 6. Documentation</h2>
                <p>文件要求 | p137-p142</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p135 - p139</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 工程文件的生命週期（Life Cycle，生命週期）：從概念設計到竣工圖（As-built Drawing，竣工圖）再到主文件（Master Document，主文件）的演進過程</li>
        <li>區分三類 HVAC 文件：維護/營運文件（Non-GMP）、主文件/記錄文件（Record Document，記錄文件）、以及 GMP 文件（GMP Document，GMP 文件）</li>
        <li>掌握 Engineering Turnover Package（ETOP，工程移交文件包）的內容與建置時機</li>
        <li>理解 Critical Master Document（關鍵主文件）的定義、維護標準及其在 CMC 申報中的角色</li>
        <li>熟悉試車確效（Commissioning &amp; Qualification）與製程驗證（Process Validation）階段所需的 HVAC 文件清單</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 6.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.1 Introduction 6.1 簡介</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>On completion of qualification, the disposition of HVAC system documentation should be established. Documents may be used by maintenance and operations or required for periodic <span class="key-term">Chemistry Manufacturing Controls (CMC)</span> filings, becoming <span class="key-term">critical master documents</span>, i.e., engineering documents maintained as GMP records.</p>
        <p>This section discusses documents which typically are required and provides guidance regarding classification and use of documents.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 文件的雙重身分</h4>
            <p><strong>HVAC 文件不只是工程資料，更可能是 GMP 記錄。</strong></p>
            <p>確效完成後，HVAC 系統的文件需要被「分類」——哪些留給維護團隊參考用，哪些要升格為 GMP 記錄文件，甚至成為 CMC 申報的一部分。</p>
            <p><strong>CMC（Chemistry Manufacturing Controls）</strong>：藥品上市申請中描述製造與品管方法的章節。HVAC 相關的環境分類圖（Area Classification）、管儀圖（P&amp;ID，管儀圖）等，都可能被納入 CMC 申報。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：房屋買賣的文件分級</h4>
            <p>買一棟房子時，會有各種文件：建築設計圖、水電配線圖、裝潢合約、驗屋報告、房屋所有權狀。</p>
            <p>有些文件只在裝修時有用（如裝潢合約），有些需要長期保管（如所有權狀），有些在轉賣時必須出示（如驗屋報告）。</p>
            <p>HVAC 文件也一樣——施工圖紙完成使命後可以歸檔，但竣工圖和環境分級圖必須隨時保持最新狀態，因為稽查員隨時可能要求查看。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：文件分類的時機</h4>
            <p>本節開宗明義指出，文件分類應在「確效完成後」確立。但實務上，<strong>越早規劃文件分類越好</strong>——最佳時機是在概念設計階段就定義哪些文件將成為 GMP 記錄。等到確效完成才決定，往往發現許多資料已經遺失或格式不符。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你是 CDMO 的工程主管，剛完成一條新的無菌充填線 HVAC 系統確效，你會如何決定哪些文件歸維護部門、哪些升格為 GMP 記錄？判斷標準是什麼？</li>
                <li>為什麼 CMC 申報需要包含 HVAC 相關文件？這與產品品質有什麼直接關聯？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.2 Engineering Document Life Cycle -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.2 Engineering Document Life Cycle 6.2 工程文件生命週期</strong></div>

<!-- 6.2.1 Planning Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.1 Planning Life Cycle 6.2.1 規劃生命週期</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The <span class="key-term">life cycle</span> of project documents should be defined during conceptual design and no later than Functional/Schematic design to help to reduce ambiguity and prevent loss of data.</p>
        <p>The planning document should define, which documents are required for construction, which documents will be part of an <span class="key-term">Engineering Turnover Package (ETOP)</span> for maintenance and operations, which documents will be leveraged into qualifications, and which documents will be maintained as <span class="key-term">record documents</span> for Maintenance and GMP use.</p>
        <p>Defining the contents of the ETOP early in a project also allows the easy capture of design calculations and risk assessments as they are generated. Document management and collaboration software, which will apply the appropriate life cycle to documents as they are generated and approved, may be used to capture design and construction information into an ETOP.</p>
        <p>A <span class="key-term">"Traceability Matrix,"</span> (a documentation of the plan and progress of documentation and concepts through the sequence of design, construction, qualification, and eventually showing that the HVAC is fit for service through process validation) may be used for planning and updating of document life cycle. The traceability matrix shows this progress and maintains the chain of design intent, linking final documents to conceptual design documents (User Requirements and Functional Design).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：文件生命週期規劃</h4>
            <p><strong>Life Cycle（生命週期）</strong>：文件從產生到歸檔、維護、最終廢止的完整過程。ISPE 強調，文件的「命運」必須在專案最早期就決定。</p>
            <p><strong>ETOP（Engineering Turnover Package，工程移交文件包）</strong>：施工完成後，從工程團隊正式移交給營運/維護團隊的文件包。內容涵蓋設計依據、竣工圖、設備手冊等。</p>
            <p><strong>Traceability Matrix（追溯矩陣）</strong>：一份追蹤文件，串聯「使用者需求 → 功能設計 → 施工 → 確效 → 製程驗證」的完整鏈條，確保每個設計意圖都能被追溯到最終驗證結果。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蓋房子前先決定保固資料</h4>
            <p>想像你要蓋一棟自住的房子。聰明的做法是在<strong>動工之前</strong>就決定：哪些文件要給裝修公司存檔、哪些要自己保管做日後維修用、哪些要送政府備查。</p>
            <p>如果等到蓋好才回頭找文件，會發現設計師的計算書找不到了、水電配管圖沒有更新、結構計算書還是初版。ISPE 建議在「概念設計」甚至「功能設計」階段就決定每份文件的歸宿，正是同樣的道理。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：追溯矩陣的稽查價值</h4>
            <p>Traceability Matrix 不只是專案管理工具，更是<strong>法規稽查的防禦武器</strong>。FDA 稽查員經常會問：「你的確效方案是基於什麼設計依據？設計依據又回應了什麼使用者需求？」</p>
            <p>追溯矩陣讓你能一步步反推：確效結果 → 測試方案 → 設計規格 → 使用者需求。這條「可追溯鏈」完整，稽查就不會有疑慮。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的 ETOP 最佳實踐</h4>
            <p>對 CDMO 而言，客戶經常在專案完成後才進行技術轉移稽查。此時如果 ETOP 不完整，會造成極大的溝通成本。</p>
            <ul>
                <li><strong>時機</strong>：在 P&amp;ID 審查會議時，同步規劃 ETOP 內容清單</li>
                <li><strong>工具</strong>：使用文件管理系統（如 MasterControl、Veeva）自動套用文件生命週期</li>
                <li><strong>人員</strong>：指定一位「文件協調員」負責追蹤每份文件的狀態</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你的專案到了施工階段才開始規劃 ETOP 內容，可能會遇到什麼問題？舉一個具體的例子。</li>
                <li>Traceability Matrix 和確效方案（Validation Protocol）有什麼關係？兩者可以整合成一份文件嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.2.2 Typical Steps in the Document Life Cycle -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.2.2 Typical Steps in the Document Life Cycle 6.2.2 文件生命週期典型步驟</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>HVAC documents typically start their life cycle as conceptual documents, including:</p>
        <ul>
            <li>AFDs</li>
            <li>AF&amp;IDs</li>
            <li>room/zoning layouts</li>
            <li>room condition tables (temperature, RH, area class, DP, etc.)</li>
            <li>load calculations</li>
            <li>design basis/assumption tables</li>
        </ul>
        <p>These documents progress through the Engineering Process to:</p>
        <ul>
            <li>calculations</li>
            <li>plan drawings</li>
            <li>detail drawings</li>
            <li>specifications</li>
            <li>tables</li>
        </ul>
        <p>Plans, details, and diagrams should be updated throughout (or after) the construction process to an <span class="key-term">"as-built" state</span> (corrected after construction to match the actual final configuration). The update to "as-built status" is essential to maintenance and particularly important for systems that monitor or control critical environments. Specifications and designer's calculations usually are augmented (or replaced) by manufacturer's submittals, details, and calculations.</p>
        <p>Some documents should be converted into <span class="key-term">master documents</span> (engineering documents with construction notes removed) as a record of the ongoing state of systems and equipment and to allow capture of future construction changes. Those master documents that define the critical attributes of the HVAC system should be maintained as <span class="key-term">critical master documents</span> (master documents that are maintained in a constant state of inspection readiness). The AF&amp;ID, HVAC zoning layouts, and area classifications should be kept up to date, as a minimum.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：文件的三階段演進</h4>
            <p>HVAC 文件的生命週期可以分為三個明確的階段：</p>
            <ul>
                <li><strong>概念文件（Conceptual）</strong>：AFD（Air Flow Diagram，氣流圖）、AF&amp;ID（Air Flow &amp; Instrument Diagram，氣流與儀錶圖）、房間條件表等。這些是設計初期的藍圖。</li>
                <li><strong>施工文件（Construction）</strong>：詳細計算書、平面圖、施工圖、規格書。這些是實際建造的依據。</li>
                <li><strong>竣工/主文件（As-built / Master）</strong>：施工完成後更新為「竣工狀態」，反映實際安裝情況。關鍵文件進一步升格為「主文件」或「關鍵主文件」。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：文件演進如同建築竣工驗收</h4>
            <p>建築師畫的設計圖（概念文件）是理想狀態。施工過程中，因為現場條件限制，管線走向可能會微調、設備位置可能會偏移。</p>
            <p><strong>竣工圖（As-built Drawing，竣工圖）</strong>就像 Google Maps 的「實景圖」——不是設計師畫的理想路線，而是實際蓋好後的真實配置。</p>
            <p>如果你拿著「設計圖」去找管線，可能會在錯誤的位置打洞。這就是為什麼 ISPE 強調「as-built 更新」對維護至關重要。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：主文件 vs. 關鍵主文件</h4>
            <p>本節定義了兩種「主文件」層級：</p>
            <ul>
                <li><strong>Master Document（主文件）</strong>：移除施工註記後的工程文件，作為系統持續狀態的記錄。</li>
                <li><strong>Critical Master Document（關鍵主文件）</strong>：定義 HVAC 系統關鍵屬性的主文件，<strong>必須隨時保持在「可接受稽查」的狀態</strong>。</li>
            </ul>
            <p>「constant state of inspection readiness」（隨時可接受稽查）是關鍵字——意味著這些文件不能等到稽查通知後才更新，而是<strong>每次變更後都必須立即更新</strong>。</p>
            <p>ISPE 明確指出，至少 AF&amp;ID、HVAC 分區佈局圖和區域分級圖必須保持在最新狀態。</p>
        </div>

        <div class="formula-box">
            <h4>文件演進流程圖</h4>
            <pre>
概念文件 (AFD, AF&amp;ID, 房間條件表)
    |
    v  工程設計階段
施工文件 (計算書, 施工圖, 規格書)
    |
    v  施工完成 → 竣工更新
竣工文件 (As-built Drawings)
    |
    +--→ 維護用文件 (ETOP)
    |
    +--→ 主文件 (Master Documents)
    |         |
    |         +--→ 關鍵主文件 (Critical Master Documents)
    |                   ↑ 隨時可接受稽查
    |
    +--→ 確效文件 (Qualification Documents)</pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一份 HVAC 系統的 AF&amp;ID 在施工後發現需要增加一個 HEPA 過濾器。這份文件需要經歷哪些步驟才能正確更新為關鍵主文件？</li>
                <li>如果某份設計計算書在施工階段被設備廠商的送審資料取代了，這份原始計算書還需要保留嗎？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.3 Documents for Maintenance and Operations (Non-GMP) -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.3 Documents for Maintenance and Operations (Non-GMP) 6.3 維護與營運文件（非 GMP）</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A well-constructed (and concise) ETOP can save time during troubleshooting or when entering data into a <span class="key-term">Computerized Maintenance Management System (CMMS)</span> and may be more beneficial to maintenance than a complete set of design and construction documents.</p>
        <p>The list may contain items that have no GMP impact on laboratories, OSD, Packaging, API, etc. Typical Documents for an HVAC ETOP include:</p>
        <ul>
            <li>user requirements/FRS/functional design specification</li>
            <li>room condition tables – temperature, RH (and particle levels, DP, air changes, as required)</li>
            <li>as-built airflow and instrument diagram</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams (what areas are served by each AHU)</li>
            <li>filter integrity testing (classified spaces, cross contamination in other facilities)</li>
            <li>air balance</li>
            <li>face velocity testing (HEPA filters in classified spaces)</li>
            <li>alarm testing</li>
            <li>pressure relationships</li>
            <li>equipment submittals</li>
            <li>ductwork shop drawings</li>
            <li>coordination drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
            <li>control diagrams</li>
            <li>commissioning documents</li>
        </ul>
        <p>The ISPE Baseline® Guides (Reference 13, Appendix 12) for each facility type define the critical parameters for the facility.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：ETOP 的定位與價值</h4>
            <p><strong>ETOP（Engineering Turnover Package，工程移交文件包）</strong>是施工團隊移交給營運/維護團隊的核心文件集。它的設計原則是<strong>「精簡但完整」</strong>。</p>
            <p>注意：ETOP 中的文件<strong>不一定都是 GMP 文件</strong>。本節特別標註「Non-GMP」，意味著這些文件主要服務於維護和營運需求，而非法規合規目的。</p>
            <p><strong>CMMS（Computerized Maintenance Management System，電腦化維護管理系統）</strong>：用於管理預防性維護排程、工單追蹤、備品庫存的系統。ETOP 中的設備資料是建立 CMMS 資料庫的基礎。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：新車交車時的資料袋</h4>
            <p>買新車時，車商會給你一個「交車資料袋」：車主手冊、保養排程、保固卡、緊急救援電話、輪胎規格表。</p>
            <p>你不需要整本設計工程圖——那些是給原廠工程師用的。你需要的是<strong>日常使用和維護所需的精華資訊</strong>。</p>
            <p>ETOP 就是 HVAC 系統的「交車資料袋」。給維護團隊的不是上百頁的設計文件，而是他們真正需要的竣工圖、設備參數、控制邏輯和測試記錄。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：ETOP 清單的實務價值</h4>
            <p>本節列出的 17 項 ETOP 典型文件是一份<strong>極好的檢查清單</strong>。實務上建議：</p>
            <ul>
                <li><strong>AHU 分區圖</strong>：維護時最常用——哪台 AHU 服務哪些區域？停機影響範圍多大？</li>
                <li><strong>風量平衡（Air Balance）</strong>：系統微調或故障排除的基準線</li>
                <li><strong>控制圖</strong>：BMS 程式邏輯的物理呈現，是故障診斷的起點</li>
                <li><strong>壓差/氣流方向圖</strong>：日常巡檢的參考依據</li>
            </ul>
            <p>特別注意：ISPE 提到這些文件「may have no GMP impact」用於實驗室、OSD、包裝、API 等區域。但在<strong>無菌製造區域</strong>，同樣的文件可能就具有 GMP 關鍵性。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的 ETOP 管理策略</h4>
            <p>CDMO 的挑戰在於同時服務多個客戶，每個客戶可能對 HVAC 文件有不同要求。建議：</p>
            <ul>
                <li><strong>建立標準 ETOP 模板</strong>：所有新專案統一使用，確保一致性</li>
                <li><strong>電子化管理</strong>：將 ETOP 文件納入文件管理系統，方便客戶稽查時快速調閱</li>
                <li><strong>定期審查</strong>：每年至少一次確認 ETOP 內容是否仍然反映系統現狀</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果 ETOP 中的風量平衡數據與系統實際運行狀態不符（因為後來做了變更但沒更新文件），可能造成什麼後果？</li>
                <li>本節提到 ETOP 比「完整的設計施工文件」對維護更有用。為什麼「更精簡」反而「更有價值」？請從維護人員的工作場景分析。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.4 Master/Record Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.4 Master/Record Documents 6.4 主文件/紀錄文件</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Documents that typically are kept updated to become HVAC <span class="key-term">master documents</span> (for maintenance and facility engineering) include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>area classification diagrams (if spaces are classified)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU zoning diagrams</li>
            <li>filter test data</li>
            <li>control diagrams and critical alarms calibration/test records</li>
            <li>sequence of operation</li>
            <li>equipment submittal drawings</li>
            <li>as-built ductwork, piping, and equipment plans</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：主文件的範疇</h4>
            <p><strong>Master Document（主文件）</strong>是「活的文件」——它不是施工結束就封存的歷史記錄，而是持續反映系統當前狀態的參考文件。</p>
            <p>與 ETOP 的差異在於：ETOP 是一次性移交的文件包，而主文件必須<strong>隨著系統變更而持續更新</strong>。</p>
            <p>本節列出的 9 項文件，每一項都對應著維護和設施工程的核心需求：</p>
            <ul>
                <li><strong>AF&amp;ID</strong>：系統「全貌圖」，最重要的主文件</li>
                <li><strong>序列操作（Sequence of Operation）</strong>：記錄 HVAC 系統的控制邏輯，如啟動/停機順序、連鎖條件</li>
                <li><strong>過濾器測試數據</strong>：HEPA 完整性測試記錄，直接影響環境分級</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：主文件如同病歷</h4>
            <p>主文件就像一個人的病歷——它不是出生時寫一次就永遠不變，而是每次就醫都會更新。血壓、體重、用藥記錄都要持續反映最新狀態。</p>
            <p>如果醫生看到的是五年前的病歷，就無法做出正確的診斷。同理，如果維護工程師拿到的 AF&amp;ID 還是三年前的版本，在故障排除時就可能做出錯誤判斷。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：變更管理與主文件同步</h4>
            <p>主文件維護的最大挑戰是<strong>變更管理的執行力</strong>。每次 HVAC 系統有變更（新增過濾器、修改風量、調整壓差設定），都必須同步更新相關的主文件。</p>
            <p>常見的失敗模式：工程變更已經完成、確效已經簽核，但 AF&amp;ID 還停留在變更前的版本。這在 FDA 稽查中是高頻缺失項目。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>比較 6.3 節的 ETOP 清單和 6.4 節的主文件清單，哪些文件出現在兩份清單中？為什麼這些文件需要同時存在於兩個體系？</li>
                <li>「sequence of operation」（操作序列）為什麼是主文件？如果控制邏輯變更了但操作序列文件沒有更新，可能造成什麼風險？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 6.5 GMP HVAC Documents -->
<!-- ============================================================ -->
<div class="section-title"><strong>6.5 GMP HVAC Documents 6.5 GMP 暖通空調文件</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>It is important to align with the <span class="key-term">risk assessment</span> performed in the design process to determine the HVAC documents to be leveraged into commissioning and qualification or become <span class="key-term">Critical Master Documents</span>. Since the risk assessment varies by project, the following lists of typical documents should be reviewed against project/product needs. See the ISPE Baseline® Guides (Reference 13, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風險評估驅動的文件分類</h4>
            <p>本節是整章最重要的轉折——從「工程文件」進入「GMP 文件」領域。</p>
            <p>ISPE 的核心邏輯是：<strong>哪些 HVAC 文件需要成為 GMP 文件，不是由固定清單決定，而是由風險評估（Risk Assessment）驅動</strong>。</p>
            <p>這意味著同樣一份 AHU 分區圖，在 OSD 廠房可能只是 ETOP 文件，但在無菌充填區就是 Critical Master Document。<strong>差異取決於該系統對產品品質的風險影響程度。</strong></p>
        </div>

        <div class="note-box">
            <h4>重點提示：Decision Hierarchy 在文件管理中的體現</h4>
            <p>回到 ISPE 的決策層級：</p>
            <ol>
                <li><strong>無菌保證（Sterility Assurance）</strong>：直接影響無菌保證的 HVAC 文件（如 Grade A/B 區域的環境分級圖、HEPA 測試記錄）必須是 Critical Master Document</li>
                <li><strong>產品 CQA</strong>：影響產品品質屬性的 HVAC 參數文件（如溫濕度記錄）需要 GMP 管控</li>
                <li><strong>營運彈性</strong>：僅影響營運效率的文件（如非分級區域的 AHU 圖）可以是非 GMP 文件</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.1 Commissioning and Qualification Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.1 Commissioning and Qualification Documents 6.5.1 試車與確效文件</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Documents that typically are leveraged into commissioning and qualification include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>room environmental conditions – tables/schedules</li>
            <li>area classification diagrams (classified spaces)</li>
            <li>pressure or airflow direction “maps”</li>
            <li>GMP air filter location map</li>
            <li>AHU zoning diagrams</li>
            <li>control diagrams or functional design for direct impact systems</li>
            <li>critical instrument specifications</li>
            <li>commissioning documents:
                <ul>
                    <li>filter integrity or overall penetration testing (HEPA/ULPA)</li>
                    <li>airflow patterns for Grade 5 (Grade A) hoods and Grade 7 (Grade B) rooms</li>
                    <li>air balance (air changes OK for classified spaces, airflow direction OK)</li>
                    <li>face velocity testing (HEPA/ULPA for Grade 5/Grade A)</li>
                    <li>pressure relationships (contamination control)</li>
                    <li>particle counts at rest</li>
                    <li>critical monitoring and alarm testing, including calibration and alarm delay verification</li>
                    <li>temperature</li>
                    <li>humidity (if deemed critical)</li>
                    <li>room DP or leakage air velocity (for contamination control)</li>
                    <li>supply airflow (classified spaces)</li>
                    <li>Grade A/Grade 5 hood air flow (DP, sail switch, velocity sensor)</li>
                    <li>temperature mapping (usually for warehouse) – see Appendix 2</li>
                    <li>test protocols and supporting information</li>
                    <li>evidence that acceptance criteria have been met</li>
                </ul>
            </li>
        </ul>
        <p>Documents that are typically produced during commissioning and qualification (or Process Validation) are:</p>
        <ul>
            <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas in use</li>
            <li>total airborne particulate testing</li>
            <li>viable airborne particulate testing</li>
            <li>room recovery testing (classified spaces)</li>
            <li>test protocols and supporting information</li>
            <li>evidence that acceptance criteria have been met</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：C&amp;Q 文件的兩個類別</h4>
            <p>本節將試車確效（C&amp;Q）文件分為兩大類：</p>
            <ul>
                <li><strong>被「槓桿」進 C&amp;Q 的文件</strong>（leveraged into）：這些文件原本是工程/設計文件，現在被納入確效體系作為證據。例如 AF&amp;ID、環境條件表等。</li>
                <li><strong>在 C&amp;Q 過程中「產生」的文件</strong>（produced during）：這些文件是測試活動的直接產出，如氣流可視化測試、微粒計數等。</li>
            </ul>
            <p>「槓桿」（leverage）這個詞是 ISPE 的用語特色——意思是<strong>不需要重做測試，直接引用已有的工程數據作為確效證據</strong>。這是「不重複測試」原則的具體體現。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：考試的「免試入學」vs.「參加考試」</h4>
            <p>Leveraged documents 就像「免試入學」——你在施工階段已經做過的測試（如 HEPA 完整性測試），不需要在確效階段再做一次，直接引用結果。</p>
            <p>Produced documents 就像「參加考試」——氣流可視化、微生物測試等，必須在確效階段（或製程驗證階段）才能執行，因為需要在「接近實際運行」的狀態下測試。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：試車文件清單中的關鍵細節</h4>
            <ul>
                <li><strong>濕度「if deemed critical」</strong>：ISPE 特別標註濕度測試是「如果被判定為關鍵」。這意味著不是每個專案都必須做濕度確效——取決於產品對濕度的敏感性（如吸濕性粉末）。</li>
                <li><strong>Alarm delay verification</strong>：不只測試警報功能，還要驗證警報延遲時間。過短會造成假警報，過長則喪失保護意義。</li>
                <li><strong>Grade A vs. Grade B 的測試差異</strong>：Grade A（層流區）需要做面風速測試和氣流可視化；Grade B（背景環境）主要測試換氣次數和壓差。</li>
                <li><strong>Particle counts "at rest"</strong>：靜態微粒計數在試車階段進行；動態微粒計數（in operation）則在製程驗證階段執行。</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>實務應用：CDMO 的 C&amp;Q 文件策略</h4>
            <p>對 CDMO 而言，C&amp;Q 文件的品質直接影響客戶稽查結果和法規申報速度：</p>
            <ul>
                <li><strong>建立 C&amp;Q 文件模板庫</strong>：標準化每個測試的方案格式和允收標準</li>
                <li><strong>善用 Leverage 原則</strong>：FAT 在設備供應商端完成的測試數據，可直接引用為 IQ 證據，節省到場測試時間</li>
                <li><strong>「at rest」vs.「in operation」的時序規劃</strong>：將靜態測試安排在試車階段，動態測試安排在製程驗證階段，避免排程衝突</li>
                <li><strong>警報延遲驗證</strong>：與 BMS/SCADA 供應商在 FAT 階段就完成，避免到場後反覆調整</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>本節列出了「leveraged into」和「produced during」兩類文件。如果你在製程驗證階段才發現某項測試在試車階段被遺漏了，應該如何處理？重新做測試算是 Commissioning 還是 Qualification？</li>
                <li>為什麼「airflow visualization」不能在靜態（at rest）階段完成，而必須在「in use」狀態下執行？請從污染控制的角度解釋。</li>
                <li>某 CDMO 的新建無菌充填區使用 RABS 技術。請列出該區域 HVAC C&amp;Q 至少需要哪 8 項關鍵測試文件。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 6.5.2 Critical Master Documents -->
<div class="section-title" style="font-size:1rem; margin-top:1rem;"><strong>6.5.2 Critical Master Documents 6.5.2 關鍵主文件</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Critical Master Documents</span> provide HVAC information for the <span class="key-term">CMC section</span> of a drug filing and are subject to regulatory review.</p>
        <p>Documents that typically are maintained as critical master documents include:</p>
        <ul>
            <li>as-built AF&amp;IDs</li>
            <li>risk assessments and traceability matrix</li>
            <li>room environmental conditions – tables and schedules</li>
            <li>area classification diagrams</li>
            <li>pressure or airflow direction “maps”</li>
            <li>AHU Zoning Diagrams</li>
            <li>qualification documents:
                <ul>
                    <li>filter integrity testing (HEPA/ULPA)</li>
                    <li>air balance</li>
                    <li>air change calculations or recovery testing for classified spaces</li>
                    <li>face velocity testing (HEPA/ULPA in critical zones)</li>
                    <li>pressure relationships (continuous logging for classified spaces or spot-check?)</li>
                    <li>critical alarm and delay testing (temperature, RH, DP, airflow, etc.)</li>
                    <li>airflow visualization for Grade 5 (EU Grade A) or local protection areas</li>
                    <li>total airborne particulate testing (classified spaces)</li>
                    <li>viable airborne particulate testing (classified spaces)</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：關鍵主文件的法規意義</h4>
            <p><strong>Critical Master Document（關鍵主文件）</strong>是 HVAC 文件體系中層級最高的文件類別。它有兩個關鍵特徵：</p>
            <ul>
                <li><strong>提供 CMC 申報資訊</strong>：藥品上市申請中，CMC 部分需要描述製造環境條件。HVAC 的關鍵主文件就是這些描述的數據來源。</li>
                <li><strong>受法規審查</strong>：FDA、EMA 等法規機構有權要求查看這些文件，且期望它們<strong>永遠反映系統的當前狀態</strong>。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：關鍵主文件 vs. C&amp;Q 文件的比較</h4>
            <p>比較 6.5.1 和 6.5.2 的清單，會發現兩者高度重疊但有重要差異：</p>
            <ul>
                <li><strong>新增項目</strong>：Risk assessments 和 Traceability matrix——這兩項在 C&amp;Q 文件清單中未出現，但在關鍵主文件中必須包含。原因是稽查員需要看到「為什麼選擇這些測試項目」的邏輯依據。</li>
                <li><strong>壓差記錄方式的疑問</strong>：「continuous logging for classified spaces or spot-check?」——ISPE 刻意用問號，表示這取決於風險評估。對無菌區域，連續記錄（continuous logging）通常是必要的；對非無菌分級區域，定期抽查（spot-check）可能就足夠。</li>
                <li><strong>移除項目</strong>：溫濕度 mapping、倉庫相關測試等不在此清單中——因為這些通常不屬於「關鍵」範疇。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：關鍵主文件如同公司營業執照</h4>
            <p>關鍵主文件的地位，就像企業的營業執照和重要合約——不是放在抽屜裡偶爾拿出來的東西，而是<strong>隨時可能被政府機關要求查看</strong>的文件。</p>
            <p>如果營業執照上的地址已經搬遷但沒有更新，會怎樣？被罰款、被質疑誠信。HVAC 的關鍵主文件也是同理——如果稽查員發現 AF&amp;ID 上的設備配置與現場不符，後果可能是 FDA 483 觀察項甚至 Warning Letter。</p>
        </div>

        <div class="concept-box application">
            <h4>實務應用：良好文件管理規範（GDocP）在關鍵主文件中的應用</h4>
            <p><strong>GDocP（Good Documentation Practice，良好文件管理規範）</strong>對關鍵主文件有特別嚴格的要求：</p>
            <ul>
                <li><strong>版本控制</strong>：每次修訂必須有版本號、修訂日期、修訂原因、審批簽名</li>
                <li><strong>變更追蹤</strong>：所有變更必須通過正式的變更控制程序（Change Control）</li>
                <li><strong>定期審查</strong>：建議每年至少審查一次，確認文件內容是否仍然反映系統現狀</li>
                <li><strong>備份與歸檔</strong>：紙本和電子版都需要安全保管，符合數據完整性（Data Integrity）要求</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果 FDA 稽查員要求查看你的 HVAC 關鍵主文件，你能在多少時間內提供？如果不能在 24 小時內提供最新版本，這反映了什麼問題？</li>
                <li>為什麼 Risk Assessment 和 Traceability Matrix 只出現在「關鍵主文件」清單而不在「C&amp;Q 文件」清單中？這兩份文件在法規稽查中扮演什麼角色？</li>
                <li>「continuous logging or spot-check?」這個問題的答案取決於什麼因素？請為一個 CDMO 的無菌充填區設計你的壓差監控策略，並說明理由。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>文件生命週期規劃要趁早</strong>：在概念設計階段就決定每份 HVAC 文件的最終歸宿（ETOP / 主文件 / 關鍵主文件），不要等到確效完成才分類</li>
        <li><strong>竣工圖（As-built）是基礎</strong>：所有 HVAC 文件管理的起點是將設計圖更新為竣工狀態，反映實際安裝配置。AF&amp;ID、區域分級圖和壓差圖是最低限度必須保持最新的文件</li>
        <li><strong>ETOP 精簡但完整</strong>：工程移交文件包的設計原則是「給維護團隊他們真正需要的」，而非「把所有文件都丟過去」</li>
        <li><strong>主文件是「活的」</strong>：Master Document 必須隨系統變更持續更新，而 Critical Master Document 更必須隨時保持在可接受稽查的狀態</li>
        <li><strong>風險評估驅動 GMP 文件分類</strong>：哪些文件需要成為 GMP 文件，取決於設計階段的風險評估結果，而非一成不變的清單</li>
        <li><strong>C&amp;Q 文件的「槓桿」原則</strong>：善用 leverage 概念，將施工階段已完成的測試數據直接引用為確效證據，避免重複測試</li>
        <li><strong>關鍵主文件是最高層級</strong>：提供 CMC 申報資訊、受法規審查、包含風險評估和追溯矩陣，必須符合 GDocP（良好文件管理規範）的嚴格要求</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 6: App 1: HVAC Fundamentals ========== -->
    <section class="chapter-section" id="sec6">
        <div class="chapter-divider">
            <div class="chapter-badge">6</div>
            <div class="chapter-info">
                <h2>Chapter 6: App 1: HVAC Fundamentals</h2>
                <p>附錄1：HVAC 基礎 | p143-p158</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p143 - p158</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 系統的三大基本任務：人員舒適、產品保護、環境安全，以及它們在 GMP 環境中的優先順序</li>
        <li>掌握影響產品品質的三個主要環境變數（溫度、濕度、空氣污染）與次要 HVAC 因素（壓差、換氣次數、氣流方向）之間的因果關係</li>
        <li>了解 Classified Space（潔淨分級空間）的國際分類體系差異（EU Grade A-D vs. FDA ISO 5/7/8），以及 ISPE 的統一 "Grade" 命名方式</li>
        <li>學會區分 Air Change Rate（換氣次數）與 Air Flow Rate（送風量）的本質差異，理解為何任意換氣次數可能不足或過量</li>
        <li>認識 Psychrometrics（空氣調節學）的基本概念：Sensible Heat（顯熱）、Latent Heat（潛熱）、Dry Bulb（乾球溫度）、Wet Bulb（濕球溫度）、Dew Point（露點）及其在 HVAC 設計中的應用</li>
        <li>理解 Differential Pressure（壓差）如何控制氣流方向，以及計算裂縫氣流速度的基本公式</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 7.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title">7.1 Introduction（導論）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Appendix introduces the fundamentals of <span class="key-term">HVAC</span> systems that control a GMP workplace environment.</p>

        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>

        <p>Three primary room environment variables may affect product and processes (at "<span class="key-term">critical locations</span>," i.e., locations where product is exposed or where cleaned product contact surfaces are exposed):</p>
        <ul>
            <li>air temperature</li>
            <li>RH</li>
            <li>airborne contamination (viable and non-viable particles)</li>
        </ul>

        <p>Some of these variables, such as local airborne contaminants, depend on secondary HVAC factors, for example:</p>
        <ul>
            <li>room pressure</li>
            <li>air changes</li>
            <li>airflow volume</li>
            <li>airflow direction</li>
            <li>airflow pattern</li>
            <li>exhaust location and air velocity</li>
            <li>air filter efficiency</li>
        </ul>

        <p>Tertiary HVAC variables, such as fan speed and duct pressure, may vary to satisfy these secondary HVAC factors, and therefore, have an effect on them.</p>

        <p>This appendix explores these variables and how they affect product, patient, and personnel. It also introduces some basic HVAC terminology.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 的三層變數架構</h4>
            <p>ISPE 將 HVAC 變數分為三個層級，這種層級思維對系統設計非常重要：</p>
            <ul>
                <li><strong>Primary Variables（一級變數）</strong>：溫度、濕度、空氣污染 — 這些直接影響產品品質，也是 GMP 法規關注的核心</li>
                <li><strong>Secondary Variables（二級變數）</strong>：壓差、換氣次數、氣流方向等 — 這些是達成一級變數控制的「手段」</li>
                <li><strong>Tertiary Variables（三級變數）</strong>：風機轉速、風管壓力等 — 這些是工程執行層面的操作參數</li>
            </ul>
            <p>在 CDMO 日常營運中，品保人員關注一級變數，設施工程師調控二級變數，而維護技師監控三級變數。三者之間的因果鏈若斷裂，就會出現 OOS（Out of Specification）事件。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把 HVAC 系統想像成一家餐廳的廚房通風系統：</p>
            <ul>
                <li><strong>一級目標</strong>：讓客人（產品）不被油煙（污染）影響、保持舒適溫度</li>
                <li><strong>二級手段</strong>：抽油煙機的位置、排風量、廚房與用餐區的氣壓差</li>
                <li><strong>三級執行</strong>：馬達轉速、風管尺寸、風閥開度</li>
            </ul>
            <p>你不會直接對客人說「我們的馬達是 3000 RPM」，你會說「廚房油煙不會飄到用餐區」— 這就是為什麼法規聚焦在一級變數上。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Critical Locations（關鍵位置）</strong>是本節最重要的概念之一。指的是產品暴露在環境中、或已清潔的產品接觸面暴露的位置。在無菌充填（Aseptic Filling）中，這就是灌裝針頭到瓶口之間的區域。HVAC 系統的設計必須優先保護這些位置。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的工廠中，哪些位置屬於 "critical locations"？這些位置的環境控制是否都已經被 HVAC 系統涵蓋？</li>
                <li>如果空調系統的風機轉速下降（三級變數），這會如何影響換氣次數（二級）和最終的微粒控制（一級）？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2 What Is HVAC? -->
<!-- ============================================================ -->
<div class="section-title">7.2 What Is Heating, Ventilation, and Air Conditioning?（什麼是暖通空調？）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> is the generic name given to a system that conditions the environment through the control of temperature, RH, air movement, and air quality (including fresh air, airborne particles, and vapors). HVAC systems can:</p>
        <ul>
            <li>increase or decrease temperature</li>
            <li>increase or reduce the moisture or humidity of the air</li>
            <li>decrease the level of particulate or gaseous contaminants in the air</li>
        </ul>

        <p>These capabilities are employed to protect personnel and product and for human comfort. HVAC systems also can protect the outdoor environment from hazardous material removed from a workplace environment via HVAC exhaust.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 的四大功能</h4>
            <p>HVAC 的名稱本身就揭示了三大功能：<strong>Heating（加熱）</strong>、<strong>Ventilation（通風）</strong>、<strong>Air Conditioning（空氣調節）</strong>。但在製藥環境中，我們需要加上第四個隱性功能：</p>
            <ul>
                <li><strong>溫度控制</strong>（升溫/降溫）</li>
                <li><strong>濕度控制</strong>（加濕/除濕）</li>
                <li><strong>空氣品質控制</strong>（過濾微粒/氣態污染物）</li>
                <li><strong>環境保護</strong>（防止有害物質排放到外部環境）</li>
            </ul>
            <p>最後一點容易被忽略，但在處理高效能活性藥物成分（HPAPI）的 CDMO 設施中，排氣處理是法規審查的重點。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>注意原文提到 HVAC 可以「保護外部環境」。這在處理高活性化合物、荷爾蒙類或抗癌藥物時特別重要。排氣系統必須配備適當的過濾裝置（通常是 HEPA 過濾器），確保有害粉塵不會排放到大氣中。這也是環保法規（如 COSHH）要求的一部分。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.1 Personnel Comfort -->
<!-- ============================================================ -->
<div class="section-title">7.2.1 Personnel Comfort（人員舒適）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The primary role of HVAC systems is to protect personnel and product. The most common role is to make personnel comfortable.</p>

        <p>Four criteria usually are considered for <span class="key-term">personnel comfort</span> and safety:</p>
        <ul>
            <li>Temperature</li>
            <li>Humidity</li>
            <li>Air quality (carbon dioxide (CO<sub>2</sub>) levels and odors)</li>
            <li>Air movement (sense of air movement and unwanted "drafts")</li>
        </ul>

        <h3>7.2.1.1 Temperature and Humidity</h3>
        <p>Figure 2.1 shows two boxes that define <span class="key-term">comfort conditions</span> (temperature and humidity) that personnel in the US generally find comfortable in winter and summer (ASHRAE Handbook). This standard varies across the world, e.g., in parts of the tropics, people prefer an office at 78°F (26°C) to one at 72°F (22°C).</p>

        <p>Note: these are general guidelines; numerous factors affect these conditions, e.g., the type and variety of work being performed, the extent of personnel gowning, as well as individual preferences.</p>

        <p>Generally, non-production areas should fall within the "comfort zone" shown in Figure 2.1.</p>

        <p>Where gowning levels are heavier or where work is more intense, room conditions should be cooler and less humid than for office areas. Workers in industrial settings, especially those who are required to wear over-garments (gowning) in pharmaceutical facilities, could be uncomfortable working in office room conditions. Typically, room temperatures are cooler (about <span class="key-term">20 to 21°C or 68 to 70°F</span>) with room humidity below 60% to provide "comfort" conditions. In addition, the lower limit on comfort humidity often is set at <span class="key-term">30%</span> to minimize static charges and to avoid irritation of the throat that could lead to an increased risk of respiratory illness.</p>

        <h3>7.2.1.2 Air Movement</h3>
        <p>A sensation of gentle air movement often is preferable; a typical design figure of <span class="key-term">0.1 m/s (0.3 ft/s)</span> is used in an office environment. Greater air velocities (up to <span class="key-term">1 m/s or 3.28 ft/s (200 ft/min)</span>) usually are needed for product protection to capture airborne particles. In manufacturing environments, higher velocities may be needed where operators experience discomfort from heavier gowning.</p>

        <h3>7.2.1.3 Air Quality</h3>
        <p>Fresh air is required to dilute exhaled carbon dioxide, odors, and other environmental contaminants. The amount of fresh air required depends on personnel activities. Table 2.1 shows typical oxygen use for different levels of activity.</p>

        <div style="overflow-x:auto;">
        </div>

        <p>ASHRAE 62 states the amount of fresh air required to provide adequate <span class="key-term">IAQ</span> in a non-contaminated workspace should be <span class="key-term">15 to 20 cubic feet/min (CFM)</span> or 24 to 32 cubic meters per hour per person; unless a complex ASHRAE analysis is performed. Local building codes may require different quantities.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：GMP 環境 vs. 辦公室環境</h4>
            <p>這一節的關鍵洞見是：<strong>製藥潔淨室的「舒適」標準與一般辦公室不同</strong>。穿著完整無塵衣的操作人員需要更低的溫度（20-21°C）和更低的濕度（&lt;60%）。</p>
            <p><strong>ASHRAE Comfort Zone（舒適區）</strong>是美國暖通空調學會定義的人體感覺舒適的溫濕度範圍。但在製藥環境中，因為穿戴防護衣物，操作員的代謝熱散失受阻，需要額外降溫。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你穿著冬天的羽絨衣在 25°C 的辦公室裡工作 8 小時 — 你一定會覺得非常悶熱。GMP 潔淨室裡的操作員穿著無塵衣（甚至雙層手套、面罩），就跟穿羽絨衣一樣。所以潔淨室溫度要比一般辦公室低 2-4°C 才能達到同等的舒適感。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>濕度下限 30% 的設計考量</strong>：</p>
            <ul>
                <li><strong>靜電風險</strong>：低於 30% RH 時，靜電積累加劇。在粉末充填或含有易燃溶劑的區域，靜電可能引發安全事故</li>
                <li><strong>人員健康</strong>：過於乾燥的空氣會刺激喉嚨黏膜，增加呼吸道疾病風險，而生病的操作員是潔淨室的污染源</li>
                <li><strong>微粒產生</strong>：不舒適的操作員會產生更多微粒（從每分鐘 100,000 顆增加到數百萬顆）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <p><strong>新鮮空氣需求量（ASHRAE 62 標準）</strong>：</p>
            <pre>
每人需要新鮮空氣量 = 15-20 CFM (24-32 m³/hr)

範例：若潔淨室同時有 10 名操作員
最低新鮮空氣需求 = 10 × 20 CFM = 200 CFM
                   = 10 × 32 m³/hr = 320 m³/hr

注意：這只是最低 IAQ 需求，
實際送風量通常遠大於此（因為還需要滿足潔淨度要求）
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景</strong>：某 CDMO 的 Grade B 區域操作員抱怨太熱。工程師發現房間溫度設定為 22°C（辦公室標準），但操作員穿著二級無塵衣。將溫度調降至 20°C 後，操作員的環境微粒監測數據明顯改善 — 因為舒適的人員會產生更少的微粒。這個案例說明：<strong>人員舒適不只是福利問題，更是產品品質問題</strong>。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室溫度設定是多少？是否有考慮操作員的穿衣等級？</li>
                <li>為什麼 ISPE 說「不舒適的操作員每分鐘可能散發數百萬顆微粒」？這對你的環境監測（EM）數據會有什麼影響？</li>
                <li>在辦公室環境中空氣流速 0.1 m/s 就足夠，但產品保護需要 1 m/s — 這兩者之間的平衡在你的設施中是如何處理的？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.2 Product and Process Considerations -->
<!-- ============================================================ -->
<div class="section-title">7.2.2 Product and Process Considerations（產品與製程考量）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Products may be sensitive to temperature, humidity, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products.</p>

        <p>Process operators may need protection from exposure to hazardous airborne materials.</p>

        <p>When considered critical, product environmental requirements normally are listed in a <span class="key-term">New Drug Application (NDA)</span>. Data from process development of a new drug may be available. The affects of conditions outside these ranges will depend on the duration of exposure; prolonged exposure time may affect product quality. Safety requirements for personnel exposure normally are found in <span class="key-term">Material Safety Data Sheets (MSDSs)</span>.</p>

        <p>Control of airborne contamination should be considered and frequently is associated with temperature and humidity, e.g., the effect of temperature:</p>
        <ul>
            <li>Comfortable personnel work more efficiently and are more productive. They also produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles a minute</span> doing relatively sedentary work (particles sized 0.3 μm and larger (a human hair is approximately 100 μm in diameter)). A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria.</li>
        </ul>

        <p>Additional ways in which environmental conditions inside a building can influence the product include, e.g., high humidity may increase microbial and mold growth rates on surfaces.</p>

        <p>If environmental conditions inside are significantly different from environmental conditions outside a building and the fabric of the building has insufficient integrity, condensation can occur in interstitial spaces and can lead to microbial contamination problems and deterioration of the building.</p>

        <p>In addition, protection of personnel depends on airflow direction both within and between rooms. Airflow can entrain particles of product or other hazardous materials harmful to operators. <span class="key-term">DP</span> and the airflow it produces frequently are used to control the migration of airborne particulate between two rooms (to prevent cross-contamination between products).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：環境條件與產品品質的雙向關係</h4>
            <p>這一節揭示了 HVAC 設計中一個關鍵的「雙向邏輯」：</p>
            <ul>
                <li><strong>環境 → 產品</strong>：溫度、濕度、微粒直接影響產品品質</li>
                <li><strong>人員 → 環境</strong>：不舒適的操作員會產生更多微粒，間接影響產品</li>
            </ul>
            <p><strong>Cross-contamination（交叉污染）</strong>在 CDMO 尤其重要，因為同一設施可能同時生產多種產品。壓差（DP）控制是防止交叉污染的主要 HVAC 手段。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像醫院的隔離病房：如果病房內的氣壓比走廊低（負壓），打開門時空氣會從走廊流向病房，防止病菌擴散到走廊。HVAC 的壓差控制原理完全相同 — 讓空氣永遠從「乾淨」流向「較不乾淨」的區域。在 CDMO 處理多產品時，每個產品區域就像一間「隔離病房」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>人體微粒釋放量的驚人數據</strong>：</p>
            <ul>
                <li>安靜坐姿：約 <strong>100,000 顆/分鐘</strong>（0.3 μm 以上）</li>
                <li>悶熱不適時：<strong>數百萬顆/分鐘</strong></li>
            </ul>
            <p>這意味著不適的操作員會讓微粒產生量增加 10-50 倍！這就是為什麼人員舒適度不僅是人力資源議題，更是品質管理議題。CDMO 的環境監測（EM）異常事件中，有相當比例可以追溯到溫度控制不當。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：建築物結露風險</h4>
            <p>原文提到一個容易忽略的問題：<strong>Interstitial Condensation（牆體內結露）</strong>。當室內外溫差大、且建築密封性不足時，水蒸氣會在牆壁、天花板夾層內凝結。這不僅造成建築物損壞，更會成為黴菌和微生物的溫床。在台灣這樣的高濕度氣候下，這個問題尤其嚴重。CDMO 設施的建築維護檢查應包含牆體結露評估。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施中，NDA 文件有沒有明確規定產品的環境溫濕度範圍？如果沒有，你是如何決定潔淨室的溫濕度設定點的？</li>
                <li>在多產品 CDMO 設施中，如果兩個相鄰房間都有產品暴露，壓差應該如何設定才能防止交叉污染？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.3 Control of Parameters by HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.3 Control of Parameters by HVAC Systems（HVAC 系統的參數控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.2.3.1 Temperature and Humidity</h3>
        <p>HVAC systems control the temperature and humidity in a room by supplying that room with air in a condition that produces the desired temperature and humidity when mixed with the room air.</p>

        <p>Thermal heat gains and losses to and from a space occur through three types of <span class="key-term">heat transfer</span>:</p>
        <ol>
            <li>radiant</li>
            <li>conductive</li>
            <li>convective</li>
        </ol>

        <p>These may occur as a result of the temperature from sunlight outside the facility and internal heat gains resulting from the process, equipment, lighting, and personnel.</p>

        <p>Changes in humidity may arise because of processes, personnel, and the environment. Moisture migration through openings or porous walls into a controlled space from surrounding areas is governed by the difference in <span class="key-term">vapor pressure</span> (as defined by <span class="key-term">Dalton's law</span>) and may migrate against an air pressure differential.</p>

        <h3>7.2.3.2 Air Velocity</h3>
        <p>Air velocity in manufacturing spaces usually is higher than recommended for human comfort. Adequate velocity is vital to correct mixing (dilution) of air within the room and for the removal of airborne contaminants. The direction of airflow should protect operators as well as product. Air velocity that is too high can create <span class="key-term">eddies and vortices</span> near operators and increase the risk of exposure to hazardous material.</p>

        <h3>7.2.3.3 Particulate, Fume, and Vapor Control</h3>
        <p>Filtration in HVAC systems usually is capable of removing almost the entire mass of particles. Filters vary in efficiency:</p>
        <ul>
            <li>Low efficiency filters may remove much of the mass of particles, but this represents only 20 to 30% of the number of particles.</li>
            <li><span class="key-term">High Efficiency Particulate Air (HEPA)</span> and <span class="key-term">Ultra Low Particulate Air (ULPA)</span> filters remove almost the entire number of particles, but a very small number of nearly "massless" particles may pass through.</li>
        </ul>

        <p>The majority of airborne particles are non-viable. A fraction (&lt; 1%) of airborne particles are viable, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles.</p>

        <p>Airflow patterns have a significant effect on the control of airborne contaminants, which may be removed by dilution or displacement (see Section 2.8), reducing contaminant levels through the use of exhaust and replacement (makeup) fresh air where necessary.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三種熱傳遞方式</h4>
            <p><strong>Thermodynamics（熱力學）</strong>的基礎知識：</p>
            <ul>
                <li><strong>Radiant（輻射）</strong>：太陽光透過窗戶加熱房間，或設備表面散發的紅外線熱輻射</li>
                <li><strong>Conductive（傳導）</strong>：熱量通過牆壁、地板等固體材料傳遞</li>
                <li><strong>Convective（對流）</strong>：空氣流動帶走或帶來熱量 — 這正是 HVAC 系統的主要工作方式</li>
            </ul>
            <p>HVAC 設計師必須計算所有熱源（日照、設備、照明、人員），才能正確選配冷卻能力。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：水蒸氣 vs. 空氣壓差</h4>
            <p>原文中一個非常重要但容易被忽略的觀點：<strong>水蒸氣可以逆著空氣壓差遷移</strong>。這是因為水蒸氣的遷移遵循 <strong>Dalton's Law（道爾頓定律）</strong>，由蒸氣壓差驅動，而非空氣壓差。</p>
            <p>實務意涵：即使你的潔淨室維持正壓，水分仍可能從高濕度的外部環境滲透進來。這就是為什麼在高濕度氣候（如台灣）中，除了壓差控制外，還需要良好的建築密封性和除濕系統。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：HEPA vs. ULPA 過濾器</h4>
            <p><strong>HEPA（High Efficiency Particulate Air，高效微粒空氣過濾器）</strong>：效率 ≥ 99.97%（對 0.3 μm 微粒）</p>
            <p><strong>ULPA（Ultra Low Particulate Air，超低微粒空氣過濾器）</strong>：效率 ≥ 99.999%（對 0.12 μm 微粒）</p>
            <p>關鍵洞見：低效過濾器可能去除了大部分微粒的「重量」（質量），但只去除了 20-30% 的微粒「數量」。這是因為大量微小微粒雖然總質量輕，但數量極多。而 GMP 法規關注的是微粒數量，不是質量。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你用一般的廚房濾網過濾沙子和水的混合物。濾網會擋住大顆的砂石（佔了大部分重量），但細小的泥沙（數量多但重量輕）全部通過了。HEPA 過濾器就像是用極細密的濾紙，連最小的泥沙都能攔截。這就是為什麼潔淨室必須使用 HEPA 而非一般過濾器。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Viable = Non-viable 的搭便車者</h4>
            <p>原文的一個關鍵聲明：<strong>活性微粒（細菌、病毒）附著在非活性微粒上一起移動</strong>。因此，控制總微粒數量就等於控制活性微粒數量。這就是為什麼 GMP 法規同時要求監測 viable（活性）和 non-viable（非活性）微粒 — 它們是「一對搭便車的旅伴」。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的設施中，主要的熱源有哪些？是否有進行過熱負荷計算？</li>
                <li>為什麼過高的空氣流速反而可能增加操作員接觸有害物質的風險（提示：eddies and vortices）？</li>
                <li>如果低效過濾器去除了 90% 的微粒質量但只去除了 25% 的微粒數量，這對 GMP 環境監測意味著什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.2.4 Limitations of HVAC Systems -->
<!-- ============================================================ -->
<div class="section-title">7.2.4 Limitations of HVAC Systems（HVAC 系統的局限性）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>HVAC systems are not a substitute for good process, facilities, and equipment design or for good operating procedures. HVAC systems are <strong>not</strong> able to:</p>
        <ul>
            <li>clean surfaces that are already contaminated</li>
            <li>adequately control processes that generate excessive contaminants</li>
            <li>compensate for improperly designed or maintained facilities</li>
        </ul>

        <p>As viable particles, such as bacteria and viruses, travel with non-viable particles, HVAC systems can only help control biocontamination in a room by delivering clean air to that room. Where an HVAC system has been properly designed, constructed, and maintained, that system is unlikely to be either the cause or the solution for persistent contamination problems.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 不是萬靈丹</h4>
            <p>這一節非常重要，ISPE 明確劃清了 HVAC 系統的能力邊界：</p>
            <ul>
                <li>HVAC <strong>不能</strong>清潔已經受污染的表面 — 這是清潔程序（CIP/SIP）的工作</li>
                <li>HVAC <strong>不能</strong>補償設計不良的設施 — 如果門沒有自動關閉、牆面有裂縫，再好的 HVAC 也無法維持潔淨度</li>
                <li>HVAC <strong>不能</strong>控制產生過量污染物的製程 — 需要從源頭控制（如密閉操作）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>HVAC 就像家裡的空氣清淨機。如果你不打掃地板、不清理垃圾，光靠空氣清淨機是不可能讓房間乾淨的。空氣清淨機只能處理空氣中的微粒，它沒辦法擦桌子或拖地板。同樣，HVAC 只能控制空氣品質，不能取代適當的設施設計和操作程序。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文最後一句話暗含了一個重要的調查邏輯：<strong>如果 HVAC 系統設計、建造和維護都正確，那麼持續性的污染問題不太可能是 HVAC 造成的，也不太可能靠 HVAC 來解決</strong>。</p>
            <p>在 CDMO 的偏差調查中，人們經常第一反應就是質疑 HVAC 系統。但如果 HVAC 維護記錄和性能數據都正常，調查方向應該轉向：操作人員行為、清潔程序、設備設計或建築完整性。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的設施中，過去一年的環境監測（EM）偏差中，有多少最終追溯到 HVAC 系統？有多少其實是操作或清潔問題？</li>
                <li>如果一個房間頻繁出現微粒超標，而 HVAC 系統運作正常，你會從哪些方向進行調查？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3 Air Quality Fundamentals -->
<!-- ============================================================ -->
<div class="section-title">7.3 Air Quality Fundamentals（空氣品質基礎）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.3.1 Introduction</h3>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...purity, identity and quality..." of the product (21 CFR Part 211). By introducing conditioned clean air, HVAC can help control temperature, humidity, and airborne particulates in a space within the requirements for a product. In order to determine the equipment needed at the HVAC system level, the purpose of air supplied to a room needs to be predefined.</p>

        <p>Both the quality (temperature, humidity, cleanliness) and quantity of air introduced into a room affect its ability to maintain environmental conditions. The effects of physical layout (geometry), air velocity, and air volume should be considered to ensure effective ventilation.</p>

        <h3>7.3.2 Fundamentals of Ventilation</h3>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes). In this use, ventilation may supply all outdoor ("fresh") air or may recirculate air from the building combined with some fresh air.</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>

        <p>This Guide uses the definition only for movement or exchange of air through a space.</p>

        <p>For pharmaceutical spaces, both "<span class="key-term">air change rates</span>" and "<span class="key-term">ventilation rate</span>" may be used. Appropriate filtration and attention to the physical airflow patterns in a space tends to be successful where pharmaceutical HVAC design.</p>

        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The relationship between these factors is expressed in the "<span class="key-term">effective ventilation rate</span>" for a space. This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>

        <p>A comparison of the ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally. The importance of room level airflow patterns in the control of contamination and the performance of classified spaces has lead to the application of computer modeling (<span class="key-term">Computational Fluid Dynamics (CFD)</span>) and testing to assure effective design. The WHO guidance 937 Annex 2 suggest that this be performed for oral dosage spaces, but the practice is common only for the most potent products.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Ventilation 的雙重含義</h4>
            <p><strong>Ventilation（通風）</strong>在製藥語境中有兩個含義：</p>
            <ul>
                <li><strong>空氣交換</strong>：移動和替換房間內的空氣以控制污染物（本指引的主要定義）</li>
                <li><strong>新鮮空氣供給</strong>：提供含氧的新鮮空氣</li>
            </ul>
            <p><strong>Effective Ventilation Rate（有效通風率）</strong>是衡量通風效率的關鍵指標，表示實際稀釋效果佔理論完美稀釋的百分比。一個 60% 的有效通風率意味著 40% 的送風被「浪費」在短路循環或死角區域。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在一個充滿煙霧的房間裡開窗通風。如果窗戶在房間的同一側（進風口和出風口太近），大部分新鮮空氣會直接從一個窗戶流到另一個窗戶，房間角落的煙霧幾乎不受影響 — 這就是低效通風。但如果窗戶在對角線位置，新鮮空氣會穿過整個房間才離開 — 這就是高效通風。HVAC 的進風口和回風口佈局原理完全相同。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：CFD 模擬的價值</h4>
            <p><strong>Computational Fluid Dynamics（CFD，計算流體力學）</strong>已成為現代 HVAC 設計的重要工具。通過電腦模擬，工程師可以在施工前預測：</p>
            <ul>
                <li>房間內的氣流路徑和速度分佈</li>
                <li>微粒濃度的分佈圖（識別「熱點」）</li>
                <li>不同進風/回風佈局的效果比較</li>
                <li>操作員和設備對氣流的干擾影響</li>
            </ul>
            <p>對 CDMO 而言，CFD 可以在設計階段就優化 HVAC 系統，避免施工後才發現問題需要昂貴的改造。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施在 HVAC 設計階段是否使用過 CFD 模擬？如果沒有，有沒有在試車時進行煙霧測試（smoke study）來驗證氣流模式？</li>
                <li>21 CFR Part 211 要求確保產品的 "purity, identity and quality"。你能說明 HVAC 是如何分別支撐這三個要求的嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.3 Contamination Control -->
<!-- ============================================================ -->
<div class="section-title">7.3.3 Contamination Control（污染控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pharmaceutical HVAC should help to:</p>
        <ul>
            <li>prevent unwanted environmental contaminants from adversely affecting product</li>
            <li>prevent products from contaminating each another</li>
            <li>limit operator exposure to hazardous pharmaceutical compounds, ingredients, or reagent vapors</li>
            <li>prevent hazardous materials being spread to the outdoor environment</li>
        </ul>

        <p>Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, and then introducing the air to the work space to mix with ambient air and dilute any contaminants. Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a UFH, local extraction vent, or via non-aspirating diffusers) than with dilution ventilation.</p>

        <p>The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution.</p>

        <p>The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>

        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：稀釋 vs. 置換</h4>
            <p>HVAC 控制微粒有兩種基本策略：</p>
            <ul>
                <li><strong>Dilution Ventilation（稀釋通風）</strong>：送入乾淨空氣，與房間內的污染空氣混合，降低整體污染物濃度。就像往一杯墨水裡不斷加清水。</li>
                <li><strong>Displacement Airflow（置換氣流）</strong>：用乾淨空氣從一端「推」走污染空氣，就像用乾淨水把墨水「沖」出去。效率更高，但需要更精確的氣流設計。</li>
            </ul>
            <p>UFH（Unidirectional Flow Hood，單向氣流工作台）就是置換氣流的典型應用，空氣從 HEPA 過濾器垂直向下或水平吹過工作區域，把微粒「沖」離關鍵位置。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：HVAC 的四重保護</h4>
            <p>注意原文列出 HVAC 需要同時保護的四個面向：</p>
            <ol>
                <li><strong>產品免受環境污染</strong>（主要責任）</li>
                <li><strong>產品之間的交叉污染預防</strong>（CDMO 的核心挑戰）</li>
                <li><strong>操作人員免受有害物質暴露</strong>（職業安全）</li>
                <li><strong>外部環境免受有害物質排放</strong>（環境保護）</li>
            </ol>
            <p>在設計 HVAC 系統時，這四個需求有時會互相衝突。例如：保護產品需要正壓，但保護操作員免受高活性藥物暴露則需要負壓。如何平衡？— 這就是 Containment HVAC 設計的核心挑戰。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景</strong>：你的 CDMO 同時為客戶 A 生產青黴素類抗生素，為客戶 B 生產注射用蛋白質藥物。這兩個產品絕對不能交叉污染（青黴素過敏可致命）。HVAC 設計必須確保：(1) 兩個區域完全獨立的空調系統，(2) 走廊對兩個區域都保持正壓，(3) Airlock 作為物理屏障。這就是原文說的 "physical architectural features" 配合 HVAC 的典型案例。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的設施中，哪些區域使用置換氣流（displacement），哪些使用稀釋通風（dilution）？為什麼？</li>
                <li>你能列出至少三個「汙染源應在局部排風口附近」的例子嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.4 Classified Space -->
<!-- ============================================================ -->
<div class="section-title">7.3.4 Classified Space（潔淨分級空間）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical APIs. The target maximum reading for these measurements is referred to as the "<span class="key-term">classification</span>" of the space.</p>

        <p>Several similar systems have been communicated for the classification of space; however, there is no consensus between international regulators on a single terminology for classification:</p>
        <ul>
            <li>the EMEA uses "<span class="key-term">Grades A to D</span>"</li>
            <li>the FDA refers to <span class="key-term">ISO levels (5, 7 and 8)</span>, but only "in-use" (there are no "at-rest" limits), and further adds bioburden limits for each ISO class</li>
        </ul>

        <p>It would be cumbersome to apply EU and FDA GMP nomenclature to facilities and to explicitly state "ISO X, in-use with colony forming unit (CFU) limits of Y per cubic meter."</p>

        <p>This Guide uses the term "<span class="key-term">Grade</span>" followed by an ISO level number. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits.</p>

        <div style="overflow-x:auto;">
        </div>

        <p><strong>Notes:</strong></p>
        <ul>
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term <span class="key-term">Controlled Not Classified (CNC)</span> has been used in the pharmaceutical industry and is discussed in the ISPE Baseline® Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces, (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline® Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：國際潔淨度分類體系</h4>
            <p>製藥界的潔淨度分類系統是一個常見的混亂來源。ISPE 嘗試用「Grade + ISO 數字」來簡化：</p>
            <ul>
                <li><strong>Grade 5</strong> = ISO 5 in-use = EU Grade A = 舊制 Class 100</li>
                <li><strong>Grade 7</strong> = ISO 7 in-use = 類似 EU Grade B = 舊制 Class 10,000</li>
                <li><strong>Grade 8</strong> = ISO 8 in-use = 類似 EU Grade C = 舊制 Class 100,000</li>
                <li><strong>CNC</strong> = Controlled Not Classified = 類似 EU Grade D</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：EU vs. FDA 的關鍵差異</h4>
            <p>對 CDMO 的實務影響非常大：</p>
            <ul>
                <li><strong>EU 有 "at-rest"（靜態）和 "in-operation"（動態）兩組限值</strong>，FDA 只有 "in-operation"</li>
                <li><strong>EU 有 Grade D</strong>（最低等級的分級空間），FDA 沒有對應等級</li>
                <li><strong>CDMO 如果同時為歐美客戶生產</strong>，必須滿足兩邊的要求 — 通常意味著需要同時滿足 at-rest 和 in-operation 的微粒限值</li>
            </ul>
            <p>建議：CDMO 設施設計時應以較嚴格的標準為基準，才能同時滿足歐美法規要求。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把潔淨室分級想像成飯店星級。EU 就像一個同時評估「打掃後」（at-rest）和「住客入住時」（in-operation）的評鑑系統。FDA 只評估「住客入住時」— 他們認為實際使用狀態才是真正重要的。ISPE 則說：「我們用 ISO 星級數字，但加上 FDA 的微生物限值」，試圖建立一個統一的語言。</p>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Table Analysis</h4>
            <p><strong>Table 7.2</strong> 是一張非常重要的速查表，建議你列印出來放在辦公桌上。重點觀察：</p>
            <ul>
                <li>Grade A/ISO 5 的 0.5 μm 微粒限值在 at-rest 和 in-operation 都是 3,520/m³ — 意味著這個等級幾乎不允許人員活動帶來的微粒增加</li>
                <li>Grade B 在 at-rest 時微粒限值與 Grade A 相同（3,520），但 in-operation 允許高達 352,000 — 差了 100 倍！這就是為什麼 "recovery time"（恢復時間）這個概念如此重要</li>
                <li>活性微生物限值：Grade A 要求 &lt;1 cfu/m³，幾乎是零容忍</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前使用哪套分類系統（EU Grade 或 ISO Class）？如果需要轉換到另一套系統，有哪些差異需要注意？</li>
                <li>你的 CNC 區域（如果有）是否定期進行微粒監測？它的性能與 EU Grade D 相比如何？</li>
                <li>如果你的 CDMO 要同時為 EU 和 US 客戶生產無菌產品，HVAC 系統應該設計到什麼等級才能同時滿足兩邊的要求？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5 Total Airflow Volume and Ventilation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5 Total Airflow Volume and Ventilation Rate（總送風量與換氣率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, the air particle concentration in the space, and recovery rates from in-use to at-rest conditions should be considered.</p>

        <p>The process that will be operated in a given space should be understood in order to determine the <span class="key-term">air flow rate</span> (not air change rate) required to meet the stated room air classification (see Chapter 5 of this Guide).</p>

        <p>Arbitrary air changes may be either excessive or insufficient. The airborne particle level depends on several factors. After a facility is commissioned, particle levels and room recovery should be sufficiently below specified limits, rather than having an arbitrary number of air changes.</p>

        <h3>7.3.5.1 Air Change or Air Flow?</h3>
        <p>Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have significant cost implications, but does not relate directly to the particle count in a room. Air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, not the room classification. The following is an explanation of this difference:</p>

        <ul>
            <li>Assume a 1 cubic foot room containing an aseptic process that generates <span class="key-term">10,000 particles per minute</span>. If the room is purged with 1 CFM of clean air, the steady state (equilibrium) airborne particle level will be 10,000 particles per cubic foot (PCF). This 1 CFM creates an air change every 1 minute or 60 air changes per hour. This value (60/hr) is often assumed to be more than enough to keep a space well below 10,000 PCF.</li>
        </ul>

        <p>Now put the same process into a 100 cubic foot volume and keep the airflow at 1 CFM, assuming good mixing occurs inside the room. Now the room sees an air change every 100 minutes or about 0.67 ac/hr. However, when the dilution is calculated, the equilibrium airborne particle counts are still 10,000 PCF (10,000 particles per minute/1 cubic foot per minute = 10,000 particles per cubic foot). Hence, average airborne particle counts are not determined by the air changes, but by the three factors (assuming perfect mixing, see Appendix 9):</p>

        <ol>
            <li>particles generated inside a space (<span class="key-term">PGR</span>)</li>
            <li>quantity of dilution air supplied to a space (cubic volume per time) assuming adequate mixing in the room</li>
            <li>cleanliness of dilution air (assumed to be negligible in aseptic processing based on HEPA filtration)</li>
        </ol>

        <p>A room receiving only 1 air change per hour will take several hours to recover from in-use to at-rest conditions. With a clean air supply of <span class="key-term">20 air changes per hour</span>, a 100-fold reduction in airborne particle levels can occur with less than 20 minutes recovery time, satisfying the European GMP requirement. See the ISPE Sterile Manufacturing Facilities Baseline® Guide.</p>

        <p>For recovery, air changes are important; a rate of 20/hr often is used as the minimum for classified spaces.</p>

        <p>For applicable oral dosage facilities, the WHO 40th report suggests 6 to 20 AC/hr with recovery of 20 minutes from in-use to at-rest conditions (to be defined by the User and verified at building commissioning).</p>

        <p>Although "air change rate" is important, for pharmaceutical HVAC system design, greater benefit may be obtained from correct air filtration and attention to the airflow patterns in a space.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：換氣次數 vs. 送風量 — 關鍵區分</h4>
            <p>這是本附錄最重要的概念之一。ISPE 用一個精彩的數學例子說明：</p>
            <ul>
                <li><strong>Air Change Rate（換氣次數）</strong> = 送風量 ÷ 房間體積。它取決於房間大小，但不直接決定微粒濃度</li>
                <li><strong>Air Flow Rate（送風量）</strong> = 實際的清潔空氣供應量。這才是真正決定穩態微粒濃度的因素</li>
            </ul>
            <p>結論：<strong>相同的送風量，放在大房間裡換氣次數低，放在小房間裡換氣次數高 — 但穩態微粒濃度完全相同！</strong></p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <p><strong>穩態微粒濃度公式（假設完美混合）</strong>：</p>
            <pre>
穩態微粒濃度 = PGR / Q

其中：
  PGR = Particle Generation Rate（微粒產生率，顆/分鐘）
  Q   = Air Flow Rate（送風量，CFM 或 m³/min）

範例一（1 ft³ 房間）：
  PGR = 10,000 顆/min，Q = 1 CFM
  濃度 = 10,000 / 1 = 10,000 PCF
  換氣次數 = 1 CFM / 1 ft³ = 60 次/hr

範例二（100 ft³ 房間）：
  PGR = 10,000 顆/min，Q = 1 CFM
  濃度 = 10,000 / 1 = 10,000 PCF（完全相同！）
  換氣次數 = 1 CFM / 100 ft³ = 0.67 次/hr

結論：換氣次數差了 90 倍，但微粒濃度完全一樣。
送風量（Q）才是控制穩態濃度的關鍵。
            </pre>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在浴缸和游泳池裡分別滴入一滴墨水，然後以相同的流量（例如每分鐘 1 公升）注入清水。浴缸的「換水次數」很高（因為體積小），游泳池的「換水次數」很低（因為體積大）。但最終，如果你持續以相同速率滴入墨水、注入清水，兩者的平衡墨水濃度是一樣的。差別在於：浴缸恢復到透明的速度比游泳池快得多 — 這就是為什麼 recovery time（恢復時間）才跟換氣次數相關。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：換氣次數的迷思</h4>
            <p>製藥業長期存在一個迷思：「換氣次數越高越好」。ISPE 明確指出這是一個<strong>昂貴的誤解</strong>：</p>
            <ul>
                <li>過高的換氣次數意味著更大的空調設備、更高的能耗、更多的 HEPA 過濾器更換成本</li>
                <li>換氣次數主要影響 <strong>recovery time</strong>（恢復時間），而非穩態微粒濃度</li>
                <li>20 次/hr 是分級空間的常見最低值，可在 20 分鐘內實現 100 倍的微粒下降</li>
                <li>正確的方法是：先確定 PGR 和目標濃度，再計算所需送風量，最後才知道換氣次數</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>成本影響</strong>：某 CDMO 的 Grade 7 房間（50 m³）設計換氣次數為 40 次/hr（送風量 2000 m³/hr）。試車後發現 at-rest 微粒遠低於限值，recovery 只需 8 分鐘。將換氣次數降至 25 次/hr（1250 m³/hr），recovery 時間增加到 14 分鐘（仍在 20 分鐘要求內），但空調能耗降低約 35%。年節省電費和過濾器成本約數十萬台幣。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的分級空間的換氣次數是多少？是根據計算得出的還是「行業慣例」？</li>
                <li>如果將換氣次數降低 25%，recovery time 會增加多少？是否仍能滿足法規要求？</li>
                <li>你是否知道你的潔淨室的 PGR（微粒產生率）？如果不知道，是否有方法估算？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5.2 Particle Generation Rate -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.2 Particle Generation Rate（微粒產生率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The <span class="key-term">PGR</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>

        <p>However, equipment manufacturers may not know the PGR of their equipment, necessitating HVAC designers to make conservative estimates and over-design room airflow. Data gathered during "water batching" (process simulation), but before actual production, may offer an opportunity to reduce airflow rates where in-operation airborne particle levels appear to be low (because of over-design).</p>

        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in aseptic powder filling operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design. If an air volume reduction appears to be feasible, other critical HVAC parameters (temperature, RH, room DP, recovery, and at-rest levels) should be maintained.</p>

        <p>Figure 7.2 gives an indication of particulates generated by personnel within a cleanroom. Although equipment in operation can generate many times more particles per minute, personnel are a primary source of viable contamination. Increased control of total particles released from personnel leads to an increased control of viable particles in a room.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：PGR 的實務意義</h4>
            <p><strong>Particle Generation Rate（PGR，微粒產生率）</strong>是 HVAC 設計的關鍵輸入參數。如果你知道 PGR，就能精確計算所需的送風量。但現實中：</p>
            <ul>
                <li>設備廠商通常不提供 PGR 數據</li>
                <li>HVAC 設計師被迫做保守估計，導致過度設計（over-design）</li>
                <li>過度設計 = 更大的設備 + 更高的能耗 + 更多的成本</li>
            </ul>
            <p>好消息是：在 water batching（水模擬批次）階段可以實測 PGR，如果發現比估計低，有機會降低送風量來節省成本。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：產品粉塵不是污染物</h4>
            <p>這是一個非常重要但容易混淆的概念。在<strong>無菌粉末充填（Aseptic Powder Filling）</strong>操作中，微粒計數器可能顯示非常高的讀數，但這些微粒是產品本身的粉末，不是環境污染物。</p>
            <p>這不代表潔淨室設計失敗。但要注意：即使產品粉塵本身不是污染物，高濃度的粉塵仍可能干擾環境監測的判讀。CDMO 需要建立明確的數據解讀標準，區分「產品相關微粒」和「環境污染微粒」。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>PGR 就像一個水龍頭漏水的速率。如果你知道漏水速率（PGR），你就能計算需要多大的排水管（送風量）來防止積水（微粒超標）。但如果你不知道漏水速率，你只能裝一根「應該夠大」的排水管 — 這就是過度設計。試車階段就像第一次開水龍頭測試：你終於知道實際漏水速率，可以決定是否可以換一根較小（較省錢）的排水管。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施在試車或 APS（無菌製程模擬）階段是否有收集 PGR 數據？這些數據是否被用來優化 HVAC 設計？</li>
                <li>如果你的粉末充填線的微粒計數在操作中遠超 ISO 7 限值，但全部是產品粉塵，你會如何處理這個環境監測數據？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.5.3 Impact of UFH on Air Change Rates -->
<!-- ============================================================ -->
<div class="section-title">7.3.5.3 Impact of Unidirectional Airflow Hoods on Air Change Rates（單向氣流罩對換氣次數的影響）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>

        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because:</p>
        <ul>
            <li>Short-circuiting of the air leaving the hood zone back (upward) to the hood inlet; the added dilution will affect only areas near the airflow path. If the hood inlet is near a room air supply outlet, that air could also short circuit into the hood without helping to mix air in the room.</li>
            <li>Hood air may not be as clean as HVAC supply air. Even though the critical location under the hood might be rated as ISO 5, the air leaving the Grade 5 work space has collected additional contaminants from equipment and personnel outside the critical zone before passing back into the hood inlet.</li>
            <li>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped FFUs</span> operating inside a room. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with UFHs.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：UFH/FFU 的換氣次數貢獻</h4>
            <p><strong>Unidirectional Flow Hood（UFH，單向氣流罩）</strong>和 <strong>Fan Filter Unit（FFU，風機過濾單元）</strong>會在房間內產生額外的清潔氣流。但是，不能簡單地把這些氣流加到房間的換氣次數計算中。原因有三：</p>
            <ul>
                <li><strong>Short-circuiting（短路循環）</strong>：UFH 排出的空氣可能直接被自己的進風口吸回，沒有真正稀釋整個房間的空氣</li>
                <li><strong>污染物積累</strong>：離開 Grade 5 工作區的空氣已經收集了設備和人員的微粒，不再是「乾淨」的</li>
                <li><strong>局部效應</strong>：FFU 可能只在其正下方創造一個「超潔淨」區域，而非均勻改善整個房間</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在一個充滿灰塵的房間裡放了一台桌上型空氣清淨機。清淨機會讓它附近的空氣變得很乾淨，但如果出風口和進風口太近，乾淨空氣會在清淨機周圍循環，房間的另一端還是很髒。你不能說「清淨機的風量 + 中央空調的風量 = 房間的總換氣量」，因為清淨機的風量只在局部有效。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在 HVAC 確效（Qualification）時，需要驗證 UFH/FFU 對整個房間的實際影響：</p>
            <ul>
                <li>在 UFH 運作和關閉兩種狀態下分別測量房間微粒</li>
                <li>測量 UFH 出風口不同距離處的微粒濃度，繪製衰減曲線</li>
                <li>進行煙霧測試確認是否存在短路循環</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室中有 UFH 或 FFU 嗎？在計算換氣次數時，你是否把它們的風量包含在內？</li>
                <li>你有沒有做過煙霧測試來確認 UFH 的氣流是否存在短路循環？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.6 Room Air Distribution -->
<!-- ============================================================ -->
<div class="section-title">7.3.6 Room Air Distribution and Quality of Incoming Air（房間空氣分佈與進氣品質）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Optimal layout for air inlet and outlet, and adequate filtration, can produce desired airborne particulate levels and recovery rates using lower air change rates than those used traditionally.</p>

        <p>Using the recovery example in Section 2.3.5.1 of this Guide, faster recovery can be accomplished in a classified room where clean air supply is distributed over a high percentage of the ceiling (or via multiple <span class="key-term">non-aspirating diffusers</span>) than by supplying the same total supply volume from one conventional air outlet. It is not necessary to create a "laminar flow ceiling." Numerous air outlets equally spaced, with equal flow rates, can create a "<span class="key-term">plug flow</span>," a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The resultant downward velocities are much less than those used in a unidirectional flow (Grade 5) area, and activity in the room may cause undesirable airflow patterns that should be investigated during commissioning. Numerous well-located low wall air returns can help prevent "<span class="key-term">dead zones</span>" near the floor. (Generally, pharmaceutical facilities do not use perforated floors for air returns.)</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Plug Flow vs. Laminar Flow</h4>
            <p>ISPE 提出了一個重要的設計理念：你不需要建造昂貴的「層流天花板」（laminar flow ceiling）來獲得良好的空氣分佈。</p>
            <ul>
                <li><strong>Laminar Flow（層流）</strong>：所有空氣以均勻、恆定的速度向同一方向移動。昂貴，需要整個天花板都是 HEPA 過濾器</li>
                <li><strong>Plug Flow（柱塞流）</strong>：空氣大致從天花板向地面移動，但速度不恆定。通過均勻分佈的多個出風口實現，成本更低</li>
            </ul>
            <p><strong>Non-aspirating Diffuser（非引射式散流器）</strong>是實現 plug flow 的關鍵設備，它將空氣以低速垂直向下送出，不會捲入周圍的空氣。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Dead Zones 的風險</h4>
            <p><strong>Dead Zones（死角區域）</strong>是指房間中空氣幾乎不流動的區域，通常在角落和地板附近。微粒會在這些區域積累，成為潛在的污染源。解決方案：</p>
            <ul>
                <li>在低牆位置設置多個回風口</li>
                <li>避免在角落堆放物品阻擋氣流</li>
                <li>在試車時使用煙霧測試識別死角</li>
            </ul>
            <p>注意：製藥設施通常<strong>不使用穿孔地板</strong>作為回風口（與半導體晶圓廠不同），因為清潔和維護困難。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室使用什麼類型的送風散流器？是傳統的方形散流器還是非引射式散流器？</li>
                <li>你的設施在試車時是否進行過煙霧測試來識別 dead zones？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.7 Airflow Direction and Pressurization -->
<!-- ============================================================ -->
<div class="section-title">7.3.7 Airflow Direction and Pressurization（氣流方向與壓力控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Constructing a space that is absolutely airtight is considered impractical using normal construction techniques; therefore, alternative approaches are required to prevent airborne particulate migrating into or out of a space. A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce transport of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts nearby (such as a worker passing quickly in front of a laboratory hood).</p>

        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces, i.e., the <span class="key-term">DP</span> between the spaces.</p>

        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is:</p>

        <div class="quote-box">
            V = 4005 √VP   or   VP = (V/4005)²<br><br>
            Velocity (V) can be broken down to volume divided by area, giving V = Q/A:<br><br>
            VP = (Q/4005A)²<br><br>
            For metric units: VP (Pascals) = (Q/110A)²<br>
            (where Q is in m³/hr and A is in square meters)
        </div>

        <p>Where:</p>
        <ul>
            <li>4005 is a conversion factor</li>
            <li>V is velocity in ft/min</li>
            <li>VP is velocity pressure, here assumed to be the room DP in inches wg</li>
            <li>A is area of the opening in square feet</li>
            <li>Q is airflow in Cubic Feet per Minute</li>
        </ul>

        <p>Assuming room DP converts fully to VP through an opening (a conservative assumption), calculating the opening area, such as the crack area around a closed door between rooms, allows calculation of the airflow (CFM) required to create a pressure across that door, or the velocity that results from a known DP.</p>

        <div class="quote-box">
            For A=1 sq foot (0.1 sq m) opening, 890 CFM (about 1500 m³/hr or 0.45 m³/sec) will create 0.05 inch wg (12.5 Pa) DP (V = Q/A = 890 FPM = 4.5 M/s)
        </div>

        <p>Other "cracks" in the fabric separating a pressurized room from lower pressure spaces may not be accounted for using this calculation. This often leads to a requirement for more airflow to the room than predicted by the calculation to satisfy DP requirements. A common method which accounts for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and DP. This airflow can be minimized by constructing rooms tightly and testing for (and correcting) leaks during commissioning.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Differential Pressure（壓差，DP）控制</h4>
            <p><strong>Differential Pressure（壓差）</strong>是製藥 HVAC 中最重要的控制參數之一。核心原理：</p>
            <ul>
                <li>完全氣密的房間不可能用一般建築工法實現</li>
                <li>門縫、管路穿牆處、電線管路等都會有「裂縫」</li>
                <li>通過維持房間之間的壓差，讓空氣永遠從高壓（潔淨）側流向低壓（較不潔淨）側</li>
                <li>裂縫處的空氣流速需達到 100-200 FPM（0.5-1.0 m/s）才能有效阻擋微粒和微生物遷移</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <p><strong>壓差-流速-風量關係公式</strong>：</p>
            <pre>
Imperial:  V = 4005 × sqrt(VP)
           VP = (Q / (4005 × A))²

Metric:    VP(Pa) = (Q / (110 × A))²
           Q = m³/hr, A = m²

實例計算：
假設門縫面積 A = 0.1 m²（約 1 ft²）
目標壓差 VP = 12.5 Pa (0.05 inch wg)

Q = 110 × A × sqrt(VP)
Q = 110 × 0.1 × sqrt(12.5)
Q = 110 × 0.1 × 3.54
Q ≈ 39 m³/min ≈ 1500 m³/hr

即：僅一個門縫就需要約 1500 m³/hr 的
「額外」送風來維持 12.5 Pa 的壓差！
            </pre>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>壓差控制就像氣球：如果氣球有小孔，你需要不斷充氣來維持氣球的膨脹狀態（正壓）。小孔越多或越大，需要充氣的速率就越高。房間的門縫、管路穿牆孔就是「小孔」，送風系統就是「打氣筒」。建築施工越密封，需要的「充氣量」就越少，也就越省能源。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：隱藏的成本因素</h4>
            <p>壓差維持所需的「滲漏補償風量」是 HVAC 能耗的一個重要但經常被低估的來源：</p>
            <ul>
                <li>常見的估算方法：每平方英尺房間表面分配 0.05-0.5 CFM 的滲漏補償風量</li>
                <li>建築密封性越差，所需補償風量越大，能耗越高</li>
                <li>在試車期間測試並修補滲漏點是降低長期營運成本的最佳時機</li>
            </ul>
            <p>CDMO 在評估廠房租賃或新建時，建築的氣密性品質直接影響 HVAC 營運成本。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施中，各潔淨室之間的壓差設定值是多少 Pa？這些值是如何決定的？</li>
                <li>你是否知道你的潔淨室門縫的大致面積？這對維持壓差所需的送風量有什麼影響？</li>
                <li>在試車階段，你的設施是否進行過氣密性測試並修補滲漏點？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.3.8 Control of Operator Exposure -->
<!-- ============================================================ -->
<div class="section-title">7.3.8 Control of Operator Exposure to Potent and Hazardous Compounds（操作員暴露控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Modern pharmaceutical processing increasingly requires handling of <span class="key-term">potent active ingredients</span>, requiring small dosages to produce a pharmacological effect, and may require the handling of other materials that can be hazardous to human health. The prevalence of these challenges creates a burden on the HVAC system and process engineers to control operator exposure and possible environmental discharge. Worker protection standards vary by jurisdiction, but <span class="key-term">Control of Substances Hazardous to Human Health (COSHH)</span> regulations (this is a terminology coined in the UK, but common in the industry) are ubiquitous. These standards may specify 8 hour <span class="key-term">Operator Exposure Limits (OELs)</span> for commonly used substances and require that manufacturers specify OELs for proprietary compounds. A hierarchy of control is expected; with substitution and control at the source being considered before <span class="key-term">Local Exhaust Ventilation (LEV)</span> and other HVAC methods, followed by <span class="key-term">Personal Protective Equipment (PPE)</span> and administrative controls.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：操作員暴露控制的層級</h4>
            <p>處理高活性藥物成分（HPAPI）時，ISPE 強調一個控制層級（Hierarchy of Control）：</p>
            <ol>
                <li><strong>Substitution（替代）</strong>：能否使用較不危險的替代物質？</li>
                <li><strong>Source Control（源頭控制）</strong>：密閉容器、隔離器、封閉式轉料系統</li>
                <li><strong>LEV（Local Exhaust Ventilation，局部排風）</strong>：在產塵點設置排風口</li>
                <li><strong>HVAC 方法</strong>：整體房間的壓差和換氣控制</li>
                <li><strong>PPE（Personal Protective Equipment，個人防護裝備）</strong>：面罩、呼吸器等</li>
                <li><strong>Administrative Controls（行政管控）</strong>：輪班制度、暴露時間限制</li>
            </ol>
            <p>重點：PPE 是<strong>最後一道防線</strong>，不應該是第一選擇。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：OEL 與 HVAC 設計的關係</h4>
            <p><strong>Operator Exposure Limit（OEL，操作員暴露限值）</strong>直接影響 HVAC 設計。OEL 越低（藥物越強效），HVAC 系統需要提供的保護就越高：</p>
            <ul>
                <li>OEL &gt; 100 μg/m³：一般通風 + 基本 PPE 可能就足夠</li>
                <li>OEL 10-100 μg/m³：需要 LEV + 負壓控制</li>
                <li>OEL &lt; 10 μg/m³：需要隔離器或密閉系統</li>
                <li>OEL &lt; 1 μg/m³：需要完全密閉的隔離器系統</li>
            </ul>
            <p>對 CDMO 而言，接受高活性藥物訂單前，必須評估現有 HVAC 系統是否能提供足夠的保護。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 商業決策</strong>：某 CDMO 收到一個 HPAPI 產品的生產詢價，OEL 為 0.5 μg/m³。現有設施沒有隔離器，只有開放式操作台和 LEV。投標前需要評估：(1) 改造 HVAC 系統的成本，(2) 購買隔離器的投資，(3) 操作員健康監測的額外成本。這些成本必須反映在報價中，否則會虧錢或違反職業安全法規。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前能處理的最低 OEL 等級是多少？如果客戶要求更低的 OEL，你需要什麼升級？</li>
                <li>控制層級中，你的設施目前主要依賴哪一層？是否過度依賴 PPE 而不是工程控制？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 7.4 Psychrometrics -->
<!-- ============================================================ -->
<div class="section-title">7.4 Psychrometrics（空氣調節學）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>7.4.1 Introduction</h3>
        <p><span class="key-term">Psychrometrics</span> is the science involving the properties of moist air (a mixture of dry air and water vapor) and the process in which the temperature or the water vapor content of the mixture are changed. A <span class="key-term">psychrometric chart</span> is used to identify conditions of air and to illustrate the process of achieving the desired state of the controlled space. For further information, see Appendix 1. See sources such as the ASHRAE Fundamentals Handbook for a detailed discussion. This section contains a high level overview of psychrometrics.</p>

        <h3>7.4.2 Basic Properties of Air</h3>
        <p>Dry air is normally comprised of 78.1% nitrogen, 21% oxygen, and has trace amounts of 10 additional elements totaling 0.9%. Air is normally a mixture of dry air and water vapor. When moist air reaches a level at which it cannot hold more moisture, it is said to be, "<span class="key-term">saturated</span>." The colder the air, the less moisture it can hold. Warmer air can hold larger quantities of moisture.</p>

        <p>The moisture in air (its <span class="key-term">specific humidity</span>) is measured in:</p>
        <ul>
            <li>grains of moisture per pound of air (7,000 grains equal 1 pound)</li>
            <li>grams of moisture per kg of air (SI units)</li>
        </ul>

        <p>Air at 75°F (24°C) and 60% RH has a specific humidity of 78 grains of water per pound (7000 grains) of dry air (11g/kg).</p>

        <p>A psychrometric chart (see Appendix 3) provides an overview of thermodynamic properties of air-water mixtures. If any two properties of the air mixture are known, the chart allows an engineer to determine its remaining properties. Air-water vapor mixtures have interrelated psychrometric properties that can be plotted on the chart. The values on the chart are for a given barometric pressure (usually assumed to be at sea level); the values will be different at substantially different elevations.</p>

        <h3>7.4.2 (continued) Sensible and Latent Heat</h3>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Sensible heat can be "sensed" or felt and quantified by measurement with a <span class="key-term">dry bulb thermometer</span>. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>

        <p>On the psychrometric chart, sensible heat shows as temperature, as a horizontal line with a scale increasing from left to right. As mixed air is heated with only sensible heat, there is no resulting change in the amount of water vapor in the air.</p>

        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. Changes in latent heat are not detected with a dry bulb thermometer. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air, for example:</p>
        <ul>
            <li>If sufficient latent heat is added to water in its liquid state, it will change state into a vapor (or steam) by evaporation:
                <ul>
                    <li>The change of state caused by heating a liquid to steam is called the <span class="key-term">latent heat of vaporization</span>.</li>
                    <li>The change of state caused by cooling from a steam to a liquid is called the <span class="key-term">latent heat of condensation</span>.</li>
                    <li>The change of state from a liquid to a solid (ice) is called the <span class="key-term">latent heat of fusion</span>.</li>
                    <li>The change of state from a solid to liquid is called the <span class="key-term">latent heat of melting</span>.</li>
                </ul>
            </li>
        </ul>

        <p>Latent heat (mass of water per mass of dry air) appears on the psychrometric chart as horizontal lines on a vertical scale.</p>

        <p><span class="key-term">RH</span> is the amount of moisture in the air versus the air's capacity to hold moisture. As warmer air can hold more moisture, sensible heating of air reduces the RH, and vice versa. Generally, at room temperature, it is assumed that each degree Fahrenheit change in temperature will yield a <span class="key-term">2% change in RH</span>. RH is a useful measure as it is related to the vapor pressure of water in the air, and therefore, reflects the tendency of water (in its liquid state) or moist surfaces to lose moisture to the air. Human comfort is more closely associated with RH than specific humidity, because of this drying effect on skin and mucus membranes.</p>

        <h3>7.4.3 Psychrometric Properties of Air</h3>
        <p>See Appendix 3 for a discussion of the terms used in Psychrometrics and for an explanation of the Psychrometric Chart.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Psychrometrics 空氣調節學</h4>
            <p><strong>Psychrometrics（空氣調節學）</strong>是研究濕空氣（乾空氣 + 水蒸氣）性質的科學。對 HVAC 工程師來說，這是設計空調系統的數學基礎。核心概念：</p>
            <ul>
                <li><strong>Dry Bulb Temperature（乾球溫度）</strong>：普通溫度計測量的溫度，反映 Sensible Heat（顯熱）</li>
                <li><strong>Wet Bulb Temperature（濕球溫度）</strong>：包裹濕布的溫度計測量的溫度，反映蒸發冷卻效果</li>
                <li><strong>Dew Point（露點）</strong>：空氣冷卻到開始凝結水滴的溫度</li>
                <li><strong>Specific Humidity / Humidity Ratio（含濕量）</strong>：每公斤乾空氣含有多少克水蒸氣</li>
                <li><strong>Enthalpy（焓）</strong>：空氣中的總能量（顯熱 + 潛熱）</li>
                <li><strong>Relative Humidity, RH（相對濕度）</strong>：目前含水量與飽和含水量的比值</li>
            </ul>
            <p>關鍵工具：<strong>Psychrometric Chart（焓濕圖）</strong>— 只要知道任意兩個參數，就能從圖上讀出所有其他參數。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：Sensible Heat 顯熱 vs. Latent Heat 潛熱</h4>
            <p>這是 HVAC 設計中最基礎也最重要的區分：</p>
            <ul>
                <li><strong>Sensible Heat（顯熱）</strong>：改變溫度但不改變含水量的熱量。你「感覺」得到溫度變化。在焓濕圖上是水平移動。</li>
                <li><strong>Latent Heat（潛熱）</strong>：改變含水量（相態變化）但不改變溫度的熱量。你「感覺」不到，只有濕度計能測到。在焓濕圖上是垂直移動。</li>
            </ul>
            <p>潛熱的四種形態：</p>
            <ul>
                <li><strong>Latent Heat of Vaporization（蒸發潛熱）</strong>：液態 → 氣態</li>
                <li><strong>Latent Heat of Condensation（凝結潛熱）</strong>：氣態 → 液態</li>
                <li><strong>Latent Heat of Fusion（融化潛熱）</strong>：液態 → 固態</li>
                <li><strong>Latent Heat of Melting（熔化潛熱）</strong>：固態 → 液態</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p><strong>顯熱 vs. 潛熱</strong>的最佳比喻：</p>
            <p>想像你在煮一鍋水。從冷水加熱到 100°C 的過程中，你可以看到溫度計一直上升 — 這就是<strong>顯熱</strong>。但水到了 100°C 後，你繼續加熱，溫度計不動了！所有的熱量都用來把水變成蒸氣 — 這就是<strong>潛熱</strong>。在 HVAC 中，空調的冷卻盤管需要同時處理顯熱（降溫）和潛熱（除濕），這就是為什麼 HVAC 設計需要分別計算這兩種熱負荷。</p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <p><strong>溫度-相對濕度近似關係</strong>：</p>
            <pre>
經驗法則（室溫範圍）：
  溫度每升高 1°F → RH 下降約 2%
  溫度每下降 1°F → RH 上升約 2%

範例：
  房間初始條件：72°F, 50% RH
  加熱至 77°F（升高 5°F）
  新的 RH ≈ 50% - (5 × 2%) = 40%

這就是為什麼冬天暖氣開得越大，
空氣越乾燥 — 溫度上升，RH 自動下降。

含濕量範例：
  75°F (24°C), 60% RH 的空氣
  Specific Humidity = 78 grains/lb = 11 g/kg
  （7,000 grains = 1 pound）
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示：高海拔的影響</h4>
            <p>原文提到焓濕圖的數值假設在海平面氣壓下。在<strong>高海拔地區</strong>（如墨西哥城 2,240m、昆明 1,890m），氣壓較低，空氣密度較小：</p>
            <ul>
                <li>相同體積的空氣含有較少的氧氣和較少的水蒸氣容量</li>
                <li>風機需要更大的體積流量來達到相同的質量流量</li>
                <li>標準焓濕圖的數值需要修正</li>
            </ul>
            <p>對在不同海拔地區設有工廠的 CDMO 而言，HVAC 設計不能直接複製 — 需要根據當地氣壓重新計算。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景 — 除濕設計</strong>：你的潔淨室需要維持 20°C / 45% RH。外部空氣是 35°C / 80% RH（台灣夏天）。空調必須：(1) 先大幅冷卻空氣到露點以下，讓水蒸氣凝結（處理潛熱），(2) 再加熱到 20°C（處理顯熱）。這個「先冷後熱」的過程消耗大量能源，是台灣 CDMO 能耗的一大來源。了解 Psychrometrics 可以幫助你評估不同除濕策略（轉輪除濕 vs. 冷卻除濕）的能效差異。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你能從焓濕圖上讀出 20°C / 50% RH 空氣的露點溫度嗎？這對冷卻盤管的設計溫度有什麼意義？</li>
                <li>為什麼人體的舒適感更接近 RH 而非含濕量（Specific Humidity）？</li>
                <li>在你的設施中，HVAC 的能耗中，顯熱和潛熱處理各佔大約多少比例？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- Section Summary -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 三層變數架構</strong>：一級（溫度、濕度、微粒）直接影響產品，二級（壓差、換氣次數、氣流方向）是控制手段，三級（風機轉速、風管壓力）是操作參數。三者之間存在明確的因果鏈。</li>
        <li><strong>HVAC 的局限性</strong>：HVAC 不能清潔已受污染的表面、不能補償不良的設施設計、也不能控制產生過量污染物的製程。HVAC 只是污染控制策略（CCS）的一部分。</li>
        <li><strong>換氣次數 vs. 送風量</strong>：穩態微粒濃度由 PGR（微粒產生率）和送風量（Q）決定，與換氣次數無直接關係。換氣次數主要影響 recovery time（恢復時間）。任意設定的換氣次數可能導致過度設計和不必要的成本。</li>
        <li><strong>潔淨分級差異</strong>：EU 使用 Grade A-D（含 at-rest 和 in-operation 限值），FDA 使用 ISO 5/7/8（僅 in-operation）。CDMO 同時服務歐美客戶時，應以較嚴格標準為設計基準。</li>
        <li><strong>壓差控制</strong>：通過維持房間間的壓差（DP），迫使空氣從潔淨區流向較不潔淨區。建築密封性直接影響維持壓差所需的額外送風量和能耗。</li>
        <li><strong>Psychrometrics 空氣調節學</strong>：Sensible Heat（顯熱）改變溫度，Latent Heat（潛熱）改變含水量。Psychrometric Chart（焓濕圖）是 HVAC 設計的核心工具，只需知道任意兩個參數即可確定空氣的所有性質。</li>
        <li><strong>操作員暴露控制層級</strong>：從源頭控制（替代、密閉）到工程控制（LEV、HVAC）再到 PPE，層級越高越優先。PPE 永遠是最後一道防線，不應作為第一選擇。</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 7: App 2: HVAC Applications ========== -->
    <section class="chapter-section" id="sec7">
        <div class="chapter-divider">
            <div class="chapter-badge">7</div>
            <div class="chapter-info">
                <h2>Chapter 7: App 2: HVAC Applications</h2>
                <p>附錄2：HVAC 應用 | p159-p198</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p158 - p178</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>了解 Air Handling Unit（AHU，空調箱）的組成元件及各元件對環境參數（溫度、濕度、壓差、氣流量、空氣潔淨度）的影響</li>
        <li>掌握加熱盤管（Heating Coil）、冷卻盤管（Cooling Coil）、加濕器（Humidifier）、除濕器（Dehumidifier）的功能與設計注意事項</li>
        <li>理解空氣過濾系統的分級：Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA 的保護邏輯</li>
        <li>比較三種基本 HVAC 系統類型：Once-Through（全新風）、Recirculated（再循環）、Exhaust（排氣）的優缺點與適用場景</li>
        <li>了解 AHU 的 Blow-Through 與 Draw-Through 兩種配置的特性差異</li>
        <li>掌握壓差控制策略：Cascade（梯級）、Pressure Bubble（正壓氣泡）、Pressure Sink（負壓阱）三種氣鎖壓力配置</li>
        <li>理解送風分配設計：Dilution（稀釋式）vs. Displacement（置換式）的選擇與 GMP 分級要求</li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3>本節目錄 Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-07a-app2-ahu-coils-sec-811">8.1.1 Introduction</a>
        <a href="#section-07a-app2-ahu-coils-sec-812">8.1.2 AHU</a>
        <a href="#section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil</a>
        <a href="#section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil</a>
        <a href="#section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier</a>
        <a href="#section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier</a>
        <a href="#section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration</a>
        <a href="#section-07a-app2-ahu-coils-sec-822">8.2.2 Number of AHUs</a>
        <a href="#section-07a-app2-ahu-coils-sec-823">8.2.3 System Types</a>
        <a href="#section-07a-app2-ahu-coils-sec-824">8.2.4 AHU Configurations</a>
        <a href="#section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control</a>
        <a href="#section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks</a>
        <a href="#section-07a-app2-ahu-coils-sec-834">8.3.4 DP &amp; Air Leakage</a>
        <a href="#section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.1 Introduction & 8.1.2 AHU -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-811">8.1 Equipment / 8.1.1 Introduction（設備總論）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.1.1 Introduction</h3>
        <p>HVAC equipment helps to meet the <span class="key-term">user requirements</span> for room environmental conditions. HVAC equipment serving GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:</p>
        <ul>
            <li>maintain room temperature</li>
            <li>maintain room pressurization and <span class="key-term">DP relationships</span>; therefore, assisting in the prevention of contamination and cross-contamination</li>
            <li>minimize airborne contamination delivered to the conditioned space by HVAC systems</li>
            <li>provide make-up air for ventilation and room pressurization</li>
            <li>maintain RH by adding to or removing from the moisture content of the air</li>
            <li>provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required</li>
        </ul>
        <p>Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating air handler with nearly all possible components. (Note that the arrangement is not considered preferable; it is for illustration only.)</p>

        <h3 id="section-07a-app2-ahu-coils-sec-812">8.1.2 Air Handling Unit</h3>
        <p>An <span class="key-term">Air Handling Unit (AHU)</span> is an equipment package that includes a casing box (usually metal), a fan or blower, heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or panels are usually provided for maintenance of each component.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 設備的六大任務</h4>
            <p>HVAC 設備在 GMP 環境中不只是「吹冷氣」，它承擔六項關鍵任務：</p>
            <ol>
                <li><strong>溫度控制</strong>——維持製程和人員舒適所需溫度</li>
                <li><strong>壓差維持</strong>——透過 DP（Differential Pressure，壓差）關係防止交叉污染</li>
                <li><strong>空氣潔淨</strong>——最小化 HVAC 系統本身帶入的微粒污染</li>
                <li><strong>新風補充</strong>——提供通風和壓差所需的外氣</li>
                <li><strong>濕度調節</strong>——控制相對濕度（RH, Relative Humidity）</li>
                <li><strong>換氣量</strong>——維持潔淨等級和恢復率（Recovery Rate）</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>核心概念：什麼是 AHU？</h4>
            <p><strong>AHU（Air Handling Unit，空調箱）</strong>是一個整合式設備包，包含：</p>
            <ul>
                <li>金屬外殼箱體（Casing Box）</li>
                <li>風機或鼓風機（Fan/Blower）</li>
                <li>加熱和冷卻盤管（Heating/Cooling Coils）</li>
                <li>空氣過濾器（Air Filtration）</li>
                <li>維護用檢修門/面板（Access Doors/Panels）</li>
            </ul>
            <p>AHU 就像是 HVAC 系統的「心臟」，將空氣調節到需要的狀態後，透過風管系統輸送到各個房間。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：AHU 就像一台多功能淨水器</h4>
            <p>想像一台大型淨水器：水進來先過濾（空氣過濾），然後加熱或冷卻到適當溫度（盤管），再用泵浦（風機）把處理好的水送到各個水龍頭（房間）。AHU 對空氣做的事情和淨水器對水做的事情完全一樣——過濾、調溫、調濕、加壓輸送。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 特別強調 HVAC 系統要「最小化自身帶入的微粒污染」？HVAC 系統本身可能產生哪些污染？</li>
                <li>AHU 的檢修門/面板（Access Doors）為什麼對 GMP 很重要？如果維護困難會有什麼後果？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-813">8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust（風機、混合箱、能量回收、排氣系統）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.1.3 Fan</h3>
        <p>A <span class="key-term">fan</span> is a driven air moving device used to supply, return, or exhaust/extract air to or from a room through ductwork to move air in sufficient amounts to provide ventilation, heating, or cooling or to overcome room air pressure losses.</p>
        <p><strong>8.1.3.1 Supply Fan:</strong> Air handlers have a supply fan to provide the motive force to distribute air throughout an HVAC system.</p>
        <p><strong>8.1.3.2 Return Fan:</strong> Most large recirculating air systems use a return air fan. This fan allows return duct pressure and flow to be managed independently from the supply. This is particularly important if the duct system has volume controllers on both the supply and return (such as for controlled supply air volume and room pressure control). It also allows the return air to be diverted to exhaust when outside air conditions are closer to desired discharge conditions than return air (<span class="key-term">economizer cycle</span>) or when return air contains flammables.</p>

        <h3>8.1.4 Mixing Box</h3>
        <p>Common in recirculating air systems, the return air is mixed with outside air for pressurization and fresh air ventilation. The resulting air stream is referred to as <span class="key-term">mixed air</span>. In very cold environments, the mixed air may "stratify" and not mix well with return air, leading to errors in temperature readings and potential for partial freeze-up of heating coils (even a steam heating coil can freeze). An internal turbulence-inducing device (<span class="key-term">air blender</span>) can assure thorough mixing and avoid temperature stratification.</p>

        <h3>8.1.5 Energy Recovery Coil</h3>
        <p>Once-through air systems, or other systems with high amounts of expensive exhausted air, may employ an <span class="key-term">energy recovery coil</span> to return a portion of the energy lost in the exhausted air to the incoming air. These coils typically are upstream of other supply air conditioning coils, and may be placed upstream of the intake air filters to melt snow in cold climates. These systems also may employ a bypass damper to decrease pressure drop caused by the coil when energy recovery is not advantageous.</p>

        <h3>8.1.6 Fume Exhaust/Extraction System</h3>
        <p>This is a system made up of ductwork, fans, and possibly air cleaners (filters, dust collectors, scrubbers, carbon adsorbers, etc.) that discharges unwanted or contaminated air to the outside atmosphere to a safe distance to avoid re-entrainment of exhausted materials in other HVAC systems, and to avoid exposure to people.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Supply Fan vs. Return Fan</h4>
            <p><strong>送風機（Supply Fan）</strong>提供空氣流動的動力，將調節後的空氣送到各房間。<strong>回風機（Return Fan）</strong>則獨立管理回風側的壓力和流量。</p>
            <p>為什麼需要 Return Fan？在大型再循環系統中，如果只靠 Supply Fan，回風側的壓力和流量無法獨立調節。特別是當系統有變風量控制器（VAV）時，回風機可以獨立應對房間壓差變化。</p>
            <p><strong>Economizer Cycle（節能器循環）</strong>：當室外空氣的溫濕度條件接近需要的送風條件時，可以增加外氣比例，減少冷卻能耗——直接用「免費冷氣」。但此模式通常只用於非壓差控制區域（辦公室、倉庫）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：混合箱的溫度分層風險</h4>
            <p>在寒冷環境中，混合箱內的冷外氣和暖回風可能無法均勻混合，形成<strong>溫度分層（Temperature Stratification）</strong>：</p>
            <ul>
                <li>上層暖空氣 + 下層冷空氣 → 溫度感測器讀數不準確</li>
                <li>局部低溫 → 加熱盤管局部結凍（即使是蒸汽盤管也可能結凍！）</li>
                <li>解決方案：安裝 Air Blender（空氣混合器），利用渦流強制混合</li>
            </ul>
            <p>這在台灣較少遇到，但如果你的 CDMO 在北美或歐洲有工廠，冬季防凍設計是關鍵。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：能量回收盤管就像熱交換型抽油煙機</h4>
            <p>在全新風系統中，你花了大量能源把室外空氣調節到 22°C / 45% RH，然後全部排出去——就像把洗好的熱水直接倒掉。<strong>Energy Recovery Coil（能量回收盤管）</strong>就像家用熱交換型全熱交換器（HRV/ERV），用排出的空氣先「預熱」或「預冷」進來的新空氣，回收 50-80% 的能量。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：排氣系統的 Re-entrainment 風險</h4>
            <p><strong>Re-entrainment（再吸入）</strong>是排氣系統設計中最容易被忽略的風險——排出的污染空氣被其他 HVAC 系統的進氣口吸回來。ISPE 要求排氣要排到「安全距離」，實務上意味著：</p>
            <ul>
                <li>排氣口與進氣口之間有足夠的距離和高度差</li>
                <li>排氣口應在屋頂以上，且遠離新風口</li>
                <li>考慮主導風向的影響</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.7 Heating Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-817">8.1.7 Heating Coil（加熱盤管）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A <span class="key-term">Heating Coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which increases the sensible heat transfer into an air stream, using steam, hot water, glycol, or sometimes hot refrigerant gas as the heating medium. An electric air-heating element also can be called a "heating coil."</p>

        <h3>8.1.7.1 Preheat Coil</h3>
        <p>Once-through air systems or other systems with high amounts of cold outside air may employ a <span class="key-term">preheat coil</span> to condition the incoming or mixed air. These coils are positioned upstream of cooling coils to protect them from freezing and may be placed upstream of the filters to melt airborne snow. As these coils do not typically impose a large pressure drop, a bypass damper is not common. Care should be taken to avoid freezing preheat coils if the temperature of the air mixture entering them is below freezing. In warm weather, the coil's heating is turned off.</p>

        <h3>8.1.7.2 Reheat Coil</h3>
        <p>Systems that require over-cooling for humidity control (in place of desiccant dehumidification) also may employ a <span class="key-term">reheat coil</span> to avoid overcooling of the space. By heating air leaving cooling coils, reheat coils decrease the RH of air leaving the AHU to avoid condensation in air filters or in the ductwork.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：Reheat 的邏輯——先冷再熱</h4>
            <p>「先冷卻再加熱」聽起來很浪費，但想像一下：你洗完澡後浴室鏡子都是霧氣（高濕度），你用除濕機（冷卻盤管）降溫把水分凝結出來，但空氣變太冷了。這時用 Reheat Coil 再加熱，就能得到溫暖又乾燥的空氣。</p>
            <p>藥廠的許多製程（如吸入劑、乾粉產品）對濕度要求嚴格，「先冷後熱」是最簡單的除濕方式。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Preheat Coil 防凍設計</h4>
            <p>ISPE 特別警告：如果進入預熱盤管的空氣溫度低於冰點，必須採取防凍措施。即使是蒸汽盤管（通常被認為不會凍）也可能因為控制閥故障或蒸汽壓力下降而在局部結凍。常見防凍方法包括：</p>
            <ul>
                <li>使用乙二醇循環而非純水</li>
                <li>安裝 Freezestat（防凍溫控開關）</li>
                <li>確保蒸汽盤管有足夠的凝結水排放能力</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：三種加熱盤管的角色</h4>
            <p>加熱盤管看似簡單，但在 HVAC 系統中有三種不同角色：</p>
            <p>加熱介質可以是蒸汽（Steam）、熱水（Hot Water）、乙二醇（Glycol）、熱冷媒氣體，或電加熱元件。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.1.8 Cooling Coil -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-818">8.1.8 Cooling Coil（冷卻盤管）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A <span class="key-term">cooling coil</span> is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which reduces the sensible heat and possibly latent heat (via condensation of water vapor) in the air stream using chilled liquid or refrigeration gas as the cooling medium. Cooling to maintain environmental conditions is common in pharmaceutical applications. Cooling coils may be located upstream or downstream of the fan (draw-through versus blow-through). A cooling coil is a common method of lowering air humidity; therefore, air velocity and drainage from these coils are key design issues. <span class="key-term">Mist eliminators</span> may be employed to eliminate carryover of liquid water droplets that condense on the coil. These coils impose a large pressure drop, but a bypass damper (used when cooling is not needed) can add a risk of unconditioned air leakage around the coil when maximum cooling is needed.</p>

        <h3>8.1.8.1 Re-cool Coil (Post-cooling Coil)</h3>
        <p>These coils may be installed downstream of desiccant dehumidifiers to eliminate excess sensible heat in the supply air. They may provide additional dehumidification downstream of a condensing cooling coil, operating below chilled water temperature using a refrigerant or a low temperature brine (typically water and glycol (ethylene or propylene)). Mist eliminators may be employed on these coils. Coils operating at sub-freezing internal temperatures can eventually ice over, and an alternation bypass/de-icing scheme is normally needed.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：冷卻盤管的雙重任務</h4>
            <p><strong>Cooling Coil（冷卻盤管）</strong>同時處理兩種熱負荷：</p>
            <ul>
                <li><strong>Sensible Heat（顯熱）</strong>：降低空氣溫度</li>
                <li><strong>Latent Heat（潛熱）</strong>：將水蒸氣凝結成液態水，降低濕度</li>
            </ul>
            <p>這就是為什麼冷卻盤管是 AHU 中最常見的除濕方式。關鍵設計議題：</p>
            <ul>
                <li><strong>Air Velocity（風速）</strong>：過快會把凝結水滴吹向下游</li>
                <li><strong>Drainage（排水）</strong>：凝結水必須順暢排出，否則滋生微生物</li>
                <li><strong>Mist Eliminator（除霧器）</strong>：攔截被氣流帶走的水滴</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：Bypass Damper 的兩面刃</h4>
            <p>冷卻盤管壓降大，不冷卻時用 Bypass Damper 旁通可以節省風機能耗。但 ISPE 警告：需要最大冷卻時，旁通風門可能發生<strong>未調節空氣洩漏</strong>——部分空氣繞過盤管直接進入送風系統，導致溫度和濕度控制失敗。</p>
            <p>在 GMP 環境中，建議優先考慮：不使用 Bypass Damper，或確保其密封性能經過確認。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Re-cool Coil 的結冰風險</h4>
            <p><strong>Re-cool Coil（再冷卻盤管）</strong>運行在冰水溫度以下（使用冷媒或低溫鹽水），盤管內部溫度可能低於冰點，導致盤管表面結冰。解決方案是交替旁通/除冰循環（Alternation Bypass/De-icing Scheme）——兩組盤管輪流工作，一組除冰時另一組繼續冷卻。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間乾粉吸入劑（DPI）生產間要求 RH &lt; 25%，冷卻盤管的除濕能力是否足夠？什麼時候需要加裝乾燥劑除濕器（Desiccant Dehumidifier）？</li>
                <li>冷卻盤管的凝結水排水如果堵塞，對 GMP 合規性有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.9 Humidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-819">8.1.9 Humidifier（加濕器）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Humidifiers</span> increase the humidity within a controlled space by the discharge of water vapor (steam or water mist) into a supply air stream or directly into a room. Systems in cold or arid climates may employ a humidifier to inject water vapor to increase the moisture level of the air supply. These devices typically are downstream of the preheating coil, and may be mounted in ductwork where air turbulence and high velocity promote absorption of water vapor. When employed in an AHU, mounting upstream of a cooling coil provides a natural baffle to prevent carryover of liquid water droplets, as it is unlikely that both humidifier and dehumidification through cooling will be in use at the same time.</p>

        <p>Generally, the water source is steam, potable water, or demineralized water (produced via reverse osmosis (RO), ion exchange resins, or distillation) that will not introduce objectionable contaminants into a room. It is common practice to use steam that is free of volatile additives in pharmaceutical manufacturing HVAC systems. Volatile additives that meet USP requirements can be considered, allowing direct use of plant steam in pharmaceutical manufacturing HVAC systems. Plant steam (which may contain amines or other volatile additives, necessary to prevent corrosion in steam piping) frequently is used for non-production spaces.</p>

        <p>Facilities may use <span class="key-term">clean steam</span>, generated from USP purified water or Water For Injection (WFI) (also called pure steam) for humidification. This practice is considered wasteful, as steam of adequate cleanliness for classified spaces may be obtained from copper, brass, or stainless steel re-boilers fed with water of adequate quality and heated by higher pressure plant steam. However, it may make sense to use clean steam if it is the most readily available form of steam. Maintenance should be considered, as purified steam or steam free from additives can corrode piping. Softened or demineralized water are commonly used for this service, as minerals in potable water can be left behind in the steam generator.</p>

        <p>Water mist humidifiers are usually fed with deionized or purified water to prevent the carryover of dissolved mineral solids into an air stream. When a humidifier is not in use, additional care is required to prevent growth of bacteria in an unprotected water system.</p>

        <p>It is common practice to install a length of welded, liquid tight stainless steel (or other corrosion resistant) ducting downstream of in-duct humidifiers to prevent damage and rust from condensation. Generally, duct humidity should be kept significantly below saturation level; 80% RH is a common upper limit.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：加濕器的水源選擇——GMP 的關鍵決策</h4>
            <p>加濕器向空氣中噴入水蒸氣或水霧，水源品質直接影響產品安全。ISPE 列出的水源選項（從最嚴格到最寬鬆）：</p>
            <ol>
                <li><strong>Clean Steam（潔淨蒸汽）</strong>：由 USP 純化水或 WFI 產生。ISPE 認為用於 HVAC 加濕是<strong>浪費（wasteful）</strong></li>
                <li><strong>Re-boiler 蒸汽</strong>：用銅/黃銅/不鏽鋼再沸器，以適當品質的水為原料，被工廠蒸汽加熱產生。這是 ISPE 推薦的折衷方案</li>
                <li><strong>無揮發性添加劑的工廠蒸汽</strong>：可直接用於製藥生產區</li>
                <li><strong>含添加劑的工廠蒸汽（Plant Steam）</strong>：含胺類防腐劑，只能用於非生產區</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：蒸汽品質就像飲水標準</h4>
            <p>想像你要在餐廳噴水霧降溫：用自來水就好，不需要用瓶裝礦泉水。但如果你是在手術室噴水霧，至少要用 RO 水。用 WFI 蒸汽做 HVAC 加濕，就像拿著 Evian 礦泉水洗地板——品質夠好但實在浪費。ISPE 建議用 Re-boiler 產生的蒸汽，就像在手術室用品質足夠的 RO 水——既安全又經濟。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：加濕器停用時的微生物風險</h4>
            <p>ISPE 特別提醒：加濕器<strong>不使用時</strong>，殘留水分系統如果沒有適當保護，極容易滋生細菌。這在季節性使用的加濕器上尤其危險——冬天用完，春夏閒置的管路變成微生物培養皿。</p>
            <p>最佳做法：不使用時排空系統、定期消毒、或使用 SIP（Steam In Place）設計。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：風管內加濕的上限——80% RH</h4>
            <p>風管內的相對濕度不能接近飽和點，否則會在風管壁面、過濾器上形成凝結水，導致：</p>
            <ul>
                <li>金屬風管腐蝕（所以加濕器下游要用不鏽鋼風管）</li>
                <li>過濾器吸水後效率降低且可能滋生微生物</li>
                <li>常見設計上限：80% RH</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 發現冬季送風濕度不足（RH &lt; 20%），考慮安裝加濕器。關鍵決策點：</p>
            <ul>
                <li>水源選擇：工廠是否有不含胺類的蒸汽？是否需要 Re-boiler？</li>
                <li>安裝位置：在 AHU 內冷卻盤管上游，還是在風管內？</li>
                <li>下游風管材質：加濕器後至少 3-5 公尺改用焊接密封的不鏽鋼風管</li>
                <li>閒置管理：夏季不用時的消毒和排空 SOP</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.10 Dehumidifier -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8110">8.1.10 Dehumidifier（除濕器）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A <span class="key-term">dehumidifier</span> is a device that removes water vapor from the air to reduce humidity, either by condensation of water vapor from the air using a cooling coil or by absorption or adsorption using a <span class="key-term">desiccant</span> (when room RH below 30 to 40% is required). Desiccant dehumidifiers often are located downstream of a cooling coil that removes much of the moisture challenge at lower energy cost and increases RH to increase desiccant efficiency. However, care should be taken to assure saturation or carryover of liquid water droplets does not damage the desiccant.</p>

        <p>The choice of desiccant depends on the application. Desiccants are regenerated using heat; therefore, air leaving the dehumidifier is both drier and hotter than upon entering. A re-cooling coil may be needed. It may be necessary to keep the wheel regenerated even when dehumidification is not needed to prevent damage to some desiccants. Appropriate expertise is required to design and commission the control of desiccant dehumidifiers. Manufacturers should be consulted before attempting a dehumidification control scheme.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：兩種除濕方式的臨界點</h4>
            <p>HVAC 系統有兩種除濕方式，選擇取決於目標 RH：</p>
            <ul>
                <li><strong>冷卻盤管除濕</strong>：經濟實惠，但只能將 RH 降到約 30-40%。原理：空氣冷卻到露點以下，水分凝結在盤管上</li>
                <li><strong>乾燥劑除濕（Desiccant）</strong>：可將 RH 降到 10% 以下。原理：吸附劑（如矽膠、分子篩）吸收空氣中的水分，然後用熱空氣再生</li>
            </ul>
            <p>最佳實務是<strong>兩者串聯</strong>：冷卻盤管先去除大部分水分（低成本），再用乾燥劑做精密除濕。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Desiccant Dehumidifier 的三大注意事項</h4>
            <ol>
                <li><strong>出風溫度升高</strong>：乾燥劑吸附水分會釋放熱量，出風比進風更熱更乾→通常需要 Re-cool Coil</li>
                <li><strong>乾燥劑保護</strong>：液態水滴會損壞乾燥劑，所以上游冷卻盤管需要 Mist Eliminator</li>
                <li><strong>閒置時仍需再生</strong>：某些乾燥劑在不使用時也需要保持再生狀態，否則會損壞</li>
            </ol>
            <p>ISPE 強調：設計和調試乾燥劑除濕器的控制系統需要<strong>專門的專業知識</strong>，應諮詢設備製造商。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間生產吸入劑乾粉（DPI）的房間要求 RH &lt; 15%，只用冷卻盤管除濕可以嗎？為什麼？</li>
                <li>為什麼 ISPE 建議乾燥劑除濕器設在冷卻盤管下游，而不是上游？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.11 Air Filtration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8111">8.1.11 Air Filtration（空氣過濾）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Air filters</span> remove particulate material from an airstream by means of various media types. Pre-filters typically are provided upstream of coils in an air handler to protect the coils from fouling with dirt or debris. Pre-filters use low efficiency dust stop filters followed by a medium or high efficiency intermediate filter. For further information, see Chapter 2 of this Guide.</p>

        <p>Air filters of activated carbon or other materials may be used to absorb some vapors. This is common where objectionable aromas or small quantities of volatile organics need to be decreased.</p>

        <h3>8.1.11.1 Final Filter</h3>
        <p>Filters may be provided as the last air treatment step in an air handler. The use of high efficiency filters (typically 95% DOP or <span class="key-term">HEPA</span>) can assure air quality (with reference to particles) inside supply air ductwork and can protect terminal (ceiling mounted) filters from fouling with dirt or debris; therefore, extending the life of the terminal filters and preventing differential blinding. See the ISPE Baseline Guide on Sterile Manufacturing Facilities.</p>

        <p>In systems without terminal filtration, final filters in AHUs can provide adequate filtration, perhaps for some classified spaces, as long as ductwork is clean. High efficiency final filters are more commonly used in systems that employ fan drive belts that shed particulate into the airstream.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：空氣過濾的三道防線</h4>
            <p>HVAC 空氣過濾系統採用層層保護的策略：</p>
            <ol>
                <li><strong>Pre-filter（預過濾器）</strong>：低效率的粗塵過濾，位於盤管上游，保護盤管不被灰塵堵塞</li>
                <li><strong>Intermediate Filter（中效過濾器）</strong>：中高效率，進一步減少微粒</li>
                <li><strong>Final Filter（終端過濾器）</strong>：95% DOP 或 HEPA（High Efficiency Particulate Air），確保送風風管內的空氣品質</li>
                <li><strong>Terminal HEPA（末端 HEPA）</strong>：安裝在天花板上的最後一道過濾，確保進入房間的空氣達到潔淨等級</li>
            </ol>
            <p>每一層都在保護下一層——延長壽命、降低更換成本、防止<strong>差異性遮蔽（Differential Blinding）</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：過濾系統就像多層淨水</h4>
            <p>想像家用淨水系統：PP 棉濾芯（Pre-filter）擋住大顆粒 → 活性碳（Intermediate）去除異味 → RO 膜（Final Filter）去除微量雜質。每一層都在保護更精密的下一層。如果你跳過 PP 棉直接用 RO 膜，膜會快速堵塞、成本暴增。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：活性碳過濾器的特殊用途</h4>
            <p>ISPE 提到活性碳過濾器用於吸收氣味和揮發性有機物（VOC）。在 CDMO 環境中，這可能用於：</p>
            <ul>
                <li>處理溶劑型製程（如流化床造粒使用的異丙醇、乙醇）的排氣</li>
                <li>防止不同產品間的氣味交叉影響</li>
                <li>保護操作人員免受低濃度有害蒸氣暴露</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.1.12-8.1.15 Ductwork, Damper/Louver, Diffuser, UV -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-8112">8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light（風管、風門、散流器、紫外光）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.1.12 Ductwork</h3>
        <p>This is a network of air conduits distributed throughout a building, connected to a fan or AHU to supply, return, or exhaust/extract air to or from zones and rooms in a building. These ducts may be constructed of metal, plastic, building construction materials, fiberglass boards, or a combination of these materials. <span class="key-term">Metal ductwork</span> is recommended for most pharmaceutical applications.</p>

        <h3>8.1.13 Damper and Louver</h3>
        <p><strong>8.1.13.1 Damper:</strong> A <span class="key-term">damper</span> is a valve for controlling airflow in ductwork, which consists of a movable element plate, plunger, or bladder that opens and closes to regulate airflow. Dampers may be used to regulate airflow to and from specific rooms (to "balance" airflow) and to control fresh air or return air to the AHU.</p>
        <p><strong>8.1.13.2 Louver:</strong> A <span class="key-term">louver</span> is an assembly of sloping vanes, usually fixed in position, intended to permit air to pass through, while inhibiting passage of water droplets from outdoors into air systems. A louver also may be found in return air ductwork at room interfaces.</p>

        <h3>8.1.14 Diffuser, Register, and Grille</h3>
        <p>Air distribution inlet or outlet grilles are composed of a combination of blades, plates, or vanes intended to direct airflow entering or leaving a space in a desired pattern. Grilles generally are characterized by their pattern of distribution from 1 to 4 directions and projection distance at a given airflow (the throw).</p>
        <p><span class="key-term">Registers</span> are grilles with an added airflow control damper close coupled to the concealed side.</p>
        <p><span class="key-term">Diffusers</span> are air outlets, assembled from a series of vanes and plates, generally designed to mix supply air with room air to minimize drafts and maximize dilution. An exception is the <span class="key-term">non-aspirating diffuser</span>, which is designed to provide equal velocity of discharge in all directions with minimal mixing. Diffusers are usually found at ceilings and located to distribute the air as uniformly as possible throughout a space.</p>

        <h3>8.1.15 Ultraviolet Light</h3>
        <p><span class="key-term">Ultraviolet (UV) lights</span> (a form of ionizing radiation) at 254 nm may be employed in an airstream to disrupt microorganisms. The energy flux required to achieve destruction at typical duct or AHU velocities is prohibitively high, because of the relationship between the energy level and exposure time needed for this purpose. UV lights may be mounted in conjunction with filters to increase exposure time; however, this is considered of <span class="key-term">little value in pharmaceutical HVAC systems</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：UV 燈在藥廠 HVAC 中「幾乎無價值」</h4>
            <p>ISPE 的立場很明確：UV 燈在製藥 HVAC 中<strong>價值有限</strong>。原因是：</p>
            <ul>
                <li>風管內風速太高（通常 5-15 m/s），微生物通過 UV 照射區的時間太短</li>
                <li>要達到有效殺菌劑量，需要極高的 UV 能量密度——不經濟</li>
                <li>即使搭配過濾器增加暴露時間，效果也有限</li>
            </ul>
            <p>藥廠的微生物控制應依靠 HEPA 過濾和壓差控制，而非 UV 燈。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：為什麼藥廠推薦金屬風管？</h4>
            <p>ISPE 推薦金屬風管（Metal Ductwork），原因包括：</p>
            <ul>
                <li>不會釋放纖維——玻璃纖維板風管會釋放纖維微粒</li>
                <li>內壁光滑——易清潔，減少微粒和微生物附著</li>
                <li>耐用——不會因清潔劑或消毒劑而劣化</li>
                <li>不吸潮——塑膠或玻璃纖維材料可能吸收水分</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：Grille、Register、Diffuser 的區別</h4>
            <p>這三個英文詞在中文常常混用，但定義不同：</p>
            <p>在潔淨室中，<strong>Non-Aspirating Diffuser（非吸引式散流器）</strong>特別重要——它提供等速向下的氣流，最小化混合，適用於需要單向流或低混合度的場所（如 HEPA 過濾器面板）。</p>
        </div>

        <!-- ============================================================ -->
<!-- Table 8.1: System Components -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-table81">Table 8.1: System Components and Their Influence on Environmental Parameters（系統元件與環境參數影響矩陣）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：如何閱讀這張矩陣？</h4>
            <p>這張表是理解 HVAC 系統設計的「速查表」——每個元件影響哪些環境參數，一目了然。</p>
            <p>關鍵觀察：</p>
            <ul>
                <li><strong>Air Handler（AHU）</strong>是唯一影響所有五個參數的設備——這就是為什麼它是系統的核心</li>
                <li><strong>Cooling Coil</strong>同時影響溫度和濕度——它是 AHU 中最「多功能」的元件</li>
                <li><strong>Air Filter</strong>只影響 Air Cleanliness——但這是 GMP 最關鍵的參數</li>
                <li><strong>風管和風門</strong>影響壓力和風量——它們是「輸送系統」，不做空氣調節</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果一間潔淨室的溫度偏高但濕度正常，問題最可能出在哪個元件？如果溫度正常但濕度偏高呢？</li>
                <li>使用這張表，設計一個「最小化」的 HVAC 系統（只需控制壓差和空氣潔淨度），需要哪些元件？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2 HVAC System Configuration -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-822">8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units（HVAC 系統配置 / AHU 數量決策）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.1 Introduction</h3>
        <p>This section gives a brief overview of the key factors to consider, the options available in HVAC system design, and the factors influencing decisions to choose a particular system type. This section should be read in conjunction with Chapter 3 of this Guide.</p>

        <h3>8.2.2 Number of Air Handling Units</h3>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product.</p>
        <p>When dividing a facility into zones, advantages include:</p>
        <ul>
            <li>Use of multiple AHUs improves reliability of the total area; it would be unusual for all zone units to fail. If one unit fails, other zones may continue to operate.</li>
            <li>The use of multiple smaller AHUs may make air balancing (commissioning) easier and reduce the need for automated balance or pressure controls.</li>
            <li>Total energy costs may be lower, as each zone uses only what it needs and may be turned down to use much less energy if idle, without the use of automated balancing controls.</li>
            <li>The use of multiple smaller AHUs allows the main distribution ducts to be smaller, and therefore, easier to route in smaller ceiling voids.</li>
            <li>Modifications to parts of a facility should be easier. Upgrades to a small AHU serving a single zone should be easier than changing a large single AHU, which serves many zones, without automated balancing controls.</li>
            <li>The use of multiple AHUs allows easier separation of areas within a multi-product concurrent manufacturing plant. The potential for cross contamination of products via the HVAC system is minimized, hazardous materials can be isolated, and upstream processes for a single product can be isolated from those downstream. Air filtration also can address this issue.</li>
        </ul>
        <p>Disadvantages include:</p>
        <ul>
            <li>If once-through air is desired for all zones, there is less justification for more zoning of AHUs to reduce risk of cross-contamination between products. A single large system may be sufficient.</li>
            <li>If an automated air balancing control system is employed, most of the advantages are offset by the ability of the control system to manage system changes.</li>
            <li>Increased initial cost (more of the same controls for more systems).</li>
            <li>Increased maintenance (more labor, more parts, more protocols).</li>
        </ul>
        <p>The decisions regarding AHU system zoning are important factors in subsequent facility commissioning, qualification, and related documentation. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>, taking into account the preferred air filtration and monitoring technology.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示：CDMO 的特殊考量</h4>
            <p>對於多產品 CDMO 來說，AHU 分區設計直接影響營運彈性：</p>
            <ul>
                <li><strong>交叉污染控制</strong>：不同客戶的產品不應共用 AHU——即使有 HEPA 過濾，法規和客戶稽查都會質疑</li>
                <li><strong>同時生產（Concurrent Manufacturing）</strong>：ISPE 明確指出多台 AHU 可以更容易實現多產品同時生產</li>
                <li><strong>產品特性差異</strong>：一些產品需要低濕度、一些需要密閉排氣——不同 AHU 可以獨立設定</li>
                <li><strong>決策原則</strong>：以「產品風險和操作人員風險」為基礎——這符合 ICH Q9 風險管理的精神</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 正在規劃新廠房，有三條產線：口服固體劑型、無菌充填、高活性 API 製劑。最佳 AHU 分區策略：</p>
            <ul>
                <li>無菌充填區：獨立 AHU + 全新風或高效回風過濾</li>
                <li>高活性 API 製劑區：獨立 AHU + 全排氣（Once-Through）+ 排氣處理</li>
                <li>口服固體劑型區：可分為壓片、包衣、包裝等子區域，每區獨立 AHU</li>
            </ul>
            <p>每增加一台 AHU 雖然增加初始和維護成本，但降低的交叉污染風險和增加的營運彈性在 CDMO 商業模式中價值更大。</p>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：AHU 分區——多台小機 vs. 一台大機</h4>
            <p>這是 HVAC 設計的第一個重大決策。ISPE 的分析框架：</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.2.3 Basic System Types -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-823">8.2.3 Basic System Types（基本系統類型）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.3.1 Once-Through HVAC Systems</h3>
        <p><span class="key-term">Once-through HVAC systems</span> supply treated outside air to satisfy the design conditions for a space. This air is then extracted from the space and exhausted to the atmosphere.</p>
        <p>Advantages:</p>
        <ul>
            <li>Provides an abundance of oxygen rich fresh air to dilute contaminants and assure the health of personnel.</li>
            <li>Can handle hazardous materials without recirculation into supply air; however, the extracted air may need treatment before it is discharged to the atmosphere.</li>
            <li>Lower risk of cross contamination of products from another room, via HVAC system ducting.</li>
            <li>Exhaust fans may be located remote from the AHU making exhaust duct routing simpler.</li>
            <li>As there are fewer concerns about noise in the extract ductwork, it can usually be sized for a high velocity and smaller diameter, making it easier to route.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>More expensive to operate than an equivalent recirculating system, particularly when cooling and heating. Energy recovery often is justifiable.</li>
            <li>Air filter loading will be very high leading to frequent replacement.</li>
            <li>Potential need for air treatment for exhausted air contaminated by the process.</li>
            <li>Room conditions may be more difficult to control as the system needs to be sized to handle extreme outdoor air conditions, but may operate most of the time under much less load.</li>
        </ul>

        <h3>8.2.3.2 Recirculating Systems</h3>
        <p>This system type is widespread; the room supply air is made up of a portion of treated outside air mixed with some of the air returned from the space. An equivalent portion of the air supplied to the room is either discarded or lost through leakage to adjacent areas, due to local area pressurization. The amount of outside air is driven by:</p>
        <ul>
            <li>IAQ requirements (see ASHRAE 62), about 20 CFM (35 cuM/hr) per occupant</li>
            <li>the need to offset exhaust from the area</li>
            <li>the need to provide excess air to pressurize the area</li>
        </ul>
        <p>Advantages:</p>
        <ul>
            <li>A smaller range of challenge to HVAC systems may result in better control of parameters, as heating/cooling equipment may be smaller.</li>
            <li>Usually, less AHU air filter loading is required; therefore, less filter maintenance is required.</li>
            <li>Usually, lower heating/cooling energy cost than once-through air systems.</li>
            <li>A single once-through AHU may pre-treat outdoor air for numerous individual recirculated systems, concentrating pre-heating and humidity control in one unit, with potential energy savings.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>Return air ductwork routing back to the AHU may complicate congestion above ceiling and make duct chases larger.</li>
            <li>Potential for cross contamination, via the HVAC system. Requires adequate supply air filtration.</li>
            <li>Potential for recirculation of odors and vapors. Poor design may result in inadequate fresh air supply for the health of personnel and room pressurization.</li>
        </ul>

        <h3>8.2.3.3 Exhaust (Extract) System</h3>
        <p>Exhaust systems may be stand-alone systems that remove airborne contaminants from a work space. They may be interlinked to a once-through or recirculated air supply system. Used alone, the extract/exhaust system will create a negative DP in a room or space, drawing in air from the surroundings.</p>
        <p>Advantages:</p>
        <ul>
            <li>Simple to operate. Makeup air for the fan is pulled from surrounding spaces.</li>
            <li>It can be used to draw fresh air into an unventilated building, such as a warehouse, that does not require heating or cooling.</li>
        </ul>
        <p>Disadvantages:</p>
        <ul>
            <li>If used to capture large quantities of contaminants, such as from open processes, high energy costs will be associated with conditioned air being discarded. Exhaust system energy is greatly reduced if emissions from processes are contained within process enclosures.</li>
            <li>If exhaust air is not adequately cleaned, stack height and velocity should be adequate to prevent re-entrainment in HVAC systems and to prevent personnel hazards.</li>
            <li>Temperature and humidity are influenced by the surrounding area.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：三種系統就像三種通風方式</h4>
            <ul>
                <li><strong>Once-Through（全新風）</strong>= 開著所有窗戶 + 排風扇：新鮮空氣不斷進來，但冷暖氣全部吹走，電費驚人</li>
                <li><strong>Recirculated（再循環）</strong>= 一般家用冷氣：大部分空氣在室內循環，只補充少量外氣，最省能源</li>
                <li><strong>Exhaust（排氣）</strong>= 廚房抽油煙機：只把髒空氣抽走，靠門窗縫隙吸入周圍空氣</li>
            </ul>
            <p>實際藥廠通常是<strong>組合使用</strong>——潔淨區用再循環系統（省能源），高危害區用全新風（安全），局部用排氣系統（捕捉污染物）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Once-Through 系統的隱藏成本</h4>
            <p>全新風系統在熱帶氣候（如台灣、東南亞）特別昂貴：</p>
            <ul>
                <li>夏天外氣 35°C / 80% RH → 需要大量冷卻和除濕能力</li>
                <li>冬天外氣乾燥 → 可能需要加濕</li>
                <li>全年外氣含大量微粒 → 預過濾器更換頻率大增</li>
            </ul>
            <p>ISPE 建議：如果使用全新風，<strong>Energy Recovery（能量回收）通常是合理的</strong>——可回收排氣中 50-80% 的能量。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.2.3.4-8.2.4 AHU in Parallel/Series & AHU Configurations -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-824">8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through（AHU 串並聯 &amp; 吹入式 vs. 抽入式）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.2.3.4 Use of Air Handling Units in Parallel or Series</h3>
        <p>AHUs may be placed in <span class="key-term">series</span>, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. This minimizes or eliminates condensation at local AHUs, simplifies installation, and saves energy at the local AHU(s).</p>

        <p>The use of <span class="key-term">parallel AHUs</span> is common practice where large areas are being conditioned. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light. Parallel fan installations may be configured for 100% or reduced redundancy. In a 100% redundant installation, multiple fans are sized to be capable of meeting the entire load with one fan out of service.</p>

        <p><strong>Example:</strong> A system with 2 fans each capable of delivering 50% of flow at design pressure may deliver as much as 70% of design capacity with one fan out of service because of a reduction in static pressure.</p>

        <h3>8.2.3.5 Series Configuration for Outside Air Pretreatment</h3>
        <p>In recirculating air systems, a separate, series air handler may be used to pre-treat incoming outside air rather than overcooling or chemical dehumidification of an entire recirculated air stream. This is a common configuration, particularly where the outside air conditions represent all or most of the latent load addressed by a system (e.g., in the tropics). In its most economical application, a central pre-conditioning unit may serve multiple recirculation systems.</p>

        <h3>8.2.4 Air Handling Unit Configurations</h3>
        <p>There are two basic types of AHU configuration: (1) <span class="key-term">blow-through</span> and (2) <span class="key-term">draw-through</span>. The term describes the relationship of the fan to the coils inside an AHU.</p>

        <p><strong>8.2.4.1 Blow-Through Units:</strong> In blow-through units, air is drawn into the AHU through pre-filters, then blown through the coils. Advantages: (1) AHU discharge temperature can be at the cooling coil discharge air temperature, because fan heat is removed in the cooling coil — useful when heat loads are particularly high. (2) If the drain trap runs dry, treated air will blow out through the trap, not allowing contaminants to enter the AHU. Disadvantages: (1) Unit typically needs to be longer to allow a diffuser after the fan. (2) Air leaving the cooling coil may be saturated with moisture that could collect on final filters.</p>

        <p><strong>8.2.4.2 Draw-Through Units:</strong> Pre-filters and coils are before the fan. Advantages: Unit is often smaller, and the motor and fan provide a small amount of reheat (usually 1 to 2°F, 1°C) to air coming off the cooling coil, which lowers the RH and prevents wetting final AHU HEPA filter banks. Disadvantages: If the drain trap is dry, untreated air can be drawn into the unit through the trap.</p>

        <p><strong>8.2.4.3 Air Handling Unit Design Variations:</strong> A <span class="key-term">face and bypass damper</span> to direct a portion of the air stream for further treatment should be considered. This approach helps to achieve more precise control of a parameter, particularly when it is not easily controllable. Careful selection and sizing of the dampers is necessary to achieve the correct operation and to maintain constant system volume as the proportions of the air streams are varied.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：串聯 AHU 就像兩段式淨水</h4>
            <p>串聯 AHU 特別適合<strong>熱帶地區</strong>（如台灣）：一台中央 AHU 先處理外氣的高溫高濕（預調節），再把預處理過的空氣分配給下游各區域的 AHU 做精密調節。就像淨水系統先用大型前處理設備去除大部分雜質，再讓各樓層的小型淨水器做最後精製。</p>
            <p>好處：下游 AHU 不需要處理極端的外氣條件，設備可以更小、控制更精準。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：並聯冗餘設計的 70% 法則</h4>
            <p>ISPE 的範例很經典：兩台各 50% 容量的風機並聯，一台故障時另一台可以提供 70%（而非 50%）的設計風量。原因：風管阻力與風量的平方成正比，風量減少時阻力大幅下降，單台風機的工作點往高風量方向移動。</p>
            <p>這個概念對 CDMO 特別重要——可以在不完全停產的情況下維持基本的環境控制。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Drain Trap 乾涸是隱形風險</h4>
            <p>排水陷阱（Drain Trap）乾涸看似小事，但在 Draw-Through 系統中會讓<strong>未經過濾的外部空氣被吸入 AHU</strong>——直接繞過所有過濾系統。預防措施：</p>
            <ul>
                <li>設計自動補水裝置</li>
                <li>定期巡檢確認水封完整</li>
                <li>陷阱高度要足夠抵抗系統負壓</li>
            </ul>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：Blow-Through vs. Draw-Through</h4>
            <p><strong>Draw-Through 是藥廠更常見的選擇</strong>——體積小、風機自帶再熱功能可保護 HEPA。但要注意排水陷阱（Drain Trap）的設計。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.3 Pressure Control Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-83">8.3 Pressure Control Strategies（壓差控制策略）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.3.1 Airflow Direction or Measurable DP?</h3>
        <p>GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a <span class="key-term">measurable DP</span> between cleanrooms and adjacent less clean spaces, in the order of <span class="key-term">10 to 15 Pa</span> (0.04 to 0.06 inch wg) DP between air classes. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes.</p>

        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>

        <p>Oral solid dosage facilities and laboratories often are protected by airflow patterns between rooms that can be verified by <span class="key-term">"smoke testing"</span> or by calculating the offset between supply and return/exhaust airflow, taking into account the measurement accuracy.</p>

        <p>When DP sensors and airlocks are used, satisfactory protection can be achieved at the lowest range of current DP sensor technology. An outward airflow of 100 to 200 ft/min (0.5 to 1 m/sec) can keep airborne particles from passing through an opening. The DP needed to create this velocity (&lt; 1 Pa) is lower than current DP sensor accuracy (+/- 1.2 Pa). If a DP sensor is used for non-classified spaces; therefore, a DP reading of greater than the instrument accuracy is justified (usually 2 Pa minimum DP or more commonly 5 Pa, which also satisfies WHO 937 recommendations).</p>

        <h3>8.3.2 Automated Differential Pressure Control</h3>
        <p>There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry and are successful because:</p>
        <ul>
            <li>Airflow to the room is constant:
                <ul>
                    <li>Terminal HEPA filters do not load very quickly, because they are preceded by a protective high efficiency filter in the air handler.</li>
                    <li>CV devices can also keep airflow to each zone constant; however, this adds a level of complexity.</li>
                </ul>
            </li>
            <li>There are no significant variable flows for air leaving the room:
                <ul>
                    <li>There are no on/off extract systems.</li>
                    <li>Door seals and pass-throughs are diligently maintained so leakage through them is constant and pressure degrades very slowly.</li>
                </ul>
            </li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差 vs. 氣流方向——選擇依據</h4>
            <p>ISPE 將壓差控制分為兩個層次：</p>
            <ul>
                <li><strong>分級空間（Classified Spaces）</strong>：必須有<strong>可量測的壓差（Measurable DP）</strong>——10-15 Pa</li>
                <li><strong>非分級空間（Non-Classified）</strong>：可以用<strong>氣流方向</strong>代替壓差量測——透過煙霧測試（Smoke Test）或風量差計算驗證</li>
            </ul>
            <p>關鍵數據：保持微粒不通過開口的氣流速度只需 0.5-1 m/s，對應的壓差 &lt; 1 Pa。但現有壓差感測器精度約 +/- 1.2 Pa，所以非分級空間的最低壓差建議至少 2 Pa，更常見 5 Pa。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：「不需要自動壓差控制」——但有條件</h4>
            <p>ISPE 明確指出：<strong>GMP 並不要求自動壓差控制</strong>。「靜態平衡（Static Air Balance）」——在 Commissioning 時手動調好風量——在藥廠中很常見且成功。但前提是：</p>
            <ul>
                <li>送風量恆定（HEPA 負載緩慢，有預過濾器保護）</li>
                <li>沒有開關式排氣系統</li>
                <li>門封和傳遞窗維護良好，洩漏量恆定</li>
            </ul>
            <p>如果這些條件不成立（例如有粉塵處理排氣的開關），就可能需要自動控制。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間口服固體劑型的壓片間，不需要分級，但需要防止粉塵擴散到走廊。你會用壓差控制還是氣流方向控制？為什麼？</li>
                <li>為什麼「靜態平衡」在 HEPA 過濾器剛換和快換時的壓差表現不同？這對維護計畫有什麼啟示？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.3 Airlocks -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-833">8.3.3 Airlocks（氣鎖室）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination.</p>

        <p>In order to minimize the amount of air that is needed to maintain airborne particle transport velocities (usually greater than 100 fpm or 0.5 m/s), the doors of a contamination controlled space should remain closed. An open door of 21 square feet (2 square meters) area would need a very high airflow through it (i.e., 2100 CFM, 3500 CuM/hr) to contain airborne particles. A closed door of 21 square feet area may need less than 100 CFM (160 CuM/hr) leaking through only its cracks to keep particles out.</p>

        <p>An <span class="key-term">interlocking system</span> or a visual or audible warning system is recommended to prevent the opening of more than one door at a time (required for sterile facilities by EU GMP Annex 1).</p>

        <p>Airlocks also may:</p>
        <ul>
            <li>maintain a DP between the two areas, avoiding low DP alarms</li>
            <li>Provide a location for gowning or de-gowning prior to entering or upon exiting a classified space. Two or more airlocks in series may be used for "staged gowning."</li>
            <li>Be designed with a small volume but a modest airflow, yet still have a high air change rate to allow them to recover quickly from high airborne particulate levels.</li>
            <li>Provide a location for sanitizing/decontamination of incoming or outgoing materials and equipment (Material Air Lock, MAL).</li>
            <li>Act as a high pressure or low-pressure buffer (anteroom) to control the ingress and egress of contaminants for special processes.</li>
        </ul>

        <p>Specific small material airlocks, called <span class="key-term">'pass-throughs,'</span> are too small for personnel use, but can experience high air change rates just from leakage through their access doors. For very clean rooms (Grade 7 or cleaner), pass-throughs should be ventilated with HEPA filtered air.</p>

        <p>Many non-aseptic facilities have <span class="key-term">bi-directional airlocks</span>, i.e., they are used for passage in as well as passage out. HVAC system design should be similar to that for one-way airlocks, but more frequent air changes may be necessary if in and out activities are close together in time.</p>

        <h3>8.3.3.1 Cascade</h3>
        <p>The <span class="key-term">"cascade"</span> pressurization scheme should be used when there are area cleanliness classification requirements but few containment issues, or there are containment issues but no cleanliness classification requirements. The normal differential from one air class to the next (across the airlock) is 10 to 15 Pa. The pressure inside the airlock is somewhere between the two adjoining spaces. When only one door of an airlock is opened, a measurable DP between the air classes persists.</p>

        <h3>8.3.3.2 Special Airlocks/Anterooms</h3>
        <p>If there are requirements for both area cleanliness classification and product containment, the use of <span class="key-term">pressure sinks</span> and <span class="key-term">bubbles</span> may be required. Pressure bubbles usually are used for 'uncontaminated operations' (e.g., gowning or material entry airlock). Pressure sinks usually are used for 'contaminated operations' (e.g., de-gowning, material decontamination/exit airlock).</p>

        <h3>8.3.3.3 Positive Pressure Bubble</h3>
        <p>The normal design pressure target for a 'bubble' pressurization scheme, with doors closed, between room classifications should be 10 to 15 Pa. The bubble should be at the same in-operation air class as the cleaner room it serves, because air exfiltrates to the classified room. The pressure of the 'bubble' is usually designed to be about 5 to 8 Pa above the higher of the two room pressures. Supply airflow to the bubble should be much greater than return airflow, which may be zero if there is sufficient leakage.</p>

        <h3>8.3.3.4 Negative Pressure Sink</h3>
        <p>With the <span class="key-term">"sink"</span> pressurization scheme, the normal design pressure between classifications should be 10 to 15 Pa with doors closed. The pressure of the contaminated airlock 'sink' usually is designed to be about 5 to 8 Pa below the lesser of the two room pressures. Although more air needs to be removed from the airlock than is supplied, supplying some airflow to the sink is recommended to facilitate quicker recovery from the contaminated state.</p>

        <h3>8.3.3.5 Pass-Through Boxes</h3>
        <p>A <span class="key-term">pass-through box</span> is a very small airlock used for material transfer from one zone to another. Pressure cascades should follow the product requirements; for classified spaces, there should be a cascade from cleanest area downward. If high degrees of cleanliness or fast recovery are needed, ventilation (often with HEPA filtered air) is common.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：門的物理學</h4>
            <p>開門 vs. 關門的空氣需求差異驚人：</p>
            <ul>
                <li><strong>2 m2 的開門</strong>：需要 3,500 m3/hr 的氣流才能阻擋微粒通過</li>
                <li><strong>同尺寸的關門</strong>：只需 160 m3/hr 通過門縫即可——差了 20 倍以上！</li>
            </ul>
            <p>這就是為什麼氣鎖室的門互鎖（Interlocking）如此重要——EU GMP Annex 1 對無菌設施已經是強制要求。如果兩扇門同時打開，等於失去了壓差屏障。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Bubble vs. Sink 的選擇邏輯</h4>
            <p>當同時需要潔淨分級和產品密閉時：</p>
            <ul>
                <li><strong>進入時（更衣、物料進入）</strong>→ 使用 Pressure Bubble（正壓）：氣鎖內的空氣向兩側洩漏，防止外部污染進入，也防止內部危害物質洩出</li>
                <li><strong>退出時（脫衣、物料消毒退出）</strong>→ 使用 Pressure Sink（負壓）：氣鎖內的空氣被抽走，任何從房間帶出的污染物都被吸住</li>
            </ul>
            <p>Bubble 的潔淨等級應與它服務的較潔淨房間相同——因為 Bubble 的空氣會洩漏進入那間潔淨室。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 有一間 Grade B（ISO 7）無菌充填室，操作高活性 API。需要同時保護產品（潔淨）和操作人員（密閉）。氣鎖設計：</p>
            <ul>
                <li><strong>人員更衣氣鎖（進入側）</strong>：Pressure Bubble，壓力高於 Grade B 室 5-8 Pa，Grade B 等級</li>
                <li><strong>人員脫衣氣鎖（退出側）</strong>：Pressure Sink，壓力低於兩側 5-8 Pa，配備排氣處理</li>
                <li><strong>物料傳遞窗</strong>：HEPA 通風，從 Grade B 側向外梯級壓差</li>
                <li>所有門配備互鎖系統——Annex 1 強制要求</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.3.4-8.3.5 DP and Air Leakage / DP Measurement -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-834">8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement（壓差與空氣洩漏計算 / 壓差量測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.3.4 Determining DP and Air Leakage</h3>
        <p>For operational reasons, it often is necessary to have pressure differentials between rooms within the same air class area. The minimum operational differential between areas of the same classification (where required) is suggested to be <span class="key-term">1.5 Pa</span> with a design target of <span class="key-term">5 Pa as a minimum</span>, because of limits of sensor technology. Directional air flows may be needed for operational reasons, without a measurable pressure differential.</p>

        <p>Pressure relationships usually are not possible across open doors between air classes when no airlocks are present. Without the added protection provided by the airlock, excessive airflow volumes would be required to maintain measurable DPs.</p>

        <p>The airflow leakage rate should be calculated for each room. This calculation should be based on the known architecture and the design pressure differential established in the project documents. <span class="key-term">It should not be based on an arbitrary method, e.g., percentage of supply air.</span></p>

        <p>The door perimeter (especially if silencers are employed without door gaskets) is the primary path of room air leakage; therefore, doors and door frames are critical components of the facility construction. Common practice is to design for a 1/8 inch (3 mm) average crack between the door and frame on sides and top, and 0.25 inch to 0.5 inch (7 mm to 15 mm) on the bottom.</p>

        <p>The calculated room leakage may exceed the design air change rate for small rooms, e.g., airlocks. In these instances the total supply air to the space should match the calculated leakage. The design should allow for some return air from the space, in case the actual leakage is less than calculated. The return is often sized for 50% to 80% the supply airflow into the room.</p>

        <p>It is considered <span class="key-term">GEP</span> to put a tighter specification on the supply air volume (which is more critical to maintain the room conditions) and a broader design range on the return air flow.</p>

        <h3>8.3.5 DP Measurement</h3>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><strong>room-to-room</strong></li>
            <li><strong>room-to-common reference point</strong></li>
        </ul>
        <p>Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point</span> method to minimize the number of pressure sensors and to minimize compounded error. One port of the DP transmitter is piped to the room being monitored and the other side is piped to a common reference in a pressure-stable location not under the influence of outdoor wind.</p>
        <p>The ideal pressure reference location has a large volume, few openings, and an unvarying pressure relationship to the outdoors, for example: mechanical equipment rooms, the interstitial space above all the pressurized rooms, or an open general building space that adjoins the pressurized suite.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差設計的關鍵數據</h4>
            <p>ISPE 提供了非常具體的壓差設計指引：</p>
            <ul>
                <li><strong>不同潔淨等級之間</strong>：10-15 Pa（透過氣鎖量測）</li>
                <li><strong>相同等級不同房間</strong>：最低 1.5 Pa 可運作，設計目標至少 5 Pa</li>
                <li><strong>非分級空間</strong>：至少 2 Pa（超過感測器精度）</li>
            </ul>
            <p><strong>門縫設計假設</strong>：側面和頂部 3 mm，底部 7-15 mm——這些「小數字」決定了整個房間的洩漏風量計算。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：洩漏計算不能用「百分比法」</h4>
            <p>ISPE 明確反對用「供氣量的 X%」作為洩漏估算——這是業界常見的偷懶做法。正確方法是基於：</p>
            <ul>
                <li>已知的建築結構（門數量、門縫尺寸、傳遞窗數量）</li>
                <li>設計壓差值</li>
                <li>ASHRAE Handbook 的計算公式（見 Appendix 1）</li>
            </ul>
            <p>百分比法的風險：可能嚴重低估或高估——低估導致壓差不足，高估導致能源浪費和 AHU 過大。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：兩種壓差量測方法</h4>
            <p><strong>Room-to-Room（房間對房間）</strong>：適合小型簡單設施，直接量測最關鍵的壓差關係。</p>
            <p><strong>Room-to-Common Reference（房間對共用參考點）</strong>：適合大型設施，減少感測器數量和累積誤差。參考點應選在壓力穩定的位置（如機械設備間、技術夾層）。</p>
            <p>注意：戶外壓力作為參考點在理論上很直覺，但實際上因天氣影響很難穩定——不建議使用。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：GEP——送風規格嚴、回風規格寬</h4>
            <p>ISPE 提出一個實用的工程原則：<strong>送風量應有嚴格的規格，回風量應有較寬的設計範圍</strong>。原因：</p>
            <ul>
                <li>送風量直接決定房間的潔淨度和溫濕度——必須精確</li>
                <li>回風量 = 送風量 - 洩漏量，但實際洩漏量與計算值可能有差距</li>
                <li>回風管通常設計為送風量的 50-80%，留有餘量應對實際洩漏偏低的情況</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4 Ventilation Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07a-app2-ahu-coils-sec-84">8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution（通風策略 / 房間送風分配）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.4.1 Room Air Supply Distribution</h3>
        <p>There are two basic types of room air supply distribution:</p>
        <ol>
            <li><span class="key-term">dilution air supply distribution</span></li>
            <li><span class="key-term">displacement air supply distribution</span></li>
        </ol>

        <h3>8.4.1.1 Dilution Air Distribution</h3>
        <p>In a dilution air supply distribution design, room air is mixed continuously with supply air to help achieve uniform air temperatures within a room. In areas where temperature uniformity is the only factor, aspirating-type diffusers allow turbulent mixing of room air with supply air. From a particulates perspective, this dilution also can mix 'less clean' room air with clean supply air; <span class="key-term">non-aspirating-type diffusers</span> are preferred in clean classified rooms.</p>

        <p>Non-aspirating diffusers reduce undesirable mixing effects, but do not eliminate turbulent air patterns in a room. The overall particulate level in a room can be reduced through dilution by increasing the flow of the clean air supply.</p>

        <p>Dilution air supply distribution with non-aspirating diffusers (typically perforated face plate covering the terminal HEPA face) is acceptable to clean classified areas up to <span class="key-term">Grade 7 (EU Grade B)</span>. This method is also preferred where powders are handled and may become airborne.</p>

        <h3>8.4.1.2 Displacement Air Distribution</h3>
        <p>In a displacement air supply distribution design, such as for <span class="key-term">Grade 5</span> areas, airborne particles in a room are displaced by clean terminal HEPA filtered air flowing in one direction. This design requires nearly continuous HEPA coverage at the ceiling and properly sized and located low level returns or exhaust grilles. Rooms of lesser classification (Grade 6 or 7) may have a number of ceiling supply outlets, but with much less than 100% coverage to create a downflow air pattern (plug flow).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：泳池的兩種清潔方式</h4>
            <p><strong>Dilution（稀釋）</strong>就像在髒水池中不斷加入乾淨水——髒水被稀釋，整池水逐漸變乾淨，但永遠不可能完全乾淨。加水越快，水越乾淨。</p>
            <p><strong>Displacement（置換）</strong>就像從泳池的一端推入乾淨水，把髒水從另一端擠出去——乾淨水和髒水之間有明確的界線。這就是 ISO 5 單向流的原理。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Grade 7 (ISO 7) 的關鍵分界線</h4>
            <p>ISPE 指出 Dilution 方式最高可接受到 Grade 7（EU Grade B），這是一個重要的設計分界線：</p>
            <ul>
                <li><strong>Grade 7 及以下</strong>：Dilution + Non-Aspirating Diffuser + 部分 HEPA 覆蓋</li>
                <li><strong>Grade 5</strong>：必須 Displacement + 接近 100% HEPA 天花板覆蓋 + 低位回風</li>
                <li><strong>Grade 6</strong>：介於兩者之間，多個天花板送風口，但覆蓋率低於 100%</li>
            </ul>
            <p>在 CDMO 環境中，理解這個分界線直接影響設施設計成本和營運效率。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間 Grade 7 背景區（EU Grade B）採用 Dilution 送風。如果需要在同一房間內設置 Grade 5 的局部區域（RABS 或 Isolator），送風策略應如何調整？</li>
                <li>為什麼 ISPE 說 Dilution 方式「也適合處理可能飛揚的粉塵的場所」？Displacement 方式處理粉塵有什麼問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>AHU 組成</strong>：金屬箱體 + 風機 + 加熱/冷卻盤管 + 過濾器 + 加濕/除濕器，是 HVAC 的核心設備，影響所有五大環境參數</li>
        <li><strong>盤管系統</strong>：Preheat Coil 防凍保護；Cooling Coil 兼做除濕（注意 Mist Eliminator 和排水）；Reheat Coil 用於除濕後再加熱；Re-cool Coil 用於乾燥劑後降溫</li>
        <li><strong>加濕器水源</strong>：Clean Steam 浪費、Re-boiler 蒸汽推薦、Plant Steam 只限非生產區；閒置時微生物風險不可忽略</li>
        <li><strong>除濕兩階段</strong>：冷卻盤管除濕到 30-40% RH → 乾燥劑除濕到更低（兩者串聯最經濟）</li>
        <li><strong>過濾層級</strong>：Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA，每層保護下一層</li>
        <li><strong>三種系統類型</strong>：Once-Through（高安全、高能耗）、Recirculated（經濟主流）、Exhaust（輔助用途）</li>
        <li><strong>AHU 配置</strong>：Draw-Through 較常見（自帶再熱保護 HEPA），Blow-Through 適合高熱負荷場景</li>
        <li><strong>壓差控制</strong>：分級空間 10-15 Pa；同級別房間設計目標 ≥ 5 Pa；靜態平衡在條件滿足時可行，不一定需要自動控制</li>
        <li><strong>氣鎖三配置</strong>：Cascade（單一需求）、Bubble（正壓，乾淨操作進入側）、Sink（負壓，污染操作退出側）；門互鎖是 Annex 1 強制要求</li>
        <li><strong>送風分配</strong>：Dilution 適用到 Grade 7（稀釋混合），Displacement 用於 Grade 5（單向流置換）——潔淨等級決定選擇</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p179 - p198</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解送風分配策略（Room Air Supply Distribution）在 GMP 空間與潔淨室中的設計原則，特別是氣流方向從潔淨側流向較不潔淨側的關鍵概念</li>
        <li>掌握三種排氣/回風策略（Release &amp; Dilution、Capture at Source、Containment &amp; Exhaust）的適用場景與選擇邏輯</li>
        <li>了解風管設計（Ductwork Design）的基本原則，以及風門（Damper）類型（單葉片、平行葉片、對向葉片、氣囊式、文丘里式）的特性與選用</li>
        <li>熟悉 HVAC 控制系統架構：單迴路控制、DDC/BMS、DCS 智慧現場設備，及其成本與複雜度的權衡</li>
        <li>掌握關鍵環境參數（風量、壓差、溫度、相對濕度）的量測技術、感測器選址原則、警報設計與記錄要求</li>
        <li>理解微粒連續監測系統（Manifold System vs. Individual Counters）的設計考量與法規期望</li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3>本節目錄 Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution</a>
        <a href="#section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls</a>
        <a href="#section-07b-app2-fans-dampers-sec-842">8.4.2 Extract Strategies</a>
        <a href="#section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design</a>
        <a href="#section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls &amp; Monitoring</a>
        <a href="#section-07b-app2-fans-dampers-sec-852">8.5.2 Controls</a>
        <a href="#section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods</a>
        <a href="#section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control</a>
        <a href="#section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints</a>
        <a href="#section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters</a>
        <a href="#section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance</a>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.3 Room Air Supply Distribution Options -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8413">8.4.1.3 Room Air Supply Distribution Options（房間送風分配方式）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. <span class="key-term">Aspirating diffusers</span> are commonly used.</p>

        <p>GMP spaces and cleanrooms require more stringent methods. For classified spaces, <span class="key-term">supply air should be introduced at the ceiling level</span> and return/general exhaust air should be extracted near the floor (process exhaust should be extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal <span class="key-term">HEPA filters</span> may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of airborne particles.</p>

        <p>Within mixed airflow rooms, airflow patterns should be from the <span class="key-term">clean side</span> of a space to the <span class="key-term">less clean</span>. For example, within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the cleaner zone into the less clean background area.</p>

        <p>Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within the spaces that contain these processes should take this into account by locating returns/exhausts near the particle generating operation. Enclosed processes generally require much less exhaust volume and provide a physical separation between the product and operator. For classified rooms, returns should be distributed evenly and located on as many walls as possible, and not behind cabinets and other equipment against the wall.</p>

        <p><span class="key-term">Airlocks</span> and gown rooms are usually divided, often by a physical line on the floor, into "clean" and "dirty" zones in accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean side to the 'dirty' side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series (pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.</p>

        <p><span class="key-term">Low wall returns</span> can help keep contamination below the height of working surfaces and should, therefore, be located below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as the return duct and grille are integral to the panel.</p>

        <p>Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to contain low wall returns.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：GMP 送風的黃金法則</h4>
            <p><strong>送風從天花板，回風靠地面</strong>——這是潔淨室氣流設計最基本的原則。背後的物理邏輯很簡單：</p>
            <ul>
                <li>潔淨空氣從上方送入，利用重力讓微粒向下沉降</li>
                <li>回風口（Return）設在低處，將含微粒的空氣帶走</li>
                <li>製程排氣（Process Exhaust）要盡可能靠近排放源</li>
            </ul>
            <p><strong>Aspirating Diffuser（吸引式散流器）</strong>：利用引射效應將周圍室內空氣混入送風氣流中，增加混合均勻性。適合一般區域，但 GMP 潔淨室可能需要非吸引式散流器（Non-Aspirating Diffuser）來維持更清潔的定向氣流。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：氣流方向如同水流</h4>
            <p>想像潔淨室就像一個有坡度的廚房地板——水（空氣）永遠從高處（乾淨側）流向低處（較不乾淨側）。如果你在 ISO 5 區域旁放了一個 ISO 7 背景區，空氣就像水一樣，從 ISO 5「流下」到 ISO 7。</p>
            <p>低壁回風口就像地板排水孔——位置太高就接不到地面的髒水，位置太靠近門就會把走廊的水也吸進來。所以 ISPE 建議距地面 30 cm，且距門口至少 60 cm。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：氣鎖室的氣流方向設計</h4>
            <p>氣鎖室（Airlock）和更衣室的氣流設計是稽查重點：</p>
            <ul>
                <li>HEPA 送風口必須設在「乾淨側」</li>
                <li>低壁回風口設在「非乾淨側」</li>
                <li>兩段式更衣（預更衣 + 最終更衣）也適用同樣原則</li>
                <li>目的：當門打開時，氣流方向確保微粒往外走，不會進入潔淨區</li>
            </ul>
            <p>EU GMP Annex 1 (2022) 對氣鎖室壓差與氣流方向的要求更為嚴格，這裡的設計原則直接支持法規合規。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：低壁回風口的細節設計</h4>
            <p>看似簡單的回風口，實際有許多魔鬼細節：</p>
            <ul>
                <li>風速要低——避免噪音問題</li>
                <li>彎頭要大圓弧——方便清潔</li>
                <li>需要清洗的區域，第一段風管用 316L 不鏽鋼——防腐蝕</li>
                <li>可拆卸穿孔格柵——方便清潔且防止物品被吸入</li>
            </ul>
            <p>在 CDMO 環境中，不同客戶產品可能對清潔度有不同要求，選擇可清潔的 316L 風管比事後改裝便宜得多。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間 ISO 7 壓片間（tableting room），回風口應該設在哪裡？為什麼不能設在門旁？</li>
                <li>如果潔淨室使用面板系統（cleanroom panel system），回風口設計會受到什麼限制？這對 CDMO 多產品切換有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.1.4 Air Walls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-8414">8.4.1.4 Air Walls（氣牆）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>An <span class="key-term">"air wall"</span> is a vertical duct chase constructed by placing a "false wall" that spans from the ceiling to near the floor within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Air Wall 的功能</h4>
            <p><strong>Air Wall（氣牆）</strong>是一種在房間內壁旁建造的垂直風管通道，利用假牆形成的空腔來輸送大量回風。常見於需要高換氣量的潔淨室。</p>
            <ul>
                <li>典型深度：12 吋（30 cm）</li>
                <li>開口高度：距地面 12-20 吋（30-51 cm）</li>
                <li>保護：大開口面積的鐵絲網</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：單側氣牆的風險</h4>
            <p>ISPE 明確警告：<strong>只在潔淨室一側設置氣牆是不建議的</strong>——這會嚴重影響向下氣流的均勻性。在 ISO 5 單向流（Unidirectional Airflow）環境中，不均勻的回風會導致氣流偏轉，可能在產品暴露區域形成渦流，直接影響微粒控制。</p>
            <p>設計時應確保氣牆對稱配置，或至少在多面牆上分布回風路徑。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.4.2 Extract (Exhaust/Return) Strategies -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-842">8.4.2 Extract (Exhaust/Return) Strategies（排氣/回風策略）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There are three approaches to dealing with the capture and removal of hazardous materials:</p>
        <ol>
            <li><strong>Release and dilution:</strong> used for mildly offensive non-hazardous materials. Contaminants are diluted with room air supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as close to the point of emission as possible.</li>
            <li><strong>Capture at the source:</strong> used for hazardous materials that, if allowed to pervade room air, could lead to health, safety, or flammability issues. An <span class="key-term">LEV</span> hood, e.g., a capture hood for ethanol fumes in an open granulator, typically operating at high velocity to enhance capture, is placed near the source.</li>
            <li><strong>Containment and exhaust:</strong> used for very hazardous materials that can cause health or safety problems at very low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.</li>
        </ol>

        <p>For information on methods of capture see the Industrial Ventilation Manual published by the American Council of Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).</p>

        <p>Point capture and containment also may be used to prevent particles and heat generated within a room from dispersing in the room (e.g., from a motor in a Grade 7 room).</p>

        <p>Many materials captured at the process require rigorous control, usually through:</p>
        <ul>
            <li>scrubbing</li>
            <li>dust collection</li>
            <li>high efficiency (or HEPA) filtration</li>
            <li>carbon adsorption</li>
        </ul>

        <p>Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：廚房排油煙的三種方式</h4>
            <p>想像三種處理廚房油煙的方式：</p>
            <ul>
                <li><strong>開窗通風（Release &amp; Dilution）</strong>：炒青菜的小油煙，開窗讓空氣對流稀釋就好</li>
                <li><strong>抽油煙機（Capture at Source）</strong>：煎牛排產生的大量油煙，需要在爐灶上方直接抽走</li>
                <li><strong>密閉烤箱排氣（Containment &amp; Exhaust）</strong>：處理高溫可能產生有毒氣體的食材，在密閉空間內處理並排出</li>
            </ul>
            <p>藥廠的邏輯完全一樣——根據物質的危害等級選擇對應的排氣策略。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：排氣後處理不可忽略</h4>
            <p>捕捉到的危害物質不能直接排到大氣中，必須經過適當處理：</p>
            <ul>
                <li><strong>Scrubbing（洗滌）</strong>：溶解水溶性有害氣體</li>
                <li><strong>Dust Collection（集塵）</strong>：攔截固體微粒</li>
                <li><strong>HEPA Filtration</strong>：過濾微細顆粒</li>
                <li><strong>Carbon Adsorption（活性碳吸附）</strong>：去除有機溶劑蒸氣</li>
            </ul>
            <p>在 CDMO 接受高活性 API 客戶時，排氣後處理系統的能力直接決定你能接什麼等級的產品。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 正評估是否接受一個 OEL &lt; 1 μg/m3 的高活性 API 客戶。HVAC 排氣系統目前只有 Release &amp; Dilution 能力。升級到 Containment &amp; Exhaust 需要：密閉操作設備 + HEPA 排氣過濾 + 活性碳吸附。這不只是 HVAC 的變更，更涉及整個 Contamination Control Strategy (CCS) 的重新評估。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間開放式造粒機（open granulator）使用乙醇作為黏合劑，應選擇哪種排氣策略？為什麼不能只靠 Release &amp; Dilution？</li>
                <li>為什麼 ISPE 建議排氣口位置要分「高位」和「低位」？這與物質的物理特性有什麼關係？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：三種排氣策略的選擇邏輯</h4>
            <p>這是 HVAC 設計中最重要的風險分級決策之一：</p>
            <p><strong>LEV（Local Exhaust Ventilation，局部排氣通風）</strong>是源頭捕捉的核心設備，通常以高風速運作來增強捕捉效率。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.4.3 Ductwork Design -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-843">8.4.3 Ductwork Design（風管設計）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Design concepts for <span class="key-term">ductwork</span> distribution systems, e.g., equal velocity, equal friction, and static regain are covered in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or computerized methods.</p>

        <p>In general, good ductwork designs:</p>
        <ul>
            <li>are reasonably symmetrical</li>
            <li>have the minimum number of offsets and turns</li>
            <li>reduce in size as the flow decreases</li>
            <li>are equipped with <span class="key-term">balancing dampers</span> to control non-plenum divergences or convergences of flow</li>
            <li>have balancing dampers, but do not depend solely on them to regulate flow</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風管設計五大原則</h4>
