            <p><strong>Ductwork（風管）</strong>是 HVAC 系統的「動脈」，將調節後的空氣輸送到各個房間。好的風管設計（Good Ductwork Design）遵循五條原則：</p>
            <ol>
                <li><strong>合理對稱</strong>：左右分支平衡，避免一邊壓力高、一邊壓力低</li>
                <li><strong>最少彎折</strong>：每個彎頭都增加壓損和噪音</li>
                <li><strong>漸縮管徑</strong>：隨風量減少而縮小，維持適當風速</li>
                <li><strong>配備平衡風門（Balancing Damper）</strong>：用於微調各分支的風量分配</li>
                <li><strong>不能只靠風門調節</strong>：風管設計本身就要接近平衡，風門只做微調</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：風管設計如同自來水配管</h4>
            <p>想像大樓的自來水管——如果主管一路到底不變細，末端水壓會很弱；如果管路彎來彎去，水壓損失更多。好的配管設計是：主管漸漸變細、分支盡量對稱、每個出口有獨立閥門微調水量，但不能全靠閥門硬擠——那樣既浪費能源又容易產生水錘。</p>
            <p>HVAC 風管也是同理——<strong>Balancing Damper（平衡風門）</strong>就像水管的調節閥，但好的設計在安裝風門之前就已經大致平衡了。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：三種風管設計方法</h4>
            <p>ASHRAE 教科書提供三種經典設計方法：</p>
            <ul>
                <li><strong>Equal Velocity（等速法）</strong>：所有風管段維持相同風速，最簡單但壓損最大</li>
                <li><strong>Equal Friction（等摩擦法）</strong>：每段風管的摩擦損失相同，最常用</li>
                <li><strong>Static Regain（靜壓恢復法）</strong>：利用風速降低時的壓力恢復來平衡分支壓力，最節能但計算最複雜</li>
            </ul>
            <p>這些計算應由合格的 HVAC 專業人員執行——ISPE 在這裡強調「appropriately qualified」，意味著 HVAC 風管設計不是隨便畫畫就行的。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 強調風管設計「不能只靠風門調節風量」？如果完全依賴風門會有什麼後果？</li>
                <li>在一個有 10 間潔淨室的 CDMO 設施中，如果風管設計不對稱，最遠的房間會面臨什麼問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5 HVAC Controls and Monitoring -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-85">8.5 HVAC Controls and Monitoring（HVAC 控制與監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.1 Introduction</h3>
        <p>This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the environments that they provide. The section also provides guidance on the points to consider when designing a new system or reviewing an existing installation.</p>

        <p>Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use system such as a <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span>) will also act as the quality 'system of record' to provide alarm functionality, operator response management, and electronic data records proving that critical environments are maintained within specified limits. This system also can capture data from critical HVAC equipment, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>

        <p>A common alternative approach is to employ an independent system for alarming and managing critical data, such as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance information required to manage a facility.</p>

        <p>A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. The maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully undertaken and is not preferred.</p>

        <p>In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less expensive to qualify, but may be more costly to maintain.</p>

        <p>Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected by a separate standalone process computer (e.g., DCS or PLC), instead of 'validating' a BMS for process HVAC recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to deal with non-critical data and control.</p>

        <p>Using a common device has the advantage of common data being provided to both systems with one device to calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor calibration/location. See the GAMP Forum position paper on use of BMS systems in Pharmaceutical Engineering (Reference 16, Appendix 12).</p>

        <p>BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. Commissioning and qualification plans for testing the system in association with HVAC systems should be designed to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This approach to verifying systems in the manufacturing domain is based on a <span class="key-term">functional-level assessment of risk</span>.</p>

        <p>If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for specific common attributes, such as <span class="key-term">data integrity</span>, may need to be tested to a higher standard.</p>

        <p>Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP commissioning and qualification plan.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：BMS 的雙重角色抉擇</h4>
            <p>HVAC 控制系統設計的第一個關鍵決策是：<strong>BMS（Building Management System，樓宇管理系統）是否同時擔任品質記錄系統？</strong></p>
            <p>兩種主要架構：</p>
            <ul>
                <li><strong>方案 A：BMS 兼任品質記錄系統</strong>——控制 + 記錄 + 警報全在一個系統中。優點是資料一致，缺點是整個 BMS 都需要依 GAMP 進行確效（Validation）</li>
                <li><strong>方案 B：BMS 只做控制，獨立系統做品質記錄</strong>——使用獨立的 DCS、PLC 或 Data Logger 記錄關鍵參數。BMS 只需 Commissioning（試車），不需要全面確效</li>
            </ul>
            <p>ISPE 建議使用<strong>共用感測器（Common Device）</strong>同時輸出到兩個系統，避免兩套平行感測器因校正差異產生不同讀數。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：BMS 如同大樓的神經中樞</h4>
            <p>BMS 就像一棟智慧大樓的中央神經系統——它同時管理空調、照明、保全、消防。問題是：如果你讓這個系統同時兼任「藥品品質的證明記錄」，那整棟大樓的燈光控制軟體也得一起做確效驗證——這就像因為銀行保險庫在這棟大樓裡，就要求連咖啡廳的門鎖也要金庫級別的安全認證。</p>
            <p>所以 ISPE 建議：<strong>將關鍵（Critical）與非關鍵（Non-Critical）功能分層</strong>，只對影響產品品質的功能做高標準驗證。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Data Integrity 的影響</h4>
            <p>無論選擇哪種架構，只要涉及關鍵環境參數的記錄，<strong>Data Integrity（資料完整性）</strong>就是不可迴避的要求：</p>
            <ul>
                <li>ALCOA+ 原則：Attributable, Legible, Contemporaneous, Original, Accurate</li>
                <li>電子記錄需符合 21 CFR Part 11 或 EU GMP Annex 11</li>
                <li>即使 BMS 只做控制，如果它提供的數據被用於品質決策，該數據路徑仍需驗證</li>
            </ul>
            <p>這是近年 FDA 和 EMA 稽查的高頻發現項目——環境監測資料的完整性問題。</p>
        </div>

        <div class="formula-box">
            <h4>系統架構比較</h4>
            <pre>
方案 A：全整合 BMS
  BMS → 控制 + 記錄 + 警報 → 全系統需 GAMP 確效
  優點：資料統一、維護單一系統
  缺點：確效範圍大、變更控制複雜

方案 B：分離式架構
  BMS → 控制 + 非關鍵數據（GEP 管理）
  DCS/PLC → 關鍵參數記錄 + 警報（GMP 確效）
  優點：確效範圍小、變更靈活
  缺點：兩套系統維護成本較高

方案 C：混合式（ISPE 推薦）
  共用感測器 → 同時輸出至 BMS + DCS
  BMS：控制功能 + 非關鍵監測
  DCS：關鍵參數記錄 + 品質警報
  一個感測器、一次校正、兩套系統</pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家中型 CDMO 正在建置新廠，有 15 間潔淨室需要環境監測。如果選擇方案 A（BMS 全整合），整個 BMS 含照明、門禁、空調都需要完整的 CSV（Computer System Validation），預估驗證費用增加 30-40%。選擇方案 C（混合式），只需要驗證 DCS 部分的關鍵控制迴路，BMS 用 GEP 管理即可。節省的驗證成本可能達數十萬美元。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果一個 BMS 系統同時控制 HVAC 和照明，但只有 HVAC 是 GMP 相關的，你如何劃分驗證範圍？</li>
                <li>使用「兩套平行感測器」（一套給 BMS、一套給 DCS）有什麼風險？ISPE 為什麼不推薦這種做法？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.2 Controls -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-852">8.5.2 Controls（控制系統類型）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Many types of equipment can be used to monitor and control an HVAC system, each with advantages and disadvantages. Three of the more common are:</p>
        <ol>
            <li>Single Loop Controls</li>
            <li>DDC/BMS</li>
            <li>DCS with Intelligent Field Devices</li>
        </ol>

        <h3>8.5.2.1 Single Loop Controls</h3>
        <p>A traditional basic system may use packaged stand-alone controllers ranging from 'proportional' only (such as a thermostat) to <span class="key-term">Proportional and Integral (PI)</span> or <span class="key-term">Proportional Integral and Derivative (PID)</span> electronic controls for each of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The controller also may provide alarms and send data to a central data collection system.</p>
        <p>This option usually has low purchase and installation costs. Control panels in a large installation can be standardized and complete panels can be held as spares.</p>
        <p>As the controller is not able to monitor or analyze the system performance trends or component performance significantly; however, this type of controller is usually used in simple systems or where local technology cannot support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.</p>

        <h3>8.5.2.2 Direct Digital Control/Building Management System</h3>
        <p>The most common monitoring/control system found in the HVAC industry is the <span class="key-term">DDC/BMS (BAS)</span>; a proprietary packaged system typically comprised of a number of local independent controllers and accessories panels, field panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or other building systems (e.g., fire, security, and lighting).</p>
        <p>The field panels are connected by a network to one or several "supervisors." These are computer terminals that allow a user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.</p>
        <p>This type of system is more expensive, but allows HVAC system performance to be monitored remotely with adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to qualify BMS/BAS systems for pharmaceutical HVAC applications.</p>

        <h3>8.5.2.3 Distributed Control System with Intelligent Field Devices</h3>
        <p>DCSs are similar to those used for process control. These may employ advanced features, such as redundant processors and "intelligent" components (sensors and valves) connected via networks to the control system (e.g., "Fieldbus," profibus, arcnet, and Echelon).</p>
        <p>There are a number of industry standard communication protocols.</p>
        <p>The software is held within the control system that communicates with the devices; devices can self diagnose faults. Automated components also can self-calibrate to the control signals.</p>
        <p>This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers are self-checking. The cost typically limits the use of this type of system to process operations, but this may change as the costs reduce.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：三種控制層級如同車輛控制</h4>
            <p><strong>Single Loop Control</strong> = 傳統手排車——每個功能獨立操作，司機自己看溫度表、自己開冷氣。便宜可靠，但什麼都要人盯。</p>
            <p><strong>DDC/BMS</strong> = 現代自排車帶智慧巡航——一個中控螢幕管理所有系統，可以遠端設定目標速度（設定點），系統自動調節。</p>
            <p><strong>DCS + 智慧設備</strong> = 特斯拉全自動駕駛——每個感測器都有自己的「大腦」，能自我診斷、自我校正，透過網路彙報給中央系統。最貴但最聰明。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：DDC/BMS 是藥廠主流選擇</h4>
            <p>對大多數製藥設施而言，DDC/BMS 是最具性價比的選擇：</p>
            <ul>
                <li>大規模應用已顯著降低成本</li>
                <li>預設的 HVAC 控制軟體減少客製開發</li>
                <li>製造商已開發藥廠適用的確效方法</li>
                <li>支援集中監控、分級警報、趨勢記錄</li>
            </ul>
            <p><strong>PID 控制</strong>是 HVAC 中最常用的控制演算法——Proportional（比例）處理當前誤差、Integral（積分）消除穩態誤差、Derivative（微分）預測未來趨勢。溫度和濕度控制通常用 PI 就足夠，壓差控制可能需要完整的 PID。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一家位於東南亞的小型 CDMO（5 間潔淨室），當地技術支援有限。你會推薦哪種控制系統？為什麼？</li>
                <li>DCS 的「智慧現場設備」能自我診斷和自我校正，這對校正管理（Calibration Management）有什麼影響？是否能減少校正頻率？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.3 Actuation Methods -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-853">8.5.3 Actuation Methods（致動方式）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There are two common means of actuating control components:</p>
        <ol>
            <li>electric motors</li>
            <li>pneumatic actuators</li>
        </ol>

        <h3>8.5.3.1 Electric Actuators</h3>
        <p><span class="key-term">Electric actuators</span> vary in sophistication from small low voltage motors controlled by low resolution positioning circuits to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.</p>

        <h3>8.5.3.2 Pneumatic Actuators</h3>
        <p><span class="key-term">Pneumatic actuators</span> use compressed air as the motive force for actuation, instead of electricity. These are prevalent in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing control loops, such as airflow control for <span class="key-term">Variable Air Volume (VAV)</span> laboratories. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations. Typical applications would include active pressure control.</p>

        <p>For further information on actuators and the control of liquids, see Appendix 9.</p>

        <p>For HVAC applications, response time of controls may not be critical, as the response time of the overall system is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires <span class="key-term">dynamic control of room pressure</span>; however, actuators for pressure control may require response times in the range of seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：電動 vs. 氣動如同電動窗 vs. 液壓門</h4>
            <p><strong>電動致動器</strong>就像汽車的電動車窗——慢慢升降，精度不錯，但需要時間到位。日常用夠了。</p>
            <p><strong>氣動致動器</strong>就像公車的氣壓門——「嘶」一聲就開關到位，反應極快。適合需要快速動作的場景。</p>
            <p>壓差控制為什麼需要快速反應？因為門一開，壓差立刻歸零——如果致動器反應慢，等它調好風門，門都關上了，根本來不及補償。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：壓差動態控制的反應時間</h4>
            <p>ISPE 指出一個重要但常被忽略的設計考量：</p>
            <ul>
                <li>溫度、濕度變化慢——反應時間不是關鍵</li>
                <li><strong>壓差（DP）變化極快</strong>——門一開就歸零</li>
                <li>動態壓差控制需要<strong>秒級反應時間</strong></li>
                <li>所有控制器都必須快速回應才行——一個慢的就拖累全部</li>
            </ul>
            <p>這就是為什麼高等級潔淨室的壓差控制迴路通常使用氣動致動器，而溫濕度控制可以用較便宜的電動致動器。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一個處理有機溶劑的房間需要主動壓差控制，你會選擇電動還是氣動致動器？考慮哪些因素？</li>
                <li>VFD（Variable Frequency Drive，變頻器）控制風機轉速也是一種「致動」方式，它與風門控制相比有什麼優勢？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：電動 vs. 氣動致動器</h4>
            <p><strong>Actuator（致動器）</strong>是將控制信號轉化為物理動作的元件——打開/關閉風門（Damper）或控制閥（Control Valve）。</p>
            </div>

        <!-- ============================================================ -->
<!-- 8.5.4 Critical Parameter Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-854">8.5.4 Critical Parameter Control（關鍵參數控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually are more reliable, more robust, but more expensive.</p>

        <p>For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, accuracy is not as important as repeatability, e.g., measuring a system's flow rate in order to maintain constant flow using a variable speed fan.</p>

        <p>Three point calibration may be required, but single point calibration may be justifiable.</p>

        <p>Commonly monitored environmental parameters include:</p>
        <ul>
            <li><span class="key-term">airflow</span> (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)</li>
            <li><span class="key-term">DP between rooms</span> (affects the migration of contaminants into a room from adjoining spaces)</li>
            <li><span class="key-term">temperature</span> (may affect exposed product quality)</li>
            <li><span class="key-term">RH</span> (may affect exposed product quality)</li>
        </ul>

        <h3>8.5.4.1 Airflow Measurement</h3>
        <p>Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply airflow in a system to:</p>
        <ul>
            <li>offset flow decay because of an increasing pressure drop in air filters</li>
            <li>offset changes in variable exhausts (known as <span class="key-term">"airflow tracking"</span>)</li>
        </ul>

        <p>For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room pressure are controlled.</p>

        <p>Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the non-uniform nature of velocities within the duct.</p>

        <p><span class="key-term">Pitot tubes</span> commonly are used for this purpose. Pitot tubes normally employ small holes facing upstream to sense total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow measurements have a limited turndown capability, because of the square-root calculation of flow.</p>

        <p>A similar grid system uses a <span class="key-term">hot wire anemometer</span>. Anemometers indicate velocity, but are more properly considered a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.</p>

        <p>The <span class="key-term">vortex shedding flowmeter</span> also is a linear response device that is employed in airflow measuring arrays. This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly related to the flowrate.</p>

        <p>To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed too close to elbows, fan outlets, or other direction changes, will not help to improve accuracy.</p>

        <p><span class="key-term">Fan venturi meters</span> (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the fan/AHU, simplifying installation.</p>

        <p>The principal function of the grid is to maintain the desired conditions determined during system commissioning, whether reading actual flow or not, rather than to obtain an accurate reading.</p>

        <p>For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in commissioning, as they tend to have an averaging effect over the sample area compared to the spot reading from the hot wire unit.</p>

        <h3>8.5.4.2 Airflow Control</h3>
        <p>The most common form of airflow control is the <span class="key-term">damper</span>, which can be manually adjusted or actuated, and can use a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge damper, an inlet damper (or "guide vanes"), or <span class="key-term">variable frequency motor speed control</span>. <span class="key-term">VFDs</span> have become an accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper wastes energy and is not recommended.</p>

        <p>Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic 'bladder' damper, which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These provide more linear control with better pressure recovery and turndown.</p>

        <p>A <span class="key-term">variable orifice</span>, also called a <span class="key-term">venturi damper</span>, may provide better control. A venturi orifice commonly is used for laboratory hood flow control and room pressure control.</p>

        <h3>8.5.4.3 Fluid Control Valves</h3>
        <p>The correct selection of a fluid (liquids, compressed air, or steam) <span class="key-term">control valve</span> is critical for good system performance, together with tuning of the control loop.</p>
        <p>There are two types of control valve:</p>
        <ol>
            <li>the <span class="key-term">three port valve</span>, which can be used as a mixing or diverting valve to supply the controlled equipment</li>
            <li>the <span class="key-term">two port valve</span>, which directly controls flow to the equipment</li>
        </ol>
        <p>For further information on control valves, see Appendix 9.</p>

        <h3>8.5.4.4 DP</h3>
        <p>There are three applications for the measurement of DP:</p>
        <ol>
            <li>the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)</li>
            <li>the use of a pressure switch to detect:
                <ul>
                    <li>flow failure of a fan (usually not necessary if the system has flow monitoring)</li>
                    <li>detection of high pressure across a filter or filter set to provide an indication that the filters require changing (not necessary unless filters load quickly)</li>
                </ul>
            </li>
            <li>The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor system can provide an alarm.</li>
        </ol>

        <p>There are several options for DP sensing and indication:</p>
        <ul>
            <li>The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter or from the inside of an isolator to its room.</li>
            <li>A basic instrument is the <span class="key-term">Magnehelic gauge</span>: a robust device that measures the deflection of a metal diaphragm due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable electrical contact switch (high and low alarm, the Photohelic gauge) or a variable output. Mounting position affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red quadrants.</li>
            <li>A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of airflow indicator. This type of unit is very simple and does not require calibration, but has the disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)</li>
        </ul>

        <p>Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers can be used. These are available with or without indicator readouts to allow operators to see the measured value. The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output is commonly 4-20 mA.</p>

        <p>When specifying DP units, the operating pressure range should be considered and the device should be sufficiently robust to handle the occasional pressure spike.</p>

        <p>Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：四大關鍵環境參數</h4>
            <p>HVAC 系統需監測的四大關鍵環境參數：</p>
            <ul>
                <li><strong>Airflow（風量）</strong>：影響微粒稀釋和房間從「使用中」到「靜態」的恢復速度</li>
                <li><strong>DP（壓差）</strong>：影響相鄰房間之間的微粒遷移方向</li>
                <li><strong>Temperature（溫度）</strong>：可能影響暴露產品的品質</li>
                <li><strong>RH（相對濕度）</strong>：可能影響暴露產品的品質（吸濕性藥品尤其敏感）</li>
            </ul>
            <p>注意 ISPE 的用詞：溫度和濕度「may affect」——這取決於具體產品和製程。不是所有場景都需要嚴格控制溫濕度。</p>
        </div>

        <div class="concept-box">
            <h4>核心概念：精度 vs. 重複性</h4>
            <p>ISPE 提出一個非常重要的區分：</p>
            <ul>
                <li><strong>Accuracy（精度）</strong>：量測值與真實值的接近程度——量房間溫度時很重要</li>
                <li><strong>Repeatability（重複性）</strong>：多次量測同一對象得到相同結果的能力——用變頻器（VFD）維持恒定風量時，重複性比精度更重要</li>
            </ul>
            <p>這影響校正策略：需要高精度的感測器可能需要三點校正（Three Point Calibration），而只需重複性的可能單點校正（Single Point Calibration）就足夠了。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：風門（Damper）類型與選擇</h4>
            <p>風門（Damper）是最常見的風量控制元件：</p>
            <ul>
                <li><strong>Single Blade（單葉片）</strong>：最簡單，適合開/關控制</li>
                <li><strong>Parallel Blade（平行葉片）</strong>：葉片同方向旋轉，適合混合氣流</li>
                <li><strong>Opposed Blade（對向葉片）</strong>：葉片反方向旋轉，適合流量調節</li>
                <li><strong>Pneumatic Bladder Damper（氣囊式風門）</strong>：用低壓壓縮空氣膨脹氣囊來開啟空氣動力學外型的葉片，控制更線性</li>
                <li><strong>Venturi Damper（文丘里風門）</strong>：可變孔口設計，最佳控制精度，常用於實驗室通風櫃和房間壓差控制</li>
            </ul>
            <p>ISPE 明確指出：<strong>風機出口風門（Discharge Damper）浪費能源，不建議使用。</strong>應改用 VFD（Variable Frequency Drive，變頻器）控制風機轉速。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：風門 vs. VFD 如同水龍頭 vs. 水泵</h4>
            <p>控制水流量有兩種方式：</p>
            <ul>
                <li><strong>關小水龍頭（風門控制）</strong>：水泵全力運轉，但在出水口用閥門擋住——能量白白浪費在摩擦上</li>
                <li><strong>調低水泵轉速（VFD 控制）</strong>：直接降低水泵的功率，用多少就產多少——節能省電</li>
            </ul>
            <p>VFD 的節能效果是驚人的——風機能耗與轉速的三次方成正比（Fan Affinity Law），轉速降 20% 可以節省約 50% 的能耗！</p>
        </div>

        <div class="formula-box">
            <h4>公式：風機親和定律 Fan Affinity Laws</h4>
            <pre>
風量 Q ∝ N        （轉速的一次方）
壓力 P ∝ N²       （轉速的二次方）
功率 W ∝ N³       （轉速的三次方）

範例：
  轉速從 100% 降到 80%
  風量 = 80%
  功率 = 0.8³ = 51.2%（節省近 49% 能耗！）</pre>
        </div>

        <div class="concept-box">
            <h4>核心概念：壓差量測設備</h4>
            <p>壓差（DP）量測有多種工具，精度和成本差異很大：</p>
            <ul>
                <li><strong>Inclined Manometer（傾斜壓力計）</strong>：適合本地讀數，如過濾器壓降</li>
                <li><strong>Magnehelic Gauge</strong>：堅固耐用的機械式壓差計，是業界標準。但只能單點校正（調零不調跨距），精度有限</li>
                <li><strong>Colored Ball Indicator（色球指示器）</strong>：最簡單，不需校正，但只指示方向不顯示數值</li>
                <li><strong>Electronic Pressure Transducer（電子壓力變送器）</strong>：最高精度（+/- 1.25 Pa），4-20 mA 輸出可接入控制系統</li>
            </ul>
            <p>關鍵提醒：壓力變送器安裝在可校正的位置，用管路連接到被量測的房間。管路穿入房間處的外表面必須可清潔。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 說風量量測陣列的主要功能是「維持試車時確定的條件」而不是「獲得精確讀數」？這對日常操作有什麼啟示？</li>
                <li>一間無菌充填室（Grade A/B）的壓差監測，你會選擇 Magnehelic Gauge 還是 Electronic Pressure Transducer？為什麼？</li>
                <li>安裝風管內風量監測器時，為什麼需要上游 5 倍管徑、下游 3 倍管徑的直管段？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.4.5 Temperature Sensor & 8.5.4.6 Humidity Sensor -->
<!-- ============================================================ -->
<div class="section-title">8.5.4.5-8.5.4.6 Temperature &amp; Humidity Sensors（溫度與濕度感測器）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.4.5 Temperature Sensor</h3>
        <p>The <span class="key-term">Resistance Temperature Device (RTD)</span> is an industrial sensor used to monitor temperature. 100-Ohm RTDs are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the field and should be replaced if found to be out of specification.</p>

        <h3>8.5.4.6 Humidity Sensor</h3>
        <p>RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room's absolute humidity or dew point. For example, in a system used to supply multiple areas, each room's supply duct has a local temperature control re-heater, and the HVAC control system would "reset" the supply temperatures to be able to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in the AHU by reading the average RH in the return duct before it enters the AHU.</p>

        <p>The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may have lower accuracy. Semiannual or more frequent calibration may be justified.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：溫度感測器選擇</h4>
            <p><strong>RTD（Resistance Temperature Device，電阻溫度偵測器）</strong>是製藥 HVAC 最常用的溫度感測器：</p>
            <ul>
                <li><strong>100-Ohm RTD（Pt100）</strong>：標準工業規格，精度可達 +/- 0.1°C，但需要變送器（Transmitter）來補償線路電阻</li>
                <li><strong>1000-Ohm RTD（Pt1000）</strong>：高電阻值使線路電阻影響可忽略，不需變送器，適合 HVAC 應用</li>
                <li><strong>Thermocouple（熱電偶）</strong>：較便宜但精度較低，適合非關鍵量測</li>
            </ul>
            <p>關鍵注意：許多溫度感測器<strong>無法現場校正</strong>——超出規格時只能更換。這對備品管理和校正計畫有直接影響。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：RH 控制的「露點策略」</h4>
            <p>ISPE 揭示了一個進階的濕度控制技巧：</p>
            <ul>
                <li>多個房間共用一台 AHU 時，各房間有獨立的再加熱器（Re-heater）調溫</li>
                <li>如果用 RH 控制 AHU 的除濕量，改變送風溫度會連帶改變 RH——造成連鎖反應</li>
                <li><strong>解決方案：在 AHU 出口控制露點（Dew Point / Absolute Humidity）</strong>，而非 RH</li>
                <li>各房間的溫度變化不會影響送風的含水量</li>
            </ul>
            <p>這對 CDMO 特別重要——不同客戶產品可能有不同的溫濕度要求，使用露點控制可以讓同一 AHU 更靈活地服務多個房間。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：RH vs. 露點如同體感溫度 vs. 實際溫度</h4>
            <p><strong>相對濕度（RH）</strong>就像「體感溫度」——同樣的水汽含量，溫度高時 RH 低，溫度低時 RH 高。它會隨溫度波動。</p>
            <p><strong>露點（Dew Point）</strong>就像「實際氣溫」——不管你穿多少衣服，溫度就是溫度。它只反映空氣中的實際含水量，不受溫度影響。</p>
            <p>控制 AHU 出口的「露點」而非「RH」，就像根據實際氣溫穿衣而非根據體感溫度——更穩定、更可靠。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>RH 感測器精度通常只有 +/- 2%，這對設定 RH 規格範圍（如 30-65% RH）有什麼影響？控制設定點應該怎麼設？</li>
                <li>為什麼 ISPE 建議濕度感測器的校正頻率可能需要半年或更頻繁？與溫度感測器相比有何不同？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.5 Setpoints -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-855">8.5.5 Setpoints（控制設定點）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Controls setpoints</span> should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：設定點的安全餘裕</h4>
            <p>設定點（Setpoint）不是簡單地設在規格範圍的中心。必須考慮<strong>所有誤差的疊加效應</strong>：</p>
            <ul>
                <li><strong>Drift（漂移）</strong>：感測器隨時間偏離校正值</li>
                <li><strong>Hysteresis（遲滯）</strong>：上升和下降時讀數不同</li>
                <li><strong>Accuracy（精度）</strong>：量測值與真值的偏差</li>
            </ul>
            <p>當多個儀表信號組合計算時（如風量追蹤、多點壓差控制），誤差會疊加——設定點必須留足餘裕。</p>
        </div>

        <div class="formula-box">
            <h4>設定點餘裕計算示例</h4>
            <pre>
溫度規格範圍：18-25°C
感測器精度：+/- 0.5°C
感測器漂移：+/- 0.3°C
總不確定度：+/- 0.8°C

安全操作範圍：18.8 - 24.2°C
建議設定點：21.5°C（中心值）
警報設定：19.0°C（低）/ 24.0°C（高）</pre>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6 Monitoring of Critical HVAC Parameters -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-856">8.5.6 Monitoring of Critical HVAC Parameters（關鍵 HVAC 參數監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.6.1 Critical HVAC Parameters</h3>
        <p>Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed processes and processes with clean environments maintained inside product containers or equipment may see little or no impact from HVAC systems, unless normal operations require opening the process or changing process connections.</p>

        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).</p>

        <p>This approach provides the quality unit with a record from a validated system of room conditions during process operations, without the need for a formal change control process for the HVAC control system (an engineering change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it may include only some set points and some hardware in the system).</p>

        <p>Main factors to consider for a monitoring system:</p>
        <ul>
            <li>accuracy and repeatability required</li>
            <li>long term stability and failure modes</li>
            <li>sensor location/locations</li>
            <li>alarm requirements</li>
            <li>record requirements</li>
            <li>ease of maintenance and calibration</li>
        </ul>

        <h3>8.5.6.2 Accuracy Required</h3>
        <p>The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing maximum latitude for the control system.</p>
        <p>For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits should be set between 20°C and 23°C.</p>

        <h3>8.5.6.3 Long Term Stability and Failure Modes</h3>
        <p>Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies should be based on manufacturers' recommendations.</p>
        <p>Failure modes should be considered by system designers:</p>
        <ul>
            <li>If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
                <ul><li>Generally, an unusual reading should trigger an alarm.</li></ul>
            </li>
            <li>If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
                <ul><li>A failure mode should be chosen that is safest for the product and personnel and maximizes the probability of detection of the failure.</li></ul>
            </li>
        </ul>

        <h3>8.5.6.4 Sensor Location – General</h3>
        <p>The following should be considered when selecting where to mount a sensor:</p>
        <ul>
            <li>Instrument should be mounted to be easily accessible and easy to calibrate and replace. Local indicators should not be obscured.</li>
            <li>Local cleaning required should be considered in the instrument specification and mounting.</li>
            <li>Pneumatic control lines should be kept as short as possible.</li>
            <li>Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the influence of unconditioned air.</li>
            <li>Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid calibration problems and exposure to personnel.</li>
            <li>Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).</li>
            <li>Potential interference to electronic devices from nearby electrical devices, especially motors should be considered.</li>
        </ul>

        <h3>8.5.6.5 Temperature and Relative Humidity Sensor Locations</h3>
        <p>Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity (typically RH) sensors (see Appendix 11).</p>
        <p>Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.</p>
        <p>An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating range.</p>
        <p>It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding sensor location can be verified during commissioning.</p>
        <p>If there are significant heat or humidity sources, the local conditions near the source will be different.</p>
        <p>When considering sensor locations, the process in regard to the product should be considered. For example, for a typical tablet compression room:</p>
        <ul>
            <li>The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the moisture content (dew point) is the same throughout the room.</li>
            <li>Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may need to be high to keep the room air temperature variation within product limits. The difference between the temperature at the product and the temperature as indicated on the room temperature sensor can be "mapped" during performance qualification, if, potentially, the temperature is critical.</li>
            <li>The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during commissioning) the offset in temperature between the sensor and the area near the hopper.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：關鍵參數的定義是產品導向的</h4>
            <p>ISPE 在這裡傳達一個重要訊息：<strong>HVAC 關鍵參數不是固定的清單，而是取決於具體產品和製程。</strong></p>
            <ul>
                <li>密閉製程（Closed Process）：HVAC 參數可能完全不是關鍵的</li>
                <li>開放製程（Open Process）：溫度、濕度、壓差都可能是關鍵參數</li>
                <li>判斷依據：HVAC 參數是否對產品品質有實際影響</li>
            </ul>
            <p>這與 ICH Q9 Quality Risk Management（品質風險管理）的原則完全一致——基於風險評估來決定監測範圍和程度。</p>
        </div>

        <div class="formula-box">
            <h4>感測器精度對操作範圍的影響</h4>
            <pre>
ISPE 範例（溫度）：
  接受標準：18-25°C（規格範圍 = 7°C）

  高精度感測器（+/- 0.5°C）：
    行動限值 = 18.5 - 24.5°C
    可用操作窗口 = 6°C（86% 利用率）

  低精度感測器（+/- 2°C）：
    行動限值 = 20 - 23°C
    可用操作窗口 = 3°C（43% 利用率）

結論：高精度感測器雖然貴，但讓控制系統
有更大的操作空間，反而更經濟！</pre>
        </div>

        <div class="note-box">
            <h4>重點提示：失效模式設計——產品安全優先</h4>
            <p>ISPE 要求設計師回答兩個關鍵問題：</p>
            <ol>
                <li><strong>感測器失效時</strong>：應產生異常讀數觸發警報（Fail-to-Alarm）</li>
                <li><strong>致動器失效時</strong>：應選擇對產品和人員最安全的失效模式
                    <ul>
                        <li>Fail Open（失效開啟）：如排氣風門——確保危害物持續排出</li>
                        <li>Fail Closed（失效關閉）：如送風風門在高活性區域——防止交叉污染</li>
                        <li>Fail in Last Position（維持最後位置）：適合緩慢變化的參數</li>
                    </ul>
                </li>
            </ol>
            <p>這直接呼應本指引的決策層級：<strong>無菌保證 &gt; 產品 CQA &gt; 商業彈性</strong>。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：感測器選址如同安裝監視器</h4>
            <p>感測器選址就像在商店安裝監視器：</p>
            <ul>
                <li>要裝在<strong>看得清楚</strong>的位置（well-mixed air，不能裝在死角）</li>
                <li>要<strong>容易維護</strong>（accessible for calibration，不能藏在天花板深處）</li>
                <li>不能被電器<strong>干擾</strong>（electromagnetic interference，遠離大馬達）</li>
                <li>負壓風管中的感測器要<strong>密封好</strong>——就像防止外面的人偷偷從後門溜進來（unconditioned air ingress）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：壓片室的感測器選位案例</h4>
            <p>ISPE 用壓片室（Tablet Compression Room）做了一個非常實用的案例分析：</p>
            <ul>
                <li>設備產生大量熱和粉塵——房間內溫度不均勻</li>
                <li>產品最關鍵位置是進料斗（Feed Hopper）——被送風空氣沖洗</li>
                <li>收集箱（Collection Bin）附近因局部熱量導致 RH 較低</li>
                <li>解決方案：在方便的位置監測，但在 Commissioning 時驗證該位置與關鍵位置的溫度偏差（Offset Mapping）</li>
            </ul>
            <p>這就是「實用主義」的典範——不一定要把感測器裝在最理想但最難維護的位置，而是裝在方便的位置並驗證其代表性。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一個使用隔離器（Isolator）進行無菌充填的製程，HVAC 的溫度是否為關鍵參數？為什麼？</li>
                <li>一台排氣風門（Exhaust Damper）服務含有機溶劑的房間，它的失效模式應該是 Fail Open 還是 Fail Closed？為什麼？</li>
                <li>在 Commissioning 時進行 Offset Mapping 的目的是什麼？如果不做，會有什麼風險？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 8.5.6.6-8.5.6.8 Alarm & Record Requirements -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.6-8.5.6.8 Alarm &amp; Record Requirements（警報與記錄要求）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <h3>8.5.6.6 Alarm Requirements</h3>
        <p>Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider noise levels during operations and locations of personnel.</p>

        <p>It is considered good practice to set the <span class="key-term">action alarm</span> at the extreme acceptance conditions and have an engineering <span class="key-term">"alert" alarm</span> at conditions just outside the normal (observed) operating range to alert engineering personnel of a potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as possible, so that steps may be taken to prevent an action alarm.</p>

        <h3>Alarm Time Delays</h3>
        <p>Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have <span class="key-term">time delays</span>, particularly where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay should be sufficient to permit normal passage through a door and be verified during commissioning by particle counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable delay to permit passage through an open door.</p>

        <h3>Time Weighted Averaging</h3>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is capable of smoothing out signal noise without missing significant failure events.</p>

        <h3>8.5.6.7 Alarm Response</h3>
        <p>The desired response to an alarm state should be considered.</p>
        <p>An <span class="key-term">alert alarm</span> should provide early warning to facility engineering personnel of an unusual state requiring attention or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process (acceptance criteria).</p>
        <p><span class="key-term">Action alarms</span> for a variable may indicate that operating conditions have exceeded the specified acceptance criteria and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the appropriate business and quality unit.</p>
        <p>This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and Appendix 2).</p>

        <p>The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance criteria limits. However, there should be a written course of action defined for each action alarm:</p>
        <ul>
            <li>Who sees it?</li>
            <li>Who responds to it?</li>
            <li>Where is it recorded?</li>
            <li>What action will be taken?</li>
            <li>Where the information on the action will be stored?</li>
        </ul>
        <p>If no action is needed, justification for the action alarm may be questionable.</p>

        <h3>8.5.6.8 Record Requirements</h3>
        <p>The frequency of data collection is dependent on the parameter being measured.</p>
        <p>There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters &lt;1118&gt;) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for transport of product a more rapid response time of 5 minutes may be required.</p>
        <p>In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a validated time.</p>
        <p>It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch record sheet.</p>
        <p>It may be preferable to have an actual record of measured values.</p>
        <p>Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard deviation.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：兩層警報如同車速警示</h4>
            <p><strong>Alert Alarm</strong> = 導航提醒你「前方有測速照相」——你還沒超速，但再不注意就要超速了。工程師收到通知，趕緊檢查冷凍水系統。</p>
            <p><strong>Action Alarm</strong> = 你已經被照到超速——罰單已開。品質部門介入，啟動偏差調查，評估產品影響。</p>
            <p>ISPE 的智慧在於：<strong>如果某個 Action Alarm 觸發後不需要任何行動，那這個 Action Alarm 的存在本身就值得質疑</strong>——為什麼設定一個不需要回應的警報？</p>
        </div>

        <div class="note-box">
            <h4>重點提示：壓差警報的時間延遲設計</h4>
            <p>壓差（DP）警報設計是最容易出錯的環節之一：</p>
            <ul>
                <li>門一開，壓差立刻降到零——如果沒有延遲，每次開門都會觸發「假警報」（Nuisance Alarm）</li>
                <li><strong>有氣鎖的區域</strong>：DP 設定點應在「門開時的正常壓差」略下方（仍 &gt; 0）。當兩道門同時開（DP = 0）時，無延遲立即警報</li>
                <li><strong>無氣鎖的區域</strong>：DP 設定點 = 0，加上合理的時間延遲，允許正常通行</li>
                <li>延遲時間必須在 Commissioning 時用微粒計數驗證——確認延遲期間潔淨空間不受污染</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>核心概念：Action Alarm 的五個 W</h4>
            <p>每個 Action Alarm 必須有書面的回應計畫，回答五個問題：</p>
            <ol>
                <li><strong>Who sees it?</strong>——誰看到警報？（操作員、值班工程師？）</li>
                <li><strong>Who responds to it?</strong>——誰負責回應？（是否需要 QA 介入？）</li>
                <li><strong>Where is it recorded?</strong>——記錄在哪裡？（BMS 日誌、偏差系統？）</li>
                <li><strong>What action will be taken?</strong>——採取什麼行動？（停機、調整、通知？）</li>
                <li><strong>Where is the information stored?</strong>——行動記錄存在哪裡？（CAPA 系統？）</li>
            </ol>
            <p>這五個 W 是 FDA 稽查時最常問的問題——如果你的 SOP 沒有清楚回答，就是 483 觀察項的候選。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>一間 Grade B 潔淨室沒有氣鎖，壓差警報延遲設為 30 秒。如何在 Commissioning 時驗證這個延遲是否足夠？</li>
                <li>風量量測信號「noisy」時使用 Rolling Time Weighted Average 來過濾——為什麼平均窗口建議 4-10 秒而非更長？太長會有什麼風險？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：Alert Alarm vs. Action Alarm</h4>
            <p>ISPE 定義了兩層警報架構，這是 HVAC 監測設計的核心：</p>
            <p>這是「預防性維護」思維的體現——在出事前先預警，而非出事後才反應。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：數據記錄頻率的合理性</h4>
            <p>ISPE 提供了一個非常實用的資料記錄頻率指引：</p>
            <p>記錄方式可以是連續圖表、或日報表（每日最小值、最大值、平均值、標準差）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.6.9 Airborne Particle Monitoring -->
<!-- ============================================================ -->
<div class="section-title">8.5.6.9 Airborne Particle Monitoring（懸浮微粒監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states "Regular monitoring should be performed during each production shift."</p>

        <p>EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:</p>
        <div class="quote-box">
            "A continuous measurement system should be used for monitoring the concentration of particles in the grade A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas."
        </div>

        <p>These requirements have been interpreted as requiring a minimum of one test per day (during the periods that production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.</p>

        <p>The version of EU GMP Volume 4 Annex 1 that came into force on 1 March 2009 gives much more specific information – it states that "for Grade A zones, a minimum sample of 1 m3 should be taken per sample location" (it defines Grade A as ISO 4.8 as dictated by the limit for particles &gt;= 5.0 um, and allows the use of ISO14644-1 to determine the number of sample locations).</p>

        <div class="quote-box">
            "Portable counters with a short length of sample tubing should be used for classification purposes because of the relatively high rate of precipitation of particles &gt;= 5.0 um in remote sampling systems with long lengths of tubing."
        </div>

        <div class="quote-box">
            "For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, including equipment assembly, except where justified by contaminants in the process that would damage the particle counter..."
        </div>

        <p>The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take between 20 and 35 minutes depending on the sampling rate of the equipment being used.</p>

        <p>ISO 14644 (Reference 3, Appendix 12) provides the following guidance:</p>
        <div class="quote-box">
            This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean air device. The sample volume must be based on the class limit of the largest considered particle size. When considering &gt;= 5 micron particle size, this would require a sample volume of approximately 0.7 m3. The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has continuous particle monitoring installed should be re-qualified at least every 24 months.
        </div>

        <p>Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control.</p>

        <p>There are three methods that can be used to obtain continuous data:</p>
        <ol>
            <li>a manifold system</li>
            <li>individual particle counters</li>
            <li>a combination of a manifold system and individual particle counters</li>
        </ol>

        <h3>Description of Continuous Monitoring Systems</h3>
        <h3>Manifold System</h3>
        <p>Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical (or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. Manufacturers should be consulted before designing a real-time particle monitoring system.</p>

        <h3>Individual Particle Counters</h3>
        <p>A particle counter should be used for each location; networked electronically to a data acquisition and evaluation system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the sampling frequency. It is likely to be the most expensive option.</p>

        <h3>Combination System</h3>
        <p>A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and manifold system sampling for less critical locations.</p>

        <h3>Considerations</h3>
        <p>The following should be considered when selecting a system for a specific application:</p>
        <ul>
            <li>the selection of sample locations, using a risk-based approach to assess the process</li>
            <li>The effect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a requirement.</li>
            <li>The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. Static charges also can lead to intermittent "clump" release of particles, creating false readings.</li>
            <li>the smoothness and long radius of bends in the sample tubing installation</li>
            <li>the maintenance of appropriate turbulent transport velocities in sample tubing</li>
            <li>the sampling frequency at each location</li>
            <li>the sample time at each location and the potential to detect contaminant release from an operator intervention or other contamination event</li>
            <li>when manifold systems are used, the adverse effect of no-flow conditions that may occur between sample acquisitions at the same location</li>
        </ul>

        <h3>Sample Locations</h3>
        <p>ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as near the product where the operator can interfere with protective air flow patterns).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：微粒監測如同保全監控</h4>
            <p><strong>Manifold System</strong> = 一台監視器接多個攝影機，輪流切換畫面。便宜但你永遠只能看到一個畫面——如果小偷在你沒看的那個角落行動，你就錯過了。</p>
            <p><strong>Individual Counters</strong> = 每個角落都有獨立的監視器和錄影機，24/7 不間斷。最貴但最安全——任何異常都逃不過。</p>
            <p><strong>Combination</strong> = 在金庫門口裝獨立監視器（Grade A），走廊用輪切系統（Grade C/D）。這是大多數藥廠的實際選擇。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：取樣管路的「隱形殺手」</h4>
            <p>微粒監測系統最容易被忽視的風險在取樣管路：</p>
            <ul>
                <li><strong>Particle Loss（微粒損失）</strong>：管路越長，大粒子沉降越嚴重——5 μm 粒子在長管路中損失率可能超過 50%</li>
                <li><strong>Static Charge（靜電荷）</strong>：塑膠管路容易累積靜電，微粒「黏」在管壁上，偶爾「叢釋放」造成假高讀數</li>
                <li><strong>No-Flow Condition（無流動狀態）</strong>：歧管系統在切換取樣點時，非活動管路中的微粒會沉降</li>
                <li><strong>解決方案</strong>：使用不鏽鋼或抗靜電塑膠管路、保持適當湍流傳輸速度、管路彎頭要圓滑且大半徑</li>
            </ul>
            <p>EU GMP Annex 1 明確要求分級測試使用短管路可攜式計數器——就是因為長管路會導致大粒子損失。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 正在為新的無菌充填線設計微粒監測系統。Grade A 區域有 4 個關鍵取樣點（靠近充填針、瓶口、膠塞放置、軋蓋）。選擇方案：</p>
            <ul>
                <li><strong>方案 A</strong>：4 台獨立計數器 —— 成本約 $200K，真正連續監測</li>
                <li><strong>方案 B</strong>：1 台歧管系統 —— 成本約 $80K，但 EU Annex 1 可能挑戰 Grade A 的歧管監測可靠性</li>
                <li><strong>推薦</strong>：Grade A 用獨立計數器（符合 EU GMP 連續監測要求），Grade B 可用歧管系統</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>EU GMP Annex 1 要求 Grade A 微粒監測「覆蓋整個關鍵製程期間」，但允許例外——在什麼情況下可以不監測？</li>
                <li>ISO 14644 允許有連續監測的 ISO 5 環境每 24 個月再確效。這比沒有連續監測的環境（6 個月）長 4 倍。這對你的監測系統投資決策有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：微粒監測的法規要求演進</h4>
            <p>ISPE 彙整了三大法規對微粒監測的要求：</p>
            <p>趨勢非常明確：<strong>連續監測已成為 Grade A/B 區域的業界標準</strong>。安裝連續監測系統可以：(1) 更深入了解製程，(2) 支持降低分類測試頻率（如 ISO 14644 允許有連續監測的 ISO 5 環境每 24 個月再確效）。</p>
        </div>

        <!-- ============================================================ -->
<!-- 8.5.7 Equipment Monitoring/Maintenance -->
<!-- ============================================================ -->
<div class="section-title" id="section-07b-app2-fans-dampers-sec-857">8.5.7 Equipment Monitoring/Maintenance（設備監測/維護）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:</p>
        <ul>
            <li>the control contactor can be wired so that an alarm is given if the unit goes into overload</li>
            <li>the motor current can be monitored</li>
            <li>the motor temperature can be monitored</li>
            <li>vibration or acoustic output may be monitored</li>
            <li>the airflow from the fan can be monitored using an in-duct device or an in-fan device</li>
        </ul>

        <p>The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces (e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use points.</p>

        <p>Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting data to a base station for monitoring.</p>

        <p>Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:</p>
        <ul>
            <li>supply duct pressure (to permit energy setback)</li>
            <li>damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)</li>
            <li>Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual pressure drop indication</li>
            <li>cooling coil leaving air temperature (may be reset upward when humidity is satisfied)</li>
            <li>return static pressure</li>
            <li>casing high and low pressure safeties</li>
            <li>freezestat, firestat and smoke detector safeties</li>
            <li>coil entering and leaving temperature</li>
            <li>coil pressure drop (where bypass dampers are employed)</li>
            <li>outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)</li>
            <li>outside air quantity</li>
            <li>outside air enthalpy (temperature and RH)</li>
            <li>mixed air temperature</li>
            <li>exhaust air volume</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="analogy-box">
            <h4>比喻說明：風機監測如同汽車健康診斷</h4>
            <ul>
                <li><strong>過載警報</strong> = 引擎過熱紅燈——壞了才亮，為時已晚</li>
                <li><strong>電流監測</strong> = 定期檢查油耗——如果油耗突然增加，可能是某個零件開始退化</li>
                <li><strong>振動監測</strong> = 聽引擎異音——老師傅能從聲音判斷哪個零件快壞了</li>
                <li><strong>風量監測</strong> = 加速測試——最靈敏地反映整體性能，但不告訴你哪裡壞</li>
            </ul>
            <p>最佳策略是組合監測：風量確保即時偵測，電流+振動提供預測性維護資訊。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：GEP 驅動的預防性維護監測清單</h4>
            <p>ISPE 列出了 14 項可監測的設備參數，這些不是 GMP 強制要求，而是 <strong>GEP（Good Engineering Practice）</strong>的建議，目的是確保最低生命週期成本（Lowest Life Cycle Cost）。重點項目包括：</p>
            <ul>
                <li><strong>風門致動器位置（Damper Actuator Position）</strong>：如果風門越來越開到極限，可能代表濾器需要更換或系統需要再平衡</li>
                <li><strong>濾器壓降（Filter Pressure Drop）</strong>：最基本的維護指標，至少要安裝壓力計提供目視讀數</li>
                <li><strong>外氣濾器壓降上升速率（Rate of Rise）</strong>：可識別異常情況如積雪堵塞</li>
                <li><strong>冷卻盤管出口溫度</strong>：當濕度已滿足時，可調高設定溫度節省能源（Energy Setback）</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%) !important; border-color:#22c55e !important;">
            <h4>實務應用 Practical Application</h4>
            <p>一家 CDMO 正在建立預防性維護（Preventive Maintenance）程式。利用 BMS 監測風機電流趨勢和振動數據，可以：</p>
            <ul>
                <li>在軸承失效前 2-4 週預測更換需求，避免計劃外停機</li>
                <li>追蹤濾器壓降趨勢，優化更換時間（不必提前更換浪費，也不會太晚影響品質）</li>
                <li>每年可能節省 $50K-$100K 的緊急維修和停產損失</li>
            </ul>
            <p>無線振動感測器（Wireless Accelerometer）的成本已大幅降低，適合 retrofit 到既有設備上。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 說「風量監測是最靈敏的，但不能提供預測資訊」？預測性維護需要什麼額外的監測手段？</li>
                <li>風門致動器位置（Damper Actuator Position）如何預測系統需要再平衡？請舉一個具體場景說明。</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>核心概念：風機監測五種方法比較</h4>
            <p>ISPE 的結論非常清楚：<strong>風量監測是最靈敏的，能偵測所有風機失效模式</strong>。但它只能告訴你「出問題了」，不能預測「即將出問題」。電流監測和振動監測則能提供預測性資訊。</p>
        </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>送風分配</strong>：GMP 空間送風從天花板，回風靠地面；氣流從潔淨側流向非潔淨側；氣鎖室 HEPA 在乾淨側，回風在非乾淨側</li>
        <li><strong>排氣策略三級</strong>：Release &amp; Dilution（低危害）→ Capture at Source（中危害，LEV）→ Containment &amp; Exhaust（高危害，密閉排氣）</li>
        <li><strong>風管設計</strong>：對稱、最少彎折、漸縮管徑、配備平衡風門但不完全依賴風門</li>
        <li><strong>控制系統</strong>：BMS 決策（是否兼任品質記錄）是首要設計決定；DDC/BMS 是藥廠主流；關鍵與非關鍵功能應分層管理</li>
        <li><strong>致動器</strong>：電動適合慢變參數（溫濕度），氣動適合快變參數（壓差）；VFD 控制風機轉速是節能首選（功率與轉速三次方成正比）</li>
        <li><strong>風量量測</strong>：Pitot Tube（低成本）、Hot Wire Anemometer（低風量精度佳）、Fan Venturi Meter（AHU 最準確）</li>
        <li><strong>風門類型</strong>：Opposed Blade 用於流量調節、Venturi Damper 精度最佳、Discharge Damper 浪費能源不建議使用</li>
        <li><strong>壓差量測</strong>：Magnehelic 適合方向指示但精度有限；電子壓力變送器（+/- 1.25 Pa）適合精確控制</li>
        <li><strong>警報設計</strong>：Alert Alarm（預警給工程師）+ Action Alarm（行動警報給品質部）雙層架構；壓差警報需時間延遲；每個 Action Alarm 必須有五 W 回應計畫</li>
        <li><strong>微粒監測</strong>：連續監測已成 Grade A/B 標準；Grade A 用獨立計數器；取樣管路的靜電、沉降、無流動狀態是隱形風險</li>
        <li><strong>設備監測</strong>：風量監測偵測所有失效但無預測力；電流+振動監測提供預測性維護能力；GEP 驅動的 14 項監測清單確保最低生命週期成本</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 8: App 3: Psychrometrics ========== -->
    <section class="chapter-section" id="sec8">
        <div class="chapter-divider">
            <div class="chapter-badge">8</div>
            <div class="chapter-info">
                <h2>Chapter 8: App 3: Psychrometrics</h2>
                <p>附錄3：濕度圖 | p199-p208</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p199 - p208</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 Psychrometric Chart（空氣線圖）的基本結構，以及圖上各軸線代表的物理意義</li>
        <li>掌握三種可量測溫度參數：Dry Bulb Temperature（乾球溫度）、Wet Bulb Temperature（濕球溫度）、Dew Point Temperature（露點溫度）的定義與差異</li>
        <li>學會區分可量測屬性（Measurable Properties）與可計算屬性（Calculable Properties），理解兩者在 HVAC 設計中的互補關係</li>
        <li>了解 Relative Humidity（相對濕度）、Enthalpy（焓）、Humidity Ratio（含濕量）、Specific Volume（比容）、Vapor Pressure（水蒸氣壓力）等計算參數的意義</li>
        <li>熟悉八大基本向量（Eight Fundamental Vectors）及其在 HVAC 系統設計中的應用</li>
        <li>掌握 System Mapping（系統映射）概念，能在空氣線圖上追蹤空調處理過程的每個階段</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 9.1 Introduction -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-1">9.1 Introduction（導論）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This section augments the discussion on <span class="key-term">psychrometrics</span> in Appendix 1, see Figure 9.1.</p>

        <p><strong>Figure 9.1: A Typical Psychrometric Chart (SI units)</strong></p>

        <div style="overflow-x:auto;">
        </div>
        <p style="text-align:center; font-size:0.85rem; color:#4a5568;">Table 9.1: Psychrometric Terminologies</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Psychrometrics（空氣線圖與濕度學）</h4>
            <p><strong>Psychrometrics（空氣線圖與濕度學）</strong>是研究空氣與水蒸氣混合物熱力學性質的科學。在製藥 HVAC 設計中，這門學問是一切溫濕度控制的理論基礎。</p>
            <p>空氣線圖（Psychrometric Chart）是將這些複雜的熱力學關係「視覺化」的工具。只要知道任意兩個獨立參數，就能在圖上確定空氣的完整狀態——溫度、濕度、焓值等所有資訊一目了然。</p>
            <p>Table 9.1 將參數分為兩大類：</p>
            <ul>
                <li><strong>可量測屬性（Measurable）</strong>：可以用儀器直接量到的——溫度計量乾球、濕球，露點儀量露點，濕度計量 RH，氣壓計量氣壓</li>
                <li><strong>可計算屬性（Calculable）</strong>：需要透過公式從量測值推導出來的——焓、比容、含濕量、水蒸氣壓力</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把空氣線圖想像成「空氣的健康檢查報告」。就像人的健檢報告上有體溫、血壓、心跳等指標，空氣線圖上也呈現了空氣的「體溫」（乾球溫度）、「含水量」（含濕量）、「飽和程度」（相對濕度）等。只要量到兩個數值，就能推算出完整的「體檢結果」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>對 CDMO 工程師而言，空氣線圖不只是理論工具——它直接影響：</p>
            <ul>
                <li><strong>AHU 選型</strong>：冷卻盤管的容量、加濕器的規格，都需要從空氣線圖上讀取焓差、含濕量差來計算</li>
                <li><strong>能耗分析</strong>：夏季除濕、冬季加濕的能耗成本，根源就在空氣線圖上的狀態變化路徑</li>
                <li><strong>GMP 合規</strong>：藥廠對潔淨區的溫度（通常 18-25°C）和相對濕度（通常 30-65% RH）都有嚴格要求，空氣線圖幫助你理解如何同時達成這兩個目標</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼在空氣線圖上，只需要兩個獨立參數就能確定空氣的完整狀態？這和熱力學中的「狀態公設」（State Postulate）有什麼關係？</li>
                <li>Table 9.1 中哪些參數是在製藥潔淨區日常監測中最常用的？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.2 Dry-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-2">9.2 Dry-Bulb Temperature（乾球溫度）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Dry bulb temperature</span> can be read with an ordinary thermometer, RTD, or temperature sensor that has no moisture on its surface. The process of changing the dry bulb temperature is referred to as "<span class="key-term">sensible heating</span>" or "<span class="key-term">sensible cooling</span>."</p>

        <p><strong>Symbol:</strong> t<sub>DB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 70°F<sub>DB</sub> (21°C<sub>DB</sub>)</p>

        <p>The dry bulb temperature of the air is represented as <span class="key-term">vertical lines</span>, increasing in temperature from left to right on the psychrometric chart, Figure 9.2.</p>

        <p><strong>Figure 9.2: Dry Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Dry Bulb Temperature（乾球溫度）</h4>
            <p><strong>Dry Bulb Temperature（乾球溫度，t<sub>DB</sub>）</strong>就是我們日常所說的「氣溫」——用普通溫度計（RTD 或熱電偶）在乾燥狀態下量到的溫度。之所以叫「乾球」，是為了和下一節的「濕球」溫度區分。</p>
            <p>關鍵概念：改變乾球溫度的過程叫做 <strong>Sensible Heating（顯熱加熱）</strong>或 <strong>Sensible Cooling（顯熱冷卻）</strong>。「顯熱」的意思是「看得到（感覺得到）的熱」——溫度計會有變化。相對的，改變濕度的過程涉及「潛熱」（Latent Heat），溫度計可能不會變化。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>乾球溫度就像你在天氣 App 上看到的溫度。當氣象說「今天 30°C」，那就是乾球溫度。但你有沒有注意到，同樣 30°C，台北和沙漠的體感完全不同？那是因為濕度不一樣——這就是為什麼只有乾球溫度還不夠，我們還需要濕球溫度和露點。</p>
        </div>

        <div class="note-box">
            <h4>圖表解讀 Figure Analysis</h4>
            <p><strong>Figure 9.2</strong> 顯示乾球溫度在空氣線圖上的表現方式：</p>
            <ul>
                <li>乾球溫度以<strong>垂直線</strong>表示，從左到右溫度遞增</li>
                <li>底部水平軸就是乾球溫度的刻度</li>
                <li>在空氣線圖上，沿著同一條垂直線移動，代表溫度不變但濕度在改變（加濕或除濕）</li>
                <li>沿著水平線移動（底部軸），代表溫度變化但含濕量不變——這就是純粹的「顯熱」過程</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <p>顯熱負荷計算（Sensible Heat Load）：</p>
            <pre>
Q_sensible = m x c_p x (t_DB2 - t_DB1)

其中：
  Q = 顯熱量 (kW 或 BTU/hr)
  m = 空氣質量流量 (kg/s 或 lb/hr)
  c_p = 空氣比熱 ≈ 1.006 kJ/(kg·K)
  t_DB = 乾球溫度 (°C 或 °F)
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在空氣線圖上，如果一個空氣狀態點沿水平線向右移動，代表什麼物理過程？溫度和含濕量分別如何變化？</li>
                <li>為什麼製藥潔淨區通常設定 18-25°C？溫度太高或太低對生產有什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.3 Wet-Bulb Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-3">9.3 Wet-Bulb Temperature（濕球溫度）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Wet bulb temperature</span> is indicated by an ordinary thermometer having its sensor (bulb) covered with a sleeve wetted with (distilled) water in rapidly moving air, measuring the reading as the water evaporates. Evaporation removes heat from the thermometer bulb, cooling the thermometer in proportion to the amount of evaporation. This cooling lowers the temperature of the "wet bulb" thermometer. How much the wetted sleeve cools depends on the rate at which the water on the wick evaporates, which depends on the dry bulb temperature of the air and the moisture content of the air. If the air is very dry, the water on the wet bulb wick evaporates very quickly and the temperature drops sharply. If the air already contains a lot of moisture, very little moisture will be able to evaporate from the wick and the temperature will change very little. When the air is saturated with moisture (100% RH), no water will evaporate to cool the thermometer bulb and the <span class="key-term">wet bulb temperature will be the same as the dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> t<sub>WB</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 65°F<sub>WB</sub> (18°C<sub>WB</sub>)</p>

        <p>The wet bulb temperature of air is represented as <span class="key-term">downward slanting lines from top-left to bottom-right</span> on the psychrometric chart, Figure 9.3.</p>

        <p><strong>Figure 9.3: Wet Bulb Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Wet Bulb Temperature（濕球溫度）</h4>
            <p><strong>Wet Bulb Temperature（濕球溫度，t<sub>WB</sub>）</strong>的量測原理非常巧妙：用一塊濕布包裹溫度計的感應頭，放在快速流動的空氣中。水分蒸發會「帶走熱量」（蒸發潛熱），使溫度計讀數降低。</p>
            <p>核心邏輯：</p>
            <ul>
                <li><strong>空氣越乾</strong> → 蒸發越快 → 帶走越多熱 → 濕球溫度越低 → 乾濕球溫差越大</li>
                <li><strong>空氣越濕</strong> → 蒸發越慢 → 帶走較少熱 → 濕球溫度越接近乾球溫度</li>
                <li><strong>100% RH（飽和）</strong> → 完全不蒸發 → t<sub>WB</sub> = t<sub>DB</sub></li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>濕球溫度就像夏天從泳池出來的感覺。如果空氣很乾（比如沙漠），身上的水分快速蒸發，你會覺得很涼甚至發冷——這就是「乾濕球溫差大」的體感。但如果是在台灣夏天的高濕環境，水分蒸發很慢，出水後還是覺得很悶熱——因為乾濕球溫差很小。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>濕球溫度在 HVAC 工程中的重要性：</p>
            <ul>
                <li><strong>冷卻塔設計</strong>：冷卻塔的理論最低出水溫度就是當地的濕球溫度。這是設計冷凍水系統的關鍵參數</li>
                <li><strong>總熱量指標</strong>：濕球溫度同時反映了顯熱（溫度）和潛熱（濕度），是衡量空氣「總能量」的近似指標</li>
                <li><strong>圖上特徵</strong>：Figure 9.3 顯示濕球溫度線在空氣線圖上從左上方向右下方傾斜延伸。注意這些線和焓線幾乎平行——因為兩者都反映空氣的總能量</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在台灣地區，夏季設計濕球溫度通常取 27-28°C（ASHRAE 0.4% 設計條件）。這直接決定了冷卻塔的選型和冷凍水供應溫度。在 CDMO 廠房設計初期，必須取得當地氣象數據的設計濕球溫度，否則可能導致夏季冷卻能力不足，潔淨區溫濕度超標。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果某地乾球溫度 35°C，濕球溫度 20°C，這代表空氣狀態偏乾還是偏濕？為什麼？</li>
                <li>為什麼冷卻塔的出水溫度永遠無法低於環境的濕球溫度？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.4 Dew-Point Temperature -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-4">9.4 Dew-Point Temperature（露點溫度）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The temperature at which water vapor leaves the air and collects on cool objects in the form of fine water droplets or bands together and becomes fog is called the <span class="key-term">saturation or dew point (t<sub>DP</sub>) temperature</span>. The higher the amount of moisture in the air; the higher the dew point temperature.</p>

        <p><strong>Symbol:</strong> t<sub>DP</sub></p>
        <p><strong>Units:</strong> °F (°C)</p>
        <p><strong>Example:</strong> 62°F<sub>DP</sub> (16°C<sub>DP</sub>)</p>

        <p>Dew point temperature is represented by <span class="key-term">horizontal lines</span> extending across the chart and intersecting the saturation line, the left boundary of the chart (see Figure 9.4).</p>

        <p><strong>Figure 9.4: Saturation/Dew Point Temperature</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Dew Point Temperature（露點溫度）</h4>
            <p><strong>Dew Point（露點，t<sub>DP</sub>）</strong>是空氣中的水蒸氣開始凝結成水滴的溫度。當你把空氣持續冷卻（不加不減水分），到了某個溫度，空氣「裝不下」那麼多水蒸氣，水就會以液態出現——在物體表面形成露珠，或在空中形成霧。</p>
            <p>關鍵關係：</p>
            <ul>
                <li>露點只取決於空氣中的<strong>絕對含水量</strong>（含濕量 W），與溫度無關</li>
                <li>含水量越高 → 露點越高</li>
                <li>在空氣線圖上，露點就是某狀態點水平向左延伸到飽和線（100% RH 曲線）的交點溫度</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>露點就像一杯冰水外面出現的水珠。夏天你拿一杯冰水，杯壁溫度低於周圍空氣的露點，空氣中的水蒸氣接觸到冷杯壁就凝結成水滴。如果房間裡非常乾燥（露點很低），杯壁要更冷才會出水珠；如果房間很潮濕（露點很高），杯壁稍微涼一點就會「冒汗」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>露點在製藥環境中的關鍵應用：</p>
            <ul>
                <li><strong>凝結風險控制</strong>：如果潔淨區內設備表面溫度（如冷卻水管、冷凍乾燥機外壁）低於室內空氣的露點，就會產生凝結水——這在 GMP 環境中是嚴重的污染風險</li>
                <li><strong>除濕設計依據</strong>：冷卻除濕的原理就是把空氣冷卻到露點以下，讓水分凝結出來。冷卻盤管的設計溫度必須低於目標露點</li>
                <li><strong>凍乾（Lyophilization）</strong>：凍乾製程對環境露點有極嚴格要求，通常需要露點 ≤ -40°C 的乾燥空氣</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果潔淨區空氣條件是 22°C / 50% RH，露點大約是多少？如果冷凍水管路表面溫度是 8°C，會不會凝結？</li>
                <li>為什麼露點比相對濕度更適合作為「絕對含水量」的指標？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.5 Relative Humidity -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-5">9.5 Relative Humidity (Percent of Saturation)（相對濕度）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">RH</span> is the ratio of the amount of water vapor in the air compared to the maximum amount of water vapor the air can hold at the same dry bulb temperature and pressure, expressed as a percentage. Air's ability to hold moisture increases as the temperature of the air increases. The dry bulb temperature of the air should be defined when using RH, as it is <span class="key-term">relative to a specific dry bulb temperature</span>.</p>

        <p><strong>Symbol:</strong> RH</p>
        <p><strong>Units:</strong> %</p>
        <p><strong>Example:</strong> 77% RH at 68°F<sub>DB</sub> (77% RH at 20°C<sub>DB</sub>)</p>

        <p>RH is displayed as a series of <span class="key-term">upward curved lines</span> on the psychrometric chart (see Figure 9.5). The uppermost curve that runs from the left axis to left side of the top is <span class="key-term">100% humidity line</span>, representing totally saturated air. The bottom axis (horizontal line) of the chart is the 0% humidity line and represents totally dry air.</p>

        <p><strong>Figure 9.5: Relative Humidity</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Relative Humidity（相對濕度）</h4>
            <p><strong>Relative Humidity（相對濕度，RH）</strong>是空氣中<em>實際</em>水蒸氣含量與同溫度下<em>最大</em>可容納水蒸氣含量的比值，以百分比表示。</p>
            <p>關鍵字是「相對」——同樣的含水量，溫度不同，RH 就不同：</p>
            <ul>
                <li>30°C 的空氣能容納的最大水蒸氣量遠大於 10°C</li>
                <li>因此，含水量相同的空氣，加熱後 RH 降低，冷卻後 RH 升高</li>
                <li>這就是為什麼冬天開暖氣後室內會變得很乾燥（溫度升高但含水量不變，RH 下降）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一個水杯。小杯子（冷空氣）裝半杯水就是 50%，大杯子（熱空氣）裝同樣多的水可能只佔 20%。RH 就像「杯子裝滿的程度」——溫度決定杯子大小，含水量決定水有多少。同樣的水量（含濕量），杯子越大（溫度越高），裝滿的比例（RH）就越低。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>RH 在 GMP 環境中的重要性：</p>
            <ul>
                <li><strong>法規要求</strong>：大多數藥廠潔淨區要求 RH 在 30-65% 之間。過低（&lt;30%）會導致靜電問題和操作人員不適；過高（&gt;65%）會促進微生物生長和設備腐蝕</li>
                <li><strong>產品穩定性</strong>：許多藥品（特別是固體劑型和凍乾產品）對環境濕度極度敏感。過高 RH 會導致吸潮、結塊、降解</li>
                <li><strong>圖上特徵</strong>：RH 線在空氣線圖上是向上彎曲的弧線。最上方的弧線就是 100% RH（飽和線），也就是空氣線圖的左上邊界。底部水平軸代表 0% RH（完全乾燥的空氣）</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
RH = (p_wv / p_ws) x 100%

其中：
  p_wv = 空氣中水蒸氣的實際分壓 (Pa)
  p_ws = 同溫度下的飽和水蒸氣壓 (Pa)

例：20°C 時飽和水蒸氣壓 p_ws = 2,338 Pa
    若實際水蒸氣壓 p_wv = 1,169 Pa
    則 RH = 1,169 / 2,338 x 100% = 50%
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>某潔淨區空氣在 22°C 時 RH 為 55%。如果因為夜間溫度自然降到 18°C（含水量不變），RH 會變成多少？會不會超過 65% 的上限？</li>
                <li>為什麼 ISPE 指南強調使用 RH 時「必須同時註明乾球溫度」？只說 50% RH 有什麼問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.6 Barometric or Total Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-6">9.6 Barometric or Total Pressure（大氣壓力）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Pressure</span> is the force per unit area exerted by gravity on an air mass. Barometric pressure is measured with a barometer, often filled with mercury. Unless stated otherwise, the properties of moist air/water mixtures represented on a psychrometric chart are those of air at <span class="key-term">standard sea level barometric pressure (29.92 inch Hg or 101.325 kPa)</span>; therefore, there is no scale on the chart for barometric pressure.</p>

        <p><strong>Symbol:</strong> P<sub>BAR</sub></p>
        <p><strong>Units:</strong> inch Hg (Pa)</p>
        <p><strong>Example:</strong> 29.92 inch Hg or 101.3 kPa</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Barometric Pressure（大氣壓力）</h4>
            <p><strong>Barometric Pressure（大氣壓力，P<sub>BAR</sub>）</strong>是大氣對地表施加的壓力。標準海平面氣壓為 101.325 kPa（760 mmHg 或 29.92 inch Hg）。</p>
            <p>重要：大多數空氣線圖都是基於<strong>標準海平面氣壓</strong>繪製的。如果你的藥廠位於高海拔地區，需要使用對應海拔的空氣線圖或進行修正計算。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>大氣壓力就像「空氣的重量」壓在你身上。在海平面上，頭頂有整個大氣層壓著（101.3 kPa）。上到高山，頭頂的空氣少了，壓力就小了。空氣線圖就像一張地圖——它是針對特定「海拔」畫的。如果你把海平面的地圖拿到山上用，路線可能會有偏差。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>對製藥 HVAC 設計的影響：</p>
            <ul>
                <li><strong>高海拔修正</strong>：在海拔 600m 以上的廠址（如墨西哥城、昆明），空氣密度降低，需要更大的風量才能達到同樣的質量流量，風機選型和風管尺寸都需要修正</li>
                <li><strong>壓差管理</strong>：GMP 要求的潔淨區壓差（如 15 Pa）是「表壓」——也就是相對於大氣壓的差值。大氣壓本身的變化（天氣、季節）不影響壓差的 GMP 合規判定</li>
                <li><strong>空氣線圖上無刻度</strong>：因為整張圖都假定在同一個氣壓下，所以圖上不會有氣壓的軸線</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你的 CDMO 廠房位在海拔 1,500m 的高原上，使用標準海平面空氣線圖會造成什麼樣的設計偏差？</li>
                <li>大氣壓力的日常波動（颱風、鋒面）會影響潔淨區的壓差讀數嗎？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.7 Specific Enthalpy -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-7">9.7 Specific Enthalpy（比焓）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Enthalpy</span> is a measure of both <span class="key-term">latent heat</span> (moisture) and <span class="key-term">sensible heat</span> (dry heat only). Enthalpy difference is used to quantify the total amount of heat energy (BTU or Joules) added to or removed from air in a given HVAC process. When air is hot or contains moisture, the enthalpy value is higher than air that is cold or contains lower quantities of moisture.</p>

        <p><strong>Symbol:</strong> h</p>
        <p><strong>Units:</strong> BTU/lb (kJ/kg) of air</p>
        <p><strong>Example:</strong> 30.02 BTU/lb</p>

        <p>Enthalpy is represented by <span class="key-term">slanted lines</span> that travel from top-left of the psychrometric chart (see Figure 9.6), extending downward to bottom-right of the psychrometric chart to the bottom axis, almost parallel to t<sub>WB</sub> lines.</p>

        <p><strong>Figure 9.6: Enthalpy</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Enthalpy（焓）</h4>
            <p><strong>Enthalpy（焓，h）</strong>代表空氣的「總能量含量」，同時包含兩種熱量：</p>
            <ul>
                <li><strong>Sensible Heat（顯熱）</strong>：空氣溫度高低所帶的熱量。可以用溫度計「感覺到」</li>
                <li><strong>Latent Heat（潛熱）</strong>：空氣中水蒸氣所攜帶的熱量。溫度計量不到，但水蒸氣確實帶著大量能量（水蒸發需要吸收 2,260 kJ/kg 的潛熱）</li>
            </ul>
            <p>焓差（Δh）是 HVAC 工程中計算冷卻/加熱負荷的核心參數。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>焓就像你的「總財富」——包含現金（顯熱，看得到摸得到）和投資（潛熱，帳面上看不到但確實存在）。當你要搬家（空調處理空氣），需要計算的是「總財富」的變化，不能只算現金（溫度）。同樣是 30°C 的空氣，濕潤空氣的焓值比乾燥空氣高很多——就像兩個人帳戶餘額一樣但投資組合完全不同。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>焓在 HVAC 設計中的核心應用：</p>
            <ul>
                <li><strong>冷卻負荷計算</strong>：Q<sub>total</sub> = m × Δh。這個公式涵蓋了顯熱和潛熱，是冷凍主機選型的基礎</li>
                <li><strong>節能分析</strong>：比較回風焓值和新風焓值，可以判斷是否應該增加新風比例（經濟運轉模式）。當外氣焓值低於回風焓值時，增加新風比可以節省冷卻能耗</li>
                <li><strong>與濕球溫度的關係</strong>：焓線幾乎平行於濕球溫度線，這不是巧合——兩者都反映空氣的「總熱量」狀態</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
h = c_p × t_DB + W × (h_fg + c_pv × t_DB)

簡化近似（SI 單位）：
h ≈ 1.006 × t_DB + W × (2,501 + 1.86 × t_DB) kJ/kg

其中：
  t_DB = 乾球溫度 (°C)
  W = 含濕量 (kg/kg dry air)
  2,501 kJ/kg = 0°C 時水的蒸發潛熱
  1.006 kJ/(kg·K) = 乾空氣比熱
  1.86 kJ/(kg·K) = 水蒸氣比熱

例：t_DB = 22°C, W = 0.008 kg/kg
h ≈ 1.006×22 + 0.008×(2501+1.86×22)
  ≈ 22.13 + 0.008×2541.9
  ≈ 22.13 + 20.34
  ≈ 42.5 kJ/kg
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在空氣線圖上，焓線和濕球溫度線幾乎平行。這在物理上代表什麼意義？</li>
                <li>為什麼夏季台灣的冷卻負荷特別大？從焓的角度分析，外氣高溫高濕對冷凍主機造成什麼挑戰？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.8 Specific Volume -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-8">9.8 Specific Volume（比容）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Specific volume</span> is the amount of space 1 lb of air occupies at specific atmospheric conditions, expressed as cubic feet per pound of dry air. It is the inverse of density.</p>

        <p>When a cubic foot of air is heated, it will expand to more than a cubic foot of space although its original weight will not change. A cubic foot of the heated air will weigh less than a cubic foot of the original air. Since the heated air weighs less than the original (now cooler) air, the heated air will "rise" higher and the cooler air will "sink" lower.</p>

        <p>When working in altitudes above 2,000 feet (600 m), calculations should be adjusted for specific volume and density. With increasing elevations, the air becomes "thinner" so a <span class="key-term">greater volume of air needs to be moved</span> in order to move the required mass of air needed to meet design criteria.</p>

        <p><strong>Symbol:</strong> v</p>
        <p><strong>Units:</strong> ft³/lb (m³/kg) of dry air</p>
        <p><strong>Example:</strong> 13.61 ft³/lb</p>

        <p>Specific volume is represented as <span class="key-term">steep downward sloping lines</span> traveling from the top of the psychrometric chart, Figure 9.7 to the bottom axis.</p>

        <p><strong>Figure 9.7: Specific Volume</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Specific Volume（比容）</h4>
            <p><strong>Specific Volume（比容，v）</strong>是單位質量空氣所佔的體積，是密度的倒數。</p>
            <ul>
                <li>比容 v = 1 / 密度 ρ</li>
                <li>單位：m³/kg（SI）或 ft³/lb（IP）</li>
                <li>標準條件下（20°C, 101.325 kPa），乾空氣比容約 0.84 m³/kg</li>
            </ul>
            <p>核心原理：</p>
            <ul>
                <li><strong>溫度升高</strong> → 空氣膨脹 → 比容增大 → 密度降低 → 熱空氣上升</li>
                <li><strong>海拔升高</strong> → 大氣壓降低 → 空氣「更薄」 → 比容更大</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>比容就像氣球的大小。同一個氣球，加熱後會脹大（比容增加），帶到高山上也會脹大（氣壓降低）。雖然裡面的空氣質量沒變，但佔的空間更大了。在 HVAC 設計中，你需要的是「空氣的重量」（質量流量），而不是「空氣的體積」。如果空氣膨脹了，你就需要更大的管道和更大的風機才能送出同樣「重量」的空氣。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>比容對 HVAC 設計的實務影響：</p>
            <ul>
                <li><strong>高海拔設計修正</strong>：海拔 600m 以上時，空氣密度明顯降低。例如在海拔 2,000m（如墨西哥城），空氣密度約為海平面的 80%。風管截面積和風機能力都需要放大 20-25%</li>
                <li><strong>風機選型</strong>：風機規格通常以體積流量（CMH 或 CFM）標示，但 HVAC 設計需要的是質量流量。必須用比容做轉換：<br>
                質量流量 = 體積流量 / 比容</li>
                <li><strong>熱氣上升效應</strong>：在高大廠房中，溫度分層（上方較熱、下方較冷）是因為熱空氣比容大、密度低而上浮。這影響氣流組織和溫度均勻性的設計</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>某 CDMO 工廠位於海拔 1,800m。如果設計文件中的風量是基於海平面條件計算的 10,000 CMH，實際需要供應多少體積流量才能達到同樣的質量流量？</li>
                <li>為什麼潔淨區的送風口通常設在天花板、回風口設在地板附近？從比容和密度的角度解釋。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.9 Humidity Ratio -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-9">9.9 Humidity Ratio or Specific Humidity（含濕量／比濕度）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Humidity ratio</span> is a measurement of the actual amount of water in the air and is independent of the air's temperature. It is measured in either lbs/lbs or in grains/lb dry air. The weight of the moisture in the air is compared to the weight of the air.</p>

        <p><strong>Symbol:</strong> W</p>
        <p><strong>Units:</strong> lbs of water vapor/lbs of dry air or grains/lb (kg<sub>WV</sub>/kg<sub>DA</sub> or grams water/kg dry air)</p>
        <p><strong>Example:</strong> 85 grains/lb or 0.012 lb/lb or 12 g/kg</p>

        <p>Humidity ratio can be read by tracing a horizontal line from an established condition on the psychrometric chart, Figure 9.8 to the charts right edge, where the scale indicates the weight of the moisture in mass/mass. If the scale is expressed in grains of moisture per pound (gr/lb) of air and there is a need to convert the scale to pounds of moisture per pound of air, divide the number of grains by 7,000. If the scale is expressed in pounds of moisture per pound of air and there is a need to convert the scale to grains of moisture per pound of air (or kg/kg), multiply the W number by 7,000.</p>

        <p><strong>Figure 9.8: Humidity Ratio</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Humidity Ratio（含濕量）</h4>
            <p><strong>Humidity Ratio（含濕量，W）</strong>是空氣中水蒸氣的「絕對量」——每公斤乾空氣中含有多少公斤（或克）的水蒸氣。</p>
            <p>關鍵特性：含濕量<strong>與溫度無關</strong>。不管你把空氣加熱或冷卻（只要不凝結），W 值不變。這和 RH 完全不同——RH 會隨溫度變化。</p>
            <p>單位換算（IP 系統）：</p>
            <ul>
                <li>1 pound = 7,000 grains</li>
                <li>85 grains/lb = 85 / 7,000 = 0.012 lb/lb</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>如果 RH 是「杯子裝滿的程度」，那含濕量就是「杯子裡水的實際重量」。不管杯子多大（溫度多高），水的重量不會變。當你要計算除濕量或加濕量時，用的是含濕量的差值（ΔW），而不是 RH 的差值——因為只有含濕量才是真正的「水分質量」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>含濕量在 HVAC 工程中的應用：</p>
            <ul>
                <li><strong>除濕量計算</strong>：凝結水量 = 風量 × ΔW。這是選擇冷卻盤管和計算排水量的基礎</li>
                <li><strong>加濕器選型</strong>：加濕量 = 風量 × ΔW。蒸汽加濕器的產汽量直接從含濕量差算出</li>
                <li><strong>圖上讀法</strong>：從狀態點畫水平線到右側邊緣，讀取 Y 軸上的數值就是含濕量</li>
                <li><strong>與露點的關係</strong>：含濕量和露點是一一對應的——知道含濕量就知道露點，反之亦然</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
潛熱負荷（Latent Heat Load）：
Q_latent = m × h_fg × ΔW

其中：
  m = 空氣質量流量 (kg/s)
  h_fg = 水的蒸發潛熱 ≈ 2,501 kJ/kg (at 0°C)
  ΔW = 含濕量差 (kg/kg)

例：風量 5 kg/s，從 W=0.012 除濕到 W=0.008
Q_latent = 5 × 2,501 × (0.012 - 0.008)
         = 5 × 2,501 × 0.004
         = 50 kW

單位換算：
  1 grain = 1/7000 lb = 0.0648 g
  85 grains/lb ÷ 7,000 = 0.012 lb/lb
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼在計算加濕/除濕量時，應該用含濕量（W）的差值，而不是相對濕度（RH）的差值？</li>
                <li>如果外氣條件是 35°C / 70% RH（W ≈ 25 g/kg），送風目標是 14°C / 95% RH（W ≈ 9.5 g/kg），每公斤空氣需要除掉多少克的水？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.10 Vapor Pressure -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-10">9.10 Vapor Pressure（水蒸氣壓力）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Water vapor pressure</span> is the pressure exerted by the water vapor molecules in the air/water mixture, the higher the specific humidity the higher the vapor pressure.</p>

        <p><strong>Symbol:</strong> p<sub>WV</sub></p>
        <p><strong>Units:</strong> inches Hg (Pa) or inches Hg</p>
        <p><strong>Example:</strong> 0.5691 inch Hg</p>

        <p>The vapor pressure scale is sometimes found on the right side of the psychrometric chart, Figure 9.9, increasing linearly from the bottom of chart to the top of chart.</p>

        <p><strong>Figure 9.9: Vapor Pressure</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Vapor Pressure（水蒸氣壓力）</h4>
            <p><strong>Vapor Pressure（水蒸氣壓力，p<sub>WV</sub>）</strong>是空氣中水蒸氣分子施加的分壓力。根據 Dalton 定律，大氣壓力是所有成分氣體分壓的總和：P<sub>BAR</sub> = p<sub>dry air</sub> + p<sub>WV</sub>。</p>
            <p>水蒸氣壓力和含濕量（W）成正比——空氣中的水蒸氣越多，分壓越大。這個參數是計算 RH 的數學基礎：RH = p<sub>WV</sub> / p<sub>WS</sub>（實際壓力 / 飽和壓力）。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>水蒸氣壓力就像一個房間裡的「人口密度」。人越多（水蒸氣分子越多），每個人佔的空間就越擠（壓力越大）。當房間「擠滿了」（飽和蒸氣壓），就不能再塞更多人了（水蒸氣開始凝結）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <ul>
                <li><strong>與 RH 的關係</strong>：水蒸氣壓力是 RH 計算的底層物理量。RH = (p<sub>WV</sub> / p<sub>WS</sub>) × 100%，其中 p<sub>WS</sub> 是飽和水蒸氣壓（只與溫度有關）</li>
                <li><strong>圖上位置</strong>：有些空氣線圖在右側邊緣會標示水蒸氣壓力的刻度，從下到上線性增加</li>
                <li><strong>實務中較少直接使用</strong>：在日常 HVAC 設計中，工程師較少直接操作水蒸氣壓力，而是使用含濕量（W）或相對濕度（RH）。但理解它有助於掌握 RH 的物理本質</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果在空氣線圖右側讀到水蒸氣壓力為 1.2 kPa，而該溫度下的飽和水蒸氣壓為 2.4 kPa，相對濕度是多少？</li>
                <li>為什麼水蒸氣壓力和含濕量幾乎成線性關係？（提示：想想道爾頓分壓定律）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.11 Eight Fundamental Vectors -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-11">9.11 Eight Fundamental Vectors（八大基本向量）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There are eight (8) <span class="key-term">fundamental vectors or processes</span> that can be represented on a psychrometric chart (see Figure 9.1).</p>

        <ol>
            <li><span class="key-term">Humidification</span></li>
            <li><span class="key-term">Heating and Humidification</span></li>
            <li><span class="key-term">Sensible Heating</span></li>
            <li><span class="key-term">Chemical Dehumidification</span></li>
            <li><span class="key-term">Dehumidification</span></li>
            <li><span class="key-term">Sensible Cooling</span></li>
            <li><span class="key-term">Cooling and Dehumidification</span></li>
            <li><span class="key-term">Evaporative Cooling</span></li>
        </ol>

        <p><strong>Figure 9.10: Eight Fundamental Vectors</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Eight Fundamental Vectors（八大基本向量）</h4>
            <p>空氣線圖上的每一個空氣處理過程，都可以用一個「向量」（方向箭頭）來表示。所有可能的 HVAC 過程都可以分解為以下八個基本方向：</p>
            <ul>
                <li><strong>1. Humidification（加濕）</strong>：垂直向上。只增加水分，溫度不變</li>
                <li><strong>2. Heating + Humidification（加熱加濕）</strong>：右上方向。同時升溫和增加水分</li>
                <li><strong>3. Sensible Heating（顯熱加熱）</strong>：水平向右。只升溫，含水量不變</li>
                <li><strong>4. Chemical Dehumidification（化學除濕）</strong>：右下方向。用乾燥劑吸走水分，同時溫度略升（吸附放熱）</li>
                <li><strong>5. Dehumidification（除濕）</strong>：垂直向下。只去除水分，溫度不變</li>
                <li><strong>6. Sensible Cooling（顯熱冷卻）</strong>：水平向左。只降溫，含水量不變</li>
                <li><strong>7. Cooling + Dehumidification（冷卻除濕）</strong>：左下方向。同時降溫和除濕——這是最常見的夏季空調過程</li>
                <li><strong>8. Evaporative Cooling（蒸發冷卻）</strong>：左上方向。水蒸發吸熱降溫，但增加了水分。沿等焓線移動</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把這八個向量想像成「遙控器上的八個方向鍵」。空氣的狀態就是螢幕上的游標位置（溫度 = X 軸，含濕量 = Y 軸）。每按一個方向鍵，游標就朝對應方向移動。HVAC 系統設計就是選擇正確的「按鍵組合」，讓空氣從室外狀態移動到目標狀態。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>製藥 HVAC 中最常用的向量：</p>
            <ul>
                <li><strong>向量 7（Cooling + Dehumidification）</strong>：夏季最主要的處理過程。冷卻盤管將空氣冷到露點以下，同時降溫和除濕</li>
                <li><strong>向量 3（Sensible Heating）</strong>：冬季或除濕後的再熱過程。送風溫度太低時，用加熱盤管只升溫不加濕</li>
                <li><strong>向量 1（Humidification）</strong>：冬季乾燥時需要加濕。蒸汽加濕幾乎是純加濕（垂直向上）</li>
                <li>實際的 HVAC 過程是多個向量的組合——例如「先冷卻除濕（向量7）→ 再顯熱加熱（向量3）」就能精確控制溫度和濕度</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 無菌充填間設計中，典型的夏季空氣處理路徑：</p>
            <ol>
                <li>外氣（35°C, 70% RH） → 混合回風 → 混合狀態點</li>
                <li>混合空氣通過冷卻盤管 → <strong>向量 7</strong>：冷卻除濕至 12°C/95% RH</li>
                <li>通過風機後溫度略升 → <strong>向量 3</strong>：顯熱加熱約 1-2°C</li>
                <li>進入房間後吸收熱負荷 → <strong>向量 3</strong>：顯熱加熱至 22°C</li>
                <li>最終達到目標：22°C / 45% RH</li>
            </ol>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你需要將空氣從 30°C / 60% RH 處理到 22°C / 50% RH，需要用到哪幾個向量的組合？</li>
                <li>Evaporative Cooling（蒸發冷卻）為什麼是沿等焓線移動？這和冷卻塔的工作原理有什麼關聯？</li>
                <li>Chemical Dehumidification（化學除濕）的向量為什麼是向右下方？乾燥劑除濕過程中的溫度為什麼會升高？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 9.12 System Mapping -->
<!-- ============================================================ -->
<div class="section-title" id="section-08-app3-psychrometrics-sec9-12">9.12 System Mapping（系統映射）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The treatment of supply air to a room can be "<span class="key-term">mapped</span>" on a psychrometric chart. Each segment of the map represents a specific operation (e.g., heating, cooling) being performed on the air. See Figure 9.11.</p>

        <p><span class="key-term">Room air and outdoor air are mixed</span> to create mixed air. The mixed air is then cooled to the dewpoint of the mixture (the line extending to the left) and with further cooling, the saturated mixture is dehumidified. The air then passes through the <span class="key-term">draw-through fan</span>, which adds sensible (dry) heat. As the air is introduced into the room, it is mixed with air heated by the room's heat sources to reach the desired temperature and humidity conditions.</p>

        <p><strong>Figure 9.11: Typical HVAC Cooling/Dehumidification Process with a Draw-Through AHU</strong></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：System Mapping（系統映射）</h4>
            <p><strong>System Mapping（系統映射）</strong>是將 AHU（Air Handling Unit，空調箱）的整個空氣處理過程，一步步「畫」在空氣線圖上。每一段線段代表一個具體的處理單元（混合、冷卻、加熱、加濕等），整條路徑就是空氣從「進入 AHU」到「送進房間」再到「回到 AHU」的完整旅程。</p>
            <p>Figure 9.11 描述的典型夏季流程：</p>
            <ol>
                <li><strong>混合（Mixing）</strong>：回風（Room Air）和新風（Outdoor Air）在混合段混合，狀態點落在兩者的連線上</li>
                <li><strong>冷卻至露點（Sensible Cooling）</strong>：混合空氣先降溫到露點——這段是水平向左移動</li>
                <li><strong>冷卻除濕（Cooling + Dehumidification）</strong>：溫度低於露點後，水分開始凝結，空氣沿飽和線向左下移動</li>
                <li><strong>風機加熱（Fan Heat）</strong>：Draw-Through（抽吸式）風機消耗的電能轉化為熱量，使空氣溫度略升——純顯熱加熱，水平向右</li>
                <li><strong>房間熱負荷（Room Heat Gain）</strong>：空氣進入房間後吸收設備、人員等散發的熱量，最終達到室內設計條件</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>System Mapping 就像 Google Maps 上的導航路線。起點是外氣狀態（你的出發地），終點是室內設計條件（你的目的地），中間每個轉彎點就是一個空調處理單元。你可以選擇不同的「路線」（不同的處理組合）到達同一個目的地，但每條路線的「距離」（能耗）和「通行費」（設備成本）不同。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>System Mapping 對 CDMO 工程師的價值：</p>
            <ul>
                <li><strong>設備選型依據</strong>：圖上每段線段的「長度」和「方向」，直接對應該處理單元的容量需求。冷卻段的焓差決定冷卻盤管容量，含濕量差決定凝結水量</li>
                <li><strong>故障診斷工具</strong>：當室內溫濕度不達標時，可以量測 AHU 各段的溫濕度，在空氣線圖上標出實際的處理路徑，與設計路徑對比，快速定位是哪個處理單元出了問題</li>
                <li><strong>能效優化</strong>：透過比較不同的處理路徑，找到能耗最低的組合。例如：增大回風比例可以降低混合點的焓值，從而減少冷卻負荷</li>
                <li><strong>Draw-Through vs Blow-Through</strong>：抽吸式（Draw-Through）AHU 的風機在冷卻盤管後面，風機熱會加在已冷卻的空氣上。吹送式（Blow-Through）風機在前面，風機熱會被冷卻盤管帶走。兩種配置在空氣線圖上的路徑不同</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 潔淨區 AHU 設計案例：</strong></p>
            <p>假設某 Grade B 無菌充填間的設計條件為 22°C ± 2°C / 45% ± 10% RH，夏季外氣條件為 35°C / 75% RH，回風比 80%：</p>
            <ol>
                <li><strong>混合點</strong>：回風 (22°C, 45% RH) 佔 80% + 外氣 (35°C, 75% RH) 佔 20% → 混合後約 24.6°C</li>
                <li><strong>冷卻除濕</strong>：將混合空氣冷卻至 12°C，含濕量從約 10 g/kg 降至 8.5 g/kg</li>
                <li><strong>風機加熱</strong>：約 +1°C（13°C）</li>
                <li><strong>房間吸熱</strong>：送風 13°C → 回風 22°C，溫差 9°C 攜帶掉房間熱負荷</li>
            </ol>
            <p>這整個路徑可以在空氣線圖上完整描繪出來，每段的焓差和含濕量差就是計算冷卻容量和除濕量的依據。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果回風比從 80% 改為 60%，混合點在空氣線圖上會如何移動？對冷卻負荷有什麼影響？</li>
                <li>Draw-Through AHU 的風機熱約 2-3°C。在空氣線圖上，這段「風機加熱」的向量方向是什麼？如果改用 Blow-Through 配置，路徑會如何變化？</li>
                <li>如果冬季外氣條件是 5°C / 60% RH，同一個潔淨區需要怎樣的處理路徑？需要用到哪些向量？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>空氣線圖（Psychrometric Chart）</strong>是 HVAC 工程師的核心工具，將空氣的所有熱力學性質視覺化。掌握它就等於掌握了空調設計的「語言」</li>
        <li><strong>五個可量測參數</strong>：乾球溫度（t<sub>DB</sub>）、濕球溫度（t<sub>WB</sub>）、露點溫度（t<sub>DP</sub>）、相對濕度（RH）、大氣壓力（P<sub>BAR</sub>）——只需量到任意兩個，就能用空氣線圖找到其他所有參數</li>
        <li><strong>四個可計算參數</strong>：焓（h）、比容（v）、含濕量（W）、水蒸氣壓力（p<sub>WV</sub>）——這些是 AHU 選型、風管設計、能耗分析的計算基礎</li>
        <li><strong>八大基本向量</strong>涵蓋了所有可能的空氣處理方向。製藥環境最常用的是 Cooling + Dehumidification（夏季）、Sensible Heating（再熱）和 Humidification（冬季加濕）</li>
        <li><strong>System Mapping</strong>將 AHU 的完整處理流程「畫」在空氣線圖上，是設備選型、故障診斷和能效優化的強大工具</li>
        <li>在製藥 CDMO 環境中，空氣線圖的應用直接關係到<strong>潔淨區溫濕度合規、微生物控制、產品穩定性和能源成本</strong>——這些都是無菌保證和商業競爭力的核心要素</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 9: App 4: Risk Management ========== -->
    <section class="chapter-section" id="sec9">
        <div class="chapter-divider">
            <div class="chapter-badge">9</div>
            <div class="chapter-info">
                <h2>Chapter 9: App 4: Risk Management</h2>
                <p>附錄4：風險管理 | p209-p216</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p209 - p216</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 Risk Management（風險管理）的系統化方法，掌握識別、評估、控制和監控風險的完整流程</li>
        <li>掌握 ICH Q9 Quality Risk Management（品質風險管理）的兩大核心原則及其在製藥 HVAC 系統中的應用</li>
        <li>學會區分 Harm（傷害）、Hazard（危害）、Risk（風險）、Severity（嚴重性）等關鍵術語的精確定義</li>
        <li>熟悉 Risk Assessment（風險評估）的三大問題框架：可能出什麼問題？發生的可能性？後果的嚴重性？</li>
        <li>了解 Risk Control（風險控制）策略，包括 Risk Reduction（風險降低）與 Risk Acceptance（風險接受）的決策邏輯</li>
        <li>掌握 FMEA、RCM、RCFA、PdM 等品質風險管理工具在維護管理中的實務應用</li>
        <li>理解 Risk Communication（風險溝通）和 Risk Review（風險審查）在持續改善中的角色</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 10 Introduction - Science-Based Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10">10 Appendix 4 – Science-Based Quality Risk Management（以科學為基礎的品質風險管理）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Risk management</span> is a systematic application of management policies, procedures, and practices to the task of identifying, assessing, controlling, and monitoring risks. It is typically an iterative process.</p>

        <p>Risk management should be based on good science and product and process understanding, e.g., an understanding of <span class="key-term">CQAs</span>, which is based upon and ultimately traceable back to the relevant regulatory submission.</p>

        <p>Qualitative or quantitative techniques may be used. The focus should be on the risk posed to <span class="key-term">patient safety</span> and <span class="key-term">product quality</span>.</p>

        <p>Risk management should reduce risks to an acceptable level. Complete elimination of risk is neither practical nor necessary.</p>

        <p>For a given organization, a framework for making risk management decisions should be defined to ensure consistency of application across functions. Such a framework is most effectively implemented when it is incorporated into the overall <span class="key-term">Quality Management System</span>.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Risk Management（風險管理）</h4>
            <p><strong>Risk Management（風險管理）</strong>是將管理政策、程序和實務系統化地應用於識別、評估、控制和監控風險的過程。這不是一次性的活動，而是一個<strong>迭代（iterative）</strong>的循環過程——隨著新資訊出現或環境改變，風險評估需要持續更新。</p>
            <p>本附錄的核心訊息非常明確：</p>
            <ul>
                <li><strong>科學導向</strong>：風險管理必須建立在對產品和製程的深入理解上，特別是 CQAs（Critical Quality Attributes，關鍵品質屬性）</li>
                <li><strong>患者優先</strong>：所有風險評估的最終焦點是患者安全和產品品質</li>
                <li><strong>務實態度</strong>：目標是將風險降到「可接受水準」，而非追求零風險——這在實務上既不可能也不必要</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>風險管理就像開車時的安全系統。你不可能完全消除交通事故的風險（零風險不可能），但你可以透過系統化的措施把風險降到可接受的水準：安全帶（基本防護）、ABS 煞車（自動偵測與反應）、定期保養（預防性維護）、遵守交通規則（SOP）。每一項措施對應風險管理流程中的一個環節。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文強調風險管理框架應融入整體 <strong>Quality Management System（品質管理系統）</strong>中，而非獨立運作。這意味著：</p>
            <ul>
                <li>風險評估結果應與變更管理、偏差處理、CAPA 系統連動</li>
                <li>各部門應使用一致的風險評估方法論和判定標準</li>
                <li>在 CDMO 環境中，這對確保不同客戶產品之間的品質一致性尤為重要</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.1 ICH Q9 Quality Risk Management Approach -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-1">10.1 ICH Q9 Quality Risk Management Approach（ICH Q9 品質風險管理方法）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The <span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span> guideline <span class="key-term">ICH Q9</span> (Reference 1, Appendix 12) describes a systematic approach to quality risk management. ICH Q9 is used as the basis of the Quality Risk Management approach described in the Guide.</p>

        <p>ICH Q9 defines two primary principles of quality risk management:</p>

        <p>The evaluation of the risk to quality should be based on <span class="key-term">scientific knowledge</span> and ultimately, link to the protection of the patient.</p>

        <p>The level of effort, formality, and documentation of the quality risk management process should be <span class="key-term">commensurate with the level of risk</span>.</p>

        <p>ICH Q9 is intended for general application within the pharmaceutical industry.</p>

        <p>This Guide uses the following key terms taken from ICH Q9.</p>

        <p><strong>Harm:</strong> damage to health, including the damage that can occur from loss of product quality or availability.</p>

        <p><strong>Hazard:</strong> the potential source of harm.</p>

        <p><strong>Risk:</strong> the combination of the probability of occurrence of harm and the severity of that harm.</p>

        <p><strong>Severity:</strong> a measure of the possible consequences of a hazard.</p>

        <p>This Guide applies the general principles of ICH Q9 to describe a general process for quality risk management consisting of the following elements:</p>

        <ul>
            <li>Risk Assessment</li>
            <li>Risk Identification</li>
            <li>Risk Analysis</li>
            <li>Risk Evaluation</li>
            <li>Risk Control</li>
            <li>Risk Reduction</li>
            <li>Risk Acceptance</li>
            <li>Risk Communication</li>
            <li>Risk Review</li>
        </ul>

        <p>The process is described in more detail in the following sections.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：ICH Q9 兩大原則</h4>
            <p><strong>ICH Q9（品質風險管理指引）</strong>是製藥產業風險管理的國際標準框架。它的兩大原則非常重要：</p>
            <ol>
                <li><strong>科學基礎原則</strong>：風險評估必須基於科學知識，最終目的是保護患者。這表示不能憑「感覺」或「經驗」做風險判斷，要有數據支持</li>
                <li><strong>比例原則（Commensurate）</strong>：投入的努力、正式程度和文件化程度應與風險等級相稱。低風險的事項不需要寫一百頁報告，高風險的事項則需要嚴格的評估和控制措施</li>
            </ol>
        </div>

        <div class="concept-box">
            <h4>術語辨析：Harm vs Hazard vs Risk vs Severity</h4>
            <p>這四個術語容易混淆，用 HVAC 系統的例子來釐清：</p>
            <ul>
                <li><strong>Hazard（危害源）</strong>：HEPA 濾網破損——這是「潛在的」傷害來源</li>
                <li><strong>Harm（傷害）</strong>：微粒污染導致產品不合格或患者健康受損——這是「實際的」損害結果</li>
                <li><strong>Risk（風險）</strong>：HEPA 破損的「發生機率」× 導致產品污染的「嚴重程度」——機率和嚴重性的組合</li>
                <li><strong>Severity（嚴重性）</strong>：如果 HEPA 真的破損，後果有多嚴重？——這是衡量後果的尺度</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在評估住家附近一棵老樹的風險：</p>
            <ul>
                <li><strong>Hazard</strong> = 老樹可能倒下（危害源）</li>
                <li><strong>Harm</strong> = 壓壞房子、傷到人（實際傷害）</li>
                <li><strong>Severity</strong> = 傷害有多嚴重？壓到花園 vs 壓到臥室，後果完全不同</li>
                <li><strong>Risk</strong> = 倒下的「機率」× 造成的「嚴重程度」</li>
            </ul>
            <p>如果樹很健康且離房子很遠，即使嚴重性高但機率極低，整體風險可能是可接受的。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文列出的九個要素構成完整的風險管理流程。在 CDMO 實務中，這些要素通常對應到：</p>
            <ul>
                <li><strong>Risk Assessment（風險評估）</strong> = 含識別、分析、評價三個子步驟</li>
                <li><strong>Risk Control（風險控制）</strong> = 含降低和接受兩個決策路徑</li>
                <li><strong>Risk Communication（風險溝通）</strong> = 跨部門資訊共享</li>
                <li><strong>Risk Review（風險審查）</strong> = 持續監控與更新</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.2 Overview of the Quality Risk Management Process -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-2">10.2 Overview of the Quality Risk Management Process（品質風險管理流程概覽）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Quality risk management</span> is a systematic process for the assessment, control, communication, and review of risks to the quality of the drug (medicinal) product across the <span class="key-term">product lifecycle</span>.</p>

        <p>A model for quality risk management is outlined in Figure 10.1, which is taken from ICH Q9.</p>

        <p>The emphasis on each component of the framework might differ from case to case, but a robust process will incorporate consideration of all the elements at a level of detail that is <span class="key-term">commensurate with the specific risk</span>.</p>

        <p><em>Figure 10.1: Overview of a Typical Quality Risk Management Process – from ICH Q9</em></p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：產品生命週期風險管理</h4>
            <p>品質風險管理涵蓋藥品的<strong>整個生命週期（product lifecycle）</strong>——從開發、技術轉移、商業化生產到產品下市。這意味著：</p>
            <ul>
                <li><strong>設計階段</strong>：識別 HVAC 系統設計可能帶來的風險（如氣流方向、壓差設定）</li>
                <li><strong>確效階段</strong>：評估安裝和運行確效是否充分驗證了風險控制措施</li>
                <li><strong>常規生產</strong>：持續監控環境參數，確認風險控制持續有效</li>
                <li><strong>變更管理</strong>：任何系統變更都需要重新評估風險</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>ICH Q9 的風險管理流程像一個「風險管理GPS」。它有三個核心功能：</p>
            <ol>
                <li><strong>定位（Assessment）</strong>：你在哪裡？風險有多大？</li>
                <li><strong>導航（Control）</strong>：該往哪裡走？怎麼降低風險？</li>
                <li><strong>即時更新（Review）</strong>：路況變了嗎？需要重新規劃路線嗎？</li>
            </ol>
            <p>「commensurate with the specific risk」就像 GPS 會根據路況調整指引——高速公路上不需要每50公尺提醒一次轉彎，但在複雜的市區街道可能需要更頻繁的指引。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>Figure 10.1 是 ICH Q9 的經典流程圖（此處為文字版引用）。在實務中，這個流程圖通常被製作成公司內部的 SOP，並整合到品質管理系統中。CDMO 應確保每個客戶產品的風險管理流程都遵循這個框架，但評估的深度可以根據產品風險等級調整。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.3 Initiating Quality Risk Management -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-3">10.3 Initiating Quality Risk Management（啟動品質風險管理）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Quality risk management should include systematic processes designed to coordinate, facilitate, and improve <span class="key-term">science-based decision making</span> with respect to risk.</p>

        <p>The following steps should be considered when initiating and planning a quality risk management process:</p>

        <ul>
            <li>Define the problem and/or risk question, including pertinent assumptions.</li>
            <li>Identify the potential for risk.</li>
            <li>Assemble background information and/or data on the potential hazard, harm, or human health impact relevant to the risk assessment.</li>
            <li>Identify a leader and necessary resources.</li>
            <li>Specify a timeline, deliverables, and appropriate level of decision making for the risk management process.</li>
        </ul>

        <p>Determining the risks associated with maintenance requires a common and shared understanding of factors such as:</p>

        <ul>
            <li>impact of <span class="key-term">operational tolerances</span> on patient safety and product quality</li>
            <li>impact of design of facilities and equipment on maintenance activities</li>
            <li>impact of methods and materials used during maintenance activities</li>
            <li>maintenance programs and maintenance plans</li>
            <li>training</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風險管理的啟動五步驟</h4>
            <p>風險管理不是「想到就做」的事，原文提供了結構化的啟動步驟：</p>
            <ol>
                <li><strong>定義問題</strong>：明確界定要評估什麼風險（例如：「AHU 故障對潔淨區環境的影響」）</li>
                <li><strong>識別風險潛力</strong>：有什麼可能出問題？</li>
                <li><strong>收集背景資料</strong>：歷史數據、理論分析、專家意見</li>
                <li><strong>指定負責人和資源</strong>：誰來主導？需要哪些部門參與？</li>
                <li><strong>設定時程和交付物</strong>：什麼時候完成？產出什麼文件？</li>
            </ol>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用 Application</h4>
            <p><strong>維護相關的風險評估範例：</strong></p>
            <p>原文特別強調了維護活動相關的風險因素。在 CDMO 的 HVAC 系統維護中，這些因素的具體表現包括：</p>
            <ul>
                <li><strong>操作容許偏差（Operational Tolerances）</strong>：壓差偏離設定值 ±5 Pa 是否仍可接受？溫度偏差多大會影響產品品質？</li>
                <li><strong>設施設計對維護的影響</strong>：AHU 安裝位置是否便於檢修？HEPA 安裝方式是否允許不中斷生產的情況下更換？</li>
                <li><strong>維護材料的影響</strong>：潤滑劑是否為食品級？備件是否經過材質相容性確認？</li>
                <li><strong>人員訓練</strong>：維護技術員是否接受 GMP 訓練？是否了解潔淨區行為規範？</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你要為 CDMO 的一台服務 Grade B 區域的 AHU 啟動風險評估，你會如何定義「問題/風險問題」？會列出哪些關鍵假設？</li>
                <li>你的風險評估團隊應該包含哪些部門的人員？為什麼？</li>
                <li>「維護材料和方法的影響」在無菌充填環境中，有哪些具體的風險情境？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.4 Risk Assessment -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-4">10.4 Risk Assessment（風險評估）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Risk assessment</span> consists of the identification of hazards and the analysis and evaluation of risks associated with exposure to those hazards, and consists of identification, analysis, and evaluation activities.</p>

        <p>Risk assessment addresses the following questions:</p>

        <ul>
            <li>What might go wrong?</li>
            <li>What is the likelihood (probability) it will go wrong?</li>
            <li>What are the consequences (severity)?</li>
        </ul>

        <p><span class="key-term">Risk identification</span> is a systematic use of information to identify hazards referring to the risk question or problem description. Information can include historical data, theoretical analysis, informed opinions, and the concerns of stakeholders. Risk identification addresses "What might go wrong?" including identifying the possible consequences. This provides the basis for further steps in the quality risk management process.</p>

        <p>Examples of CGMP risks include:</p>

        <ul>
            <li>contamination of product caused by maintenance practices, e.g., use of inappropriate spare parts that contaminate product</li>
            <li>facilities or equipment design that does not facilitate appropriate levels of maintenance</li>
            <li>lack of CGMP training for maintenance technicians</li>
            <li>maintenance activities causes (critical) equipment to be (unknown to production) out of service</li>
        </ul>

        <p>Systems or equipment that may impact product quality or patient safety (CGMP systems or equipment) should be identified as part of the <span class="key-term">commissioning</span> process.</p>

        <p><span class="key-term">Risk analysis</span> is the estimation of the risk associated with the identified hazards. It is the qualitative or quantitative process of linking the likelihood of occurrence and severity of harms. The ability to detect the harm also should be considered in the estimation of risk.</p>

        <p><span class="key-term">Risk evaluation</span> compares the identified and analyzed risk against given risk criteria. Risk evaluations consider the strength of evidence for all three of the fundamental questions.</p>

        <p>Typically, the outcome of the risk assessment will be expressed using qualitative descriptors, such as "high," "medium," or "low." These terms and how they are used should be defined in as much detail as possible.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風險評估三大問題</h4>
            <p>風險評估的精髓可以濃縮為三個簡單但深刻的問題：</p>
            <ol>
                <li><strong>What might go wrong?</strong>（可能出什麼問題？）→ Risk Identification（風險識別）</li>
                <li><strong>What is the likelihood?</strong>（發生的可能性多大？）→ Risk Analysis（風險分析）</li>
                <li><strong>What are the consequences?</strong>（後果有多嚴重？）→ Risk Evaluation（風險評價）</li>
            </ol>
            <p>這三個問題對應風險評估的三個子步驟：識別 → 分析 → 評價。</p>
        </div>

        <div class="concept-box">
            <h4>術語辨析：Risk Identification vs Analysis vs Evaluation</h4>
            <ul>
                <li><strong>Risk Identification（風險識別）</strong>：找出所有可能的危害——「盤點」階段。使用歷史數據、理論分析、專家意見等方法</li>
                <li><strong>Risk Analysis（風險分析）</strong>：評估每個危害的發生機率和嚴重程度——「量化」階段。注意原文特別提到<strong>可偵測性（detectability）</strong>也應納入考量，這就是 FMEA 中的 D 值</li>
                <li><strong>Risk Evaluation（風險評價）</strong>：將分析結果與風險標準比較——「判定」階段。結果通常用「高/中/低」來表達</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>原文列出的四個 CGMP 風險範例</strong>都與維護活動直接相關，這反映了本指引（HVAC Good Practice Guide）對設備維護風險的重視：</p>
            <ul>
                <li><strong>不當備件污染</strong>：例如使用含有不相容潤滑劑的軸承，導致微粒或化學污染</li>
                <li><strong>設計不利於維護</strong>：AHU 面板無法打開、HEPA 位於無法觸及的高處</li>
                <li><strong>訓練不足</strong>：維護人員不了解更衣程序就進入潔淨區</li>
                <li><strong>未知的設備停用</strong>：維護部門關閉設備但未通知生產部門，導致在無環境控制的條件下繼續生產</li>
            </ul>
            <p>最後一點在 CDMO 特別危險——如果維護關了壓差控制但生產不知情，可能導致整批產品報廢。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>原文提到風險分析應考慮「可偵測性」。在 HVAC 系統中，哪些風險是「高嚴重性但低可偵測性」的？這類風險應該如何管理？</li>
                <li>風險評價結果用「高/中/低」表達。你的公司如何定義這三個等級？不同等級分別觸發什麼後續行動？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO 實務應用 Application</h4>
            <p><strong>HVAC 風險評估的具體範例：</strong></p>
            </div>

        <!-- ============================================================ -->
<!-- 10.5 Risk Control -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-5">10.5 Risk Control（風險控制）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Risk control</span> includes decision making either to reduce risks or accept them, or both. The purpose of risk control is to reduce the risk to an acceptable level. The amount of effort applied to risk control should be proportional to the significance of the risk.</p>

        <p>Risk control addresses the following questions:</p>

        <ul>
            <li>Is the risk above an acceptable level?</li>
            <li>What can be done to reduce or eliminate risks?</li>
            <li>What is the appropriate balance among benefits, risks, and resources?</li>
            <li>Are new risks introduced as a result of the identified risks being controlled?</li>
        </ul>

        <p><span class="key-term">Risk reduction</span> focuses on processes for mitigation or avoidance of quality risk when it exceeds a specified (acceptable) level. Risk reduction might include actions taken to mitigate the severity and probability of harm. Processes that improve the <span class="key-term">detectability</span> of hazards and quality risks also might be used as part of a risk control strategy. The use of <span class="key-term">PdM</span> technologies can increase the detectability of an equipment failure and might be implemented where the associated risk warrants such an approach.</p>

        <p>The implementation of risk reduction measures can introduce new risks into the system or increase the significance of other existing risks. For example, frequent maintenance on equipment increases the probability of error in disassembly or reassembly. Hence, the results of risk assessment should be revisited to identify and evaluate any possible change in risk after implementing a risk reduction process.</p>

        <p><span class="key-term">Risk acceptance</span> is a decision to accept risk. Risk acceptance can be a formal decision to accept the residual risk or it can be a passive decision in which residual risks are not specified.</p>

        <p>For some types of harms, even the best quality risk management practices might not entirely eliminate risk. In these circumstances, it might be agreed that an appropriate quality risk management strategy has been applied and that quality risk is reduced to a specified (acceptable) level. This (specified) acceptable level will depend on many parameters and should be decided on a case-by-case basis.</p>

        <p>Procedural and technical controls available to reduce risks to an acceptable level include:</p>

        <ul>
            <li>Establishing a <span class="key-term">Maintenance Program</span>, including:
                <ul>
                    <li>system inventory and risk assessments</li>
                    <li>maintenance plans</li>
                    <li>change management</li>
                    <li>clearly defined roles and responsibilities</li>
                    <li>documentation requirements</li>
                    <li>spare parts</li>
                    <li>training</li>
                </ul>
            </li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：Risk Control 的決策邏輯</h4>
            <p>風險控制本質上是一個<strong>決策過程</strong>，需要回答四個關鍵問題：</p>
            <ol>
                <li><strong>風險是否超過可接受水準？</strong>——如果沒有，不需要額外行動</li>
                <li><strong>能做什麼來降低風險？</strong>——識別可行的控制措施</li>
                <li><strong>效益、風險和資源的平衡？</strong>——投入過多資源在低風險項目上是浪費</li>
                <li><strong>控制措施是否引入新風險？</strong>——這一點特別容易被忽略</li>
            </ol>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>「控制措施引入新風險」是本節最重要的洞察。</strong></p>
            <p>原文舉了一個極為實務的例子：頻繁維護設備雖然能降低故障風險，但每次拆卸和重組都增加了人為錯誤的機率。這在 HVAC 系統中的表現包括：</p>
            <ul>
                <li>頻繁更換 HEPA 濾網 → 每次更換都有安裝不當、洩漏的風險</li>
                <li>頻繁校準感測器 → 每次拆裝都可能影響感測器精度</li>
                <li>頻繁清潔風管 → 清潔過程本身可能產生微粒污染</li>
            </ul>
            <p>因此，風險降低措施實施後，必須<strong>重新評估</strong>整體風險狀態。</p>
        </div>

        <div class="concept-box">
            <h4>術語辨析：Risk Reduction vs Risk Acceptance</h4>
            <ul>
                <li><strong>Risk Reduction（風險降低）</strong>：主動採取措施降低風險的機率或嚴重性。原文特別提到 <strong>PdM（Predictive Maintenance，預測性維護）</strong>可以提高可偵測性——例如透過振動監測提前發現風機軸承磨損，在故障前更換</li>
                <li><strong>Risk Acceptance（風險接受）</strong>：在已經採取合理控制措施後，正式接受剩餘風險。這可以是明確的決策（文件化的殘餘風險接受），也可以是隱含的（未特別指定殘餘風險）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>風險控制就像管理一棟大樓的消防安全：</p>
            <ul>
                <li><strong>Risk Reduction</strong>：安裝灑水系統、煙霧偵測器、防火門——降低火災發生機率和嚴重性</li>
                <li><strong>新風險引入</strong>：灑水系統如果誤觸發，反而會造成水損害——控制措施本身帶來新風險</li>
                <li><strong>Risk Acceptance</strong>：即使做了所有防護，仍有微小的火災風險——這就是「可接受的殘餘風險」</li>
                <li><strong>比例原則</strong>：高樓層需要更嚴格的消防措施，儲藏室不需要和手術室一樣的等級</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用 Application</h4>
            <p><strong>維護計畫（Maintenance Program）是風險控制的核心工具。</strong>原文列出的七個要素構成完整的維護風險管理框架：</p>
            <ul>
                <li><strong>系統清冊與風險評估</strong>：列出所有 CGMP 相關 HVAC 設備，根據風險等級分類</li>
                <li><strong>維護計畫</strong>：基於風險等級制定預防性/預測性維護頻率</li>
                <li><strong>變更管理</strong>：任何維護方法或材料的變更都需要經過風險評估</li>
                <li><strong>角色與責任</strong>：明確維護、生產、品質部門各自的職責</li>
                <li><strong>文件要求</strong>：維護記錄的範圍和保留期限</li>
                <li><strong>備件管理</strong>：關鍵備件庫存水準、材質合規性確認</li>
                <li><strong>訓練</strong>：GMP 認知訓練、設備操作訓練、潔淨區行為規範</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.6 Risk Communication -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-6">10.6 Risk Communication（風險溝通）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Risk communication</span> is the sharing of information about risk and risk management between the decision makers and others. Parties can communicate at any stage of the risk management process.</p>

        <p>The output and result of the quality risk management process should be appropriately documented, and communicated, e.g., to regulators, to the patient, within a company.</p>

        <p>The relationship between the <span class="key-term">Maintenance Unit</span> and <span class="key-term">Operations</span> should be a partnership with mutual accountability for asset care. Each department should communicate with the other to ensure errors are avoided. For example, operating departments need to provide detailed information about equipment when in need of repair rather than indicating "it is not working." Similarly, the Maintenance Unit should inform the operating department that they can resume use of the asset following completion of a repair to avoid partially repaired equipment from being placed into service.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：維護與生產的夥伴關係</h4>
            <p>本節的核心訊息是維護部門和生產部門之間應建立<strong>夥伴關係（partnership）</strong>，而非上下游的「客戶-供應商」關係。原文提出了兩個非常實務的溝通失敗範例：</p>
            <ul>
                <li><strong>生產端的溝通不足</strong>：只說「機器壞了」，不提供設備的具體症狀、異常發生的時間點、操作條件等詳細資訊</li>
                <li><strong>維護端的溝通不足</strong>：修完設備不通知生產，導致尚未完全修復的設備被投入使用</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你去看醫生，只告訴醫生「我不舒服」，但不說哪裡不舒服、什麼時候開始、有什麼症狀——醫生很難做出正確診斷。同樣地，維護技術員需要從操作人員那裡獲得詳細的「症狀描述」才能有效排障。反過來，醫生治療完不告訴你就離開，你也不知道能不能正常活動——維護完成必須明確通知生產。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>「partially repaired equipment being placed into service」是 GMP 環境中的重大風險。</strong></p>
            <p>在 CDMO 的 HVAC 系統中，這類情境可能包括：</p>
            <ul>
                <li>AHU 維修後只恢復了部分功能（風量正常但溫度控制未校準），生產不知情就開始使用</li>
                <li>壓差感測器更換後尚未完成校準，但房間已經被「釋放」用於生產</li>
                <li>HEPA 更換後的完整性測試尚未完成，但維護人員忘了在工作單上標注</li>
            </ul>
            <p>解決方案：建立明確的<strong>設備釋放（equipment release）</strong>流程，維護完成後必須由品質或生產確認人員簽核才能恢復使用。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 CDMO 目前有什麼機制確保維護部門和生產部門之間的即時溝通？如果沒有，你會建議什麼系統？</li>
                <li>原文提到風險管理結果應溝通給法規機關、患者和公司內部。在一般例行的 HVAC 維護風險管理中，這三種溝通各自包含什麼內容？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.7 Risk Review -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-7">10.7 Risk Review（風險審查）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Risk management</span> should be an ongoing part of the quality management process. A mechanism to review or monitor events should be implemented.</p>

        <p>The output and results of the risk management process should be reviewed to take into account new knowledge and experience. Once a quality risk management process has been initiated, that process should continue to be utilized for events that might impact the original quality risk management decision, whether these events are planned (e.g., results of product review, inspections, audits, <span class="key-term">change control</span>) or unplanned (e.g., root cause from failure investigations, recall).</p>

        <p>Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：風險管理是持續性活動</h4>
            <p>本節強調風險管理不是「做完一次就結束」的專案，而是品質管理系統中<strong>持續運作的一環</strong>。風險審查的觸發時機分為兩類：</p>
            <ul>
                <li><strong>計畫性事件（Planned Events）</strong>：
                    <ul>
                        <li>年度產品品質審查（Annual Product Review）</li>
                        <li>法規稽查結果</li>
                        <li>內部/外部審計發現</li>
                        <li>變更控制（Change Control）——任何系統變更都應重新評估風險</li>
                    </ul>
                </li>
                <li><strong>非計畫性事件（Unplanned Events）</strong>：
                    <ul>
                        <li>故障調查的根本原因分析（Root Cause Analysis）</li>
                        <li>產品回收（Recall）</li>
                        <li>偏差和 CAPA</li>
                    </ul>
                </li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文最後一句「Use the data gathered by the quality system to find opportunities to further minimize the CGMP risks」是品質持續改善的核心精神。在 HVAC 系統中，這意味著：</p>
            <ul>
                <li><strong>趨勢分析</strong>：定期分析環境監控數據的趨勢，例如某個房間的微粒計數逐漸上升，可能暗示 HEPA 濾網效率下降</li>
                <li><strong>維護記錄回溯</strong>：分析維護頻率與設備故障的相關性，優化預防性維護排程</li>
                <li><strong>偏差模式識別</strong>：如果某類偏差反覆出現，需要重新評估相關的風險控制措施是否足夠</li>
            </ul>
        </div>

        <div class="concept-box application">
            <h4>CDMO 實務應用 Application</h4>
            <p><strong>HVAC 風險審查的年度流程建議：</strong></p>
            <ol>
                <li>彙整過去一年的 HVAC 相關偏差、CAPA、變更控制記錄</li>
                <li>分析環境監控數據趨勢（微粒、溫濕度、壓差、微生物）</li>
                <li>審查維護記錄（預防性維護完成率、計畫外維修次數、備件使用量）</li>
                <li>更新風險評估——是否有新的風險需要加入？現有控制措施是否仍然有效？</li>
                <li>將審查結果納入下一年度的維護計畫和預算規劃</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 10.8 Quality Risk Management Tools -->
<!-- ============================================================ -->
<div class="section-title" id="section-09-app4-risk-mgmt-sec10-8">10.8 Quality Risk Management Tools（品質風險管理工具）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>No one tool or set of tools is applicable to every situation in which a quality risk management process as described is applied. ICH Q9 provides a general overview of and references for some of the primary tools used in quality risk management by industry and regulators:</p>

        <ul>
            <li><span class="key-term">Predictive Maintenance (PdM)</span></li>
            <li><span class="key-term">Reliability Centered Maintenance (RCM)</span> Analysis</li>
            <li><span class="key-term">Failure Modes and Effects Analysis (FMEA)</span></li>
            <li><span class="key-term">Root Cause Failure Analysis (RCFA)</span></li>
        </ul>

        <p>Typically, the Maintenance Unit is involved in these types of processes and analysis.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：四大風險管理工具</h4>
            <p>原文列出的四個工具各有不同的應用場景：</p>
            <ul>
                <li><strong>PdM（Predictive Maintenance，預測性維護）</strong>：利用感測器數據（振動、溫度、電流等）預測設備何時可能故障，在故障前進行維護。適用於<strong>高價值、高風險</strong>的設備，如 AHU 風機、冷卻壓縮機</li>
                <li><strong>RCM（Reliability Centered Maintenance，以可靠性為中心的維護）</strong>：系統化地分析設備的功能、故障模式和後果，制定最經濟有效的維護策略。RCM 幫助決定<strong>什麼設備需要什麼等級的維護</strong></li>
                <li><strong>FMEA（Failure Modes and Effects Analysis，失效模式與效應分析）</strong>：系統化地列出所有可能的失效模式，評估每種模式的嚴重性（S）、發生機率（O）和可偵測性（D），計算 RPN（Risk Priority Number = S × O × D）。這是製藥產業<strong>最常用</strong>的風險評估工具</li>
                <li><strong>RCFA（Root Cause Failure Analysis，根本原因失效分析）</strong>：設備故障發生後，系統化地追溯根本原因。常用方法包括魚骨圖、5 Whys、故障樹分析等</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這四個工具就像醫療體系中的不同功能：</p>
            <ul>
                <li><strong>PdM</strong> = 健康檢查（定期監測指標，提前發現問題）</li>
                <li><strong>RCM</strong> = 健康管理規劃（根據你的健康風險因素，制定個人化的保健計畫）</li>
                <li><strong>FMEA</strong> = 風險預防評估（列出所有可能生的病，評估嚴重性和機率，提前做好預防）</li>
                <li><strong>RCFA</strong> = 疾病診斷（生病後找出真正的病因，不只治療症狀）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文強調「沒有一種工具適用於所有情境」——這意味著 CDMO 應該建立一個<strong>工具箱（toolbox）</strong>，根據具體情境選擇最合適的工具。在實務中：</p>
            <ul>
                <li>新系統設計/變更 → 優先使用 <strong>FMEA</strong></li>
                <li>設備故障後調查 → 使用 <strong>RCFA</strong></li>
                <li>制定長期維護策略 → 使用 <strong>RCM</strong></li>
                <li>高價值關鍵設備日常監控 → 導入 <strong>PdM</strong></li>
            </ul>
            <p>維護部門通常是這些工具的主要使用者，但品質和工程部門也應參與，確保風險評估涵蓋 GMP 觀點。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 CDMO 目前使用哪些風險管理工具？是否有工具缺口？例如是否有 PdM 能力？</li>
                <li>如果要為一台新安裝的 AHU 進行 FMEA，你會列出哪些主要的失效模式？每種模式的 S、O、D 大概是多少？</li>
                <li>RCM 分析可能建議某些非 GMP 關鍵的 HVAC 元件採用「事後維修（run-to-failure）」策略。你認為哪些元件可以這樣做？哪些絕對不行？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box application">
            <h4>CDMO 實務應用 Application</h4>
            <p><strong>HVAC 系統中各工具的應用範例：</strong></p>
            </div>

        <!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>Risk Management（風險管理）</strong>是識別、評估、控制和監控風險的系統化迭代過程，目標是將風險降到可接受水準，而非追求零風險</li>
        <li><strong>ICH Q9</strong> 提供了製藥品質風險管理的國際框架，兩大原則：基於科學知識、與風險等級相稱（commensurate）</li>
        <li><strong>四個關鍵術語</strong>必須精確區分：Hazard（危害源）→ Harm（傷害）、Risk = Probability × Severity、Severity（嚴重性衡量）</li>
        <li><strong>Risk Assessment 三步驟</strong>：Identification（找出問題）→ Analysis（評估機率和嚴重性）→ Evaluation（與標準比較判定等級）</li>
        <li><strong>Risk Control</strong> 的關鍵洞察：控制措施本身可能引入新風險（例如頻繁維護增加人為錯誤機率），因此必須在實施後重新評估</li>
        <li><strong>Risk Communication</strong> 強調維護與生產之間的夥伴關係——設備報修要提供詳細資訊、維修完成必須明確通知生產才能恢復使用</li>
        <li><strong>Risk Review</strong> 是持續性活動，計畫性事件（審計、變更控制）和非計畫性事件（故障調查、回收）都應觸發風險重新評估</li>
        <li><strong>四大工具</strong>各有擅長：PdM（預測性監控）、RCM（維護策略規劃）、FMEA（系統化風險預防評估）、RCFA（故障根因分析）——應根據具體情境選擇合適的工具</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

    <!-- ========== Chapter 10: App 5–8: Risk & Qualification Examples ========== -->
    <section class="chapter-section" id="sec10">
        <div class="chapter-divider">
            <div class="chapter-badge">10</div>
            <div class="chapter-info">
                <h2>Chapter 10: App 5–8: Risk & Qualification Examples</h2>
                <p>附錄5-8：風險與確效範例 | p217-p232</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p217 - p232</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 風險評估 (Risk Assessment) 的五大要素：風險描述、機率、影響、偵測能力、降低措施</li>
        <li>掌握不同空間類型（分級空間、壓差控制空間、多產品設施）的 HVAC 風險情境與對策</li>
        <li>認識 HVAC 關鍵參數與元件之間的影響關係 (Impact Relationships)，區分直接影響與間接影響</li>
        <li>了解 ISO 14644-3 作為潔淨室驗證 (Verification) 文件的測試方法與製藥應用</li>
        <li>掌握基於科學與風險的規格制定 (Specification) 及驗證方法，包括 ASTM E2500 框架</li>
        <li>理解驗證報告 (Verification Report) 的結構與內容，建立從設計到放行的完整確效思維</li>
    </ul>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 5: HVAC RISK ASSESSMENT EXAMPLES -->
<!-- ============================================================= -->

<div class="section-title"><strong>11 Appendix 5 – HVAC Risk Assessment Examples 11 Appendix 5 – 暖通空調風險評估範例</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>11.1 Examples – Risk Assessment for HVAC</h3>

        <p>These examples describe an approach to <span class="key-term">risk assessment</span> and countermeasures for HVAC systems serving product handling spaces.</p>

        <p>To perform a successful risk evaluation, the SME should consider:</p>
        <ul>
            <li><span class="key-term">risk description</span></li>
            <li><span class="key-term">risk probability</span></li>
            <li><span class="key-term">risk impact</span> on product/patient</li>
            <li><span class="key-term">ability to detect</span></li>
            <li><span class="key-term">risk reduction</span> steps</li>
        </ul>

        <h3>11.1.1 Example One – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – upset of room air balance due to failure of CV box on air supply.</li>
            <li><strong>Risk probability</strong> – medium: it does happen.</li>
            <li><strong>Risk impact</strong> – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.</li>
            <li><strong>Ability to detect</strong> – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.</li>
            <li><strong>Risk reduction</strong> – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.</li>
        </ul>

        <h3>11.1.2 Example Two – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – failure of UFH over Grade 5 (EU Grade A) area.</li>
            <li><strong>Risk probability</strong> – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).</li>
            <li><strong>Risk to product/patient</strong> – high: product is exposed under the hood.</li>
            <li><strong>Ability to detect</strong> – medium: operators may not notice a change in hood status.</li>
            <li><strong>Risk mitigation</strong> – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.</li>
        </ul>

        <h3>11.1.3 Example Three – Pressure Controlled Space</h3>
        <ul>
            <li><strong>Risk</strong> – pressure reversals due to improper action of room pressure control damper.</li>
            <li><strong>Risk probability</strong> – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.</li>
            <li><strong>Risk to product/patient</strong> – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.</li>
            <li><strong>Ability to detect</strong> – high: pressure monitoring and alarm.</li>
            <li><strong>Risk mitigation</strong> – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.</li>
        </ul>

        <h3>11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU</h3>
        <ul>
            <li><strong>Risk</strong> – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.</li>
            <li><strong>Risk probability</strong> – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.</li>
            <li><strong>Risk impact</strong> – could be high if sufficient quantities of deposited material break loose and contaminate another product.</li>
            <li><strong>Ability to detect</strong> – low.</li>
            <li><strong>Risk mitigation</strong> – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Risk Assessment (風險評估)：</strong>ISPE 在此提出的五要素框架與 ICH Q9 品質風險管理 (Quality Risk Management) 高度一致。五個要素其實對應 FMEA 的邏輯：</p>
            <ul>
                <li><strong>風險描述</strong> = 失效模式 (Failure Mode)</li>
                <li><strong>風險機率</strong> = 發生度 (Occurrence)</li>
                <li><strong>風險影響</strong> = 嚴重度 (Severity)</li>
                <li><strong>偵測能力</strong> = 偵測度 (Detection)</li>
                <li><strong>風險降低</strong> = 風險控制措施 (Risk Control)</li>
            </ul>
            <p>雖然 ISPE 沒有使用 RPN（風險優先數）的量化方法，但這五個維度的定性評估同樣有效。重點是讓 SME（主題專家）系統性地思考每個失效情境。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>HVAC 風險評估就像醫院的感染管控計畫 (Hospital Infection Control Plan)：</p>
            <ul>
                <li><strong>風險描述</strong> = 病房空氣流向逆轉，病菌從隔離區外洩</li>
                <li><strong>機率</strong> = 門被打開太久的頻率</li>
                <li><strong>影響</strong> = 免疫力低下的病患被感染</li>
                <li><strong>偵測</strong> = 負壓監控警報系統</li>
                <li><strong>降低</strong> = 雙層門（氣鎖）、自動關門器、壓差連續監控</li>
            </ul>
            <p>製藥潔淨室的邏輯完全相同——保護「脆弱的產品」就像保護「脆弱的病患」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 設計哲學</h4>
            <p><strong>GEP vs GMP 的區分：</strong>範例中反覆提到 "for GEP, to avoid having the problem cause a loss of product"。這點非常重要：</p>
            <ul>
                <li><strong>GMP 要求</strong>：保護病患安全（風險評估的核心）</li>
                <li><strong>GEP 要求</strong>：避免產品損失（經濟效益考量）</li>
            </ul>
            <p>即使 GMP 風險已經是「低」，有些額外措施仍值得投資，因為它們能減少批次報廢帶來的經濟損失。這就是「好的工程實踐」超越「最低合規要求」的價值。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的無菌充填廠房使用 UFH（單向氣流罩）覆蓋 Grade A 區域。某天操作員反映「好像風沒有以前那麼大」，但沒有警報響起。</p>
            <p>根據範例二的分析，這正是「偵測能力中等」的問題——操作員的主觀感受不可靠。你應該：</p>
            <ul>
                <li>確認是否已安裝風速監控器（而非僅依靠馬達電流開關）</li>
                <li>檢查監控器是否安裝在過濾器面而非通往關鍵位置的路徑上</li>
                <li>確認定期 HEPA 完整性測試的頻率與最近一次結果</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>範例一建議用末端 HEPA 取代 CV box。為什麼這同時解決了過濾效率和風量控制兩個問題？</li>
                <li>範例三提到「忽略因開門造成的瞬間壓差變化」——你會如何驗證可接受的時間延遲？</li>
                <li>範例四中，為什麼建議「不要回收隔離器的製程排氣」？這與哪個 GMP 原則最相關？</li>
                <li>如果你需要為一間新的多產品 OSD 工廠進行 HVAC 風險評估，你會邀請哪些 SME 參加？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>四個範例的風險等級與對策矩陣：</strong></p>
            <p>注意範例四的偵測能力為「低」——這是最危險的情況。當偵測能力不足時，必須從源頭強化控制（密封隔離器、末端 HEPA），而非依賴監控發現問題。</p>
        </div>

        <!-- ============================================================= -->
<!-- APPENDIX 6: IMPACT RELATIONSHIPS EXAMPLE -->
<!-- ============================================================= -->

<div class="section-title"><strong>12 Appendix 6 – Impact Relationships Example 12 Appendix 6 – 影響關係範例</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Figure 12.1 addresses the inter-relationships between <span class="key-term">critical HVAC parameters</span> for Aseptic Processing (a classified space) and the HVAC components. Items in shaded boxes are more critical (i.e., <span class="key-term">direct impact</span>) as determined by the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing the actual HVAC critical parameters are <span class="key-term">temperature/RH</span>, <span class="key-term">room airborne contaminants</span>, and <span class="key-term">process environment</span>. Monitoring systems for temperature, RH, and particles should be qualified.</p>

        <p>Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:</p>
        <ul>
            <li>airflow to the room, affecting particle counts and recovery, monitored at the AHU</li>
            <li>recovery (periodic test)</li>
            <li><span class="key-term">terminal HEPA filters</span> (note that HEPAs in the air handler are for GEP to extend terminal filter life)</li>
            <li>internal particle generation (requires control of people and process, outside the HVAC qualification scope, but may depend on local exhaust for particle removal)</li>
            <li>room pressure (to keep contaminants out)</li>
            <li>UFH airflow patterns</li>
            <li>UFH HEPA filters</li>
            <li>UFH airflow monitor</li>
        </ul>

        <p>An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have fewer or different direct impact systems and critical components. Understanding the impact of components on product quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 12.1: Impact Relationships for Aseptic HVAC (figure not available in text extraction)</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Impact Assessment (影響評估)：</strong>這是 ISPE Commissioning &amp; Qualification（C&amp;Q）框架的核心工具。影響評估將 HVAC 系統的每個元件分為：</p>
            <ul>
                <li><strong>Direct Impact（直接影響）：</strong>元件故障會直接影響產品品質或病患安全。例如：末端 HEPA 過濾器、溫濕度監控系統、微粒監控系統</li>
                <li><strong>Indirect Impact（間接影響）：</strong>元件支援直接影響元件的運作，但本身不直接接觸產品品質。例如：AHU 風機、預過濾器、冷卻盤管</li>
                <li><strong>No Impact（無影響）：</strong>與產品品質完全無關的元件</li>
            </ul>
            <p>這個分類決定了確效 (Qualification) 的範圍與深度——直接影響元件需要完整的 IQ/OQ/PQ，間接影響元件只需 GEP 層級的驗證。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一間手術室：</p>
            <ul>
                <li><strong>直接影響</strong> = 無菌手術器械、空氣過濾系統、溫度控制（這些直接影響手術成敗）</li>
                <li><strong>間接影響</strong> = 備用發電機、冷卻水系統（它們支援直接影響設備，但不直接接觸病患）</li>
                <li><strong>無影響</strong> = 走廊照明、訪客休息室空調</li>
            </ul>
            <p>你不會對走廊照明做手術安全驗證，但你絕對會仔細驗證無菌器械和空氣過濾系統。HVAC 影響評估的邏輯完全相同。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>三大 HVAC 關鍵參數（直接影響）：</strong></p>
            <ol>
                <li><strong>溫度/相對濕度 (Temperature/RH)</strong> — 影響產品穩定性、微生物生長、操作員舒適度（間接影響生物負荷）</li>
                <li><strong>室內空浮微粒 (Room Airborne Contaminants)</strong> — 直接關係到微粒等級分類與無菌保證</li>
                <li><strong>製程環境 (Process Environment)</strong> — 包括 UFH 下的單向氣流、產品暴露區域的空氣品質</li>
            </ol>
            <p>這三者必須有合格的監控系統 (Qualified Monitoring Systems)。注意：AHU 中的 HEPA 過濾器被歸類為「GEP」用途（延長末端過濾器壽命），而非 GMP 關鍵元件——只有末端 HEPA 才是直接影響元件。</p>
        </div>

        <div class="formula-box">
            <h4>影響關係層級 Impact Hierarchy</h4>
            <pre>
HVAC 關鍵參數（直接影響，需 Qualification）
├── 溫度/RH → 監控系統需確效
├── 空浮微粒 → 監控系統需確效
└── 製程環境 → UFH 氣流需確效

次要參數（間接影響，通常納入確效範圍）
├── 房間送風量 → 影響微粒計數與恢復
├── Recovery 恢復時間 → 定期測試
├── 末端 HEPA → 定期完整性測試
├── 室內微粒產生 → 人員與製程控制
├── 房間壓差 → 防止外部污染進入
├── UFH 氣流模式 → 煙霧測試驗證
├── UFH HEPA → 完整性測試
└── UFH 風速監控 → 確保 Grade A 環境

GEP 元件（良好工程實踐）
├── AHU HEPA → 延長末端過濾器壽命
├── 風機控制 → 維持總風量
└── 冷卻/加熱盤管 → 溫濕度調節
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>客戶審計時問：「你們的 AHU 中 HEPA 過濾器有沒有做 Qualification？」</p>
            <p>根據本附錄的影響關係，你可以清楚回答：「AHU 中的 HEPA 屬於 GEP 範疇，其目的是保護末端 HEPA 並延長其壽命。我們對其進行定期更換和 GEP 層級的驗證。真正需要 Qualification 的是末端 HEPA 過濾器，我們對其進行完整的安裝確認、完整性測試和定期再測試。」</p>
            <p>這種回答展現了你對影響評估的深入理解，而非盲目地對所有元件做相同等級的確效。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼非分級區域（如 OSD 包裝間）的直接影響元件會「更少或不同」？請舉出 OSD 設施中可能的直接影響 HVAC 參數。</li>
                <li>「內部微粒產生」被列為次要參數但「不在 HVAC 確效範圍內」——這代表它不重要嗎？由誰負責控制？</li>
                <li>如果你要建立一個無菌充填廠房的影響評估矩陣，你會如何區分「需要確效的監控系統」和「只需 GEP 層級驗證的監控系統」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 7: ISO 14644-3 -->
<!-- ============================================================= -->

<div class="section-title"><strong>13 Appendix 7 – ISO 14644-3 – A Qualification Document 13 Appendix 7 – ISO 14644-3 – 確效文件</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests <span class="key-term">qualifying, while commissioning</span>, without repetition of commissioning tests for qualification.</p>

        <p>International Standard <span class="key-term">ISO 14644-3</span>, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, (Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.</p>

        <p>Procedures covered by Annex B of 14644-3 include methods and equipment for testing:</p>

        <ul>
            <li><span class="key-term">airborne particle counting</span> for room classification (classified pharma spaces)</li>
            <li>airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma</li>
            <li>airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test</li>
            <li><span class="key-term">airflow</span> – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also airflow to non-unidirectional spaces</li>
            <li><span class="key-term">air DP</span> – may be used for classified and other process spaces. For classified space (as in sterile product manufacture), verify GMP DP values of 10 to 15 Pa between air classes.</li>
            <li><span class="key-term">installed filter leakage</span> – total leakage, scan test, choice of aerosols (may be used for non-classified space, such as where hazardous products are processed). The sterile processing guidances may require a specific performance for HEPA filters serving classified spaces.</li>
            <li><span class="key-term">Airflow visualization</span> (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where process containment is used. The "tracer thread" method is not commonly used in pharmaceutical environments, and videos are expected for most UFHs.</li>
            <li><span class="key-term">Temperature</span> – usually a critical parameter where product is stored, may be critical to personnel comfort (and subsequent generation of bioburden) in classified spaces.</li>
            <li><span class="key-term">Humidity</span> – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.</li>
            <li>electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments</li>
            <li>particle deposition – electronics; pharma uses settling plates for CFU counting instead</li>
            <li><span class="key-term">room recovery</span> – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 12).</li>
            <li><span class="key-term">containment leakage</span> – to check integrity of the room "fabric," sometimes done in pharmaceutical environments, particularly where potent materials are exposed to the room environment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ISO 14644-3：</strong>這是潔淨室測試方法的國際標準，也是 HVAC 驗證 (Verification) 的重要工具文件。ISPE 在此強調一個關鍵原則：<strong>「在試車時同步進行確效，避免重複測試」</strong>。</p>
            <p>ISO 14644 系列標準的關係：</p>
            <ul>
                <li><strong>Part 1</strong>：潔淨室分級（定義 ISO 5、ISO 7 等級別）</li>
                <li><strong>Part 2</strong>：監控要求（持續符合性的證明）</li>
                <li><strong>Part 3</strong>：測試方法（本附錄的主題——如何測試）</li>
                <li><strong>Part 4</strong>：設計、建造與啟動</li>
            </ul>
            <p>製藥業主要使用 Part 1（分級）和 Part 3（測試方法），但需注意 ISO 標準是「非製藥專用的」——製藥特定要求（如 EU GMP Annex 1 的壓差 10-15 Pa）需要額外疊加。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>ISO 14644-3 就像駕照考試的「標準考場」——它定義了所有可能的考試項目（路考、倒車、停車等），但你不需要每次都考所有項目。製藥業從中選擇與產品品質相關的項目來進行潔淨室「體檢」。</p>
            <p>就像體檢報告包含：血壓（=壓差）、血氧（=微粒計數）、心電圖（=氣流模式）——每項測試都有標準方法，但醫生會根據你的健康風險決定哪些項目必做。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 歐美差異</h4>
            <p><strong>Recovery Test（恢復時間測試）的歐美差異：</strong></p>
            <ul>
                <li><strong>歐洲</strong>：EU GMP Annex 1 明確要求恢復測試，要求潔淨室在產生污染後一定時間內恢復到規定的微粒等級（通常 15-20 分鐘）</li>
                <li><strong>美國</strong>：FDA 沒有明確要求恢復測試，但 ISPE 指出恢復測試可以用來「論證 as-built 換氣次數的合理性」——也就是說，如果恢復時間夠快，可以支持降低換氣次數的設計決定</li>
            </ul>
            <p>對 CDMO 而言，如果你同時服務歐美客戶，建議以歐洲標準為基準進行恢復測試，這樣可以一次滿足雙邊要求。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你正在規劃新潔淨室的 Qualification 計畫。工程師問：「我們需要做哪些 ISO 14644-3 的測試？」</p>
            <p>以無菌充填 Grade B 環境為例，你的回答應包括：</p>
            <ul>
                <li>空浮微粒計數（at-rest 和 in-operation）——分級依據</li>
                <li>壓差測量——確認 10-15 Pa 梯度</li>
                <li>末端 HEPA 完整性測試——DOP/PAO 掃描</li>
                <li>溫濕度確認——產品和人員需求</li>
                <li>Recovery 測試——歐洲客戶要求 + 換氣次數論證</li>
                <li>Grade A（UFH）區域額外加做：風速均勻度、氣流可視化（錄影存檔）</li>
            </ul>
            <p>關鍵是不要盲目地做所有 ISO 14644-3 列出的測試，而是基於風險評估選擇與你的產品和製程相關的項目。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 建議「在試車時同步進行確效」？這樣做有什麼好處？有什麼風險？</li>
                <li>ISO 14644-3 的「示蹤線法 (tracer thread)」在電子業很常見，為什麼製藥業偏好煙霧測試？</li>
                <li>如果一間 OSD（口服固體劑型）工廠的潔淨室是非分級空間，你會選擇哪些 ISO 14644-3 測試項目？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥業常用 vs 不常用的 ISO 14644-3 測試方法：</strong></p>
            </div>

        <!-- ============================================================= -->
<!-- APPENDIX 8: SCIENCE- AND RISK-BASED SPECIFICATION AND VERIFICATION -->
<!-- ============================================================= -->

<div class="section-title"><strong>14 Appendix 8 – Science- and Risk-Based Specification and Verification Approach 14 Appendix 8 – 科學與風險導向的規格與驗證方法</strong></div>

<!-- 14.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.1 Introduction</h3>

        <p>This chapter describes an enhanced <span class="key-term">science- and risk-based approach</span> to verifying that a system is fit for intended use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such as <span class="key-term">Q8 Pharmaceutical Development</span>, <span class="key-term">Q9 Quality Risk Management</span>, and <span class="key-term">Q10 Pharmaceutical Quality System</span>, and various supporting industry consensus standards, such as the <span class="key-term">ASTM E2500</span> Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment (Reference 10, Appendix 12).</p>

        <p>This approach is based on:</p>
        <ul>
            <li>a thorough understanding of the product and process and the role of science</li>
            <li>use of <span class="key-term">risk assessments</span> to determine the scope and extent of required verification in the overall risk management process, which is related to patient safety</li>
            <li>focusing on parameters that affect product quality and patient safety</li>
            <li>focusing on practices that lead to achieving <span class="key-term">fitness for intended use</span></li>
        </ul>

        <p>Key principles that provide the basis for developing engineering requirements include:</p>
        <ul>
            <li>The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of the drug product to the patient.</li>
            <li><span class="key-term">CQAs</span> should drive the focus of the risk assessment along with <span class="key-term">CPPs</span>.</li>
            <li>The installation and verification process should focus on value added activities and should remove activities that are wasteful or do not add value.</li>
            <li>Verification practices performed solely for regulatory compliance should be avoided.<sup>4</sup></li>
        </ul>

        <div class="quote-box">
            <sup>4</sup> If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
        </div>

        <p>Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and verification requirements.</p>

        <p>Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The operating company may wish to discuss the approach with appropriate regulators before defining detailed activities and documents for facility acceptance.</p>

        <p>The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC performance. The extent of verification documentation may depend on the level of risk identified.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ASTM E2500 框架：</strong>這是 ISPE 附錄8的核心參考標準，代表了製藥工程界從傳統 IQ/OQ/PQ 驗證模式轉向「科學與風險導向」驗證的重大思維轉變。</p>
            <p>傳統模式 vs ASTM E2500 模式的比較：</p>
            <ul>
                <li><strong>傳統</strong>：IQ → OQ → PQ（按固定流程走，所有元件同等對待）</li>
                <li><strong>E2500</strong>：風險評估 → 識別關鍵面向 → 針對性驗證（只對影響產品品質的元件進行深度驗證）</li>
            </ul>
            <p><strong>Fitness for Intended Use（適用性）：</strong>這是整個方法的核心目標——不是「通過測試」，而是「證明系統適合其預定用途」。這個微妙的差異徹底改變了驗證的思維方式。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>傳統 IQ/OQ/PQ 就像每個學生都要考同一份標準化考試，不管你是要當醫生還是工程師。ASTM E2500 則像是：先了解你要從事什麼工作（產品需求），再評估哪些能力最重要（風險評估），最後只驗證那些關鍵能力（針對性測試）。</p>
            <p>結果？醫學生深度測試解剖學和臨床推理，工程學生深度測試力學和設計——每個人都花時間在真正重要的事情上。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>腳註4是本附錄最重要的一句話：</strong></p>
            <p>「如果一項實踐能增加設備或系統按預期工作的保證，那麼無論該系統是否屬於 GMP 製造操作的一部分，都應該執行。如果不能，那麼除非法規明確要求，否則不應該執行。」</p>
            <p>這意味著：</p>
            <ul>
                <li><strong>有價值的測試</strong>：即使不是 GMP 系統也該做（因為 GEP）</li>
                <li><strong>無價值的測試</strong>：即使是 GMP 系統也不該做（除非法規明確要求）</li>
            </ul>
            <p>這是對「為了合規而合規」文化的直接挑戰。很多公司花大量時間產生「確效文件」卻不增加任何品質保證——ISPE 明確說：<strong>停止這樣做</strong>。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 法規接受度</h4>
            <p>ISPE 誠實地指出：「不同法規機構（甚至不同公司）對此方法的接受度可能不同。」這不是空話——在實務中：</p>
            <ul>
                <li><strong>FDA</strong>：相對開放，鼓勵基於風險的方法</li>
                <li><strong>EU/PIC/S</strong>：Annex 15 仍保留 IQ/OQ/PQ 術語，但允許靈活解讀</li>
                <li><strong>中國 NMPA</strong>：傳統上較保守，偏好看到完整的 IQ/OQ/PQ 文件</li>
            </ul>
            <p>CDMO 的策略建議：內部可以採用 ASTM E2500 的科學思維來規劃驗證活動，但在文件表述上保留 IQ/OQ/PQ 的框架語言，以滿足最保守客戶的審計期望。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>腳註4的原則與你公司目前的驗證實踐有何衝突？你能舉出一個「為了合規而合規」的測試案例嗎？</li>
                <li>為什麼 ISPE 建議「在定義詳細活動前先與法規機構討論」？這在 CDMO 情境下可行嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.2 Key Concepts -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.2 Key Concepts of the Approach</h3>

        <p>This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to the specification, installation, and verification of HVAC Systems.</p>

        <p>The goal of this approach is to <span class="key-term">improve patient safety</span> while controlling costs and reducing non-value adding effort.</p>

        <p>It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should be considered.</p>

        <h3>14.2.1 Risk-Based and Science-Based Approach</h3>
        <p>The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The level of effort expended in the quality risk management process should reflect the level of risk. Product and process information related to product quality and patient safety should be the basis of the science- and risk-based decision to ensure that manufacturing systems are designed and verified fit for their intended use.</p>
        <p>Considerations include CQAs, CPPs, process control strategy, and prior production experience.</p>
        <p>For HVAC Systems, the risks of system failures and interruptions should be addressed during the <span class="key-term">specification and design</span> part of the process.</p>

        <h3>14.2.2 Critical Aspects of Manufacturing Systems</h3>
        <p><span class="key-term">Critical aspects</span> of manufacturing systems typically are functions, features, abilities, and performance characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the critical aspects of the HVAC system's effect.</p>

        <h3>14.2.3 Quality by Design</h3>
        <p><span class="key-term">Quality by Design</span> concepts should be applied to the manufacturing system throughout its life cycle.</p>

        <h3>14.2.4 Good Engineering Practice</h3>
        <p><span class="key-term">GEP</span> is a set of established engineering methods and standards that are applied throughout the facility life cycle to deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and maintenance, should be addressed.</p>
        <p>GEP covers all engineering activities and documentation and encompasses the following:</p>
        <ul>
            <li>Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, maintenance, recognized industry guidance, and statutory requirements.</li>
            <li>Professional and competent project management, engineering design, procurement, construction, installation, and commissioning that demonstrates functionality in accordance with design specifications.</li>
            <li>Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test records, maintenance and operations manuals, statutory inspection certificates, etc.</li>
        </ul>

        <h3>14.2.5 Subject Matter Experts</h3>
        <p><span class="key-term">SMEs</span> have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the HVAC engineer, quality unit, automation experts, or operations.</p>

        <h3>14.2.6 Use of Supplier Documentation</h3>
        <p>Supplier documentation may be used in the verification process if a vendor with an acceptable quality system produces it. A risk- and science-based approach can be used to determine if the supplier's practices are aligned to manage the risks associated with the selected equipment or system.</p>

        <h3>14.2.7 Continual Improvement</h3>
        <p><span class="key-term">Continual improvement</span> can happen as information is gained from operations. Improvements can be based on periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, energy optimization is reviewed.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ASTM E2500 的七大關鍵概念應用於 HVAC：</strong></p>
            <ol>
                <li><strong>科學與風險導向 (Science &amp; Risk-Based)</strong> — 用科學知識決定風險等級，用風險等級決定驗證深度</li>
                <li><strong>關鍵面向 (Critical Aspects)</strong> — 識別 HVAC 系統中影響產品品質的功能、特性和性能</li>
                <li><strong>Quality by Design (QbD)</strong> — 品質設計進系統全生命週期，從設計階段就考慮驗證需求</li>
                <li><strong>Good Engineering Practice (GEP)</strong> — 良好工程實踐是基礎，涵蓋 GMP + 安全 + 環境 + 維護所有面向</li>
                <li><strong>Subject Matter Experts (SMEs)</strong> — 跨學科專家團隊，而非單一部門決策</li>
                <li><strong>Supplier Documentation</strong> — 善用供應商文件（前提是供應商有合格品質系統）</li>
                <li><strong>Continual Improvement</strong> — 基於操作數據持續改善，而非「驗證完就不動了」</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這七個概念就像蓋房子的全流程思維：</p>
            <ul>
                <li><strong>科學與風險</strong> = 地質調查（了解地基風險再決定結構設計）</li>
                <li><strong>關鍵面向</strong> = 承重牆（不是每面牆都一樣重要）</li>
                <li><strong>QbD</strong> = 設計階段就規劃管線走向（而非事後打洞）</li>
                <li><strong>GEP</strong> = 建築法規合規（消防、水電、結構的基本要求）</li>
                <li><strong>SMEs</strong> = 建築師 + 結構工程師 + 水電技師的團隊合作</li>
                <li><strong>供應商文件</strong> = 信任有品保認證的建材供應商的出廠報告</li>
                <li><strong>持續改善</strong> = 住進去後根據實際使用情況改善（如加裝節能窗）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>「驗證努力應與風險等級成比例」——這是資源分配的核心原則。</strong></p>
            <p>在實務中，這意味著：</p>
            <ul>
                <li><strong>高風險</strong>（Grade A/B HVAC）：完整的驗證計畫、詳細的測試方案、正式的驗證報告</li>
                <li><strong>中風險</strong>（Grade C/D HVAC）：簡化的驗證，利用 GEP 試車文件</li>
                <li><strong>低風險</strong>（非分級空間 HVAC）：GEP 試車文件即可，無需額外 GMP 驗證</li>
            </ul>
            <p>很多公司的問題是：對所有 HVAC 系統都做同等深度的 IQ/OQ/PQ，浪費了大量資源在低風險系統上，反而讓高風險系統的驗證因為資源不足而品質下降。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 供應商文件利用</h4>
            <p><strong>14.2.6 供應商文件的利用</strong>是一個經常被忽視的效率機會：</p>
            <ul>
                <li>如果 HVAC 設備供應商有通過認可的品質系統（如 ISO 9001），其出廠測試報告可以作為驗證的一部分</li>
                <li>例如：AHU 風機的性能曲線、控制閥的行程測試、HEPA 過濾器的出廠完整性測試——這些不需要在現場重新做</li>
                <li>但前提是你需要評估供應商的品質系統是否可靠（供應商審計）</li>
            </ul>
            <p>這與 EU GMP Annex 15 的「leveraging supplier data」原則一致。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的品質部門堅持要對倉庫的 HVAC 系統做完整的 IQ/OQ/PQ，理由是「所有 GMP 區域都要做」。</p>
            <p>根據 ASTM E2500 的原則，你可以提出：</p>
            <ul>
                <li>倉庫 HVAC 的關鍵面向只有溫度控制（保護產品穩定性）</li>
                <li>溫度監控系統（直接影響）需要確效，但 AHU 本身只需要 GEP 層級的試車驗證</li>
                <li>風量、壓差、微粒計數等對倉庫而言不是關鍵參數</li>
                <li>建議：將省下的資源投入到無菌充填區 HVAC 的更深入驗證</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>GEP 涵蓋的範圍比 GMP 更廣（包括安全、環境、人因工程等）。你能舉出一個 HVAC 設計決定是「GMP 不要求，但 GEP 要求」的例子嗎？</li>
                <li>14.2.5 提到 SME 可以是 HVAC 工程師、品質單位、自動化專家或操作人員。在你的經驗中，哪個 SME 最常被忽略？為什麼他們的參與很重要？</li>
                <li>持續改善提到「HVAC 系統的能源優化」。為什麼這在 ASTM E2500 框架下被特別提出？與 GMP 有什麼關係？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.3 Design, Specification, Verification, and Acceptance Process -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.3 Design, Specification, Verification, and Acceptance Process</h3>

        <p>This section addresses the <span class="key-term">verification process</span> as they relate to the overall specification, design, and verification process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC design process, see Chapters 2 to 4 of this Guide.</p>

        <h3>14.3.1 Requirements Definition</h3>
        <p>Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be considered when determining the requirements for the HVAC system. The requirements definition should be driven by <span class="key-term">patient safety</span>.</p>

        <h3>14.3.2 Specification and Design</h3>
        <p>For HVAC Systems, the design process should follow the process described in this Guide.</p>

        <h3>14.3.3 Verification</h3>
        <p>The verification process uses a <span class="key-term">multidisciplinary team</span> focused on product and patient safety. Team members include process, product, and SMEs who may ask "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or improve our overall product quality?"</p>

        <p>The interdisciplinary expert team forms the foundation for developing a <span class="key-term">risk management plan</span>. Team members should decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects related to product quality and patient safety.</p>

        <p>Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes the basis for the <span class="key-term">Verification Plan</span> to be developed. Engineers should know what acceptance tests the quality unit expects to be performed after the verification process is complete in order to prepare systems to pass these tests.</p>

        <p>Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the HVAC SME would design a plan to verify the <span class="key-term">acceptance criteria</span> that meet the critical aspects within the framework of the risk management plan.</p>

        <p>For an overview of the verification process, refer to Figure 14.1.</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 14.1: Overview of Verification Process (figure not available in text extraction)</p>

        <h3>14.3.4 Acceptance and Release</h3>
        <p>The <span class="key-term">acceptance and release</span> phase confirms that the manufacturing system and supporting HVAC system are fit for their intended use. This is the last check before initial operation.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>驗證流程四階段：</strong></p>
            <ol>
                <li><strong>需求定義 (Requirements Definition)</strong> — 以病患安全為驅動力，綜合產品知識、製程知識、法規要求和公司品質要求</li>
                <li><strong>規格與設計 (Specification &amp; Design)</strong> — 將需求轉化為可驗證的工程規格</li>
                <li><strong>驗證 (Verification)</strong> — 跨學科團隊確認系統符合關鍵面向的合格標準</li>
                <li><strong>接受與放行 (Acceptance &amp; Release)</strong> — 最終確認系統適合使用，啟動前的最後把關</li>
            </ol>
            <p><strong>Verification Plan（驗證計畫）</strong>的核心邏輯：User Requirements → 識別 CQA/CPP → 風險評估 → 識別關鍵面向 → 制定合格標準 → 設計驗證活動。這是一條清晰的「需求到證據」的邏輯鏈。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>驗證流程就像買新車的驗收過程：</p>
            <ol>
                <li><strong>需求定義</strong> = 你需要一台什麼車？（載人數、油耗、安全評等）</li>
                <li><strong>規格設計</strong> = 選定車型、配置選項</li>
                <li><strong>驗證</strong> = 交車前檢查：引擎啟動正常？煞車靈敏？安全氣囊測試？冷氣夠冷？——不是每個螺絲都檢查，而是檢查「關鍵面向」</li>
                <li><strong>接受放行</strong> = 簽收交車，上路使用</li>
            </ol>
            <p>你不會去檢查車門把手的螺絲扭力，但你一定會確認煞車系統正常——這就是「基於風險的驗證」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>14.3.3 中的關鍵問題：</strong></p>
            <div class="quote-box">
                "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements?"
            </div>
            <p>這個問題應該成為每次驗證會議的開場白。它迫使團隊回到本質：</p>
            <ul>
                <li>不是「我們需要測試什麼？」（任務導向）</li>
                <li>而是「什麼會影響產品品質和病患安全？」（風險導向）</li>
            </ul>
            <p>當品質和工程部門對驗證範圍有爭議時，回到這個問題，答案通常就清楚了。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 強調「工程師應該知道品質部門期望的接受測試」？這暗示了哪個常見問題？</li>
                <li>你如何確保「接受與放行」階段不變成形式主義？舉出一個具體的 HVAC 放行檢查清單項目。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.4 Supporting Processes -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.4 Supporting Processes</h3>
        <p>The activities described here support the specification, design, and verification process. They occur throughout the process.</p>

        <h3>14.4.1 Quality Risk Management (QRM)</h3>
        <p><span class="key-term">Quality Risk Management</span> is the high level concept applied to all systems, including HVAC systems. QRM defines the risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of the overall Risk Assessment activity.</p>

        <h3>14.4.2 Design Review</h3>
        <p><span class="key-term">Design Reviews</span> are planned systematic reviews of specifications, design, design development, and continuous improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the design phase, reviews typically occur at the BOD, schematic design, design development, and construction document phases. HVAC equipment specifications are often not available until the construction document phase, but their review is critical to system quality.</p>

        <h3>14.4.3 Change Management</h3>
        <p><span class="key-term">Change Management</span> controls changes that affect critical aspects of the manufacturing system, both before and after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that systems that have been verified and accepted for intended use will be later modified to achieve improved patient safety or to reduce operating costs as opportunities arise during the system's life cycle.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>三個支援流程貫穿全生命週期：</strong></p>
            <ul>
                <li><strong>QRM（品質風險管理）：</strong>上層框架，定義整體風險評估流程。HVAC 風險評估不是獨立的——它是整個設施風險評估的一部分</li>
                <li><strong>Design Review（設計審查）：</strong>在設計的不同階段進行系統性審查。注意 HVAC 設備規格通常要到施工文件階段才確定——這意味著早期設計審查可能遺漏關鍵的設備級細節</li>
                <li><strong>Change Management（變更管理）：</strong>驗證後的持續控制機制。ISPE 特別提到 FDA 鼓勵持續改善——這意味著「驗證完不敢動」的心態是錯誤的</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Design Review 的四個階段與 HVAC 的關係：</strong></p>
            <ol>
                <li><strong>BOD（設計基礎）</strong>：確認 HVAC 設計前提——空間分級、壓差策略、換氣次數目標</li>
                <li><strong>Schematic Design（概要設計）</strong>：確認 AHU 配置、管道走向、控制策略</li>
                <li><strong>Design Development（設計發展）</strong>：確認自動化控制邏輯、警報設定、監控點位</li>
                <li><strong>Construction Documents（施工文件）</strong>：確認設備規格、安裝細節——<strong>這是 HVAC 設備規格首次確定的階段，審查至關重要</strong></li>
            </ol>
            <p>常見問題：很多專案在早期設計審查時忽略 HVAC，等到施工階段才發現空間不夠或管道衝突。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 HVAC 風險評估應該是「整體風險評估的一部分」而非獨立進行？這對團隊組成有什麼影響？</li>
                <li>Change Management 中提到「驗證後的改善」需要品質部門批准。如果改善只涉及能源效率（如降低非工作時段的換氣次數），是否需要品質部門批准？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.5 Example Verification Report -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.5 Example Verification Report</h3>
        <p>The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a basis for discussion, is presented.</p>

        <h3>14.5.1 Design Verification</h3>
        <p>The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the design authority affirming that the drawings may be issued for construction. This document is the written confirmation that the design is, in the companies' opinion, fit for its intended purpose.</p>
        <p>Concept: a design review quality system is in place and used in support of GEP – no additional requirements have been added to make this a "quality documentation" exercise. The formal communication to the designer is a contract requirement, not a GMP requirement.</p>

        <h3>14.5.2 Construction</h3>
        <p>In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined robust specifications. The CM verifies that work has been completed to specification.</p>

        <h3>14.5.3 Risk Assessment</h3>
        <p>The company has identified two quality systems that affect the facility:</p>
        <ol>
            <li>The environmental monitoring program, including:
                <ul>
                    <li>HEPA leakage testing</li>
                    <li>area airborne particle and microbiological monitoring</li>
                    <li>confirmation of the area monitoring system alarm history – temperature, humidity, and "critical" room DPs</li>
                </ul>
            </li>
            <li>The HVAC calibration and maintenance system, to verify that monitors are correct</li>
        </ol>
        <p>The system verification summary report covers both of these systems. It is supported by a review that releases the area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.</p>

        <p>For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the following are considered to be <span class="key-term">critical aspects</span> to allow operation:</p>
        <ul>
            <li>installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)</li>
            <li>the construction, testing, and verification of the environmental monitoring system</li>
            <li>maintenance and calibration of monitoring systems for critical parameters</li>
            <li>supporting procedures</li>
        </ul>

        <h3>14.5.4 The GEP Documentation Package from the CM should include the following:</h3>

        <h3>14.5.4.1 Installation Verification</h3>
        <p>The installation documentation confirms that the HVAC system is installed to specification. In this example, it also is used to gather the information needed to populate a CMMS and is a check of the major components. As this document is also used to release the system for use, it will include:</p>
        <ul>
            <li>verification of the key components</li>
            <li>verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, HEPA certification</li>
            <li>control system point-to-point cable testing, instrument calibration checking, and controlled component functional testing (e.g., control valves operate in the correct direction and over their entire range)</li>
        </ul>

        <h3>14.5.4.2 Automation Check Out/Functional and Performance Testing</h3>
        <p>Industry practice is inclined toward ACO and FPT:</p>
        <p><span class="key-term">Automation Check Out (ACO)</span> – checking the BMS sequence of operation, alarms, and interlocks.</p>
        <p><span class="key-term">Functional and Performance Testing (FPT)</span> – setting up the system for balance, tuning the control loops and setting system alarm points based on the performance achieved by the installed system. For a critical system, a simulated load test also may be carried out.</p>
        <p>In the example, company practice is not to produce a "commissioning summary report," but a system installation and operation verification report that releases the system for use. In this case, the HVAC system release is a part of the requirements for the area release, together with the verification report for the facility and monitoring system.</p>
        <p>The project team then checks that this documentation is adequate to confirm correct installation and performance and follows with a Verification Report.</p>

        <h3>14.5.5 Verification Report</h3>
        <p>The verification report for this example is less than 15 pages. It contains the following sections:</p>
        <ul>
            <li>Summary</li>
            <li>Purpose and Scope</li>
            <li>System Description</li>
            <li>Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily completed.</li>
            <li><span class="key-term">Risk Assessment Qualification Requirement Summary</span> – confirming that requirements identified in the Risk Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA has been installed with certification (from installation) and has been leak tested, and the area has been able to maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined acceptance criteria are derived from the design specification, which is derived from User Requirements.)</li>
            <li>System Operational Requirements – confirming the SOPs required to operate the system have been identified.</li>
            <li>System Maintenance and Calibration – confirming the SOPs required to maintain the system have been identified.</li>
            <li>Engineering Change Management Review – confirming that change of the design from the accepted "issue for construction" drawings has been managed and that the installed design remains acceptable.</li>
        </ul>

        <p><strong>Acronyms used in the Example Verification Report</strong></p>
        </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Verification Report（驗證報告）的結構：</strong>ISPE 提供了一個 OSD 工廠的範例驗證報告，重點是它「不到15頁」——這本身就是一個重要訊息。傳統的 IQ/OQ/PQ 文件可能長達數百頁，而基於風險的驗證報告可以簡潔得多。</p>
            <p><strong>驗證報告的七個區段：</strong></p>
            <ol>
                <li><strong>摘要</strong> — 結論先行</li>
                <li><strong>目的與範圍</strong> — 定義邊界</li>
                <li><strong>系統描述</strong> — 被驗證的對象</li>
                <li><strong>驗證活動摘要</strong> — 安裝、ACO、FPT 的結果</li>
                <li><strong>風險評估需求確認</strong> — 最關鍵的部分，連結風險評估與驗證證據</li>
                <li><strong>操作需求</strong> — 確認 SOP 已到位</li>
                <li><strong>維護與校正</strong> — 確認維護 SOP 已到位</li>
            </ol>
            <p>另外還有<strong>變更管理審查</strong>，確認從「核准施工」到「實際安裝」之間的任何設計變更都已被管理。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這份驗證報告就像房屋的「交屋驗收報告」：</p>
            <ul>
                <li><strong>摘要</strong> = 「本房屋已完成驗收，可以入住」</li>
                <li><strong>安裝驗證</strong> = 水電瓦斯管線安裝是否符合設計圖</li>
                <li><strong>ACO</strong> = 中央空調控制器是否正確運作（設定25度是否真的吹25度的風？）</li>
                <li><strong>FPT</strong> = 整體性能測試（所有房間同時開冷氣，溫度是否穩定？）</li>
                <li><strong>風險需求確認</strong> = 你最擔心的事情（漏水、結構安全）是否已經有證據排除？</li>
                <li><strong>SOP 確認</strong> = 屋主手冊（如何操作暖氣系統、如何更換濾網）</li>
            </ul>
            <p>重點是：你不會對每個門把手寫一份單獨的驗收報告，而是一份聚焦於「關鍵面向」的綜合報告。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>OSD 工廠的關鍵面向識別：</strong>範例中，風險評估只識別了四個關鍵面向：</p>
            <ol>
                <li>AHU HEPA 過濾器的正確等級與完整性（防交叉污染）</li>
                <li>環境監控系統的建造、測試與驗證</li>
                <li>關鍵參數監控系統的維護與校正</li>
                <li>配套程序（SOP）</li>
            </ol>
            <p>注意：對於 OSD 工廠，HEPA 過濾器的首要功能是「交叉污染控制」（而非無菌保證）——這與無菌充填廠房的風險焦點不同。這就是「基於科學」的意思：不同產品類型有不同的風險優先序。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – GEP 文件利用</h4>
            <p><strong>「設計審查品質系統用於支援 GEP——沒有為了使其成為品質文件而增加額外要求」</strong></p>
            <p>14.5.1 的這段話揭示了一個重要原則：GEP 文件本身就可以滿足部分驗證需求，不需要為了 GMP 而另外創建「品質文件版本」。具體來說：</p>
            <ul>
                <li>設計審查備忘錄 = 設計驗證的證據（不需要另寫 DQ 報告）</li>
                <li>施工經理的安裝驗證 = IQ 的證據（不需要另寫 IQ 方案）</li>
                <li>ACO + FPT 記錄 = OQ 的證據（不需要另寫 OQ 方案）</li>
            </ul>
            <p>這就是 ASTM E2500 與傳統方法的最大區別：<strong>利用已有的工程文件，而非為了合規而創造重複的文件</strong>。</p>
        </div>

        <div class="formula-box">
            <h4>驗證流程對應關係 Verification Process Mapping</h4>
            <pre>
傳統 IQ/OQ/PQ          ASTM E2500 驗證
─────────────          ──────────────
DQ (設計確效)     ←→   Design Review + 設計審查備忘錄
IQ (安裝確效)     ←→   Installation Verification (GEP)
OQ (運轉確效)     ←→   ACO + FPT
PQ (性能確效)     ←→   FPT（模擬負載測試）
Validation Report ←→   Verification Report (≤15頁)

關鍵差異：
• 傳統方法：每階段獨立文件，大量重複
• E2500：統一文件框架，利用 GEP 試車記錄
• 結果：更少文件，更聚焦的驗證，更高效率
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你正在建設新的 OSD 廠房，HVAC 承包商問：「你們的 IQ/OQ 方案什麼時候給我？我需要配合你們的文件格式進行測試。」</p>
            <p>基於 ASTM E2500 的回答：「我們不需要單獨的 IQ/OQ 方案。你按照 GEP 標準完成安裝驗證和功能性能測試，提供完整的測試記錄。我們的品質和工程團隊會審查你的文件，結合我們的風險評估結果，產生一份驗證報告來確認系統適合使用。」</p>
            <p>這種方法節省了雙方大量的文件來回時間，同時確保測試真正聚焦於關鍵面向。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你要為無菌充填廠房（而非 OSD 工廠）撰寫類似的驗證報告，關鍵面向會增加哪些項目？</li>
                <li>範例報告「不到15頁」——你認為在你的公司，類似範圍的傳統 IQ/OQ/PQ 文件大約有多少頁？差異在哪裡？</li>
                <li>14.5.5 提到「合格標準來自設計規格，設計規格來自使用者需求」。如果這條追溯鏈斷裂（例如使用者需求文件缺失），會造成什麼問題？</li>
                <li>ACO 和 FPT 的區別是什麼？為什麼需要分開進行？</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>附錄5（風險評估範例）：</strong>HVAC 風險評估包含五要素（描述、機率、影響、偵測、降低），四個範例涵蓋分級空間、UFH 故障、壓差逆轉和多產品交叉污染。核心原則：偵測能力越低，源頭控制越重要。</li>
        <li><strong>附錄6（影響關係）：</strong>HVAC 元件分為直接影響（需 Qualification）、間接影響（通常納入 Qualification）和 GEP 層級。三大直接影響參數：溫度/RH、空浮微粒、製程環境。AHU 中的 HEPA 屬 GEP，末端 HEPA 才是直接影響。</li>
        <li><strong>附錄7（ISO 14644-3）：</strong>提供潔淨室測試方法的國際標準，製藥業應基於風險選擇相關測試項目。核心原則：「在試車時同步進行確效，避免重複測試」。注意歐美在 Recovery 測試上的差異。</li>
        <li><strong>附錄8（科學與風險導向驗證）：</strong>基於 ASTM E2500 框架，從傳統 IQ/OQ/PQ 轉向「關鍵面向識別 → 風險導向驗證 → 適用性確認」。核心思想：驗證努力應與風險成比例，GEP 文件可以滿足驗證需求，不需要為了合規而創造重複文件。</li>
        <li><strong>決策層級一致性：</strong>四個附錄的共同主題是「以病患安全為最高優先」，這與 Sterility Assurance（無菌保證）→ Product CQAs（產品品質屬性）→ Business Flexibility（商業彈性）的決策層級完全一致。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 11: App 9: Economics & Sustainability ========== -->
    <section class="chapter-section" id="sec11">
        <div class="chapter-divider">
            <div class="chapter-badge">11</div>
            <div class="chapter-info">
                <h2>Chapter 11: App 9: Economics & Sustainability</h2>
                <p>附錄9：經濟與永續 | p233-p246</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p233 - p246</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 系統的 <strong>Total Cost of Ownership (總擁有成本)</strong> 概念，掌握資本支出與營運成本的平衡決策</li>
        <li>掌握 HVAC 系統故障對藥品生產的財務衝擊，以及冗餘設計的成本效益分析</li>
        <li>學習 <strong>Life Cycle Cost (生命週期成本)</strong> 的各項因素：能源、耗材、維護、可靠度</li>
        <li>認識各種 <strong>Energy Recovery (能源回收)</strong> 技術及其在製藥設施中的應用限制</li>
        <li>了解 <strong>Sustainable Design (永續設計)</strong> 的評級系統（LEED、Green Globes）及其對製藥 HVAC 的特殊考量</li>
        <li>學習綠建築設計流程中 HVAC 工程師的關鍵角色與貢獻</li>
    </ul>
</div>

<!-- TABLE OF CONTENTS -->
<div class="toc">
    <h3>本節目錄 Table of Contents</h3>
    <div class="toc-grid">
        <a href="#section-11-app9-economics-sec15-1">15.1 HVAC System Economics</a>
        <a href="#section-11-app9-economics-sec15-1-1">15.1.1 Risk to Product</a>
        <a href="#section-11-app9-economics-sec15-1-2">15.1.2 Life Cycle Cost</a>
        <a href="#section-11-app9-economics-sec15-2">15.2 Sustainable Design</a>
        <a href="#section-11-app9-economics-sec15-2-3">15.2.3 Rating Systems</a>
        <a href="#section-11-app9-economics-sec15-2-5">15.2.5 New Project Design</a>
        <a href="#section-11-app9-economics-sec15-2-6">15.2.6 IAQ during Construction</a>
        <a href="#section-11-app9-economics-sec15-2-8">15.2.8 Renewable Energy</a>
        <a href="#section-11-app9-economics-sec15-2-10">15.2.10 Refrigerants</a>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1 HVAC SYSTEM ECONOMICS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1"><strong>15.1 HVAC System Economics 15.1 暖通空調系統經濟效益</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> usually is much greater than the initial (capital) cost of an HVAC system.</p>

        <p>It is common practice to use methods, such as <span class="key-term">net present value</span> or the <span class="key-term">rate of return</span> to evaluate different design options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems include net present value and investment rate of return. A <span class="key-term">cost model</span> should be developed early in a project to estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.</p>

        <p>Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or productivity losses, and other costs of doing business.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Life Cycle Cost (生命週期成本)：</strong>從設計、採購、安裝、運轉、維護到最終除役的全部費用總和。ISPE 在此強調，HVAC 系統的營運成本 (Operating Cost) 通常遠超過初始的資本支出 (Capital Cost)。</p>
            <p><strong>Net Present Value, NPV (淨現值)：</strong>將未來各年的現金流以折現率折算回現在的價值，是評估長期投資方案的標準財務工具。</p>
            <p><strong>Cost Model (成本模型)：</strong>在專案早期建立的財務模型，用於估算設施全生命週期的維護、耗材和能源費用。這個模型應該在設計階段就建立，而非事後補做。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>HVAC 系統的 Life Cycle Cost 就像<strong>買車的全生命週期成本 (TCO)</strong>：一台便宜的車買來 50 萬，但如果油耗高、維修頻繁、零件昂貴，10 年下來可能花掉 150 萬；反而一台較貴的油電混合車買價 80 萬，10 年總花費可能只要 120 萬。HVAC 也是一樣——Capital Cost 只是冰山一角，Operating Cost 才是真正的大頭。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>ISPE 特別提到「這些概念對工程師來說往往是陌生的」——這是一個非常重要的提醒。在 CDMO 環境中，工程團隊習慣追求「最穩健的設計」，但未必考慮成本效益。好的 HVAC 設計必須在品質保證與經濟效益之間取得平衡。</p>
            <p>成本模型應該是「全面的」(holistic)，要考慮 HVAC 對<strong>生產成本、停機時間、產品損失和生產力損失</strong>的影響——不只是電費和維護費。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施在專案設計階段是否建立過 HVAC 成本模型？如果沒有，你認為這會導致什麼問題？</li>
                <li>為什麼 ISPE 建議用 NPV 而非單純比較「哪個方案比較便宜」？在 10-15 年的設施壽命中，能源價格波動如何影響決策？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.1 RISK TO PRODUCT AND ASSOCIATED COSTS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-1"><strong>15.1.1 Risk to Product and Associated Costs 15.1.1 產品風險與相關成本</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The production-related considerations described are additional to conventional economical considerations balancing capital and operating costs. See Appendix 2.</p>

        <h3>15.1.1.1 Impact of Failure</h3>

        <p>The impact of an <span class="key-term">HVAC system failure</span> could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test. The risk assessment of a system's failure should include product quality issues, as well as potential business issues. A clear definition of the potential impact of system failure can influence and justify the budget for a system.</p>

        <p>The potential impact of a system failure on the area being conditioned and adjacent areas should be reviewed and consider potential modes of failure, such as:</p>

        <ul>
            <li>airflow failure</li>
            <li>air filter failure</li>
            <li>failure of temperature control</li>
            <li>failure of humidity control</li>
        </ul>

        <h3>15.1.1.2 Redundancy</h3>

        <p>If the cost and likelihood of failure are high, duplication of systems/equipment may be justified. Redesign the system or process to reduce the risk may be considered a better option. The potential impact of <span class="key-term">redundancy</span> complicates HVAC system design, startup, and maintenance, along with design requirements for the supporting utilities. For example, duplex air handling systems may require duplex chillers and circulating pumps to decrease risk appropriately.</p>

        <h3>15.1.1.3 Aesthetics</h3>

        <p>Materials and systems that do not add functionality, but are provided for aesthetic reasons (e.g., screen walls, high cost materials) should be considered in the cost evaluation. For example, stainless steel and similar duct materials may provide lower life cycle costs when exposed to a rigorous cleaning regimen, but may not be justified in most applications.</p>

        <h3>15.1.1.4 Defining User Requirements</h3>

        <p>Range of internal conditions:</p>

        <ul>
            <li>What are the critical parameters?</li>
            <li>What are their Acceptance Criteria?</li>
            <li>How much variation is acceptable?</li>
        </ul>

        <p>A wider operating range may mean a lower cost system, both to install and operate. Specifying closer tolerances, may not provide a "better", (i.e., more robust) system. In order to maintain closer tolerances, a facility may be designed with greater capacity and faster responding sensors and actuators, which are more sensitive and require careful tuning and increased maintenance. Having specified closer tolerances, the larger and more complex system will need to be commissioned to operate to meet these specifications. The capital and operating costs of this more complex system are likely to be higher than a simpler smaller system, with no benefit to the product.</p>

        <p>Design value for external conditions:</p>

        <ul>
            <li>If a facility needs to be operable 365 days a year, it should be sized to handle extreme external design conditions. If it is acceptable to have a small percentage down time during peak seasons, the HVAC system and supporting utilities can be significantly downsized. Load shedding may be incorporated into the design of the support utilities, such as reduction of chilled water for office cooling, with only the process HVAC system components being sized to suit the extremes.</li>
            <li>Area classification, air change rates, and DPs should not be over-specified, as this will result in higher life cycle cost with no extra value to the product. For further information, see the applicable ISPE Baseline Guide and Chapter 2 of this Guide.</li>
        </ul>

        <h3>15.1.1.5 Other Factors</h3>

        <p>Other factors can affect the system economics, for example:</p>

        <ul>
            <li>Internal layout/design: this should keep the influence of major heat loads outside the conditioned area or use other systems to minimize the internal loads. For example, a dust extract unit also can remove heat from a motor in the room, reducing space heat gains. There may be benefits to grouping environmentally critical areas within a building, keeping them away from external walls to reduce external heat load variations.</li>
            <li>The use of <span class="key-term">Computational Fluid Dynamics</span> (computer airflow modeling) may be considered for optimizing air distribution design.</li>
            <li>Sustainability (see Appendix 7)</li>
            <li>Availability/uptime of HVAC systems: demanding high availability (little shut down or maintenance time) drives costs up.</li>
            <li>Other Regulations: requirements of Building and Fire Codes, local zoning, worker protection (OSHA), environmental (EPA), and numerous other requirements must be met, in addition to GMP product/process requirements. These requirements may affect HVAC system design (transport of hazardous powders via HVAC systems to other rooms or outdoors, smoke ventilation, etc.).</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Impact of Failure (故障影響)：</strong>HVAC 故障在製藥業的後果不只是「不舒服」，而是可能導致整批產品報廢或長期穩定性試驗數據失效。這種損失可能高達數百萬甚至數千萬美元。</p>
            <p><strong>Redundancy (冗餘設計)：</strong>為關鍵系統配置備份。但冗餘不是免費的午餐——雙套 AHU 意味著也需要雙套冷水機和循環泵，連帶增加設計、啟動和維護的複雜度。</p>
            <p><strong>Over-specification (過度規格)：</strong>指定過窄的溫濕度容差，不但不會讓產品更好，反而會導致更大、更複雜、更昂貴的系統，而且更難維護。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>「過度規格」就像要求你家冷氣維持恆溫 22.0 ± 0.1°C——為了達到這個精度，你需要安裝工業級的感測器和控制器，電費暴增，但你穿短袖或長袖根本感覺不到差異。在製藥中，如果產品在 20-25°C 範圍內都是合格的，為什麼要花大錢把溫度控制在 22 ± 0.5°C？</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>故障模式分析是成本決策的基礎：</strong>ISPE 列出的四種故障模式（氣流、濾網、溫度、濕度）都需要進行風險評估。在 CDMO 中，無菌充填區的 AHU 故障可能導致整個批次報廢，每批生物製劑的價值可能超過 500 萬美元——這就是為什麼無菌區通常會配置冗餘系統。</p>
            <p><strong>User Requirements 不應該是「越嚴越好」：</strong>這是工程師常見的心態陷阱。ISPE 明確指出，更窄的容差不等於更好的系統，反而可能帶來無謂的成本增加。</p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
冗餘設計投資決策：

故障年度預期損失 = P(failure) × Impact($)

若 P(failure) = 2%/year, Impact = $5M/batch × 10 batches/year
年度預期損失 = 0.02 × $50M = $1M/year

冗餘系統額外成本 = $500K capital + $50K/year maintenance
Payback Period (投資回收期) = $500K / ($1M - $50K) = 0.53 year

結論：半年就能回收——明確應該投資冗餘系統！
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，客戶往往會在 User Requirement Specification (URS) 中指定非常嚴格的溫濕度範圍。作為設施擁有者，你需要有能力向客戶解釋：「我們的系統能力範圍是 X，您的產品規格容許範圍是 Y，我們建議以 Z 作為操作範圍」——這種對話需要同時具備技術知識和商業溝通能力。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施中，哪些 HVAC 系統配置了冗餘？你認為這些冗餘投資是否合理？</li>
                <li>如果 HVAC 系統在批次充填過程中突然故障，你的 SOP 是什麼？從財務角度看，這個 SOP 帶來多少保護？</li>
                <li>你是否見過「過度規格」的案例？那次經驗的總成本影響是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2 LIFE CYCLE COST CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-1-2"><strong>15.1.2 Life Cycle Cost Considerations 15.1.2 生命週期成本考量</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Numerous factors influence the <span class="key-term">life cycle cost</span> of a facility and should be considered in the design process to financially assess a project properly.</p>

        <h3>15.1.2.1 First Cost versus Life Cycle Cost</h3>

        <p>There is an optimal balance between first cost and operating cost that is unique for each organization and time period. Increased capital investment that yields reduced operating costs may not be the optimal solution, depending on cash flow issues. Additional factors that should be considered include:</p>

        <ul>
            <li>the system design life</li>
            <li>energy costs and trends</li>
            <li>costs of consumables</li>
            <li>ongoing reliability and maintenance costs</li>
        </ul>

        <h3>15.1.2.2 System Design Life</h3>

        <p>If the facility has a short life, it may be possible to save money on the equipment and not invest in plant of the quality that would be optimum for a facility with a long predicted operating life. Maintenance costs (as discussed below) extend over the entire facility life, becoming more cost-significant as the facility life increases.</p>

        <h3>15.1.2.3 Energy Costs and Trends</h3>

        <p>The type and cost trend of energy supply has a significant impact on HVAC system design choices. Where supply costs are high or expected to rise, systems can be configured to minimize demand and the "<span class="key-term">total cost of ownership</span>."</p>

        <p><strong>Air Filtration</strong></p>

        <p>A low average filter pressure drop translates into reduced fan energy usage. Higher filtration efficiency also results in cleaner coils and equipment, optimizing heat transfer and reducing frequency of equipment cleaning. Lower velocities through the filter medium may translate into better capture efficiency. The optimum selection of pre-filtration systems will balance:</p>

        <ul>
            <li>labor cost</li>
            <li>filter cost</li>
            <li>the contaminants to be captured</li>
            <li>the capacity of the filter</li>
            <li>energy costs and the cost of cleaning the AHU during changing of the filter: this may be a conventional panel/bag or a bag-in/bag-out filter combination.</li>
        </ul>

        <p><strong>Drive Belts</strong></p>

        <p>Up to 7% efficiency can be lost with traditional v-belt drives because of slippage by worn belts and improper tensioning. This can be reduced dramatically by using <span class="key-term">direct driven fans</span>, where possible. Cogged or synchronous belt drives could improve the drive efficiency by 2% over v-belts. In addition to saving energy, synchronous belts and flat belts run cooler and tend to last longer than v-belts.</p>

        <p><strong>Makeup Air Pretreatment</strong></p>

        <p>Rather than cool the entire mixed air quantity to the desired dew point, it may be more economical (when outside air quantities are relatively high) to treat only the outdoor air (preheat or dehumidify for RH control) in a smaller AHU. This treated air, when later mixed with return air in the second AHU, may be of sufficiently low moisture content that further condensing cooling is not required, leading to savings in cooling and reheating energy. It also is possible to pre-treat outdoor air in a large AHU and send the pretreated makeup air to a number of AHUs serving separate areas. These pretreatment schemes are common in sterile facilities and in many OSD facilities with high levels of exhaust. In addition, when coupled with an exhaust air heat recovery system, better energy efficiency may be possible.</p>

        <p><strong>Economizer</strong></p>

        <p>An <span class="key-term">outside air economizer</span> is a collection of air dampers and controls that allows more outside air and less return air to be drawn into the air handler. Some designs have incorporated a "blended" approach, attempting to create the ideal supply air temperature by mixing outdoor air and return air. Non-linearity of control dampers can lead to higher airflows than expected, requiring more fan control.</p>

        <p>Some spaces (e.g., offices, laboratories, and warehouses) may have less rigid airflow requirements and will not be affected by variable airflow. An outside air economizer saves on cooling energy when outside ambient conditions (sensible and latent heat) are favorable (typically in the more temperate months of a year), rather than using warmer return air to reduce the load on the cooling section. When the outside ambient temperature conditions are lower than the inside space temperature, increased usage of the cooler and less humid outside air will reduce cooling energy that would come from mechanical cooling.</p>

        <p>The supply, return, outside, and exhaust air quantities can change during the economizer cycle, leading to changes in facility room pressurization. If another AHU serves an adjacent area, it is possible for unwanted room pressure excursions to occur because of the changing air quantities resulting from varying positions of dampers in an HVAC system. The use of the economizer in areas that require pressurization control is not recommended. Additionally, the increased use of less clean outside air can shorten air filter life and consume more energy to overcome filter pressure. Outside air dampers should have a minimum stop position to assure adequate fresh air for personnel. The guidelines established in "ASHRAE 62.1, Ventilation for Acceptable Indoor Air Quality" should be followed to ensure a healthy indoor environment.</p>

        <p><strong>Energy Recovery: General</strong></p>

        <p>Wherever a significant amount of energy is lost as exhaust, the possibility of <span class="key-term">energy recovery</span> should be explored. There are some limitations on energy recovery, such as excessive powders in the air stream, the use of scrubbers for pre-treatment, or the presence of significant quantities of condensable hazardous materials in the airstream. Many pharmaceutical facilities may benefit from some sort of recovery.</p>

        <p>When evaluating energy recovery options, all costs (pumping, air pressure drops, etc.) on both sides of the equation should be considered. It is recommended that the efficiency of the system, with some level of performance degradation due to fouling, is included in the calculation.</p>

        <p>In climates with high humidity during the summer months, energy recovery can be enhanced by employing evaporative cooling in the exhaust air stream; therefore, recovering a portion of the latent heat. Evaporative cooling may be achieved using an evaporative pad or by direct spray on the energy recovery coil.</p>

        <p><strong>Energy Recovery – Enthalpy Wheel</strong></p>

        <p>Similar in construction to a desiccant dehumidifier wheel, an <span class="key-term">"enthalpy" heat recovery wheel</span> recovers total energy (sensible, as well as latent heat). Supply and exhaust ducting configuration should be adjacent at the heat recovery device. Purge section and labyrinth sealing system can limit cross contamination to 0.04% of the exhaust air concentration by volume. Specific contaminants in the exhaust stream may be retained in the wheel to be released into entering fresh air. Generally, such recovery units are used only rarely in pharmaceutical HVAC systems.</p>

        <p><strong>Energy Recovery – Air-to-Air Plate Exchangers</strong></p>

        <p>Air-to-air plate exchangers normally are used to recover only sensible heat from general and toilet exhausts, transferring it to the incoming outside air. Supply and exhaust ducting configuration needs to be adjacent. The reduced heating demand will reduce mechanical heating equipment sizing and operating costs. If recovery efficiency is too high, it could cause icing of the exhaust air in extremely cold weather, requiring a bypass around the unit. Additional fan energy is needed to overcome airside pressure drop.</p>

        <p><strong>Energy Recovery – Run Around Coil</strong></p>

        <p><span class="key-term">Run around coils</span> are normally used on 100% outside air units by transferring only sensible heat from an exhaust air stream to a makeup air stream, via coils and piping normally filled with a glycol solution to avoid freezing. They should be applied where exhaust and supply air handlers are separated by a suitable distance and usually perform best when heating requirements are more dominant than cooling requirements (greater temperature difference between the two air streams). The recovered heat can reduce demand from mechanical heating equipment, resulting in possible downsizing and reduced operating costs. Additional fan power is required because of increased airside static pressure drop through the coils. Refrigerant filled loops also may be employed; these are a hybrid of this system and a static refrigeration device. In these systems, the preload pressure is adjusted to allow the condensation of refrigerant at the temperature of the cooler airstream. These systems are not common and should be attempted only by experienced refrigeration engineers.</p>

        <p><strong>Energy Recovery – Refrigerant Coils</strong></p>

        <p>Similar in layout to air-to-air exchangers, requiring both air streams to be adjacent, a coil using passive refrigeration (no compressor) can transfer a high percentage of sensible heat from exhaust stream to outdoor (makeup) air. Precautions required are similar to those for air-air exchangers, but also close attention should be given to mounting details.</p>

        <p><strong>Component Selection</strong></p>

        <p>The cost of energy should be considered from both the system design concepts and the perspective of component selection, for example:</p>

        <ul>
            <li>AHU housing: low cost (off the shelf) units may be made of pre-finished steel and have minimal insulation. The unit may suffer from high leakage of conditioned air, causing increased operating costs, and suffer from external sweating, leading to corrosion and a shorter working life. Custom units may cost appreciably more, but may incur lower energy losses and maintenance costs.</li>
            <li>High-efficiency motors: these reduce energy usage. With proper installation, high-efficiency motors can run cooler than standard motors, and consequently, can have higher service factors, longer bearing life, longer insulation life, and less vibration. NEMA rated Premium Efficient motors have a slightly higher initial cost, but should pay for themselves because of reduced electrical consumption.</li>
            <li>Building envelope: a low cost poorly insulated facility will mean a corresponding increase in the operating cost and capital cost of the HVAC system for a given set of internal conditions. Similarly, a review of the facility construction/insulation may be beneficial, e.g., improving the insulation may allow a warehouse facility to require only a heating system and no air conditioning.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>First Cost vs. Life Cycle Cost (首次成本 vs. 生命週期成本)：</strong>每個組織的最佳平衡點不同。現金流緊張的公司可能寧願選擇低資本支出但較高營運成本的方案，而資金充裕的大型藥企可能傾向一次投資到位以換取長期節省。</p>
            <p><strong>Energy Recovery (能源回收)：</strong>將排氣中的能量回收再利用。ISPE 介紹了四種主要技術：</p>
            <ul>
                <li><strong>Enthalpy Wheel (全熱交換輪)：</strong>回收顯熱+潛熱，但在製藥中很少使用（交叉污染風險）</li>
                <li><strong>Air-to-Air Plate Exchanger (氣對氣板式交換器)：</strong>僅回收顯熱，供排氣需相鄰</li>
                <li><strong>Run Around Coil (循環盤管)：</strong>供排氣可分離，用乙二醇溶液傳熱</li>
                <li><strong>Refrigerant Coil (冷媒盤管)：</strong>被動冷媒循環，無壓縮機，效率高</li>
            </ul>
            <p><strong>Economizer (節能器)：</strong>利用較涼爽的室外空氣減少機械冷卻負荷。但在需要壓差控制的製藥潔淨區，不建議使用 economizer，因為風量變化會影響房間壓差。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>能源回收就像<strong>廢熱水器</strong>——你洗完熱水澡的廢水還有 35°C，如果能用它來預熱進來的冷水（15°C），你的熱水器就不需要從 15°C 加熱到 42°C，只需從 25°C 加熱到 42°C，能省下大約 60% 的能源。</p>
            <p>而 Economizer 則像<strong>開窗通風</strong>——秋天涼爽的日子不開冷氣，直接打開窗戶就夠涼了。但在需要「無菌手術室」等級控制的空間，你不會隨便開窗，因為會影響壓差和潔淨度。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>V-Belt 效率損失高達 7%：</strong>這是一個非常實用的數字。如果一台 AHU 風機的馬達功率是 30kW，7% 的損失就是 2.1kW。一年 8,760 小時運轉，就是 18,396 kWh，以每度電 4 元計算就是約 7.4 萬元/年。改用直驅風機或同步皮帶就能省下大部分。</p>
            <p><strong>Makeup Air Pretreatment 策略：</strong>在台灣這種高溫高濕氣候中特別重要。先用一台較小的 AHU 處理外氣的濕度，再與回風混合，可以大幅降低主 AHU 的冷卻和再加熱能耗。這是無菌設施和高排氣量 OSD 設施中的常見做法。</p>
            <p><strong>Enthalpy Wheel 在製藥業很少用：</strong>雖然能回收顯熱和潛熱，但交叉污染率即使只有 0.04% 也可能在製藥環境中不被接受，尤其是在處理高活性藥物時。</p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
皮帶驅動節能計算範例：

V-belt 效率 = 93%（損失 7%）
同步皮帶效率 = 98%（損失 2%）
直驅風機效率 = ~100%

30kW 風機年度能耗比較（24/7 運轉）：
  V-belt:    30kW / 0.93 = 32.26kW → 282,598 kWh/yr
  同步皮帶:  30kW / 0.98 = 30.61kW → 268,150 kWh/yr
  直驅:      30kW / 1.00 = 30.00kW → 262,800 kWh/yr

年度節省（V-belt → 直驅）：
  19,798 kWh × $0.12/kWh = $2,376/yr
  10 台 AHU = $23,760/yr 節省
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>對於台灣的 CDMO 設施，由於全年高溫高濕，以下策略的投資回報最高：</p>
            <ul>
                <li><strong>外氣預處理 (Makeup Air Pretreatment)：</strong>台灣夏季外氣露點常超過 25°C，預處理可以大幅降低主 AHU 的除濕負荷</li>
                <li><strong>Run Around Coil：</strong>適合高排氣量的 CDMO 設施（如粉劑充填、活性藥物處理），因為供排氣可以不相鄰</li>
                <li><strong>高效馬達 + 直驅風機：</strong>初始投資增加約 15-20%，但通常 2-3 年即可回收</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前使用哪種 Energy Recovery 技術？如果沒有，你認為哪種最適合你的設施條件？</li>
                <li>為什麼 Economizer 不適用於需要壓差控制的潔淨區？如果有人在設計階段提出這個方案，你會如何解釋風險？</li>
                <li>對於一個預期壽命 5 年的臨床試驗用設施 vs. 20 年的商業製造設施，你的 HVAC 設備選型策略會有什麼不同？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.1.2.3 continued: Night Setback / Consumables / Reliability -->
<!-- ================================================================ -->
<div class="section-title"><strong>15.1.2.3-15.1.2.6 Setback, Consumables, Reliability &amp; Other Factors 15.1.2.3-15.1.2.6 回復、耗材、可靠性與其他因素</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p><strong>Night Time or Off Hours (Unoccupied) Setback of HVAC</strong></p>

        <p>Typical pharmaceutical manufacturing spaces operate as at a constant airflow (CV and reheat system) to:</p>
        <ul>
            <li>ensure adequate airflow to offset particle generation in-operation</li>
            <li>maintain the space "cleanliness" or room classification</li>
        </ul>

        <p>In the case of sterile filling areas, this also satisfies regulatory requirements for 20 AC/hr or 15 to 20 minute recovery time (in non-sterile filling these requirements do not apply, but are common in the industry). This approach results in high energy usage, particularly during periods when the space is not in use.</p>

        <p>Designs may allow reduced airflow in manufacturing spaces during idle periods. This normally is achieved with airflow controls (dampers or boxes) with flow measurement and a trigger mechanism (push button, time of day function, timer, light switch, etc.) to change airflow to the space. Pressure relationships should be maintained during the <span class="key-term">setback period</span>, regardless of flow. The time required take for the desired conditions to be achieved (typically 3 to 4 cycles of dilution) should be understood. Setback airflows should be designed to maintain critical conditions in the space as mandated by stored materials, equipment, closed product, etc. It is common to reduce flow to <span class="key-term">6 AC/hr</span> in a setback scheme.</p>

        <p>Room temperatures and humidity levels may be set back (raised or lowered) periodically to save energy, but should be within the operating acceptance criteria for a room if:</p>
        <ul>
            <li>closed product is present</li>
            <li>corrosion is an issue</li>
            <li>bioburden control is an issue</li>
        </ul>

        <h3>15.1.2.4 Consumables Costs</h3>

        <p>The life and cost of each consumable component should be considered. For example, air filters; the optimum selection of pre-filtration systems balances:</p>
        <ul>
            <li>labor cost (for the replacement and the cleanup required)</li>
            <li>filter cost</li>
            <li>particle capture required</li>
            <li>the capacity of the filter</li>
            <li>rate of change of pressure drop</li>
            <li>energy costs</li>
        </ul>

        <p>The optimum may be a conventional panel/bag arrangement or may be a bag/bag filter combination to be more cost effective. More expensive, high capacity filters can last longer in service, and over time, require less replacement labor, while providing improved air filtration efficiency as they become dirty. The cost of <span class="key-term">ULPA filters</span> or "scanned" HEPA filters, rather than ordinary HEPA filters, may be offset by less potential for "bleed-through" issues during routine testing, leading to fewer out-of-specification reports.</p>

        <p>An additional example is a fan's drive belt; v-belts have a significantly shorter life than flat belts, but cost less. They are not as energy efficient as flat belts; therefore, the savings in maintaining a stock of spare belts, energy savings, and saving in labor costs to replace the belts and re-tension them, may make flat belts cheaper over the operating life of a facility.</p>

        <h3>15.1.2.5 Reliability/Maintenance Costs</h3>

        <p>The decision to invest in labor-saving features, such as performance monitoring and centralized lubrication systems, should consider the anticipated facility life and trends in the cost of labor.</p>

        <p>The life cycle cost analysis also should consider reliability/maintenance aspects.</p>

        <p><strong>Examples</strong></p>

        <ul>
            <li>Consider the lowest cost material used for a cooling coil: aluminum fins on copper tube. In a poor environment (such as in drug substance facilities), there will be corrosion on the fin material, reducing the heat transfer efficiency of the unit with the fins eventually corroding to the extent that the unit will not perform adequately. Optional coil materials, e.g., copper tube with polyester coated aluminum fins or copper tube with electro tinned copper fins, will increase the first cost, but also will extend the operating life.</li>
            <li>A fan specification with a long-life bearing design will allow for extended operating periods without maintenance. Grouped lubrication points will minimize costs and allow lubrication, while the facility is in operation.</li>
            <li>The cost of routinely calibrating instrumentation should be considered; it may be cost effective to have one calibrated high DP switch across a bank of filters with un-calibrated "engineering information" manometers or pressure gauges across each filter. It also may be economical to install only pressure taps, using a portable calibrated gauge to take readings.</li>
        </ul>

        <p>Robust HVAC equipment is more likely to perform reliably from the start and continue beyond its normal anticipated life when properly maintained. Good maintenance procedures performed in a timely manner will, over the life of the equipment, reduce total costs and have a positive effect on the uptime of the production process. For example, vivariums are extremely sensitive operations with long-term animal studies that require reliable and redundant systems to achieve steady environmental conditions. The loss of room conditions could mean the loss of years of data and delay of product introduction.</p>

        <p>Reliability and maintenance items that should be considered include:</p>

        <ul>
            <li>redundant fans (if 100% uptime is needed)</li>
            <li>direct driven fans (no belt breakage/slippage, less adjustment needed)</li>
            <li>vibration monitoring of blower and motor bearings (predicts failures, extends up time)</li>
            <li>automated lubrication (reliability and labor cost savings)</li>
            <li>bearing life of ABMA L10 200,000 hours (reliability)</li>
            <li>lower rotation speeds of motors and fan wheels (extend life, lower noise, suggest 1800 RPM maximum)</li>
            <li>high efficiency air filters (keep the HVAC system clean)</li>
        </ul>

        <h3>15.1.2.6 Other Factors</h3>

        <p>Factors to consider, which may vary the ratio of direct (capital) versus indirect (operating) cost include:</p>
        <ul>
            <li>availability grants to assist with capital costs</li>
            <li>incentives from utility providers to make a system more energy efficient</li>
            <li>tax rates</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Night Setback (夜間/非運轉時段降載)：</strong>在無人生產時降低換氣次數以節省能源。ISPE 建議降至 6 AC/hr（正常操作可能需要 20+ AC/hr），但必須維持壓差關係和臨界條件。恢復到正常條件通常需要 3-4 次空氣稀釋循環。</p>
            <p><strong>ULPA vs. HEPA：</strong>ULPA 濾網（≥99.999% @0.12μm）比一般 HEPA（≥99.97% @0.3μm）更貴，但因為過濾效率更高，在例行測試時不容易出現 "bleed-through" 問題，可以減少 OOS（超規格結果）報告。</p>
            <p><strong>ABMA L10 200,000 hours：</strong>這是一個軸承壽命規格。L10 表示在這個運轉時數下，90% 的軸承仍然正常。200,000 小時相當於約 23 年連續運轉——足以覆蓋大多數設施的使用壽命。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>夜間降載就像<strong>辦公大樓的空調排程</strong>——下班後不需要維持 22°C 恆溫，可以讓溫度飄升到 28°C。但如果大樓裡有伺服器機房（類比為存放產品的潔淨室），即使下班也不能完全關閉冷氣，只能降低風量但維持溫度範圍。</p>
            <p>選擇 ULPA vs. HEPA 濾網就像選購汽車保險——全險（ULPA）比較貴，但出事時（例行測試發現 bleed-through）的處理成本極低；基本險（HEPA）便宜，但一旦需要處理偏差報告，調查成本和停機損失可能遠超過保費差額。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>夜間降載的法規注意事項：</strong>無菌充填區依法規要求 20 AC/hr 或 15-20 分鐘恢復時間。降載期間雖然可以降低換氣次數，但必須確保在生產開始前有足夠的恢復時間。建議在 SOP 中明確規定降載條件和恢復程序，並有環境監測數據支撐。</p>
            <p><strong>HVAC 設備的可靠度直接影響產線稼動率：</strong>ISPE 舉了動物房（vivarium）的例子——長期動物研究需要穩定的環境條件，HVAC 故障可能導致多年的數據作廢和產品上市延遲。同樣的邏輯也適用於穩定性試驗室和微生物研究室。</p>
            <p><strong>校正策略的經濟學：</strong>不是每個壓力錶都需要校正。可以在一組濾網上安裝一個已校正的高壓差開關（作為 GMP 使用），搭配未校正的工程用錶（僅供趨勢參考）。這是一個務實的成本優化策略。</p>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
夜間降載節能估算：

假設潔淨室面積 500m², 天花板高度 3m
房間體積 = 1,500 m³

正常模式：20 AC/hr → 30,000 m³/hr 送風量
降載模式：6 AC/hr → 9,000 m³/hr 送風量
風量減少比 = 9,000/30,000 = 30%

風機功率與風量的三次方成正比：
功率比 = (0.30)³ = 0.027 = 2.7%

假設正常風機功率 15kW：
降載功率 = 15 × 0.027 = 0.41kW
每晚節省 = (15 - 0.41)kW × 12hrs = 175 kWh
年度節省 = 175 × 365 = 63,875 kWh
成本節省 = 63,875 × $0.12/kWh ≈ $7,665/yr per room
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 中，降載策略對多品種共線設施特別有價值：</p>
            <ul>
                <li><strong>非充填日：</strong>潔淨室降至 6 AC/hr，維持壓差但節省大量風機能耗</li>
                <li><strong>換線清潔日：</strong>可能需要維持較高換氣次數以支持清潔後的粒子恢復</li>
                <li><strong>週末/假日：</strong>所有非關鍵區域降載，僅維持壓差和基本溫控</li>
                <li><strong>整合 BMS (Building Management System)：</strong>設定排程自動切換，搭配環境監測告警</li>
            </ul>
            <p>一個典型的 CDMO 設施如果有 10 間潔淨室實施夜間降載，年度節省可達 $70,000-$100,000。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施是否實施夜間降載？如果是，降載模式的換氣次數是多少？如何確保恢復時間符合法規要求？</li>
                <li>你的濾網更換策略是基於時間（固定排程）還是基於壓差（條件觸發）？哪種方式更經濟？</li>
                <li>計算一下：如果你的設施所有 AHU 風機從 V-belt 改為直驅，年度能源節省是多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2 SUSTAINABLE DESIGN FOR HVAC SYSTEMS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2"><strong>15.2 Sustainable Design for HVAC Systems 15.2 暖通空調系統永續設計</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>15.2.1 Introduction</h3>

        <p>For a facility that is aiming to be considered as 'green' or sustainable, HVAC systems are an important component. Many pharmaceutical HVAC SMEs may be asked to follow <span class="key-term">sustainable design</span> and construction guidelines or standards. The requirements may come from a company standard, industry guideline, a design and construction regulation, or a regulation imposed on an already operating facility. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owner. Compliance with sustainability guidelines and standards may be required in some regions.</p>

        <h3>15.2.2 Basics – Personnel, Planet, Profit</h3>

        <p>Many products, technologies, and buildings have claimed to be "green" and many facility owners and personnel want to be considered in line with this concept:</p>

        <ul>
            <li>The first goal is to make the facility and its impact good for society and the people that are affected.</li>
            <li>The second is that the environment should not be disturbed in a way that would cause change, such as global warming or toxic pollution that would affect nearby inhabitants or the plant and animal environment.</li>
            <li>The third goal is that this should all be done in a way that allows the economic system to thrive and return a profit to shareholders.</li>
        </ul>

        <p>In an effort to meet these goals, a number of groups have formed to develop guidelines and standards.</p>

        <p>There have been claims that green buildings also increase the productivity of personnel. This is beyond the scope of this Guide, but be may be a key driver of the movement toward sustainability.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Sustainable Design (永續設計)：</strong>在滿足 GMP 要求的前提下，將環境永續性納入 HVAC 系統設計考量。ISPE 強調這已經從「加分題」變成某些地區的「必答題」。</p>
            <p><strong>Triple Bottom Line — Personnel, Planet, Profit (三重底線 — 人員、地球、利潤)：</strong></p>
            <ul>
                <li><strong>People (人員)：</strong>設施對社會和員工的正面影響</li>
                <li><strong>Planet (地球)：</strong>減少環境干擾、降低碳排放和毒性污染</li>
                <li><strong>Profit (利潤)：</strong>在永續的同時維持經濟效益和股東回報</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>永續設計就像<strong>健康飲食</strong>——你不會因為追求健康（永續）就放棄美味（功能性和 GMP 合規）或承擔不了的高價（經濟效益）。最好的策略是找到三者的平衡點：營養均衡（對環境好）、好吃（滿足使用需求）、負擔得起（成本合理）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥業的永續挑戰：</strong>製藥 HVAC 系統天生就是能源密集型的——高換氣次數、嚴格溫控、大量外氣處理。這使得製藥設施比一般商業建築更難達到綠建築標準。但正因如此，HVAC 的節能改善在製藥設施中的效益也特別顯著。</p>
            <p><strong>ESG 趨勢對 CDMO 的影響：</strong>在 2026 年的今天，越來越多的大型製藥客戶要求 CDMO 合作夥伴提供永續發展報告。擁有 LEED 認證或類似綠建築認證的設施，在 CDMO 競標中可能具有市場差異化優勢。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的公司是否有永續發展策略或目標？HVAC 系統在其中扮演什麼角色？</li>
                <li>「Personnel, Planet, Profit」三重底線中，你認為哪個在製藥 CDMO 中最容易被忽略？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.3-15.2.4 RATING SYSTEMS & BUILDING ENERGY-LABELING -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-3"><strong>15.2.3-15.2.4 Rating Systems &amp; Building Energy-Labeling 15.2.3-15.2.4 評級系統與建築能源標示</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>15.2.3 Rating Systems – Project Based</h3>

        <p>New buildings and large renovation projects can be graded through the use of third party ratings systems. These rating systems are prepared by green building groups. The largest umbrella organization is currently the <span class="key-term">World Green Building Council (WGBC)</span>, represented in the United States by the United States Green Building Council (USGBC). There are equivalent groups throughout the world. There are other organizations that also are developing standards for sustainable construction.</p>

        <p>The USGBC produces the <span class="key-term">Leadership in Environmental and Energy Design (LEED)</span> rating systems. In addition, in the US, the Green Building Initiative (GBI) is a group referenced by many local jurisdictions. The GBI manages the "Green Globes" rating system. There is a move to make either or both of these systems part of a sustainability building code, and some jurisdictions have adopted these guides as regulations.</p>

        <p>Both groups are actively working on code language versions (USGBC with ASHRAE and GBI internally) and there is likely to be wider acceptance as time progresses. For pharmaceutical facilities, there may be exceptions for specific spaces, such as cleanrooms. These spaces are important as they consume a lot of energy per unit area.</p>

        <p>Each rating system gives points or credits for going beyond the norm compared to similar facilities. There is no credit given for more profit. There are prerequisites that must be met by every building that strives to be considered a green building.</p>

        <p>The USGBC has developed an internet-based tool to help teams submit information to achieve certification, using third party reviewers of each building certification application. This review will be run by a separate entity and provides an independent review of prerequisite and credit submissions. The prerequisites and credits needed to achieve the building rating cover a wide variety of green building issues. The overall green building submission and approval process is usually not managed by the HVAC SME. The HVAC SME's involvement is important, but the HVAC SME cannot deliver a building rating alone.</p>

        <p>The USGBC also has established a professional credential, the <span class="key-term">LEED Accredited Professional (LEED AP)</span> based on passing a test related to the sustainable building design and construction process.</p>

        <h3>15.2.4 Building Energy-Labeling</h3>

        <p>There are also building energy-labeling systems to address the efficiency of existing building stock. These energy-labeling programs also may be applied to new construction.</p>

        <p>Global plans are being developed to label each existing building. Directive 2002/91/EC (EPBD, 2003) of the European Parliament and Council on energy efficiency of buildings is being implemented; ultimately, all buildings in the EU will have an energy rating that can be compared to other buildings. In the UK, each building will be required to post a placard with a letter rating of A to G at the main entry. In the US, the rating system is in development by ASHRAE. One optional label available to buildings is from the US EPA <span class="key-term">Energy Star</span> Program. The Energy Star program identifies top performing buildings and provides guidance on how to design and operate an "Energy Star building." The Energy Star program also provides additional guidance on designing a green building.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>LEED (Leadership in Environmental and Energy Design)：</strong>由 USGBC（美國綠建築委員會）開發的全球最知名綠建築評級系統。分為 Certified、Silver、Gold、Platinum 四個等級。HVAC 系統是獲取 LEED 學分的關鍵領域之一。</p>
            <p><strong>Green Globes：</strong>由 GBI（綠建築倡議組織）管理的另一套評級系統，在美國某些地方政府中被採納為法規。</p>
            <p><strong>EPBD (Energy Performance of Buildings Directive)：</strong>歐盟的建築能效指令，要求所有建築物都需要有能源效能評等（A-G），類似家電的能效標籤。</p>
            <p><strong>潔淨室例外：</strong>ISPE 特別指出，綠建築評級系統可能對潔淨室有例外條款——因為潔淨室的能耗密度（每平方米能耗）遠高於一般空間，直接套用標準並不合理。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>LEED 認證就像<strong>餐廳的米其林星級</strong>——你不需要米其林星才能開餐廳（不需要 LEED 才能蓋工廠），但擁有星級認證能讓你在競爭中脫穎而出，吸引更講究的客戶（ESG 導向的大藥廠）。而且就像米其林有不同星級，LEED 也有 Certified → Silver → Gold → Platinum 的分級。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>HVAC 工程師不能單獨交付建築評級：</strong>ISPE 提醒我們，綠建築認證是一個跨專業的團隊努力，涵蓋建築師、結構、機電、業主和建造商。HVAC 是其中重要的一環，但不是全部。</p>
            <p><strong>從「選擇性」到「強制性」的趨勢：</strong>永續設計標準正在從自願性指南演變為法規要求。在某些司法管轄區，LEED 或 Green Globes 已被納入建築法規。這意味著未來的製藥設施新建或大規模翻新項目可能必須符合綠建築標準。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你所在地區是否有綠建築法規或獎勵政策？這對你的設施設計決策有何影響？</li>
                <li>如果你的 CDMO 要追求 LEED Gold 認證，潔淨室的高能耗是最大的挑戰。你會提出哪些節能策略來爭取學分？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.5 NEW PROJECT DESIGN PROCESS AND CONSIDERATIONS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-5"><strong>15.2.5 New Project Design Process and Considerations 15.2.5 新專案設計流程與考量</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>15.2.5.1 Sustainable Design Process</h3>

        <p>For new projects, the sustainable design process starts with an event called the <span class="key-term">Design Charette</span>. The project team members (including HVAC SMEs, architects, other designers, owner, and builder) participate in selecting the sustainable features of a facility. Team members are assigned specific prerequisites and credits to review and provide feedback to the team on cost, schedule, and impact to occupants. A goal is then established and the team prepares materials for submission.</p>

        <p>The design team completes the design in an accepted manner. A submission can be made at the end of the design process using LEED to give the team feedback on how many credits can be achieved. After the design is released for the construction, the team constructs and commissions the facility in preparation for occupancy.</p>

        <p>Once prerequisites and an adequate number of credits have been achieved, the building can be considered a green building with a specific level. The LEED program identifies certified, silver, gold, and platinum levels of building certification.</p>

        <h3>15.2.5.2 Energy Consumption</h3>

        <p>Rating systems for new projects have a major focus on <span class="key-term">Energy Consumption</span> with much effort placed on selecting the right system and on selecting design criteria (either occupied space or outdoor conditions) that do not require excessive capital and energy to achieve the desired conditions. Building HVAC systems are normally designed to comply with the local energy sub-code that are usually developed by HVAC centered organizations (such as ASHRAE) and require a minimum level of energy performance. Energy performance can be proven through modeling or prescriptive methods. The level of energy consumption allowed by code is being progressively lowered as technology progresses. The building rating systems expect superior performance for a building to be classified as green. For further information, see Section 3.6.3 of this Guide.</p>

        <h3>15.2.5.3 Day Lighting – Impact on HVAC</h3>

        <p>One element of sustainable design is for a building to have natural lighting and views for personnel to see outside. This generally results in larger window areas and potentially the need to increase heating and cooling capacities. In pharmaceutical clean space design, this may require that a series of windows permit a view from a clean space through less clean adjoining spaces to the outside.</p>

        <p><strong>Commissioning</strong></p>

        <p>Commissioning for sustainable buildings is focused on HVAC, lighting controls, on-site renewable power generation, and domestic hot water systems. Pharmaceutical projects focus on patient safety and product quality and include HVAC systems, as well as critical utility and processing equipment. Pharmaceutical plants normally are commissioned using a process that covers HVAC systems in a GMP manner that complements the sustainable approach.</p>

        <p>Sustainable commissioning practices include the development of an <span class="key-term">Owner's Project Requirements (OPR)</span> document, a commissioning plan, and a summary commissioning report, similar in practice (if not in name) to pharmaceutical commissioning and qualification. The use of the user requirements document in manufacturing systems is similar to the owner project requirements document in sustainable commissioning practices.</p>

        <p>Several useful documents, which may be used as a basis for creating commissioning protocols for a specific project or referenced in project protocols without re-writing are listed in the references.</p>

        <p>The ASHRAE Guidelines may be used to define the commissioning process activities and scope; they do not describe how to perform hands-on activities.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Design Charette (設計工作坊)：</strong>在專案初期，由所有利害關係人（HVAC 專家、建築師、業主、建造商等）共同參與的密集工作會議，用來確定設施的永續設計目標和策略。這是一個關鍵的決策點——在這裡做的選擇會影響整個專案的走向。</p>
            <p><strong>OPR (Owner's Project Requirements)：</strong>永續設計中的業主需求文件，等同於製藥業的 URS (User Requirement Specification)。ISPE 指出這兩者的概念是相似的，可以整合使用。</p>
            <p><strong>Day Lighting (自然採光)：</strong>永續設計鼓勵引入自然光和視野，但這會增加窗戶面積，進而增加 HVAC 的冷暖負荷。在製藥潔淨區，還需要特別考慮如何讓人員從潔淨區透過相鄰空間看到外面。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>Design Charette 就像<strong>蓋房子前的家庭會議</strong>——全家人坐下來討論：要幾間房？廚房朝向？要不要太陽能板？預算多少？如果等房子蓋到一半才說「我想要綠建築」，改起來又貴又慢。永續設計必須從一開始就納入，不能事後補救。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥業的確認與驗證 (C&amp;Q) 天然與永續調試 (Cx) 互補：</strong>製藥業的 IQ/OQ/PQ 流程比一般商業建築的調試更嚴格、更全面。ISPE 指出，製藥調試流程已經涵蓋了永續調試的大部分要求，只需要少量補充即可。</p>
            <p><strong>Energy Modeling（能源建模）：</strong>現代建築法規（如 ASHRAE 90.1）要求能源效能可以通過建模或規範性方法來證明。對於追求綠建築認證的設施，建模幾乎是必要的——它能量化你的設計比基準節省多少能源。</p>
            <p><strong>LEED 認證等級：</strong>Certified（40-49分）→ Silver（50-59分）→ Gold（60-79分）→ Platinum（80+分）。製藥設施因為潔淨室的高能耗限制，通常以 Silver 或 Gold 為目標。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>如果你的 CDMO 正在規劃新廠房，以下是將永續設計納入 HVAC 的實務建議：</p>
            <ul>
                <li><strong>在概念設計階段舉辦 Design Charette：</strong>確保 HVAC 團隊從一開始就參與永續目標設定</li>
                <li><strong>整合 URS 和 OPR：</strong>避免兩套平行的需求文件，用一份整合文件同時滿足 GMP 和永續要求</li>
                <li><strong>早期進行能源建模：</strong>比較不同 HVAC 方案的能耗差異，為成本決策提供數據支撐</li>
                <li><strong>利用 C&amp;Q 流程：</strong>在既有的 IQ/OQ/PQ 框架中加入永續調試的查核項目</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的公司在新建或翻新專案中是否舉辦過類似 Design Charette 的工作坊？HVAC 團隊是否在專案初期就參與永續目標設定？</li>
                <li>製藥業的 URS 和永續設計的 OPR 有哪些共同點和差異？如何整合這兩份文件？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.6-15.2.9 IAQ, MEASUREMENT, RENEWABLE, MATERIALS -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-6"><strong>15.2.6-15.2.9 IAQ, Measurement, Renewable Energy &amp; Materials 15.2.6-15.2.9 室內空氣品質、量測、再生能源與材料</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>15.2.6 Indoor Air Quality during Construction and Prior to Occupancy</h3>

        <p>It is considered a sustainable practice to monitor the interior of buildings to ensure that there is proper ventilation during construction to avoid the buildup of toxic materials in the building that could affect construction workers and occupants. There also is concern for mold growth if materials are moist and promote growth. An <span class="key-term">IAQ Management Plan</span> for the construction phase can assist with:</p>

        <ul>
            <li>keeping ductwork sealed</li>
            <li>installing temporary filters to reduce dust in equipment and systems</li>
            <li>isolating work areas</li>
            <li>keeping the construction site clean</li>
        </ul>

        <p>At the end of construction, buildings can be tested for contamination or flushed out to prepare for move-in of the building occupants.</p>

        <h3>15.2.7 Measurement and Verification of Utility Services</h3>

        <p>It is considered a sustainable practice to install <span class="key-term">metering equipment</span> on utility services, including steam and chilled water on large sites. This data is considered useful in understanding peak demand and identifying options that can lower energy consumption.</p>

        <h3 id="section-11-app9-economics-sec15-2-8">15.2.8 On-site Renewable Energy Sources</h3>

        <p>Certain on-site energy sources can be considered part of the HVAC system, such as <span class="key-term">solar power water heating</span> and <span class="key-term">geothermal energy</span>. Local jurisdictions may provide financial incentives to use these systems. The project team should look for these opportunities during the design charette.</p>

        <h3>15.2.9 Materials</h3>

        <p>Some rating systems consider the use of materials made locally or from recycled materials a sustainable practice. However, this is limited to non-mechanical/electrical/plumbing materials in the LEED rating system. HVAC system materials often are considered recyclable and most metal products have some recycled content.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>IAQ Management Plan (室內空氣品質管理計畫)：</strong>施工期間的空氣品質管理計畫，確保建造過程中不會在建築內累積有毒物質或產生黴菌。這與製藥業的潔淨室施工管理有很多共通之處。</p>
            <p><strong>Measurement &amp; Verification (量測與驗證)：</strong>安裝公用設施的計量設備，持續追蹤能源消耗模式。這是持續改善能源效率的基礎——你無法管理你不測量的東西。</p>
            <p><strong>Geothermal Energy (地熱能)：</strong>利用地下恆溫（通常 10-15°C）作為 HVAC 的熱匯或熱源。在台灣某些地區可能有地熱資源可以利用。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>施工期間的 IAQ 管理就像<strong>裝修新家時的防護措施</strong>——如果裝修時不遮蔽冷氣管道、不通風散味，搬進去後可能甲醛超標、冷氣裡滿是灰塵。在製藥設施的建造中，這個概念更加重要，因為任何殘留污染都可能影響未來的 GMP 生產。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥設施施工管理的天然優勢：</strong>製藥業在施工期間本來就有嚴格的潔淨管控措施（管道封口、環境監測、清潔驗證等），這些措施大部分已經滿足了永續設計中 IAQ Management 的要求。</p>
            <p><strong>能源計量是節能的第一步：</strong>很多老舊設施缺乏分區能源計量，只知道整棟建築的總電費，卻不知道各 AHU、冷水機、鍋爐各消耗多少。安裝智慧電表和流量計，才能找出「能源吸血鬼」並針對性改善。</p>
            <p><strong>LEED 對 MEP 材料的限制：</strong>LEED 的回收材料學分僅適用於非機電管道材料。HVAC 設備本身的金屬材料通常已具有一定的回收含量，但不能直接獲得這方面的學分。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施是否安裝了分區能源計量設備？如果能追蹤每台 AHU 的能耗，你預計能找到哪些節能機會？</li>
                <li>在台灣的氣候條件下，太陽能和地熱能對 HVAC 系統有多大的補充效益？投資回收期大約是多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- 15.2.10-15.2.14 REFRIGERANTS, IAQ, VENTILATION, COMFORT, SUMMARY -->
<!-- ================================================================ -->
<div class="section-title" id="section-11-app9-economics-sec15-2-10"><strong>15.2.10-15.2.14 Refrigerants, Indoor Environment &amp; Summary 15.2.10-15.2.14 冷媒、室內環境與總結</strong></div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>15.2.10 Refrigerants</h3>

        <p>Refrigerants are regulated to reduce the destruction to the ozone layer and their contribution to green house gases that are identified as contributors to global warming. The use of refrigerants with low <span class="key-term">Ozone Depletion Potential (ODP)</span> and low <span class="key-term">Global Warming Potential (GWP)</span> is considered a sustainable design practice. The phase out of ChloroFluorocarbons (CFCs) has been regulated as a result of the Montreal Protocol of 1987 and amendment in 1992 to eliminate HCFCs as well as the Kyoto Protocol of 1997 for reduction of gasses with high GWP where applicable.</p>

        <h3>15.2.11 Indoor Environmental Quality</h3>

        <p>The concept of off gassing of <span class="key-term">Volatile Organic Compounds (VOCs)</span> from materials installed inside buildings, including HVAC system components, should be understood. VOCs have been shown to cause cancer and other diseases in humans, and specific limits have been set to reduce exposure to building occupants. Materials used inside a building must meet specific requirements, including VOCs for field applied HVAC system adhesives and caulks (including fire caulks).</p>

        <p>Monitoring of outdoor air and use of carbon dioxide sensors in occupied space are also common elements of design in sustainable projects. Many pharmaceutical facilities use large amounts of outside air and do not permit a high CO2 condition under normal operation, as typically there is more air introduced than needed by IAQ code.</p>

        <p>Exhausting of potentially toxic materials is a requirement in some rating programs.</p>

        <p>Rating systems may include credits for walk-off mats and enhanced filtration in AHU systems. Most particulates in non-pharmaceutical buildings come from personnel's shoes, and grates to catch the particles often are installed at building entrances. While the added filtration used in pharmaceutical facilities reduces airborne particulate, it also requires more energy to accomplish the particulate removal.</p>

        <p>Smoking is allowed in a green building, within specific strict constraints, as meeting a human want or need; however, most pharmaceutical facilities do not allow smoking.</p>

        <h3>15.2.12 Increased Ventilation</h3>

        <p>The building can obtain a greener rating by increasing ventilation to provide more outdoor air to a space. While this may increase energy use, the concept of added "fresh air" is seen to have a positive impact on building occupants.</p>

        <h3>15.2.13 Controllability of Systems – Thermal Comfort</h3>

        <p>One way to improve occupant comfort is to give building occupants greater control of their environment. In pharmaceutical facilities, this would have to be within the parameters of the product being handled, but facilities may look at this feature when products are not affected by changes in temperature or humidity.</p>

        <h3>15.2.14 Summary</h3>

        <div class="quote-box">
            "Many aspects of the HVAC system design are important to the sustainability of a facility. HVAC engineers are critical to the successful creation of a 'green building,' they should be engaged and understand rating systems for each project in order for the design team to be effective."
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ODP (Ozone Depletion Potential, 臭氧破壞潛勢)：</strong>衡量冷媒對臭氧層破壞程度的指標。蒙特婁議定書（1987）淘汰了 CFC，其修正案（1992）進一步淘汰 HCFC。現代冷媒如 R-134a (HFC) 的 ODP = 0，但 GWP 仍然較高。</p>
            <p><strong>GWP (Global Warming Potential, 全球暖化潛勢)：</strong>衡量冷媒對全球暖化貢獻的指標。京都議定書（1997）要求減少高 GWP 氣體的使用。新一代冷媒（如 R-1234yf）具有極低的 GWP。</p>
            <p><strong>VOCs (Volatile Organic Compounds, 揮發性有機化合物)：</strong>建材和 HVAC 組件（膠合劑、密封劑等）可能釋放的有害氣體。在永續設計中，必須選用低 VOC 材料以保護建築使用者的健康。</p>
            <p><strong>Carbon Footprint (碳足跡)：</strong>冷媒管理是 HVAC 系統碳足跡的重要組成部分。一公斤 R-410A 洩漏的溫室效應等同於 2,088 公斤 CO₂。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>冷媒的 ODP 和 GWP 就像食品的<strong>健康標示</strong>——ODP 是「對你身體有害的成分」（破壞臭氧層＝曬傷風險），GWP 是「對環境有害的成分」（溫室效應＝全球暖化）。理想的冷媒就像理想的食品——兩個指標都要低。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥設施在 IAQ 方面天生達標：</strong>ISPE 指出，製藥設施通常引入遠超 IAQ 法規要求的外氣量，CO₂ 濃度在正常操作下不會成為問題。同樣，製藥設施的高效過濾系統（HEPA/ULPA）遠超一般建築的空氣過濾要求。這意味著製藥設施在 IAQ 相關的永續學分上有天然優勢。</p>
            <p><strong>冷媒管理的未來挑戰：</strong>歐盟 F-gas 法規和基加利修正案正在逐步限制高 GWP 冷媒的使用。在選擇冷水機和 DX 系統時，應考慮冷媒的長期供應風險和未來法規變化。低 GWP 冷媒（如 R-513A、R-1234ze）可能增加設備成本，但能降低長期合規風險。</p>
            <p><strong>HVAC 工程師在永續設計中的角色：</strong>ISPE 在總結中強調，HVAC 工程師必須參與並理解綠建築評級系統。這不是「額外工作」，而是現代 HVAC 工程師的核心能力之一。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>對 CDMO 的永續設計實務建議匯總：</p>
            <ul>
                <li><strong>冷媒選擇：</strong>新設備優先選用低 GWP 冷媒（R-513A、R-1234ze），避免未來被迫更換</li>
                <li><strong>VOC 管控：</strong>HVAC 施工中使用的膠合劑、密封劑和防火填縫材料都需符合 VOC 限值</li>
                <li><strong>利用製藥設施的天然優勢：</strong>高效過濾、大外氣量、嚴格的施工管控——這些都是永續學分的加分項</li>
                <li><strong>非 GMP 區域的人員舒適度：</strong>辦公區、倉庫區可以提供個人溫控選項，既增加員工滿意度又能獲得永續學分</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前使用什麼冷媒？它的 ODP 和 GWP 值是多少？是否需要規劃未來的冷媒轉換？</li>
                <li>製藥設施在哪些永續設計領域有天然優勢？哪些領域面臨最大挑戰？</li>
                <li>ISPE 說「HVAC 工程師不能單獨交付建築評級」——在你的組織中，永續設計的責任是如何分配的？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ================================================================ -->
<!-- SECTION SUMMARY -->
<!-- ================================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>Life Cycle Cost &gt; Capital Cost：</strong>HVAC 系統的營運成本（能源、耗材、維護）通常遠超過初始資本支出。應在專案早期建立成本模型，用 NPV 或 IRR 等財務工具評估設計方案。</li>
        <li><strong>故障影響驅動冗餘投資：</strong>HVAC 故障可能導致整批產品報廢或長期試驗數據失效。冗餘設計的投資決策應基於風險評估的量化結果（故障機率 × 損失金額）。</li>
        <li><strong>不要過度規格：</strong>更窄的溫濕度容差不等於更好的系統。過度規格只會增加成本和維護複雜度，而不會為產品品質帶來額外價值。</li>
        <li><strong>能源回收技術各有適用場景：</strong>Run Around Coil 最適合製藥設施（供排氣可分離、僅回收顯熱、無交叉污染風險），Enthalpy Wheel 因交叉污染顧慮在製藥中很少使用。</li>
        <li><strong>夜間降載是低成本高回報的節能措施：</strong>從 20+ AC/hr 降至 6 AC/hr，風機功率可降至正常的 2.7%。但必須維持壓差關係和臨界條件。</li>
        <li><strong>永續設計正從選擇題變成必答題：</strong>LEED 等綠建築評級系統正被納入建築法規。CDMO 擁有 LEED 認證可能成為未來的市場差異化因素。</li>
        <li><strong>製藥設施在多項永續指標上有天然優勢：</strong>高效過濾、大外氣量、嚴格的施工管控已經滿足許多永續設計要求，善加利用可以降低取得綠建築認證的額外成本。</li>
        <li><strong>HVAC 工程師是永續設計的關鍵角色：</strong>必須從 Design Charette 階段就參與，理解評級系統，並將永續考量整合進 GMP 設計流程中。</li>
    </ul>
</div>

</div> <!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
        </div>
    </section>

    <!-- ========== Chapter 12: App 10–13: Misc, References & Glossary ========== -->
    <section class="chapter-section" id="sec12">
        <div class="chapter-divider">
            <div class="chapter-badge">12</div>
            <div class="chapter-info">
                <h2>Chapter 12: App 10–13: Misc, References & Glossary</h2>
                <p>附錄10-13：雜項、參考文獻與詞彙 | p247-p288</p>
            </div>
        </div>
        <div class="chapter-body">
            <!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p246 - p265</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解醫療器材（Medical Devices）三級分類（Class I/II/III）及其對 HVAC 系統設計的差異化要求</li>
        <li>掌握潔淨室核心方程式：理想氣體定律、Bernoulli 方程式、壓差-風速關係、粒子濃度方程式、恢復時間公式</li>
        <li>瞭解串聯 HEPA 過濾器（Cascaded HEPA）的滲透計算及工程優勢</li>
        <li>學習在無氣鎖（Airlock）條件下的壓差控制替代方案</li>
        <li>理解 HEPA 過濾器佈置策略與預過濾設計的工程考量</li>
        <li>掌握恢復時間（Recovery Period）與換氣次數（Air Change Rate）的關係及設計應用</li>
        <li>認識控制閥選型（Valve Sizing）的基本原則，包括 Cv 計算與閥門權限（Valve Authority）</li>
        <li>瞭解 HVAC 控制系統的典型描述範例與 I/O 點表設計</li>
        <li>掌握溫度分佈驗證（Temperature Mapping）的方法論與實務規劃</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 10 - MEDICAL DEVICES -->
<!-- ============================================================ -->
<div class="chapter-section" id="section-12a-app10-11-misc-app10">
    <div class="chapter-divider">
        <div class="chapter-badge">10</div>
        <div class="chapter-info">
            <h2>Appendix 10 – Medical Devices</h2>
            <p>醫療器材區域的 HVAC 設計考量 | p246-p247</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 16.1 Introduction -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.1 Introduction</h3>
                <p>The regulations regarding <span class="key-term">medical devices</span> provide opportunity for <span class="key-term">risk assessment</span> to define different requirements for the associated HVAC systems.</p>
                <p>There are three classifications of device according to the FDA:</p>
                <ul>
                    <li><strong>Class I</strong> – those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.</li>
                    <li><strong>Class II</strong> – Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.</li>
                    <li><strong>Class III</strong> – this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.</li>
                </ul>

                <div class="quote-box">
                    <p>The FDA Medical Device Quality Systems Manual makes the following statements: “A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a ‘discretionary’ requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.”</p>
                </div>

                <p>It also makes the statement that “General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.”</p>

                <p>This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only <span class="key-term">comfort HVAC</span> or at best, <span class="key-term">CNC</span>. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.</p>

                <p>The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific guidance for Medical Devices.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>

                <div class="concept-box">
                    <h4>FDA 醫療器材三級分類與 HVAC 需求</h4>
                    <p>FDA 將醫療器材依風險等級分為三類，HVAC 需求隨風險等級遞增：</p>
                    <ul>
                        <li><strong>Class I（第一類）</strong>：彈性繃帶、檢查手套等低風險產品 → 一般舒適空調（Comfort HVAC）即可</li>
                        <li><strong>Class II（第二類）</strong>：電動輪椅、輸液幫浦等中風險產品 → HVAC 要求相對簡單</li>
                        <li><strong>Class III（第三類）</strong>：心臟瓣膜、植入式裝置等高風險產品 → 可能需要 CNC（Controlled Not Classified，受控非分級）或分級潔淨空間</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>比喻說明：器材分類如同料理衛生等級</h4>
                    <p>想像三種不同的料理情境：</p>
                    <ul>
                        <li><strong>Class I</strong> 像是包裝外帶咖啡 — 只需基本衛生就行</li>
                        <li><strong>Class II</strong> 像是餐廳廚房 — 需要適當的通風排煙設備</li>
                        <li><strong>Class III</strong> 像是手術室等級的無菌餐食（給移植患者吃的）— 需要最嚴格的潔淨環境</li>
                    </ul>
                    <p>醫療器材越是「進入人體」，HVAC 環境要求就越高。</p>
                </div>

                <div class="note-box">
                    <h4>關鍵法規觀念：「裁量性要求」</h4>
                    <p>FDA 的 21 CFR 820.70(c) 環境控制條款被視為<strong>「裁量性要求」（discretionary requirement）</strong>，意思是環境控制的程度由製造商自行決定，但必須與器材的預期用途一致。</p>
                    <p>這代表：沒有一個固定的「器材 HVAC 標準」可以套用。製造商必須進行<strong>風險評估（Risk Assessment）</strong>，根據產品用途來定義合理的 HVAC 需求。</p>
                </div>

                <div class="concept-box application">
                    <h4>CDMO 實務應用</h4>
                    <p>在同時承接藥品與醫療器材製造的 CDMO 中，常見的挑戰是：客戶（器材製造商）無法提供明確的 HVAC 規格。此時常見做法是引用 FDA 無菌藥品 GMP 指引作為環境標準，這雖然保守但安全。</p>
                    <p>對於 Class III 植入式器材（如人工關節），在組裝過程中從「機加工」階段轉換到「可植入」階段時，HVAC 等級需要相應升級。設計時應規劃清楚的等級轉換區域與氣鎖。</p>
                </div>
            </div>
        </div>

        <!-- 16.2 Clean Workstations -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.2 Clean Workstations for Medical Devices</h3>
                <p>As medical devices commonly do not include potent compounds (with the exception of combination devices) <span class="key-term">horizontal flow clean workstations</span> may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>水平層流工作站（Horizontal Flow Clean Workstation）</h4>
                    <p>醫療器材通常不含高活性化合物（除了複合型器材），因此可以使用<strong>水平層流工作站</strong>：</p>
                    <ul>
                        <li><strong>氣流方向</strong>：HEPA 過濾後的潔淨空氣從後方水平吹向操作者方向</li>
                        <li><strong>優點</strong>：提供產品保護，且組裝植入式元件時，操作者汙染產品的風險最低</li>
                        <li><strong>限制</strong>：不適用於含有毒性或高活性物質的複合型器材，因為氣流會將粉塵吹向操作者</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>與藥品製造的對比</h4>
                    <p>在藥品製造中，若產品含高活性成分（HPAPI），通常使用<strong>垂直層流（Vertical UFH）</strong>或生物安全櫃（BSC）來同時保護產品和人員。醫療器材因為不含藥物活性成分，可以選擇效率更高的水平層流，這是器材與藥品 HVAC 設計的一個重要差異。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 11 - MISCELLANEOUS INFORMATION -->
<!-- ============================================================ -->
<div class="section-title">Appendix 11 – Miscellaneous Information（附錄11 – 雜項技術資訊）</div>

<!-- 17.1 Equations Used in HVAC -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-equations">
    <div class="chapter-divider">
        <div class="chapter-badge">11</div>
        <div class="chapter-info">
            <h2>17.1 Equations Used in HVAC and their Derivation</h2>
            <p>HVAC 系統常用方程式與推導 | p248-p253</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.1.1 Room DP -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.1 Room DP (Differential Pressure)</h3>
                <p>Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5°F (3°C) that air is heated, it expands (becomes less dense) by approximately 1%.</p>

                <p>The <span class="key-term">ideal gas law</span> states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">PV = N R<sub>u</sub> T</p>
                <p>Where R<sub>u</sub> is the universal gas constant and N the mass of the gas in moles. Since R<sub>u</sub> is constant, and N is usually fixed for a particular situation, the equation reduces to:</p>
                <p style="text-align:center; font-weight:600;">PV is proportional to T</p>

                <p><span class="key-term">Bernoulli’s Equation</span> for fluid dynamics also plays a role in HVAC.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 + gh = constant</p>
                <p>Where g is the Earth’s gravitational constant, h is elevation, and ρ (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/ρ + V²/2 = constant</p>
                <p>Where the subscripts 1 and 2 imply two different points along an airflow path:</p>
                <p style="text-align:center; font-weight:600;">(P<sub>2</sub> – P<sub>1</sub>) is proportional to (V<sub>1</sub>)² – (V<sub>2</sub>)²</p>

                <p>From this, it can be deduced that <span class="key-term">pressure is proportional to the square of the airflow velocity</span>, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V<sub>2</sub> often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P<sub>2</sub> – P<sub>1</sub> is proportional to (V<sub>1</sub>)²</p>

                <p>This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">VP ≈ P<sub>2</sub> – P<sub>1</sub></p>
                <p>Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √VP</p>
                <p>Where:</p>
                <ul>
                    <li>V is in feet/minute</li>
                    <li>VP is in inches water gauge (1 inch wg = 254 Pascals)</li>
                </ul>
                <p>4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.</p>
                <p>This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 × √DP</p>
                <p>For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.</p>
                <p>Using the equation <strong>Q = V × A</strong>, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):</p>
                <p>An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of <strong>17,800 CFM</strong>. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.</p>
                <p>A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than <strong>300 CFM</strong> to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>

                <div class="formula-box">
                    <h4>核心公式推導：壓差與風速的關係</h4>
                    <pre>
理想氣體定律：PV = NRuT
  （壓力 × 體積 = 莫耳數 × 氣體常數 × 溫度）

Bernoulli 方程式（HVAC 簡化版）：
  P/ρ + V²/2 = 常數

壓差-風速關係：
  ΔP ∝ V²  （壓差與風速的平方成正比）

門縫風速公式（ASHRAE）：
  V = 4005 × √DP
  V = 風速 (ft/min)
  DP = 壓差 (inch wg)
  4005 = 標準條件常數（68°F，海平面）

風量公式：
  Q = V × A
  Q = 風量 (CFM)
  A = 截面積 (ft²)
                    </pre>
                </div>

                <div class="concept-box">
                    <h4>關鍵物理概念</h4>
                    <ul>
                        <li><strong>壓差與風速的二次方關係</strong>：風速加倍 → 壓差需要增加四倍。這就是為什麼維持大面積開口（如開門）的壓差極為困難。</li>
                        <li><strong>4005 常數</strong>：此常數適用於海平面標準條件。在高海拔地區（如丹佛，空氣密度約低 15%），此常數需要修正。</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>比喻說明：門縫壓差如同水壩洩洪</h4>
                    <p>想像一個水壩（潔淨室）。水壩的高度差（壓差）驅動水流通過洩洪口（門縫）：</p>
                    <ul>
                        <li><strong>門關閉時</strong>：洩洪口很小（0.3 ft²），只需少量水流（300 CFM）即可維持水位差</li>
                        <li><strong>門打開時</strong>：洩洪口巨大（20 ft²），需要超大流量（17,800 CFM）才能維持相同水位差 — 這通常超過整個系統的供水能力</li>
                    </ul>
                    <p>這正是潔淨室需要<strong>氣鎖（Airlock）</strong>的物理原因！</p>
                </div>

                <div class="note-box">
                    <h4>實務要點：門的類型影響巨大</h4>
                    <ul>
                        <li>緊密無菌室門（帶密封條）：在 10 Pa 壓差下洩漏量僅 50 CFM</li>
                        <li>倉庫滑門（無密封）：洩漏量可超過 1,000 CFM</li>
                        <li>設計空氣平衡時，必須知道將使用哪種類型的門 — 門封的小細節對空氣平衡有重大影響</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.2 Fans -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.2 Fans</h3>
                <p>A useful equation for <span class="key-term">fan power</span> is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">HP is proportional to η × P × Q</p>
                <p>Where HP is horsepower, η is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).</p>
                <p>From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing <span class="key-term">eight times the horsepower</span>. It is considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>風機功率公式與三次方定律</h4>
                    <pre>
HP = η × P × Q

風量加倍的影響：
  Q → 2Q      （風量加倍）
  P → 4P      （壓力增至 4 倍，因 ΔP ∝ V²）
  HP → 2 × 4 = 8 倍馬力

結論：風量加倍 → 馬力需增加 8 倍！
                    </pre>
                </div>
                <div class="note-box">
                    <h4>工程設計原則：寧大勿小</h4>
                    <p>指引建議<strong>風機和風管應適度超大設計</strong>：寧可裝了多餘馬力不用，也不要系統風量不足。因為事後增加風量的成本極高 — 需要更換風機、改裝風管，甚至加裝局部 FFU 單元。</p>
                    <p>這是「設計裕度（Design Margin）」的典型應用。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.3 Room Air Balance -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.3 Room Air Balance</h3>
                <p>A basic <span class="key-term">air balance</span> equation is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">Air Volume in = Air Volume out</p>
                <p style="text-align:center; font-weight:600;">Supply + Infiltration = Return + Exhaust + Exfiltration</p>
                <p>For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, <span class="key-term">exfiltration</span> is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.</p>
                <p>Note that air handled only inside a room, such as with a ceiling mounted <span class="key-term">FFU</span> or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>空氣質量守恆（Air Mass Balance）</h4>
                    <p>對任何固定體積的空間：</p>
                    <ul>
                        <li><strong>Supply（送風）</strong>：透過 AHU 和風管送入的空氣</li>
                        <li><strong>Infiltration（滲入）</strong>：從較高壓力區域透過縫隙滲入的空氣</li>
                        <li><strong>Return（回風）</strong>：透過回風口回到 AHU 的空氣</li>
                        <li><strong>Exhaust（排風）</strong>：排出建築的空氣</li>
                        <li><strong>Exfiltration（滲出）</strong>：透過門縫、牆縫滲出到較低壓力區域的空氣</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>FFU 不影響房間空氣平衡</h4>
                    <p>天花板式 FFU（Fan Filter Unit，風機過濾單元）只在房間內部循環空氣，不引入或排出空氣，因此<strong>不影響房間與建築之間的空氣平衡</strong>。但 FFU 確實增加了房間內的有效換氣次數，有助於降低粒子水平和加快恢復時間。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.4 Airborne Particle Levels -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.4 Airborne Particle Levels</h3>
                <p>Another simplified equation deals with air particles per unit volume (C):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</p>
                <p>Where:</p>
                <ul>
                    <li>C<sub>avg</sub> is average particles per cubic foot in the pressurized room</li>
                    <li>C<sub>s</sub> is the particle concentration in the air supply (often negligible)</li>
                    <li><span class="key-term">PGR</span> is the steady state internal particle generation rate in particles per minute</li>
                    <li>Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units</li>
                </ul>
                <p>With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than C<sub>avg</sub>. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.</p>
                <p>Note that this equation ignores air changes and room volume. The value of C<sub>avg</sub> will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>粒子濃度穩態方程式</h4>
                    <pre>
Cavg = Cs + PGR / Q

Cavg = 房間平均粒子濃度 (particles/ft³)
Cs   = 送風空氣粒子濃度（通常可忽略）
PGR  = 粒子產生速率 (particles/min)
Q    = 送風量 (CFM)

關鍵洞察：
  - Cavg 只與 Q 和 PGR 有關
  - 與房間大小無關！
  - 大房間與小房間跑同樣製程，
    只要 Q 和 PGR 相同，粒子濃度相同
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：粒子濃度如同水族箱的濁度</h4>
                    <p>想像一個水族箱：魚不斷攪動沙子（PGR = 粒子產生），過濾器不斷淨化水（Q = 送風量）：</p>
                    <ul>
                        <li>過濾器流量越大（Q 增加），水越清</li>
                        <li>魚越多/越活躍（PGR 增加），水越濁</li>
                        <li>不管水族箱大小，只要魚的活動量和過濾器流量相同，濁度就相同</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>局部值可能與平均值差距極大</h4>
                    <p>如果房間內空氣混合不良（紊流不足），局部粒子濃度可能比平均值高或低<strong>數個數量級</strong>。這就是為什麼送風口和回風口的位置配置如此重要 — 良好的空氣分佈才能確保整個房間均勻。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.5 Recovery -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.5 Recovery</h3>
                <p>Room volume is an element of the measurement of <span class="key-term">air changes</span> in a room. The formula for air changes is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">AC/hr = 60 × Q / Volume</p>
                <p>Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.</p>
                <p>From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:</p>
                <ol>
                    <li>Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.</li>
                    <li>Air changes per hour affect how quickly a room can <span class="key-term">recover</span> from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.</li>
                </ol>
                <p>The ISPE Baseline® Guide on Sterile Manufacturing Facilities uses the formula:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>(at rest)</sub> = (C<sub>op</sub> – C<sub>s</sub>) × e<sup>(-Nt)</sup> + C<sub>s</sub></p>
                <p>Where C<sub>op</sub> is in-operation particle count, N is number of air changes, t is time, and C<sub>s</sub> is supply air particle counts (usually close to zero).</p>
                <p>From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.</p>
                <p>In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>換氣次數與恢復時間公式</h4>
                    <pre>
換氣次數：
  AC/hr = 60 × Q / Volume

恢復時間（指數衰減模型）：
  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

  Cop = 運轉中粒子計數
  Cs  = 送風粒子計數（≈0）
  N   = 換氣次數 (per hour)
  t   = 時間 (hours)

範例：EU Grade B 100 倍恢復
  從 10,000 → 100 particles
  20 AC/hr → 約 14 分鐘
  30 AC/hr → 約 9 分鐘
                    </pre>
                </div>
                <div class="concept-box">
                    <h4>換氣次數的兩個關鍵角色</h4>
                    <ol>
                        <li><strong>確保充分混合</strong>：至少 10 次/hr（通常需 20 次以上）才能保證房間各處粒子濃度均勻</li>
                        <li><strong>決定恢復速度</strong>：EU GMP 要求恢復時間在 15-20 分鐘內，這直接決定了最低換氣次數</li>
                    </ol>
                    <p><strong>重要區別</strong>：穩態粒子濃度由 CFM（送風量）決定，而恢復速度由 AC/hr（換氣次數）決定。兩者數學上相關但概念不同。</p>
                </div>
                <div class="note-box">
                    <h4>送風口與回風口的配置影響恢復時間</h4>
                    <p>即使換氣次數相同，<strong>送風口和回風口的佈局</strong>也會顯著影響恢復速度。單一送風口+單一回風口會造成「短路」— 兩者之間的路徑很乾淨，但房間其他區域混合不良、粒子偏高、恢復緩慢。</p>
                    <p>最佳做法：多個分散的送風口 + 低位回風口。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.6 Cascaded HEPA Filters -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.6 Cascaded HEPA Filters</h3>
                <p>A <span class="key-term">HEPA filter</span> passes a percentage of upstream particles of the <span class="key-term">MPPS</span> (Most Penetrating Particle Size — traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = L<sub>1</sub> × L<sub>2</sub></p>
                <p>For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = 0.03% × 0.03% = 0.0009% leakage at MPPS</p>
                <p>Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual <strong>99.9991% HEPA filter</strong> at the MPPS.</p>
                <p>In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a <span class="key-term">terminal HEPA</span>). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.</p>
                <p><strong>Note:</strong> (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>串聯 HEPA 洩漏計算</h4>
                    <pre>
串聯 HEPA 總洩漏率：
  Ltot = L1 × L2

範例（兩個 99.97% HEPA）：
  L1 = 0.03%，L2 = 0.03%
  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%
  等效效率 = 99.99991%

MPPS（最大穿透粒徑）：
  傳統定義：0.3 μm
  現代 HEPA：0.15 - 0.25 μm
  ULPA：0.10 - 0.15 μm
                    </pre>
                </div>
                <div class="concept-box">
                    <h4>串聯 HEPA 的雙重優勢</h4>
                    <ol>
                        <li><strong>粒子去除能力</strong>：兩個 99.97% HEPA 串聯等同於一個 99.9991% 的虛擬超級過濾器</li>
                        <li><strong>工程穩定性</strong>：
                            <ul>
                                <li>主 HEPA 在 AHU 中承受大部分粒子挑戰</li>
                                <li>末端 HEPA（Terminal HEPA）幾乎無負載，壓降增長極慢</li>
                                <li>風量衰減極小 → 空氣平衡更穩定，數月甚至數年免維護</li>
                                <li>減少對恆風量裝置（CV devices）的需求，降低系統複雜度</li>
                            </ul>
                        </li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>HEPA 效率的真相：MPPS 不等於 0.3 μm</h4>
                    <p>99.97% 的效率是在 0.3 μm 測定的，但真正的 MPPS 可能在 0.1-0.2 μm 之間，此處的實際效率可能低至 99.9%。如果需要對病毒（通常小於 0.3 μm）進行防護，應考慮：</p>
                    <ul>
                        <li>使用更小氣溶膠（如熱產生 PAO）掃描至 99.99% 以上</li>
                        <li>改用 ULPA 過濾器</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.7 Summary of Equations -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.7 Summary of Useful Cleanroom Equations</h3>
                </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>九大潔淨室公式速查表</h4>
                    <p>這些公式構成了潔淨室 HVAC 設計的數學基礎。日常最常用的三個公式：</p>
                    <ol>
                        <li><strong>Q = V × A</strong>（風量 = 風速 × 面積）— 用於計算門洞風量、風管設計</li>
                        <li><strong>AC/hr = 60 × Q / Volume</strong>（換氣次數）— 用於潔淨室等級設計</li>
                        <li><strong>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</strong>（粒子濃度）— 用於評估製程對環境的影響</li>
                    </ol>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>一間 3m × 4m × 3m 的潔淨室，送風量為 2,000 CFM。計算換氣次數（AC/hr）。（提示：先換算體積為 ft³）</li>
                        <li>兩間潔淨室之間的壓差為 0.05 inch wg，門縫面積為 0.2 ft²。使用簡化公式計算洩漏風量（CFM）。</li>
                        <li>為什麼粒子濃度公式說房間大小不影響穩態粒子水平？直覺上這似乎不對，請解釋其物理原因。</li>
                    </ol>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.2 Pressure Control Without Airlocks -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-pressure">
    <div class="chapter-divider">
        <div class="chapter-badge">17.2</div>
        <div class="chapter-info">
            <h2>17.2 Pressure Control When Airlocks are not Possible</h2>
            <p>無氣鎖條件下的壓差控制 | p253-p254</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>New facilities, particularly those with classified rooms, should have <span class="key-term">cascaded airlocks</span> between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.</p>
                <p>Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.</p>
                <p><em>Figure 17.1: DP without an Airlock</em> (diagram referenced in original text)</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>無氣鎖壓差控制的兩難</h4>
                    <p>老舊設施改造時經常遇到的困境：</p>
                    <ul>
                        <li>FDA 要求不同潔淨等級之間需有可測量的壓差</li>
                        <li>開門時需要足夠的風速來阻止汙染進入</li>
                        <li>但大風量在關門時會產生過高壓差（超過 15 Pa），導致門無法關閉或密封條過載</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO 改造實務</h4>
                    <p>在老舊 CDMO 廠房改造時，無法增設氣鎖是常見挑戰。替代方案包括：</p>
                    <ul>
                        <li>安裝可變風量系統：開門時自動增加風量維持保護風速，關門時降低風量控制壓差在 15 Pa 以下</li>
                        <li>使用門位感應器連動 BMS 控制邏輯</li>
                        <li>確保替代方案經過風險評估並獲得品質部門核准</li>
                    </ul>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.3 HEPA Filter Arrangements -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-hepa">
    <div class="chapter-divider">
        <div class="chapter-badge">17.3</div>
        <div class="chapter-info">
            <h2>17.3 HEPA Filter Arrangements</h2>
            <p>HEPA 過濾器佈置策略 | p254-p256</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.3.1 Air Filtration Arrangements -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.1 Air Filtration Arrangements</h3>
                <p>It is common practice for aseptic manufacturing facilities to <span class="key-term">recirculate air</span> back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:</p>
                <ul>
                    <li>potential for <span class="key-term">cross-contamination</span> in multi-purpose facilities</li>
                    <li>accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
                </ul>
                <p>These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the “<span class="key-term">safe change</span>” type to protect maintenance personnel.</p>
                <p>The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 μm particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 μm. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.</p>
                <p>The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.</p>
                <p><em>Figure 17.2: A Possible Aseptic Area Filter Arrangement</em> (diagram referenced in original text)</p>
                <p><strong>DOP and PAO</strong> (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 μm diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.</p>
                <p><strong>Note:</strong> European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>空氣過濾策略的核心考量</h4>
                    <ul>
                        <li><strong>空氣回風再利用</strong>：是常見且良好的做法 — 降低外氣處理成本，但在多品種設施中需注意交叉汙染風險</li>
                        <li><strong>回風過濾器</strong>：若用於捕捉產品粉塵，必須使用「安全更換型」（Safe Change / Bag-in Bag-out），保護維護人員免受暴露</li>
                        <li><strong>末端 HEPA 位置原則</strong>：HEPA 應安裝在空氣不會再被汙染的位置 — 因此推薦 Grade 7（ISO 7）及更高等級使用天花板末端 HEPA</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>末端 HEPA 的額外安全效益</h4>
                    <p>末端天花板 HEPA 在送風機故障時仍能維持製造區的「密封外殼」效應 — 過濾器本身就是一道物理屏障，阻止管道中的未過濾空氣進入潔淨室。這是單純在 AHU 中安裝 HEPA 無法提供的保護。</p>
                </div>
                <div class="concept-box">
                    <h4>H13 vs. H14 過濾器（EN 1822）</h4>
                    <ul>
                        <li><strong>H14</strong>：必須通過穿透掃描測試（Penetration Scan Test），確保整個過濾面無局部洩漏</li>
                        <li><strong>H13</strong>：預設不需通過掃描測試 — 但採購時可以特別要求</li>
                        <li>藥廠通常要求所有 HEPA 在安裝後進行現場完整性測試（In-situ Integrity Test），無論是 H13 或 H14</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.3.2 Prefiltration -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.2 Prefiltration for Terminal HEPAs</h3>
                <p>A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable “at rest” design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 μm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, <span class="key-term">recovery periods</span>.</p>
                <p>Another potential problem to be addressed if only terminal HEPA filters are used, is that of <span class="key-term">filter blinding</span> that can result in reversed DPs putting environmental conditions at risk.</p>
                <p><em>Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding</em></p>
                <p>Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:</p>
                <ul>
                    <li>Install a main bank of HEPA filters.</li>
                    <li>Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.</li>
                    <li>Employ active pressure or constant air volume control.</li>
                    <li>Frequently replace terminal HEPA filters.</li>
                    <li>Install airflow or pressure drop indicators to indicate filter performance.</li>
                </ul>
                <p>The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:</p>
                <ul>
                    <li>The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.</li>
                    <li>Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.</li>
                </ul>
                <p>It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>過濾器阻塞（Filter Blinding）的連鎖效應</h4>
                    <p>當末端 HEPA 過濾器逐漸阻塞時：</p>
                    <ol>
                        <li>通過該過濾器的風量下降</li>
                        <li>該房間送風減少 → 壓力降低</li>
                        <li>其他房間的末端 HEPA 阻塞速率不同 → 不同房間風量比例改變</li>
                        <li>設計壓差可能被<strong>反轉</strong> — 較低等級房間壓力反而高於較高等級房間！</li>
                    </ol>
                    <p>這是一個嚴重的 GMP 風險。</p>
                </div>
                <div class="note-box">
                    <h4>預過濾設計建議（強烈推薦）</h4>
                    <p>指引明確建議：所有新建或改造設施，若使用末端 HEPA，都應在 AHU 中安裝高效預過濾器（至少 MERV 13 / F7）。</p>
                    <p>好處包括：</p>
                    <ul>
                        <li>末端 HEPA 壽命延長數年，壓降變化極小</li>
                        <li>差異化阻塞最小化 → 各房間風量比例穩定 → 壓差穩定</li>
                        <li>只需定期更換 AHU 中的預過濾器 → 降低維護成本和停機時間</li>
                        <li>減少對恆風量（CV）或主動壓力控制裝置的依賴</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：預過濾如同泳池的粗篩網</h4>
                    <p>游泳池的過濾系統通常有粗篩網（攔截樹葉）和精濾器（過濾細小雜質）。如果沒有粗篩網，精濾器很快就會堵塞。HVAC 中的預過濾與末端 HEPA 正是這個關係 — 預過濾攔截大部分粒子，讓 HEPA 只處理最細小的粒子，大幅延長其使用壽命。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.4 Recovery Period vs Air Change Rates -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-recovery">
    <div class="chapter-divider">
        <div class="chapter-badge">17.4</div>
        <div class="chapter-info">
            <h2>17.4 Recovery Period versus Air Change Rates</h2>
            <p>恢復時間與換氣次數的關係 | p256-p257</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>If a minimum <span class="key-term">recovery period</span> is required, this factor may be the deciding criterion for the <span class="key-term">air change rate</span>. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).</p>
                <p><em>Figure 17.4: Recovery Period versus Air Change Rates</em></p>
                <p>(Note that the curves and equation are merely basic exponential decay expressions)</p>
                <p>Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.</p>
                <p><strong>In general, it is considered more important to achieve target recovery than to achieve target air change rate.</strong></p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>恢復時間優先於換氣次數</h4>
                    <p>這是指引的一個<strong>關鍵設計原則</strong>：</p>
                    <ul>
                        <li>換氣次數（如 20 AC/hr）只是一個手段</li>
                        <li>真正的目標是「恢復時間」（如 15 分鐘內從運轉態恢復到靜態）</li>
                        <li>如果 15 AC/hr 就能在 15 分鐘內完成 100 倍恢復，就不需要刻意追求 20 AC/hr</li>
                    </ul>
                </div>
                </div>
        </div>
    <div class="concept-box application">
                    <h4>100 倍恢復的實際意義</h4>
                    <p>CDMO 在設計時應以目標恢復時間反推所需的最低換氣次數，而不是直接套用固定的換氣次數要求。</p>
                </div>
            </div>
</div>

<!-- 17.5 Additional Controls Information -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.5</div>
        <div class="chapter-info">
            <h2>17.5 Additional Controls Information</h2>
            <p>控制系統補充資訊：致動器與控制閥 | p257-p260</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.5.1 & 17.5.2 Actuators -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.1 Electrical/Electronic Actuators</h3>
                <p>The <span class="key-term">actuator</span> uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.</p>
                <p>Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.</p>

                <h3>17.5.2 Pneumatic Actuators</h3>
                <p>An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a <span class="key-term">pneumatic controller</span>, which is fed to a pneumatic actuator on the controlled component.</p>
                <p>The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.</p>
                <p>The units use air pressure in one direction with an opposing spring to return the controlled item to the <span class="key-term">fail position</span>. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="note-box">
                    <h4>Fail Position 的重要性</h4>
                    <p>「失效位置」是 HVAC 安全設計的關鍵概念。當供電或供氣中斷時，閥門必須自動回到安全位置：</p>
                    <ul>
                        <li><strong>冷卻盤管閥</strong>：通常設為 Fail Closed（失效關閉），避免過度冷卻</li>
                        <li><strong>加熱盤管閥</strong>：在寒冷氣候可能設為 Fail Open（失效開啟），防止盤管凍裂</li>
                        <li>每個閥門的 Fail Position 都應在設計階段明確定義並記錄</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.5.3 Control Valves -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.3 Control Valves for Liquids</h3>
                <p>There are two types of control valve: the <span class="key-term">three port valve</span> (mixing or diverting) and the <span class="key-term">two port valve</span> (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.</p>

                <h3>17.5.3.1 Valve Characteristic</h3>
                <p>The <span class="key-term">valve characteristic</span> is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:</p>
                <ul>
                    <li><strong>Fast opening</strong> – typically used for only on/off control</li>
                    <li><strong>Linear</strong> – flow rate directly proportional to the amount it is open; commonly used for diverting applications</li>
                    <li><strong>Equal percentage</strong> – flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications</li>
                </ul>

                <h3>17.5.3.2 Flow Coefficient (Cv)</h3>
                <p>A simple <span class="key-term">flow coefficient</span> calculation for liquids:</p>
                <p style="font-weight:600;">In English Units: Cv = gpm × (SG/dp)<sup>1/2</sup></p>
                <p>Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)</p>
                <p style="font-weight:600;">In SI Units: Cv = 11.7 × CMH × (SG/dp)<sup>1/2</sup></p>
                <p>Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)</p>
                <p>Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate “<span class="key-term">authority</span>.”</p>

                <h3>17.5.3.3 Valve Authority</h3>
                <p><span class="key-term">Valve Authority</span> is the percentage of total system pressure drop assigned to the valve. If the valve’s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>控制閥選型三要素</h4>
                    <ol>
                        <li><strong>閥門特性（Characteristic）</strong>：根據應用選擇
                            <ul>
                                <li>快開式：僅用於開/關控制</li>
                                <li>線性式：流量與開度成正比 → 適合分流/混合應用</li>
                                <li>等百分比式：流量與開度呈對數關係 → 適合蒸汽和水流控制</li>
                            </ul>
                        </li>
                        <li><strong>流量係數 Cv</strong>：選閥時所需 Cv 應在閥門行程的 30-80% 範圍內</li>
                        <li><strong>閥門權限（Authority）</strong>：閥門壓降占系統總壓降的比例，比例太低則控制能力不足</li>
                    </ol>
                </div>
                <div class="formula-box">
                    <h4>Cv 計算公式</h4>
                    <pre>
英制：Cv = gpm × √(SG / dp)
  gpm = 流量（美制加侖/分鐘）
  SG  = 比重（水 = 1）
  dp  = 閥門壓降（psi）

SI 制：Cv = 11.7 × CMH × √(SG / dp)
  CMH = 流量（立方米/小時）
  dp  = 閥門壓降（KPa）

選型規則：
  所需 Cv 應在閥門額定 Cv 的 30-80% 行程處
  閥門太小（&lt; 管線尺寸一半）→ 控制粗糙
  閥門太大（≥ 管線尺寸）→ 控制不穩定
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：閥門權限如同水龍頭控制</h4>
                    <p>想像你家的水龍頭（控制閥）和整條水管系統的水壓損失。如果水管本身的摩擦損失很大（比如管線很長、很細），即使你把水龍頭從全開轉到半開，出水量變化也不大 — 因為水龍頭的壓降只占總壓降的一小部分。</p>
                    <p>HVAC 控制閥的「權限」（Authority）就是同樣概念。閥門壓降至少要占系統總壓降的 30-50%，才能有效控制流量。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.6 Sample Controls Description -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-sample-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.6</div>
        <div class="chapter-info">
            <h2>17.6 Sample Controls Description</h2>
            <p>HVAC 控制系統範例描述 | p260-p262</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.</p>

                <h3>1. Control Description</h3>
                <p><strong>1.1 Plant Operation</strong></p>
                <ul>
                    <li>On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.</li>
                    <li>On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.</li>
                    <li>In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant stopped.</li>
                    <li>All control valves should be closed on plant shut down.</li>
                </ul>
                <p><strong>1.2 Temperature Control</strong></p>
                <ul>
                    <li>The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).</li>
                    <li>The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control valve output is minimized.</li>
                </ul>
                <p><strong>1.3 Humidity Control</strong></p>
                <ul>
                    <li>The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.</li>
                </ul>
                <p><strong>1.4 Fan Speed Control</strong></p>
                <ul>
                    <li>The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).</li>
                    <li>When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.</li>
                </ul>
                <p><strong>1.5 Monitoring/Alarm</strong></p>
                <ul>
                    <li>A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.</li>
                </ul>
                <p><strong>1.6 Software Set Point Adjustments</strong></p>
                <ul>
                    <li>system operation status (on/off)</li>
                    <li>minimum supply air temperature set point (10 to 25°C)</li>
                    <li>return air temperature set point (18 to 24°C)</li>
                    <li>return air humidity set point (60% maximum)</li>
                    <li>supply fan DP set point (0 to 100 Pa)</li>
                    <li>supply fan high speed alarm (50 to 100%)</li>
                </ul>

                <h3>3. I/O Point Schedule (Table 17.1)</h3>
                <p><strong>Key:</strong> AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>HVAC 控制描述文件的結構</h4>
                    <p>一份完整的 HVAC 控制系統描述通常包含五個部分：</p>
                    <ol>
                        <li><strong>控制描述</strong>：系統啟停邏輯、溫度控制、濕度控制、風速控制、監控警報</li>
                        <li><strong>設計筆記</strong>：特殊設計考量</li>
                        <li><strong>I/O 點表</strong>：所有輸入/輸出信號的清單</li>
                        <li><strong>系統示意圖</strong>：管路、設備、感測器位置</li>
                        <li><strong>空氣線圖</strong>：Psychrometric Chart</li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>關鍵控制邏輯要點</h4>
                    <ul>
                        <li><strong>低溫保護</strong>：混合空氣溫度（TX 1）低於 5°C 時必須報警並停機 — 這是防止加熱盤管凍裂的安全聯鎖</li>
                        <li><strong>序列控制</strong>：冷卻盤管閥（CVM 1）和加熱盤管閥（CVM 2）串聯調節 — 先冷後熱，避免同時加熱和冷卻浪費能源</li>
                        <li><strong>除濕策略</strong>：當濕度超標時，冷卻盤管閥接受「覆蓋控制」（Override Control），優先除濕而非溫控</li>
                        <li><strong>恆風量控制</strong>：風機轉速由風量測量裝置（AFD 1）反饋調節，確保送風量穩定</li>
                    </ul>
                </div>
                <div class="concept-box">
                    <h4>I/O 點表解讀</h4>
                    <p>I/O 點表（I/O Point Schedule）是 BMS（Building Management System，樓宇管理系統）程式設計的基礎文件：</p>
                    <ul>
                        <li><strong>AI（類比輸入）</strong>：溫度、濕度等連續信號 → 需要 4-20mA 或 0-10V 輸入卡</li>
                        <li><strong>AO（類比輸出）</strong>：閥門開度、風機轉速等連續控制 → 需要類比輸出卡</li>
                        <li><strong>DI（數位輸入）</strong>：開關狀態、壓差開關 → 乾接點信號</li>
                        <li><strong>DO（數位輸出）</strong>：風機啟停 → 繼電器輸出</li>
                        <li><strong>CA（關鍵警報）</strong> vs. <strong>GA（一般警報）</strong>：決定警報的優先級和響應要求</li>
                    </ul>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>為什麼混合空氣溫度的低溫保護設定為 5°C 而不是 0°C？考慮感測器精度和響應延遲。</li>
                        <li>解釋為什麼濕度控制使用「覆蓋控制」（Override）而非獨立控制迴路。在什麼氣候條件下這種設計特別重要？</li>
                        <li>如果 HEPA 過濾器壓差開關（PDI 3）報警但風量正常，可能的原因是什麼？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.7 Temperature Mapping -->
<div class="chapter-section" id="section-12a-app10-11-misc-app11-temp-mapping">
    <div class="chapter-divider">
        <div class="chapter-badge">17.7</div>
        <div class="chapter-info">
            <h2>17.7 Temperature Mapping</h2>
            <p>溫度分佈驗證 | p262-p265</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>The purpose of <span class="key-term">temperature mapping</span> helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.</p>
                <p>The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the <span class="key-term">MKT</span> (Mean Kinetic Temperature) is calculated (if required).</p>
                <p>There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.</p>
                <p>There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.</p>
                <p>The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:</p>
                <ul>
                    <li>door openings</li>
                    <li>location of the cooling system</li>
                    <li>position of the control sensor</li>
                </ul>
                <p><em>Figure 17.6: Temperature Mapping for Chambers up to 2 m³ and up to 20 m³</em></p>
                <p>Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.</p>
                <p>An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.</p>
                <p>For an area bounded by an external wall, the area requires mapping in the <span class="key-term">seasonal extremes</span> in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.</p>

                <h3>Mapping Considerations</h3>
                <ul>
                    <li><strong>Product temperatures</strong> – if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.</li>
                    <li><strong>Loading and unloading</strong> – will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?</li>
                    <li>Is there an outside door that can be left open or is it monitored to a defined maximum time?</li>
                    <li>Storage locations nearest the heating/cooling system inlet/outlet</li>
                    <li>Internal loads – lighting, equipment, and personnel</li>
                    <li>Conditions during minimum (empty) and full storage capacity</li>
                </ul>

                <h3>Example Plan</h3>
                <p><strong>External Heat Gains and Losses:</strong> The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.</p>
                <p><strong>Internal Heat Gains and Losses:</strong></p>
                <ul>
                    <li>Lighting – low energy fluorescent lamps, left on during the working day</li>
                    <li>Product – supplied at storage temperature, will not represent additional load</li>
                    <li>Equipment – stacking fork truck, a relatively small intermittent load</li>
                    <li>People – 2 people occasionally working in the area; heat gains are small and transient</li>
                </ul>
                <p><strong>HVAC:</strong> The room is conditioned through two registers with a common return air grille located at high level in the center of the room.</p>
                <p><strong>Mapping Sensor Placement:</strong> The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.</p>
                <p><strong>Load Testing:</strong> The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40″ × 48″ × 46″ tall).</p>
                <p>Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>溫度分佈驗證的雙重目的</h4>
                    <ol>
                        <li><strong>確認區域整體合規</strong>：驗證整個儲存區域在定義限值內</li>
                        <li><strong>決定永久感測器位置</strong>：找出溫度極值點，作為品質記錄系統中永久監測感測器的安裝位置，用於計算 MKT（Mean Kinetic Temperature，平均動力學溫度）</li>
                    </ol>
                </div>
                <div class="concept-box">
                    <h4>感測器佈局策略（NF X15-140 法國標準）</h4>
                    <ul>
                        <li><strong>小型腔室（≤ 2 m³）</strong>：最少數量的感測器放置在工作區角落</li>
                        <li><strong>中型腔室（≤ 20 m³）</strong>：增加感測器數量，覆蓋更多位置</li>
                        <li><strong>大型區域（&gt; 20 m³）</strong>：以每個 HVAC 出風口為一個「區域」，在每區應用標準佈局</li>
                        <li>必須在控制感測器附近放一個驗證感測器，以確認控制點的代表性</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>季節性測試的必要性</h4>
                    <p>有外牆的區域<strong>必須在夏季和冬季極端條件下</strong>各做一次溫度分佈驗證，原因：</p>
                    <ul>
                        <li>夏季：外牆傳熱使靠牆區域偏熱 → HVAC 冷卻負載增加</li>
                        <li>冬季：外牆散熱使靠牆區域偏冷 → 可能出現局部低溫</li>
                        <li>結果可能截然不同，最高溫點和最低溫點的位置可能互換</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO 倉庫溫度驗證實務</h4>
                    <p>對於藥品倉庫的溫度驗證，以下實務要點尤其重要：</p>
                    <ul>
                        <li><strong>負載測試</strong>：空倉 vs. 滿倉的氣流模式完全不同 — 滿倉時貨架阻擋氣流，風速增加但分佈可能不均</li>
                        <li><strong>進出貨影響</strong>：大量進出貨時外門開啟，會大量引入未調節外氣 → 需評估最長開門時間</li>
                        <li><strong>產品溫度</strong>：冬天從室外運入的產品溫度可能遠低於儲存條件 → 需要額外的回溫監測</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：溫度驗證如同冰箱體檢</h4>
                    <p>家用冰箱也有「溫度分佈」問題：門邊比較溫暖、後壁比較冷、上下層溫度不同。溫度驗證就像對冰箱做徹底體檢 — 找出最熱和最冷的點，確保所有儲存位置都在安全範圍內，然後在極端位置放一個溫度計長期監控。</p>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>你的 CDMO 要驗證一間 15°C-25°C 的成品倉庫。倉庫有一面是外牆。請列出你的溫度驗證計劃中至少 5 個要考慮的因素。</li>
                        <li>為什麼指引建議在空倉和半滿倉各做一次測試，而不是空倉和全滿倉？（提示：考慮空氣流動路徑）</li>
                        <li>MKT 和簡單的算術平均溫度有什麼不同？在什麼情況下 MKT 的計算更有意義？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>醫療器材 HVAC</strong>：FDA 三級分類（Class I/II/III）決定 HVAC 需求等級。環境控制是「裁量性要求」，由製造商透過風險評估自行定義。Class III 植入式器材可能需要分級潔淨空間，常參照 FDA 無菌藥品 GMP 作為環境標準</li>
        <li><strong>九大潔淨室方程式</strong>：從理想氣體定律到串聯 HEPA 計算，這些公式構成 HVAC 設計的數學基礎。最實用的是 Q=VA（風量）、AC/hr=60Q/V（換氣次數）、Cavg=Cs+PGR/Q（粒子濃度）</li>
        <li><strong>壓差與風速的二次方關係</strong>：風速加倍需壓差增四倍、馬力增八倍。這解釋了為什麼開門狀態難以維持壓差（需 17,800 CFM），也是氣鎖存在的物理基礎</li>
        <li><strong>恢復時間優先</strong>：設計應以目標恢復時間反推換氣次數，而非直接套用固定值。20 AC/hr 可在 14 分鐘內完成 100 倍恢復（EU Grade B 要求）</li>
        <li><strong>串聯 HEPA 雙重優勢</strong>：兩個 99.97% HEPA 串聯可達 99.9991% 效率，且 AHU 主 HEPA 承擔大部分負載使末端 HEPA 壓降穩定數年，簡化空氣平衡</li>
        <li><strong>預過濾強烈建議</strong>：所有使用末端 HEPA 的設施應安裝高效預過濾（MERV 13/F7），防止差異化阻塞導致壓差反轉</li>
        <li><strong>控制閥選型</strong>：需同時考慮閥門特性（快開/線性/等百分比）、Cv 流量係數（30-80% 行程範圍）和閥門權限（Authority）</li>
        <li><strong>溫度驗證</strong>：雙重目的（確認區域合規 + 決定永久感測器位置），有外牆區域需在夏冬極端條件下各做一次，空倉與半滿倉各做一次負載測試</li>
    </ul>
</div>

</div><!-- end main-content --><!-- SECTION HEADER -->
<div class="page-info">ISPE Good Practice Guide: HVAC | p269 - p288</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>瞭解 HVAC 系統設計與確效的完整參考標準體系，包含 ICH、WHO、ISO、EU GMP、FDA 及各國工程標準</li>
        <li>掌握 HVAC 領域常用縮寫與首字母縮略詞，建立專業溝通的共同語言基礎</li>
        <li>理解關鍵 GMP 術語的正式定義，如 Acceptance Criteria、Critical Parameter、Direct Impact System 等</li>
        <li>建立跨法規、跨標準的索引能力，能快速定位特定技術要求的原始出處</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 12 - REFERENCES -->
<!-- ============================================================ -->
<div class="section-title">Appendix 12 – References（附錄12 – 參考文獻）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>1. ICH</h3>
        <p><span class="key-term">International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH)</span>, www.ich.org.</p>
        <ul>
            <li>Q7 – Good Manufacturing Practice Guidance for Active Pharmaceutical Ingredients</li>
            <li>Q8 – Pharmaceutical Development</li>
            <li>Q9 – Quality Risk Management</li>
            <li>Q10 – Quality Systems</li>
        </ul>

        <h3>2. WHO</h3>
        <p><span class="key-term">World Health Organization (WHO)</span>, www.who.int.</p>
        <ul>
            <li>Quality Assurance of Pharmaceuticals: a compendium of guidelines and related materials. Vol. 2, Good Manufacturing Practices and Inspections – 2nd Edition 2007</li>
            <li>TRS 937, 40th 342 Report (2006) – WHO Expert Committee on Specifications for Pharmaceutical Preparations, Annex 2, Supplementary Guidelines on Good Manufacturing Practices for Heating, Ventilation and Air-Conditioning Systems for Non-Sterile Pharmaceutical Dosage Forms.</li>
        </ul>

        <h3>3. ISO Standards</h3>
        <p><span class="key-term">ISO Standards for Cleanrooms and Associated Controlled Environments</span>, www.iso.org.</p>
        <ul>
            <li>ISO 14644-1 Part 1: Classification of Air Cleanliness</li>
            <li>ISO 14644-2:200 Part 2: Specifications for Testing and Monitoring to Prove Continued Compliance with ISO 14644-1</li>
            <li>ISO 14644-3 Part 3: Test Methods (see Appendix for description of contents)</li>
            <li>ISO 14644-4 Part 4: Design, Construction and Start-Up</li>
            <li>ISO 14644-5 Part 5: Operations</li>
            <li>ISO 14644-6 Part 6: Vocabulary</li>
            <li>ISO 14644-7 Part 7: Separative Devices (Clean Air Hoods, Glove Boxes, Isolators, and Mini-Environments)</li>
            <li>ISO 14644-8 Part 8: Classification of Airborne Molecular Contamination</li>
            <li>ISO 14698-1 Biocontamination Control, Part 1: General Principles and Methods</li>
            <li>ISO 14698-2 Biocontamination Control, Part 2: Evaluation and Interpretation of Biocontamination Data</li>
        </ul>

        <h3>4. EU GMP</h3>
        <p><span class="key-term">EU GMP Volume 4</span> "EU Guidelines to Good Manufacturing Practice", www.ec.europa.eu.</p>
        <ul>
            <li>Medicinal Products for Human and Veterinary Use</li>
            <li>Annex 1: Manufacture of Sterile Medicinal Products</li>
        </ul>

        <h3>5. EU EPBD</h3>
        <p>Directive 2002/91/EC (<span class="key-term">EPBD</span>, 2003).</p>

        <h3>6. European Air Filter Standards</h3>
        <ul>
            <li>EN 779:2002 Particulate Air Filters for General Ventilation. Determination of the Filtration Performance</li>
            <li>EN 1822-1:1998 High Efficiency Air Filters (HEPA and ULPA). Classification, Performance Testing, Marking</li>
            <li>EN 1822-2:1998 High Efficiency Air Filters (HEPA and ULPA). Aerosol Production, Measuring Equipment, Particle-Counting Statistics</li>
            <li>EN 1822-3:1998 High Efficiency Air Filters (HEPA and ULPA) – Part 3: Testing Flat Sheet Filter Media</li>
            <li>EN 1822-4:2000 High Efficiency Air Filters (HEPA and ULPA). Determining Leakage of Filter Element (Scan Method)</li>
            <li>EN 1886: 2007 Ventilation for Buildings. Air Handling Units. Mechanical Performance</li>
            <li>EN 1822-5: 2000 High Efficiency Particulate Air Filters (HEPA and ULPA). Determining the Efficiency of Filter Element</li>
        </ul>

        <h3>7. PIC/S</h3>
        <p><span class="key-term">PIC/S PE 009-7</span>, Guide to Good Manufacturing Practices for Medicinal Products, Annex 1, 1 September 2007.</p>

        <h3>8. US FDA CFR Title 21</h3>
        <p><span class="key-term">US FDA CFR Title 21</span> Food and Drugs, www.fda.gov.</p>
        <ul>
            <li>Part 11: Electronic Records</li>
            <li>Part 177: Indirect Food Additives: Polymers (§ 177.2600 – Rubber Articles Intended for Repeated Use.)</li>
            <li>Part 210: Current Good Manufacturing Practice in Manufacturing, Processing, Packing or Holding of Drugs; General</li>
            <li>Part 211: Current Good Manufacturing Practice for Finished Pharmaceuticals</li>
        </ul>

        <h3>9. FDA Aseptic Processing Guidance</h3>
        <p><span class="key-term">US FDA Guidance for Industry</span> "Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (2004), www.fda.gov.</p>

        <h3>10. ASTM E2500</h3>
        <p><span class="key-term">ASTM Standard E2500-07</span>: Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment, ASTM International, www.astm.org.</p>

        <h3>11. NF X15-140</h3>
        <p>NF X15-140 October 2002 "Measurement of Air Moisture – Climatic and Thermostatic Chambers – Characterisation and Verification" (Association Française de Normalisation (AFNOR)), www.afnor.org.</p>

        <h3>12. IEST</h3>
        <p><span class="key-term">Institute of Environmental Sciences and Technology (IEST)</span> Recommended Practices, www.iest.org.</p>
        <ul>
            <li>RP-CC001 – HEPA and ULPA Filters</li>
            <li>RP-CC034.2 – HEPA and ULPA Filter Leak Tests</li>
            <li>RP-CC006.3 – Testing Cleanrooms</li>
            <li>RP-CC012.1 – Considerations in Cleanroom Design</li>
        </ul>

        <h3>13. ISPE Baseline Guides</h3>
        <p><span class="key-term">ISPE Baseline® Pharmaceutical Engineering Guide Series</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
        <ul>
            <li>Volume 1 – Active Pharmaceutical Ingredients, Second Edition, April 2007</li>
            <li>Volume 2 – Oral Solid Dosage Forms, First Edition, February 1998</li>
            <li>Volume 3 – Sterile Manufacturing Facilities, First Edition, January 1999</li>
            <li>Volume 4 – Water and Steam Systems, First Edition, January 2001</li>
            <li>Volume 5 – Commissioning and Qualification, First Edition, March 2001</li>
            <li>Volume 6 – Biopharmaceutical Manufacturing Facilities, First Edition, June 2004</li>
        </ul>

        <h3>14. ISPE GAMP Guides</h3>
        <p><span class="key-term">ISPE GAMP® Good Practice Guides</span>, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.</p>
        <ul>
            <li>Calibration Management, December 2001</li>
        </ul>

        <h3>15–17. ISPE Publications &amp; Resources</h3>
        <ul>
            <li>del Valle, PE, Manual A., "Airlocks for Biopharmaceutical Plants," <em>Pharmaceutical Engineering</em>, March/April 2001, Vol. 21, No. 2, pp. 60-68, www.ispe.org.</li>
            <li>ISPE GAMP® Forum SIG, "Position Paper: Use of Building Management Systems and Environmental Monitoring Systems in Regulated Environments," <em>Pharmaceutical Engineering</em>, September/October 2005, Vol. 25, No. 5, pp. 58-78, www.ispe.org.</li>
            <li>ISPE Web Site (Online Glossary and COPs), www.ispe.org.</li>
        </ul>

        <h3>18. AABC</h3>
        <p>Associated Air Balance Council (AABC) (North America) – various presentations and documents available online for HVAC air balancing and testing, www.aabchq.com.</p>

        <h3>19. ACGIH</h3>
        <p>American Council of Government Industrial Hygienists (ACGIH), Industrial Ventilation Manual 25th Edition, 2004, www.acgih.org.</p>

        <h3>20. ANSI</h3>
        <p><span class="key-term">American National Standards Institute (ANSI)</span>, www.ansi.org.</p>
        <ul>
            <li>ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans"</li>
            <li>ANSI/AIHA Z9.5-2003 Laboratory Ventilation</li>
            <li>ANSI/ASHRAE 51-2007 (ANSI/AMCA 210-2007) Laboratory Methods of Testing Fans for Aerodynamic Performance Rating</li>
            <li>ANSI/ISA – Standard S5.1, Instrumentation Symbols and Identification</li>
        </ul>

        <h3>21. ARI</h3>
        <p>ARI Standard 410-91 for Forced-Circulation Air-Cooling and Air-Heating Coils.</p>

        <h3>22. ASHRAE</h3>
        <p><span class="key-term">American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</span>, www.ashrae.org.</p>
        <ul>
            <li>ASHRAE Guideline 0-2005 – The Commissioning Process. How to verify compliance with User Requirements and Ratings Systems (such as LEED for Sustainability)</li>
            <li>ASHRAE Guideline 1.1 – HVAC&amp;R Technical Requirements for the Commissioning Process. Contents include Pre-design, Design, Construction, Project Requirements, Basis Of Design (BOD), Specifications, Construction Checklists, Commissioning Plan, Acceptance Plan, Training, Project Communications</li>
            <li>ASHRAE Standard 62 – Ventilation for Acceptable Indoor Air Quality</li>
            <li>ASHRAE Standard 90.1 – Energy Standard for Buildings except Low-Rise Residential Buildings</li>
            <li>ASHRAE Standard 110 – Method of Testing Performance of Laboratory Fume Hoods</li>
            <li>ASHRAE Handbooks – Fundamentals; Applications; Systems and Equipment</li>
        </ul>

        <h3>23. BS 848</h3>
        <p>BS 848-2:1985 Fans for General Purposes. Methods of Noise Testing (British Standard) (Superseded by BS EN ISO 5801 Industrial Fans – Performance Testing Using Standardized Airways).</p>

        <h3>24. CIBSE</h3>
        <p><span class="key-term">Chartered Institute of Building Service Engineers (CIBSE)</span> (UK), www.cibse.org.</p>
        <ul>
            <li>Commissioning Code A – Air Distribution Systems</li>
            <li>Commissioning Code C – Automatic Controls</li>
            <li>Guide A: Environmental Design</li>
            <li>Guide L: Sustainability</li>
        </ul>

        <h3>25. EPA</h3>
        <p>Environmental Protection Agency (EPA) Energy Star Program (US), www.energystar.gov.</p>

        <h3>26. HVCA</h3>
        <p><span class="key-term">Heating and Ventilating Contractors Association (HVCA)</span> (UK), www.hvca.org.uk.</p>
        <ul>
            <li>DW143 A Practical Guide to Ductwork Leakage Testing</li>
            <li>DW144 Specification for Sheet Metal Ductwork</li>
            <li>DW172 Kitchen Ventilation</li>
            <li>DW154 Plastics Ductwork</li>
            <li>DW191 Glass Fibre Ductwork</li>
            <li>TR19 Internal Cleanliness of Ventilation Systems</li>
        </ul>

        <h3>27. NEBB</h3>
        <p><span class="key-term">National Environmental Balancing Bureau (NEBB)</span> (US), www.nebb.org.</p>
        <ul>
            <li>Design Phase Commissioning Handbook (Design Review Checklists)</li>
            <li>Procedural Standards for TAB Environmental Systems</li>
            <li>TAB Manual for Technicians</li>
            <li>Procedural Standards for Certified Testing of Cleanrooms</li>
            <li>Building Systems Commissioning Forms</li>
        </ul>

        <h3>28. NEMA</h3>
        <p>NEMA MG1, Part 31, National Electrical Manufacturers Association (NEMA), www.nema.org.</p>

        <h3>29. NFPA</h3>
        <p><span class="key-term">National Fire Protection Association (NFPA)</span> (US), www.nfpa.org.</p>
        <ul>
            <li>NFPA-45 Standard on Fire Protection for Laboratories Using Chemicals</li>
            <li>NFPA-92A Smoke-Control Systems Utilizing Barriers and Pressure Differences</li>
            <li>NFPA-101 Life Safety Code Handbook</li>
            <li>NFPA 255 Standard Method of Test of Surface Burning Characteristics of Building Materials (or UL 723)</li>
            <li>NFPA-654 Standard for the Prevention of Fire and Dust Explosion in the Chemical Dye, Pharmaceutical, and Plastic Industries</li>
        </ul>

        <h3>30. SMACNA</h3>
        <p><span class="key-term">Sheet Metal and Air Conditioning Contractors National Association (SMACNA)</span> (North America), www.smacna.org.</p>
        <ul>
            <li>HVAC SYSTEMS – Testing, Adjusting, and Balancing (how-to, with reporting forms)</li>
            <li>HVAC SYSTEMS – Applications (HVAC system design)</li>
            <li>Seismic Restraint Manual – Guidelines for Mechanical Systems</li>
            <li>HVAC Air Duct Leakage Test Manual</li>
            <li>HVAC Duct Construction Standards – Metal and Flexible</li>
            <li>Rectangular Industrial Duct Construction Standards (includes stainless steel), also available in metric</li>
            <li>Round Industrial Duct Construction Standards</li>
        </ul>

        <h3>31. USP</h3>
        <p><span class="key-term">United States Pharmacopeia – National Formulary (USP-NF)</span>, www.usp.org/USPNF.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：參考文獻的架構分類</h4>
            <p>本附錄的31項參考文獻可分為以下幾大類：</p>
            <ul>
                <li><strong>法規與指引（Regulatory）</strong>：ICH（Q7-Q10）、EU GMP Annex 1、PIC/S、US FDA CFR 21 — 這些是合規的「法源」</li>
                <li><strong>國際標準（Standards）</strong>：ISO 14644 系列（潔淨室分級）、ISO 14698（生物污染控制）、ASTM E2500（設備驗證）</li>
                <li><strong>工程實務（Engineering Practice）</strong>：ASHRAE（暖通空調工程師學會）、SMACNA（風管施工）、NEBB（環境平衡）、IEST（潔淨室測試）</li>
                <li><strong>ISPE 自有文件</strong>：Baseline Guides Vol.1-6、GAMP 校正管理</li>
                <li><strong>地區性標準</strong>：EN（歐洲過濾器標準）、CIBSE（英國建築設備）、NFPA（美國消防）</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把這份參考文獻清單想像成一位 HVAC 工程師的「工具箱目錄」。就像木工需要不同的鋸子、鑿子和砂紙來完成不同工序，HVAC 設計師需要從不同來源找到對應的技術要求：</p>
            <ul>
                <li>ICH/FDA/EU GMP = 建築法規（必須遵守）</li>
                <li>ISO 14644 = 度量衡標準（怎麼量、怎麼分級）</li>
                <li>ASHRAE/SMACNA = 施工手冊（怎麼做）</li>
                <li>ISPE Baseline = 藥廠特有的「最佳實務食譜」</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>ICH Q9 Quality Risk Management（品質風險管理）</strong>是本指引反覆引用的核心概念。HVAC 系統的設計、確效與維護決策都應以風險為基礎，而非套用一成不變的規範。</p>
            <p><strong>ISO 14644 系列</strong>是潔淨室設計的國際「通用語言」。Part 1（分級）和 Part 3（測試方法）是 HVAC 工程師最常查閱的兩個部分。</p>
            <p><strong>ASTM E2500</strong> 提供了藥廠設備「設計 → 規格 → 驗證」的系統化方法，與 ISPE Baseline Vol.5 C&amp;Q 指引高度互補。</p>
        </div>

        <div class="concept-box">
            <h4>ASHRAE 與 SMACNA 的實務意義</h4>
            <p><strong>ASHRAE（美國暖通空調工程師學會）</strong>提供的不僅是理論，更是可執行的試車程序和節能標準。特別是：</p>
            <ul>
                <li><strong>Guideline 0-2005</strong>：試車流程的標準化方法，與 GMP commissioning 的精神一致</li>
                <li><strong>Standard 90.1</strong>：能源效率標準，在藥廠「永續製藥」趨勢下日益重要</li>
            </ul>
            <p><strong>SMACNA</strong> 則提供風管施工、洩漏測試等「動手做」的技術規範。對於維護團隊和施工品質管理特別實用。</p>
        </div>

        <div class="note-box">
            <h4>EN 1822 過濾器標準的重要性</h4>
            <p>EN 1822 系列（Part 1-5）是歐洲 HEPA/ULPA 過濾器的分級與測試標準。在 GMP 環境中，HEPA 過濾器的完整性測試（leak test）是確保潔淨室空氣品質的關鍵驗證項目。Part 4 的「掃描法」（Scan Method）是業界最常用的洩漏偵測方法。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>情境</strong>：你正在為一座新的無菌充填廠房設計 HVAC 系統。客戶問你：「你的設計依據是什麼標準？」</p>
            <p><strong>建議回答架構</strong>：</p>
            <ul>
                <li>法規要求：EU GMP Annex 1（潔淨室等級定義）+ FDA Aseptic Guidance（無菌製程要求）</li>
                <li>分級標準：ISO 14644-1（粒子分級）+ ISO 14644-3（測試方法）</li>
                <li>工程實務：ASHRAE Handbooks（系統設計）+ SMACNA（風管施工）+ IEST RP-CC006.3（潔淨室測試）</li>
                <li>藥廠專用：ISPE Baseline Vol.3（無菌製造設施）+ 本 HVAC 指引</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為何 ICH Q9 (Quality Risk Management) 對 HVAC 系統設計如此重要？風險管理如何影響空調分區決策？</li>
                <li>ISO 14644-1 和 EU GMP Annex 1 在潔淨室分級上有什麼差異？為何需要同時參照兩者？</li>
                <li>如果你要對 HEPA 過濾器進行完整性測試，應該參照 EN 1822 的哪一個 Part？為什麼 Scan Method 是首選？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 13 - GLOSSARY -->
<!-- ============================================================ -->
<div class="section-title">Appendix 13 – Glossary（附錄13 – 詞彙表）</div>

<!-- ============================================================ -->
<!-- 19.1 ABBREVIATIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.1 Abbreviations（縮寫）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：組織縮寫分類</h4>
            <p>這些縮寫可以按功能分為幾大類，幫助你快速定位：</p>
            <ul>
                <li><strong>藥品法規機構</strong>：FDA（美國食藥署）、EMEA（歐洲藥品管理局）、ICH（國際醫藥法規協和會）、PIC/S（國際藥品稽查協約組織）、WHO（世界衛生組織）</li>
                <li><strong>工程標準組織</strong>：ASHRAE（美國暖通空調工程師學會）、SMACNA（北美板金與空調承包商協會）、NEBB（美國環境平衡局）、IEST（環境科學與技術研究所）</li>
                <li><strong>國際/國家標準</strong>：ISO（國際標準化組織）、ANSI（美國國家標準學會）、ASTM（美國測試與材料學會）、NEMA（美國電氣製造商協會）</li>
                <li><strong>安全與環保</strong>：OSHA（職業安全與衛生署）、EPA（環境保護署）、NFPA（美國消防協會）、COSHH（危害物質管控，英國）</li>
                <li><strong>藥廠專業</strong>：ISPE（國際製藥工程學會）、USGBC/WGBC（綠建築委員會）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在藥廠 HVAC 專案中，你最常接觸的組織縮寫是：</p>
            <ul>
                <li><strong>ISPE</strong> — 本指引的發行者，藥廠工程的權威來源</li>
                <li><strong>ASHRAE</strong> — 所有 HVAC 工程設計的技術基礎</li>
                <li><strong>ISO</strong> — 潔淨室分級的國際標準</li>
                <li><strong>FDA/EU GMP</strong> — 法規合規的兩大支柱</li>
            </ul>
            <p>記住：藥廠 HVAC 是「GMP 法規」+「工程標準」的交叉領域，兩邊都要熟。</p>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 19.2 ACRONYMS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.2 Acronyms（首字母縮略詞）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <div style="overflow-x:auto;">
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：技術縮略詞分類與中文翻譯</h4>
            <p>這些縮略詞涵蓋了 HVAC 設計、GMP 品質與工程管理的方方面面。以下按主題分組並提供中文翻譯：</p>

            <p><strong>HVAC 核心系統：</strong></p>
            <ul>
                <li><strong>AHU</strong>（空調箱 / 空氣處理單元）— HVAC 系統的核心設備</li>
                <li><strong>HEPA</strong>（高效微粒空氣過濾器）— 效率 ≥99.97%，0.3μm 粒子</li>
                <li><strong>ULPA</strong>（超低穿透空氣過濾器）— 效率 ≥99.999%，0.12μm 粒子</li>
                <li><strong>FFU</strong>（風機過濾單元）— 將風扇與 HEPA 整合的獨立單元</li>
                <li><strong>UDAF</strong>（單向氣流）— 即過去稱為 Laminar Flow 的概念</li>
                <li><strong>VAV</strong>（可變風量）— 節能型風量控制方式</li>
                <li><strong>CV/CVD</strong>（定風量/定風量擋板）</li>
            </ul>

            <p><strong>控制與監測：</strong></p>
            <ul>
                <li><strong>BMS</strong>（建築管理系統）— 監控環境條件的核心平台</li>
                <li><strong>BAS</strong>（建築自動化系統）— 與 BMS 概念相近</li>
                <li><strong>DCS</strong>（分散控制系統）</li>
                <li><strong>DDC</strong>（直接數位控制）</li>
                <li><strong>PLC</strong>（可程式邏輯控制器）</li>
                <li><strong>SCADA</strong>（監控與資料擷取系統）</li>
                <li><strong>EMS</strong>（環境監測系統）</li>
                <li><strong>PI/PID</strong>（比例積分/比例積分微分控制）— 溫濕度控制的基本演算法</li>
            </ul>

            <p><strong>GMP 品質相關：</strong></p>
            <ul>
                <li><strong>GMP/CGMP</strong>（良好製造規範/現行良好製造規範）</li>
                <li><strong>GEP</strong>（良好工程實務）</li>
                <li><strong>CQA</strong>（關鍵品質屬性）</li>
                <li><strong>CPP</strong>（關鍵製程參數）</li>
                <li><strong>QRM</strong>（品質風險管理）</li>
                <li><strong>QA</strong>（品質保證）</li>
                <li><strong>SOP</strong>（標準作業程序）</li>
                <li><strong>CIP</strong>（就地清洗）</li>
                <li><strong>RABS</strong>（限制進出屏障系統）</li>
                <li><strong>VPHP</strong>（氣態過氧化氫）— 隔離器除污的主要方式</li>
            </ul>

            <p><strong>測試與驗證：</strong></p>
            <ul>
                <li><strong>FAT</strong>（工廠驗收測試）— 設備出廠前在製造商處進行</li>
                <li><strong>SAT</strong>（現場驗收測試）— 設備安裝到現場後進行</li>
                <li><strong>TAB</strong>（測試、調整與平衡）— HVAC 試車的核心工作</li>
                <li><strong>DOP/PAO</strong>（鄰苯二甲酸二辛酯/聚α烯烴）— HEPA 過濾器洩漏測試用氣溶膠</li>
                <li><strong>FMEA</strong>（失效模式與效應分析）— QRM 常用工具</li>
                <li><strong>RCFA</strong>（根本原因失效分析）</li>
            </ul>

            <p><strong>量測與參數：</strong></p>
            <ul>
                <li><strong>DP</strong>（壓差）— 潔淨室區域隔離的核心參數</li>
                <li><strong>RH</strong>（相對濕度）</li>
                <li><strong>MKT</strong>（平均動力學溫度）— 藥品穩定性評估用</li>
                <li><strong>CFU</strong>（菌落形成單位）— 微生物監測的基本單位</li>
                <li><strong>MERV</strong>（最低效率報告值）— 過濾器效率分級</li>
                <li><strong>MPPS</strong>（最高穿透粒徑）— 過濾器最難捕捉的粒子大小</li>
                <li><strong>PGR</strong>（粒子生成率）— 潔淨室換氣次數計算的關鍵輸入</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你是一位剛加入藥廠 HVAC 團隊的工程師，第一天開會就聽到：「AHU 的 VAV 需要透過 BMS 做 PID 控制，DP 讀數由 EMS 回饋，TAB 報告要在 SAT 前完成。」</p>
            <p>這就像第一次去日本旅行，到處都是看不懂的路標。這份縮略詞表就是你的「翻譯字典」— 先熟悉高頻詞彙，很快就能聽懂同事在說什麼。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：最高頻縮略詞 Top 15</h4>
            <p>在日常 HVAC 專案溝通中，以下是你最常遇到的縮略詞：</p>
            <ol>
                <li><strong>AHU</strong> — 空調箱</li>
                <li><strong>HEPA</strong> — 高效過濾器</li>
                <li><strong>DP</strong> — 壓差</li>
                <li><strong>BMS</strong> — 建築管理系統</li>
                <li><strong>TAB</strong> — 測試調整與平衡</li>
                <li><strong>FAT/SAT</strong> — 工廠/現場驗收測試</li>
                <li><strong>GMP/CGMP</strong> — 良好製造規範</li>
                <li><strong>VAV</strong> — 可變風量</li>
                <li><strong>RH</strong> — 相對濕度</li>
                <li><strong>SOP</strong> — 標準作業程序</li>
                <li><strong>VFD</strong> — 變頻驅動器</li>
                <li><strong>FFU</strong> — 風機過濾單元</li>
                <li><strong>EMS</strong> — 環境監測系統</li>
                <li><strong>UDAF</strong> — 單向氣流</li>
                <li><strong>P&amp;ID / AF&amp;ID</strong> — 管路儀表圖/氣流儀表圖</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 19.3 DEFINITIONS -->
<!-- ============================================================ -->
<div class="section-title" style="font-size:1rem;">19.3 Definitions（定義）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Acceptance Criteria</span></p>
            <p>The limits of conditions of critical parameters that may affect the product quality. These conditions may include temperature, humidity, and room air quality. For example, if humidity or particulates are not critical parameters affecting product quality they are not included in acceptance criteria.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Action Limit</span></p>
            <p>Criteria established based on possible impact to product quality, outside the operating range (acceptance criteria). A documented response is usually required.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Air Change Rate</span></p>
            <p>The number of times the total air volume of a defined space is replaced in a given unit of time. This is computed by dividing the total volume of the subject space (in cubic volume) into the total volume of air exhausted from (or supplied to) the space per unit of time.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Airflow and Instrument Diagram (AF&amp;ID)</span></p>
            <p>Based on the AFD, it shows HVAC instrumentation and controls, with critical GMP components highlighted.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Air Flow Diagram (AFD)</span></p>
            <p>Schematically shows rooms and zones served by an air handler, with air balance requirements, and often room pressures.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Alert Limit</span></p>
            <p>Criteria established with the intent of notification and possible corrective action prior to exceeding action limits; alert when a parameter is drifting toward extremes of the operating range.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Arrestance</span></p>
            <p>A measure of the ability of an air filter to remove synthetic dust from the air when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size. Arrestance test results typically relate to larger size particles.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">As-Built Drawings</span></p>
            <p>Construction drawings that represent the physical condition of the plant or system at turnover from the designer or installer at satisfactory operation. These documents supplement and complement the system manuals and protocols.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Building Management System (BMS)</span></p>
            <p>A computerized system that controls, monitors, and optimizes environmental conditions, through functions and facilities such as heating, air-conditioning, lighting, and security.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Change Control</span></p>
            <p>A formal system by which qualified representatives of appropriate disciplines review proposed or actual changes which might affect validated status. The intent is to determine the need for action which would ensure that the system is maintained in a validated state.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Closed</span></p>
            <p>Not exposed to the room, capable of holding some pressure or purge. PDA TR-28 provides a rigid definition of closed.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Closed Process</span></p>
            <p>A process condition when the product, materials, critical components or container/closure surfaces are contained and separated from the immediate process environment within closed/sealed process equipment. A process step (or system) in which the product and product contact surfaces are not exposed to the immediate room environment.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Commissioning</span></p>
            <p>Commissioning is a quality oriented process for verifying and documenting that the performance of facilities, systems and assemblies meets defined objectives and criteria.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Component</span></p>
            <p>A component within a system where the operation, contact, data, control, alarm, or failure may have a direct impact on product quality or the ability to know product quality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Location</span></p>
            <p>The location where product is exposed; the location where a cleaned product contact surface is exposed.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Parameter</span></p>
            <p>A processing parameter (temperature, pressure, pH, etc.) which directly influences the drug substance characterization or impurity profile in or after a critical step.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Process Parameter</span></p>
            <p>A process parameter whose variability impacts a quality attribute and therefore needs to be controlled to ensure the process produces the desired quality. A critical process parameter remains critical even if it is controlled.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Critical Quality Attribute</span></p>
            <p>A physical, chemical, biological or microbiological property or characteristic that needs to be controlled (directly or indirectly) to ensure product quality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design For Impact</span></p>
            <p>The practice of making design decisions related to the impact of the system in operation, at the beginning of design development.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Point</span></p>
            <p>Provided in the basis of design as the nominal set point around which the parameter is expected to be controlled, +/- a given tolerance value (the Design Tolerance) to provide the Design Target.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Qualification (DQ)</span></p>
            <p>Documented verification that the proposed design of the facilities, equipment, or systems is suitable for the intended purpose.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Target</span></p>
            <p>A value for a critical parameter that is more conservative than its acceptance criterion, used by designers to assure that the system is capable of meeting the acceptance criterion. Design Targets should not be used for system qualification; they are "wishful" values that may not be achieved in reality.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Design Tolerance</span></p>
            <p>The expected (design) upper and lower points of the normal operating range.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Direct Impact System</span></p>
            <p>A system that is expected to have a direct impact on product quality. These systems are designed and commissioned in line with Good Engineering Practice and also are subject to Qualification Practices that incorporate the enhanced review, control and testing against specifications or other requirements necessary for GMP compliance.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">DOP (Dioctyl Phthalate)</span></p>
            <p>Material used in the past to generate aerosols comprising particles in the 0.1 to 0.7 micron range (typically with an average size of 0.3 micron) used to test HEPA and ULPA filters. This chemical is believed to have carcinogenic properties and has been generally replaced by a mineral oil, e.g. Emery 3004/Durasyn 164, or Shell Ondina EL.</p>
            <p>The smoke generated from this has very similar characteristics and the term DOP testing remains, although it is now understood to mean 'Dispersed Oil Particulate.'</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Dust Spot Efficiency</span></p>
            <p>The measure of a the ability of a filter to remove synthetic dust when tested as described in ASHRAE Standard 52.2-2008, Method of Testing General Ventilation Air Cleaning Devices for Removal Efficiency by Particle Size.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Enhanced Design Review (EDR)</span></p>
            <p>A documented review of the engineering design, at an appropriate stage in a project, for conformance to operational and regulatory expectations.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Exfiltration</span></p>
            <p>Leakage of air out of a room through cracks in doors and pass-throughs through material transfer openings, etc. due to a difference in room pressures.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Exhaust Air</span></p>
            <p>Air removed mechanically from the space and discarded.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Functional Design Specification</span></p>
            <p>Description of acceptance criteria, in terms of ranges and logic of system operation, etc. In HVAC, a description of HOW the HVAC will meet the acceptance criteria (room air class, DP, airflow, recovery time, level of air filtration, etc.).</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Good Engineering Practice (GEP)</span></p>
            <p>Established engineering methods and standards that are applied throughout the project life cycle to deliver appropriate, cost-effective solutions.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Grade</span></p>
            <p>Applied to air cleanliness, "grade" implies airborne particle count limits in operation, with associated bioburden limits. The number of the grade is the upper limit in operation as defined by ISO 14644-1 (i.e., Grade 5 has 0.5 micron upper particle limit of 3500/cubic meters). In the European GMP, Grades A through D also involve particle limits at rest.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">High Efficiency Particulate Air (HEPA) Filter</span></p>
            <p>High efficiency particulate air filter, a filter with DOP efficiency in excess of 99.97% on 0.3 μm particles.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Indirect Impact System</span></p>
            <p>A system that is not expected to have a direct impact on product quality, but typically will support a Direct Impact system. These systems are designed and commissioned following Good Engineering Practice only.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Infiltration</span></p>
            <p>The entry of air from an adjoining room or from outdoors through wall and ceiling openings due to a difference in air pressure between the two areas.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Laminar Flow</span> – see Unidirectional Flow</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Latent Heat</span></p>
            <p>Latent heat refers to the amount of energy released or absorbed by a chemical substance during a change of state, meaning a phase transition such as the melting of ice (latent heat of fusion) or the boiling of water (latent heat of vaporization). In an HVAC application typically used to condense water from humid air.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">"Nearly Massless" Particles</span></p>
            <p>Particles smaller than 0.5 μm, which typically constitute less than 1% of the total mass of particles typically found in outside air, but represents a large percentage of the total number of particles in a typical sample of air. (Due to the exponential increase in the mass of a particle caused by an increase in the diameter, very small particles typically represent a small fraction of the total mass of particles in an airstream.)</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Normal Operating Range</span></p>
            <p>The actual observed values of the critical parameter during operations, collected over time. This range may be larger than the design tolerance, but should be well within Action Limits.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Operating Range</span></p>
            <p>The validated acceptance criteria within which a control parameter must remain, wherein acceptable product is being manufactured.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">PAO (Polyalphaolefin)</span></p>
            <p>A synthetic oil used in lieu of DOP for HEPA filter testing.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Particle Count</span></p>
            <p>Airborne particle count of both viable (living) organisms and non-viable (inert) particles. [Measured in PCF (particles per cubic foot) (multiply by ~35.3 to obtain particles per cubic meter)].</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Particles Generation Rate (PGR)</span></p>
            <p>Particles generated within a space by a process and occupants per unit time.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Plenum</span></p>
            <p>An enclosed space used for HVAC airflow, typically at low velocity. A plenum may be constructed of duct materials (e.g., sheet metal) or may utilize interstitial spaces in building construction such as below floors, above ceilings, or in vertical chase-ways. A plenum accomplishes air distribution via static pressure difference between the plenum and surroundings, rather than using velocity and associated diversion/distribution devices, as in ductwork.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Process Validation</span></p>
            <p>Establishing documented evidence that provides a high degree of assurance that a specific process will consistently produce a product meeting its predetermined specifications and quality attributes.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Psychrometry</span></p>
            <p>Determination of the properties of gas-vapor mixtures. The air-water vapor system is the most commonly encountered.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Requirement Specifications</span></p>
            <p>A detailed document used to specify the requirements of the client for individual aspects of the facility, item of equipment, utility, and systems in terms of function, throughput, operability, and applicable local standards.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Return Air</span></p>
            <p>Air removed mechanically from the space and returned to the air handling system serving that space for recirculation.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Supply Air</span></p>
            <p>Conditioned air supplied mechanically to the space (room), measured here in cubic feet per minute (CFM) (Divide by 0.6 to get cubic meters per hour CMH).</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Ultra Low Penetration Air (ULPA) Filters</span></p>
            <p>Extended media dry filters in a rigid frame that have a minimum particle-collection efficiency of 99.999% for particles greater than or equal to 0.12 μm in size.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Unidirectional Airflow</span></p>
            <p>Controlled airflow through the entire cross-section of a clean zone with a steady velocity and approximately parallel streamlines.</p>
        </div>

        <div class="glossary-def">
            <p class="glossary-term"><span class="key-term">Ventilation Rate</span></p>
            <p>The number of times in an hour that the air volume of a room is replaced; see Air Change Rate.</p>
        </div>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：關鍵定義中文翻譯與解析</h4>
            <p>以下將所有定義詞彙提供完整中文翻譯：</p>
            <ul>
                <li><strong>Acceptance Criteria（允收標準）</strong>：可能影響產品品質的關鍵參數條件限值。注意：只有「關鍵」參數才需要納入允收標準。</li>
                <li><strong>Action Limit（行動限值）</strong>：超出操作範圍的標準，需要有書面回應。</li>
                <li><strong>Air Change Rate（換氣次數）</strong>：單位時間內空間總氣量被替換的次數。</li>
                <li><strong>AF&amp;ID（氣流與儀表圖）</strong>：顯示 HVAC 儀表控制的圖面，標註 GMP 關鍵元件。</li>
                <li><strong>AFD（氣流圖）</strong>：示意圖，顯示空調箱服務的房間、風量平衡和壓差。</li>
                <li><strong>Alert Limit（警戒限值）</strong>：在達到行動限值前的預警通知標準。</li>
                <li><strong>Arrestance（捕集率）</strong>：過濾器移除合成粉塵的能力指標。</li>
                <li><strong>As-Built Drawings（竣工圖）</strong>：反映施工完成後實際狀況的圖面。</li>
                <li><strong>BMS（建築管理系統）</strong>：控制、監測與優化環境條件的電腦系統。</li>
                <li><strong>Change Control（變更管制）</strong>：審查可能影響驗證狀態變更的正式系統。</li>
                <li><strong>Closed（封閉的）</strong>：不暴露於房間環境，能承受一定壓力或沖洗。</li>
                <li><strong>Closed Process（封閉製程）</strong>：產品及接觸面與室內環境隔離的製程狀態。</li>
                <li><strong>Commissioning（試車）</strong>：驗證並記錄設施系統性能符合既定目標的品質導向過程。</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>關鍵品質術語群組</h4>
            <ul>
                <li><strong>Critical Component（關鍵組件）</strong>：其運作、接觸、資料、控制、警報或故障可能直接影響產品品質的組件。</li>
                <li><strong>Critical Location（關鍵位置）</strong>：產品暴露處，或已清潔之產品接觸面暴露處。</li>
                <li><strong>Critical Parameter（關鍵參數）</strong>：直接影響藥品特性或雜質的製程參數。</li>
                <li><strong>Critical Process Parameter / CPP（關鍵製程參數）</strong>：其變異會影響品質屬性的參數，即使受控仍為「關鍵」。</li>
                <li><strong>Critical Quality Attribute / CQA（關鍵品質屬性）</strong>：需被控制以確保產品品質的物理、化學、生物或微生物特性。</li>
            </ul>
            <p>這五個「Critical」相關定義是 HVAC 系統影響評估（Impact Assessment）的基礎。HVAC 系統是否為 Direct Impact System，取決於它是否控制任何 Critical Parameter 或 CQA。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：Direct vs. Indirect Impact System</h4>
            <p><strong>Direct Impact System（直接影響系統）</strong>：預期會直接影響產品品質的系統。除了需遵循 GEP，還需接受 Qualification（確效），包含強化審查、管控與測試。</p>
            <p><strong>Indirect Impact System（間接影響系統）</strong>：不會直接影響產品品質，但通常支援直接影響系統。只需遵循 GEP 即可。</p>
            <p>這個分類決定了 HVAC 系統各組件的驗證深度與文件要求。例如：服務無菌充填區的 AHU 是 Direct Impact，而服務辦公區的 AHU 是 Indirect Impact。</p>
        </div>

        <div class="concept-box">
            <h4>設計相關術語群組</h4>
            <ul>
                <li><strong>Design For Impact（為影響而設計）</strong>：在設計開發初期就考慮系統運作時的影響。</li>
                <li><strong>Design Point（設計點）</strong>：基礎設計中的標稱設定點，加減容差值。</li>
                <li><strong>Design Qualification / DQ（設計確效）</strong>：書面驗證提議的設計適合預定用途。</li>
                <li><strong>Design Target（設計目標）</strong>：比允收標準更保守的值，供設計師確保系統有足夠能力。注意：設計目標不應用於確效！</li>
                <li><strong>Design Tolerance（設計容差）</strong>：正常操作範圍的預期上下限。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：Action Limit vs. Alert Limit</h4>
            <p>想像你在高速公路開車：</p>
            <ul>
                <li><strong>Operating Range（操作範圍）</strong> = 時速 90-110 公里（正常行駛區間）</li>
                <li><strong>Alert Limit（警戒限值）</strong> = 時速 115 公里（儀表板開始閃燈提醒你）</li>
                <li><strong>Action Limit（行動限值）</strong> = 時速 120 公里（超過就要被開罰單，需要書面記錄）</li>
                <li><strong>Design Point（設計點）</strong> = 時速 100 公里（設計師期望的最佳巡航速度）</li>
            </ul>
            <p>在 HVAC 中，Alert Limit 是「早期預警」，讓你有機會在真正出問題前修正偏移。</p>
        </div>

        <div class="concept-box">
            <h4>HVAC 系統特有術語</h4>
            <ul>
                <li><strong>Exfiltration（外滲）</strong>：空氣因壓差從門縫等處「漏出」房間。</li>
                <li><strong>Infiltration（滲入）</strong>：外部空氣因壓差「漏入」房間。在潔淨室中必須防止非受控空氣滲入。</li>
                <li><strong>Exhaust Air（排氣）</strong>：被機械排出且不再回收利用的空氣。</li>
                <li><strong>Return Air（回風）</strong>：被機械排出但回到空調系統再循環利用的空氣。</li>
                <li><strong>Supply Air（送風）</strong>：經過調節後機械送入房間的空氣。CFM ÷ 0.6 = CMH。</li>
                <li><strong>Plenum（靜壓箱/氣壓室）</strong>：利用靜壓差（非風速）分配空氣的封閉空間，可位於地板下、天花板上或垂直管道中。</li>
                <li><strong>Latent Heat（潛熱）</strong>：物質相變時釋放或吸收的能量。HVAC 中用於從濕空氣中冷凝水分。</li>
                <li><strong>Psychrometry（濕空氣學）</strong>：研究氣體-蒸氣混合物性質的學問。焓濕圖（psychrometric chart）是 HVAC 設計的基本工具。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：DOP 已被 PAO 取代</h4>
            <p><strong>DOP（鄰苯二甲酸二辛酯）</strong>過去是 HEPA 過濾器完整性測試的標準氣溶膠材料，但因被認為具致癌性，已被 <strong>PAO（聚α烯烴）</strong>取代。但業界仍習慣稱之為「DOP 測試」，現在理解為「Dispersed Oil Particulate」的縮寫。</p>
            <p>這是一個很好的例子，說明為何理解術語的歷史背景很重要 — 如果你在現場聽到「做 DOP test」，實際使用的材料幾乎肯定是 PAO。</p>
        </div>

        <div class="concept-box">
            <h4>過濾器與粒子相關術語</h4>
            <ul>
                <li><strong>HEPA Filter（高效微粒空氣過濾器）</strong>：對 0.3 μm 粒子效率 &gt;99.97%。這是無菌區的基本配備。</li>
                <li><strong>ULPA Filter（超低穿透空氣過濾器）</strong>：對 ≥0.12 μm 粒子效率 ≥99.999%。用於需要更高潔淨度的特殊場景。</li>
                <li><strong>Dust Spot Efficiency（塵斑效率）</strong>：評估過濾器去除合成粉塵的能力。</li>
                <li><strong>Arrestance（捕集率）</strong>：與 Dust Spot Efficiency 類似，但通常用於較大粒子。</li>
                <li><strong>MPPS（最高穿透粒徑）</strong>：過濾器最難捕捉的粒子大小，通常約 0.1-0.3 μm。</li>
                <li><strong>"Nearly Massless" Particles（幾乎無質量的粒子）</strong>：&lt;0.5 μm 的粒子，佔室外空氣總質量 &lt;1%，但佔粒子總數量的大部分。</li>
                <li><strong>Particle Count（粒子計數）</strong>：包含活性（viable）與非活性（non-viable）粒子。PCF × 35.3 = 每立方公尺粒子數。</li>
                <li><strong>PGR（粒子生成率）</strong>：空間內製程與人員每單位時間產生的粒子量，是計算所需換氣次數的關鍵輸入。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：Grade 的雙重標準</h4>
            <p><strong>Grade（等級）</strong>的定義提到了一個關鍵差異：ISO 14644-1 只定義「運轉中」(in operation) 的粒子限值，而 EU GMP 的 Grade A-D 同時要求「靜態」(at rest) 和「運轉中」兩種狀態的粒子限值。</p>
            <p>這意味著在歐盟法規環境下做 HVAC 設計，你需要確保系統在兩種狀態下都能達標 — 這對系統設計有直接影響。</p>
        </div>

        <div class="concept-box">
            <h4>驗證與文件術語</h4>
            <ul>
                <li><strong>Enhanced Design Review / EDR（強化設計審查）</strong>：在專案適當階段對工程設計進行的書面審查，確認符合運營與法規期望。</li>
                <li><strong>Functional Design Specification / FDS（功能設計規格書）</strong>：描述 HVAC 如何達到允收標準的文件（房間等級、壓差、風量、恢復時間、過濾層級等）。</li>
                <li><strong>GEP（良好工程實務）</strong>：在專案生命週期中應用的既定工程方法與標準，交付適當且具成本效益的解決方案。</li>
                <li><strong>Process Validation（製程驗證）</strong>：建立書面證據，證明特定製程能一致地生產符合預定規格的產品。</li>
                <li><strong>Requirement Specifications（需求規格書）</strong>：詳細說明客戶對設施、設備、公用系統需求的文件。</li>
                <li><strong>Change Control（變更管制）</strong>：審查可能影響驗證狀態變更的正式系統 — 任何 HVAC 系統的修改都必須經過此程序。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明：Closed Process</h4>
            <p>想像一個密封的太空人頭盔（Closed Process）vs. 一個敞開的安全帽（Open Process）。太空人頭盔內的空氣完全與外界隔離，即使外面環境再惡劣也不影響裡面。藥廠的 Closed Process 也是同樣概念 — 產品和產品接觸面被密封設備完全包裹，不與房間環境接觸。</p>
            <p>這直接影響 HVAC 設計：如果製程是 Closed 的，對房間潔淨等級的要求可以較低；如果是 Open 的，房間必須達到更高的潔淨等級。</p>
        </div>

        <div class="formula-box">
            <h4>公式參考：換氣次數計算</h4>
            <pre>
Air Change Rate (ACR) = Supply Air Volume (CFM) x 60
                        ─────────────────────────────
                           Room Volume (cubic feet)

換氣次數 = 送風量 (CFM) x 60 / 房間體積 (立方英尺)

單位轉換：
  CFM / 0.6 = CMH (cubic meters per hour)
  PCF x 35.3 = particles per cubic meter
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>情境</strong>：在 HVAC 系統的影響評估（Impact Assessment）會議上，品質部門問你：「為什麼送風系統是 Direct Impact，而排風系統是 Indirect Impact？」</p>
            <p><strong>建議回答</strong>：根據本指引的定義，Direct Impact System 是「預期會直接影響產品品質」的系統。送風系統（Supply Air System）直接提供經過 HEPA 過濾的潔淨空氣到製造區，控制著 Critical Parameter（溫度、濕度、粒子等級）。排風系統（Exhaust Air System）將空氣排出且不回收，它支援送風系統維持正壓差，但不直接接觸或影響產品品質，因此屬於 Indirect Impact。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>說明 Design Target、Design Tolerance、Acceptance Criteria 和 Action Limit 之間的層級關係。在 HVAC 系統中，以溫度控制為例說明各層級的數值可能是什麼？</li>
                <li>為什麼 CPP 的定義特別強調「即使受控仍為關鍵」？這對 HVAC 系統的變更管制有什麼啟示？</li>
                <li>Exfiltration 和 Infiltration 如何影響潔淨室的壓差管理？如果一間 Grade B 房間發生 Infiltration，可能的後果是什麼？</li>
                <li>比較 HEPA 和 ULPA 過濾器的效率規格。在什麼情況下需要使用 ULPA 而非 HEPA？</li>
                <li>Closed Process 和 Open Process 對 HVAC 設計要求有什麼差異？舉一個 CDMO 中常見的例子。</li>
            </ol>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>參考文獻體系</strong>：HVAC 系統設計涉及 31 項標準，橫跨法規（ICH/FDA/EU GMP）、國際標準（ISO 14644）、工程實務（ASHRAE/SMACNA）與藥廠專用指引（ISPE Baseline），專案團隊需要跨領域的標準知識</li>
        <li><strong>組織與縮寫</strong>：40+ 個組織縮寫和 100+ 個技術縮略詞構成了 HVAC 專業溝通的「共同語言」。最高頻的包括 AHU、HEPA、DP、BMS、TAB、FAT/SAT</li>
        <li><strong>Critical 術語家族</strong>：Critical Component、Critical Location、Critical Parameter、CPP、CQA 是系統影響評估的基礎，決定了哪些 HVAC 元件需要接受 Qualification</li>
        <li><strong>Direct vs. Indirect Impact</strong>：這個分類是 HVAC 驗證策略的核心 — Direct Impact 系統需要 GEP + Qualification，Indirect Impact 只需 GEP</li>
        <li><strong>設計參數層級</strong>：Design Target &lt; Design Tolerance &lt; Operating Range &lt; Alert Limit &lt; Action Limit &lt; Acceptance Criteria — 這個層級關係適用於所有 HVAC 關鍵參數</li>
        <li><strong>DOP 已更名為 PAO 測試</strong>：由於 DOP 的致癌疑慮，現在使用 PAO（聚α烯烴）作為 HEPA 過濾器完整性測試的氣溶膠材料，但「DOP 測試」的名稱仍沿用</li>
        <li><strong>Grade 的雙重要求</strong>：EU GMP 的 Grade A-D 同時要求靜態與運轉中的粒子限值，比 ISO 14644-1 更嚴格，這對 HVAC 系統設計有直接影響</li>
    </ul>
</div>

</div><!-- end main-content -->
        </div>
    </section>

</main>

    <footer class="main-footer">
        <p>SterileGMP Knowledge Hub — 僅供學習參考</p>
    </footer>

    <button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

    <script>
    document.addEventListener('DOMContentLoaded', function() {
        const sections = document.querySelectorAll('.chapter-section');
        const navItems = document.querySelectorAll('.nav-item');
        const backToTop = document.getElementById('backToTop');
        const navContainer = document.getElementById('navContainer');
        const btnLeft = document.getElementById('navScrollLeft');
        const btnRight = document.getElementById('navScrollRight');

        // Reading progress — high-water mark (furthest section reached, never goes back)
        const _pKey = 'sgk_progress_' + location.pathname.split('/').pop().replace(/(\.en)?\.html$/,'');
        let _saveTimer = null;
        let _current = '';
        let _maxIdx = -1;

        // Init: restore existing max index from storage
        (function() {
            try {
                var ex = JSON.parse(localStorage.getItem(_pKey) || 'null');
                if (ex && ex.maxId) {
                    sections.forEach(function(s, i) {
                        if (s.getAttribute('id') === ex.maxId) _maxIdx = i;
                    });
                }
            } catch(e) {}
        })();

        function _saveProgress() {
            if (!_current) return;
            var curIdx = -1;
            sections.forEach(function(s, i) {
                if (s.getAttribute('id') === _current) curIdx = i;
            });
            if (curIdx > _maxIdx) _maxIdx = curIdx; // only advance
            var maxSec = sections[_maxIdx];
            if (!maxSec) return;
            var maxId = maxSec.getAttribute('id');
            var maxNav = document.querySelector('.nav-item[data-section="' + maxId + '"]');
            var isComplete = _maxIdx >= sections.length - 1;
            try {
                localStorage.setItem(_pKey, JSON.stringify({
                    id:       maxId,
                    maxId:    maxId,
                    label:    maxNav ? (maxNav.querySelector('.nav-label')||{}).textContent||'' : '',
                    num:      maxNav ? (maxNav.querySelector('.nav-num')||{}).textContent||'' : '',
                    complete: isComplete,
                    ts:       Date.now()
                }));
            } catch(e) {}
        }

        // Restore progress: honor URL hash first, then jump to furthest section reached
        function _restoreProgress() {
            var targetId = location.hash ? location.hash.substring(1) : null;
            if (!targetId) {
                try {
                    var saved = JSON.parse(localStorage.getItem(_pKey) || 'null');
                    if (saved && saved.id) targetId = saved.id;
                } catch(e) {}
            }
            if (targetId) {
                var el = document.getElementById(targetId);
                if (el) {
                    setTimeout(function() { el.scrollIntoView({ behavior: 'smooth' }); }, 300);
                }
            }
        }
        _restoreProgress();

        function updateNavArrows() {
            btnLeft.classList.toggle('hidden', navContainer.scrollLeft <= 0);
            btnRight.classList.toggle('hidden',
                navContainer.scrollLeft + navContainer.clientWidth >= navContainer.scrollWidth - 1);
        }
        btnLeft.addEventListener('click', function() {
            navContainer.scrollBy({ left: -300, behavior: 'smooth' });
        });
        btnRight.addEventListener('click', function() {
            navContainer.scrollBy({ left: 300, behavior: 'smooth' });
        });
        navContainer.addEventListener('scroll', updateNavArrows);
        updateNavArrows();

        window.addEventListener('scroll', function() {
            if (window.scrollY > 300) {
                backToTop.classList.add('visible');
            } else {
                backToTop.classList.remove('visible');
            }

            _current = '';
            sections.forEach(function(section) {
                var sectionTop = section.offsetTop - 100;
                if (window.scrollY >= sectionTop) {
                    _current = section.getAttribute('id');
                }
            });

            navItems.forEach(function(item) {
                item.classList.remove('active');
                if (item.getAttribute('data-section') === _current) {
                    item.classList.add('active');
                    item.scrollIntoView({ block: 'nearest', inline: 'nearest' });
                }
            });

            clearTimeout(_saveTimer);
            _saveTimer = setTimeout(_saveProgress, 500);
        });
    });
    </script>
    <script src="../../../rpg/rpg.js" defer></script>

</body>
</html>