{
 "source": "section-04a-equip-spec.html",
 "blocks": [
  {
   "zh": "設備規格（上）",
   "en": "Equipment Specifications (Part 1)"
  },
  {
   "zh": "本章學習目標",
   "en": "Learning Objectives for This Chapter"
  },
  {
   "zh": "掌握製藥級 AHU（空氣處理機組）的設計規格與建造要求，包括箱體、面板、地板與排水盤等關鍵組件",
   "en": "Understand the design specifications and construction requirements for pharmaceutical-grade AHUs (air handling units), including key components such as casing, panels, floors and drain pans"
  },
  {
   "zh": "理解風扇（Fan）選型的關鍵因素：類型、驅動方式、軸承壽命、振動控制與冗餘設計",
   "en": "Understand the key factors in fan selection: type, drive method, bearing life, vibration control and redundancy"
  },
  {
   "zh": "了解馬達與變頻器（VFD）在節能與精確控制中的核心角色",
   "en": "Understand the central role of motors and variable frequency drives (VFDs) in energy saving and precise control"
  },
  {
   "zh": "熟悉加熱盤管（Heating Coil）與冷卻盤管（Cooling Coil）的規格參數，包括面速度、管徑與排數限制",
   "en": "Become familiar with the specification parameters of heating coils and cooling coils, including face velocity, tube diameter and row-depth limits"
  },
  {
   "zh": "掌握加濕器（Humidifier）與除濕器（Dehumidifier）的不同技術方案（蒸汽注入、乾燥劑輪、雙路徑系統等）",
   "en": "Understand the different technology options for humidifiers and dehumidifiers (steam injection, desiccant wheels, dual-path systems, etc.)"
  },
  {
   "zh": "理解風管（Ductwork）設計、風門（Damper）選型、排氣系統與粉塵收集的 GMP 要求",
   "en": "Understand the GMP requirements for ductwork design, damper selection, exhaust systems and dust collection"
  },
  {
   "zh": "<strong>5.1.1 Introduction 5.1.1 簡介</strong>",
   "en": "<strong>5.1.1 Introduction</strong>"
  },
  {
   "zh": "原文內容 Original Text",
   "en": "Original Text"
  },
  {
   "zh": "導師解析 Tutorial Commentary",
   "en": "Tutorial Commentary"
  },
  {
   "zh": "核心概念解析 Key Concepts",
   "en": "Key Concepts"
  },
  {
   "zh": "<strong>Life Cycle Cost（生命週期成本）：</strong>不只是採購價格，還包括安裝、運轉能耗、維護保養、停機損失到最終報廢的全部成本。ISPE 在這裡開宗明義告訴我們：HVAC 設備選型的核心判斷標準是「全生命週期成本最優」，而非「初始採購價格最低」。",
   "en": "<strong>Life Cycle Cost:</strong> Not just the purchase price, but the total cost from installation, operating energy, maintenance and downtime losses through to final disposal. ISPE states up front that the core criterion for HVAC equipment selection is \"lowest total life cycle cost\", not \"lowest initial purchase price\"."
  },
  {
   "zh": "<strong>Conditioned Air（調節空氣）：</strong>經過溫度、濕度、潔淨度控制的空氣，是 GMP 環境的基本保障。",
   "en": "<strong>Conditioned Air:</strong> Air whose temperature, humidity and cleanliness are controlled; it is the basic safeguard of a GMP environment."
  },
  {
   "zh": "比喻說明 Analogy",
   "en": "Analogy"
  },
  {
   "zh": "就像買車一樣——一台便宜的車如果油耗高、常常拋錨，長期來看反而更貴。HVAC 設備也是如此：初期多投資在品質上，可以換來更低的能耗、更少的停機維修、更長的使用壽命。這就是 TCO（總擁有成本）的思維方式。",
   "en": "It is like buying a car: a cheap car with high fuel consumption that breaks down often ends up costing more in the long run. HVAC equipment is the same: investing more in quality up front buys lower energy use, less downtime and repair, and a longer service life. This is the TCO (total cost of ownership) way of thinking."
  },
  {
   "zh": "重點提示 Key Notes",
   "en": "Key Notes"
  },
  {
   "zh": "ISPE 特別提到「off the shelf」設備在某些情況下也可以接受——這代表 GMP 不等於一定要用最貴的「製藥專用」設備。關鍵是進行經濟分析（Economic Analysis），證明所選設備能滿足 User Requirements。這是一種風險導向（Risk-based）的務實態度。",
   "en": "ISPE specifically notes that \"off the shelf\" equipment can be acceptable in some cases. This means GMP does not necessarily require the most expensive \"pharma-specific\" equipment. What matters is performing an economic analysis to show that the selected equipment meets the User Requirements. This is a pragmatic, risk-based attitude."
  },
  {
   "zh": "練習思考 Practice Questions",
   "en": "Practice Questions"
  },
  {
   "zh": "你的工廠在採購 HVAC 設備時，是否有進行全生命週期成本分析？還是只看報價單上的數字？",
   "en": "When your site purchases HVAC equipment, does it perform a life cycle cost analysis, or does it look only at the figures on the quotation?"
  },
  {
   "zh": "「Off the shelf」設備在你的廠區中使用的比例有多高？使用經驗如何？",
   "en": "What proportion of the equipment at your site is \"off the shelf\", and what has your experience with it been?"
  },
  {
   "zh": "5.1.2 Air Handler Unit（空氣處理機組）",
   "en": "5.1.2 Air Handler Unit"
  },
  {
   "zh": "核心概念：AHU 設計哲學",
   "en": "Key Concept: AHU Design Philosophy"
  },
  {
   "zh": "<strong>AHU（Air Handler Unit，空氣處理機組）：</strong>HVAC 系統的心臟，負責將空氣經過過濾、加熱/冷卻、加濕/除濕後送入潔淨空間。ISPE 在此強調一個重要觀念：「pharma grade」和「off-the-shelf」都可能符合 GMP，選擇取決於經濟分析，而非品牌標籤。",
   "en": "<strong>AHU (Air Handler Unit):</strong> The heart of the HVAC system. It filters, heats/cools and humidifies/dehumidifies air before supplying it to the clean spaces. ISPE stresses an important point here: both \"pharma grade\" and \"off-the-shelf\" units can comply with GMP, and the choice depends on economic analysis, not on brand labels."
  },
  {
   "zh": "<strong>115% 設計容量：</strong>所有組件預留 15% 的餘裕容量，這是一個黃金法則。因為系統老化、濾網壓損增加、未來產能擴張都會消耗這個餘量。沒有餘量的系統，投產第一天就在「極限」運轉。",
   "en": "<strong>115% design capacity:</strong> Every component is given 15% spare capacity, a golden rule. Ageing of the system, rising filter pressure drop and future capacity expansion will all consume this margin. A system with no margin is running at its limit from the first day of production."
  },
  {
   "zh": "<strong>Thermal Break（隔熱斷橋）：</strong>在潮濕地區，AHU 箱體外部會結露。隔熱斷橋切斷金屬的熱傳導路徑，防止內外溫差導致的凝結。",
   "en": "<strong>Thermal Break:</strong> In humid regions, condensation forms on the outside of the AHU casing. A thermal break interrupts the conductive path through the metal and prevents condensation caused by the temperature difference between inside and outside."
  },
  {
   "zh": "AHU 就像一棟「空氣工廠」——每個隔間（section）都有專門功能：混合間（Mixing Plenum）像食材備料區、冷卻盤管像冰箱、加熱盤管像烤箱、加濕器像蒸氣鍋、風扇像傳送帶。整個箱體就是這座工廠的外殼，必須密封、保溫、耐腐蝕、易維護。115% 容量就像餐廳座位不會剛好等於客人數，一定要預留彈性。",
   "en": "An AHU is like an \"air factory\", with each section serving a specific function: the mixing plenum is the food preparation area, the cooling coil is the refrigerator, the heating coil is the oven, the humidifier is the steamer, and the fan is the conveyor belt. The casing as a whole is the shell of this factory and must be sealed, insulated, corrosion-resistant and easy to maintain. The 115% capacity is like a restaurant that never has exactly as many seats as guests: some flexibility must always be kept in reserve."
  },
  {
   "zh": "重點提示：材料與防腐",
   "en": "Key Notes: Materials and Corrosion Protection"
  },
  {
   "zh": "注意材料規格的層次感：",
   "en": "Note the layers in the material specification:"
  },
  {
   "zh": "<strong>一般區域：</strong>鍍鋅鋼板（galvanized steel）或鋁材",
   "en": "<strong>General areas:</strong> galvanized steel or aluminum"
  },
  {
   "zh": "<strong>冷卻盤管/蒸汽加濕段：</strong>必須用 304L 不鏽鋼，因為這些區段長期高濕度",
   "en": "<strong>Cooling coil / steam humidifier sections:</strong> must be 304L stainless steel, because these sections are exposed to high humidity over long periods"
  },
  {
   "zh": "<strong>五金件：</strong>300 系列不鏽鋼，連螺絲都不能生鏽",
   "en": "<strong>Hardware:</strong> 300-series stainless steel; even the screws must not rust"
  },
  {
   "zh": "<strong>密封膠：</strong>食品級 RTV 矽膠（內部）、25 年壽命防黴膠（外部）",
   "en": "<strong>Sealant:</strong> food-grade RTV silicone (internal), mildew-resistant sealant with a 25-year life (external)"
  },
  {
   "zh": "這些細節看似瑣碎，但在台灣高溫高濕的環境下，如果忽略防腐設計，AHU 可能三年就開始鏽蝕滲漏。",
   "en": "These details may look trivial, but in the hot and humid climate of Taiwan, if corrosion protection is neglected an AHU can start to rust and leak in as little as three years."
  },
  {
   "zh": "數值規格速查 Specifications Quick Reference",
   "en": "Specifications Quick Reference"
  },
  {
   "zh": "箱體洩漏率：≤ 0.5% 額定風量 @ 150% 設計壓力\n             或 ≤ 50 CFM (1.42 m³/min)\n             取較大值\n標準參考：EN 1886 最嚴格洩漏等級\n\n排水盤坡度：≥ 1.5%（集水盤）/ ≥ 1%（排水方向）\n排水盤延伸：下游 ≥ 12\" (30cm) 或盤管高度一半\n             上游 ≥ 6\" (15cm)\n疊層排水盤上游：≥ 15\" (40cm)\n\n門寬度：≥ 24\" (610mm)\n觀察窗：12\" x 12\" (305mm x 305mm)\n地板載重：≥ 100 psf\n\n風管接口速度：≤ 1,100 fpm (5.5 m/s)",
   "en": "Casing leakage: ≤ 0.5% of rated airflow @ 150% of design pressure\n             or ≤ 50 CFM (1.42 m³/min)\n             whichever is greater\nStandard reference: EN 1886 most stringent leakage class\n\nDrain pan slope: ≥ 1.5% (collection pan) / ≥ 1% (drainage direction)\nDrain pan extension: downstream ≥ 12\" (30 cm) or half the coil height\n             upstream ≥ 6\" (15 cm)\nStacked-coil drain pan, upstream: ≥ 15\" (40 cm)\n\nDoor width: ≥ 24\" (610 mm)\nView port: 12\" x 12\" (305 mm x 305 mm)\nFloor loading: ≥ 100 psf\n\nDuct connection velocity: ≤ 1,100 fpm (5.5 m/s)"
  },
  {
   "zh": "重點提示：門的設計邏輯",
   "en": "Key Notes: Door Design Logic"
  },
  {
   "zh": "門必須「逆壓開啟」——向著高壓方向打開。這樣做有兩個好處：",
   "en": "Doors must open against the pressure, that is, toward the high-pressure side. This has two benefits:"
  },
  {
   "zh": "<strong>安全性：</strong>正壓段的門若順壓開，可能會被氣壓彈開傷人",
   "en": "<strong>Safety:</strong> A door in a positive-pressure section that opens with the pressure could be blown open and injure someone"
  },
  {
   "zh": "<strong>密封性：</strong>正壓幫助門密合，減少洩漏",
   "en": "<strong>Sealing:</strong> Positive pressure helps hold the door closed and reduces leakage"
  },
  {
   "zh": "另外，門內側必須裝把手——防止維修人員被困在 AHU 裡面。這是人身安全的基本要求。",
   "en": "In addition, a handle must be fitted on the inside of the door to prevent maintenance personnel from being trapped inside the AHU. This is a basic personnel safety requirement."
  },
  {
   "zh": "實務應用 Practical Application",
   "en": "Practical Application"
  },
  {
   "zh": "在台灣與東南亞的 CDMO 廠房，高濕度環境使得 AHU 外箱凝結特別嚴重。實務上建議：（1）採用隔熱斷橋結構；（2）排水盤一律使用 304L SS；（3）定期檢查密封膠是否劣化。許多工廠忽略這些「小細節」，結果幾年後箱體發霉、管路鏽蝕，維修成本遠超過當初省下的建設費用。",
   "en": "In CDMO facilities in Taiwan and Southeast Asia, the high humidity makes condensation on the outside of the AHU casing especially severe. In practice we recommend: (1) use a thermal break construction; (2) always use 304L SS for drain pans; (3) inspect regularly for sealant deterioration. Many plants overlook these \"small details\", and a few years later the casing is moldy and the piping corroded, with repair costs far exceeding the construction savings made originally."
  },
  {
   "zh": "你的工廠 AHU 箱體是否有隔熱斷橋設計？在高濕度季節是否有外部凝結問題？",
   "en": "Does your plant's AHU casing have a thermal break design? Do you have external condensation problems in the humid season?"
  },
  {
   "zh": "排水盤的材質和坡度是否符合本節建議？是否曾發生過積水或微生物滋生？",
   "en": "Do the drain pan material and slope meet the recommendations in this section? Has there ever been standing water or microbial growth?"
  },
  {
   "zh": "AHU 門的開啟方向是否正確（逆壓開啟）？觀察窗是否清晰可用？",
   "en": "Do the AHU doors open in the correct direction (against the pressure)? Are the view ports clear and usable?"
  },
  {
   "zh": "5.1.3 Fans（風扇）",
   "en": "5.1.3 Fans"
  },
  {
   "zh": "核心概念：風扇類型與選型邏輯",
   "en": "Key Concept: Fan Types and Selection Logic"
  },
  {
   "zh": "<strong>Draw-through（抽吸式）vs Blow-through（吹送式）：</strong>",
   "en": "<strong>Draw-through vs Blow-through:</strong>"
  },
  {
   "zh": "<strong>Draw-through：</strong>風扇在盤管/濾網下游，「把空氣吸過」處理元件。優點：箱體較短、大部分段為負壓（門不易被吹開）、風扇散熱可減少再加熱需求",
   "en": "<strong>Draw-through:</strong> The fan is downstream of the coils/filters and \"pulls air through\" the treatment components. Advantages: shorter casing, most sections under negative pressure (doors are less likely to be blown open), and fan heat can reduce the reheat requirement"
  },
  {
   "zh": "<strong>Blow-through：</strong>風扇在上游，「把空氣推過」處理元件。較少使用",
   "en": "<strong>Blow-through:</strong> The fan is upstream and \"pushes air through\" the treatment components. Less commonly used"
  },
  {
   "zh": "<strong>Fan Wall（風扇牆）：</strong>用多台小風扇並聯取代一台大風扇。這是近年的趨勢技術——降低噪音、縮小占地、提供冗餘、簡化維護。即使一台故障，其他風扇可以繼續運轉。",
   "en": "<strong>Fan Wall:</strong> Multiple small fans in parallel replace one large fan. This is a recent trend: it lowers noise, reduces footprint, provides redundancy and simplifies maintenance. Even if one fan fails, the others can keep running."
  },
  {
   "zh": "<strong>AMCA Class II/III：</strong>製藥業通常使用 Class II 或 III，代表中等到較高的機械強度。Class I 太弱，Class IV 通常過度設計。",
   "en": "<strong>AMCA Class II/III:</strong> The pharmaceutical industry typically uses Class II or III, meaning moderate to high mechanical strength. Class I is too weak, and Class IV is usually over-designed."
  },
  {
   "zh": "風扇就像心臟，驅動著整個 HVAC 系統的「血液循環」。Draw-through 就像用吸管喝飲料（吸力在下游），Blow-through 就像用嘴吹泡泡（推力在上游）。Fan Wall 則像把一顆大心臟換成多顆小心臟並聯——其中一顆暫停，其他還能維持循環，這就是冗餘（redundancy）的價值。",
   "en": "The fan is like a heart, driving the \"blood circulation\" of the whole HVAC system. Draw-through is like drinking through a straw (suction downstream), and blow-through is like blowing bubbles (push upstream). A fan wall is like replacing one big heart with several small hearts in parallel: if one pauses, the others can still keep circulation going. That is the value of redundancy."
  },
  {
   "zh": "重點提示：軸承是最大故障點",
   "en": "Key Notes: Bearings Are the Biggest Point of Failure"
  },
  {
   "zh": "ISPE 明確指出：<strong>「Bearing failure is the most common failure encountered within air handlers.」</strong>這句話非常重要。軸承壽命管理是 AHU 可靠性的核心：",
   "en": "ISPE states explicitly: <strong>\"Bearing failure is the most common failure encountered within air handlers.\"</strong> This sentence is very important. Bearing life management is at the core of AHU reliability:"
  },
  {
   "zh": "風扇軸承：ABMA L10 ≥ <strong>200,000</strong> 小時（約 22.8 年連續運轉）",
   "en": "Fan bearings: ABMA L10 ≥ <strong>200,000</strong> hours (about 22.8 years of continuous operation)"
  },
  {
   "zh": "馬達軸承：ABMA L10 ≥ <strong>100,000</strong> 小時（見 5.1.4 節）",
   "en": "Motor bearings: ABMA L10 ≥ <strong>100,000</strong> hours (see section 5.1.4)"
  },
  {
   "zh": "自動潤滑器：至少 6 個月免補充，安裝在軸承座上",
   "en": "Automatic lubricators: at least 6 months without refilling, mounted on the bearing housing"
  },
  {
   "zh": "振動監測：BV-4 等級，三軸向電子檢測",
   "en": "Vibration monitoring: BV-4 grade, electronic detection in three axes"
  },
  {
   "zh": "轉速不應超過 1800 RPM——過高會縮短軸承壽命並產生危險振動。",
   "en": "Speed should not exceed 1800 RPM: higher speeds shorten bearing life and produce dangerous vibration."
  },
  {
   "zh": "風扇關鍵規格 Fan Specifications",
   "en": "Key Fan Specifications"
  },
  {
   "zh": "風扇軸承壽命：ABMA L10 ≥ 200,000 小時\n馬達軸承壽命：ABMA L10 ≥ 100,000 小時\n臨界轉速餘量：第一臨界速度 ≥ 最大運轉速度 × 125%\n最大轉速建議：≤ 1,800 RPM\n振動等級：ANSI/AMCA 204-05, BV-4\n自動潤滑器補充週期：≥ 6 個月",
   "en": "Fan bearing life: ABMA L10 ≥ 200,000 hours\nMotor bearing life: ABMA L10 ≥ 100,000 hours\nCritical speed margin: first critical speed ≥ maximum operating speed × 125%\nRecommended maximum speed: ≤ 1,800 RPM\nVibration grade: ANSI/AMCA 204-05, BV-4\nAutomatic lubricator refill interval: ≥ 6 months"
  },
  {
   "zh": "重點提示：皮帶 vs 直驅",
   "en": "Key Notes: Belt Drive vs Direct Drive"
  },
  {
   "zh": "直驅（Direct Drive）優勢明顯：",
   "en": "Direct drive has clear advantages:"
  },
  {
   "zh": "免更換皮帶、免皮帶防護罩、免對心校正",
   "en": "No belt replacement, no belt guard, no alignment"
  },
  {
   "zh": "無軸封軸承 = 免潤滑維護",
   "en": "Sealed bearings = lubrication-free maintenance"
  },
  {
   "zh": "搭配 VFD 可精確調速",
   "en": "Combined with a VFD, speed can be adjusted precisely"
  },
  {
   "zh": "皮帶驅動（Belt Drive）的注意事項：",
   "en": "Points to note for belt drive:"
  },
  {
   "zh": "新皮帶磨合後需重新調整張力",
   "en": "Belt tension must be readjusted after a new belt has run in"
  },
  {
   "zh": "張力不足 → 打滑 → 提前失效 + 浪費能源",
   "en": "Insufficient tension → slippage → early failure + wasted energy"
  },
  {
   "zh": "張力過大 → 軸承壽命縮短",
   "en": "Excessive tension → shortened bearing life"
  },
  {
   "zh": "同步皮帶（Synchronous Belt）不打滑，省電",
   "en": "Synchronous belts do not slip and save energy"
  },
  {
   "zh": "雷射校準可延長皮帶、軸承和軸的壽命",
   "en": "Laser alignment can extend the life of belts, bearings and shafts"
  },
  {
   "zh": "在 CDMO 廠房中，AHU 停機直接影響潔淨室的壓差和潔淨度——這意味著生產線被迫停線。因此，Fan Wall 設計在高可靠度需求的製藥廠越來越受歡迎。此外，建議在關鍵 AHU 上安裝振動感測器並接入 BMS（Building Management System），實現軸承狀態的即時監控和趨勢分析，在軸承完全失效前就進行預防性維護。",
   "en": "In a CDMO facility, AHU downtime directly affects the pressure differential and cleanliness of the cleanrooms, which forces production lines to stop. For this reason, fan wall designs are increasingly popular in pharmaceutical plants with high reliability requirements. We also recommend installing vibration sensors on critical AHUs and connecting them to the BMS (Building Management System), so that bearing condition can be monitored in real time and trended, allowing preventive maintenance before the bearing fails completely."
  },
  {
   "zh": "你的工廠 AHU 是 draw-through 還是 blow-through 配置？為什麼？",
   "en": "Is your plant's AHU a draw-through or blow-through configuration, and why?"
  },
  {
   "zh": "目前是否有使用 Fan Wall 設計？如果沒有，在哪些應用場景下值得考慮？",
   "en": "Do you currently use a fan wall design? If not, in which applications would it be worth considering?"
  },
  {
   "zh": "風扇軸承是否有安裝自動潤滑器？振動監測數據是否接入 BMS？",
   "en": "Are the fan bearings fitted with automatic lubricators? Is the vibration monitoring data connected to the BMS?"
  },
  {
   "zh": "5.1.4 Motors and Drives（馬達與驅動器）",
   "en": "5.1.4 Motors and Drives"
  },
  {
   "zh": "核心概念：VFD 是現代 HVAC 的標配",
   "en": "Key Concept: The VFD Is Standard in Modern HVAC"
  },
  {
   "zh": "<strong>VFD（Variable Frequency Drive，變頻器）：</strong>透過改變供電頻率來調節馬達轉速，從而精確控制風量。相比傳統的入口導葉（Variable Inlet Guide Vanes），VFD 是全方位的升級：",
   "en": "<strong>VFD (Variable Frequency Drive):</strong> Regulates motor speed by changing the supply frequency, and thereby controls airflow precisely. Compared with traditional variable inlet guide vanes, the VFD is an all-round upgrade:"
  },
  {
   "zh": "節能效果顯著——風量減少 20%，功耗可降低約 50%（風扇定律：功率 ∝ 轉速³）",
   "en": "Significant energy saving: a 20% reduction in airflow can cut power consumption by about 50% (fan law: power ∝ speed³)"
  },
  {
   "zh": "軟啟動（Soft Start）減少電流衝擊和機械應力",
   "en": "Soft start reduces current surge and mechanical stress"
  },
  {
   "zh": "可直接與 BAS（Building Automation System）整合",
   "en": "Can be integrated directly with the BAS (Building Automation System)"
  },
  {
   "zh": "<strong>Shaft Grounding（軸接地）：</strong>VFD 產生的高頻電流會透過軸承放電，導致「電蝕」（EDM, Electrical Discharge Machining）效應，嚴重時幾個月內就能損壞軸承。必須安裝軸接地環或使用絕緣軸承。",
   "en": "<strong>Shaft Grounding:</strong> The high-frequency current produced by a VFD discharges through the bearings, causing an \"electrical erosion\" effect (EDM, Electrical Discharge Machining), which in severe cases can destroy a bearing within a few months. A shaft grounding ring or insulated bearings must be installed."
  },
  {
   "zh": "VFD 就像汽車的油門——不用 VFD 的風扇就像只有「全開」和「關」兩個選項的電風扇，而用了 VFD 就變成無段變速。你不需要一直全速運轉再用擋板來阻擋多餘的風（這就是導葉的做法），而是直接讓風扇按需要的速度轉——既省電又安靜。",
   "en": "A VFD is like a car's accelerator. A fan without a VFD is like an electric fan with only \"full on\" and \"off\", whereas with a VFD it becomes infinitely variable. You do not need to run at full speed all the time and then block the surplus air with a damper (which is what inlet guide vanes do); instead the fan simply turns at the speed required, saving energy and running more quietly."
  },
  {
   "zh": "風扇定律 Fan Laws",
   "en": "Fan Laws"
  },
  {
   "zh": "風量 Q ∝ 轉速 N\n靜壓 P ∝ N²\n功率 W ∝ N³\n\n範例：風量降低 20%（N = 0.8）\n功率 = 0.8³ = 0.512 → 節省約 49% 能耗\n\n這就是 VFD 節能的數學基礎！",
   "en": "Airflow Q ∝ speed N\nStatic pressure P ∝ N²\nPower W ∝ N³\n\nExample: airflow reduced by 20% (N = 0.8)\nPower = 0.8³ = 0.512 → about 49% energy saving\n\nThis is the mathematical basis of VFD energy saving!"
  },
  {
   "zh": "重點提示：VFD 引起的軸承電蝕",
   "en": "Key Notes: Bearing Electrical Erosion Caused by VFDs"
  },
  {
   "zh": "VFD 的高頻脈衝寬度調變（PWM）會在馬達軸上感應出電壓。如果這個電壓透過軸承放電，會在滾珠和滾道表面產生「凹坑」——就像微型閃電打在軸承上。解決方案：",
   "en": "The high-frequency pulse width modulation (PWM) of a VFD induces a voltage on the motor shaft. If this voltage discharges through the bearing, it creates \"pits\" on the surfaces of the balls and raceways, like tiny bolts of lightning striking the bearing. Solutions:"
  },
  {
   "zh": "安裝軸接地環（如 AEGIS SGR）",
   "en": "Install a shaft grounding ring (such as AEGIS SGR)"
  },
  {
   "zh": "使用陶瓷絕緣軸承",
   "en": "Use ceramic insulated bearings"
  },
  {
   "zh": "加裝線端與負載端電抗器（Line and Load Reactors）",
   "en": "Add line-side and load-side reactors (Line and Load Reactors)"
  },
  {
   "zh": "這是一個常被忽視但後果嚴重的問題——許多「不明原因」的軸承早期失效，其實就是 VFD 電蝕造成的。",
   "en": "This is an often overlooked problem with serious consequences: many \"unexplained\" early bearing failures are in fact caused by VFD electrical erosion."
  },
  {
   "zh": "你的工廠 AHU 馬達是否全部配備 VFD？是否有使用「Inverter Duty」等級的馬達？",
   "en": "Are all the AHU motors at your plant fitted with VFDs? Do you use \"Inverter Duty\" rated motors?"
  },
  {
   "zh": "是否安裝了軸接地環來防止 VFD 引起的電蝕？",
   "en": "Are shaft grounding rings installed to prevent VFD-induced electrical erosion?"
  },
  {
   "zh": "VFD 是否配備了線端和負載端電抗器？",
   "en": "Are the VFDs fitted with line-side and load-side reactors?"
  },
  {
   "zh": "5.1.5 Electrical（電氣）",
   "en": "5.1.5 Electrical"
  },
  {
   "zh": "核心概念：AHU 內部電氣安全",
   "en": "Key Concept: Electrical Safety Inside the AHU"
  },
  {
   "zh": "大型 AHU 箱體內部空間足以讓維修人員進入工作，因此電氣安全設計至關重要。重點包括：",
   "en": "The interior of a large AHU casing is big enough for maintenance personnel to enter and work in, so electrical safety design is critical. Key points include:"
  },
  {
   "zh": "<strong>防水照明：</strong>氣密防水燈具，6 小時自動關閉定時器（防止忘記關燈浪費能源或產生安全風險）",
   "en": "<strong>Waterproof lighting:</strong> airtight, waterproof fixtures with a 6-hour automatic shut-off timer (to prevent lights being left on, wasting energy or creating a safety risk)"
  },
  {
   "zh": "<strong>接線盒防水：</strong>管道穿孔處必須氣密封堵",
   "en": "<strong>Waterproof junction boxes:</strong> conduit penetrations must be sealed airtight"
  },
  {
   "zh": "<strong>標識管理：</strong>所有電氣元件、接線端子都需標籤，高壓端子必須警示標記",
   "en": "<strong>Labeling:</strong> all electrical components and terminals must be labeled, and high-voltage terminals must carry warning markings"
  },
  {
   "zh": "<strong>安全警告：</strong>風扇段門上貼「進入前先隔離」標誌",
   "en": "<strong>Safety warnings:</strong> a \"Isolate before entry\" sign on the fan section door"
  },
  {
   "zh": "6 小時最大定時器是個容易被忽略的細節——維修人員進入 AHU 開燈後如果忘記關，定時器確保不會一直亮著。在潮濕的 AHU 內部，長時間亮燈不僅浪費能源，還可能因溫度升高影響局部環境。",
   "en": "The 6-hour maximum timer is an easily overlooked detail: if maintenance personnel switch on the light when entering the AHU and forget to switch it off, the timer ensures it does not stay on indefinitely. Inside a humid AHU, long periods of lighting not only waste energy but can also raise the local temperature and affect the local environment."
  },
  {
   "zh": "你的工廠 AHU 內部是否有安裝固定照明？燈具是否為防水等級？",
   "en": "Is there fixed lighting inside your plant's AHUs? Are the fixtures waterproof rated?"
  },
  {
   "zh": "風扇段的門上是否有「隔離後再進入」的安全標示？",
   "en": "Do the fan section doors carry a safety sign requiring isolation before entry?"
  },
  {
   "zh": "5.1.6 Heating and Cooling Coils（加熱盤管與冷卻盤管）",
   "en": "5.1.6 Heating and Cooling Coils"
  },
  {
   "zh": "核心概念：盤管設計的三大平衡",
   "en": "Key Concept: The Three Balances in Coil Design"
  },
  {
   "zh": "盤管（Coil）設計需要在三者之間取得平衡：",
   "en": "Coil design must balance three factors:"
  },
  {
   "zh": "<strong>熱交換效率：</strong>管排數越多、鰭片越密，熱交換面積越大",
   "en": "<strong>Heat exchange efficiency:</strong> the more tube rows and the denser the fins, the larger the heat exchange area"
  },
  {
   "zh": "<strong>可清潔性：</strong>排數太多（&gt;10 排）、鰭片太密（&gt;10 片/吋），內部難以清潔，容易滋生微生物",
   "en": "<strong>Cleanability:</strong> with too many rows (&gt;10 rows) or fins too dense (&gt;10 fins/inch), the interior is hard to clean and microorganisms can grow easily"
  },
  {
   "zh": "<strong>壓降控制：</strong>面速度過高會增加阻力，也會把冷凝水「吹」到下游",
   "en": "<strong>Pressure drop control:</strong> excessive face velocity increases resistance and also \"blows\" condensate downstream"
  },
  {
   "zh": "<strong>Face Velocity（面速度）：</strong>空氣通過盤管正面的平均速度。冷卻盤管限制在 450 fpm 是為了防止冷凝水飛濺（Condensate Carry Over）——水滴被氣流帶到下游的濾網和風管，造成微生物風險。",
   "en": "<strong>Face Velocity:</strong> The average velocity of air across the front face of the coil. Cooling coils are limited to 450 fpm to prevent condensate carry-over, in which water droplets are carried by the airstream to downstream filters and ductwork, creating a microbial risk."
  },
  {
   "zh": "想像冷卻盤管就像淋浴後的浴室排風扇——風速太大會把水滴吹得到處都是（condensate carry over），風速太小又帶不走濕氣。450 fpm 就是那個「剛好」的平衡點。而管內水流速度 2-6 fps 也是一樣的道理——太慢沒有紊流（turbulence）導致熱交換效率差，太快則會沖蝕管壁。",
   "en": "Think of a cooling coil like a bathroom exhaust fan after a shower: if the airspeed is too high it blows water droplets everywhere (condensate carry-over), and if it is too low it cannot carry the moisture away. 450 fpm is the \"just right\" balance point. The same logic applies to the water velocity of 2-6 fps inside the tubes: too slow and there is no turbulence, so heat exchange is poor; too fast and the tube walls erode."
  },
  {
   "zh": "盤管規格速查 Coil Specifications",
   "en": "Coil Specifications"
  },
  {
   "zh": "冷卻盤管面速度：≤ 450 fpm (2.29 m/s)\n加熱盤管面速度：≤ 600 fpm (3.0 m/s)\n管內水流速度：2 - 6 fps (0.61 - 1.83 m/s)\n\nAHU 盤管銅管壁厚：0.035\" (0.89 mm) 無縫銅管\nAHU 盤管鋁鰭片厚度：≥ 0.0095\" (0.24 mm)\n風管盤管銅管壁厚：0.025\" (0.64 mm)\n風管盤管鋁鰭片厚度：≥ 0.008\" (0.20 mm)\n\n冷卻盤管：≤ 10 排深, ≤ 10 fins/inch\n預熱盤管：≥ 2 排（減少下游溫度不均）\n中心支撐：盤管寬度 &gt; 48\" (1.2 m) 時需要\n框架材質：304L SS（防鏽長壽命）",
   "en": "Cooling coil face velocity: ≤ 450 fpm (2.29 m/s)\nHeating coil face velocity: ≤ 600 fpm (3.0 m/s)\nWater velocity in tubes: 2 - 6 fps (0.61 - 1.83 m/s)\n\nAHU coil copper tube wall thickness: 0.035\" (0.89 mm) seamless copper tube\nAHU coil aluminum fin thickness: ≥ 0.0095\" (0.24 mm)\nDuct coil copper tube wall thickness: 0.025\" (0.64 mm)\nDuct coil aluminum fin thickness: ≥ 0.008\" (0.20 mm)\n\nCooling coil: ≤ 10 rows deep, ≤ 10 fins/inch\nPreheat coil: ≥ 2 rows (reduces downstream temperature non-uniformity)\nCenter support: required when coil width &gt; 48\" (1.2 m)\nFrame material: 304L SS (corrosion resistant, long life)"
  },
  {
   "zh": "重點提示：蒸汽盤管的真空破壞器",
   "en": "Key Notes: Vacuum Breakers on Steam Coils"
  },
  {
   "zh": "蒸汽盤管必須安裝 Vacuum Breaker（真空破壞器）。原因是：當蒸汽控制閥關閉時，管內殘餘蒸汽冷凝會產生真空。如果沒有真空破壞器：",
   "en": "Steam coils must be fitted with a vacuum breaker. The reason is that when the steam control valve closes, the residual steam in the tubes condenses and creates a vacuum. Without a vacuum breaker:"
  },
  {
   "zh": "冷凝水無法正常排出 → 積水 → 水錘（Water Hammer）",
   "en": "Condensate cannot drain properly → standing water → water hammer"
  },
  {
   "zh": "真空可能導致盤管管路變形甚至破裂",
   "en": "The vacuum can deform or even rupture the coil tubing"
  },
  {
   "zh": "水錘造成劇烈震動和噪音，長期損壞管路和支架",
   "en": "Water hammer causes violent vibration and noise, and over time damages the piping and supports"
  },
  {
   "zh": "此外，蒸汽必須從蒸汽主管<strong>頂部</strong>取用——底部取蒸汽會帶入冷凝水，影響加熱品質。",
   "en": "In addition, steam must be taken from the <strong>top</strong> of the steam main; taking it from the bottom carries condensate into the supply and degrades heating performance."
  },
  {
   "zh": "你的冷卻盤管面速度是否控制在 450 fpm 以內？是否曾遇到冷凝水飛濺問題？",
   "en": "Is the face velocity of your cooling coils kept within 450 fpm? Have you ever had condensate carry-over problems?"
  },
  {
   "zh": "蒸汽盤管是否安裝了真空破壞器？冷凝水排放是否通暢？",
   "en": "Are the steam coils fitted with vacuum breakers? Does the condensate drain freely?"
  },
  {
   "zh": "盤管的排數和鰭片密度是否符合 ISPE 建議的上限（10 排、10 fins/inch）？",
   "en": "Do the coil row count and fin density meet the upper limits recommended by ISPE (10 rows, 10 fins/inch)?"
  },
  {
   "zh": "5.1.7 Steam Humidifier（蒸汽加濕器）",
   "en": "5.1.7 Steam Humidifier"
  },
  {
   "zh": "核心概念：蒸汽加濕的優勢與注意事項",
   "en": "Key Concept: Advantages and Cautions of Steam Humidification"
  },
  {
   "zh": "<strong>為什麼優先使用蒸汽而非水霧？</strong>",
   "en": "<strong>Why is steam preferred over water spray?</strong>"
  },
  {
   "zh": "<strong>無菌性：</strong>蒸汽本身就是無菌的（bacteria free），而水霧加濕會帶入水中的微生物",
   "en": "<strong>Sterility:</strong> Steam itself is sterile (bacteria free), whereas water-spray humidification introduces the microorganisms present in the water"
  },
  {
   "zh": "<strong>可用性：</strong>製藥廠通常已有蒸汽系統，無需額外投資",
   "en": "<strong>Availability:</strong> Pharmaceutical plants usually already have a steam system, so no extra investment is needed"
  },
  {
   "zh": "<strong>控制精度：</strong>調節閥可精確控制蒸汽注入量",
   "en": "<strong>Control accuracy:</strong> A modulating valve can control the amount of steam injected precisely"
  },
  {
   "zh": "<strong>Clean Steam vs Plant Steam：</strong>一般 HVAC 加濕使用廠用蒸汽即可。但當加濕空氣直接接觸產品（如包衣鍋、乾燥機）時，必須使用 Clean Steam（純蒸汽），並配備 316L SS 組件和衛生級三夾接頭。",
   "en": "<strong>Clean Steam vs Plant Steam:</strong> Plant steam is generally acceptable for HVAC humidification. However, when the humidified air comes into direct contact with the product (for example in coating pans or dryers), Clean Steam must be used, with 316L SS components and sanitary tri-clamp connections."
  },
  {
   "zh": "蒸汽加濕就像用蒸氣熨斗，水霧加濕則像用噴霧瓶。蒸氣熨斗出來的蒸汽是「乾淨」的（水經過加熱蒸發），但噴霧瓶直接把水霧噴出來，如果水不乾淨就會把雜質一起噴到衣服上。在製藥 HVAC 中，這個「雜質」可能是微生物——所以 ISPE 明確偏好蒸汽加濕。",
   "en": "Steam humidification is like using a steam iron, while water-spray humidification is like using a spray bottle. The steam from an iron is \"clean\" (the water is heated and evaporated), but a spray bottle sprays the water out directly, and if the water is not clean the impurities are sprayed onto the clothes as well. In pharmaceutical HVAC, those \"impurities\" may be microorganisms, which is why ISPE explicitly prefers steam humidification."
  },
  {
   "zh": "重點提示：加濕器位置有學問",
   "en": "Key Notes: Humidifier Location Matters"
  },
  {
   "zh": "加濕器應放在<strong>冷卻盤管的上游</strong>，原因是：",
   "en": "The humidifier should be placed <strong>upstream of the cooling coil</strong>, for these reasons:"
  },
  {
   "zh": "冬天需要加濕時，冷卻盤管通常關閉，所以不會干擾",
   "en": "When humidification is needed in winter, the cooling coil is usually off, so there is no interference"
  },
  {
   "zh": "夏天不需加濕，冷卻盤管開啟進行除濕",
   "en": "In summer humidification is not needed, and the cooling coil is on to dehumidify"
  },
  {
   "zh": "加濕器上游的空間提供蒸汽充分吸收的距離",
   "en": "The space upstream of the humidifier provides the distance needed for the steam to be fully absorbed"
  },
  {
   "zh": "<strong>高限濕度感測器（RH &gt; 85% 即關閉）：</strong>這是安全保護機制。如果蒸汽吸收不完全，過量的水分會凝結在下游的濾網和表面上，造成微生物風險和濾網損壞。",
   "en": "<strong>High-limit humidity sensor (shuts off at RH &gt; 85%):</strong> This is a safety protection mechanism. If the steam is not fully absorbed, excess moisture will condense on downstream filters and surfaces, creating a microbial risk and damaging the filters."
  },
  {
   "zh": "<strong>風管內加濕的 304L SS 要求：</strong>上游 0.6m、下游 1.5m 必須使用全焊接 304L 不鏽鋼——因為蒸汽冷凝區域的腐蝕性極強。",
   "en": "<strong>304L SS requirement for in-duct humidification:</strong> Fully welded 304L stainless steel must be used for 0.6 m upstream and 1.5 m downstream, because the steam condensation zone is extremely corrosive."
  },
  {
   "zh": "你的工廠 HVAC 加濕系統使用蒸汽還是水霧？是 Plant Steam 還是 Clean Steam？",
   "en": "Does your plant's HVAC humidification system use steam or water spray? Is it Plant Steam or Clean Steam?"
  },
  {
   "zh": "加濕器是否位於冷卻盤管上游？是否安裝了高限濕度感測器？",
   "en": "Is the humidifier located upstream of the cooling coil? Is a high-limit humidity sensor installed?"
  },
  {
   "zh": "如果有風管內加濕，風管材質是否為全焊接 304L SS？",
   "en": "If you have in-duct humidification, is the ductwork fully welded 304L SS?"
  },
  {
   "zh": "5.1.8 Dehumidification（除濕）",
   "en": "5.1.8 Dehumidification"
  },
  {
   "zh": "四種除濕技術就像四種「除濕策略」：",
   "en": "The four dehumidification technologies are like four different \"dehumidification strategies\":"
  },
  {
   "zh": "<strong>Run-around Coil：</strong>像把冷氣吹出的冷風先用來預冷新鮮空氣，再把預冷時「搶來的熱」拿去加熱出風口——左手倒右手，省下再加熱的錢",
   "en": "<strong>Run-around Coil:</strong> Like using the cold air blown from an air conditioner to pre-cool the fresh air first, then using the heat \"taken\" during pre-cooling to reheat the supply air. It is moving heat from one hand to the other, saving the cost of reheating"
  },
  {
   "zh": "<strong>Heat Pipe：</strong>像一根兩頭溫差自動導熱的「魔法棒」，冷端吸熱、熱端放熱，完全自動不用電",
   "en": "<strong>Heat Pipe:</strong> Like a \"magic wand\" that conducts heat automatically across the temperature difference between its two ends: the cold end absorbs heat and the hot end releases it, fully automatically with no electricity"
  },
  {
   "zh": "<strong>Dual Path：</strong>像餐廳的兩條動線——外送（外氣）走專用通道重點除濕，內用（回風）走另一條只降溫",
   "en": "<strong>Dual Path:</strong> Like the two traffic flows in a restaurant: takeaway orders (outside air) go through a dedicated channel for intensive dehumidification, while dine-in guests (return air) go through another path that only cools"
  },
  {
   "zh": "<strong>Desiccant：</strong>像在門口放一盆「超強除濕劑」，空氣經過就把水分吸走，然後定期用熱風把吸飽的水蒸出來（再生）",
   "en": "<strong>Desiccant:</strong> Like placing a basin of \"super dehumidifier\" at the door: air passing through has its moisture removed, and the saturated desiccant is then periodically heated with hot air to drive the water out (regeneration)"
  },
  {
   "zh": "重點提示：乾燥劑系統的關鍵注意事項",
   "en": "Key Notes: Critical Points for Desiccant Systems"
  },
  {
   "zh": "<strong>Absorbent vs Adsorbent：</strong>吸收劑（如 LiCl）吸水後會變液態，如果不及時再生會「自毀」；吸附劑（如 Silica Gel）不會改變物理狀態，更穩定",
   "en": "<strong>Absorbent vs Adsorbent:</strong> An absorbent (such as LiCl) turns liquid after absorbing water and will \"destroy itself\" if not regenerated in time; an adsorbent (such as silica gel) does not change physical state and is more stable"
  },
  {
   "zh": "<strong>乾燥輪必須在終端濾網上游：</strong>可能掉落的乾燥劑顆粒會被濾網攔截",
   "en": "<strong>The desiccant wheel must be upstream of the terminal filters:</strong> Any desiccant particles that may be shed will be caught by the filters"
  },
  {
   "zh": "<strong>閒置時不能讓輪停轉：</strong>即使不除濕（冬天），也要保持輪轉動和再生加熱，否則吸收型乾燥劑會吸水過多而損壞",
   "en": "<strong>The wheel must not be stopped when idle:</strong> Even when no dehumidification is needed (winter), the wheel must keep rotating and regeneration heating must be maintained; otherwise an absorbent desiccant will take up too much water and be damaged"
  },
  {
   "zh": "<strong>再生溫度通常 &gt; 250°F (122°C)：</strong>需要穩定的熱源供應",
   "en": "<strong>Regeneration temperature is usually &gt; 250°F (122°C):</strong> A stable heat source is required"
  },
  {
   "zh": "<strong>乾燥輪壽命：</strong>至少 5 年維持接近 100% 的除濕能力",
   "en": "<strong>Desiccant wheel life:</strong> at least 5 years maintaining close to 100% dehumidification capacity"
  },
  {
   "zh": "<strong>密封壽命：</strong>最少 25,000 小時（約 2.85 年連續運轉）",
   "en": "<strong>Seal life:</strong> at least 25,000 hours (about 2.85 years of continuous operation)"
  },
  {
   "zh": "重點提示：結冰風險",
   "en": "Key Notes: Icing Risk"
  },
  {
   "zh": "Heat Pipe 和 Dual Path 系統在目標露點低於 32°F (0°C) 時，冷卻盤管表面會結冰。解決方案是安裝<strong>並聯的雙盤管加風門切換</strong>——一組結冰時切換到另一組，讓結冰的盤管融冰。這在需要極低濕度的製藥應用（如粉末製劑、吸入劑）中很常見。",
   "en": "With Heat Pipe and Dual Path systems, ice forms on the cooling coil surface when the target dew point is below 32°F (0°C). The solution is to install <strong>parallel dual coils with damper changeover</strong>: when one coil ices up, switch to the other and let the iced coil defrost. This is common in pharmaceutical applications that need very low humidity (such as powder formulations and inhalation products)."
  },
  {
   "zh": "除濕系統規格 Dehumidification Specs",
   "en": "Dehumidification System Specs"
  },
  {
   "zh": "乾燥劑系統適用露點：≤ 37°F (3°C)\n密封承壓：最大 8\" wg (1.99 kPa) 壓差\n再生溫度：通常 &gt; 250°F (122°C)\n密封壽命：≥ 25,000 小時\n乾燥輪壽命：≥ 5 年（接近 100% 能力）\n箱體材質：加工硬化鋁（strain-hardened aluminum）\n\n尖峰負荷設計注意：\n  - 最高溫日 ≠ 最高濕日（通常不同時發生）\n  - 尖峰負荷僅約佔運轉時間的 2%\n  → 部分負載效率更重要！",
   "en": "Desiccant system applicable dew point: ≤ 37°F (3°C)\nSeal pressure rating: maximum 8\" wg (1.99 kPa) differential pressure\nRegeneration temperature: usually &gt; 250°F (122°C)\nSeal life: ≥ 25,000 hours\nDesiccant wheel life: ≥ 5 years (close to 100% capacity)\nCasing material: strain-hardened aluminum\n\nPeak load design notes:\n  - The hottest day ≠ the most humid day (they usually do not occur together)\n  - Peak load accounts for only about 2% of operating time\n  → Part-load efficiency matters more!"
  },
  {
   "zh": "在 CDMO 中，產品特性往往決定了除濕需求：",
   "en": "In a CDMO, product characteristics often determine the dehumidification requirement:"
  },
  {
   "zh": "<strong>口服固體劑型（OSD）：</strong>低濕度環境（通常 RH &lt; 30%）對粉末流動性和穩定性至關重要 → 乾燥劑系統是首選",
   "en": "<strong>Oral solid dosage (OSD):</strong> A low-humidity environment (typically RH &lt; 30%) is critical for powder flow and stability → desiccant systems are the first choice"
  },
  {
   "zh": "<strong>無菌液態製劑：</strong>通常只需要標準冷卻除濕 → Run-around 或 Heat Pipe 即可",
   "en": "<strong>Sterile liquid products:</strong> Usually only standard cooling dehumidification is needed → Run-around or Heat Pipe is sufficient"
  },
  {
   "zh": "<strong>吸入劑：</strong>極低濕度需求（RH &lt; 15%）→ 乾燥劑系統必備",
   "en": "<strong>Inhalation products:</strong> Very low humidity requirement (RH &lt; 15%) → a desiccant system is essential"
  },
  {
   "zh": "選型時務必進行全生命週期成本分析——乾燥劑系統初始投資較高，但如果有廉價蒸汽或廢熱可用於再生，長期運行成本可能更低。",
   "en": "Always carry out a life cycle cost analysis when selecting: a desiccant system has a higher initial investment, but if cheap steam or waste heat is available for regeneration, the long-term running cost can be lower."
  },
  {
   "zh": "你的工廠哪些區域需要低濕度控制？目前使用什麼除濕技術？",
   "en": "Which areas of your plant require low-humidity control? What dehumidification technology is currently used?"
  },
  {
   "zh": "乾燥劑系統的再生熱源是什麼？是否有利用廢熱的可能？",
   "en": "What is the regeneration heat source for your desiccant system? Is it possible to use waste heat?"
  },
  {
   "zh": "是否有區域的露點需求低於 0°C？是否有防結冰的並聯盤管設計？",
   "en": "Are there areas with a dew point requirement below 0°C? Is there a parallel-coil design to prevent icing?"
  },
  {
   "zh": "尖峰負荷和部分負荷的能效表現是否都有考慮？",
   "en": "Has the energy performance at both peak load and part load been considered?"
  },
  {
   "zh": "核心概念：四種除濕技術比較",
   "en": "Key Concept: Comparison of the Four Dehumidification Technologies"
  },
  {
   "zh": "ISPE 介紹了四種除濕系統，適用場景各不相同：",
   "en": "ISPE describes four dehumidification systems, each suited to different scenarios:"
  },
  {
   "zh": "5.1.9 Ductwork Design（風管設計）",
   "en": "5.1.9 Ductwork Design"
  },
  {
   "zh": "核心概念：風管設計的 GMP 原則",
   "en": "Key Concept: GMP Principles for Ductwork Design"
  },
  {
   "zh": "<strong>Ductwork（風管）：</strong>將調節空氣從 AHU 輸送到各潔淨空間的管路系統。看似簡單，但風管設計直接影響系統效能和 GMP 合規：",
   "en": "<strong>Ductwork:</strong> The piping system that carries conditioned air from the AHU to each clean space. It looks simple, but ductwork design directly affects system performance and GMP compliance:"
  },
  {
   "zh": "<strong>內部不得有保溫材料：</strong>暴露的保溫材料會產生微粒和黴菌生長基地",
   "en": "<strong>No insulation inside the duct:</strong> Exposed insulation generates particles and provides a breeding ground for mold"
  },
  {
   "zh": "<strong>材質選擇：</strong>一般用鍍鋅鋼板，潔淨室內用不鏽鋼",
   "en": "<strong>Material selection:</strong> Galvanized steel is generally used, and stainless steel inside cleanrooms"
  },
  {
   "zh": "<strong>軟管長度限制：</strong>≤ 3m，軟管壁不平整易積塵",
   "en": "<strong>Flexible duct length limit:</strong> ≤ 3 m; the uneven walls of flexible duct collect dust easily"
  },
  {
   "zh": "風管就像城市的自來水管網——管路的密封性決定有多少「好空氣」真正送到目的地。1% 的洩漏限制就像要求水管漏水率不超過 1%。而「System Effect」就像水管突然轉 90 度直角彎——水壓會大幅損失，效率下降。所以風管離開風扇後要盡量保持直線。",
   "en": "Ductwork is like a city's water supply network: the tightness of the pipes determines how much \"good air\" actually reaches its destination. The 1% leakage limit is like requiring that a water pipe leak no more than 1%. And \"System Effect\" is like a water pipe suddenly turning through a 90-degree elbow: water pressure is greatly lost and efficiency drops. So after leaving the fan, ductwork should be kept as straight as possible."
  },
  {
   "zh": "風管規格要求 Ductwork Specs",
   "en": "Ductwork Specs"
  },
  {
   "zh": "一般風管洩漏率：≤ 1%\n正壓排氣風管/危險物質風管：0% 洩漏\n最低靜壓等級：4\" wg (1 kPa)\n密封等級：SMACNA Seal Class A\n軟管最大長度：10 ft (3 m)\n密封劑標準：NFPA 255 或 UL 723",
   "en": "General ductwork leakage: ≤ 1%\nPositive-pressure exhaust ductwork / hazardous material ductwork: 0% leakage\nMinimum static pressure class: 4\" wg (1 kPa)\nSealing class: SMACNA Seal Class A\nMaximum flexible duct length: 10 ft (3 m)\nSealant standard: NFPA 255 or UL 723"
  },
  {
   "zh": "<strong>正壓排氣風管必須零洩漏：</strong>如果排氣風管（含有有害物質或化學品蒸氣）在正壓段洩漏，有害物質會擴散到機房或天花板空間——這是人員安全和交叉污染的重大風險。",
   "en": "<strong>Positive-pressure exhaust ductwork must have zero leakage:</strong> If exhaust ductwork (carrying hazardous substances or chemical vapors) leaks in a positive-pressure section, the hazardous substances will spread into the equipment room or ceiling space, which is a major risk for personnel safety and cross-contamination."
  },
  {
   "zh": "<strong>密封劑的長期耐久性：</strong>密封劑必須確保長期附著在鍍鋅鋼板上。水性密封劑容易施工但可能附著力不足，溶劑型密封劑較難施工但長期表現更好。這是一個「安裝方便 vs 長期可靠」的取捨。",
   "en": "<strong>Long-term durability of sealant:</strong> The sealant must stay bonded to the galvanized steel over the long term. Water-based sealants are easy to apply but may have inadequate adhesion; solvent-based sealants are harder to apply but perform better in the long run. This is a trade-off between \"ease of installation\" and \"long-term reliability\"."
  },
  {
   "zh": "你的工廠風管系統是否進行過洩漏測試？洩漏率是多少？",
   "en": "Has your plant's ductwork system been leak tested? What is the leakage rate?"
  },
  {
   "zh": "潔淨室內的風管是否使用不鏽鋼？軟管長度是否控制在 3m 以內？",
   "en": "Is stainless steel ductwork used inside the cleanrooms? Is the flexible duct length kept within 3 m?"
  },
  {
   "zh": "5.1.10 Dampers and Louvers（風門與百葉窗）",
   "en": "5.1.10 Dampers and Louvers"
  },
  {
   "zh": "核心概念：風門類型與選用原則",
   "en": "Key Concept: Damper Types and Selection Principles"
  },
  {
   "zh": "<strong>Damper（風門）：</strong>控制風量和風向的關鍵元件。兩種基本類型：",
   "en": "<strong>Damper:</strong> A key component for controlling airflow and air direction. There are two basic types:"
  },
  {
   "zh": "<strong>Opposed Blade（對開式）：</strong>相鄰葉片反向旋轉 → 流量控制更線性、紊流更小 → <strong>適合風量調節</strong>",
   "en": "<strong>Opposed Blade:</strong> Adjacent blades rotate in opposite directions → more linear flow control and less turbulence → <strong>suited to airflow modulation</strong>"
  },
  {
   "zh": "<strong>Parallel Blade（平行式）：</strong>所有葉片同向旋轉 → 氣流偏轉效果好 → <strong>適合混合應用</strong>",
   "en": "<strong>Parallel Blade:</strong> All blades rotate in the same direction → good air deflection → <strong>suited to mixing applications</strong>"
  },
  {
   "zh": "<strong>Louver（百葉窗）：</strong>固定式進氣口裝置。設計重點是防止雨水和異物進入系統。",
   "en": "<strong>Louver:</strong> A fixed air intake device. The design focus is to prevent rain and foreign objects from entering the system."
  },
  {
   "zh": "Opposed Blade 風門就像兩扇反向交叉的百葉窗——空氣被「剪切」成均勻的薄片，流量控制很平滑。Parallel Blade 風門就像所有葉片一起打方向盤——空氣被偏向一側，適合讓兩股氣流「撞」在一起混合。用錯場景就像在需要精確控溫的地方裝了一個只能「大火或小火」的開關。",
   "en": "An opposed blade damper is like two sets of shutters crossing in opposite directions: the air is \"sliced\" into even thin sheets and flow control is very smooth. A parallel blade damper is like all the blades turning the steering wheel together: the air is deflected to one side, which suits making two airstreams \"collide\" and mix. Using the wrong one is like installing a switch that offers only \"high flame or low flame\" where precise temperature control is needed."
  },
  {
   "zh": "重點提示：進氣口位置是 IAQ 的第一道防線",
   "en": "Key Notes: The Intake Location Is the First Line of Defense for IAQ"
  },
  {
   "zh": "進氣口位置的選擇直接影響室內空氣品質。必須遠離：",
   "en": "The choice of intake location directly affects indoor air quality. It must be kept away from:"
  },
  {
   "zh": "排氣煙囪和排風口",
   "en": "Exhaust stacks and exhaust outlets"
  },
  {
   "zh": "污水排氣管",
   "en": "Sewage vent pipes"
  },
  {
   "zh": "冷卻水塔（Legionella 風險）",
   "en": "Cooling towers (Legionella risk)"
  },
  {
   "zh": "卡車裝卸區（柴油廢氣）",
   "en": "Truck loading docks (diesel exhaust)"
  },
  {
   "zh": "百葉窗最大進氣速度 500 fpm (3.05 m/s) 是為了防止雨水被吸入。暴風雨百葉窗（Storm Louver）是對極端天氣的額外防護。",
   "en": "The maximum louver intake velocity of 500 fpm (3.05 m/s) is intended to prevent rain from being drawn in. Storm louvers provide extra protection against extreme weather."
  },
  {
   "zh": "<strong>低洩漏風門密封：</strong>密封條必須「機械固定」而非「黏貼」——黏膠會老化脫落，機械固定（螺絲/卡扣）更可靠持久。",
   "en": "<strong>Low-leakage damper seals:</strong> Seals must be \"mechanically fastened\" rather than \"glued\": adhesive ages and peels off, whereas mechanical fastening (screws/clips) is more reliable and durable."
  },
  {
   "zh": "風門與百葉窗規格 Damper/Louver Specs",
   "en": "Damper/Louver Specs"
  },
  {
   "zh": "百葉窗最大進氣速度：500 fpm (3.05 m/s)\n雪區鵝頸進氣口速度：200 fpm (1.02 m/s)\n風門材質：鋁或 304 SS\n百葉窗材質：陽極處理鋁或 SS + 304 SS 五金件\n防鳥網：304 SS\n密封方式：機械固定乙烯基密封條（非黏貼）",
   "en": "Maximum louver intake velocity: 500 fpm (3.05 m/s)\nGooseneck intake velocity in snow regions: 200 fpm (1.02 m/s)\nDamper material: aluminum or 304 SS\nLouver material: anodized aluminum or SS + 304 SS hardware\nBird screen: 304 SS\nSealing method: mechanically fastened vinyl seals (not glued)"
  },
  {
   "zh": "你的工廠外氣進氣口距離排氣口、冷卻水塔和卡車通道有多遠？是否符合法規最小距離？",
   "en": "How far are your plant's outside air intakes from exhaust outlets, cooling towers and truck routes? Do they meet the minimum distances required by regulations?"
  },
  {
   "zh": "風量調節風門是 Opposed Blade 還是 Parallel Blade？是否選用正確？",
   "en": "Are the airflow modulating dampers opposed blade or parallel blade? Has the correct type been selected?"
  },
  {
   "zh": "系統停機時，外氣和排氣風門的洩漏情況如何？密封條是否完好？",
   "en": "When the system is shut down, how much do the outside air and exhaust dampers leak? Are the seals intact?"
  },
  {
   "zh": "5.1.11 Diffusers and Registers（散流器與出風口）",
   "en": "5.1.11 Diffusers and Registers"
  },
  {
   "zh": "核心概念：氣流分佈的品質關鍵",
   "en": "Key Concept: The Key to Air Distribution Quality"
  },
  {
   "zh": "<strong>Sweeping Action（掃流作用）：</strong>理想的氣流模式是從供氣側到回風側形成均勻的「掃過」效果，帶走微粒和污染物。這是潔淨室設計的核心原則之一。",
   "en": "<strong>Sweeping Action:</strong> The ideal airflow pattern is a uniform \"sweeping\" effect from the supply side to the return side, carrying away particles and contaminants. This is one of the core principles of cleanroom design."
  },
  {
   "zh": "<strong>Dead Zone（死角區）：</strong>氣流覆蓋不到的區域。微粒會在死角累積，使局部潔淨度超標。解決方法：增加散流器數量，降低單點風量。",
   "en": "<strong>Dead Zone:</strong> An area the airflow does not reach. Particles accumulate in dead zones and can push local cleanliness out of limits. The remedy is to increase the number of diffusers and reduce the airflow at each point."
  },
  {
   "zh": "<strong>「多點低流量」優於「單點大流量」：</strong>這是一個非常實用的設計原則。大流量出風口會產生湍流，反而攪動微粒；多點低流量則能形成穩定的層流效果。",
   "en": "<strong>\"Many points, low flow\" is better than \"single point, high flow\":</strong> This is a very practical design principle. A high-flow outlet creates turbulence that stirs up particles, whereas many low-flow points can form a stable laminar-type flow."
  },
  {
   "zh": "想像在一個房間裡清掃灰塵——用一把超大的高壓風槍對著一個方向吹，灰塵會到處飛揚（湍流）。但如果用多把小風扇，從天花板到地板形成均勻的「空氣瀑布」，灰塵就會被平穩地帶到回風口排出。這就是「多點低流量」的道理。",
   "en": "Imagine sweeping dust in a room: if you aim one very large high-pressure air gun in one direction, dust flies everywhere (turbulence). But if you use several small fans to create an even \"waterfall of air\" from ceiling to floor, the dust is carried steadily to the return and removed. That is the principle of \"many points, low flow\"."
  },
  {
   "zh": "Terminal Filtration Module（末端過濾模組）配合 HEPA 濾網，不僅供應潔淨空氣，還有一個容易被忽略的功能：<strong>當 AHU 停機時防止房間內的污染空氣回流到風管系統</strong>。這對於多產品 CDMO 廠房特別重要——如果一條產線的污染物通過風管系統擴散到另一條產線，就是交叉污染事故。",
   "en": "A Terminal Filtration Module with a HEPA filter not only supplies clean air but also has an easily overlooked function: <strong>when the AHU is shut down it prevents contaminated air in the room from flowing back into the duct system</strong>. This is especially important in a multi-product CDMO facility: if contaminants from one production line spread through the duct system to another line, that is a cross-contamination incident."
  },
  {
   "zh": "你的潔淨室是否存在「死角區」？是否做過煙霧測試（Smoke Study）來驗證氣流模式？",
   "en": "Does your cleanroom have any \"dead zones\"? Have you performed a smoke study to verify the airflow pattern?"
  },
  {
   "zh": "散流器和出風口的材質是否為不鏽鋼？清洗後是否有鏽蝕現象？",
   "en": "Are the diffusers and registers made of stainless steel? Is there any corrosion after cleaning?"
  },
  {
   "zh": "5.1.12 Ultraviolet (UV) Light（紫外線燈）",
   "en": "5.1.12 Ultraviolet (UV) Light"
  },
  {
   "zh": "核心概念：UV 燈的雙重效益",
   "en": "Key Concept: The Dual Benefits of UV Lamps"
  },
  {
   "zh": "<strong>UV 燈（紫外線殺菌燈）：</strong>安裝在冷卻盤管附近，有兩個好處：",
   "en": "<strong>UV lamps (ultraviolet germicidal lamps):</strong> Installed near the cooling coil, they have two benefits:"
  },
  {
   "zh": "<strong>微生物控制：</strong>抑制盤管表面的黴菌和細菌生長",
   "en": "<strong>Microbial control:</strong> Inhibits mold and bacterial growth on the coil surface"
  },
  {
   "zh": "<strong>能效維護：</strong>防止生物膜（biofilm）附著導致熱交換效率下降",
   "en": "<strong>Energy efficiency maintenance:</strong> Prevents biofilm from attaching and degrading heat exchange efficiency"
  },
  {
   "zh": "重點提示：安全連鎖",
   "en": "Key Notes: Safety Interlock"
  },
  {
   "zh": "UV 燈對人體有害（皮膚灼傷、眼角膜損傷），因此必須設置安全連鎖——當 AHU 門打開時，UV 電源必須自動斷電。這是一個不可妥協的安全設計。ISPE 在 2009 年稱 UV 為「emerging technology」，如今已經在許多現代製藥廠廣泛應用。",
   "en": "UV light is harmful to people (skin burns, corneal damage), so a safety interlock must be provided: when the AHU door is opened, the UV power must be cut automatically. This is a non-negotiable safety design. ISPE called UV an \"emerging technology\" in 2009, and it has since been widely adopted in many modern pharmaceutical plants."
  },
  {
   "zh": "你的工廠 AHU 是否安裝了 UV 燈？是否有門連鎖安全設計？",
   "en": "Are UV lamps installed in your plant's AHUs? Is there a door interlock safety design?"
  },
  {
   "zh": "冷卻盤管是否有生物膜（biofilm）問題？UV 燈是否能改善？",
   "en": "Do the cooling coils have a biofilm problem? Could UV lamps improve it?"
  },
  {
   "zh": "5.1.13 Fume Exhaust/Extract System Design（排氣系統設計）",
   "en": "5.1.13 Fume Exhaust/Extract System Design"
  },
  {
   "zh": "核心概念：三種污染控制策略",
   "en": "Key Concept: Three Contaminant Control Strategies"
  },
  {
   "zh": "ISPE 列出三種控制空氣中污染物的方法，由弱到強：",
   "en": "ISPE lists three methods of controlling airborne contaminants, from weakest to strongest:"
  },
  {
   "zh": "<strong>稀釋通風（Dilution Ventilation）：</strong>用大量新鮮空氣「稀釋」污染物濃度。成本高、效率低，但設計簡單",
   "en": "<strong>Dilution Ventilation:</strong> Uses large volumes of fresh air to \"dilute\" the contaminant concentration. High cost and low efficiency, but simple to design"
  },
  {
   "zh": "<strong>局部排氣（LEV, Local Exhaust Ventilation）：</strong>在污染物產生點直接抽走。效率高、風量小、成本低",
   "en": "<strong>Local Exhaust Ventilation (LEV):</strong> Extracts the contaminant directly at the point of generation. High efficiency, low airflow and low cost"
  },
  {
   "zh": "<strong>製程內密封（Containment）：</strong>污染物從未離開設備。最理想但設備成本最高",
   "en": "<strong>Containment in the process:</strong> The contaminant never leaves the equipment. The ideal solution, but with the highest equipment cost"
  },
  {
   "zh": "<strong>Capture Velocity（捕獲速度）：</strong>排氣罩口需要的最低氣流速度，確保能「抓住」飛散的微粒。粒子越重、飛散速度越快，所需的捕獲速度就越高。",
   "en": "<strong>Capture Velocity:</strong> The minimum air velocity required at the hood opening to ensure airborne particles are \"captured\". The heavier the particles and the faster they are thrown off, the higher the capture velocity required."
  },
  {
   "zh": "三種方法的差異就像處理廚房油煙：",
   "en": "The three methods differ like ways of handling kitchen cooking fumes:"
  },
  {
   "zh": "<strong>稀釋通風：</strong>打開所有窗戶讓油煙散開（整棟房子都聞得到味道）",
   "en": "<strong>Dilution ventilation:</strong> Open all the windows to let the fumes disperse (the whole house smells of it)"
  },
  {
   "zh": "<strong>LEV：</strong>在炒菜鍋上方安裝抽油煙機（油煙一產生就被吸走）",
   "en": "<strong>LEV:</strong> Install a range hood above the wok (the fumes are pulled away as soon as they are produced)"
  },
  {
   "zh": "<strong>Containment：</strong>用密封的電磁爐+密封鍋蓋（油煙根本不會產生）",
   "en": "<strong>Containment:</strong> Use a sealed induction cooker with a sealed lid (no fumes are produced at all)"
  },
  {
   "zh": "製藥業的「抽油煙機」（LEV）必須在排出前加一個 HEPA 濾網——就像讓油煙通過活性碳濾網再排出，確保不會污染環境。",
   "en": "The pharmaceutical \"range hood\" (LEV) must have a HEPA filter added before discharge, just like passing the fumes through an activated carbon filter before release, to ensure the environment is not contaminated."
  },
  {
   "zh": "重點提示：粉塵收集系統的安全設計",
   "en": "Key Notes: Safety Design of Dust Collection Systems"
  },
  {
   "zh": "粉塵收集系統有<strong>爆炸風險</strong>——許多製藥粉末（如乳糖、API）在特定濃度下是可燃的。安全設計要點：",
   "en": "Dust collection systems carry an <strong>explosion risk</strong>: many pharmaceutical powders (such as lactose and APIs) are combustible at certain concentrations. Key safety design points:"
  },
  {
   "zh": "風管必須接地（防靜電引燃）",
   "en": "Ductwork must be grounded (to prevent ignition by static electricity)"
  },
  {
   "zh": "集塵器需配備防爆洩壓口",
   "en": "Dust collectors must be fitted with explosion relief vents"
  },
  {
   "zh": "集塵器最好設在建築外部獨立空間",
   "en": "Dust collectors are best located in a separate space outside the building"
  },
  {
   "zh": "若在建築內：需靠外牆 + 直通外部排氣管 ≤ 3m + 防爆洩壓",
   "en": "If inside the building: they must be on an exterior wall + a direct exhaust duct to the outside ≤ 3 m + explosion relief"
  },
  {
   "zh": "或安裝爆炸抑制系統（適合無法靠外牆的情況）",
   "en": "Or install an explosion suppression system (suitable where an exterior wall location is not possible)"
  },
  {
   "zh": "使用 Bag-in/Bag-out（袋進袋出）安全換袋設計",
   "en": "Use a Bag-in/Bag-out safe bag change design"
  },
  {
   "zh": "<strong>自清洗集塵器的壓差影響：</strong>反向吹掃清灰時，瞬間風量下降可能影響房間壓差——這在 GMP 製造區是嚴重問題。設計和調試時必須評估這個效應。",
   "en": "<strong>Pressure differential effect of self-cleaning dust collectors:</strong> During reverse-pulse cleaning, the momentary drop in airflow can affect room pressure differentials, which is a serious problem in GMP manufacturing areas. This effect must be evaluated during design and commissioning."
  },
  {
   "zh": "排氣規格 Exhaust Specifications",
   "en": "Exhaust Specifications"
  },
  {
   "zh": "排氣煙囪最低排放速度：≥ 3,000 fpm (15.24 m/s)\n（適用於含污染物的排氣）\n\n最低輸送速度（依污染物類型）：\n  氣體：無最低限制\n  蒸氣/煙/燻氣：10 m/s (2,000 fpm)\n  輕/中密度粉塵：15 m/s (3,000 fpm)\n  一般密度粉塵：20 m/s (4,000 fpm)\n  重/濕粉塵：25 m/s (5,000 fpm)\n\nHEPA「警察」濾網：排放到大氣前的最終防線\n  → 換濾網時必須做洩漏測試\n  → 至少每年測試一次",
   "en": "Minimum exhaust stack discharge velocity: ≥ 3,000 fpm (15.24 m/s)\n(applies to exhaust containing contaminants)\n\nMinimum conveying velocity (by contaminant type):\n  Gases: no minimum\n  Vapors/smoke/fumes: 10 m/s (2,000 fpm)\n  Light/medium-density dust: 15 m/s (3,000 fpm)\n  Average-density dust: 20 m/s (4,000 fpm)\n  Heavy/moist dust: 25 m/s (5,000 fpm)\n\nHEPA \"police\" filter: the final line of defense before discharge to atmosphere\n  → Leak test required when the filter is changed\n  → Tested at least once a year"
  },
  {
   "zh": "重點提示：集中式 vs 獨立式排氣系統",
   "en": "Key Notes: Manifolded vs Independent Exhaust Systems"
  },
  {
   "zh": "ISPE 明確偏好<strong>集中式（Manifolded）排氣系統</strong>，因為：",
   "en": "ISPE explicitly prefers <strong>manifolded exhaust systems</strong>, because:"
  },
  {
   "zh": "風扇冗餘：N+1 配置，一台故障不影響運行",
   "en": "Fan redundancy: N+1 configuration, so one failure does not affect operation"
  },
  {
   "zh": "維護成本更低",
   "en": "Lower maintenance cost"
  },
  {
   "zh": "能源效率更高",
   "en": "Higher energy efficiency"
  },
  {
   "zh": "但當排氣物質相互不相容（如酸性和鹼性蒸氣）或排氣點位置分散時，獨立風扇是合理的選擇。",
   "en": "However, when the exhausted substances are incompatible with each other (such as acidic and alkaline vapors) or the exhaust points are widely dispersed, independent fans are a reasonable choice."
  },
  {
   "zh": "在 CDMO 環境中，多產品共線意味著集塵系統可能處理不同 API 的粉塵。關鍵考量：",
   "en": "In a CDMO environment, multi-product shared lines mean that a dust collection system may handle the dust of different APIs. Key considerations:"
  },
  {
   "zh": "<strong>交叉污染：</strong>不同產品的集塵器是否完全隔離？",
   "en": "<strong>Cross-contamination:</strong> Are the dust collectors for different products completely segregated?"
  },
  {
   "zh": "<strong>產品更換：</strong>換產品時集塵風管如何清潔驗證？",
   "en": "<strong>Product changeover:</strong> How is the dust collection ductwork cleaned and the cleaning validated at product changeover?"
  },
  {
   "zh": "<strong>OEL 考量：</strong>高活性藥物的粉塵收集需要更嚴格的密封和 HEPA 過濾",
   "en": "<strong>OEL considerations:</strong> Dust collection for highly potent drugs requires tighter containment and HEPA filtration"
  },
  {
   "zh": "<strong>有效煙囪高度：</strong>是否做過風洞模擬確認排氣不會被進氣口吸入？",
   "en": "<strong>Effective stack height:</strong> Has a wind tunnel simulation been done to confirm the exhaust will not be drawn into the air intakes?"
  },
  {
   "zh": "你的工廠集塵系統是集中式還是獨立式？風管是否接地？",
   "en": "Is your plant's dust collection system manifolded or independent? Is the ductwork grounded?"
  },
  {
   "zh": "集塵器是否配備防爆洩壓？是否位於建築外部？",
   "en": "Are the dust collectors fitted with explosion relief? Are they located outside the building?"
  },
  {
   "zh": "排氣 HEPA 濾網的洩漏測試頻率是多少？是否使用 Bag-in/Bag-out 系統？",
   "en": "How often are the exhaust HEPA filters leak tested? Is a Bag-in/Bag-out system used?"
  },
  {
   "zh": "自清洗集塵器的反吹週期是否會造成房間壓差波動？",
   "en": "Could the reverse-pulse cycle of self-cleaning dust collectors cause fluctuations in room pressure differential?"
  },
  {
   "zh": "本節重點回顧 Section Summary",
   "en": "Section Summary"
  },
  {
   "zh": "<strong>設備選型核心原則：</strong>以全生命週期成本（Life Cycle Cost）為基準，而非初始採購價格。「Off the shelf」設備在經濟分析支持下可以接受，關鍵是滿足 User Requirements",
   "en": "<strong>Core principle of equipment selection:</strong> Base decisions on life cycle cost, not initial purchase price. \"Off the shelf\" equipment is acceptable when supported by economic analysis; the key is to meet the User Requirements"
  },
  {
   "zh": "<strong>AHU 箱體設計：</strong>115% 容量餘裕、隔熱斷橋防凝結、304L SS 防腐蝕、洩漏率 ≤ 0.5%、門逆壓開啟且內部有安全把手",
   "en": "<strong>AHU casing design:</strong> 115% capacity margin, thermal break against condensation, 304L SS for corrosion resistance, leakage ≤ 0.5%, doors opening against pressure with an interior safety handle"
  },
  {
   "zh": "<strong>風扇是最關鍵的機械組件：</strong>軸承失效是最常見故障（ABMA L10 ≥ 200,000 hr）、Fan Wall 提供冗餘和節能、振動監測 BV-4 等級、RPM ≤ 1800",
   "en": "<strong>The fan is the most critical mechanical component:</strong> bearing failure is the most common fault (ABMA L10 ≥ 200,000 hr), a fan wall provides redundancy and energy saving, vibration monitoring to BV-4 grade, RPM ≤ 1800"
  },
  {
   "zh": "<strong>VFD 是標配：</strong>精確風量控制、顯著節能（功率 ∝ 轉速³）、必須解決軸接地問題防止電蝕",
   "en": "<strong>The VFD is standard:</strong> precise airflow control, significant energy saving (power ∝ speed³), and shaft grounding must be addressed to prevent electrical erosion"
  },
  {
   "zh": "<strong>盤管設計平衡三要素：</strong>熱交換效率 vs 可清潔性 vs 壓降控制。冷卻盤管面速度 ≤ 450 fpm、≤ 10 排、≤ 10 fins/inch",
   "en": "<strong>Coil design balances three factors:</strong> heat exchange efficiency vs cleanability vs pressure drop control. Cooling coil face velocity ≤ 450 fpm, ≤ 10 rows, ≤ 10 fins/inch"
  },
  {
   "zh": "<strong>蒸汽加濕優先：</strong>因為無菌且可用。加濕器放在冷卻盤管上游，高限 RH 85% 自動關閉",
   "en": "<strong>Steam humidification first:</strong> because it is sterile and available. Place the humidifier upstream of the cooling coil, with automatic shut-off at a high limit of 85% RH"
  },
  {
   "zh": "<strong>四種除濕技術各有適用場景：</strong>Run-around（能效）、Heat Pipe（免維護）、Dual Path（精確控制）、Desiccant（極低露點 ≤ 3°C）",
   "en": "<strong>Each of the four dehumidification technologies has its own application:</strong> Run-around (energy efficiency), Heat Pipe (maintenance-free), Dual Path (precise control), Desiccant (very low dew point ≤ 3°C)"
  },
  {
   "zh": "<strong>風管密封至關重要：</strong>一般 ≤ 1% 洩漏、正壓危險物質風管零洩漏、SMACNA Seal Class A",
   "en": "<strong>Duct sealing is critical:</strong> generally ≤ 1% leakage, zero leakage for positive-pressure hazardous material ductwork, SMACNA Seal Class A"
  },
  {
   "zh": "<strong>風門選型：</strong>風量調節用 Opposed Blade、混合用 Parallel Blade。百葉窗進氣 ≤ 500 fpm，遠離排氣/冷卻水塔/卡車區",
   "en": "<strong>Damper selection:</strong> Opposed Blade for airflow modulation, Parallel Blade for mixing. Louver intake ≤ 500 fpm, kept away from exhausts, cooling towers and truck areas"
  },
  {
   "zh": "<strong>排氣系統安全：</strong>集塵器必須防爆、接地、最好在建築外。排氣速度 ≥ 3,000 fpm。集中式排氣系統提供冗餘，優於獨立式",
   "en": "<strong>Exhaust system safety:</strong> dust collectors must be explosion protected, grounded and preferably located outside the building. Exhaust velocity ≥ 3,000 fpm. A manifolded exhaust system provides redundancy and is preferable to independent systems"
  }
 ]
}
