{
 "source": "section-07a-app2-ahu-coils.html",
 "blocks": [
  {
   "zh": "附錄2：HVAC 應用（上）— 空調箱、盤管與系統配置",
   "en": "Appendix 2: HVAC Applications (Part 1) - Air Handling Units, Coils and System Configuration"
  },
  {
   "zh": "本章學習目標",
   "en": "Learning Objectives"
  },
  {
   "zh": "了解 Air Handling Unit（AHU，空調箱）的組成元件及各元件對環境參數（溫度、濕度、壓差、氣流量、空氣潔淨度）的影響",
   "en": "Understand the components of an Air Handling Unit (AHU) and how each affects the environmental parameters (temperature, humidity, differential pressure, airflow, air cleanliness)"
  },
  {
   "zh": "掌握加熱盤管（Heating Coil）、冷卻盤管（Cooling Coil）、加濕器（Humidifier）、除濕器（Dehumidifier）的功能與設計注意事項",
   "en": "Master the function and design considerations of heating coils, cooling coils, humidifiers and dehumidifiers"
  },
  {
   "zh": "理解空氣過濾系統的分級：Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA 的保護邏輯",
   "en": "Understand the grading of air filtration: the protection logic of Pre-filter → Intermediate Filter → Final Filter → Terminal HEPA"
  },
  {
   "zh": "比較三種基本 HVAC 系統類型：Once-Through（全新風）、Recirculated（再循環）、Exhaust（排氣）的優缺點與適用場景",
   "en": "Compare the three basic HVAC system types, Once-Through (100% fresh air), Recirculated and Exhaust, in terms of advantages, disadvantages and applications"
  },
  {
   "zh": "了解 AHU 的 Blow-Through 與 Draw-Through 兩種配置的特性差異",
   "en": "Understand the characteristics of the two AHU configurations, Blow-Through and Draw-Through"
  },
  {
   "zh": "掌握壓差控制策略：Cascade（梯級）、Pressure Bubble（正壓氣泡）、Pressure Sink（負壓阱）三種氣鎖壓力配置",
   "en": "Master the pressure control strategies for airlocks: Cascade, Pressure Bubble and Pressure Sink"
  },
  {
   "zh": "理解送風分配設計：Dilution（稀釋式）vs. Displacement（置換式）的選擇與 GMP 分級要求",
   "en": "Understand supply air distribution design: choosing between Dilution and Displacement, and the GMP grade requirements"
  },
  {
   "zh": "本節目錄 Table of Contents",
   "en": "Table of Contents"
  },
  {
   "zh": "8.1 Equipment / 8.1.1 Introduction（設備總論）",
   "en": "8.1 Equipment / 8.1.1 Introduction (General Overview of Equipment)"
  },
  {
   "zh": "原文內容 Original Text",
   "en": "Original Text"
  },
  {
   "zh": "導師解析 Tutorial Commentary",
   "en": "Tutorial Commentary"
  },
  {
   "zh": "核心概念：HVAC 設備的六大任務",
   "en": "Core Concept: The Six Duties of HVAC Equipment"
  },
  {
   "zh": "HVAC 設備在 GMP 環境中不只是「吹冷氣」，它承擔六項關鍵任務：",
   "en": "In a GMP environment, HVAC equipment does much more than \"blow cold air\". It performs six key duties:"
  },
  {
   "zh": "<strong>溫度控制</strong>——維持製程和人員舒適所需溫度",
   "en": "<strong>Temperature control</strong> - maintaining the temperature needed for the process and for personnel comfort"
  },
  {
   "zh": "<strong>壓差維持</strong>——透過 DP（Differential Pressure，壓差）關係防止交叉污染",
   "en": "<strong>Pressure differential maintenance</strong> - preventing cross-contamination through DP (Differential Pressure) relationships"
  },
  {
   "zh": "<strong>空氣潔淨</strong>——最小化 HVAC 系統本身帶入的微粒污染",
   "en": "<strong>Air cleanliness</strong> - minimizing the particulate contamination introduced by the HVAC system itself"
  },
  {
   "zh": "<strong>新風補充</strong>——提供通風和壓差所需的外氣",
   "en": "<strong>Fresh air supply</strong> - providing the outside air needed for ventilation and pressurization"
  },
  {
   "zh": "<strong>濕度調節</strong>——控制相對濕度（RH, Relative Humidity）",
   "en": "<strong>Humidity control</strong> - controlling relative humidity (RH)"
  },
  {
   "zh": "<strong>換氣量</strong>——維持潔淨等級和恢復率（Recovery Rate）",
   "en": "<strong>Air change rate</strong> - maintaining the cleanliness classification and recovery rate"
  },
  {
   "zh": "核心概念：什麼是 AHU？",
   "en": "Core Concept: What Is an AHU?"
  },
  {
   "zh": "<strong>AHU（Air Handling Unit，空調箱）</strong>是一個整合式設備包，包含：",
   "en": "<strong>An AHU (Air Handling Unit)</strong> is an integrated equipment package that includes:"
  },
  {
   "zh": "金屬外殼箱體（Casing Box）",
   "en": "A metal casing box"
  },
  {
   "zh": "風機或鼓風機（Fan/Blower）",
   "en": "A fan or blower"
  },
  {
   "zh": "加熱和冷卻盤管（Heating/Cooling Coils）",
   "en": "Heating and cooling coils"
  },
  {
   "zh": "空氣過濾器（Air Filtration）",
   "en": "Air filtration"
  },
  {
   "zh": "維護用檢修門/面板（Access Doors/Panels）",
   "en": "Access doors/panels for maintenance"
  },
  {
   "zh": "AHU 就像是 HVAC 系統的「心臟」，將空氣調節到需要的狀態後，透過風管系統輸送到各個房間。",
   "en": "The AHU is the \"heart\" of the HVAC system: it conditions the air and then delivers it through the ductwork to each room."
  },
  {
   "zh": "比喻說明：AHU 就像一台多功能淨水器",
   "en": "Analogy: An AHU Is Like a Multi-Function Water Purifier"
  },
  {
   "zh": "想像一台大型淨水器：水進來先過濾（空氣過濾），然後加熱或冷卻到適當溫度（盤管），再用泵浦（風機）把處理好的水送到各個水龍頭（房間）。AHU 對空氣做的事情和淨水器對水做的事情完全一樣——過濾、調溫、調濕、加壓輸送。",
   "en": "Picture a large water purifier: water comes in and is filtered first (air filtration), then heated or cooled to the right temperature (coils), and a pump (fan) sends the treated water to each tap (room). An AHU does to air exactly what the purifier does to water: filter, adjust temperature, adjust humidity and pressurize for delivery."
  },
  {
   "zh": "練習思考 Practice Questions",
   "en": "Practice Questions"
  },
  {
   "zh": "為什麼 ISPE 特別強調 HVAC 系統要「最小化自身帶入的微粒污染」？HVAC 系統本身可能產生哪些污染？",
   "en": "Why does ISPE specifically stress that an HVAC system should \"minimize the particulate contamination it introduces itself\"? What kinds of contamination can an HVAC system generate?"
  },
  {
   "zh": "AHU 的檢修門/面板（Access Doors）為什麼對 GMP 很重要？如果維護困難會有什麼後果？",
   "en": "Why are the AHU access doors/panels important for GMP? What are the consequences if maintenance is difficult?"
  },
  {
   "zh": "8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust（風機、混合箱、能量回收、排氣系統）",
   "en": "8.1.3-8.1.6 Fan, Mixing Box, Energy Recovery, Fume Exhaust"
  },
  {
   "zh": "核心概念：Supply Fan vs. Return Fan",
   "en": "Core Concept: Supply Fan vs. Return Fan"
  },
  {
   "zh": "<strong>送風機（Supply Fan）</strong>提供空氣流動的動力，將調節後的空氣送到各房間。<strong>回風機（Return Fan）</strong>則獨立管理回風側的壓力和流量。",
   "en": "<strong>The Supply Fan</strong> provides the motive force for airflow and sends conditioned air to each room. <strong>The Return Fan</strong> manages the pressure and flow on the return side independently."
  },
  {
   "zh": "為什麼需要 Return Fan？在大型再循環系統中，如果只靠 Supply Fan，回風側的壓力和流量無法獨立調節。特別是當系統有變風量控制器（VAV）時，回風機可以獨立應對房間壓差變化。",
   "en": "Why is a Return Fan needed? In a large recirculated system, relying on the Supply Fan alone means the return-side pressure and flow cannot be adjusted independently. This matters especially when the system has variable air volume (VAV) controllers, because the return fan can respond independently to changes in room pressure differentials."
  },
  {
   "zh": "<strong>Economizer Cycle（節能器循環）</strong>：當室外空氣的溫濕度條件接近需要的送風條件時，可以增加外氣比例，減少冷卻能耗——直接用「免費冷氣」。但此模式通常只用於非壓差控制區域（辦公室、倉庫）。",
   "en": "<strong>Economizer Cycle</strong>: when the outdoor air temperature and humidity are close to the required supply conditions, the proportion of outside air can be increased to reduce cooling energy, in effect using \"free cooling\". However, this mode is normally used only in areas without pressure control (offices, warehouses)."
  },
  {
   "zh": "重點提示：混合箱的溫度分層風險",
   "en": "Key Point: The Risk of Temperature Stratification in the Mixing Box"
  },
  {
   "zh": "在寒冷環境中，混合箱內的冷外氣和暖回風可能無法均勻混合，形成<strong>溫度分層（Temperature Stratification）</strong>：",
   "en": "In cold climates, the cold outside air and warm return air in the mixing box may not mix evenly, resulting in <strong>Temperature Stratification</strong>:"
  },
  {
   "zh": "上層暖空氣 + 下層冷空氣 → 溫度感測器讀數不準確",
   "en": "Warm air above + cold air below → inaccurate temperature sensor readings"
  },
  {
   "zh": "局部低溫 → 加熱盤管局部結凍（即使是蒸汽盤管也可能結凍！）",
   "en": "Localized low temperature → local freezing of the heating coil (even steam coils can freeze!)"
  },
  {
   "zh": "解決方案：安裝 Air Blender（空氣混合器），利用渦流強制混合",
   "en": "Solution: install an Air Blender, which forces mixing through turbulence"
  },
  {
   "zh": "這在台灣較少遇到，但如果你的 CDMO 在北美或歐洲有工廠，冬季防凍設計是關鍵。",
   "en": "This is seldom encountered in Taiwan, but if your CDMO has sites in North America or Europe, winter freeze protection design is critical."
  },
  {
   "zh": "比喻說明：能量回收盤管就像熱交換型抽油煙機",
   "en": "Analogy: An Energy Recovery Coil Is Like a Heat-Exchange Range Hood"
  },
  {
   "zh": "在全新風系統中，你花了大量能源把室外空氣調節到 22°C / 45% RH，然後全部排出去——就像把洗好的熱水直接倒掉。<strong>Energy Recovery Coil（能量回收盤管）</strong>就像家用熱交換型全熱交換器（HRV/ERV），用排出的空氣先「預熱」或「預冷」進來的新空氣，回收 50-80% 的能量。",
   "en": "In a once-through system, you spend a great deal of energy conditioning outdoor air to 22°C / 45% RH and then exhaust all of it, like pouring freshly heated water straight down the drain. An <strong>Energy Recovery Coil</strong> works like a household total heat exchanger (HRV/ERV): the exhaust air first \"pre-heats\" or \"pre-cools\" the incoming fresh air, recovering 50-80% of the energy."
  },
  {
   "zh": "重點提示：排氣系統的 Re-entrainment 風險",
   "en": "Key Point: The Re-entrainment Risk of Exhaust Systems"
  },
  {
   "zh": "<strong>Re-entrainment（再吸入）</strong>是排氣系統設計中最容易被忽略的風險——排出的污染空氣被其他 HVAC 系統的進氣口吸回來。ISPE 要求排氣要排到「安全距離」，實務上意味著：",
   "en": "<strong>Re-entrainment</strong> is the most easily overlooked risk in exhaust system design: contaminated exhaust air is drawn back in through the air intakes of other HVAC systems. ISPE requires that exhaust be discharged to a \"safe distance\", which in practice means:"
  },
  {
   "zh": "排氣口與進氣口之間有足夠的距離和高度差",
   "en": "Sufficient distance and height difference between exhaust outlets and air intakes"
  },
  {
   "zh": "排氣口應在屋頂以上，且遠離新風口",
   "en": "Exhaust outlets should be above the roof line and away from fresh air intakes"
  },
  {
   "zh": "考慮主導風向的影響",
   "en": "Consider the influence of the prevailing wind direction"
  },
  {
   "zh": "8.1.7 Heating Coil（加熱盤管）",
   "en": "8.1.7 Heating Coil"
  },
  {
   "zh": "比喻說明：Reheat 的邏輯——先冷再熱",
   "en": "Analogy: The Logic of Reheat - Cool First, Then Heat"
  },
  {
   "zh": "「先冷卻再加熱」聽起來很浪費，但想像一下：你洗完澡後浴室鏡子都是霧氣（高濕度），你用除濕機（冷卻盤管）降溫把水分凝結出來，但空氣變太冷了。這時用 Reheat Coil 再加熱，就能得到溫暖又乾燥的空氣。",
   "en": "\"Cooling first and then heating\" sounds wasteful, but think of it this way: after a shower the bathroom mirror is fogged up (high humidity). A dehumidifier (cooling coil) cools the air and condenses out the moisture, but the air becomes too cold. A Reheat Coil then warms it again, giving warm, dry air."
  },
  {
   "zh": "藥廠的許多製程（如吸入劑、乾粉產品）對濕度要求嚴格，「先冷後熱」是最簡單的除濕方式。",
   "en": "Many pharmaceutical processes (such as inhalation and dry powder products) have strict humidity requirements, and \"cool first, then heat\" is the simplest way to dehumidify."
  },
  {
   "zh": "重點提示：Preheat Coil 防凍設計",
   "en": "Key Point: Freeze Protection Design for the Preheat Coil"
  },
  {
   "zh": "ISPE 特別警告：如果進入預熱盤管的空氣溫度低於冰點，必須採取防凍措施。即使是蒸汽盤管（通常被認為不會凍）也可能因為控制閥故障或蒸汽壓力下降而在局部結凍。常見防凍方法包括：",
   "en": "ISPE specifically warns that if the air entering the preheat coil can be below freezing, freeze protection measures must be taken. Even steam coils (usually considered freeze-proof) can freeze locally because of a control valve failure or a drop in steam pressure. Common freeze protection methods include:"
  },
  {
   "zh": "使用乙二醇循環而非純水",
   "en": "Using circulating glycol rather than plain water"
  },
  {
   "zh": "安裝 Freezestat（防凍溫控開關）",
   "en": "Installing a Freezestat (freeze protection thermostat)"
  },
  {
   "zh": "確保蒸汽盤管有足夠的凝結水排放能力",
   "en": "Ensuring the steam coil has sufficient condensate drainage capacity"
  },
  {
   "zh": "核心概念：三種加熱盤管的角色",
   "en": "Core Concept: The Three Roles of Heating Coils"
  },
  {
   "zh": "加熱盤管看似簡單，但在 HVAC 系統中有三種不同角色：",
   "en": "Heating coils look simple, but they play three different roles in an HVAC system:"
  },
  {
   "zh": "加熱介質可以是蒸汽（Steam）、熱水（Hot Water）、乙二醇（Glycol）、熱冷媒氣體，或電加熱元件。",
   "en": "The heating medium can be steam, hot water, glycol, hot refrigerant gas, or electric heating elements."
  },
  {
   "zh": "8.1.8 Cooling Coil（冷卻盤管）",
   "en": "8.1.8 Cooling Coil"
  },
  {
   "zh": "核心概念：冷卻盤管的雙重任務",
   "en": "Core Concept: The Dual Duty of the Cooling Coil"
  },
  {
   "zh": "<strong>Cooling Coil（冷卻盤管）</strong>同時處理兩種熱負荷：",
   "en": "<strong>A Cooling Coil</strong> handles two kinds of heat load at the same time:"
  },
  {
   "zh": "<strong>Sensible Heat（顯熱）</strong>：降低空氣溫度",
   "en": "<strong>Sensible Heat</strong>: lowering the air temperature"
  },
  {
   "zh": "<strong>Latent Heat（潛熱）</strong>：將水蒸氣凝結成液態水，降低濕度",
   "en": "<strong>Latent Heat</strong>: condensing water vapor into liquid water, which lowers the humidity"
  },
  {
   "zh": "這就是為什麼冷卻盤管是 AHU 中最常見的除濕方式。關鍵設計議題：",
   "en": "This is why the cooling coil is the most common means of dehumidification in an AHU. Key design issues:"
  },
  {
   "zh": "<strong>Air Velocity（風速）</strong>：過快會把凝結水滴吹向下游",
   "en": "<strong>Air Velocity</strong>: if too high, it blows condensed water droplets downstream"
  },
  {
   "zh": "<strong>Drainage（排水）</strong>：凝結水必須順暢排出，否則滋生微生物",
   "en": "<strong>Drainage</strong>: condensate must drain freely, otherwise microorganisms will grow"
  },
  {
   "zh": "<strong>Mist Eliminator（除霧器）</strong>：攔截被氣流帶走的水滴",
   "en": "<strong>Mist Eliminator</strong>: intercepts water droplets carried by the airflow"
  },
  {
   "zh": "重點提示：Bypass Damper 的兩面刃",
   "en": "Key Point: The Double-Edged Sword of the Bypass Damper"
  },
  {
   "zh": "冷卻盤管壓降大，不冷卻時用 Bypass Damper 旁通可以節省風機能耗。但 ISPE 警告：需要最大冷卻時，旁通風門可能發生<strong>未調節空氣洩漏</strong>——部分空氣繞過盤管直接進入送風系統，導致溫度和濕度控制失敗。",
   "en": "A cooling coil has a high pressure drop, so bypassing it with a Bypass Damper when no cooling is needed saves fan energy. ISPE warns, however, that when maximum cooling is required the bypass damper may allow <strong>uncontrolled air leakage</strong>: some air goes around the coil and directly into the supply system, causing temperature and humidity control to fail."
  },
  {
   "zh": "在 GMP 環境中，建議優先考慮：不使用 Bypass Damper，或確保其密封性能經過確認。",
   "en": "In a GMP environment, the preferred approach is either not to use a Bypass Damper or to ensure its sealing performance has been qualified."
  },
  {
   "zh": "重點提示：Re-cool Coil 的結冰風險",
   "en": "Key Point: The Icing Risk of the Re-cool Coil"
  },
  {
   "zh": "<strong>Re-cool Coil（再冷卻盤管）</strong>運行在冰水溫度以下（使用冷媒或低溫鹽水），盤管內部溫度可能低於冰點，導致盤管表面結冰。解決方案是交替旁通/除冰循環（Alternation Bypass/De-icing Scheme）——兩組盤管輪流工作，一組除冰時另一組繼續冷卻。",
   "en": "A <strong>Re-cool Coil</strong> operates below chilled water temperature (using refrigerant or low-temperature brine), so the temperature inside the coil may fall below freezing and ice can form on the coil surface. The solution is an Alternation Bypass/De-icing Scheme: two coil banks work in turn, so while one is de-icing the other continues cooling."
  },
  {
   "zh": "一間乾粉吸入劑（DPI）生產間要求 RH &lt; 25%，冷卻盤管的除濕能力是否足夠？什麼時候需要加裝乾燥劑除濕器（Desiccant Dehumidifier）？",
   "en": "A dry powder inhaler (DPI) production room requires RH &lt; 25%. Is the dehumidification capacity of a cooling coil sufficient? When does a Desiccant Dehumidifier need to be added?"
  },
  {
   "zh": "冷卻盤管的凝結水排水如果堵塞，對 GMP 合規性有什麼影響？",
   "en": "If the cooling coil condensate drain becomes blocked, what is the impact on GMP compliance?"
  },
  {
   "zh": "8.1.9 Humidifier（加濕器）",
   "en": "8.1.9 Humidifier"
  },
  {
   "zh": "核心概念：加濕器的水源選擇——GMP 的關鍵決策",
   "en": "Core Concept: Humidifier Water Source - A Key GMP Decision"
  },
  {
   "zh": "加濕器向空氣中噴入水蒸氣或水霧，水源品質直接影響產品安全。ISPE 列出的水源選項（從最嚴格到最寬鬆）：",
   "en": "A humidifier injects water vapor or water mist into the air, so water source quality directly affects product safety. The water source options listed by ISPE (from most to least stringent):"
  },
  {
   "zh": "<strong>Clean Steam（潔淨蒸汽）</strong>：由 USP 純化水或 WFI 產生。ISPE 認為用於 HVAC 加濕是<strong>浪費（wasteful）</strong>",
   "en": "<strong>Clean Steam</strong>: generated from USP purified water or WFI. ISPE considers its use for HVAC humidification <strong>wasteful</strong>"
  },
  {
   "zh": "<strong>Re-boiler 蒸汽</strong>：用銅/黃銅/不鏽鋼再沸器，以適當品質的水為原料，被工廠蒸汽加熱產生。這是 ISPE 推薦的折衷方案",
   "en": "<strong>Re-boiler steam</strong>: generated in a copper/brass/stainless steel re-boiler, using water of appropriate quality as feed and heated by plant steam. This is the compromise ISPE recommends"
  },
  {
   "zh": "<strong>無揮發性添加劑的工廠蒸汽</strong>：可直接用於製藥生產區",
   "en": "<strong>Plant steam without volatile additives</strong>: can be used directly in pharmaceutical production areas"
  },
  {
   "zh": "<strong>含添加劑的工廠蒸汽（Plant Steam）</strong>：含胺類防腐劑，只能用於非生產區",
   "en": "<strong>Plant Steam with additives</strong>: contains amine-based inhibitors and may be used only in non-production areas"
  },
  {
   "zh": "比喻說明：蒸汽品質就像飲水標準",
   "en": "Analogy: Steam Quality Is Like Drinking Water Standards"
  },
  {
   "zh": "想像你要在餐廳噴水霧降溫：用自來水就好，不需要用瓶裝礦泉水。但如果你是在手術室噴水霧，至少要用 RO 水。用 WFI 蒸汽做 HVAC 加濕，就像拿著 Evian 礦泉水洗地板——品質夠好但實在浪費。ISPE 建議用 Re-boiler 產生的蒸汽，就像在手術室用品質足夠的 RO 水——既安全又經濟。",
   "en": "Imagine spraying a water mist to cool a restaurant: tap water is fine, and there is no need for bottled mineral water. But in an operating theatre you would need at least RO water. Using WFI steam for HVAC humidification is like washing the floor with Evian: the quality is more than good enough, but it is a waste. ISPE recommends steam from a re-boiler, which is like using RO water of sufficient quality in the operating theatre: safe and economical."
  },
  {
   "zh": "重點提示：加濕器停用時的微生物風險",
   "en": "Key Point: Microbial Risk When the Humidifier Is Not in Use"
  },
  {
   "zh": "ISPE 特別提醒：加濕器<strong>不使用時</strong>，殘留水分系統如果沒有適當保護，極容易滋生細菌。這在季節性使用的加濕器上尤其危險——冬天用完，春夏閒置的管路變成微生物培養皿。",
   "en": "ISPE specifically points out that when a humidifier is <strong>not in use</strong>, residual water in the system readily supports bacterial growth unless it is properly protected. This is especially dangerous for seasonally used humidifiers: after use in winter, the idle piping through spring and summer becomes a microbial culture dish."
  },
  {
   "zh": "最佳做法：不使用時排空系統、定期消毒、或使用 SIP（Steam In Place）設計。",
   "en": "Best practice: drain the system when not in use, disinfect it regularly, or use a SIP (Steam In Place) design."
  },
  {
   "zh": "重點提示：風管內加濕的上限——80% RH",
   "en": "Key Point: The In-Duct Humidification Limit - 80% RH"
  },
  {
   "zh": "風管內的相對濕度不能接近飽和點，否則會在風管壁面、過濾器上形成凝結水，導致：",
   "en": "The relative humidity in a duct must not approach the saturation point, otherwise condensation forms on duct walls and filters, leading to:"
  },
  {
   "zh": "金屬風管腐蝕（所以加濕器下游要用不鏽鋼風管）",
   "en": "Corrosion of metal ductwork (so stainless steel ductwork should be used downstream of the humidifier)"
  },
  {
   "zh": "過濾器吸水後效率降低且可能滋生微生物",
   "en": "Reduced filter efficiency once the filter absorbs water, and possible microbial growth"
  },
  {
   "zh": "常見設計上限：80% RH",
   "en": "A common design upper limit: 80% RH"
  },
  {
   "zh": "實務應用 Practical Application",
   "en": "Practical Application"
  },
  {
   "zh": "一家 CDMO 發現冬季送風濕度不足（RH &lt; 20%），考慮安裝加濕器。關鍵決策點：",
   "en": "A CDMO finds the supply air humidity insufficient in winter (RH &lt; 20%) and is considering installing a humidifier. Key decision points:"
  },
  {
   "zh": "水源選擇：工廠是否有不含胺類的蒸汽？是否需要 Re-boiler？",
   "en": "Water source: does the site have amine-free steam? Is a Re-boiler needed?"
  },
  {
   "zh": "安裝位置：在 AHU 內冷卻盤管上游，還是在風管內？",
   "en": "Installation location: inside the AHU upstream of the cooling coil, or in the duct?"
  },
  {
   "zh": "下游風管材質：加濕器後至少 3-5 公尺改用焊接密封的不鏽鋼風管",
   "en": "Downstream duct material: use welded, sealed stainless steel ductwork for at least 3-5 meters after the humidifier"
  },
  {
   "zh": "閒置管理：夏季不用時的消毒和排空 SOP",
   "en": "Idle management: an SOP for disinfection and draining when not in use in summer"
  },
  {
   "zh": "8.1.10 Dehumidifier（除濕器）",
   "en": "8.1.10 Dehumidifier"
  },
  {
   "zh": "核心概念：兩種除濕方式的臨界點",
   "en": "Core Concept: The Crossover Point Between Two Dehumidification Methods"
  },
  {
   "zh": "HVAC 系統有兩種除濕方式，選擇取決於目標 RH：",
   "en": "An HVAC system has two ways to dehumidify, and the choice depends on the target RH:"
  },
  {
   "zh": "<strong>冷卻盤管除濕</strong>：經濟實惠，但只能將 RH 降到約 30-40%。原理：空氣冷卻到露點以下，水分凝結在盤管上",
   "en": "<strong>Cooling coil dehumidification</strong>: economical, but can only bring RH down to about 30-40%. Principle: the air is cooled below its dew point and the moisture condenses on the coil"
  },
  {
   "zh": "<strong>乾燥劑除濕（Desiccant）</strong>：可將 RH 降到 10% 以下。原理：吸附劑（如矽膠、分子篩）吸收空氣中的水分，然後用熱空氣再生",
   "en": "<strong>Desiccant dehumidification</strong>: can bring RH below 10%. Principle: an adsorbent (such as silica gel or molecular sieve) absorbs moisture from the air and is then regenerated with hot air"
  },
  {
   "zh": "最佳實務是<strong>兩者串聯</strong>：冷卻盤管先去除大部分水分（低成本），再用乾燥劑做精密除濕。",
   "en": "Best practice is to use <strong>both in series</strong>: the cooling coil first removes most of the moisture (low cost), then the desiccant provides precision dehumidification."
  },
  {
   "zh": "重點提示：Desiccant Dehumidifier 的三大注意事項",
   "en": "Key Point: Three Things to Watch with a Desiccant Dehumidifier"
  },
  {
   "zh": "<strong>出風溫度升高</strong>：乾燥劑吸附水分會釋放熱量，出風比進風更熱更乾→通常需要 Re-cool Coil",
   "en": "<strong>Higher outlet air temperature</strong>: adsorption of moisture by the desiccant releases heat, so the outlet air is hotter and drier than the inlet air → a Re-cool Coil is usually needed"
  },
  {
   "zh": "<strong>乾燥劑保護</strong>：液態水滴會損壞乾燥劑，所以上游冷卻盤管需要 Mist Eliminator",
   "en": "<strong>Desiccant protection</strong>: liquid water droplets will damage the desiccant, so the upstream cooling coil needs a Mist Eliminator"
  },
  {
   "zh": "<strong>閒置時仍需再生</strong>：某些乾燥劑在不使用時也需要保持再生狀態，否則會損壞",
   "en": "<strong>Regeneration while idle</strong>: some desiccants must be kept in regeneration even when not in use, otherwise they will be damaged"
  },
  {
   "zh": "ISPE 強調：設計和調試乾燥劑除濕器的控制系統需要<strong>專門的專業知識</strong>，應諮詢設備製造商。",
   "en": "ISPE stresses that designing and commissioning the control system of a desiccant dehumidifier requires <strong>specialist expertise</strong>, and the equipment manufacturer should be consulted."
  },
  {
   "zh": "一間生產吸入劑乾粉（DPI）的房間要求 RH &lt; 15%，只用冷卻盤管除濕可以嗎？為什麼？",
   "en": "A room producing dry powder inhalers (DPI) requires RH &lt; 15%. Is a cooling coil alone enough for dehumidification? Why or why not?"
  },
  {
   "zh": "為什麼 ISPE 建議乾燥劑除濕器設在冷卻盤管下游，而不是上游？",
   "en": "Why does ISPE recommend placing the desiccant dehumidifier downstream of the cooling coil rather than upstream?"
  },
  {
   "zh": "8.1.11 Air Filtration（空氣過濾）",
   "en": "8.1.11 Air Filtration"
  },
  {
   "zh": "核心概念：空氣過濾的三道防線",
   "en": "Core Concept: Three Lines of Defense in Air Filtration"
  },
  {
   "zh": "HVAC 空氣過濾系統採用層層保護的策略：",
   "en": "The HVAC air filtration system uses a layered protection strategy:"
  },
  {
   "zh": "<strong>Pre-filter（預過濾器）</strong>：低效率的粗塵過濾，位於盤管上游，保護盤管不被灰塵堵塞",
   "en": "<strong>Pre-filter</strong>: low-efficiency coarse dust filter, located upstream of the coils to protect them from dust clogging"
  },
  {
   "zh": "<strong>Intermediate Filter（中效過濾器）</strong>：中高效率，進一步減少微粒",
   "en": "<strong>Intermediate Filter</strong>: medium-to-high efficiency, further reducing particulates"
  },
  {
   "zh": "<strong>Final Filter（終端過濾器）</strong>：95% DOP 或 HEPA（High Efficiency Particulate Air），確保送風風管內的空氣品質",
   "en": "<strong>Final Filter</strong>: 95% DOP or HEPA (High Efficiency Particulate Air), ensuring the quality of the air in the supply ductwork"
  },
  {
   "zh": "<strong>Terminal HEPA（末端 HEPA）</strong>：安裝在天花板上的最後一道過濾，確保進入房間的空氣達到潔淨等級",
   "en": "<strong>Terminal HEPA</strong>: the last filtration stage, installed in the ceiling, ensuring the air entering the room meets the cleanliness classification"
  },
  {
   "zh": "每一層都在保護下一層——延長壽命、降低更換成本、防止<strong>差異性遮蔽（Differential Blinding）</strong>。",
   "en": "Each layer protects the next: extending its life, lowering replacement cost and preventing <strong>Differential Blinding</strong>."
  },
  {
   "zh": "比喻說明：過濾系統就像多層淨水",
   "en": "Analogy: A Filtration System Is Like Multi-Stage Water Purification"
  },
  {
   "zh": "想像家用淨水系統：PP 棉濾芯（Pre-filter）擋住大顆粒 → 活性碳（Intermediate）去除異味 → RO 膜（Final Filter）去除微量雜質。每一層都在保護更精密的下一層。如果你跳過 PP 棉直接用 RO 膜，膜會快速堵塞、成本暴增。",
   "en": "Think of a household water purifier: the PP cotton cartridge (Pre-filter) stops large particles → activated carbon (Intermediate) removes odors → the RO membrane (Final Filter) removes trace impurities. Each layer protects the finer one after it. If you skip the PP cotton and go straight to the RO membrane, the membrane clogs quickly and costs soar."
  },
  {
   "zh": "重點提示：活性碳過濾器的特殊用途",
   "en": "Key Point: Special Uses of Activated Carbon Filters"
  },
  {
   "zh": "ISPE 提到活性碳過濾器用於吸收氣味和揮發性有機物（VOC）。在 CDMO 環境中，這可能用於：",
   "en": "ISPE mentions that activated carbon filters are used to absorb odors and volatile organic compounds (VOCs). In a CDMO environment, this might be used to:"
  },
  {
   "zh": "處理溶劑型製程（如流化床造粒使用的異丙醇、乙醇）的排氣",
   "en": "Treat exhaust from solvent-based processes (such as the isopropanol and ethanol used in fluid bed granulation)"
  },
  {
   "zh": "防止不同產品間的氣味交叉影響",
   "en": "Prevent odor cross-influence between different products"
  },
  {
   "zh": "保護操作人員免受低濃度有害蒸氣暴露",
   "en": "Protect operators from exposure to low concentrations of hazardous vapors"
  },
  {
   "zh": "8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light（風管、風門、散流器、紫外光）",
   "en": "8.1.12-8.1.15 Ductwork, Damper, Diffuser, UV Light"
  },
  {
   "zh": "重點提示：UV 燈在藥廠 HVAC 中「幾乎無價值」",
   "en": "Key Point: UV Lamps Have \"Almost No Value\" in Pharmaceutical HVAC"
  },
  {
   "zh": "ISPE 的立場很明確：UV 燈在製藥 HVAC 中<strong>價值有限</strong>。原因是：",
   "en": "ISPE's position is clear: UV lamps are of <strong>limited value</strong> in pharmaceutical HVAC. The reasons are:"
  },
  {
   "zh": "風管內風速太高（通常 5-15 m/s），微生物通過 UV 照射區的時間太短",
   "en": "Air velocity in the duct is too high (typically 5-15 m/s), so microorganisms spend too little time in the UV irradiation zone"
  },
  {
   "zh": "要達到有效殺菌劑量，需要極高的 UV 能量密度——不經濟",
   "en": "Achieving an effective germicidal dose requires a very high UV energy density, which is uneconomical"
  },
  {
   "zh": "即使搭配過濾器增加暴露時間，效果也有限",
   "en": "Even with filters added to increase exposure time, the effect is limited"
  },
  {
   "zh": "藥廠的微生物控制應依靠 HEPA 過濾和壓差控制，而非 UV 燈。",
   "en": "Microbial control in a pharmaceutical plant should rely on HEPA filtration and differential pressure control, not UV lamps."
  },
  {
   "zh": "重點提示：為什麼藥廠推薦金屬風管？",
   "en": "Key Point: Why Is Metal Ductwork Recommended for Pharmaceutical Plants?"
  },
  {
   "zh": "ISPE 推薦金屬風管（Metal Ductwork），原因包括：",
   "en": "ISPE recommends Metal Ductwork for the following reasons:"
  },
  {
   "zh": "不會釋放纖維——玻璃纖維板風管會釋放纖維微粒",
   "en": "It does not shed fibers: fiberglass duct board releases fiber particles"
  },
  {
   "zh": "內壁光滑——易清潔，減少微粒和微生物附著",
   "en": "Smooth interior walls: easy to clean, reducing adhesion of particles and microorganisms"
  },
  {
   "zh": "耐用——不會因清潔劑或消毒劑而劣化",
   "en": "Durable: does not degrade with cleaning agents or disinfectants"
  },
  {
   "zh": "不吸潮——塑膠或玻璃纖維材料可能吸收水分",
   "en": "Does not absorb moisture: plastic or fiberglass materials may absorb water"
  },
  {
   "zh": "核心概念：Grille、Register、Diffuser 的區別",
   "en": "Core Concept: The Difference Between Grille, Register and Diffuser"
  },
  {
   "zh": "這三個英文詞在中文常常混用，但定義不同：",
   "en": "In Chinese these three English terms are often used interchangeably, but they are defined differently:"
  },
  {
   "zh": "在潔淨室中，<strong>Non-Aspirating Diffuser（非吸引式散流器）</strong>特別重要——它提供等速向下的氣流，最小化混合，適用於需要單向流或低混合度的場所（如 HEPA 過濾器面板）。",
   "en": "In a cleanroom, the <strong>Non-Aspirating Diffuser</strong> is particularly important: it provides uniform downward airflow with minimal mixing, and suits places needing unidirectional flow or low mixing (such as HEPA filter panels)."
  },
  {
   "zh": "Table 8.1: System Components and Their Influence on Environmental Parameters（系統元件與環境參數影響矩陣）",
   "en": "Table 8.1: System Components and Their Influence on Environmental Parameters"
  },
  {
   "zh": "核心概念：如何閱讀這張矩陣？",
   "en": "Core Concept: How to Read This Matrix"
  },
  {
   "zh": "這張表是理解 HVAC 系統設計的「速查表」——每個元件影響哪些環境參數，一目了然。",
   "en": "This table is the \"cheat sheet\" for understanding HVAC system design: which environmental parameters each component influences is clear at a glance."
  },
  {
   "zh": "關鍵觀察：",
   "en": "Key observations:"
  },
  {
   "zh": "<strong>Air Handler（AHU）</strong>是唯一影響所有五個參數的設備——這就是為什麼它是系統的核心",
   "en": "<strong>The Air Handler (AHU)</strong> is the only equipment that affects all five parameters, which is why it is the core of the system"
  },
  {
   "zh": "<strong>Cooling Coil</strong>同時影響溫度和濕度——它是 AHU 中最「多功能」的元件",
   "en": "<strong>The Cooling Coil</strong> affects both temperature and humidity, making it the most \"multi-functional\" component in the AHU"
  },
  {
   "zh": "<strong>Air Filter</strong>只影響 Air Cleanliness——但這是 GMP 最關鍵的參數",
   "en": "<strong>The Air Filter</strong> affects only Air Cleanliness, but that is the most critical parameter for GMP"
  },
  {
   "zh": "<strong>風管和風門</strong>影響壓力和風量——它們是「輸送系統」，不做空氣調節",
   "en": "<strong>Ductwork and dampers</strong> affect pressure and airflow: they are the \"delivery system\" and do not condition the air"
  },
  {
   "zh": "如果一間潔淨室的溫度偏高但濕度正常，問題最可能出在哪個元件？如果溫度正常但濕度偏高呢？",
   "en": "If the temperature in a cleanroom is high but the humidity is normal, which component is the most likely cause of the problem? What if the temperature is normal but the humidity is high?"
  },
  {
   "zh": "使用這張表，設計一個「最小化」的 HVAC 系統（只需控制壓差和空氣潔淨度），需要哪些元件？",
   "en": "Using this table, design a \"minimal\" HVAC system (controlling only differential pressure and air cleanliness). Which components are needed?"
  },
  {
   "zh": "8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units（HVAC 系統配置 / AHU 數量決策）",
   "en": "8.2 HVAC System Configuration / 8.2.2 Number of Air Handling Units (Deciding the Number of AHUs)"
  },
  {
   "zh": "重點提示：CDMO 的特殊考量",
   "en": "Key Point: Special Considerations for a CDMO"
  },
  {
   "zh": "對於多產品 CDMO 來說，AHU 分區設計直接影響營運彈性：",
   "en": "For a multi-product CDMO, how the AHUs are zoned directly affects operational flexibility:"
  },
  {
   "zh": "<strong>交叉污染控制</strong>：不同客戶的產品不應共用 AHU——即使有 HEPA 過濾，法規和客戶稽查都會質疑",
   "en": "<strong>Cross-contamination control</strong>: products of different clients should not share an AHU; even with HEPA filtration, regulators and client audits will question it"
  },
  {
   "zh": "<strong>同時生產（Concurrent Manufacturing）</strong>：ISPE 明確指出多台 AHU 可以更容易實現多產品同時生產",
   "en": "<strong>Concurrent Manufacturing</strong>: ISPE states explicitly that multiple AHUs make it easier to achieve concurrent manufacturing of multiple products"
  },
  {
   "zh": "<strong>產品特性差異</strong>：一些產品需要低濕度、一些需要密閉排氣——不同 AHU 可以獨立設定",
   "en": "<strong>Product-specific differences</strong>: some products need low humidity, others need contained exhaust; separate AHUs can be set independently"
  },
  {
   "zh": "<strong>決策原則</strong>：以「產品風險和操作人員風險」為基礎——這符合 ICH Q9 風險管理的精神",
   "en": "<strong>Decision principle</strong>: base the decision on \"product risk and operator risk\", which is consistent with the spirit of ICH Q9 risk management"
  },
  {
   "zh": "一家 CDMO 正在規劃新廠房，有三條產線：口服固體劑型、無菌充填、高活性 API 製劑。最佳 AHU 分區策略：",
   "en": "A CDMO is planning a new facility with three production lines: oral solid dosage, aseptic filling and highly potent API formulation. The best AHU zoning strategy:"
  },
  {
   "zh": "無菌充填區：獨立 AHU + 全新風或高效回風過濾",
   "en": "Aseptic filling area: dedicated AHU + once-through air or high-efficiency filtered recirculation"
  },
  {
   "zh": "高活性 API 製劑區：獨立 AHU + 全排氣（Once-Through）+ 排氣處理",
   "en": "Highly potent API formulation area: dedicated AHU + full exhaust (Once-Through) + exhaust treatment"
  },
  {
   "zh": "口服固體劑型區：可分為壓片、包衣、包裝等子區域，每區獨立 AHU",
   "en": "Oral solid dosage area: can be divided into sub-areas such as compression, coating and packaging, each with its own AHU"
  },
  {
   "zh": "每增加一台 AHU 雖然增加初始和維護成本，但降低的交叉污染風險和增加的營運彈性在 CDMO 商業模式中價值更大。",
   "en": "Each additional AHU increases initial and maintenance cost, but in the CDMO business model the reduced cross-contamination risk and increased operational flexibility are worth more."
  },
  {
   "zh": "核心概念：AHU 分區——多台小機 vs. 一台大機",
   "en": "Core Concept: AHU Zoning - Several Small Units vs. One Large Unit"
  },
  {
   "zh": "這是 HVAC 設計的第一個重大決策。ISPE 的分析框架：",
   "en": "This is the first major decision in HVAC design. ISPE's analysis framework:"
  },
  {
   "zh": "8.2.3 Basic System Types（基本系統類型）",
   "en": "8.2.3 Basic System Types"
  },
  {
   "zh": "比喻說明：三種系統就像三種通風方式",
   "en": "Analogy: Three System Types Are Like Three Ways of Ventilating"
  },
  {
   "zh": "<strong>Once-Through（全新風）</strong>= 開著所有窗戶 + 排風扇：新鮮空氣不斷進來，但冷暖氣全部吹走，電費驚人",
   "en": "<strong>Once-Through (100% fresh air)</strong> = all the windows open + an exhaust fan: fresh air keeps coming in, but all the heating and cooling is blown away, and the electricity bill is huge"
  },
  {
   "zh": "<strong>Recirculated（再循環）</strong>= 一般家用冷氣：大部分空氣在室內循環，只補充少量外氣，最省能源",
   "en": "<strong>Recirculated</strong> = an ordinary household air conditioner: most of the air circulates indoors and only a little outside air is added, the most energy-efficient option"
  },
  {
   "zh": "<strong>Exhaust（排氣）</strong>= 廚房抽油煙機：只把髒空氣抽走，靠門窗縫隙吸入周圍空氣",
   "en": "<strong>Exhaust</strong> = a kitchen range hood: it only extracts the dirty air and draws in surrounding air through gaps around doors and windows"
  },
  {
   "zh": "實際藥廠通常是<strong>組合使用</strong>——潔淨區用再循環系統（省能源），高危害區用全新風（安全），局部用排氣系統（捕捉污染物）。",
   "en": "Actual pharmaceutical plants usually use a <strong>combination</strong>: recirculated systems for clean areas (saving energy), once-through for high-hazard areas (safety), and local exhaust systems (capturing contaminants)."
  },
  {
   "zh": "重點提示：Once-Through 系統的隱藏成本",
   "en": "Key Point: The Hidden Cost of Once-Through Systems"
  },
  {
   "zh": "全新風系統在熱帶氣候（如台灣、東南亞）特別昂貴：",
   "en": "Once-through systems are particularly expensive in tropical climates (such as Taiwan and Southeast Asia):"
  },
  {
   "zh": "夏天外氣 35°C / 80% RH → 需要大量冷卻和除濕能力",
   "en": "Summer outdoor air at 35°C / 80% RH → requires large cooling and dehumidification capacity"
  },
  {
   "zh": "冬天外氣乾燥 → 可能需要加濕",
   "en": "Dry winter outdoor air → may require humidification"
  },
  {
   "zh": "全年外氣含大量微粒 → 預過濾器更換頻率大增",
   "en": "Outdoor air carries a large particle load all year round → pre-filters must be replaced far more often"
  },
  {
   "zh": "ISPE 建議：如果使用全新風，<strong>Energy Recovery（能量回收）通常是合理的</strong>——可回收排氣中 50-80% 的能量。",
   "en": "ISPE recommends: if once-through air is used, <strong>Energy Recovery is usually justified</strong>, since it can recover 50-80% of the energy in the exhaust air."
  },
  {
   "zh": "8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through（AHU 串並聯 &amp; 吹入式 vs. 抽入式）",
   "en": "8.2.3.4-8.2.4 AHU Parallel/Series &amp; Blow-Through vs. Draw-Through"
  },
  {
   "zh": "比喻說明：串聯 AHU 就像兩段式淨水",
   "en": "Analogy: AHUs in Series Are Like Two-Stage Water Purification"
  },
  {
   "zh": "串聯 AHU 特別適合<strong>熱帶地區</strong>（如台灣）：一台中央 AHU 先處理外氣的高溫高濕（預調節），再把預處理過的空氣分配給下游各區域的 AHU 做精密調節。就像淨水系統先用大型前處理設備去除大部分雜質，再讓各樓層的小型淨水器做最後精製。",
   "en": "AHUs in series are especially suitable for <strong>tropical regions</strong> (such as Taiwan): one central AHU first handles the high temperature and humidity of the outside air (pre-conditioning), and then distributes the pre-treated air to the downstream AHUs of each area for fine conditioning. It is like a water purification system that first uses large pre-treatment equipment to remove most impurities, and then lets small purifiers on each floor do the final polishing."
  },
  {
   "zh": "好處：下游 AHU 不需要處理極端的外氣條件，設備可以更小、控制更精準。",
   "en": "Benefit: the downstream AHUs do not have to deal with extreme outside air conditions, so the equipment can be smaller and the control more precise."
  },
  {
   "zh": "重點提示：並聯冗餘設計的 70% 法則",
   "en": "Key Point: The 70% Rule for Parallel Redundancy Design"
  },
  {
   "zh": "ISPE 的範例很經典：兩台各 50% 容量的風機並聯，一台故障時另一台可以提供 70%（而非 50%）的設計風量。原因：風管阻力與風量的平方成正比，風量減少時阻力大幅下降，單台風機的工作點往高風量方向移動。",
   "en": "ISPE's example is a classic: two fans, each sized for 50% capacity, run in parallel; when one fails, the other can deliver 70% (not 50%) of the design airflow. The reason: duct resistance is proportional to the square of airflow, so when the flow drops, resistance falls sharply and the operating point of the single fan moves toward higher airflow."
  },
  {
   "zh": "這個概念對 CDMO 特別重要——可以在不完全停產的情況下維持基本的環境控制。",
   "en": "This concept is especially important for a CDMO: basic environmental control can be maintained without a complete production shutdown."
  },
  {
   "zh": "重點提示：Drain Trap 乾涸是隱形風險",
   "en": "Key Point: A Dried-Out Drain Trap Is a Hidden Risk"
  },
  {
   "zh": "排水陷阱（Drain Trap）乾涸看似小事，但在 Draw-Through 系統中會讓<strong>未經過濾的外部空氣被吸入 AHU</strong>——直接繞過所有過濾系統。預防措施：",
   "en": "A dried-out Drain Trap seems a minor matter, but in a Draw-Through system it lets <strong>unfiltered outside air be drawn into the AHU</strong>, bypassing all the filtration. Preventive measures:"
  },
  {
   "zh": "設計自動補水裝置",
   "en": "Design an automatic water make-up device"
  },
  {
   "zh": "定期巡檢確認水封完整",
   "en": "Inspect regularly to confirm the water seal is intact"
  },
  {
   "zh": "陷阱高度要足夠抵抗系統負壓",
   "en": "The trap height must be sufficient to resist the negative pressure in the system"
  },
  {
   "zh": "核心概念：Blow-Through vs. Draw-Through",
   "en": "Core Concept: Blow-Through vs. Draw-Through"
  },
  {
   "zh": "<strong>Draw-Through 是藥廠更常見的選擇</strong>——體積小、風機自帶再熱功能可保護 HEPA。但要注意排水陷阱（Drain Trap）的設計。",
   "en": "<strong>Draw-Through is the more common choice in pharmaceutical plants</strong>: it is compact, and the fan's own reheat effect helps protect the HEPA filters. Attention must be paid to the design of the Drain Trap."
  },
  {
   "zh": "8.3 Pressure Control Strategies（壓差控制策略）",
   "en": "8.3 Pressure Control Strategies"
  },
  {
   "zh": "核心概念：壓差 vs. 氣流方向——選擇依據",
   "en": "Core Concept: Differential Pressure vs. Airflow Direction - the Basis for Choosing"
  },
  {
   "zh": "ISPE 將壓差控制分為兩個層次：",
   "en": "ISPE divides pressure control into two levels:"
  },
  {
   "zh": "<strong>分級空間（Classified Spaces）</strong>：必須有<strong>可量測的壓差（Measurable DP）</strong>——10-15 Pa",
   "en": "<strong>Classified Spaces</strong>: must have a <strong>Measurable DP</strong> - 10-15 Pa"
  },
  {
   "zh": "<strong>非分級空間（Non-Classified）</strong>：可以用<strong>氣流方向</strong>代替壓差量測——透過煙霧測試（Smoke Test）或風量差計算驗證",
   "en": "<strong>Non-Classified spaces</strong>: <strong>airflow direction</strong> can replace differential pressure measurement, verified through a smoke test or calculation of airflow differences"
  },
  {
   "zh": "關鍵數據：保持微粒不通過開口的氣流速度只需 0.5-1 m/s，對應的壓差 &lt; 1 Pa。但現有壓差感測器精度約 +/- 1.2 Pa，所以非分級空間的最低壓差建議至少 2 Pa，更常見 5 Pa。",
   "en": "Key data: the air velocity needed to keep particles from passing through an opening is only 0.5-1 m/s, corresponding to a differential pressure of &lt; 1 Pa. However, the accuracy of available pressure sensors is about +/- 1.2 Pa, so the minimum differential pressure for non-classified spaces is recommended to be at least 2 Pa, and more commonly 5 Pa."
  },
  {
   "zh": "重點提示：「不需要自動壓差控制」——但有條件",
   "en": "Key Point: \"Automatic Pressure Control Is Not Required\" - but with Conditions"
  },
  {
   "zh": "ISPE 明確指出：<strong>GMP 並不要求自動壓差控制</strong>。「靜態平衡（Static Air Balance）」——在 Commissioning 時手動調好風量——在藥廠中很常見且成功。但前提是：",
   "en": "ISPE states clearly: <strong>GMP does not require automatic pressure control</strong>. \"Static Air Balance\", in which airflows are set manually at commissioning, is common and successful in pharmaceutical plants. The prerequisites are:"
  },
  {
   "zh": "送風量恆定（HEPA 負載緩慢，有預過濾器保護）",
   "en": "Constant supply airflow (HEPA loading is slow, with pre-filters providing protection)"
  },
  {
   "zh": "沒有開關式排氣系統",
   "en": "No on/off exhaust systems"
  },
  {
   "zh": "門封和傳遞窗維護良好，洩漏量恆定",
   "en": "Door seals and pass boxes are well maintained, so leakage is constant"
  },
  {
   "zh": "如果這些條件不成立（例如有粉塵處理排氣的開關），就可能需要自動控制。",
   "en": "If these conditions are not met (for example, there are switched exhausts for dust handling), automatic control may be needed."
  },
  {
   "zh": "一間口服固體劑型的壓片間，不需要分級，但需要防止粉塵擴散到走廊。你會用壓差控制還是氣流方向控制？為什麼？",
   "en": "A tablet compression room for oral solid dosage does not need to be classified, but must prevent dust from spreading to the corridor. Would you use differential pressure control or airflow direction control? Why?"
  },
  {
   "zh": "為什麼「靜態平衡」在 HEPA 過濾器剛換和快換時的壓差表現不同？這對維護計畫有什麼啟示？",
   "en": "Why does the differential pressure under \"static balance\" behave differently when the HEPA filters are newly changed and when they are about to be changed? What does this imply for the maintenance plan?"
  },
  {
   "zh": "8.3.3 Airlocks（氣鎖室）",
   "en": "8.3.3 Airlocks"
  },
  {
   "zh": "比喻說明：門的物理學",
   "en": "Analogy: The Physics of Doors"
  },
  {
   "zh": "開門 vs. 關門的空氣需求差異驚人：",
   "en": "The airflow needed with a door open versus closed differs enormously:"
  },
  {
   "zh": "<strong>2 m2 的開門</strong>：需要 3,500 m3/hr 的氣流才能阻擋微粒通過",
   "en": "<strong>A 2 m2 open door</strong>: needs 3,500 m3/hr of airflow to prevent particles passing through"
  },
  {
   "zh": "<strong>同尺寸的關門</strong>：只需 160 m3/hr 通過門縫即可——差了 20 倍以上！",
   "en": "<strong>The same size door closed</strong>: needs only 160 m3/hr through the gaps around the door, a difference of more than 20 times!"
  },
  {
   "zh": "這就是為什麼氣鎖室的門互鎖（Interlocking）如此重要——EU GMP Annex 1 對無菌設施已經是強制要求。如果兩扇門同時打開，等於失去了壓差屏障。",
   "en": "This is why airlock door Interlocking is so important; it is already mandatory for sterile facilities under EU GMP Annex 1. If both doors are open at the same time, the pressure barrier is lost."
  },
  {
   "zh": "重點提示：Bubble vs. Sink 的選擇邏輯",
   "en": "Key Point: The Logic for Choosing Between Bubble and Sink"
  },
  {
   "zh": "當同時需要潔淨分級和產品密閉時：",
   "en": "When both cleanliness classification and product containment are required:"
  },
  {
   "zh": "<strong>進入時（更衣、物料進入）</strong>→ 使用 Pressure Bubble（正壓）：氣鎖內的空氣向兩側洩漏，防止外部污染進入，也防止內部危害物質洩出",
   "en": "<strong>On entry (gowning, material entry)</strong> → use a Pressure Bubble (positive pressure): air in the airlock leaks to both sides, preventing outside contamination from entering and also preventing internal hazardous material from escaping"
  },
  {
   "zh": "<strong>退出時（脫衣、物料消毒退出）</strong>→ 使用 Pressure Sink（負壓）：氣鎖內的空氣被抽走，任何從房間帶出的污染物都被吸住",
   "en": "<strong>On exit (de-gowning, material exit after disinfection)</strong> → use a Pressure Sink (negative pressure): air in the airlock is drawn away, and any contaminants carried out of the room are captured"
  },
  {
   "zh": "Bubble 的潔淨等級應與它服務的較潔淨房間相同——因為 Bubble 的空氣會洩漏進入那間潔淨室。",
   "en": "The cleanliness grade of the Bubble should be the same as that of the cleaner room it serves, because the Bubble air leaks into that cleanroom."
  },
  {
   "zh": "一家 CDMO 有一間 Grade B（ISO 7）無菌充填室，操作高活性 API。需要同時保護產品（潔淨）和操作人員（密閉）。氣鎖設計：",
   "en": "A CDMO has a Grade B (ISO 7) aseptic filling room handling highly potent API. Both the product (cleanliness) and the operators (containment) need protection. The airlock design:"
  },
  {
   "zh": "<strong>人員更衣氣鎖（進入側）</strong>：Pressure Bubble，壓力高於 Grade B 室 5-8 Pa，Grade B 等級",
   "en": "<strong>Personnel gowning airlock (entry side)</strong>: Pressure Bubble, 5-8 Pa higher than the Grade B room, Grade B classification"
  },
  {
   "zh": "<strong>人員脫衣氣鎖（退出側）</strong>：Pressure Sink，壓力低於兩側 5-8 Pa，配備排氣處理",
   "en": "<strong>Personnel de-gowning airlock (exit side)</strong>: Pressure Sink, 5-8 Pa lower than both adjacent sides, equipped with exhaust treatment"
  },
  {
   "zh": "<strong>物料傳遞窗</strong>：HEPA 通風，從 Grade B 側向外梯級壓差",
   "en": "<strong>Material pass-through hatch</strong>: HEPA-ventilated, with a cascade pressure differential outward from the Grade B side"
  },
  {
   "zh": "所有門配備互鎖系統——Annex 1 強制要求",
   "en": "All doors are equipped with an interlock system, which is mandatory under Annex 1"
  },
  {
   "zh": "8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement（壓差與空氣洩漏計算 / 壓差量測）",
   "en": "8.3.4-8.3.5 Determining DP &amp; Air Leakage / DP Measurement"
  },
  {
   "zh": "核心概念：壓差設計的關鍵數據",
   "en": "Core Concept: Key Data for Differential Pressure Design"
  },
  {
   "zh": "ISPE 提供了非常具體的壓差設計指引：",
   "en": "ISPE provides very specific guidance on differential pressure design:"
  },
  {
   "zh": "<strong>不同潔淨等級之間</strong>：10-15 Pa（透過氣鎖量測）",
   "en": "<strong>Between different cleanliness grades</strong>: 10-15 Pa (measured across the airlock)"
  },
  {
   "zh": "<strong>相同等級不同房間</strong>：最低 1.5 Pa 可運作，設計目標至少 5 Pa",
   "en": "<strong>Between rooms of the same grade</strong>: a minimum of 1.5 Pa can work, with a design target of at least 5 Pa"
  },
  {
   "zh": "<strong>非分級空間</strong>：至少 2 Pa（超過感測器精度）",
   "en": "<strong>Non-classified spaces</strong>: at least 2 Pa (above the sensor accuracy)"
  },
  {
   "zh": "<strong>門縫設計假設</strong>：側面和頂部 3 mm，底部 7-15 mm——這些「小數字」決定了整個房間的洩漏風量計算。",
   "en": "<strong>Door gap design assumptions</strong>: 3 mm at the sides and top, 7-15 mm at the bottom; these \"small numbers\" determine the whole room's leakage airflow calculation."
  },
  {
   "zh": "重點提示：洩漏計算不能用「百分比法」",
   "en": "Key Point: Leakage Calculation Must Not Use the \"Percentage Method\""
  },
  {
   "zh": "ISPE 明確反對用「供氣量的 X%」作為洩漏估算——這是業界常見的偷懶做法。正確方法是基於：",
   "en": "ISPE explicitly opposes estimating leakage as \"X% of supply air\", a shortcut common in industry. The correct method is based on:"
  },
  {
   "zh": "已知的建築結構（門數量、門縫尺寸、傳遞窗數量）",
   "en": "The known building construction (number of doors, door gap dimensions, number of pass boxes)"
  },
  {
   "zh": "設計壓差值",
   "en": "The design differential pressure values"
  },
  {
   "zh": "ASHRAE Handbook 的計算公式（見 Appendix 1）",
   "en": "The ASHRAE Handbook calculation formulas (see Appendix 1)"
  },
  {
   "zh": "百分比法的風險：可能嚴重低估或高估——低估導致壓差不足，高估導致能源浪費和 AHU 過大。",
   "en": "The risk of the percentage method: it can badly underestimate or overestimate leakage; underestimating leads to insufficient differential pressure, and overestimating leads to wasted energy and an oversized AHU."
  },
  {
   "zh": "核心概念：兩種壓差量測方法",
   "en": "Core Concept: Two Methods of Measuring Differential Pressure"
  },
  {
   "zh": "<strong>Room-to-Room（房間對房間）</strong>：適合小型簡單設施，直接量測最關鍵的壓差關係。",
   "en": "<strong>Room-to-Room</strong>: suited to small, simple facilities, measuring the most critical pressure relationships directly."
  },
  {
   "zh": "<strong>Room-to-Common Reference（房間對共用參考點）</strong>：適合大型設施，減少感測器數量和累積誤差。參考點應選在壓力穩定的位置（如機械設備間、技術夾層）。",
   "en": "<strong>Room-to-Common Reference</strong>: suited to large facilities, reducing the number of sensors and the accumulation of error. The reference point should be located where the pressure is stable (such as a mechanical equipment room or technical interstitial space)."
  },
  {
   "zh": "注意：戶外壓力作為參考點在理論上很直覺，但實際上因天氣影響很難穩定——不建議使用。",
   "en": "Note: using outdoor pressure as a reference point is intuitive in theory, but in practice it is hard to keep stable because of the weather, so it is not recommended."
  },
  {
   "zh": "重點提示：GEP——送風規格嚴、回風規格寬",
   "en": "Key Point: GEP - Tight Specification for Supply Air, Wider for Return Air"
  },
  {
   "zh": "ISPE 提出一個實用的工程原則：<strong>送風量應有嚴格的規格，回風量應有較寬的設計範圍</strong>。原因：",
   "en": "ISPE offers a practical engineering principle: <strong>supply airflow should have a tight specification, and return airflow a wider design range</strong>. The reasons:"
  },
  {
   "zh": "送風量直接決定房間的潔淨度和溫濕度——必須精確",
   "en": "Supply airflow directly determines the room's cleanliness, temperature and humidity, so it must be precise"
  },
  {
   "zh": "回風量 = 送風量 - 洩漏量，但實際洩漏量與計算值可能有差距",
   "en": "Return airflow = supply airflow - leakage, but actual leakage may differ from the calculated value"
  },
  {
   "zh": "回風管通常設計為送風量的 50-80%，留有餘量應對實際洩漏偏低的情況",
   "en": "Return ducts are usually designed for 50-80% of the supply airflow, leaving margin for the case where actual leakage is lower than expected"
  },
  {
   "zh": "8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution（通風策略 / 房間送風分配）",
   "en": "8.4 Ventilation Strategies / 8.4.1 Room Air Supply Distribution"
  },
  {
   "zh": "比喻說明：泳池的兩種清潔方式",
   "en": "Analogy: Two Ways of Cleaning a Swimming Pool"
  },
  {
   "zh": "<strong>Dilution（稀釋）</strong>就像在髒水池中不斷加入乾淨水——髒水被稀釋，整池水逐漸變乾淨，但永遠不可能完全乾淨。加水越快，水越乾淨。",
   "en": "<strong>Dilution</strong> is like continuously adding clean water to a dirty pool: the dirty water is diluted and the whole pool gradually gets cleaner, but it can never become completely clean. The faster you add water, the cleaner it gets."
  },
  {
   "zh": "<strong>Displacement（置換）</strong>就像從泳池的一端推入乾淨水，把髒水從另一端擠出去——乾淨水和髒水之間有明確的界線。這就是 ISO 5 單向流的原理。",
   "en": "<strong>Displacement</strong> is like pushing clean water in at one end of the pool and forcing the dirty water out at the other: there is a clear boundary between the clean and dirty water. This is the principle of ISO 5 unidirectional flow."
  },
  {
   "zh": "重點提示：Grade 7 (ISO 7) 的關鍵分界線",
   "en": "Key Point: The Critical Dividing Line at Grade 7 (ISO 7)"
  },
  {
   "zh": "ISPE 指出 Dilution 方式最高可接受到 Grade 7（EU Grade B），這是一個重要的設計分界線：",
   "en": "ISPE points out that Dilution is acceptable up to Grade 7 (EU Grade B), an important design dividing line:"
  },
  {
   "zh": "<strong>Grade 7 及以下</strong>：Dilution + Non-Aspirating Diffuser + 部分 HEPA 覆蓋",
   "en": "<strong>Grade 7 and below</strong>: Dilution + Non-Aspirating Diffuser + partial HEPA coverage"
  },
  {
   "zh": "<strong>Grade 5</strong>：必須 Displacement + 接近 100% HEPA 天花板覆蓋 + 低位回風",
   "en": "<strong>Grade 5</strong>: must be Displacement + close to 100% HEPA ceiling coverage + low-level return"
  },
  {
   "zh": "<strong>Grade 6</strong>：介於兩者之間，多個天花板送風口，但覆蓋率低於 100%",
   "en": "<strong>Grade 6</strong>: in between, with multiple ceiling supply outlets but less than 100% coverage"
  },
  {
   "zh": "在 CDMO 環境中，理解這個分界線直接影響設施設計成本和營運效率。",
   "en": "In a CDMO environment, understanding this dividing line directly affects facility design cost and operating efficiency."
  },
  {
   "zh": "一間 Grade 7 背景區（EU Grade B）採用 Dilution 送風。如果需要在同一房間內設置 Grade 5 的局部區域（RABS 或 Isolator），送風策略應如何調整？",
   "en": "A Grade 7 background area (EU Grade B) uses Dilution supply. If a local Grade 5 zone (RABS or Isolator) must be set up in the same room, how should the supply air strategy be adjusted?"
  },
  {
   "zh": "為什麼 ISPE 說 Dilution 方式「也適合處理可能飛揚的粉塵的場所」？Displacement 方式處理粉塵有什麼問題？",
   "en": "Why does ISPE say the Dilution approach is \"also suitable for places where dust may become airborne\"? What problems does the Displacement approach have in handling dust?"
  },
  {
   "zh": "本節重點回顧 Section Summary",
   "en": "Section Summary"
  },
  {
   "zh": "<strong>AHU 組成</strong>：金屬箱體 + 風機 + 加熱/冷卻盤管 + 過濾器 + 加濕/除濕器，是 HVAC 的核心設備，影響所有五大環境參數",
   "en": "<strong>AHU components</strong>: metal casing + fan + heating/cooling coils + filters + humidifier/dehumidifier; the core equipment of HVAC, affecting all five environmental parameters"
  },
  {
   "zh": "<strong>盤管系統</strong>：Preheat Coil 防凍保護；Cooling Coil 兼做除濕（注意 Mist Eliminator 和排水）；Reheat Coil 用於除濕後再加熱；Re-cool Coil 用於乾燥劑後降溫",
   "en": "<strong>Coil systems</strong>: Preheat Coil for freeze protection; Cooling Coil also dehumidifies (mind the Mist Eliminator and drainage); Reheat Coil for reheating after dehumidification; Re-cool Coil for cooling after the desiccant"
  },
  {
   "zh": "<strong>加濕器水源</strong>：Clean Steam 浪費、Re-boiler 蒸汽推薦、Plant Steam 只限非生產區；閒置時微生物風險不可忽略",
   "en": "<strong>Humidifier water source</strong>: Clean Steam is wasteful, Re-boiler steam is recommended, Plant Steam is limited to non-production areas; the microbial risk when idle cannot be ignored"
  },
  {
   "zh": "<strong>除濕兩階段</strong>：冷卻盤管除濕到 30-40% RH → 乾燥劑除濕到更低（兩者串聯最經濟）",
   "en": "<strong>Two-stage dehumidification</strong>: cooling coil dehumidification to 30-40% RH → desiccant dehumidification to lower levels (the two in series is the most economical)"
  },
  {
   "zh": "<strong>過濾層級</strong>：Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA，每層保護下一層",
   "en": "<strong>Filtration hierarchy</strong>: Pre-filter → Intermediate → Final (95% DOP/HEPA) → Terminal HEPA, each layer protecting the next"
  },
  {
   "zh": "<strong>三種系統類型</strong>：Once-Through（高安全、高能耗）、Recirculated（經濟主流）、Exhaust（輔助用途）",
   "en": "<strong>Three system types</strong>: Once-Through (high safety, high energy use), Recirculated (the economical mainstream), Exhaust (supporting use)"
  },
  {
   "zh": "<strong>AHU 配置</strong>：Draw-Through 較常見（自帶再熱保護 HEPA），Blow-Through 適合高熱負荷場景",
   "en": "<strong>AHU configuration</strong>: Draw-Through is more common (its own reheat protects the HEPA); Blow-Through suits high heat load scenarios"
  },
  {
   "zh": "<strong>壓差控制</strong>：分級空間 10-15 Pa；同級別房間設計目標 ≥ 5 Pa；靜態平衡在條件滿足時可行，不一定需要自動控制",
   "en": "<strong>Pressure control</strong>: classified spaces 10-15 Pa; design target for rooms of the same grade ≥ 5 Pa; static balance is workable when the conditions are met, and automatic control is not always needed"
  },
  {
   "zh": "<strong>氣鎖三配置</strong>：Cascade（單一需求）、Bubble（正壓，乾淨操作進入側）、Sink（負壓，污染操作退出側）；門互鎖是 Annex 1 強制要求",
   "en": "<strong>Three airlock configurations</strong>: Cascade (single requirement), Bubble (positive pressure, clean operation, entry side), Sink (negative pressure, contaminating operation, exit side); door interlocking is mandatory under Annex 1"
  },
  {
   "zh": "<strong>送風分配</strong>：Dilution 適用到 Grade 7（稀釋混合），Displacement 用於 Grade 5（單向流置換）——潔淨等級決定選擇",
   "en": "<strong>Supply air distribution</strong>: Dilution applies up to Grade 7 (dilution mixing), Displacement is used for Grade 5 (unidirectional displacement); the cleanliness grade determines the choice"
  }
 ]
}
