<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Chapter 1: Introduction</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (ISPE Green Override)
   ============================================================= */

:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.two-column {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li { margin-bottom: 0.5rem; }

.right-column {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.key-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.section-title {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column { gap: 1rem; }
    .left-column, .right-column { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column { grid-template-columns: 1fr; }
    .header h1 { font-size: 1.1rem; }
    .main-content { padding: 1rem; }
}
@media print {
    .back-to-top, .header { display: none !important; }
    .two-column { grid-template-columns: 1fr 1fr; }
    .main-content { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 1: Introduction</h1>
    <div class="subtitle">導論</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p9 - p20</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解暖通空調 (HVAC) 系統在製藥設施中的關鍵角色——不僅控制舒適度，更直接影響產品品質與無菌保證</li>
        <li>掌握本指引的範圍與結構，了解它如何補充 ISPE Baseline Guides 並涵蓋設施生命週期各階段</li>
        <li>熟悉 1.6 節的 26 個關鍵概念，包括換氣次數、壓差控制、微粒監測、氣閘類型、AHU 分區等核心主題</li>
        <li>理解潔淨室分類體系（EU Grade vs FDA ISO Class vs ISPE Grade）的對應關係與差異</li>
        <li>建立「空氣品質 = 過濾 + 稀釋 + 壓差 + 氣流方向」的整體思維框架</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- 1.1 Background -->
<!-- ============================================================ -->
<div class="section-title">1.1 Background（背景）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Heating, Ventilation, and Air Conditioning (HVAC)</span> can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.</p>
        <p>The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of <span class="key-term">Good Engineering Practice (GEP)</span> and <span class="key-term">Good Manufacturing Practice (GMP)</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 在製藥中的角色</h4>
            <p><strong>暖通空調 (HVAC)</strong> 系統在製藥廠不只是「讓人舒服」的設備——它是直接影響產品品質的關鍵系統。原文開宗明義說 HVAC 是 "critical system"，這意味著它屬於需要確效 (Qualification) 的對象。</p>
            <p><strong>GEP（良好工程實務）</strong>：工程設計的基本功，確保系統可靠、經濟、可維護。</p>
            <p><strong>GMP（良好製造規範）</strong>：法規要求的品質底線，確保產品安全有效。</p>
            <p>本指引的核心理念：HVAC 設計需要 GEP + GMP 兩者兼顧，不是盲目追求最高規格，而是在法規合規與工程經濟之間找到最佳平衡。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你經營一家手術室等級的餐廳——HVAC 就像是餐廳的空氣管理系統。一般餐廳只需要冷暖氣讓客人舒服（GEP），但手術室等級的餐廳還需要控制空氣中的微粒和微生物（GMP）。你不能只靠開窗通風，也不需要把整間餐廳都做成無塵室——關鍵是在對的地方用對的等級。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>注意原文提到 HVAC 會消耗設施的「主要能源」(major portion of energy)。在實務中，HVAC 通常占製藥廠總能耗的 40-60%。這意味著過度設計（over-design）不僅浪費資金，更會持續增加營運成本。後續 1.4 節會更深入討論如何避免不必要的成本。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的工廠中，HVAC 系統大約占總能耗的百分之多少？有哪些區域可能存在過度設計的情況？</li>
                <li>GEP 和 GMP 在 HVAC 設計中如何互補？能否舉一個兩者衝突時如何取捨的例子？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.2 Purpose -->
<!-- ============================================================ -->
<div class="section-title">1.2 Purpose（目的）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide is intended to supplement published <span class="key-term">ISPE Baseline Guides</span> for facilities (Reference 13, Appendix 12), providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical facilities.</p>
        <p>This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, personnel, and the environment. <span class="key-term">Air filtration</span>, <span class="key-term">Differential Pressure (DP)</span>, and <span class="key-term">airflow/air change rates</span> are covered in detail to assist comprehension of airborne particulate control.</p>
        <p>The information provided in this Guide reflects the cumulative knowledge and experience of the authors and reviewers with input from members of the <span class="key-term">ISPE HVAC Community of Practice (ISPE HVAC COP)</span>.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 的三大保護目標</h4>
            <p>本指引的設計宗旨圍繞三個保護對象：</p>
            <ul>
                <li><strong>產品 (Product)</strong>：控制微粒、溫濕度，避免污染或降解</li>
                <li><strong>人員 (Personnel)</strong>：保護操作員免受有害物質暴露</li>
                <li><strong>環境 (Environment)</strong>：防止有害物質外洩到廠外</li>
            </ul>
            <p>原文點出 HVAC 控制空氣品質的三大手段：<strong>過濾 (Filtration)</strong>、<strong>壓差 (DP)</strong>、<strong>換氣次數 (Air Change Rate)</strong>。這三者構成了空氣品質控制的「三腳架」——缺一不可。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>把 HVAC 的三大手段想成醫院感染管控的三道防線：</p>
            <ul>
                <li><strong>過濾</strong> = 手術前洗手消毒（把髒東西擋在外面）</li>
                <li><strong>壓差</strong> = 手術室的正壓設計（讓乾淨空氣只往外流，不讓走廊髒空氣進來）</li>
                <li><strong>換氣次數</strong> = 持續換氣稀釋（即使有人帶進少量細菌，也能快速稀釋排出）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本指引是 ISPE Baseline Guides 的「補充」(supplement)，不是「取代」。實務上，設計 HVAC 系統時應該先查閱對應的 Baseline Guide（如 Sterile、Oral Solid Dosage 等），再用本指引作為 HVAC 技術的深度參考。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的無菌充填區，HVAC 的三大手段（過濾、壓差、換氣）分別是如何設定的？哪一個是最關鍵的？</li>
                <li>「保護產品」和「保護人員」的 HVAC 需求有時會衝突（例如：高活性藥物需要負壓，但無菌產品需要正壓）。你會如何處理這種情況？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.3 Scope -->
<!-- ============================================================ -->
<div class="section-title">1.3 Scope（範圍）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The ISPE Good Practice Guide: HVAC provides:</p>
        <ul>
            <li>supporting information and HVAC practices for facility types covered by ISPE Baseline Guides</li>
            <li>an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature</li>
        </ul>
        <p>This Guide addresses HVAC requirements in areas of the <span class="key-term">facility life cycle</span>, including:</p>
        <ul>
            <li>establishing user requirements</li>
            <li>design, including the requirements of outdoor conditions</li>
            <li>construction, including good practices for equipment specification and installation</li>
            <li><span class="key-term">commissioning/qualification</span></li>
            <li>operation/maintenance</li>
        </ul>
        <p>Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility ISPE Baseline Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.</p>
        <p>This Guide references ISPE Baseline Guides (Reference 13, Appendix 12) and provides associated examples. The relevant Baseline Guide should be consulted for regulatory expectations in a specific topic area.</p>
        <p>GEP should be applied in assessing which of the recommended practices is most applicable to a situation.</p>
        <p>This Guide refers to recommendations, standards, and guidelines published by:</p>
        <ul>
            <li>World Health Organization (WHO)</li>
            <li>International Conference on Harmonisation (ICH)</li>
            <li>International Standards Organisation (ISO)</li>
            <li>Institute of Environmental Sciences and Technology (IEST)</li>
            <li>European Medicines Agency (EMEA)</li>
            <li>US Food and Drug Administration (FDA)</li>
            <li>Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)</li>
            <li>American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)</li>
            <li>International Society for Pharmaceutical Engineering (ISPE)</li>
            <li>American Society for Testing and Materials (ASTM) International</li>
            <li>Chartered Institute of Building Service Engineers (CIBSE, UK)</li>
            <li>American Council of Government Industrial Hygienists</li>
            <li>Instrumentation, Systems, and Automation Society (ISA)</li>
            <li>Sheet Metal and Air Conditioning Contractors National Association (SMACNA, North America)</li>
            <li>National Environmental Balancing Bureau (NEBB, US)</li>
            <li>Heating and Ventilating Contractors Association (HVCA, UK)</li>
        </ul>
        <p>The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：設施生命週期 (Facility Life Cycle)</h4>
            <p>本指引涵蓋 HVAC 系統從「搖籃到墳墓」的全生命週期：</p>
            <ul>
                <li><strong>使用者需求 (User Requirements)</strong>：定義「我需要什麼」</li>
                <li><strong>設計 (Design)</strong>：將需求轉化為工程規格</li>
                <li><strong>建造 (Construction)</strong>：按規格施工與安裝</li>
                <li><strong>試車/確效 (Commissioning/Qualification)</strong>：驗證系統符合需求</li>
                <li><strong>運轉/維護 (Operation/Maintenance)</strong>：日常運作與持續合規</li>
            </ul>
            <p>這與 ISPE Vol.5 C&amp;Q 指引的生命週期概念完全一致。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這份指引的定位就像是一本「HVAC 專科醫學教科書」。ISPE Baseline Guides 是「內科學」或「外科學」等各科教科書（涵蓋整個設施設計），而這本 HVAC 指引則是「呼吸治療學」——專注於空氣系統這個「器官」的深度知識。看病時先看內科總論，遇到呼吸問題再查專科書。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>注意原文的免責聲明：本指引主要聚焦 FDA 和 EMEA 法規。如果你的工廠受其他法規管轄（如 PMDA、ANVISA、TGA 等），需要額外確認當地法規要求。此外，本指引「不是完整的 HVAC 設計手冊」——它提供原則和最佳實務，但具體工程計算仍需專業 HVAC 工程師。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，你可能同時為不同客戶生產 OSD（口服固體劑型）和無菌注射劑。這意味著同一設施中可能需要參考多本 Baseline Guide（Oral Solid Dosage + Sterile），再用這本 HVAC 指引作為統一的空氣系統設計參考。列出的 16 個標準組織也是你在撰寫 URS（使用者需求規格）時需要引用的權威來源。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前處於生命週期的哪個階段？在該階段，HVAC 的主要關注點是什麼？</li>
                <li>列出的 16 個標準組織中，哪些是你日常工作中最常參考的？有沒有你不熟悉但應該了解的？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.4 Benefits -->
<!-- ============================================================ -->
<div class="section-title">1.4 Benefits（效益）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:</p>
        <ul>
            <li>the life science engineering community with common language and understanding of critical HVAC issues</li>
            <li>guidance on accepted industry practices to address these issues</li>
            <li>a common resource for HVAC information currently included in appendices of the various ISPE Baseline Guides</li>
            <li>help to less experienced personnel in understanding the options available to HVAC designers</li>
            <li>assistance with prevention of airborne product contamination to assure product quality</li>
            <li>quality professionals with an understanding of which HVAC parameters are important to product quality and patient safety</li>
            <li>information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room classifications for aseptic processing)</li>
            <li>highlights on the differences between HVAC parameters that address product requirements and "discretionary" HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all stainless air duct, and DP controls</li>
        </ul>

        <p class="footnote" style="font-size:0.85rem; color:#666; margin-top:1rem; border-top:1px solid #e2e8f0; padding-top:0.75rem;"><sup>1</sup> The WHO TRS 937 reference document (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement: "These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised." WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.) HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：「必要」vs「可選」的 HVAC 規格</h4>
            <p>本段最重要的訊息是最後兩個要點——區分兩類 HVAC 規格：</p>
            <ul>
                <li><strong>產品導向 (Product-driven)</strong>：直接影響產品品質的參數，如潔淨室分級、HEPA 過濾、壓差。這些是 GMP 要求，「必須做到」。</li>
                <li><strong>商業導向 (Business-driven / Discretionary)</strong>：提升可靠性或便利性但非法規要求的規格，如全不鏽鋼風管、冗餘系統、自動壓差控制。這些是「可以選擇」的。</li>
            </ul>
            <p>理解這個區分是避免過度設計 (over-design) 的關鍵。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像買車：安全氣囊和 ABS 是法規要求的（product-driven），但真皮座椅和全景天窗是個人選擇（business-driven）。兩者都有價值，但混為一談會讓你為「舒適」付出「安全」的預算。HVAC 設計也是如此——先確保 GMP 合規，再考慮商業需求。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文特別點名「over-designing of room classifications for aseptic processing」——這是業界常見的問題。例如，有些工廠將所有支援區域都設計為 ISO 7/Grade B，但實際上只需要 ISO 8/Grade C 甚至 CNC（Controlled Not Classified）。過度分類會直接導致更高的換氣次數需求、更多的 HEPA 過濾器、更大的 AHU 容量，最終大幅增加建造和能源成本。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 的報價競爭中，HVAC 設計的經濟性直接影響產品成本。如果你能透過合理的分級設計減少 20% 的換氣量，可能每年節省數百萬元的能源費用。這就是為什麼本指引強調 QA 和工程師都需要理解 HVAC——QA 需要知道什麼是「足夠」，工程師需要知道什麼是「必要」。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>在你的設施中，有哪些 HVAC 規格可能屬於「商業導向」而非「產品導向」？能否量化其成本？</li>
                <li>WHO TRS 937 適用於哪些情境？為什麼 HVAC 工程師在設計 OSD 設施時需要了解它？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.5 Objectives -->
<!-- ============================================================ -->
<div class="section-title">1.5 Objectives（目標）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The Guide:</p>
        <ul>
            <li>aims to clarify HVAC issues critical to product quality for the production of <span class="key-term">drug substances</span> and <span class="key-term">drug products</span>, and <span class="key-term">biopharmaceuticals</span></li>
            <li>considers the requirements for HVAC control and monitoring systems</li>
            <li>addresses how to implement the recommendations provided in relevant ISPE Baseline Guides to meet <span class="key-term">FDA</span> and <span class="key-term">EMEA</span> regulatory expectations for HVAC system design</li>
        </ul>
        <p>This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated facilities, including:</p>
        <ul>
            <li>HVAC personnel, including those less experienced with HVAC systems</li>
            <li>quality professionals</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：目標讀者與適用範圍</h4>
            <p>本指引的目標讀者明確包含兩類人：</p>
            <ul>
                <li><strong>HVAC 工程人員</strong>（包括經驗較少的人員）：學習製藥 HVAC 的特殊要求</li>
                <li><strong>品質專業人員</strong>：理解哪些 HVAC 參數影響產品品質</li>
            </ul>
            <p>這反映了一個重要現實：在製藥業，HVAC 工程師和 QA 之間經常存在溝通障礙。工程師懂技術但不懂法規邏輯，QA 懂法規但不懂工程限制。本指引的目標就是建立共同語言。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這就像醫院裡的「跨科會診」——外科醫師（工程師）和感染科醫師（QA）需要用同一套語言討論手術室的空氣管理方案。本指引就是那本兩邊都看得懂的「會診手冊」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文涵蓋三大產品類型：原料藥 (Drug Substances)、製劑 (Drug Products)、生物製劑 (Biopharmaceuticals)。每種產品對 HVAC 的需求不同——OSD 著重交叉污染控制，無菌製劑著重微粒和微生物控制，生物製劑可能還需要考慮活性物質的containment。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的角色更偏向「HVAC 工程人員」還是「品質專業人員」？在閱讀本指引時，你最需要補強的知識領域是什麼？</li>
                <li>Drug Substance、Drug Product、Biopharmaceutical 三者對 HVAC 的核心需求分別是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.6 Key Concepts -->
<!-- ============================================================ -->
<div class="section-title">1.6 Key Concepts（關鍵概念）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This section is intended to introduce <span class="key-term">Key Concepts</span>, which are essential to understanding this Guide. Further detailed information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>接下來的 1.6.1 到 1.6.26 是全書最重要的基礎章節。如果你對製藥 HVAC 不熟悉，建議先閱讀附錄 1-3（HVAC 基礎知識），再回頭看這些關鍵概念。把這一節當成整本指引的「詞彙表 + 概念地圖」。</p>
        </div>
    </div>
</div>

<!-- 1.6.1 Ventilation -->
<div class="section-title">1.6.1 Ventilation（通風）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Ventilation</span> is the movement and replacement of air for the purpose of maintaining a desired environmental quality within a space. The term "Ventilation" has two common uses:</p>
        <ul>
            <li>It may refer to the movement or exchange of air through a space, which is responsible for the transport of airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne contaminants (e.g., vapors and fumes).</li>
            <li>It may refer to the supply of "fresh" oxygen-rich air.</li>
        </ul>
        <p>This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：通風的兩種含義</h4>
            <p><strong>通風 (Ventilation)</strong> 在製藥 HVAC 中專指「空氣的流動與置換」，目的是：</p>
            <ul>
                <li>帶走空氣中的微粒和污染物</li>
                <li>混合或置換冷熱空氣</li>
                <li>移除蒸氣和煙氣</li>
            </ul>
            <p>本指引刻意不使用「提供新鮮空氣」這個定義——因為在製藥潔淨室中，我們更關心的是「空氣的清潔度和流向」，而非「氧氣含量」。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>一般住家開窗「通風」是為了呼吸新鮮空氣（第二種定義）。但潔淨室的「通風」更像是游泳池的循環過濾系統——不是為了換「新水」，而是為了持續過濾、稀釋水中的雜質，保持水質清潔。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼本指引選擇只使用「空氣流動與置換」這個定義？這對潔淨室設計有什麼實際影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.2 Product and Process Considerations -->
<div class="section-title">1.6.2 Product and Process Considerations（產品與製程考量）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure <span class="key-term">product quality</span>).</p>
        <p>Products may be sensitive to <span class="key-term">temperature</span>, <span class="key-term">humidity</span>, and airborne contamination from outside sources or <span class="key-term">cross-contamination</span> between products. Process operators may need protection from exposure to airborne hazardous materials.</p>
        <p>Understanding the product and process is the key to good HVAC design (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 設計的起點是產品</h4>
            <p>一般商業建築的 HVAC 設計從「人的舒適度」出發。但製藥 HVAC 的設計必須從「產品需求」出發：</p>
            <ul>
                <li><strong>溫度敏感</strong>：蛋白質藥物可能在高溫下降解</li>
                <li><strong>濕度敏感</strong>：吸濕性粉末在高濕環境下結塊</li>
                <li><strong>交叉污染</strong>：多產品設施中，A 產品的微粒不能跑到 B 產品的生產區</li>
            </ul>
            <p>「理解產品和製程是好 HVAC 設計的關鍵」——這句話是整本指引的靈魂。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在 CDMO 環境中，「理解產品」的挑戰更大：你可能每個月生產不同的產品，每個產品對溫濕度和交叉污染的敏感度都不同。因此 CDMO 的 HVAC 設計需要更大的彈性——既能滿足最敏感產品的需求，又不會因過度設計而浪費資源。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你目前生產的產品中，哪些對溫度最敏感？哪些對濕度最敏感？HVAC 的設定是否反映了這些差異？</li>
                <li>在同一設施中生產多種產品時，如何用 HVAC 設計來防止交叉污染？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.3 Contamination Control -->
<div class="section-title">1.6.3 Contamination Control（污染控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the "...<span class="key-term">purity, identity and quality</span>..." of the product (<span class="key-term">21 CFR Part 211</span>) (Reference 8, Appendix 12). Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to the work space to mix with ambient air and dilute any contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：污染控制的基本原理</h4>
            <p>HVAC 的污染控制遵循「過濾 + 稀釋」的雙重策略：</p>
            <ul>
                <li><strong>過濾 (Filtration)</strong>：HEPA 過濾器（高效微粒空氣過濾器）攔截 99.97% 的 0.3 微米微粒</li>
                <li><strong>稀釋 (Dilution)</strong>：乾淨的空氣進入房間，與室內空氣混合，降低污染物濃度</li>
            </ul>
            <p>原文引用了 21 CFR Part 211——這是 FDA 的 CGMP 法規，明確要求確保產品的「純度、鑑別和品質」。這是 HVAC 系統存在的法規基礎。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一個裝滿墨水的水杯（污染的房間空氣）。你用濾水器過濾乾淨的水（HEPA 過濾後的空氣）持續倒入杯中，同時讓髒水溢出（排氣）。倒入的速度越快（換氣次數越高），杯中的水就越快變乾淨。這就是「過濾 + 稀釋」的原理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>21 CFR Part 211 對 HVAC 的具體要求有哪些？除了微粒控制，還涉及哪些環境參數？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.4 Impact of Temperature and Humidity on Contamination Control -->
<div class="section-title">1.6.4 Impact of Temperature and Humidity on Contamination Control（溫濕度對污染控制的影響）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge <span class="key-term">100,000 particles (sized 0.3 μm and larger) a minute</span> doing relatively sedentary work. A worker who is hot and uncomfortable may shed <span class="key-term">several million particles per minute</span> in the size range, including a greater number of bacteria. Additionally, environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial and mold growth rates on surfaces (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：人員 = 最大污染源</h4>
            <p>這段提供了非常具體的數據：</p>
            <ul>
                <li>舒適狀態下的工作人員：每分鐘釋放 <strong>10 萬個</strong> ≥0.3 μm 微粒</li>
                <li>不舒適（過熱）的工作人員：每分鐘釋放 <strong>數百萬個</strong> 微粒，且帶菌量更高</li>
            </ul>
            <p>這意味著溫度控制不僅是「讓人舒服」，更是「減少污染源」。一個設計不良的 HVAC 系統如果無法維持舒適溫度，會讓操作員成為更大的微粒生成器。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>人就像一台「微粒產生器」——平靜時是「低速模式」（每分鐘 10 萬個），過熱或激動時切換到「高速模式」（每分鐘數百萬個）。HVAC 的溫度控制就是確保這台「產生器」始終保持在「低速模式」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>高濕度還會促進微生物和黴菌在表面的生長。在熱帶和亞熱帶地區（如台灣），濕度控制尤其重要。典型的潔淨室溫度設定為 18-25°C，相對濕度 30-65% RH。超出這個範圍不僅影響人員舒適度，更直接增加污染風險。</p>
        </div>

        <div class="formula-box">
            <h4>公式與數據 Key Data</h4>
            <pre>
人員微粒釋放率對比：
  舒適狀態 (sedentary work):  ~100,000 particles/min (≥0.3 μm)
  不舒適 (hot/uncomfortable): ~數百萬 particles/min (≥0.3 μm)

差異倍數: 10-50x

結論: 溫度控制 = 污染源控制
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果潔淨室溫度從 22°C 升到 28°C，人員微粒釋放量可能增加多少倍？這對 ISO 7 等級的房間意味著什麼？</li>
                <li>在台灣的夏季，外部空氣濕度經常超過 80% RH。你的 HVAC 系統如何處理這種高濕度空氣？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.5 Total and Viable Particulate -->
<div class="section-title">1.6.5 Total and Viable Particulate（總微粒與活性微粒）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The majority of airborne particles are <span class="key-term">non-viable</span>. A fraction (&lt; 1%) of airborne particles are <span class="key-term">viable</span>, e.g., bacteria and viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total number of airborne particles also controls the number of viable particles (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：微粒的兩種類型</h4>
            <p><strong>非活性微粒 (Non-viable)</strong>：灰塵、纖維、金屬碎屑等——不會繁殖，但會污染產品。</p>
            <p><strong>活性微粒 (Viable)</strong>：細菌、病毒、黴菌——不到總微粒的 1%，但會繁殖，對無菌產品威脅最大。</p>
            <p>關鍵邏輯：活性微粒「搭便車」——它們附著在非活性微粒上移動。因此控制總微粒數 = 同時控制活性微粒數。這就是為什麼潔淨室的分級標準以「總微粒計數」為基礎。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一條河裡的魚（活性微粒）和泥沙（非活性微粒）。魚很少（&lt;1%），但它們隨著水流和泥沙一起移動。如果你能把河水過濾到幾乎沒有泥沙，那魚自然也被擋住了。這就是「控制總微粒 = 控制活性微粒」的道理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 EU GMP Annex 1 和 FDA 都同時規定了總微粒限度和活性微粒限度？兩者缺一不可的原因是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.6 Classified Space -->
<div class="section-title">1.6.6 Classified Space（分級空間）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceutical API. The target maximum reading for these measurements is referred to as the <span class="key-term">"classification" of the space</span>.</p>
        <p>Several similar systems exist for the classification of space; however, there is no consensus on a single terminology for classification. This Guide uses the term <span class="key-term">"Grade"</span> (from the EMEA standard) followed by an <span class="key-term">ISO level number</span>. Therefore, "Grade 7" meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to help bridge the gap between the various standards (see Appendix 1).</p>

        <!-- Table 1.1 -->
        <h3 style="margin-top:1.5rem;">Table 1.1: Comparison of Classified Spaces</h3>
        <div style="overflow-x:auto;">
        </div>
        <p style="font-size:0.85rem; color:#666; margin-top:0.5rem;"><strong>Notes:</strong></p>
        <ul style="font-size:0.85rem; color:#666;">
            <li>There are small differences in numerical values between the US and European air classes.</li>
            <li>The US particle levels are for the 'in operation' state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of a facility.</li>
            <li>The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed in the ISPE Baseline Guides for Sterile and Biopharmaceuticals. A CNC space may meet ISO 8 at rest without the use of HEPA filters if the airborne challenge is low.</li>
            <li>Air quality for facilities that do not require classified spaces (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except aseptic processing), and API intermediates) is described in the relevant ISPE Baseline Guide.</li>
        </ul>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：潔淨室分級體系</h4>
            <p>製藥業有三套主要的潔淨室分級系統，容易混淆：</p>
            <ul>
                <li><strong>EU/EMEA</strong>：Grade A、B、C、D（有 at-rest 和 in-operation 兩種狀態的限度）</li>
                <li><strong>FDA</strong>：ISO 5、7、8（只規定 in-operation 狀態）</li>
                <li><strong>ISPE</strong>：Grade 5、7、8（橋接 EU 和 FDA 系統的統一命名）</li>
            </ul>
            <p>ISPE 的 Grade 系統是本指引的核心貢獻之一——它用 ISO 數字搭配 Grade 名稱，讓全球讀者能用同一套語言溝通。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像衣服尺寸：歐洲用 36/38/40（EU Grade），美國用 S/M/L（FDA ISO），ISPE 則提供一張對照表讓大家知道「歐洲 38 ≈ 美國 M」。本指引用的 "Grade 7" 就像是一個「國際通用尺碼」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>Table 1.1 是全書最重要的參考表之一，務必熟記幾個關鍵數字：</p>
            <ul>
                <li><strong>ISO 5 / Grade A</strong>：≤3,520 個 ≥0.5 μm 微粒/m<sup>3</sup>，活菌 &lt;1 cfu/m<sup>3</sup></li>
                <li><strong>ISO 7 / Grade B (in-operation)</strong>：≤352,000 個 ≥0.5 μm 微粒/m<sup>3</sup></li>
                <li><strong>ISO 8 / Grade C (in-operation)</strong>：≤3,520,000 個 ≥0.5 μm 微粒/m<sup>3</sup></li>
            </ul>
            <p>EU 和 FDA 最大的差異：EU 同時要求 at-rest 和 in-operation 限度，FDA 只要求 in-operation（但 GEP 建議也測 at-rest）。另外，美國沒有 Grade D 的對等概念，而是用 CNC（Controlled Not Classified）來描述類似區域。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>如果你的 CDMO 同時服務歐美客戶，你需要同時滿足兩套標準中較嚴格的那一個。例如 EU Grade B at-rest 要求 ≤3,520 個 ≥0.5 μm 微粒/m<sup>3</sup>，而 FDA ISO 7 at-rest 沒有明確要求。如果你同時服務歐美市場，就必須滿足 EU 的 at-rest 標準。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用哪套分級系統？如果有客戶使用不同系統，你如何進行對照和溝通？</li>
                <li>CNC (Controlled Not Classified) 區域在你的設施中如何定義和監測？它與 EU Grade D 的主要差異是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.7 Maintaining Classification -->
<div class="section-title">1.6.7 Maintaining Classification（維持分級）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Designers may default to "rules of thumb" for ventilation rate by the class of a space. Knowledgeable designers use rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of the process.</p>
        <p>The relationship between <span class="key-term">air change rate</span>, ventilation rate, air particle concentration in the space, and <span class="key-term">recovery rates</span> from in-use to at-rest conditions should be considered. Although "air change rates" are important parameters in pharmaceutical HVAC system design, air change rates are more related to a room's ability to <span class="key-term">recover from an upset</span>, rather than the room classification. Arbitrary air change rates associated with area classifications may be either excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have <span class="key-term">significant cost implications</span>, but does not relate directly to the particle count in a room (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：換氣次數 ≠ 潔淨度等級</h4>
            <p>這是本指引最重要的觀念突破之一：</p>
            <p><strong>傳統迷思</strong>：「ISO 7 = 每小時 20 次換氣」「ISO 8 = 每小時 10 次換氣」</p>
            <p><strong>正確理解</strong>：換氣次數 (Air Change Rate) 更多地決定房間從「擾動」恢復到「靜態」的速度（Recovery Rate），而非直接決定微粒計數。武斷設定的換氣次數可能過高（浪費能源）或不足（達不到效果）。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>就像游泳池的水循環：循環速度（換氣次數）決定的是「如果有人往池裡倒了一杯墨水，多久能恢復清澈」（Recovery Rate）。但池水的基本清潔度取決於過濾品質和初始水質，不是靠加快循環速度。盲目增加循環速度只會浪費電力。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>原文明確指出武斷的換氣次數設定會帶來「significant cost implications」——這包括：</p>
            <ul>
                <li>更大的 AHU（空氣處理機組）= 更高的設備成本</li>
                <li>更大的風管尺寸 = 更高的施工成本</li>
                <li>更多的送風量 = 更高的能源成本（持續 24/7/365）</li>
                <li>更大的房間面積需求 = 更高的建造成本</li>
            </ul>
            <p>聰明的設計師會先用「經驗法則」做概念設計，再根據實際製程數據優化換氣次數。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 ISO 7 房間目前設定多少換氣次數？這個數字是基於計算還是「經驗法則」？有沒有優化的空間？</li>
                <li>如果將 ISO 7 房間的換氣次數從 25 次/小時降到 15 次/小時，會節省多少能源成本？Recovery Time 會受到什麼影響？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.8 Particle Generation Rate -->
<div class="section-title">1.6.8 Particle Generation Rate（微粒產生速率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The <span class="key-term">Particle Generation Rate (PGR)</span> for an existing process may be calculated if the steady-state room particle count, the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for the same process in a new facility.</p>
        <p>When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate of the product being processed is not a contaminant. This is of particular interest in <span class="key-term">aseptic powder filling</span> operations, where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom design.</p>
        <p>Although equipment in operation can generate many times more particles per minute, <span class="key-term">personnel are a primary source of viable contamination</span>. Increased control of total particles released from personnel leads to an increased control of viable particles in a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：PGR 與數據驅動設計</h4>
            <p><strong>微粒產生速率 (PGR)</strong> 是一個可以量化的數值——如果你知道房間的穩態微粒計數、送風量和送風微粒水平，就能算出製程的 PGR。這個數值可以「移植」到新設施的設計中，實現數據驅動的 HVAC 設計，而非靠經驗猜測。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>兩個關鍵提醒：</p>
            <ul>
                <li><strong>產品微粒 ≠ 污染</strong>：無菌粉末充填時，產品本身的微粒會導致高微粒計數，但這不代表潔淨室設計失敗。監測數據的解讀必須考慮製程特性。</li>
                <li><strong>人員 = 最大活菌源</strong>：設備產生的微粒雖多，但主要是非活性的。人員才是活性微粒（細菌）的主要來源。這就是為什麼無菌區的更衣程序如此嚴格。</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 中，如果你要將一個現有製程轉移到新設施，可以先在舊設施中測量 PGR，再用這個數據來設計新設施的 HVAC 系統。這比直接套用「經驗法則」更精確，也可能讓你發現可以降低換氣次數的機會。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有計算過 PGR？如果有，這個數據如何被用於 HVAC 設計或優化？</li>
                <li>在無菌粉末充填操作中，如何區分「產品微粒」和「環境污染微粒」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.9 Effective Ventilation Rate -->
<div class="section-title">1.6.9 Effective Ventilation Rate（有效通風率）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations sources, etc., is expressed in the <span class="key-term">"effective ventilation rate."</span> This measure expresses the efficiency of the dilution air supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further information and calculations, see Appendix 9.</p>
        <p>A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air change rates than used traditionally (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：「有效」通風率 vs「名目」通風率</h4>
            <p><strong>有效通風率 (Effective Ventilation Rate)</strong> 衡量的是實際稀釋效率相對於理論完美稀釋的百分比。換句話說，不是所有送入房間的空氣都能有效稀釋污染物——如果送風口和回風口的位置不佳，空氣可能「短路」，根本沒有經過污染源區域。</p>
            <p>好消息：透過優化送風和回風的布局，可以用更低的換氣次數達到相同的微粒控制效果。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在一個充滿煙霧的房間裡開了兩台風扇。如果風扇的進風口和出風口都在同一側（短路），煙霧只會在那一側循環，房間另一半還是很髒。但如果進風在天花板、排風在地板對角，空氣就能有效掃過整個空間。同樣的風量，布局不同，效果可以差好幾倍。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室送風口和回風口的位置是如何設計的？是否存在「短路」風險？</li>
                <li>如果能將有效通風率從 60% 提升到 85%，理論上可以將換氣次數降低多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates -->
<div class="section-title">1.6.10 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates（單向氣流罩對換氣次數的影響）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute airborne particles in the room.</p>
        <p>In addition to reducing airborne particles, air flow from a hood may accelerate the <span class="key-term">recovery time</span> of a room from in-use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air intake may create only localized "super-clean" areas, as with <span class="key-term">UFHs</span>.</p>
        <p>Similar increases in room air cleanliness and recovery can be accomplished with <span class="key-term">HEPA-equipped Fan-Filter Units (FFU)</span> operating inside a room (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：UFH 和 FFU 的房間淨化效果</h4>
            <p><strong>單向氣流罩 (UFH, Unidirectional Flow Hood)</strong> 和 <strong>風扇過濾單元 (FFU, Fan-Filter Unit)</strong> 不僅保護局部作業區域，其排出的潔淨空氣還能幫助稀釋房間中的微粒，加速房間的恢復時間。</p>
            <p>但有一個重要限制：這種額外的稀釋效果主要在氣流路徑附近有效，不能直接加到整個房間的換氣次數計算中。「短路」效應可能只創造局部的「超潔淨」區域。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在無菌充填區，UFH/LAF 下方的空間通常是 ISO 5 (Grade A)，而背景環境是 ISO 7 (Grade B)。UFH 排出的潔淨空氣確實會幫助降低背景環境的微粒，但不能因此就減少背景環境的 HVAC 送風量——因為短路效應可能導致某些死角區域得不到足夠的氣流覆蓋。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施中有多少個 UFH 或 FFU？它們的氣流是否被納入房間換氣次數的計算？</li>
                <li>如何利用 CFD（計算流體力學）模擬來評估 UFH 對房間整體空氣品質的貢獻？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.11 Room Airflow Patterns -->
<div class="section-title">1.6.11 Room Airflow Patterns（房間氣流模式）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete enclosure of the process also can create a local environment that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when located near the point of contaminant generation.</p>
        <p>Contaminants may be removed more rapidly using <span class="key-term">displacement airflow</span> of adequate velocity and direction (e.g., in a unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with <span class="key-term">dilution ventilation</span>. Numerous air outlets equally spaced with equal flow rates, can create a <span class="key-term">"plug flow,"</span> which is a situation where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 10 minutes for 20 ac/hr) and also prevent "hot spots" of high particle count in a room. The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in controlling airborne contaminants than dilution (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：兩種氣流策略</h4>
            <p><strong>稀釋通風 (Dilution Ventilation)</strong>：用大量乾淨空氣與室內空氣混合，稀釋污染物。適合污染源分散且強度低的情況。</p>
            <p><strong>置換氣流 (Displacement Airflow)</strong>：用定向氣流將污染物「推」向排風口。適合污染源集中的情況，效率更高。</p>
            <p><strong>活塞流 (Plug Flow)</strong>：多個均勻分布的送風口產生的近似單向下行氣流——空氣從天花板向地板移動，像活塞一樣將污染物向下推。可在 20 次/小時換氣下實現 10 分鐘內恢復。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>兩個關鍵警告：</p>
            <ul>
                <li><strong>風速過高的風險</strong>：過高的風速會在操作員附近產生渦流 (eddies and vortices)，反而增加人員暴露於有害物質的風險。這在高活性藥物 (HPAPI) 處理區域尤其重要。</li>
                <li><strong>局部排風最有效的位置</strong>：盡可能靠近污染產生點。距離越遠，污染物擴散越廣，局部排風的效果就越差。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>稀釋通風就像在房間裡噴空氣清新劑，希望把臭味「稀釋」掉。置換氣流則像是在煙囪旁裝一台抽風機，直接把煙「抽走」。如果知道煙從哪裡來（污染源位置已知），抽風機（置換氣流）比到處噴清新劑（稀釋通風）有效得多。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室主要使用稀釋通風還是置換氣流？為什麼選擇這種方式？</li>
                <li>如果房間的 Recovery Time 超過 20 分鐘，你會考慮哪些改善措施？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.12 HVAC Relationship to General Construction -->
<div class="section-title">1.6.12 HVAC Relationship to General Construction（HVAC 與一般建築的關係）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical architectural features, such as <span class="key-term">airlocks</span>, which limit the migration of contaminants (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 不是萬能的</h4>
            <p>這段話簡短但重要：HVAC 只是污染控制的一部分。實體建築設計（如氣閘 (Airlock)、牆壁密封、管路穿牆處理等）同樣關鍵。如果建築結構有縫隙，再好的 HVAC 系統也無法維持設計的壓差和空氣品質。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>這裡呼應了 EU GMP Annex 1 的 Contamination Control Strategy (CCS，污染控制策略) 概念——污染控制不是單一系統的責任，而是建築、HVAC、人員行為、清潔程序等多重防線的整合。HVAC 是其中最活躍的防線，但建築結構是最基礎的防線。</p>
        </div>
    </div>
</div>

<!-- 1.6.13 Airflow Direction and Pressurization -->
<div class="section-title">1.6.13 Airflow Direction and Pressurization（氣流方向與加壓）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of <span class="key-term">100 to 200 FPM (0.5 to 1.0 m/sec)</span> usually will capture and transport light powders and bioburden, assuming there are no strong drafts.</p>
        <p>One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable <span class="key-term">Differential Pressure (DP)</span> between cleanrooms and adjacent less clean spaces, suggesting <span class="key-term">10 to 15 Pa (0.04 to 0.06 inch wg)</span> DP between air classes.</p>
        <p>Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that cannot be measured with traditional DP instrumentation.</p>
        <p>A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow through a "crack" (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this Guide.</p>
        <p>Other "cracks" in the fabric separating a pressure controlled room from other spaces may not be accounted for using this calculation. A common method to account for this additional airflow is to allocate <span class="key-term">0.05 to 0.5 CFM per square foot of room surface</span>, depending on construction and (DP) (see Appendix 1).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：壓差 (DP) 控制</h4>
            <p><strong>壓差 (Differential Pressure, DP)</strong> 是保持潔淨室空氣品質的關鍵手段。基本原理：較高壓力的空間會通過縫隙向較低壓力空間「擠出」空氣，阻止髒空氣侵入。</p>
            <p>關鍵數字：</p>
            <ul>
                <li><strong>標準壓差</strong>：不同等級之間 10-15 Pa（0.04-0.06 inch wg）</li>
                <li><strong>捕捉速度</strong>：100-200 FPM（0.5-1.0 m/s）足以帶走粉末和微生物</li>
                <li><strong>洩漏補償</strong>：每平方英尺房間表面積分配 0.05-0.5 CFM 以補償建築縫隙</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>壓差就像吹氣球——氣球裡的氣壓比外面高，所以空氣只會從裡面往外跑，不會從外面進來。潔淨室就是一個「充了氣的氣球」，通過門縫和管路穿牆處的縫隙，乾淨空氣持續往外洩漏，防止走廊的髒空氣進入。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>10-15 Pa 聽起來很小（大氣壓力是 101,325 Pa），但這已經足以在門縫處產生明顯的氣流方向。壓差太大反而會造成問題——門難以打開、門一開就產生劇烈的氣流擾動。設計壓差時需要在「足以防止污染」和「不影響操作」之間取得平衡。</p>
        </div>

        <div class="formula-box">
            <h4>公式與數據 Key Data</h4>
            <pre>
建議壓差範圍:
  不同等級之間: 10-15 Pa (0.04-0.06 inch wg)

洩漏空氣補償:
  每 ft² 房間表面積: 0.05-0.5 CFM
  (依建築品質和壓差大小而定)

捕捉速度:
  100-200 FPM (0.5-1.0 m/s)
  足以帶走粉末和微生物
            </pre>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施各級潔淨室之間的壓差設定是多少？是否符合 10-15 Pa 的建議？</li>
                <li>如果潔淨室與走廊之間的壓差從 15 Pa 降到 5 Pa，空氣流向是否仍能保持正確？風險是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.14 Automated Differential Pressure Control -->
<div class="section-title">1.6.14 Automated Differential Pressure Control（自動壓差控制）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>There is no GMP requirement that DP or airflow direction be <span class="key-term">automatically controlled</span> (such as by using actuated dampers or CV devices). Satisfactory designs using <span class="key-term">"static" air balance</span> to achieve desired DP values are common in the pharmaceutical industry (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：自動控制 vs 靜態平衡</h4>
            <p>一個常見的誤解是「壓差必須自動控制」。事實上：</p>
            <ul>
                <li><strong>靜態平衡 (Static Air Balance)</strong>：透過固定的風門位置和風量設定來維持壓差——簡單、可靠、成本低。這在製藥業中非常常見且被接受。</li>
                <li><strong>自動控制 (Automated Control)</strong>：使用電動風門或恆風量裝置動態調節——更精確，但更複雜且成本更高。</li>
            </ul>
            <p>GMP 不要求自動控制——這屬於 1.4 節提到的「商業導向」規格，由設施需求決定。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>這是一個典型的「必要 vs 可選」案例。自動壓差控制確實能提供更穩定的壓差管理（特別是在多房間、複雜氣流路徑的設施中），但它不是法規要求。決定是否使用自動控制時，應該做成本效益分析，而非盲目追求「最先進」的技術。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用靜態平衡還是自動壓差控制？選擇的依據是什麼？</li>
                <li>在什麼情況下，自動壓差控制的投資回報率 (ROI) 會明顯優於靜態平衡？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.15 Airlocks or "Ante Rooms" -->
<div class="section-title">1.6.15 Airlocks or "Ante Rooms"（氣閘 / 前室）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The primary role of <span class="key-term">airlocks</span> is to provide an effective obstacle to airborne contamination. These rooms control traffic into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the classes (see Appendix 2). Three primary types of airlock pressure arrangements are common:</p>
        <ol>
            <li><span class="key-term">Cascade</span> – air flows from area at highest pressure, through the airlock to the area of lowest pressure.</li>
            <li><span class="key-term">Bubble</span> – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.</li>
            <li><span class="key-term">Sink</span> – airlock is at lowest pressure, air flows from the cleanroom and corridor.</li>
        </ol>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三種氣閘壓力配置</h4>
            <p><strong>氣閘 (Airlock)</strong> 的核心功能：即使門被打開，也能維持不同等級之間的氣流方向。三種類型：</p>
            <ul>
                <li><strong>串級式 (Cascade)</strong>：壓力從高到低依次遞減。最常用於人員進出潔淨區的通道。空氣流向：潔淨室 → 氣閘 → 走廊。</li>
                <li><strong>氣泡式 (Bubble)</strong>：氣閘壓力最高，空氣向兩側流出。適用於需要同時保護兩側的情境（如兩個不同產品的生產區之間）。</li>
                <li><strong>沉降式 (Sink)</strong>：氣閘壓力最低，空氣從兩側流入。適用於需要防止有害物質外洩的情境（如高活性藥物區）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>機場安檢區就是一種氣閘概念：</p>
            <ul>
                <li><strong>串級式</strong>：機場的一般通道——乾淨區的空氣只往外流（從管制區 → 安檢通道 → 大廳）</li>
                <li><strong>氣泡式</strong>：獨立的 VIP 休息室——空氣從休息室向兩邊流出，確保裡面的空氣最乾淨</li>
                <li><strong>沉降式</strong>：隔離病房的前室——空氣從兩側流入前室再排走，防止病菌外洩</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>選擇氣閘類型時的決策邏輯：</p>
            <ul>
                <li>保護產品（無菌充填）→ 串級式或氣泡式</li>
                <li>保護人員（高活性/高毒性）→ 沉降式</li>
                <li>同時保護兩側（不同產品交叉污染）→ 氣泡式</li>
            </ul>
            <p>在無菌製劑 CDMO 中，最常見的是串級式氣閘，因為首要目標是保護產品不被外部微粒污染。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的無菌區入口使用哪種氣閘配置？為什麼？</li>
                <li>如果你需要在同一棟建築中同時生產抗生素和非抗生素產品，氣閘應該如何設計？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.16 Differential Pressure Measurement -->
<div class="section-title">1.6.16 Differential Pressure Measurement（壓差測量）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Two methods of measurement are commonly used to monitor room pressure relationships:</p>
        <ul>
            <li><span class="key-term">room-to-room</span></li>
            <li><span class="key-term">room-to-common reference point</span></li>
        </ul>
        <p>Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually use the <span class="key-term">common reference point method</span> to minimize the number of pressure sensors and to minimize compounded error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：兩種壓差測量方法</h4>
            <ul>
                <li><strong>房間對房間 (Room-to-Room)</strong>：直接測量兩個相鄰房間之間的壓差。簡單直觀，但在大型設施中需要大量感測器，且會產生累積誤差。</li>
                <li><strong>房間對共同參考點 (Room-to-Common Reference)</strong>：所有房間都測量相對於同一個參考點的壓力，再計算房間之間的壓差。感測器數量少，且避免累積誤差。</li>
            </ul>
            <p>理想的參考點應該體積大、開口少、與外界壓力關係穩定——例如一個密封良好的大型走廊或技術夾層。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>大型 CDMO 設施通常選擇共同參考點方法。想像你有 50 個房間，如果用房間對房間的方法，可能需要上百個感測器；用共同參考點方法，只需要 50 個感測器加一個參考管路。更重要的是，共同參考點方法避免了「A 到 B 壓差」加上「B 到 C 壓差」可能不等於「A 到 C 壓差」的累積誤差問題。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用哪種壓差測量方法？如果要擴建新的生產區域，會選擇哪種方法？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.17 HVAC Controls and Monitoring -->
<div class="section-title">1.6.17 HVAC Controls and Monitoring（HVAC 控制與監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control system.</p>
        <p>HVAC control systems or multi-use systems, such as <span class="key-term">Building Management System/Building Automation System (BMS/BAS)</span> also can act as the quality 'system of record' to provide electronic data records, as well as direct environmental monitoring data that may be used to support product release or other GMP processes.</p>
        <p>A common alternative approach is to employ an independent system for alarming and managing critical data. The HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all HVAC points can be included in the process control system (<span class="key-term">Distributed Control System (DCS)</span>, <span class="key-term">Direct Digital Control (DDC)</span>, PLC, etc.). The critical parameter data may originate from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：監測系統架構</h4>
            <p>HVAC 監測有兩種常見架構：</p>
            <ul>
                <li><strong>整合式</strong>：BMS/BAS 同時負責控制和 GMP 數據記錄。簡單但需要整個系統通過確效 (Qualification)。</li>
                <li><strong>分離式</strong>：HVAC 控制和 GMP 監測使用獨立系統。HVAC 控制系統只管「控制」，獨立的監測系統負責「記錄、報警、數據管理」。更靈活但更複雜。</li>
            </ul>
            <p>關鍵原則：「關鍵參數」的監測系統需要確效；「非關鍵參數」的控制系統只需 GEP。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>BMS/BAS 作為 GMP「品質紀錄系統」(system of record) 時，必須符合 21 CFR Part 11（電子記錄/電子簽名）和 EU GMP Annex 11（電腦化系統）的要求。這包括審計追蹤、數據完整性 (Data Integrity)、存取控制等。很多舊設施的 BMS 不具備這些功能，需要升級或搭配獨立的監測系統。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p>在 CDMO 環境中，客戶稽核時經常會問：「你的環境監測數據是從哪個系統出來的？這個系統有沒有通過確效？審計追蹤完整嗎？」如果 BMS 同時是 GMP 紀錄系統，它就需要通過 CSV (Computer System Validation)。選擇架構時，要考慮確效成本和日後的系統維護負擔。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施使用整合式還是分離式的監測架構？每種方式的優缺點是什麼？</li>
                <li>如果 BMS/BAS 是 GMP 紀錄系統，它需要滿足哪些 Data Integrity 要求？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.18 Alarm Time Delays -->
<div class="section-title">1.6.18 Alarm Time Delays（報警時間延遲）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such as when a door is opened. <span class="key-term">Differential Pressure alarms</span> often have time delays, the duration of the time delay should be sufficient to permit normal passage through a door (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：避免干擾報警 (Nuisance Alarms)</h4>
            <p>每次開門時壓差都會暫時歸零——如果沒有報警延遲，系統每天會產生數百次「假報警」。報警延遲的設定需要平衡兩個需求：</p>
            <ul>
                <li><strong>夠長</strong>：允許正常開門通過（通常 15-30 秒）</li>
                <li><strong>不能太長</strong>：否則真正的壓差異常也會被忽略</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>報警延遲的設定值應該在 URS 和設計階段就定義，並在確效中驗證。EU GMP Annex 1 要求壓差偏移必須被記錄和調查——如果延遲設定不當，可能導致大量偏差記錄，或更糟的是，漏掉真正的壓差失敗。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施壓差報警延遲設定為多少秒？這個設定的依據是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.19 Time Weighted Averaging -->
<div class="section-title">1.6.19 Time Weighted Averaging（時間加權平均）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>Measurements with "noisy" (rapidly changing) signals, such as airflow measurements, may require filtering to avoid nuisance alarms. A commonly used filter is to use a <span class="key-term">rolling time weighted average</span> signal, rather than an instantaneous signal for recording and alarming. A rolling average of readings from <span class="key-term">4 to 10 seconds</span> typically is capable of smoothing out signal noise without missing significant failure events (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：信號濾波</h4>
            <p><strong>時間加權平均 (Time Weighted Average)</strong> 是處理「雜訊」信號的標準方法。風量測量信號通常會快速波動——如果用瞬時值報警，會產生大量假報警。</p>
            <p>建議滾動平均窗口：<strong>4-10 秒</strong>——足以過濾雜訊，但不會錯過真正的故障事件。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>滾動平均窗口的設定也需要文件化和驗證。太短（&lt;4 秒）無法有效濾波，太長（&gt;30 秒）可能掩蓋真正的異常。在確效過程中，應該測試滾動平均能否在模擬的故障情境中觸發報警。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的 HVAC 控制系統使用什麼樣的信號濾波方法？滾動平均的窗口設定是多少？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.20 Airborne Particle Monitoring -->
<div class="section-title">1.6.20 Airborne Particle Monitoring（空氣微粒監測）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>The 2004 FDA Guidance for Industry, "Sterile Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (Reference 9, Appendix 12) states <span class="key-term">"Regular monitoring should be performed during each production shift."</span></p>
        <p>More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).</p>
        <p>Based on this guidance, there is a trend toward the installation of <span class="key-term">continuous monitoring systems</span> since they provide a better understanding of the process, and the data can be used to support a reduced frequency of testing, while assuring continued levels of control (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：從定期監測到連續監測</h4>
            <p>微粒監測 (Particle Monitoring) 的演進趨勢：</p>
            <ul>
                <li><strong>傳統做法</strong>：每個生產班次定期採樣（如每 4 小時一次）</li>
                <li><strong>現代趨勢</strong>：安裝連續監測系統，提供即時數據</li>
            </ul>
            <p>連續監測的優勢：更好地理解製程、支持減少其他測試頻率、確保持續的控制水平。但投資成本較高。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>2017 年修訂的 EU GMP Annex 1（2023 年生效）對連續微粒監測的要求更加明確，特別是 Grade A/B 區域。如果你的設施要服務歐洲市場，連續監測已經接近「必要」而非「可選」。ISO 14644-3 也提供了監測方法的詳細指導。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施目前使用定期監測還是連續監測？如果要升級到連續監測，需要多少投資？</li>
                <li>連續監測數據如何幫助你發現 HVAC 系統的潛在問題？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.21 Air Handling Unit Zoning -->
<div class="section-title">1.6.21 Air Handling Unit Zoning（空氣處理機組分區）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>A manufacturing area often is divided into zones with a separate <span class="key-term">AHU</span> used for each zone. In the pharmaceutical industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. The decisions for zoning should be based on <span class="key-term">risk to product and to operators</span>; taking into account the preferred air filtration and monitoring technology (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：AHU 分區策略</h4>
            <p><strong>空氣處理機組 (AHU, Air Handling Unit)</strong> 的分區原則：</p>
            <ul>
                <li>相同製程類型的區域共用一台 AHU（如所有壓片間共用一台）</li>
                <li>相同潔淨度等級的區域共用一台 AHU（如所有 ISO 7 區域）</li>
                <li>分區決策基於產品和操作員的風險評估</li>
            </ul>
            <p>不同產品的生產區域不應共用同一台 AHU（除非有回風 HEPA 過濾），以防止交叉污染。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>AHU 分區就像餐廳的廚房通風系統——中式炒菜區和西式烘焙區應該各自獨立的排油煙系統，否則炒菜的油煙會影響蛋糕的品質。同理，高粉塵的壓片區和無菌充填區絕對不能共用 AHU。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有幾台 AHU？各自服務哪些區域？分區邏輯是否合理？</li>
                <li>如果需要在現有設施中增加一條新的生產線，AHU 分區需要如何調整？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.22 Use of Air Handling Units in Parallel or Series -->
<div class="section-title">1.6.22 Use of Air Handling Units in Parallel or Series（並聯與串聯 AHU）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Air Handling Units (AHUs)</span> may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 'local' AHUs downstream. The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit fails or when the load on the system is light (see Appendix 2).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：串聯 vs 並聯 AHU</h4>
            <ul>
                <li><strong>串聯 (Series)</strong>：一台 AHU 預處理外氣（MAU, Makeup Air Unit），再送給下游的局部 AHU 做精細調節。常見於需要額外壓力來克服 HEPA 濾網壓降的系統。</li>
                <li><strong>並聯 (Parallel)</strong>：多台 AHU 同時服務同一大區域。提供冗餘——一台故障時，其他台仍能維持基本條件。常用於倉庫和大型研究室。</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>並聯 AHU 的冗餘設計在製藥業中是一項「商業導向」的決策——不是 GMP 要求，但對於不能停機的關鍵生產區域（如細胞培養區），冗餘 AHU 可以避免因 HVAC 故障導致的批次損失。一批生物製劑的價值可能高達數千萬甚至上億元，相比之下一台備用 AHU 的成本微不足道。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有使用串聯或並聯 AHU 的配置？如果 AHU 故障，備援計畫是什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.23 Psychrometrics -->
<div class="section-title">1.6.23 Psychrometrics（空氣濕度學）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p><span class="key-term">Sensible (dry) heat</span> causes a change in the temperature of a substance. Addition or removal of sensible heat will cause the measured air temperature to rise or fall.</p>
        <p><span class="key-term">Latent heat</span> is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to air may increase the humidity of the air without changing the temperature of the air.</p>
        <p><span class="key-term">Relative Humidity</span> is the amount of moisture in the air versus the air's capacity to hold moisture.</p>
        <p>The <span class="key-term">Dew Point</span> temperature is the temperature at which water vapor leaves the air and collects on cool objects in the form of fine droplets or bands together and becomes fog.</p>
        <p>See Appendix 3 for further information on Psychrometrics.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：空氣濕度學四大概念</h4>
            <ul>
                <li><strong>顯熱 (Sensible Heat)</strong>：你能感覺到的溫度變化——暖氣讓空氣變熱，冷氣讓空氣變冷。</li>
                <li><strong>潛熱 (Latent Heat)</strong>：加濕或除濕時消耗/釋放的能量——溫度不變，但濕度改變。</li>
                <li><strong>相對濕度 (RH)</strong>：空氣中實際含水量 / 最大可含水量 × 100%</li>
                <li><strong>露點溫度 (Dew Point)</strong>：空氣中水蒸氣開始凝結的溫度。如果管路或設備表面溫度低於露點，就會「出汗」（凝結）。</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>顯熱就像燒水——水溫從 20°C 升到 80°C，你可以測量到溫度變化。潛熱就像水變成蒸汽——水在 100°C 持續吸收大量熱能但溫度不再上升，這些能量用來改變水的狀態（液態→氣態）。同樣地，在 HVAC 系統中，冷卻盤管需要同時處理顯熱（降溫）和潛熱（除濕），能源消耗比你以為的更大。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>在台灣等高濕度地區，HVAC 系統的除濕（潛熱處理）能耗可能占總 HVAC 能耗的 40% 以上。露點控制尤其重要——如果冷卻水管或風管表面溫度低於露點，凝結水會滴落到潔淨室內，造成微生物污染風險。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的潔淨室相對濕度設定為多少？如果外部空氣濕度為 85% RH，HVAC 系統如何將它降到設定值？</li>
                <li>露點控制不當可能導致什麼 GMP 問題？如何預防？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.24 Life Cycle Cost Approach -->
<div class="section-title">1.6.24 Life Cycle Cost Approach（生命週期成本法）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major factor in deciding which options to implement for an HVAC system. <span class="key-term">Life cycle cost</span> is usually much greater than the initial (capital) cost of an HVAC system.</p>
        <p>The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating the results of a long term test (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：TCO 思維 (Total Cost of Ownership)</h4>
            <p>HVAC 系統的<strong>生命週期成本</strong>通常遠大於初始建造成本。一般而言：</p>
            <ul>
                <li>初始資本支出 (CAPEX)：約占 30-40%</li>
                <li>運營成本 (OPEX，含能源、維護、備件)：約占 60-70%</li>
            </ul>
            <p>最便宜的 HVAC 系統不一定是初始成本最低的——而是整個生命週期（通常 15-25 年）中總花費最低的。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這就像買車的總擁有成本 (TCO)——買一輛便宜但油耗高的車，10 年下來的總花費可能比買一輛貴但省油的車更多。HVAC 系統也一樣：一台高效率但較貴的 AHU，長期的能源節省可能遠超過初始多付的錢。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>HVAC 故障的間接成本可能是天文數字：</p>
            <ul>
                <li>一批無菌產品因環境失控被廢棄 = 數百萬到數千萬元損失</li>
                <li>穩定性試驗室因溫度失控導致數據無效 = 可能延誤產品上市數月</li>
                <li>生產停機 = 客戶交期延誤、CDMO 信譽損失</li>
            </ul>
            <p>這就是為什麼冗餘 AHU 和備用元件的投資雖然看似「過度」，但從風險角度可能完全合理。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施曾經因為 HVAC 故障損失過批次嗎？損失金額大約是多少？</li>
                <li>如果 HVAC 系統需要更新，你會如何向管理層呈報 TCO 分析來爭取預算？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.25 Sustainability -->
<div class="section-title">1.6.25 Sustainability（永續發展）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>For a facility that is aiming to be considered as <span class="key-term">"green" or sustainable</span>, HVAC systems are an important component. Compliance with sustainability guidelines has been optional and considered progressive, and provided market differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required in some regions (see Appendix 9).</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 與 ESG</h4>
            <p>HVAC 系統佔製藥設施能耗的最大比例，因此是永續發展 (Sustainability) 和 ESG (Environmental, Social, Governance) 策略的核心焦點。隨著全球碳排放法規趨嚴，「綠色 HVAC」正從「加分項」變成「必要項」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>對 CDMO 而言，綠色設施認證（如 LEED、BREEAM）可以成為市場差異化的工具——越來越多的跨國製藥公司在選擇 CDMO 合作夥伴時，會將永續發展績效納入評估標準。投資節能 HVAC 系統不僅降低運營成本，還能提升市場競爭力。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>你的設施有沒有永續發展或節能目標？HVAC 系統在其中扮演什麼角色？</li>
                <li>在不降低 GMP 合規性的前提下，有哪些 HVAC 節能措施可以實施？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 1.6.26 Key Terms -->
<div class="section-title">1.6.26 Key Terms（關鍵術語）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide uses the term <span class="key-term">'controlled space'</span> to refer to an enclosed volume that is provided with HVAC for control of one or more environmental parameters. (See Glossary for possible alternative terms.)</p>
        <p><strong>Air Flow</strong>: the volume per unit time of air moving through a duct or space.</p>
        <p><strong>Air Change</strong>: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft<sup>3</sup>/hr / 1000 ft<sup>3</sup> = 60 ac/hr).</p>
        <p><strong>Psychrometrics</strong>: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the energy states, density, and makeup of ambient air at various temperature and humidity levels.</p>
        <p><strong>Static Pressure</strong>: similar to atmospheric pressure, that component of total pressure which is exerted equally in all directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted to velocity across any opening to a lower pressure space.</p>
        <p><strong>Velocity Pressure (VP)</strong>: the component of total pressure that is exerted only in a single direction (or vector) because of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static pressure (potential energy) when flow is stopped.</p>
        <p><strong>Total Pressure</strong>: a measurement taken by a tube or probe facing upstream, it has both the components of velocity and static pressure.</p>
        <p><strong>Differential Pressure (DP)</strong>: the difference in static pressure between two spaces. DP between spaces results in airflow through any openings between spaces to help control contamination.</p>
        <p><strong>Dalton's Law of Partial Pressures</strong>: states that the pressure of any gas in a space is independent of the pressure of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the higher pressure space.</p>
        <p><strong>Classified Space</strong>: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of airflow usually are controlled.</p>
        <p>OR</p>
        <p>The concentration of total airborne particles and microbial contamination within the space is a key measurement of room environmental conditions for pharmaceutical operations, particularly for sterile products and some biopharmaceuticals. The target maximum reading for these measurements is referred to as the "classification" of the space.</p>
        <p>This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology (Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：HVAC 必備術語表</h4>
            <p>以下是本節定義的關鍵術語，務必理解：</p>
            <ul>
                <li><strong>風量 (Air Flow)</strong>：單位時間通過風管或空間的空氣體積（如 CFM 或 m<sup>3</sup>/h）</li>
                <li><strong>換氣次數 (Air Change Rate)</strong>：每小時進入房間的空氣體積 / 房間總體積。如 1000 CFM 送入 1000 ft<sup>3</sup> 的房間 = 60 次/hr</li>
                <li><strong>靜壓 (Static Pressure)</strong>：各方向均等施加的壓力，代表流體系統的位能</li>
                <li><strong>動壓 (Velocity Pressure)</strong>：因流速而產生的單向壓力，代表動能</li>
                <li><strong>全壓 (Total Pressure)</strong>：靜壓 + 動壓</li>
                <li><strong>壓差 (DP)</strong>：兩個空間之間的靜壓差，驅動縫隙處的氣流方向</li>
            </ul>
        </div>

        <div class="formula-box">
            <h4>公式與計算 Formula</h4>
            <pre>
換氣次數計算範例:
  送風量: 1000 CFM
  房間體積: 10 ft × 10 ft × 10 ft = 1000 ft³

  ACR = (1000 CFM × 60 min/hr) / 1000 ft³
      = 60,000 ft³/hr / 1000 ft³
      = 60 次/hr (ac/hr)

壓力關係:
  全壓 (TP) = 靜壓 (SP) + 動壓 (VP)
            </pre>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>道爾頓分壓定律 (Dalton's Law)</strong> 的 HVAC 應用特別有趣：即使一個房間的空氣壓力比外界高（正壓），水蒸氣的分壓可能比外界低（因為房間被除濕了）。結果是：水蒸氣會從外界滲入高壓房間！這解釋了為什麼即使有正壓保護，高濕度地區的潔淨室仍然會有濕度控制問題。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>計算你的主要潔淨室的換氣次數：已知送風量和房間尺寸，ACR 是多少？</li>
                <li>道爾頓分壓定律如何解釋「為什麼正壓房間仍然會受到外部高濕度的影響」？</li>
                <li>靜壓和動壓的區別在 HVAC 設計中有什麼實務意義？（提示：風管尺寸設計）</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- 1.7 Structure -->
<!-- ============================================================ -->
<div class="section-title">1.7 Structure（結構）</div>
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>
        <p>This Guide is divided into three main topic areas:</p>
        <ul>
            <li>introduction, principles, and recommended practices for HVAC systems</li>
            <li>appendices on fundamentals of HVAC, and HVAC applications and equipment</li>
            <li>appendices containing additional topics, detailed information on specific topics and examples, such as controls, science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC equations, and psychrometrics</li>
        </ul>
        <p style="margin-top:0.75rem; font-style:italic; color:#666;">Figure 1.1: Chapter Structure</p>
        <p>This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), where practical.</p>
    </div>
    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念：三層結構</h4>
            <p>本指引的結構分為三大部分：</p>
            <ul>
                <li><strong>本文 (Chapters 1-9)</strong>：導論、原則、推薦實務——這是你日常參考的核心內容</li>
                <li><strong>附錄 1-3</strong>：HVAC 基礎知識——給經驗較少的讀者補強技術背景</li>
                <li><strong>附錄 4-10</strong>：進階主題——控制系統、風險評估、經濟分析、方程式等深度內容</li>
            </ul>
            <p>建議閱讀順序：如果你是 HVAC 新手，先看附錄 1-3，再看正文。如果你有經驗，直接看正文，遇到不清楚的概念再查附錄。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本指引使用英制 (inch-pound) 為主、公制 (SI) 為輔。在亞太地區工作的讀者需要習慣換算：</p>
            <ul>
                <li>1 CFM = 1.699 m<sup>3</sup>/hr</li>
                <li>1 inch wg = 249 Pa</li>
                <li>1 FPM = 0.00508 m/s</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>根據你的需求，你會從哪個部分開始閱讀本指引？為什麼？</li>
                <li>本指引的附錄包含了大量的方程式和計算範例。你認為在日常工作中最常用到的計算是哪些？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================ -->
<!-- SECTION SUMMARY -->
<!-- ============================================================ -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>HVAC 是製藥設施的關鍵系統</strong>——直接影響產品品質、人員安全和環境保護。設計需要 GEP + GMP 兩者兼顧。</li>
        <li><strong>空氣品質控制的三大手段</strong>：過濾 (Filtration)、壓差 (DP)、換氣次數 (Air Change Rate)——缺一不可。</li>
        <li><strong>換氣次數 ≠ 潔淨度等級</strong>——換氣次數更多地決定 Recovery Rate（恢復速度），而非直接決定微粒計數。武斷設定的換氣次數可能過度設計。</li>
        <li><strong>潔淨室分級體系</strong>：EU Grade (A/B/C/D) vs FDA ISO (5/7/8) vs ISPE Grade (5/7/8)——ISPE 提供橋接術語。EU 同時要求 at-rest 和 in-operation 限度。</li>
        <li><strong>人員是最大的活性微粒來源</strong>——舒適的操作員每分鐘釋放 10 萬個微粒，不舒適時可達數百萬個。溫度控制 = 污染源控制。</li>
        <li><strong>區分「必要」和「可選」的 HVAC 規格</strong>——產品導向 (GMP 要求) vs 商業導向 (Discretionary)。避免過度設計。</li>
        <li><strong>氣閘三種類型</strong>：串級式 (Cascade)、氣泡式 (Bubble)、沉降式 (Sink)——選擇取決於保護對象（產品 vs 人員 vs 兩者）。</li>
        <li><strong>壓差建議值</strong>：不同等級之間 10-15 Pa，自動控制非 GMP 要求但為良好實務。</li>
        <li><strong>生命週期成本 (TCO)</strong> 通常遠大於初始資本成本——HVAC 故障的間接成本（批次損失、交期延誤）可能是天文數字。</li>
        <li><strong>永續發展趨勢</strong>：綠色 HVAC 正從「加分項」變成「必要項」，是 CDMO 市場差異化的工具。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) btn.classList.add('visible');
    else btn.classList.remove('visible');
});
</script>

</body>
</html>