<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 5-8: Risk &amp; Qualification Examples</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 5-8: Risk &amp; Qualification Examples</h1>
    <div class="subtitle">附錄5-8：風險評估與確效範例</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p217 - p232</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">

<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解 HVAC 風險評估 (Risk Assessment) 的五大要素：風險描述、機率、影響、偵測能力、降低措施</li>
        <li>掌握不同空間類型（分級空間、壓差控制空間、多產品設施）的 HVAC 風險情境與對策</li>
        <li>認識 HVAC 關鍵參數與元件之間的影響關係 (Impact Relationships)，區分直接影響與間接影響</li>
        <li>了解 ISO 14644-3 作為潔淨室驗證 (Verification) 文件的測試方法與製藥應用</li>
        <li>掌握基於科學與風險的規格制定 (Specification) 及驗證方法，包括 ASTM E2500 框架</li>
        <li>理解驗證報告 (Verification Report) 的結構與內容，建立從設計到放行的完整確效思維</li>
    </ul>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 5: HVAC RISK ASSESSMENT EXAMPLES -->
<!-- ============================================================= -->

<div class="section-title">11 Appendix 5 – HVAC Risk Assessment Examples</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>11.1 Examples – Risk Assessment for HVAC</h3>

        <p>These examples describe an approach to <span class="key-term">risk assessment</span> and countermeasures for HVAC systems serving product handling spaces.</p>

        <p>To perform a successful risk evaluation, the SME should consider:</p>
        <ul>
            <li><span class="key-term">risk description</span></li>
            <li><span class="key-term">risk probability</span></li>
            <li><span class="key-term">risk impact</span> on product/patient</li>
            <li><span class="key-term">ability to detect</span></li>
            <li><span class="key-term">risk reduction</span> steps</li>
        </ul>

        <h3>11.1.1 Example One – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – upset of room air balance due to failure of CV box on air supply.</li>
            <li><strong>Risk probability</strong> – medium: it does happen.</li>
            <li><strong>Risk impact</strong> – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.</li>
            <li><strong>Ability to detect</strong> – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.</li>
            <li><strong>Risk reduction</strong> – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.</li>
        </ul>

        <h3>11.1.2 Example Two – Classified Space</h3>
        <ul>
            <li><strong>Risk</strong> – failure of UFH over Grade 5 (EU Grade A) area.</li>
            <li><strong>Risk probability</strong> – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).</li>
            <li><strong>Risk to product/patient</strong> – high: product is exposed under the hood.</li>
            <li><strong>Ability to detect</strong> – medium: operators may not notice a change in hood status.</li>
            <li><strong>Risk mitigation</strong> – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.</li>
        </ul>

        <h3>11.1.3 Example Three – Pressure Controlled Space</h3>
        <ul>
            <li><strong>Risk</strong> – pressure reversals due to improper action of room pressure control damper.</li>
            <li><strong>Risk probability</strong> – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.</li>
            <li><strong>Risk to product/patient</strong> – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.</li>
            <li><strong>Ability to detect</strong> – high: pressure monitoring and alarm.</li>
            <li><strong>Risk mitigation</strong> – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.</li>
        </ul>

        <h3>11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU</h3>
        <ul>
            <li><strong>Risk</strong> – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.</li>
            <li><strong>Risk probability</strong> – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.</li>
            <li><strong>Risk impact</strong> – could be high if sufficient quantities of deposited material break loose and contaminate another product.</li>
            <li><strong>Ability to detect</strong> – low.</li>
            <li><strong>Risk mitigation</strong> – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Risk Assessment (風險評估)：</strong>ISPE 在此提出的五要素框架與 ICH Q9 品質風險管理 (Quality Risk Management) 高度一致。五個要素其實對應 FMEA 的邏輯：</p>
            <ul>
                <li><strong>風險描述</strong> = 失效模式 (Failure Mode)</li>
                <li><strong>風險機率</strong> = 發生度 (Occurrence)</li>
                <li><strong>風險影響</strong> = 嚴重度 (Severity)</li>
                <li><strong>偵測能力</strong> = 偵測度 (Detection)</li>
                <li><strong>風險降低</strong> = 風險控制措施 (Risk Control)</li>
            </ul>
            <p>雖然 ISPE 沒有使用 RPN（風險優先數）的量化方法，但這五個維度的定性評估同樣有效。重點是讓 SME（主題專家）系統性地思考每個失效情境。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>HVAC 風險評估就像醫院的感染管控計畫 (Hospital Infection Control Plan)：</p>
            <ul>
                <li><strong>風險描述</strong> = 病房空氣流向逆轉，病菌從隔離區外洩</li>
                <li><strong>機率</strong> = 門被打開太久的頻率</li>
                <li><strong>影響</strong> = 免疫力低下的病患被感染</li>
                <li><strong>偵測</strong> = 負壓監控警報系統</li>
                <li><strong>降低</strong> = 雙層門（氣鎖）、自動關門器、壓差連續監控</li>
            </ul>
            <p>製藥潔淨室的邏輯完全相同——保護「脆弱的產品」就像保護「脆弱的病患」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 設計哲學</h4>
            <p><strong>GEP vs GMP 的區分：</strong>範例中反覆提到 "for GEP, to avoid having the problem cause a loss of product"。這點非常重要：</p>
            <ul>
                <li><strong>GMP 要求</strong>：保護病患安全（風險評估的核心）</li>
                <li><strong>GEP 要求</strong>：避免產品損失（經濟效益考量）</li>
            </ul>
            <p>即使 GMP 風險已經是「低」，有些額外措施仍值得投資，因為它們能減少批次報廢帶來的經濟損失。這就是「好的工程實踐」超越「最低合規要求」的價值。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的無菌充填廠房使用 UFH（單向氣流罩）覆蓋 Grade A 區域。某天操作員反映「好像風沒有以前那麼大」，但沒有警報響起。</p>
            <p>根據範例二的分析，這正是「偵測能力中等」的問題——操作員的主觀感受不可靠。你應該：</p>
            <ul>
                <li>確認是否已安裝風速監控器（而非僅依靠馬達電流開關）</li>
                <li>檢查監控器是否安裝在過濾器面而非通往關鍵位置的路徑上</li>
                <li>確認定期 HEPA 完整性測試的頻率與最近一次結果</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>範例一建議用末端 HEPA 取代 CV box。為什麼這同時解決了過濾效率和風量控制兩個問題？</li>
                <li>範例三提到「忽略因開門造成的瞬間壓差變化」——你會如何驗證可接受的時間延遲？</li>
                <li>範例四中，為什麼建議「不要回收隔離器的製程排氣」？這與哪個 GMP 原則最相關？</li>
                <li>如果你需要為一間新的多產品 OSD 工廠進行 HVAC 風險評估，你會邀請哪些 SME 參加？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>四個範例的風險等級與對策矩陣：</strong></p>
            <table>
                <tr><th>範例</th><th>場景</th><th>風險影響</th><th>偵測能力</th><th>核心對策</th></tr>
                <tr><td>1</td><td>CV box 故障</td><td>中</td><td>高</td><td>雙層 HEPA + 取消 CV box</td></tr>
                <tr><td>2</td><td>UFH 故障 (Grade A)</td><td>高</td><td>中</td><td>風速監控 + 定期完整性測試</td></tr>
                <tr><td>3</td><td>壓差逆轉</td><td>高</td><td>高</td><td>氣鎖 + 壓差監控 + 簡化空氣平衡</td></tr>
                <tr><td>4</td><td>多產品交叉污染</td><td>高</td><td>低</td><td>製程密封 + 末端 HEPA + 負壓</td></tr>
            </table>
            <p>注意範例四的偵測能力為「低」——這是最危險的情況。當偵測能力不足時，必須從源頭強化控制（密封隔離器、末端 HEPA），而非依賴監控發現問題。</p>
        </div>

        <!-- ============================================================= -->
<!-- APPENDIX 6: IMPACT RELATIONSHIPS EXAMPLE -->
<!-- ============================================================= -->

<div class="section-title">12 Appendix 6 – Impact Relationships Example</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Figure 12.1 addresses the inter-relationships between <span class="key-term">critical HVAC parameters</span> for Aseptic Processing (a classified space) and the HVAC components. Items in shaded boxes are more critical (i.e., <span class="key-term">direct impact</span>) as determined by the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing the actual HVAC critical parameters are <span class="key-term">temperature/RH</span>, <span class="key-term">room airborne contaminants</span>, and <span class="key-term">process environment</span>. Monitoring systems for temperature, RH, and particles should be qualified.</p>

        <p>Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:</p>
        <ul>
            <li>airflow to the room, affecting particle counts and recovery, monitored at the AHU</li>
            <li>recovery (periodic test)</li>
            <li><span class="key-term">terminal HEPA filters</span> (note that HEPAs in the air handler are for GEP to extend terminal filter life)</li>
            <li>internal particle generation (requires control of people and process, outside the HVAC qualification scope, but may depend on local exhaust for particle removal)</li>
            <li>room pressure (to keep contaminants out)</li>
            <li>UFH airflow patterns</li>
            <li>UFH HEPA filters</li>
            <li>UFH airflow monitor</li>
        </ul>

        <p>An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have fewer or different direct impact systems and critical components. Understanding the impact of components on product quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 12.1: Impact Relationships for Aseptic HVAC (figure not available in text extraction)</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Impact Assessment (影響評估)：</strong>這是 ISPE Commissioning &amp; Qualification（C&amp;Q）框架的核心工具。影響評估將 HVAC 系統的每個元件分為：</p>
            <ul>
                <li><strong>Direct Impact（直接影響）：</strong>元件故障會直接影響產品品質或病患安全。例如：末端 HEPA 過濾器、溫濕度監控系統、微粒監控系統</li>
                <li><strong>Indirect Impact（間接影響）：</strong>元件支援直接影響元件的運作，但本身不直接接觸產品品質。例如：AHU 風機、預過濾器、冷卻盤管</li>
                <li><strong>No Impact（無影響）：</strong>與產品品質完全無關的元件</li>
            </ul>
            <p>這個分類決定了確效 (Qualification) 的範圍與深度——直接影響元件需要完整的 IQ/OQ/PQ，間接影響元件只需 GEP 層級的驗證。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像一間手術室：</p>
            <ul>
                <li><strong>直接影響</strong> = 無菌手術器械、空氣過濾系統、溫度控制（這些直接影響手術成敗）</li>
                <li><strong>間接影響</strong> = 備用發電機、冷卻水系統（它們支援直接影響設備，但不直接接觸病患）</li>
                <li><strong>無影響</strong> = 走廊照明、訪客休息室空調</li>
            </ul>
            <p>你不會對走廊照明做手術安全驗證，但你絕對會仔細驗證無菌器械和空氣過濾系統。HVAC 影響評估的邏輯完全相同。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>三大 HVAC 關鍵參數（直接影響）：</strong></p>
            <ol>
                <li><strong>溫度/相對濕度 (Temperature/RH)</strong> — 影響產品穩定性、微生物生長、操作員舒適度（間接影響生物負荷）</li>
                <li><strong>室內空浮微粒 (Room Airborne Contaminants)</strong> — 直接關係到微粒等級分類與無菌保證</li>
                <li><strong>製程環境 (Process Environment)</strong> — 包括 UFH 下的單向氣流、產品暴露區域的空氣品質</li>
            </ol>
            <p>這三者必須有合格的監控系統 (Qualified Monitoring Systems)。注意：AHU 中的 HEPA 過濾器被歸類為「GEP」用途（延長末端過濾器壽命），而非 GMP 關鍵元件——只有末端 HEPA 才是直接影響元件。</p>
        </div>

        <div class="formula-box">
            <h4>影響關係層級 Impact Hierarchy</h4>
            <pre>
HVAC 關鍵參數（直接影響，需 Qualification）
├── 溫度/RH → 監控系統需確效
├── 空浮微粒 → 監控系統需確效
└── 製程環境 → UFH 氣流需確效

次要參數（間接影響，通常納入確效範圍）
├── 房間送風量 → 影響微粒計數與恢復
├── Recovery 恢復時間 → 定期測試
├── 末端 HEPA → 定期完整性測試
├── 室內微粒產生 → 人員與製程控制
├── 房間壓差 → 防止外部污染進入
├── UFH 氣流模式 → 煙霧測試驗證
├── UFH HEPA → 完整性測試
└── UFH 風速監控 → 確保 Grade A 環境

GEP 元件（良好工程實踐）
├── AHU HEPA → 延長末端過濾器壽命
├── 風機控制 → 維持總風量
└── 冷卻/加熱盤管 → 溫濕度調節
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>客戶審計時問：「你們的 AHU 中 HEPA 過濾器有沒有做 Qualification？」</p>
            <p>根據本附錄的影響關係，你可以清楚回答：「AHU 中的 HEPA 屬於 GEP 範疇，其目的是保護末端 HEPA 並延長其壽命。我們對其進行定期更換和 GEP 層級的驗證。真正需要 Qualification 的是末端 HEPA 過濾器，我們對其進行完整的安裝確認、完整性測試和定期再測試。」</p>
            <p>這種回答展現了你對影響評估的深入理解，而非盲目地對所有元件做相同等級的確效。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼非分級區域（如 OSD 包裝間）的直接影響元件會「更少或不同」？請舉出 OSD 設施中可能的直接影響 HVAC 參數。</li>
                <li>「內部微粒產生」被列為次要參數但「不在 HVAC 確效範圍內」——這代表它不重要嗎？由誰負責控制？</li>
                <li>如果你要建立一個無菌充填廠房的影響評估矩陣，你會如何區分「需要確效的監控系統」和「只需 GEP 層級驗證的監控系統」？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- APPENDIX 7: ISO 14644-3 -->
<!-- ============================================================= -->

<div class="section-title">13 Appendix 7 – ISO 14644-3 – A Qualification Document</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests <span class="key-term">qualifying, while commissioning</span>, without repetition of commissioning tests for qualification.</p>

        <p>International Standard <span class="key-term">ISO 14644-3</span>, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, (Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.</p>

        <p>Procedures covered by Annex B of 14644-3 include methods and equipment for testing:</p>

        <ul>
            <li><span class="key-term">airborne particle counting</span> for room classification (classified pharma spaces)</li>
            <li>airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma</li>
            <li>airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test</li>
            <li><span class="key-term">airflow</span> – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also airflow to non-unidirectional spaces</li>
            <li><span class="key-term">air DP</span> – may be used for classified and other process spaces. For classified space (as in sterile product manufacture), verify GMP DP values of 10 to 15 Pa between air classes.</li>
            <li><span class="key-term">installed filter leakage</span> – total leakage, scan test, choice of aerosols (may be used for non-classified space, such as where hazardous products are processed). The sterile processing guidances may require a specific performance for HEPA filters serving classified spaces.</li>
            <li><span class="key-term">Airflow visualization</span> (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where process containment is used. The "tracer thread" method is not commonly used in pharmaceutical environments, and videos are expected for most UFHs.</li>
            <li><span class="key-term">Temperature</span> – usually a critical parameter where product is stored, may be critical to personnel comfort (and subsequent generation of bioburden) in classified spaces.</li>
            <li><span class="key-term">Humidity</span> – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.</li>
            <li>electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments</li>
            <li>particle deposition – electronics; pharma uses settling plates for CFU counting instead</li>
            <li><span class="key-term">room recovery</span> – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 12).</li>
            <li><span class="key-term">containment leakage</span> – to check integrity of the room "fabric," sometimes done in pharmaceutical environments, particularly where potent materials are exposed to the room environment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ISO 14644-3：</strong>這是潔淨室測試方法的國際標準，也是 HVAC 驗證 (Verification) 的重要工具文件。ISPE 在此強調一個關鍵原則：<strong>「在試車時同步進行確效，避免重複測試」</strong>。</p>
            <p>ISO 14644 系列標準的關係：</p>
            <ul>
                <li><strong>Part 1</strong>：潔淨室分級（定義 ISO 5、ISO 7 等級別）</li>
                <li><strong>Part 2</strong>：監控要求（持續符合性的證明）</li>
                <li><strong>Part 3</strong>：測試方法（本附錄的主題——如何測試）</li>
                <li><strong>Part 4</strong>：設計、建造與啟動</li>
            </ul>
            <p>製藥業主要使用 Part 1（分級）和 Part 3（測試方法），但需注意 ISO 標準是「非製藥專用的」——製藥特定要求（如 EU GMP Annex 1 的壓差 10-15 Pa）需要額外疊加。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>ISO 14644-3 就像駕照考試的「標準考場」——它定義了所有可能的考試項目（路考、倒車、停車等），但你不需要每次都考所有項目。製藥業從中選擇與產品品質相關的項目來進行潔淨室「體檢」。</p>
            <p>就像體檢報告包含：血壓（=壓差）、血氧（=微粒計數）、心電圖（=氣流模式）——每項測試都有標準方法，但醫生會根據你的健康風險決定哪些項目必做。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 歐美差異</h4>
            <p><strong>Recovery Test（恢復時間測試）的歐美差異：</strong></p>
            <ul>
                <li><strong>歐洲</strong>：EU GMP Annex 1 明確要求恢復測試，要求潔淨室在產生污染後一定時間內恢復到規定的微粒等級（通常 15-20 分鐘）</li>
                <li><strong>美國</strong>：FDA 沒有明確要求恢復測試，但 ISPE 指出恢復測試可以用來「論證 as-built 換氣次數的合理性」——也就是說，如果恢復時間夠快，可以支持降低換氣次數的設計決定</li>
            </ul>
            <p>對 CDMO 而言，如果你同時服務歐美客戶，建議以歐洲標準為基準進行恢復測試，這樣可以一次滿足雙邊要求。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你正在規劃新潔淨室的 Qualification 計畫。工程師問：「我們需要做哪些 ISO 14644-3 的測試？」</p>
            <p>以無菌充填 Grade B 環境為例，你的回答應包括：</p>
            <ul>
                <li>空浮微粒計數（at-rest 和 in-operation）——分級依據</li>
                <li>壓差測量——確認 10-15 Pa 梯度</li>
                <li>末端 HEPA 完整性測試——DOP/PAO 掃描</li>
                <li>溫濕度確認——產品和人員需求</li>
                <li>Recovery 測試——歐洲客戶要求 + 換氣次數論證</li>
                <li>Grade A（UFH）區域額外加做：風速均勻度、氣流可視化（錄影存檔）</li>
            </ul>
            <p>關鍵是不要盲目地做所有 ISO 14644-3 列出的測試，而是基於風險評估選擇與你的產品和製程相關的項目。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 建議「在試車時同步進行確效」？這樣做有什麼好處？有什麼風險？</li>
                <li>ISO 14644-3 的「示蹤線法 (tracer thread)」在電子業很常見，為什麼製藥業偏好煙霧測試？</li>
                <li>如果一間 OSD（口服固體劑型）工廠的潔淨室是非分級空間，你會選擇哪些 ISO 14644-3 測試項目？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>製藥業常用 vs 不常用的 ISO 14644-3 測試方法：</strong></p>
            <table>
                <tr><th>測試方法</th><th>製藥常用？</th><th>說明</th></tr>
                <tr><td>空浮微粒計數（分級）</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>所有分級空間必做</td></tr>
                <tr><td>風速與均勻度</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>單向氣流空間必做</td></tr>
                <tr><td>壓差 (DP)</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>分級空間 10-15 Pa</td></tr>
                <tr><td>HEPA 完整性測試</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>所有 HEPA 必做</td></tr>
                <tr><td>氣流可視化（煙霧測試）</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>Grade A 必做，需錄影</td></tr>
                <tr><td>溫度</td><td style="color:#2e7d32; font-weight:bold;">常用</td><td>產品儲存區、人員舒適度</td></tr>
                <tr><td>濕度</td><td style="color:#856404; font-weight:bold;">視情況</td><td>液體產品較不敏感</td></tr>
                <tr><td>Recovery（恢復時間）</td><td style="color:#2e7d32; font-weight:bold;">歐洲常用</td><td>EU GMP 要求，美國用於論證換氣次數</td></tr>
                <tr><td>密封性測試</td><td style="color:#856404; font-weight:bold;">視情況</td><td>高效價產品環境</td></tr>
                <tr><td>超微粒子計數</td><td style="color:#c65102; font-weight:bold;">不常用</td><td>電子業為主</td></tr>
                <tr><td>靜電/離子發生器</td><td style="color:#c65102; font-weight:bold;">不常用</td><td>電子業為主</td></tr>
                <tr><td>沉降粒子</td><td style="color:#c65102; font-weight:bold;">不常用</td><td>製藥改用沉降板計 CFU</td></tr>
            </table>
        </div>

        <!-- ============================================================= -->
<!-- APPENDIX 8: SCIENCE- AND RISK-BASED SPECIFICATION AND VERIFICATION -->
<!-- ============================================================= -->

<div class="section-title">14 Appendix 8 – Science- and Risk-Based Specification and Verification Approach</div>

<!-- 14.1 Introduction -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.1 Introduction</h3>

        <p>This chapter describes an enhanced <span class="key-term">science- and risk-based approach</span> to verifying that a system is fit for intended use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such as <span class="key-term">Q8 Pharmaceutical Development</span>, <span class="key-term">Q9 Quality Risk Management</span>, and <span class="key-term">Q10 Pharmaceutical Quality System</span>, and various supporting industry consensus standards, such as the <span class="key-term">ASTM E2500</span> Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment (Reference 10, Appendix 12).</p>

        <p>This approach is based on:</p>
        <ul>
            <li>a thorough understanding of the product and process and the role of science</li>
            <li>use of <span class="key-term">risk assessments</span> to determine the scope and extent of required verification in the overall risk management process, which is related to patient safety</li>
            <li>focusing on parameters that affect product quality and patient safety</li>
            <li>focusing on practices that lead to achieving <span class="key-term">fitness for intended use</span></li>
        </ul>

        <p>Key principles that provide the basis for developing engineering requirements include:</p>
        <ul>
            <li>The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of the drug product to the patient.</li>
            <li><span class="key-term">CQAs</span> should drive the focus of the risk assessment along with <span class="key-term">CPPs</span>.</li>
            <li>The installation and verification process should focus on value added activities and should remove activities that are wasteful or do not add value.</li>
            <li>Verification practices performed solely for regulatory compliance should be avoided.<sup>4</sup></li>
        </ul>

        <div class="quote-box">
            <sup>4</sup> If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
        </div>

        <p>Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and verification requirements.</p>

        <p>Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The operating company may wish to discuss the approach with appropriate regulators before defining detailed activities and documents for facility acceptance.</p>

        <p>The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC performance. The extent of verification documentation may depend on the level of risk identified.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ASTM E2500 框架：</strong>這是 ISPE 附錄8的核心參考標準，代表了製藥工程界從傳統 IQ/OQ/PQ 驗證模式轉向「科學與風險導向」驗證的重大思維轉變。</p>
            <p>傳統模式 vs ASTM E2500 模式的比較：</p>
            <ul>
                <li><strong>傳統</strong>：IQ → OQ → PQ（按固定流程走，所有元件同等對待）</li>
                <li><strong>E2500</strong>：風險評估 → 識別關鍵面向 → 針對性驗證（只對影響產品品質的元件進行深度驗證）</li>
            </ul>
            <p><strong>Fitness for Intended Use（適用性）：</strong>這是整個方法的核心目標——不是「通過測試」，而是「證明系統適合其預定用途」。這個微妙的差異徹底改變了驗證的思維方式。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>傳統 IQ/OQ/PQ 就像每個學生都要考同一份標準化考試，不管你是要當醫生還是工程師。ASTM E2500 則像是：先了解你要從事什麼工作（產品需求），再評估哪些能力最重要（風險評估），最後只驗證那些關鍵能力（針對性測試）。</p>
            <p>結果？醫學生深度測試解剖學和臨床推理，工程學生深度測試力學和設計——每個人都花時間在真正重要的事情上。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>腳註4是本附錄最重要的一句話：</strong></p>
            <p>「如果一項實踐能增加設備或系統按預期工作的保證，那麼無論該系統是否屬於 GMP 製造操作的一部分，都應該執行。如果不能，那麼除非法規明確要求，否則不應該執行。」</p>
            <p>這意味著：</p>
            <ul>
                <li><strong>有價值的測試</strong>：即使不是 GMP 系統也該做（因為 GEP）</li>
                <li><strong>無價值的測試</strong>：即使是 GMP 系統也不該做（除非法規明確要求）</li>
            </ul>
            <p>這是對「為了合規而合規」文化的直接挑戰。很多公司花大量時間產生「確效文件」卻不增加任何品質保證——ISPE 明確說：<strong>停止這樣做</strong>。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 法規接受度</h4>
            <p>ISPE 誠實地指出：「不同法規機構（甚至不同公司）對此方法的接受度可能不同。」這不是空話——在實務中：</p>
            <ul>
                <li><strong>FDA</strong>：相對開放，鼓勵基於風險的方法</li>
                <li><strong>EU/PIC/S</strong>：Annex 15 仍保留 IQ/OQ/PQ 術語，但允許靈活解讀</li>
                <li><strong>中國 NMPA</strong>：傳統上較保守，偏好看到完整的 IQ/OQ/PQ 文件</li>
            </ul>
            <p>CDMO 的策略建議：內部可以採用 ASTM E2500 的科學思維來規劃驗證活動，但在文件表述上保留 IQ/OQ/PQ 的框架語言，以滿足最保守客戶的審計期望。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>腳註4的原則與你公司目前的驗證實踐有何衝突？你能舉出一個「為了合規而合規」的測試案例嗎？</li>
                <li>為什麼 ISPE 建議「在定義詳細活動前先與法規機構討論」？這在 CDMO 情境下可行嗎？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.2 Key Concepts -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.2 Key Concepts of the Approach</h3>

        <p>This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to the specification, installation, and verification of HVAC Systems.</p>

        <p>The goal of this approach is to <span class="key-term">improve patient safety</span> while controlling costs and reducing non-value adding effort.</p>

        <p>It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should be considered.</p>

        <h3>14.2.1 Risk-Based and Science-Based Approach</h3>
        <p>The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The level of effort expended in the quality risk management process should reflect the level of risk. Product and process information related to product quality and patient safety should be the basis of the science- and risk-based decision to ensure that manufacturing systems are designed and verified fit for their intended use.</p>
        <p>Considerations include CQAs, CPPs, process control strategy, and prior production experience.</p>
        <p>For HVAC Systems, the risks of system failures and interruptions should be addressed during the <span class="key-term">specification and design</span> part of the process.</p>

        <h3>14.2.2 Critical Aspects of Manufacturing Systems</h3>
        <p><span class="key-term">Critical aspects</span> of manufacturing systems typically are functions, features, abilities, and performance characteristics necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the critical aspects of the HVAC system's effect.</p>

        <h3>14.2.3 Quality by Design</h3>
        <p><span class="key-term">Quality by Design</span> concepts should be applied to the manufacturing system throughout its life cycle.</p>

        <h3>14.2.4 Good Engineering Practice</h3>
        <p><span class="key-term">GEP</span> is a set of established engineering methods and standards that are applied throughout the facility life cycle to deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and maintenance, should be addressed.</p>
        <p>GEP covers all engineering activities and documentation and encompasses the following:</p>
        <ul>
            <li>Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, maintenance, recognized industry guidance, and statutory requirements.</li>
            <li>Professional and competent project management, engineering design, procurement, construction, installation, and commissioning that demonstrates functionality in accordance with design specifications.</li>
            <li>Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test records, maintenance and operations manuals, statutory inspection certificates, etc.</li>
        </ul>

        <h3>14.2.5 Subject Matter Experts</h3>
        <p><span class="key-term">SMEs</span> have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the HVAC engineer, quality unit, automation experts, or operations.</p>

        <h3>14.2.6 Use of Supplier Documentation</h3>
        <p>Supplier documentation may be used in the verification process if a vendor with an acceptable quality system produces it. A risk- and science-based approach can be used to determine if the supplier's practices are aligned to manage the risks associated with the selected equipment or system.</p>

        <h3>14.2.7 Continual Improvement</h3>
        <p><span class="key-term">Continual improvement</span> can happen as information is gained from operations. Improvements can be based on periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, energy optimization is reviewed.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>ASTM E2500 的七大關鍵概念應用於 HVAC：</strong></p>
            <ol>
                <li><strong>科學與風險導向 (Science &amp; Risk-Based)</strong> — 用科學知識決定風險等級，用風險等級決定驗證深度</li>
                <li><strong>關鍵面向 (Critical Aspects)</strong> — 識別 HVAC 系統中影響產品品質的功能、特性和性能</li>
                <li><strong>Quality by Design (QbD)</strong> — 品質設計進系統全生命週期，從設計階段就考慮驗證需求</li>
                <li><strong>Good Engineering Practice (GEP)</strong> — 良好工程實踐是基礎，涵蓋 GMP + 安全 + 環境 + 維護所有面向</li>
                <li><strong>Subject Matter Experts (SMEs)</strong> — 跨學科專家團隊，而非單一部門決策</li>
                <li><strong>Supplier Documentation</strong> — 善用供應商文件（前提是供應商有合格品質系統）</li>
                <li><strong>Continual Improvement</strong> — 基於操作數據持續改善，而非「驗證完就不動了」</li>
            </ol>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這七個概念就像蓋房子的全流程思維：</p>
            <ul>
                <li><strong>科學與風險</strong> = 地質調查（了解地基風險再決定結構設計）</li>
                <li><strong>關鍵面向</strong> = 承重牆（不是每面牆都一樣重要）</li>
                <li><strong>QbD</strong> = 設計階段就規劃管線走向（而非事後打洞）</li>
                <li><strong>GEP</strong> = 建築法規合規（消防、水電、結構的基本要求）</li>
                <li><strong>SMEs</strong> = 建築師 + 結構工程師 + 水電技師的團隊合作</li>
                <li><strong>供應商文件</strong> = 信任有品保認證的建材供應商的出廠報告</li>
                <li><strong>持續改善</strong> = 住進去後根據實際使用情況改善（如加裝節能窗）</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>「驗證努力應與風險等級成比例」——這是資源分配的核心原則。</strong></p>
            <p>在實務中，這意味著：</p>
            <ul>
                <li><strong>高風險</strong>（Grade A/B HVAC）：完整的驗證計畫、詳細的測試方案、正式的驗證報告</li>
                <li><strong>中風險</strong>（Grade C/D HVAC）：簡化的驗證，利用 GEP 試車文件</li>
                <li><strong>低風險</strong>（非分級空間 HVAC）：GEP 試車文件即可，無需額外 GMP 驗證</li>
            </ul>
            <p>很多公司的問題是：對所有 HVAC 系統都做同等深度的 IQ/OQ/PQ，浪費了大量資源在低風險系統上，反而讓高風險系統的驗證因為資源不足而品質下降。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – 供應商文件利用</h4>
            <p><strong>14.2.6 供應商文件的利用</strong>是一個經常被忽視的效率機會：</p>
            <ul>
                <li>如果 HVAC 設備供應商有通過認可的品質系統（如 ISO 9001），其出廠測試報告可以作為驗證的一部分</li>
                <li>例如：AHU 風機的性能曲線、控制閥的行程測試、HEPA 過濾器的出廠完整性測試——這些不需要在現場重新做</li>
                <li>但前提是你需要評估供應商的品質系統是否可靠（供應商審計）</li>
            </ul>
            <p>這與 EU GMP Annex 15 的「leveraging supplier data」原則一致。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的品質部門堅持要對倉庫的 HVAC 系統做完整的 IQ/OQ/PQ，理由是「所有 GMP 區域都要做」。</p>
            <p>根據 ASTM E2500 的原則，你可以提出：</p>
            <ul>
                <li>倉庫 HVAC 的關鍵面向只有溫度控制（保護產品穩定性）</li>
                <li>溫度監控系統（直接影響）需要確效，但 AHU 本身只需要 GEP 層級的試車驗證</li>
                <li>風量、壓差、微粒計數等對倉庫而言不是關鍵參數</li>
                <li>建議：將省下的資源投入到無菌充填區 HVAC 的更深入驗證</li>
            </ul>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>GEP 涵蓋的範圍比 GMP 更廣（包括安全、環境、人因工程等）。你能舉出一個 HVAC 設計決定是「GMP 不要求，但 GEP 要求」的例子嗎？</li>
                <li>14.2.5 提到 SME 可以是 HVAC 工程師、品質單位、自動化專家或操作人員。在你的經驗中，哪個 SME 最常被忽略？為什麼他們的參與很重要？</li>
                <li>持續改善提到「HVAC 系統的能源優化」。為什麼這在 ASTM E2500 框架下被特別提出？與 GMP 有什麼關係？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.3 Design, Specification, Verification, and Acceptance Process -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.3 Design, Specification, Verification, and Acceptance Process</h3>

        <p>This section addresses the <span class="key-term">verification process</span> as they relate to the overall specification, design, and verification process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC design process, see Chapters 2 to 4 of this Guide.</p>

        <h3>14.3.1 Requirements Definition</h3>
        <p>Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be considered when determining the requirements for the HVAC system. The requirements definition should be driven by <span class="key-term">patient safety</span>.</p>

        <h3>14.3.2 Specification and Design</h3>
        <p>For HVAC Systems, the design process should follow the process described in this Guide.</p>

        <h3>14.3.3 Verification</h3>
        <p>The verification process uses a <span class="key-term">multidisciplinary team</span> focused on product and patient safety. Team members include process, product, and SMEs who may ask "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or improve our overall product quality?"</p>

        <p>The interdisciplinary expert team forms the foundation for developing a <span class="key-term">risk management plan</span>. Team members should decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects related to product quality and patient safety.</p>

        <p>Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes the basis for the <span class="key-term">Verification Plan</span> to be developed. Engineers should know what acceptance tests the quality unit expects to be performed after the verification process is complete in order to prepare systems to pass these tests.</p>

        <p>Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the HVAC SME would design a plan to verify the <span class="key-term">acceptance criteria</span> that meet the critical aspects within the framework of the risk management plan.</p>

        <p>For an overview of the verification process, refer to Figure 14.1.</p>

        <p style="font-style:italic; color: var(--text-medium);">Figure 14.1: Overview of Verification Process (figure not available in text extraction)</p>

        <h3>14.3.4 Acceptance and Release</h3>
        <p>The <span class="key-term">acceptance and release</span> phase confirms that the manufacturing system and supporting HVAC system are fit for their intended use. This is the last check before initial operation.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>驗證流程四階段：</strong></p>
            <ol>
                <li><strong>需求定義 (Requirements Definition)</strong> — 以病患安全為驅動力，綜合產品知識、製程知識、法規要求和公司品質要求</li>
                <li><strong>規格與設計 (Specification &amp; Design)</strong> — 將需求轉化為可驗證的工程規格</li>
                <li><strong>驗證 (Verification)</strong> — 跨學科團隊確認系統符合關鍵面向的合格標準</li>
                <li><strong>接受與放行 (Acceptance &amp; Release)</strong> — 最終確認系統適合使用，啟動前的最後把關</li>
            </ol>
            <p><strong>Verification Plan（驗證計畫）</strong>的核心邏輯：User Requirements → 識別 CQA/CPP → 風險評估 → 識別關鍵面向 → 制定合格標準 → 設計驗證活動。這是一條清晰的「需求到證據」的邏輯鏈。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>驗證流程就像買新車的驗收過程：</p>
            <ol>
                <li><strong>需求定義</strong> = 你需要一台什麼車？（載人數、油耗、安全評等）</li>
                <li><strong>規格設計</strong> = 選定車型、配置選項</li>
                <li><strong>驗證</strong> = 交車前檢查：引擎啟動正常？煞車靈敏？安全氣囊測試？冷氣夠冷？——不是每個螺絲都檢查，而是檢查「關鍵面向」</li>
                <li><strong>接受放行</strong> = 簽收交車，上路使用</li>
            </ol>
            <p>你不會去檢查車門把手的螺絲扭力，但你一定會確認煞車系統正常——這就是「基於風險的驗證」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>14.3.3 中的關鍵問題：</strong></p>
            <div class="quote-box">
                "What are the elements of this system that are critical to product quality and patient safety, and how can the team appropriately manage risks associated with those elements?"
            </div>
            <p>這個問題應該成為每次驗證會議的開場白。它迫使團隊回到本質：</p>
            <ul>
                <li>不是「我們需要測試什麼？」（任務導向）</li>
                <li>而是「什麼會影響產品品質和病患安全？」（風險導向）</li>
            </ul>
            <p>當品質和工程部門對驗證範圍有爭議時，回到這個問題，答案通常就清楚了。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 ISPE 強調「工程師應該知道品質部門期望的接受測試」？這暗示了哪個常見問題？</li>
                <li>你如何確保「接受與放行」階段不變成形式主義？舉出一個具體的 HVAC 放行檢查清單項目。</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.4 Supporting Processes -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.4 Supporting Processes</h3>
        <p>The activities described here support the specification, design, and verification process. They occur throughout the process.</p>

        <h3>14.4.1 Quality Risk Management (QRM)</h3>
        <p><span class="key-term">Quality Risk Management</span> is the high level concept applied to all systems, including HVAC systems. QRM defines the risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of the overall Risk Assessment activity.</p>

        <h3>14.4.2 Design Review</h3>
        <p><span class="key-term">Design Reviews</span> are planned systematic reviews of specifications, design, design development, and continuous improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the design phase, reviews typically occur at the BOD, schematic design, design development, and construction document phases. HVAC equipment specifications are often not available until the construction document phase, but their review is critical to system quality.</p>

        <h3>14.4.3 Change Management</h3>
        <p><span class="key-term">Change Management</span> controls changes that affect critical aspects of the manufacturing system, both before and after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that systems that have been verified and accepted for intended use will be later modified to achieve improved patient safety or to reduce operating costs as opportunities arise during the system's life cycle.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>三個支援流程貫穿全生命週期：</strong></p>
            <ul>
                <li><strong>QRM（品質風險管理）：</strong>上層框架，定義整體風險評估流程。HVAC 風險評估不是獨立的——它是整個設施風險評估的一部分</li>
                <li><strong>Design Review（設計審查）：</strong>在設計的不同階段進行系統性審查。注意 HVAC 設備規格通常要到施工文件階段才確定——這意味著早期設計審查可能遺漏關鍵的設備級細節</li>
                <li><strong>Change Management（變更管理）：</strong>驗證後的持續控制機制。ISPE 特別提到 FDA 鼓勵持續改善——這意味著「驗證完不敢動」的心態是錯誤的</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>Design Review 的四個階段與 HVAC 的關係：</strong></p>
            <ol>
                <li><strong>BOD（設計基礎）</strong>：確認 HVAC 設計前提——空間分級、壓差策略、換氣次數目標</li>
                <li><strong>Schematic Design（概要設計）</strong>：確認 AHU 配置、管道走向、控制策略</li>
                <li><strong>Design Development（設計發展）</strong>：確認自動化控制邏輯、警報設定、監控點位</li>
                <li><strong>Construction Documents（施工文件）</strong>：確認設備規格、安裝細節——<strong>這是 HVAC 設備規格首次確定的階段，審查至關重要</strong></li>
            </ol>
            <p>常見問題：很多專案在早期設計審查時忽略 HVAC，等到施工階段才發現空間不夠或管道衝突。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 HVAC 風險評估應該是「整體風險評估的一部分」而非獨立進行？這對團隊組成有什麼影響？</li>
                <li>Change Management 中提到「驗證後的改善」需要品質部門批准。如果改善只涉及能源效率（如降低非工作時段的換氣次數），是否需要品質部門批准？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- 14.5 Example Verification Report -->
<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <h3>14.5 Example Verification Report</h3>
        <p>The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a basis for discussion, is presented.</p>

        <h3>14.5.1 Design Verification</h3>
        <p>The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the design authority affirming that the drawings may be issued for construction. This document is the written confirmation that the design is, in the companies' opinion, fit for its intended purpose.</p>
        <p>Concept: a design review quality system is in place and used in support of GEP – no additional requirements have been added to make this a "quality documentation" exercise. The formal communication to the designer is a contract requirement, not a GMP requirement.</p>

        <h3>14.5.2 Construction</h3>
        <p>In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined robust specifications. The CM verifies that work has been completed to specification.</p>

        <h3>14.5.3 Risk Assessment</h3>
        <p>The company has identified two quality systems that affect the facility:</p>
        <ol>
            <li>The environmental monitoring program, including:
                <ul>
                    <li>HEPA leakage testing</li>
                    <li>area airborne particle and microbiological monitoring</li>
                    <li>confirmation of the area monitoring system alarm history – temperature, humidity, and "critical" room DPs</li>
                </ul>
            </li>
            <li>The HVAC calibration and maintenance system, to verify that monitors are correct</li>
        </ol>
        <p>The system verification summary report covers both of these systems. It is supported by a review that releases the area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.</p>

        <p>For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the following are considered to be <span class="key-term">critical aspects</span> to allow operation:</p>
        <ul>
            <li>installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)</li>
            <li>the construction, testing, and verification of the environmental monitoring system</li>
            <li>maintenance and calibration of monitoring systems for critical parameters</li>
            <li>supporting procedures</li>
        </ul>

        <h3>14.5.4 The GEP Documentation Package from the CM should include the following:</h3>

        <h3>14.5.4.1 Installation Verification</h3>
        <p>The installation documentation confirms that the HVAC system is installed to specification. In this example, it also is used to gather the information needed to populate a CMMS and is a check of the major components. As this document is also used to release the system for use, it will include:</p>
        <ul>
            <li>verification of the key components</li>
            <li>verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, HEPA certification</li>
            <li>control system point-to-point cable testing, instrument calibration checking, and controlled component functional testing (e.g., control valves operate in the correct direction and over their entire range)</li>
        </ul>

        <h3>14.5.4.2 Automation Check Out/Functional and Performance Testing</h3>
        <p>Industry practice is inclined toward ACO and FPT:</p>
        <p><span class="key-term">Automation Check Out (ACO)</span> – checking the BMS sequence of operation, alarms, and interlocks.</p>
        <p><span class="key-term">Functional and Performance Testing (FPT)</span> – setting up the system for balance, tuning the control loops and setting system alarm points based on the performance achieved by the installed system. For a critical system, a simulated load test also may be carried out.</p>
        <p>In the example, company practice is not to produce a "commissioning summary report," but a system installation and operation verification report that releases the system for use. In this case, the HVAC system release is a part of the requirements for the area release, together with the verification report for the facility and monitoring system.</p>
        <p>The project team then checks that this documentation is adequate to confirm correct installation and performance and follows with a Verification Report.</p>

        <h3>14.5.5 Verification Report</h3>
        <p>The verification report for this example is less than 15 pages. It contains the following sections:</p>
        <ul>
            <li>Summary</li>
            <li>Purpose and Scope</li>
            <li>System Description</li>
            <li>Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily completed.</li>
            <li><span class="key-term">Risk Assessment Qualification Requirement Summary</span> – confirming that requirements identified in the Risk Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA has been installed with certification (from installation) and has been leak tested, and the area has been able to maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined acceptance criteria are derived from the design specification, which is derived from User Requirements.)</li>
            <li>System Operational Requirements – confirming the SOPs required to operate the system have been identified.</li>
            <li>System Maintenance and Calibration – confirming the SOPs required to maintain the system have been identified.</li>
            <li>Engineering Change Management Review – confirming that change of the design from the accepted "issue for construction" drawings has been managed and that the installed design remains acceptable.</li>
        </ul>

        <p><strong>Acronyms used in the Example Verification Report</strong></p>
        </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Verification Report（驗證報告）的結構：</strong>ISPE 提供了一個 OSD 工廠的範例驗證報告，重點是它「不到15頁」——這本身就是一個重要訊息。傳統的 IQ/OQ/PQ 文件可能長達數百頁，而基於風險的驗證報告可以簡潔得多。</p>
            <p><strong>驗證報告的七個區段：</strong></p>
            <ol>
                <li><strong>摘要</strong> — 結論先行</li>
                <li><strong>目的與範圍</strong> — 定義邊界</li>
                <li><strong>系統描述</strong> — 被驗證的對象</li>
                <li><strong>驗證活動摘要</strong> — 安裝、ACO、FPT 的結果</li>
                <li><strong>風險評估需求確認</strong> — 最關鍵的部分，連結風險評估與驗證證據</li>
                <li><strong>操作需求</strong> — 確認 SOP 已到位</li>
                <li><strong>維護與校正</strong> — 確認維護 SOP 已到位</li>
            </ol>
            <p>另外還有<strong>變更管理審查</strong>，確認從「核准施工」到「實際安裝」之間的任何設計變更都已被管理。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>這份驗證報告就像房屋的「交屋驗收報告」：</p>
            <ul>
                <li><strong>摘要</strong> = 「本房屋已完成驗收，可以入住」</li>
                <li><strong>安裝驗證</strong> = 水電瓦斯管線安裝是否符合設計圖</li>
                <li><strong>ACO</strong> = 中央空調控制器是否正確運作（設定25度是否真的吹25度的風？）</li>
                <li><strong>FPT</strong> = 整體性能測試（所有房間同時開冷氣，溫度是否穩定？）</li>
                <li><strong>風險需求確認</strong> = 你最擔心的事情（漏水、結構安全）是否已經有證據排除？</li>
                <li><strong>SOP 確認</strong> = 屋主手冊（如何操作暖氣系統、如何更換濾網）</li>
            </ul>
            <p>重點是：你不會對每個門把手寫一份單獨的驗收報告，而是一份聚焦於「關鍵面向」的綜合報告。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p><strong>OSD 工廠的關鍵面向識別：</strong>範例中，風險評估只識別了四個關鍵面向：</p>
            <ol>
                <li>AHU HEPA 過濾器的正確等級與完整性（防交叉污染）</li>
                <li>環境監控系統的建造、測試與驗證</li>
                <li>關鍵參數監控系統的維護與校正</li>
                <li>配套程序（SOP）</li>
            </ol>
            <p>注意：對於 OSD 工廠，HEPA 過濾器的首要功能是「交叉污染控制」（而非無菌保證）——這與無菌充填廠房的風險焦點不同。這就是「基於科學」的意思：不同產品類型有不同的風險優先序。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes – GEP 文件利用</h4>
            <p><strong>「設計審查品質系統用於支援 GEP——沒有為了使其成為品質文件而增加額外要求」</strong></p>
            <p>14.5.1 的這段話揭示了一個重要原則：GEP 文件本身就可以滿足部分驗證需求，不需要為了 GMP 而另外創建「品質文件版本」。具體來說：</p>
            <ul>
                <li>設計審查備忘錄 = 設計驗證的證據（不需要另寫 DQ 報告）</li>
                <li>施工經理的安裝驗證 = IQ 的證據（不需要另寫 IQ 方案）</li>
                <li>ACO + FPT 記錄 = OQ 的證據（不需要另寫 OQ 方案）</li>
            </ul>
            <p>這就是 ASTM E2500 與傳統方法的最大區別：<strong>利用已有的工程文件，而非為了合規而創造重複的文件</strong>。</p>
        </div>

        <div class="formula-box">
            <h4>驗證流程對應關係 Verification Process Mapping</h4>
            <pre>
傳統 IQ/OQ/PQ          ASTM E2500 驗證
─────────────          ──────────────
DQ (設計確效)     ←→   Design Review + 設計審查備忘錄
IQ (安裝確效)     ←→   Installation Verification (GEP)
OQ (運轉確效)     ←→   ACO + FPT
PQ (性能確效)     ←→   FPT（模擬負載測試）
Validation Report ←→   Verification Report (≤15頁)

關鍵差異：
• 傳統方法：每階段獨立文件，大量重複
• E2500：統一文件框架，利用 GEP 試車記錄
• 結果：更少文件，更聚焦的驗證，更高效率
            </pre>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你正在建設新的 OSD 廠房，HVAC 承包商問：「你們的 IQ/OQ 方案什麼時候給我？我需要配合你們的文件格式進行測試。」</p>
            <p>基於 ASTM E2500 的回答：「我們不需要單獨的 IQ/OQ 方案。你按照 GEP 標準完成安裝驗證和功能性能測試，提供完整的測試記錄。我們的品質和工程團隊會審查你的文件，結合我們的風險評估結果，產生一份驗證報告來確認系統適合使用。」</p>
            <p>這種方法節省了雙方大量的文件來回時間，同時確保測試真正聚焦於關鍵面向。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>如果你要為無菌充填廠房（而非 OSD 工廠）撰寫類似的驗證報告，關鍵面向會增加哪些項目？</li>
                <li>範例報告「不到15頁」——你認為在你的公司，類似範圍的傳統 IQ/OQ/PQ 文件大約有多少頁？差異在哪裡？</li>
                <li>14.5.5 提到「合格標準來自設計規格，設計規格來自使用者需求」。如果這條追溯鏈斷裂（例如使用者需求文件缺失），會造成什麼問題？</li>
                <li>ACO 和 FPT 的區別是什麼？為什麼需要分開進行？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box"><table>
            <tr><th>Acronym</th><th>Full Term</th></tr>
            <tr><td>ACO</td><td>Automation Check Out</td></tr>
            <tr><td>CM</td><td>Change Management</td></tr>
            <tr><td>EHS</td><td>Environmental Health and Safety</td></tr>
            <tr><td>FPT</td><td>Functional and Performance Testing</td></tr>
        </table>
    </div><!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>附錄5（風險評估範例）：</strong>HVAC 風險評估包含五要素（描述、機率、影響、偵測、降低），四個範例涵蓋分級空間、UFH 故障、壓差逆轉和多產品交叉污染。核心原則：偵測能力越低，源頭控制越重要。</li>
        <li><strong>附錄6（影響關係）：</strong>HVAC 元件分為直接影響（需 Qualification）、間接影響（通常納入 Qualification）和 GEP 層級。三大直接影響參數：溫度/RH、空浮微粒、製程環境。AHU 中的 HEPA 屬 GEP，末端 HEPA 才是直接影響。</li>
        <li><strong>附錄7（ISO 14644-3）：</strong>提供潔淨室測試方法的國際標準，製藥業應基於風險選擇相關測試項目。核心原則：「在試車時同步進行確效，避免重複測試」。注意歐美在 Recovery 測試上的差異。</li>
        <li><strong>附錄8（科學與風險導向驗證）：</strong>基於 ASTM E2500 框架，從傳統 IQ/OQ/PQ 轉向「關鍵面向識別 → 風險導向驗證 → 適用性確認」。核心思想：驗證努力應與風險成比例，GEP 文件可以滿足驗證需求，不需要為了合規而創造重複文件。</li>
        <li><strong>決策層級一致性：</strong>四個附錄的共同主題是「以病患安全為最高優先」，這與 Sterility Assurance（無菌保證）→ Product CQAs（產品品質屬性）→ Business Flexibility（商業彈性）的決策層級完全一致。</li>
    </ul>
</div>

</div><!-- end main-content -->

<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">↑</button>
<script>
window.addEventListener('scroll', function() {
    var btn = document.querySelector('.back-to-top');
    if (window.scrollY > 300) btn.classList.add('visible');
    else btn.classList.remove('visible');
});
</script>

</body>
</html>