<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE HVAC - Appendix 10-11: Medical Devices &amp; Miscellaneous</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   ============================================================= */

/* ===== CSS VARIABLES (ISPE Green Override) ===== */
:root {
    --primary-blue: #1a3a2a;
    --accent-blue: #27ae60;
    --light-gray: #fafafa;
    --light-blue: #f0fff4;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

.header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

.top-header {
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

.top-nav {
    background: #1a3a2a;
    position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center;
    flex: 1; padding: 0 0.5rem;
    overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #1a3a2a; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem;
    padding: 0.85rem 1rem; color: rgba(255,255,255,0.85);
    text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: #2ecc71; background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15);
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
    font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: #27ae60; }
.nav-label { font-size: 0.85rem; font-weight: 500; }

.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, #1a3a2a 0%, #27ae60 100%);
    color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2);
    border-radius: 10px; display: flex; align-items: center; justify-content: center;
    font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: #1a3a2a; border-bottom: 2px solid #27ae60;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p {
    margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem;
}
.left-column ul, .left-column ol, .original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem;
}
.left-column li, .original-content li { margin-bottom: 0.5rem; }

.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px;
    padding: 1.5rem; border: 1px solid #b7e4c7;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #1a5c35; border-bottom: 2px solid #2ecc71;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

.column-header {
    font-weight: 600; color: #1a3a2a; margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #1a5c35; }

.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px;
    font-weight: 600; color: #155724; font-size: 0.9em;
}

.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f9ef, #d4efdf);
    border-left: 4px solid #27ae60;
    padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic; font-size: 0.95rem;
}

.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p, .term-box p,
.formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol, .term-box ul, .term-box ol,
.formula-box ul, .formula-box ol, .key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol, .highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li, .term-box li,
.formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

.term-box, .key-term-box,
.concept-box:not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

.note-box, .key-note, .key-point-box, .highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

.formula-box { background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important; }
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156,39,176,0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem;
    overflow-x: auto; white-space: pre-wrap;
}

.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: #1a3a2a; font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

.structure-list { list-style: none; padding: 0; margin: 0; }
.structure-list li {
    padding: 0.75rem 1rem; margin-bottom: 0.5rem;
    background: white; border-radius: 6px;
    border-left: 4px solid #27ae60;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05); font-size: 0.9rem;
}

.section-title, .section-divider {
    font-size: 1.1rem; color: #1a3a2a;
    margin: 1.5rem 0 1rem; padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

.toc {
    background: white; border-radius: 10px; padding: 1.25rem;
    margin-bottom: 1.5rem; border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}
.toc h3 { color: #1a3a2a; margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a {
    display: inline-block; padding: 0.4rem 0.8rem;
    background: #edf2f7; border-radius: 6px; color: #1a3a2a;
    text-decoration: none; font-size: 0.85rem; transition: all 0.2s;
}
.toc-grid a:hover { background: #27ae60; color: white; }

.figure-container { margin: 1.25rem 0; text-align: center; }
.figure-container img { max-width: 100%; height: auto; border-radius: 8px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
.figure-caption { margin-top: 0.5rem; font-size: 0.85rem; color: var(--text-medium); font-style: italic; }

.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box {
    display: inline-block; padding: 0.6rem 1.2rem;
    border-radius: 8px; font-weight: 600; font-size: 0.9rem;
}
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }

.checklist { list-style: none; padding: 0; }
.checklist li { padding: 0.3rem 0; padding-left: 1.5rem; position: relative; }
.checklist li::before { content: "\2610"; position: absolute; left: 0; color: #27ae60; }

.pump-card, .tech-card, .info-card {
    background: white; border-radius: 8px; padding: 1rem;
    border: 1px solid #e2e8f0; margin-bottom: 0.75rem;
}

.main-footer {
    background: #1a3a2a; color: white;
    padding: 2rem; text-align: center; margin-top: 2rem;
}
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem;
    width: 45px; height: 45px; background: #27ae60;
    color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(39,174,96,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #219a52; transform: scale(1.1); }

@media (max-width: 1200px) {
    .two-column, .content-grid, .side-by-side { gap: 1rem; }
    .left-column, .right-column, .original-content, .commentary { padding: 1.25rem; }
}
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .top-header h1, .header h1 { font-size: 1.1rem; }
    .nav-label { display: none; }
    .nav-item { padding: 0.75rem; }
    .nav-num { width: 28px; height: 28px; font-size: 0.85rem; }
    .chapter-divider { padding: 0.85rem 1rem; }
    .chapter-badge { width: 38px; height: 38px; font-size: 1.1rem; }
    .chapter-info h2 { font-size: 1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .top-header { background: #1a3a2a !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; }
    .chapter-section { break-inside: avoid; page-break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Appendix 10&ndash;11: Medical Devices &amp; Miscellaneous</h1>
    <div class="subtitle">附錄10-11：醫療器材HVAC與雜項技術資訊</div>
    <div class="page-info">ISPE Good Practice Guide: HVAC | p246 - p265</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="main-content">
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解醫療器材（Medical Devices）三級分類（Class I/II/III）及其對 HVAC 系統設計的差異化要求</li>
        <li>掌握潔淨室核心方程式：理想氣體定律、Bernoulli 方程式、壓差-風速關係、粒子濃度方程式、恢復時間公式</li>
        <li>瞭解串聯 HEPA 過濾器（Cascaded HEPA）的滲透計算及工程優勢</li>
        <li>學習在無氣鎖（Airlock）條件下的壓差控制替代方案</li>
        <li>理解 HEPA 過濾器佈置策略與預過濾設計的工程考量</li>
        <li>掌握恢復時間（Recovery Period）與換氣次數（Air Change Rate）的關係及設計應用</li>
        <li>認識控制閥選型（Valve Sizing）的基本原則，包括 Cv 計算與閥門權限（Valve Authority）</li>
        <li>瞭解 HVAC 控制系統的典型描述範例與 I/O 點表設計</li>
        <li>掌握溫度分佈驗證（Temperature Mapping）的方法論與實務規劃</li>
    </ul>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 10 - MEDICAL DEVICES -->
<!-- ============================================================ -->
<div class="chapter-section" id="app10">
    <div class="chapter-divider">
        <div class="chapter-badge">10</div>
        <div class="chapter-info">
            <h2>Appendix 10 &ndash; Medical Devices</h2>
            <p>醫療器材區域的 HVAC 設計考量 | p246-p247</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 16.1 Introduction -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.1 Introduction</h3>
                <p>The regulations regarding <span class="key-term">medical devices</span> provide opportunity for <span class="key-term">risk assessment</span> to define different requirements for the associated HVAC systems.</p>
                <p>There are three classifications of device according to the FDA:</p>
                <ul>
                    <li><strong>Class I</strong> &ndash; those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to &ldquo;general controls.&rdquo; Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.</li>
                    <li><strong>Class II</strong> &ndash; Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.</li>
                    <li><strong>Class III</strong> &ndash; this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.</li>
                </ul>

                <div class="quote-box">
                    <p>The FDA Medical Device Quality Systems Manual makes the following statements: &ldquo;A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a &lsquo;discretionary&rsquo; requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.&rdquo;</p>
                </div>

                <p>It also makes the statement that &ldquo;General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.&rdquo;</p>

                <p>This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only <span class="key-term">comfort HVAC</span> or at best, <span class="key-term">CNC</span>. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.</p>

                <p>The guidance provided in the FDA &ldquo;Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing &ndash; Current Good Manufacturing Practice&rdquo; often is used as an environmental specification in the absence of any specific guidance for Medical Devices.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>

                <div class="concept-box">
                    <h4>FDA 醫療器材三級分類與 HVAC 需求</h4>
                    <p>FDA 將醫療器材依風險等級分為三類，HVAC 需求隨風險等級遞增：</p>
                    <ul>
                        <li><strong>Class I（第一類）</strong>：彈性繃帶、檢查手套等低風險產品 &rarr; 一般舒適空調（Comfort HVAC）即可</li>
                        <li><strong>Class II（第二類）</strong>：電動輪椅、輸液幫浦等中風險產品 &rarr; HVAC 要求相對簡單</li>
                        <li><strong>Class III（第三類）</strong>：心臟瓣膜、植入式裝置等高風險產品 &rarr; 可能需要 CNC（Controlled Not Classified，受控非分級）或分級潔淨空間</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>比喻說明：器材分類如同料理衛生等級</h4>
                    <p>想像三種不同的料理情境：</p>
                    <ul>
                        <li><strong>Class I</strong> 像是包裝外帶咖啡 &mdash; 只需基本衛生就行</li>
                        <li><strong>Class II</strong> 像是餐廳廚房 &mdash; 需要適當的通風排煙設備</li>
                        <li><strong>Class III</strong> 像是手術室等級的無菌餐食（給移植患者吃的）&mdash; 需要最嚴格的潔淨環境</li>
                    </ul>
                    <p>醫療器材越是「進入人體」，HVAC 環境要求就越高。</p>
                </div>

                <div class="note-box">
                    <h4>關鍵法規觀念：「裁量性要求」</h4>
                    <p>FDA 的 21 CFR 820.70(c) 環境控制條款被視為<strong>「裁量性要求」（discretionary requirement）</strong>，意思是環境控制的程度由製造商自行決定，但必須與器材的預期用途一致。</p>
                    <p>這代表：沒有一個固定的「器材 HVAC 標準」可以套用。製造商必須進行<strong>風險評估（Risk Assessment）</strong>，根據產品用途來定義合理的 HVAC 需求。</p>
                </div>

                <div class="concept-box application">
                    <h4>CDMO 實務應用</h4>
                    <p>在同時承接藥品與醫療器材製造的 CDMO 中，常見的挑戰是：客戶（器材製造商）無法提供明確的 HVAC 規格。此時常見做法是引用 FDA 無菌藥品 GMP 指引作為環境標準，這雖然保守但安全。</p>
                    <p>對於 Class III 植入式器材（如人工關節），在組裝過程中從「機加工」階段轉換到「可植入」階段時，HVAC 等級需要相應升級。設計時應規劃清楚的等級轉換區域與氣鎖。</p>
                </div>
            </div>
        </div>

        <!-- 16.2 Clean Workstations -->
        <div class="two-column">
            <div class="left-column">
                <h3>16.2 Clean Workstations for Medical Devices</h3>
                <p>As medical devices commonly do not include potent compounds (with the exception of combination devices) <span class="key-term">horizontal flow clean workstations</span> may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>水平層流工作站（Horizontal Flow Clean Workstation）</h4>
                    <p>醫療器材通常不含高活性化合物（除了複合型器材），因此可以使用<strong>水平層流工作站</strong>：</p>
                    <ul>
                        <li><strong>氣流方向</strong>：HEPA 過濾後的潔淨空氣從後方水平吹向操作者方向</li>
                        <li><strong>優點</strong>：提供產品保護，且組裝植入式元件時，操作者汙染產品的風險最低</li>
                        <li><strong>限制</strong>：不適用於含有毒性或高活性物質的複合型器材，因為氣流會將粉塵吹向操作者</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>與藥品製造的對比</h4>
                    <p>在藥品製造中，若產品含高活性成分（HPAPI），通常使用<strong>垂直層流（Vertical UFH）</strong>或生物安全櫃（BSC）來同時保護產品和人員。醫療器材因為不含藥物活性成分，可以選擇效率更高的水平層流，這是器材與藥品 HVAC 設計的一個重要差異。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- ============================================================ -->
<!-- APPENDIX 11 - MISCELLANEOUS INFORMATION -->
<!-- ============================================================ -->
<div class="section-title">Appendix 11 &ndash; Miscellaneous Information（附錄11 &ndash; 雜項技術資訊）</div>

<!-- 17.1 Equations Used in HVAC -->
<div class="chapter-section" id="app11-equations">
    <div class="chapter-divider">
        <div class="chapter-badge">11</div>
        <div class="chapter-info">
            <h2>17.1 Equations Used in HVAC and their Derivation</h2>
            <p>HVAC 系統常用方程式與推導 | p248-p253</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.1.1 Room DP -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.1 Room DP (Differential Pressure)</h3>
                <p>Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5&deg;F (3&deg;C) that air is heated, it expands (becomes less dense) by approximately 1%.</p>

                <p>The <span class="key-term">ideal gas law</span> states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">PV = N R<sub>u</sub> T</p>
                <p>Where R<sub>u</sub> is the universal gas constant and N the mass of the gas in moles. Since R<sub>u</sub> is constant, and N is usually fixed for a particular situation, the equation reduces to:</p>
                <p style="text-align:center; font-weight:600;">PV is proportional to T</p>

                <p><span class="key-term">Bernoulli&rsquo;s Equation</span> for fluid dynamics also plays a role in HVAC.</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/&rho; + V&sup2;/2 + gh = constant</p>
                <p>Where g is the Earth&rsquo;s gravitational constant, h is elevation, and &rho; (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli&rsquo;s Equation applied to HVAC is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P/&rho; + V&sup2;/2 = constant</p>
                <p>Where the subscripts 1 and 2 imply two different points along an airflow path:</p>
                <p style="text-align:center; font-weight:600;">(P<sub>2</sub> &ndash; P<sub>1</sub>) is proportional to (V<sub>1</sub>)&sup2; &ndash; (V<sub>2</sub>)&sup2;</p>

                <p>From this, it can be deduced that <span class="key-term">pressure is proportional to the square of the airflow velocity</span>, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V<sub>2</sub> often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">P<sub>2</sub> &ndash; P<sub>1</sub> is proportional to (V<sub>1</sub>)&sup2;</p>

                <p>This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">VP &asymp; P<sub>2</sub> &ndash; P<sub>1</sub></p>
                <p>Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 &times; &radic;VP</p>
                <p>Where:</p>
                <ul>
                    <li>V is in feet/minute</li>
                    <li>VP is in inches water gauge (1 inch wg = 254 Pascals)</li>
                </ul>
                <p>4005 is a constant derived for air at roughly standard temperature (68&deg;F) and at sea level.</p>
                <p>This method ignores &ldquo;duct&rdquo; entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">V = 4005 &times; &radic;DP</p>
                <p>For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.</p>
                <p>Using the equation <strong>Q = V &times; A</strong>, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):</p>
                <p>An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of <strong>17,800 CFM</strong>. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.</p>
                <p>A closed &ldquo;pharmaceutical grade&rdquo; door typically has a crack area of 0.3 square feet or less, needing less than <strong>300 CFM</strong> to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>

                <div class="formula-box">
                    <h4>核心公式推導：壓差與風速的關係</h4>
                    <pre>
理想氣體定律：PV = NRuT
  （壓力 × 體積 = 莫耳數 × 氣體常數 × 溫度）

Bernoulli 方程式（HVAC 簡化版）：
  P/ρ + V²/2 = 常數

壓差-風速關係：
  ΔP ∝ V²  （壓差與風速的平方成正比）

門縫風速公式（ASHRAE）：
  V = 4005 × √DP
  V = 風速 (ft/min)
  DP = 壓差 (inch wg)
  4005 = 標準條件常數（68°F，海平面）

風量公式：
  Q = V × A
  Q = 風量 (CFM)
  A = 截面積 (ft²)
                    </pre>
                </div>

                <div class="concept-box">
                    <h4>關鍵物理概念</h4>
                    <ul>
                        <li><strong>壓差與風速的二次方關係</strong>：風速加倍 &rarr; 壓差需要增加四倍。這就是為什麼維持大面積開口（如開門）的壓差極為困難。</li>
                        <li><strong>4005 常數</strong>：此常數適用於海平面標準條件。在高海拔地區（如丹佛，空氣密度約低 15%），此常數需要修正。</li>
                    </ul>
                </div>

                <div class="analogy-box">
                    <h4>比喻說明：門縫壓差如同水壩洩洪</h4>
                    <p>想像一個水壩（潔淨室）。水壩的高度差（壓差）驅動水流通過洩洪口（門縫）：</p>
                    <ul>
                        <li><strong>門關閉時</strong>：洩洪口很小（0.3 ft&sup2;），只需少量水流（300 CFM）即可維持水位差</li>
                        <li><strong>門打開時</strong>：洩洪口巨大（20 ft&sup2;），需要超大流量（17,800 CFM）才能維持相同水位差 &mdash; 這通常超過整個系統的供水能力</li>
                    </ul>
                    <p>這正是潔淨室需要<strong>氣鎖（Airlock）</strong>的物理原因！</p>
                </div>

                <div class="note-box">
                    <h4>實務要點：門的類型影響巨大</h4>
                    <ul>
                        <li>緊密無菌室門（帶密封條）：在 10 Pa 壓差下洩漏量僅 50 CFM</li>
                        <li>倉庫滑門（無密封）：洩漏量可超過 1,000 CFM</li>
                        <li>設計空氣平衡時，必須知道將使用哪種類型的門 &mdash; 門封的小細節對空氣平衡有重大影響</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.2 Fans -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.2 Fans</h3>
                <p>A useful equation for <span class="key-term">fan power</span> is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">HP is proportional to &eta; &times; P &times; Q</p>
                <p>Where HP is horsepower, &eta; is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).</p>
                <p>From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan&rsquo;s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing <span class="key-term">eight times the horsepower</span>. It is considered better to slightly oversize an HVAC system&rsquo;s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>風機功率公式與三次方定律</h4>
                    <pre>
HP = η × P × Q

風量加倍的影響：
  Q → 2Q      （風量加倍）
  P → 4P      （壓力增至 4 倍，因 ΔP ∝ V²）
  HP → 2 × 4 = 8 倍馬力

結論：風量加倍 → 馬力需增加 8 倍！
                    </pre>
                </div>
                <div class="note-box">
                    <h4>工程設計原則：寧大勿小</h4>
                    <p>指引建議<strong>風機和風管應適度超大設計</strong>：寧可裝了多餘馬力不用，也不要系統風量不足。因為事後增加風量的成本極高 &mdash; 需要更換風機、改裝風管，甚至加裝局部 FFU 單元。</p>
                    <p>這是「設計裕度（Design Margin）」的典型應用。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.3 Room Air Balance -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.3 Room Air Balance</h3>
                <p>A basic <span class="key-term">air balance</span> equation is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">Air Volume in = Air Volume out</p>
                <p style="text-align:center; font-weight:600;">Supply + Infiltration = Return + Exhaust + Exfiltration</p>
                <p>For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, <span class="key-term">exfiltration</span> is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.</p>
                <p>Note that air handled only inside a room, such as with a ceiling mounted <span class="key-term">FFU</span> or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room&rsquo;s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>空氣質量守恆（Air Mass Balance）</h4>
                    <p>對任何固定體積的空間：</p>
                    <ul>
                        <li><strong>Supply（送風）</strong>：透過 AHU 和風管送入的空氣</li>
                        <li><strong>Infiltration（滲入）</strong>：從較高壓力區域透過縫隙滲入的空氣</li>
                        <li><strong>Return（回風）</strong>：透過回風口回到 AHU 的空氣</li>
                        <li><strong>Exhaust（排風）</strong>：排出建築的空氣</li>
                        <li><strong>Exfiltration（滲出）</strong>：透過門縫、牆縫滲出到較低壓力區域的空氣</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>FFU 不影響房間空氣平衡</h4>
                    <p>天花板式 FFU（Fan Filter Unit，風機過濾單元）只在房間內部循環空氣，不引入或排出空氣，因此<strong>不影響房間與建築之間的空氣平衡</strong>。但 FFU 確實增加了房間內的有效換氣次數，有助於降低粒子水平和加快恢復時間。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.4 Airborne Particle Levels -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.4 Airborne Particle Levels</h3>
                <p>Another simplified equation deals with air particles per unit volume (C):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</p>
                <p>Where:</p>
                <ul>
                    <li>C<sub>avg</sub> is average particles per cubic foot in the pressurized room</li>
                    <li>C<sub>s</sub> is the particle concentration in the air supply (often negligible)</li>
                    <li><span class="key-term">PGR</span> is the steady state internal particle generation rate in particles per minute</li>
                    <li>Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units</li>
                </ul>
                <p>With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than C<sub>avg</sub>. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.</p>
                <p>Note that this equation ignores air changes and room volume. The value of C<sub>avg</sub> will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>粒子濃度穩態方程式</h4>
                    <pre>
Cavg = Cs + PGR / Q

Cavg = 房間平均粒子濃度 (particles/ft³)
Cs   = 送風空氣粒子濃度（通常可忽略）
PGR  = 粒子產生速率 (particles/min)
Q    = 送風量 (CFM)

關鍵洞察：
  - Cavg 只與 Q 和 PGR 有關
  - 與房間大小無關！
  - 大房間與小房間跑同樣製程，
    只要 Q 和 PGR 相同，粒子濃度相同
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：粒子濃度如同水族箱的濁度</h4>
                    <p>想像一個水族箱：魚不斷攪動沙子（PGR = 粒子產生），過濾器不斷淨化水（Q = 送風量）：</p>
                    <ul>
                        <li>過濾器流量越大（Q 增加），水越清</li>
                        <li>魚越多/越活躍（PGR 增加），水越濁</li>
                        <li>不管水族箱大小，只要魚的活動量和過濾器流量相同，濁度就相同</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>局部值可能與平均值差距極大</h4>
                    <p>如果房間內空氣混合不良（紊流不足），局部粒子濃度可能比平均值高或低<strong>數個數量級</strong>。這就是為什麼送風口和回風口的位置配置如此重要 &mdash; 良好的空氣分佈才能確保整個房間均勻。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.5 Recovery -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.5 Recovery</h3>
                <p>Room volume is an element of the measurement of <span class="key-term">air changes</span> in a room. The formula for air changes is:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">AC/hr = 60 &times; Q / Volume</p>
                <p>Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.</p>
                <p>From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:</p>
                <ol>
                    <li>Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.</li>
                    <li>Air changes per hour affect how quickly a room can <span class="key-term">recover</span> from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.</li>
                </ol>
                <p>The ISPE Baseline&reg; Guide on Sterile Manufacturing Facilities uses the formula:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">C<sub>(at rest)</sub> = (C<sub>op</sub> &ndash; C<sub>s</sub>) &times; e<sup>(-Nt)</sup> + C<sub>s</sub></p>
                <p>Where C<sub>op</sub> is in-operation particle count, N is number of air changes, t is time, and C<sub>s</sub> is supply air particle counts (usually close to zero).</p>
                <p>From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.</p>
                <p>In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>換氣次數與恢復時間公式</h4>
                    <pre>
換氣次數：
  AC/hr = 60 × Q / Volume

恢復時間（指數衰減模型）：
  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

  Cop = 運轉中粒子計數
  Cs  = 送風粒子計數（≈0）
  N   = 換氣次數 (per hour)
  t   = 時間 (hours)

範例：EU Grade B 100 倍恢復
  從 10,000 → 100 particles
  20 AC/hr → 約 14 分鐘
  30 AC/hr → 約 9 分鐘
                    </pre>
                </div>
                <div class="concept-box">
                    <h4>換氣次數的兩個關鍵角色</h4>
                    <ol>
                        <li><strong>確保充分混合</strong>：至少 10 次/hr（通常需 20 次以上）才能保證房間各處粒子濃度均勻</li>
                        <li><strong>決定恢復速度</strong>：EU GMP 要求恢復時間在 15-20 分鐘內，這直接決定了最低換氣次數</li>
                    </ol>
                    <p><strong>重要區別</strong>：穩態粒子濃度由 CFM（送風量）決定，而恢復速度由 AC/hr（換氣次數）決定。兩者數學上相關但概念不同。</p>
                </div>
                <div class="note-box">
                    <h4>送風口與回風口的配置影響恢復時間</h4>
                    <p>即使換氣次數相同，<strong>送風口和回風口的佈局</strong>也會顯著影響恢復速度。單一送風口+單一回風口會造成「短路」&mdash; 兩者之間的路徑很乾淨，但房間其他區域混合不良、粒子偏高、恢復緩慢。</p>
                    <p>最佳做法：多個分散的送風口 + 低位回風口。</p>
                </div>
            </div>
        </div>

        <!-- 17.1.6 Cascaded HEPA Filters -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.6 Cascaded HEPA Filters</h3>
                <p>A <span class="key-term">HEPA filter</span> passes a percentage of upstream particles of the <span class="key-term">MPPS</span> (Most Penetrating Particle Size &mdash; traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = L<sub>1</sub> &times; L<sub>2</sub></p>
                <p>For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):</p>
                <p style="text-align:center; font-weight:600; margin:1rem 0;">L<sub>tot</sub> = 0.03% &times; 0.03% = 0.0009% leakage at MPPS</p>
                <p>Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual <strong>99.9991% HEPA filter</strong> at the MPPS.</p>
                <p>In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a <span class="key-term">terminal HEPA</span>). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.</p>
                <p><strong>Note:</strong> (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="formula-box">
                    <h4>串聯 HEPA 洩漏計算</h4>
                    <pre>
串聯 HEPA 總洩漏率：
  Ltot = L1 × L2

範例（兩個 99.97% HEPA）：
  L1 = 0.03%，L2 = 0.03%
  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%
  等效效率 = 99.99991%

MPPS（最大穿透粒徑）：
  傳統定義：0.3 μm
  現代 HEPA：0.15 - 0.25 μm
  ULPA：0.10 - 0.15 μm
                    </pre>
                </div>
                <div class="concept-box">
                    <h4>串聯 HEPA 的雙重優勢</h4>
                    <ol>
                        <li><strong>粒子去除能力</strong>：兩個 99.97% HEPA 串聯等同於一個 99.9991% 的虛擬超級過濾器</li>
                        <li><strong>工程穩定性</strong>：
                            <ul>
                                <li>主 HEPA 在 AHU 中承受大部分粒子挑戰</li>
                                <li>末端 HEPA（Terminal HEPA）幾乎無負載，壓降增長極慢</li>
                                <li>風量衰減極小 &rarr; 空氣平衡更穩定，數月甚至數年免維護</li>
                                <li>減少對恆風量裝置（CV devices）的需求，降低系統複雜度</li>
                            </ul>
                        </li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>HEPA 效率的真相：MPPS 不等於 0.3 &mu;m</h4>
                    <p>99.97% 的效率是在 0.3 &mu;m 測定的，但真正的 MPPS 可能在 0.1-0.2 &mu;m 之間，此處的實際效率可能低至 99.9%。如果需要對病毒（通常小於 0.3 &mu;m）進行防護，應考慮：</p>
                    <ul>
                        <li>使用更小氣溶膠（如熱產生 PAO）掃描至 99.99% 以上</li>
                        <li>改用 ULPA 過濾器</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.1.7 Summary of Equations -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.1.7 Summary of Useful Cleanroom Equations</h3>
                <table>
                    <thead>
                        <tr><th>Application</th><th>Equation</th></tr>
                    </thead>
                    <tbody>
                        <tr><td>Ideal Gas Law</td><td>PV = N R<sub>u</sub> T</td></tr>
                        <tr><td>Flow due to DP</td><td>VP &asymp; P<sub>2</sub> &ndash; P<sub>1</sub></td></tr>
                        <tr><td>Airflow through an Opening</td><td>Q = V &times; A</td></tr>
                        <tr><td>Fan Horsepower</td><td>HP = &eta; &times; P &times; Q</td></tr>
                        <tr><td>Air Balance</td><td>Supply + Infiltration = Return + Exhaust + Exfiltration</td></tr>
                        <tr><td>Average Airborne Particle Level</td><td>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</td></tr>
                        <tr><td>Air Changes</td><td>AC/hr = 60 &times; Q / Volume</td></tr>
                        <tr><td>Room Recovery</td><td>C<sub>(at rest)</sub> = (C<sub>op</sub> &ndash; C<sub>s</sub>) &times; e<sup>(-Nt)</sup> + C<sub>s</sub></td></tr>
                        <tr><td>Cascaded HEPA Filters</td><td>L<sub>tot</sub> = L<sub>1</sub> &times; L<sub>2</sub></td></tr>
                    </tbody>
                </table>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>九大潔淨室公式速查表</h4>
                    <p>這些公式構成了潔淨室 HVAC 設計的數學基礎。日常最常用的三個公式：</p>
                    <ol>
                        <li><strong>Q = V &times; A</strong>（風量 = 風速 &times; 面積）&mdash; 用於計算門洞風量、風管設計</li>
                        <li><strong>AC/hr = 60 &times; Q / Volume</strong>（換氣次數）&mdash; 用於潔淨室等級設計</li>
                        <li><strong>C<sub>avg</sub> = C<sub>s</sub> + PGR/Q</strong>（粒子濃度）&mdash; 用於評估製程對環境的影響</li>
                    </ol>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>一間 3m &times; 4m &times; 3m 的潔淨室，送風量為 2,000 CFM。計算換氣次數（AC/hr）。（提示：先換算體積為 ft&sup3;）</li>
                        <li>兩間潔淨室之間的壓差為 0.05 inch wg，門縫面積為 0.2 ft&sup2;。使用簡化公式計算洩漏風量（CFM）。</li>
                        <li>為什麼粒子濃度公式說房間大小不影響穩態粒子水平？直覺上這似乎不對，請解釋其物理原因。</li>
                    </ol>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.2 Pressure Control Without Airlocks -->
<div class="chapter-section" id="app11-pressure">
    <div class="chapter-divider">
        <div class="chapter-badge">17.2</div>
        <div class="chapter-info">
            <h2>17.2 Pressure Control When Airlocks are not Possible</h2>
            <p>無氣鎖條件下的壓差控制 | p253-p254</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>New facilities, particularly those with classified rooms, should have <span class="key-term">cascaded airlocks</span> between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.</p>
                <p>Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.</p>
                <p><em>Figure 17.1: DP without an Airlock</em> (diagram referenced in original text)</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>無氣鎖壓差控制的兩難</h4>
                    <p>老舊設施改造時經常遇到的困境：</p>
                    <ul>
                        <li>FDA 要求不同潔淨等級之間需有可測量的壓差</li>
                        <li>開門時需要足夠的風速來阻止汙染進入</li>
                        <li>但大風量在關門時會產生過高壓差（超過 15 Pa），導致門無法關閉或密封條過載</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO 改造實務</h4>
                    <p>在老舊 CDMO 廠房改造時，無法增設氣鎖是常見挑戰。替代方案包括：</p>
                    <ul>
                        <li>安裝可變風量系統：開門時自動增加風量維持保護風速，關門時降低風量控制壓差在 15 Pa 以下</li>
                        <li>使用門位感應器連動 BMS 控制邏輯</li>
                        <li>確保替代方案經過風險評估並獲得品質部門核准</li>
                    </ul>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.3 HEPA Filter Arrangements -->
<div class="chapter-section" id="app11-hepa">
    <div class="chapter-divider">
        <div class="chapter-badge">17.3</div>
        <div class="chapter-info">
            <h2>17.3 HEPA Filter Arrangements</h2>
            <p>HEPA 過濾器佈置策略 | p254-p256</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.3.1 Air Filtration Arrangements -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.1 Air Filtration Arrangements</h3>
                <p>It is common practice for aseptic manufacturing facilities to <span class="key-term">recirculate air</span> back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:</p>
                <ul>
                    <li>potential for <span class="key-term">cross-contamination</span> in multi-purpose facilities</li>
                    <li>accidental recirculation of product-contaminated air affecting operators or plant maintenance staff</li>
                </ul>
                <p>These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the &ldquo;<span class="key-term">safe change</span>&rdquo; type to protect maintenance personnel.</p>
                <p>The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 &mu;m particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 &mu;m. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.</p>
                <p>The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of <span class="key-term">terminal supply (ceiling) HEPA filters</span> is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.</p>
                <p><em>Figure 17.2: A Possible Aseptic Area Filter Arrangement</em> (diagram referenced in original text)</p>
                <p><strong>DOP and PAO</strong> (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 &mu;m diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.</p>
                <p><strong>Note:</strong> European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>空氣過濾策略的核心考量</h4>
                    <ul>
                        <li><strong>空氣回風再利用</strong>：是常見且良好的做法 &mdash; 降低外氣處理成本，但在多品種設施中需注意交叉汙染風險</li>
                        <li><strong>回風過濾器</strong>：若用於捕捉產品粉塵，必須使用「安全更換型」（Safe Change / Bag-in Bag-out），保護維護人員免受暴露</li>
                        <li><strong>末端 HEPA 位置原則</strong>：HEPA 應安裝在空氣不會再被汙染的位置 &mdash; 因此推薦 Grade 7（ISO 7）及更高等級使用天花板末端 HEPA</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>末端 HEPA 的額外安全效益</h4>
                    <p>末端天花板 HEPA 在送風機故障時仍能維持製造區的「密封外殼」效應 &mdash; 過濾器本身就是一道物理屏障，阻止管道中的未過濾空氣進入潔淨室。這是單純在 AHU 中安裝 HEPA 無法提供的保護。</p>
                </div>
                <div class="concept-box">
                    <h4>H13 vs. H14 過濾器（EN 1822）</h4>
                    <ul>
                        <li><strong>H14</strong>：必須通過穿透掃描測試（Penetration Scan Test），確保整個過濾面無局部洩漏</li>
                        <li><strong>H13</strong>：預設不需通過掃描測試 &mdash; 但採購時可以特別要求</li>
                        <li>藥廠通常要求所有 HEPA 在安裝後進行現場完整性測試（In-situ Integrity Test），無論是 H13 或 H14</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.3.2 Prefiltration -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.3.2 Prefiltration for Terminal HEPAs</h3>
                <p>A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable &ldquo;at rest&rdquo; design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 &mu;m particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, <span class="key-term">recovery periods</span>.</p>
                <p>Another potential problem to be addressed if only terminal HEPA filters are used, is that of <span class="key-term">filter blinding</span> that can result in reversed DPs putting environmental conditions at risk.</p>
                <p><em>Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding</em></p>
                <p>Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:</p>
                <ul>
                    <li>Install a main bank of HEPA filters.</li>
                    <li>Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.</li>
                    <li>Employ active pressure or constant air volume control.</li>
                    <li>Frequently replace terminal HEPA filters.</li>
                    <li>Install airflow or pressure drop indicators to indicate filter performance.</li>
                </ul>
                <p>The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:</p>
                <ul>
                    <li>The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.</li>
                    <li>Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.</li>
                </ul>
                <p>It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>過濾器阻塞（Filter Blinding）的連鎖效應</h4>
                    <p>當末端 HEPA 過濾器逐漸阻塞時：</p>
                    <ol>
                        <li>通過該過濾器的風量下降</li>
                        <li>該房間送風減少 &rarr; 壓力降低</li>
                        <li>其他房間的末端 HEPA 阻塞速率不同 &rarr; 不同房間風量比例改變</li>
                        <li>設計壓差可能被<strong>反轉</strong> &mdash; 較低等級房間壓力反而高於較高等級房間！</li>
                    </ol>
                    <p>這是一個嚴重的 GMP 風險。</p>
                </div>
                <div class="note-box">
                    <h4>預過濾設計建議（強烈推薦）</h4>
                    <p>指引明確建議：所有新建或改造設施，若使用末端 HEPA，都應在 AHU 中安裝高效預過濾器（至少 MERV 13 / F7）。</p>
                    <p>好處包括：</p>
                    <ul>
                        <li>末端 HEPA 壽命延長數年，壓降變化極小</li>
                        <li>差異化阻塞最小化 &rarr; 各房間風量比例穩定 &rarr; 壓差穩定</li>
                        <li>只需定期更換 AHU 中的預過濾器 &rarr; 降低維護成本和停機時間</li>
                        <li>減少對恆風量（CV）或主動壓力控制裝置的依賴</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：預過濾如同泳池的粗篩網</h4>
                    <p>游泳池的過濾系統通常有粗篩網（攔截樹葉）和精濾器（過濾細小雜質）。如果沒有粗篩網，精濾器很快就會堵塞。HVAC 中的預過濾與末端 HEPA 正是這個關係 &mdash; 預過濾攔截大部分粒子，讓 HEPA 只處理最細小的粒子，大幅延長其使用壽命。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.4 Recovery Period vs Air Change Rates -->
<div class="chapter-section" id="app11-recovery">
    <div class="chapter-divider">
        <div class="chapter-badge">17.4</div>
        <div class="chapter-info">
            <h2>17.4 Recovery Period versus Air Change Rates</h2>
            <p>恢復時間與換氣次數的關係 | p256-p257</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>If a minimum <span class="key-term">recovery period</span> is required, this factor may be the deciding criterion for the <span class="key-term">air change rate</span>. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).</p>
                <p><em>Figure 17.4: Recovery Period versus Air Change Rates</em></p>
                <p>(Note that the curves and equation are merely basic exponential decay expressions)</p>
                <p>Figure 17.4 shows how by assuming a simple exponential decay, the &ldquo;recovery period&rdquo; changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.</p>
                <p><strong>In general, it is considered more important to achieve target recovery than to achieve target air change rate.</strong></p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>恢復時間優先於換氣次數</h4>
                    <p>這是指引的一個<strong>關鍵設計原則</strong>：</p>
                    <ul>
                        <li>換氣次數（如 20 AC/hr）只是一個手段</li>
                        <li>真正的目標是「恢復時間」（如 15 分鐘內從運轉態恢復到靜態）</li>
                        <li>如果 15 AC/hr 就能在 15 分鐘內完成 100 倍恢復，就不需要刻意追求 20 AC/hr</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>100 倍恢復的實際意義</h4>
                    <table>
                        <thead><tr><th>換氣次數</th><th>100 倍恢復時間</th><th>應用等級</th></tr></thead>
                        <tbody>
                            <tr><td>20 AC/hr</td><td>&asymp; 14 分鐘</td><td>EU Grade B/C（符合 15-20 分鐘要求）</td></tr>
                            <tr><td>30 AC/hr</td><td>&asymp; 9 分鐘</td><td>高 PGR 環境或更嚴格要求</td></tr>
                            <tr><td>40 AC/hr</td><td>&asymp; 7 分鐘</td><td>快速周轉需求</td></tr>
                        </tbody>
                    </table>
                    <p>CDMO 在設計時應以目標恢復時間反推所需的最低換氣次數，而不是直接套用固定的換氣次數要求。</p>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.5 Additional Controls Information -->
<div class="chapter-section" id="app11-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.5</div>
        <div class="chapter-info">
            <h2>17.5 Additional Controls Information</h2>
            <p>控制系統補充資訊：致動器與控制閥 | p257-p260</p>
        </div>
    </div>
    <div class="chapter-body">

        <!-- 17.5.1 & 17.5.2 Actuators -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.1 Electrical/Electronic Actuators</h3>
                <p>The <span class="key-term">actuator</span> uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.</p>
                <p>Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.</p>

                <h3>17.5.2 Pneumatic Actuators</h3>
                <p>An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a <span class="key-term">pneumatic controller</span>, which is fed to a pneumatic actuator on the controlled component.</p>
                <p>The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.</p>
                <p>The units use air pressure in one direction with an opposing spring to return the controlled item to the <span class="key-term">fail position</span>. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>兩種致動器（Actuator）的比較</h4>
                    <table>
                        <thead><tr><th>特性</th><th>電動式</th><th>氣動式</th></tr></thead>
                        <tbody>
                            <tr><td>驅動方式</td><td>電動馬達</td><td>壓縮空氣</td></tr>
                            <tr><td>反應速度</td><td>較慢（1-2 分鐘全行程）</td><td>較快</td></tr>
                            <tr><td>安裝複雜度</td><td>簡單（只需電纜）</td><td>需 I/P 轉換器 + 儀表級空氣 + 管路</td></tr>
                            <tr><td>故障位置</td><td>可選開/關/手動</td><td>彈簧回復到安全位置</td></tr>
                            <tr><td>特殊優勢</td><td>&mdash;</td><td>適合防爆區（本質安全）</td></tr>
                        </tbody>
                    </table>
                </div>
                <div class="note-box">
                    <h4>Fail Position 的重要性</h4>
                    <p>「失效位置」是 HVAC 安全設計的關鍵概念。當供電或供氣中斷時，閥門必須自動回到安全位置：</p>
                    <ul>
                        <li><strong>冷卻盤管閥</strong>：通常設為 Fail Closed（失效關閉），避免過度冷卻</li>
                        <li><strong>加熱盤管閥</strong>：在寒冷氣候可能設為 Fail Open（失效開啟），防止盤管凍裂</li>
                        <li>每個閥門的 Fail Position 都應在設計階段明確定義並記錄</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- 17.5.3 Control Valves -->
        <div class="two-column">
            <div class="left-column">
                <h3>17.5.3 Control Valves for Liquids</h3>
                <p>There are two types of control valve: the <span class="key-term">three port valve</span> (mixing or diverting) and the <span class="key-term">two port valve</span> (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.</p>

                <h3>17.5.3.1 Valve Characteristic</h3>
                <p>The <span class="key-term">valve characteristic</span> is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:</p>
                <ul>
                    <li><strong>Fast opening</strong> &ndash; typically used for only on/off control</li>
                    <li><strong>Linear</strong> &ndash; flow rate directly proportional to the amount it is open; commonly used for diverting applications</li>
                    <li><strong>Equal percentage</strong> &ndash; flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications</li>
                </ul>

                <h3>17.5.3.2 Flow Coefficient (Cv)</h3>
                <p>A simple <span class="key-term">flow coefficient</span> calculation for liquids:</p>
                <p style="font-weight:600;">In English Units: Cv = gpm &times; (SG/dp)<sup>1/2</sup></p>
                <p>Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)</p>
                <p style="font-weight:600;">In SI Units: Cv = 11.7 &times; CMH &times; (SG/dp)<sup>1/2</sup></p>
                <p>Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)</p>
                <p>Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate &ldquo;<span class="key-term">authority</span>.&rdquo;</p>

                <h3>17.5.3.3 Valve Authority</h3>
                <p><span class="key-term">Valve Authority</span> is the percentage of total system pressure drop assigned to the valve. If the valve&rsquo;s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>控制閥選型三要素</h4>
                    <ol>
                        <li><strong>閥門特性（Characteristic）</strong>：根據應用選擇
                            <ul>
                                <li>快開式：僅用於開/關控制</li>
                                <li>線性式：流量與開度成正比 &rarr; 適合分流/混合應用</li>
                                <li>等百分比式：流量與開度呈對數關係 &rarr; 適合蒸汽和水流控制</li>
                            </ul>
                        </li>
                        <li><strong>流量係數 Cv</strong>：選閥時所需 Cv 應在閥門行程的 30-80% 範圍內</li>
                        <li><strong>閥門權限（Authority）</strong>：閥門壓降占系統總壓降的比例，比例太低則控制能力不足</li>
                    </ol>
                </div>
                <div class="formula-box">
                    <h4>Cv 計算公式</h4>
                    <pre>
英制：Cv = gpm × √(SG / dp)
  gpm = 流量（美制加侖/分鐘）
  SG  = 比重（水 = 1）
  dp  = 閥門壓降（psi）

SI 制：Cv = 11.7 × CMH × √(SG / dp)
  CMH = 流量（立方米/小時）
  dp  = 閥門壓降（KPa）

選型規則：
  所需 Cv 應在閥門額定 Cv 的 30-80% 行程處
  閥門太小（&lt; 管線尺寸一半）→ 控制粗糙
  閥門太大（≥ 管線尺寸）→ 控制不穩定
                    </pre>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：閥門權限如同水龍頭控制</h4>
                    <p>想像你家的水龍頭（控制閥）和整條水管系統的水壓損失。如果水管本身的摩擦損失很大（比如管線很長、很細），即使你把水龍頭從全開轉到半開，出水量變化也不大 &mdash; 因為水龍頭的壓降只占總壓降的一小部分。</p>
                    <p>HVAC 控制閥的「權限」（Authority）就是同樣概念。閥門壓降至少要占系統總壓降的 30-50%，才能有效控制流量。</p>
                </div>
            </div>
        </div>

    </div>
</div>

<!-- 17.6 Sample Controls Description -->
<div class="chapter-section" id="app11-sample-controls">
    <div class="chapter-divider">
        <div class="chapter-badge">17.6</div>
        <div class="chapter-info">
            <h2>17.6 Sample Controls Description</h2>
            <p>HVAC 控制系統範例描述 | p260-p262</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.</p>

                <h3>1. Control Description</h3>
                <p><strong>1.1 Plant Operation</strong></p>
                <ul>
                    <li>On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.</li>
                    <li>On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.</li>
                    <li>In the event that the mixed air temperature (TX 1) falls below 5&deg;C, an alarm should be raised and the plant stopped.</li>
                    <li>All control valves should be closed on plant shut down.</li>
                </ul>
                <p><strong>1.2 Temperature Control</strong></p>
                <ul>
                    <li>The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).</li>
                    <li>The supply air temperature set point (TX 2) should be adjusted (min 12&deg;C) to ensure that the reheat control valve output is minimized.</li>
                </ul>
                <p><strong>1.3 Humidity Control</strong></p>
                <ul>
                    <li>The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.</li>
                </ul>
                <p><strong>1.4 Fan Speed Control</strong></p>
                <ul>
                    <li>The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).</li>
                    <li>When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.</li>
                </ul>
                <p><strong>1.5 Monitoring/Alarm</strong></p>
                <ul>
                    <li>A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.</li>
                </ul>
                <p><strong>1.6 Software Set Point Adjustments</strong></p>
                <ul>
                    <li>system operation status (on/off)</li>
                    <li>minimum supply air temperature set point (10 to 25&deg;C)</li>
                    <li>return air temperature set point (18 to 24&deg;C)</li>
                    <li>return air humidity set point (60% maximum)</li>
                    <li>supply fan DP set point (0 to 100 Pa)</li>
                    <li>supply fan high speed alarm (50 to 100%)</li>
                </ul>

                <h3>3. I/O Point Schedule (Table 17.1)</h3>
                <table>
                    <thead>
                        <tr><th>No.</th><th>Item Description</th><th>TAG</th><th>Type</th><th>Alarm</th></tr>
                    </thead>
                    <tbody>
                        <tr><td>1</td><td>Supply Fan Speed Control</td><td>SCM 1</td><td>AO</td><td>CA, GA</td></tr>
                        <tr><td>2</td><td>Supply Fan On/Off Control</td><td>SCO 1</td><td>DO</td><td>CA</td></tr>
                        <tr><td>3</td><td>Supply Fan Status</td><td>SCI 1</td><td>DI</td><td>CA, GA</td></tr>
                        <tr><td>4</td><td>Pre Filter Photohelic Gauge</td><td>PDI 1</td><td>DI</td><td>CA, GA</td></tr>
                        <tr><td>5</td><td>Secondary Filter Photohelic Gauge</td><td>PDI 2</td><td>DI</td><td>CA, GA</td></tr>
                        <tr><td>6</td><td>HEPA Filter Photohelic Gauge</td><td>PDI 3</td><td>DI</td><td>CA, GA</td></tr>
                        <tr><td>7</td><td>Supply Fan Flow Meter</td><td>AFD 1</td><td>DI</td><td>CA</td></tr>
                        <tr><td>8</td><td>Mixed Air Temperature</td><td>TX 1</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>9</td><td>Supply Air Temperature</td><td>TX 2</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>10</td><td>Low Temp Alarm</td><td>TXA 1</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>11</td><td>Return Air Temperature</td><td>TX 3/4</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>12</td><td>Fresh Air Damper</td><td>MDO 1</td><td>AO</td><td>CA</td></tr>
                        <tr><td>13</td><td>Return Air Damper</td><td>MDO 2</td><td>AO</td><td>CA</td></tr>
                        <tr><td>14</td><td>Cooling Coil Control Valve</td><td>CVM 1</td><td>AO</td><td>CA</td></tr>
                        <tr><td>15</td><td>Heating Coil Control Valve</td><td>CVM 2</td><td>AO</td><td>CA</td></tr>
                        <tr><td>16</td><td>Re-heater Control Valve</td><td>CVM 3/4</td><td>AO</td><td>CA</td></tr>
                        <tr><td>17</td><td>Return Air Humidity Detector</td><td>HX 1/2</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>18</td><td>Supply Fan Vibration Detector</td><td>VX 1</td><td>AI</td><td>CA, GA</td></tr>
                        <tr><td>19</td><td>Supply Air Smoke Damper</td><td>SD 1</td><td>AI</td><td>CA, GA</td></tr>
                    </tbody>
                </table>
                <p><strong>Key:</strong> AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>HVAC 控制描述文件的結構</h4>
                    <p>一份完整的 HVAC 控制系統描述通常包含五個部分：</p>
                    <ol>
                        <li><strong>控制描述</strong>：系統啟停邏輯、溫度控制、濕度控制、風速控制、監控警報</li>
                        <li><strong>設計筆記</strong>：特殊設計考量</li>
                        <li><strong>I/O 點表</strong>：所有輸入/輸出信號的清單</li>
                        <li><strong>系統示意圖</strong>：管路、設備、感測器位置</li>
                        <li><strong>空氣線圖</strong>：Psychrometric Chart</li>
                    </ol>
                </div>
                <div class="note-box">
                    <h4>關鍵控制邏輯要點</h4>
                    <ul>
                        <li><strong>低溫保護</strong>：混合空氣溫度（TX 1）低於 5&deg;C 時必須報警並停機 &mdash; 這是防止加熱盤管凍裂的安全聯鎖</li>
                        <li><strong>序列控制</strong>：冷卻盤管閥（CVM 1）和加熱盤管閥（CVM 2）串聯調節 &mdash; 先冷後熱，避免同時加熱和冷卻浪費能源</li>
                        <li><strong>除濕策略</strong>：當濕度超標時，冷卻盤管閥接受「覆蓋控制」（Override Control），優先除濕而非溫控</li>
                        <li><strong>恆風量控制</strong>：風機轉速由風量測量裝置（AFD 1）反饋調節，確保送風量穩定</li>
                    </ul>
                </div>
                <div class="concept-box">
                    <h4>I/O 點表解讀</h4>
                    <p>I/O 點表（I/O Point Schedule）是 BMS（Building Management System，樓宇管理系統）程式設計的基礎文件：</p>
                    <ul>
                        <li><strong>AI（類比輸入）</strong>：溫度、濕度等連續信號 &rarr; 需要 4-20mA 或 0-10V 輸入卡</li>
                        <li><strong>AO（類比輸出）</strong>：閥門開度、風機轉速等連續控制 &rarr; 需要類比輸出卡</li>
                        <li><strong>DI（數位輸入）</strong>：開關狀態、壓差開關 &rarr; 乾接點信號</li>
                        <li><strong>DO（數位輸出）</strong>：風機啟停 &rarr; 繼電器輸出</li>
                        <li><strong>CA（關鍵警報）</strong> vs. <strong>GA（一般警報）</strong>：決定警報的優先級和響應要求</li>
                    </ul>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>為什麼混合空氣溫度的低溫保護設定為 5&deg;C 而不是 0&deg;C？考慮感測器精度和響應延遲。</li>
                        <li>解釋為什麼濕度控制使用「覆蓋控制」（Override）而非獨立控制迴路。在什麼氣候條件下這種設計特別重要？</li>
                        <li>如果 HEPA 過濾器壓差開關（PDI 3）報警但風量正常，可能的原因是什麼？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- 17.7 Temperature Mapping -->
<div class="chapter-section" id="app11-temp-mapping">
    <div class="chapter-divider">
        <div class="chapter-badge">17.7</div>
        <div class="chapter-info">
            <h2>17.7 Temperature Mapping</h2>
            <p>溫度分佈驗證 | p262-p265</p>
        </div>
    </div>
    <div class="chapter-body">
        <div class="two-column">
            <div class="left-column">
                <h3>原文內容 Original Text</h3>
                <p>The purpose of <span class="key-term">temperature mapping</span> helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.</p>
                <p>The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the <span class="key-term">MKT</span> (Mean Kinetic Temperature) is calculated (if required).</p>
                <p>There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.</p>
                <p>There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.</p>
                <p>The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:</p>
                <ul>
                    <li>door openings</li>
                    <li>location of the cooling system</li>
                    <li>position of the control sensor</li>
                </ul>
                <p><em>Figure 17.6: Temperature Mapping for Chambers up to 2 m&sup3; and up to 20 m&sup3;</em></p>
                <p>Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.</p>
                <p>An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.</p>
                <p>For an area bounded by an external wall, the area requires mapping in the <span class="key-term">seasonal extremes</span> in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.</p>

                <h3>Mapping Considerations</h3>
                <ul>
                    <li><strong>Product temperatures</strong> &ndash; if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.</li>
                    <li><strong>Loading and unloading</strong> &ndash; will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?</li>
                    <li>Is there an outside door that can be left open or is it monitored to a defined maximum time?</li>
                    <li>Storage locations nearest the heating/cooling system inlet/outlet</li>
                    <li>Internal loads &ndash; lighting, equipment, and personnel</li>
                    <li>Conditions during minimum (empty) and full storage capacity</li>
                </ul>

                <h3>Example Plan</h3>
                <p><strong>External Heat Gains and Losses:</strong> The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.</p>
                <p><strong>Internal Heat Gains and Losses:</strong></p>
                <ul>
                    <li>Lighting &ndash; low energy fluorescent lamps, left on during the working day</li>
                    <li>Product &ndash; supplied at storage temperature, will not represent additional load</li>
                    <li>Equipment &ndash; stacking fork truck, a relatively small intermittent load</li>
                    <li>People &ndash; 2 people occasionally working in the area; heat gains are small and transient</li>
                </ul>
                <p><strong>HVAC:</strong> The room is conditioned through two registers with a common return air grille located at high level in the center of the room.</p>
                <p><strong>Mapping Sensor Placement:</strong> The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.</p>
                <p><strong>Load Testing:</strong> The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40&Prime; &times; 48&Prime; &times; 46&Prime; tall).</p>
                <p>Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.</p>
            </div>
            <div class="right-column">
                <h3>教學解析</h3>
                <div class="concept-box">
                    <h4>溫度分佈驗證的雙重目的</h4>
                    <ol>
                        <li><strong>確認區域整體合規</strong>：驗證整個儲存區域在定義限值內</li>
                        <li><strong>決定永久感測器位置</strong>：找出溫度極值點，作為品質記錄系統中永久監測感測器的安裝位置，用於計算 MKT（Mean Kinetic Temperature，平均動力學溫度）</li>
                    </ol>
                </div>
                <div class="concept-box">
                    <h4>感測器佈局策略（NF X15-140 法國標準）</h4>
                    <ul>
                        <li><strong>小型腔室（&le; 2 m&sup3;）</strong>：最少數量的感測器放置在工作區角落</li>
                        <li><strong>中型腔室（&le; 20 m&sup3;）</strong>：增加感測器數量，覆蓋更多位置</li>
                        <li><strong>大型區域（&gt; 20 m&sup3;）</strong>：以每個 HVAC 出風口為一個「區域」，在每區應用標準佈局</li>
                        <li>必須在控制感測器附近放一個驗證感測器，以確認控制點的代表性</li>
                    </ul>
                </div>
                <div class="note-box">
                    <h4>季節性測試的必要性</h4>
                    <p>有外牆的區域<strong>必須在夏季和冬季極端條件下</strong>各做一次溫度分佈驗證，原因：</p>
                    <ul>
                        <li>夏季：外牆傳熱使靠牆區域偏熱 &rarr; HVAC 冷卻負載增加</li>
                        <li>冬季：外牆散熱使靠牆區域偏冷 &rarr; 可能出現局部低溫</li>
                        <li>結果可能截然不同，最高溫點和最低溫點的位置可能互換</li>
                    </ul>
                </div>
                <div class="concept-box application">
                    <h4>CDMO 倉庫溫度驗證實務</h4>
                    <p>對於藥品倉庫的溫度驗證，以下實務要點尤其重要：</p>
                    <ul>
                        <li><strong>負載測試</strong>：空倉 vs. 滿倉的氣流模式完全不同 &mdash; 滿倉時貨架阻擋氣流，風速增加但分佈可能不均</li>
                        <li><strong>進出貨影響</strong>：大量進出貨時外門開啟，會大量引入未調節外氣 &rarr; 需評估最長開門時間</li>
                        <li><strong>產品溫度</strong>：冬天從室外運入的產品溫度可能遠低於儲存條件 &rarr; 需要額外的回溫監測</li>
                    </ul>
                </div>
                <div class="analogy-box">
                    <h4>比喻說明：溫度驗證如同冰箱體檢</h4>
                    <p>家用冰箱也有「溫度分佈」問題：門邊比較溫暖、後壁比較冷、上下層溫度不同。溫度驗證就像對冰箱做徹底體檢 &mdash; 找出最熱和最冷的點，確保所有儲存位置都在安全範圍內，然後在極端位置放一個溫度計長期監控。</p>
                </div>
                <div class="practice-box">
                    <h4>練習思考 Practice Questions</h4>
                    <ol>
                        <li>你的 CDMO 要驗證一間 15&deg;C-25&deg;C 的成品倉庫。倉庫有一面是外牆。請列出你的溫度驗證計劃中至少 5 個要考慮的因素。</li>
                        <li>為什麼指引建議在空倉和半滿倉各做一次測試，而不是空倉和全滿倉？（提示：考慮空氣流動路徑）</li>
                        <li>MKT 和簡單的算術平均溫度有什麼不同？在什麼情況下 MKT 的計算更有意義？</li>
                    </ol>
                </div>
            </div>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>醫療器材 HVAC</strong>：FDA 三級分類（Class I/II/III）決定 HVAC 需求等級。環境控制是「裁量性要求」，由製造商透過風險評估自行定義。Class III 植入式器材可能需要分級潔淨空間，常參照 FDA 無菌藥品 GMP 作為環境標準</li>
        <li><strong>九大潔淨室方程式</strong>：從理想氣體定律到串聯 HEPA 計算，這些公式構成 HVAC 設計的數學基礎。最實用的是 Q=VA（風量）、AC/hr=60Q/V（換氣次數）、Cavg=Cs+PGR/Q（粒子濃度）</li>
        <li><strong>壓差與風速的二次方關係</strong>：風速加倍需壓差增四倍、馬力增八倍。這解釋了為什麼開門狀態難以維持壓差（需 17,800 CFM），也是氣鎖存在的物理基礎</li>
        <li><strong>恢復時間優先</strong>：設計應以目標恢復時間反推換氣次數，而非直接套用固定值。20 AC/hr 可在 14 分鐘內完成 100 倍恢復（EU Grade B 要求）</li>
        <li><strong>串聯 HEPA 雙重優勢</strong>：兩個 99.97% HEPA 串聯可達 99.9991% 效率，且 AHU 主 HEPA 承擔大部分負載使末端 HEPA 壓降穩定數年，簡化空氣平衡</li>
        <li><strong>預過濾強烈建議</strong>：所有使用末端 HEPA 的設施應安裝高效預過濾（MERV 13/F7），防止差異化阻塞導致壓差反轉</li>
        <li><strong>控制閥選型</strong>：需同時考慮閥門特性（快開/線性/等百分比）、Cv 流量係數（30-80% 行程範圍）和閥門權限（Authority）</li>
        <li><strong>溫度驗證</strong>：雙重目的（確認區域合規 + 決定永久感測器位置），有外牆區域需在夏冬極端條件下各做一次，空倉與半滿倉各做一次負載測試</li>
    </ul>
</div>

</div><!-- end main-content -->

</body>
</html>
