ISPE Good Practice Guide:	
Page 7
Heating, Ventilation, and Air Conditioning	
1	
Introduction
1.1	
Background
	
Heating, Ventilation, and Air Conditioning (HVAC) can be a critical system that affects the ability of a pharmaceutical 
facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that 
are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product 
manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.
	
The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with 
regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a 
facility, and requires a blend of Good Engineering Practice (GEP) and Good Manufacturing Practice (GMP).
1.2	
Purpose
	
This Guide is intended to supplement published ISPE Baseline® Guides for facilities (Reference 13, Appendix 12), 
providing detailed information and to recommend practices for implementation of HVAC systems in pharmaceutical 
facilities.
	
This Guide emphasizes the importance of understanding the role of HVAC system performance in protecting product, 
personnel, and the environment. Air filtration, Differential Pressure (DP), and airflow/air change rates are covered in 
detail to assist comprehension of airborne particulate control.
	
The information provided in this Guide reflects the cumulative knowledge and experience of the authors and 
reviewers with input from members of the ISPE HVAC Community of Practice (ISPE HVAC COP).
1.3	
Scope
	
The ISPE Good Practice Guide: HVAC provides:
	
•	
supporting information and HVAC practices for facility types covered by ISPE Baseline® Guides
	
•	
an overview of the basic principles of HVAC to facilitate a common understanding and consistent nomenclature
	
This Guide addresses HVAC requirements in areas of the facility life cycle, including:
	
•	
establishing user requirements
	
•	
design, including the requirements of outdoor conditions
	
•	
construction, including good practices for equipment specification and installation
	
•	
commissioning/qualification
	
•	
operation/maintenance
	
Requirements of regulatory agencies other than the FDA may differ significantly and may not be covered in the facility 
ISPE Baseline® Guides (Reference 13, Appendix 12), and therefore, they may not be considered by this Guide.
	
This Guide references ISPE Baseline® Guides (Reference 13, Appendix 12) and provides associated examples. The 
relevant Baseline® Guide should be consulted for regulatory expectations in a specific topic area.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 8	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
GEP should be applied in assessing which of the recommended practices is most applicable to a situation.
	
This Guide refers to recommendations, standards, and guidelines published by:
	
•	
World Health Organization (WHO)1
	
•	
International Conference on Harmonisation (ICH)
	
•	
International Standards Organisation (ISO)
	
•	
Institute of Environmental Sciences and Technology (IEST)
	
•	
European Medicines Agency (EMEA)
	
•	
US Food and Drug Administration (FDA)
	
•	
Pharmaceutical Inspection Convention and Pharmaceutical Inspection Co-operation Scheme (PIC/S)
	
•	
American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE)
	
•	
International Society for Pharmaceutical Engineering (ISPE)
	
•	
American Society for Testing and Materials (ASTM) International
	
•	
Chartered Institute of Building Service Engineers (CIBSE, UK)
	
•	
American Council of Government Industrial Hygienists
	
•	
Instrumentation, Systems, and Automation Society (ISA)
	
•	
Sheet Metal and Air Conditioning Contractors National Association – (SMACNA (North America))
	
•	
National Environmental Balancing Bureau – (NEBB (US))
	
•	
Heating and Ventilating Contractors Association (HVCA) (UK)
	
The Guide is not intended to be a complete handbook for HVAC design and does not address every HVAC situation.
1.4 
Benefits
	
This Guide introduces the fundamentals of HVAC systems that control the GMP workplace environment and provides:
	
•	
the life science engineering community with common language and understanding of critical HVAC issues
1	 The WHO TRS 937 reference document, (Reference 2, Appendix 12) aims to promote discussion regarding quality in preparation of Oral Dosage 
Pharmaceuticals and provide practical guidance for inspectors in countries without a robust history of GMP regulations (particularly in support of 
WHO HIV/AIDS, Tuberculosis, and Malaria programs). Per the WHO purpose statement:
	
“These guidelines are intended as a basic guide for use by GMP inspectors. They are not intended to be prescriptive in specifying requirements 
and design parameters. There are many parameters affecting a clean area condition and it is, therefore, difficult to lay down the specific 
requirements for one particular parameter in isolation. Design parameters should, therefore, be set realistically for each project, with a view to 
creating a cost-effective design, yet still complying with all regulatory standards and ensuring that product quality and safety are not compromised.”
	 WHO TRS 937 (Reference 2, Appendix 12) has been adopted as the GMP standard in some countries where prior regulation was inadequate or did 
not exist. (In regions with existing regulation (e.g., the US, Japan, Australia, and the EU) this document normally does not carry the force of law.)
	 HVAC engineers should understand the applicability of WHO TRS 937 before discussing user requirements for new OSD facilities.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 9
Heating, Ventilation, and Air Conditioning	
	
•	
guidance on accepted industry practices to address these issues
	
•	
a common resource for HVAC information currently included in appendices of the various ISPE Baseline® Guides
	
•	
help to less experienced personnel in understanding the options available to HVAC designers
	
•	
assistance with prevention of airborne product contamination to assure product quality
	
•	
quality professionals with an understanding of which HVAC parameters are important to product quality and 
patient safety
	
•	
information on how to avoid increasing facility costs without providing benefit (e.g., over-designing of room 
classifications for aseptic processing)
	
•	
highlights on the differences between HVAC parameters that address product requirements and “discretionary” 
HVAC specifications that tend to be more business driven, such as custom air handlers, redundant systems, all 
stainless air duct, and DP controls
1.5 
Objectives
	
The Guide:
	
•	
aims to clarify HVAC issues critical to product quality for the production of drug substances and drug products, 
and biopharmaceuticals
	
•	
considers the requirements for HVAC control and monitoring systems
	
•	
addresses how to implement the recommendations provided in relevant ISPE Baseline® Guides to meet FDA and 
EMEA regulatory expectations for HVAC system design
	
This Guide is intended for a global audience with particular focus on US (FDA) and European (EMEA) regulated 
facilities, including:
	
•	
HVAC personnel, including those less experienced with HVAC systems
	
•	
quality professionals
1.6 
Key Concepts
	
This section is intended to introduce Key Concepts, which are essential to understanding this Guide. Further detailed 
information on these concepts is provided in Appendices 1 to 3, in addition to a primer for readers unfamiliar with 
HVAC equipment and theory. Readers with limited experience in either HVAC or design for pharmaceuticals, biologics, 
and medical devices are encouraged to examine Appendices 1 to 3 before reading and interpreting this Guide.
1.6.1	
Ventilation
	
Ventilation is the movement and replacement of air for the purpose of maintaining a desired environmental quality 
within a space. The term “Ventilation” has two common uses:
	
•	
It may refer to the movement or exchange of air through a space, which is responsible for the transport of 
airborne particles, the mixing, or displacement of masses of hot or cold air, and the removal of airborne 
contaminants (e.g., vapors and fumes).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 10	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
It may refer to the supply of “fresh” oxygen-rich air.
	
This Guide uses the definition only for movement or exchange of air through a space (see Appendix 1).
1.6.2	
Product and Process Considerations
	
HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside 
a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a 
specific requirement to control the impact of the environment on the finished product (to assure product quality).
	
Products may be sensitive to temperature, humidity, and airborne contamination from outside sources or cross-
contamination between products. Process operators may need protection from exposure to airborne hazardous 
materials.
	
Understanding the product and process is the key to good HVAC design (see Appendix 1).
1.6.3	
Contamination Control
	
Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the “…purity, identity and 
quality…” of the product (21 CFR Part 211) (Reference 8, Appendix 12). Room contamination control generally is 
achieved by filtering the incoming air to ensure that it does not carry unwanted particles, then introducing the air to 
the work space to mix with ambient air and dilute any contaminants (see Appendix 1).
1.6.4	
Impact of Temperature and Humidity on Contamination Control
	
Comfortable personnel produce fewer environmental contaminants: a typical worker will discharge 100,000 particles 
(sized 0.3 µm and larger) a minute doing relatively sedentary work. A worker who is hot and uncomfortable may 
shed several million particles per minute in the size range, including a greater number of bacteria. Additionally, 
environmental conditions inside a building, such as high humidity, can influence the product by increasing microbial 
and mold growth rates on surfaces (see Appendix 1).
1.6.5	
Total and Viable Particulate
	
The majority of airborne particles are non-viable. A fraction (< 1%) of airborne particles are viable, e.g., bacteria and 
viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total 
number of airborne particles also controls the number of viable particles (see Appendix 1).
1.6.6 
Classified Space
	
The concentration of total airborne particles and microbial contamination within the space is a key measurement 
of room environmental conditions for pharmaceutical operations, particularly for sterile products and some 
biopharmaceutical API. The target maximum reading for these measurements is referred to as the “classification” of 
the space.
	
Several similar systems exist for the classification of space; however, there is no consensus on a single terminology 
for classification. This Guide uses the term “Grade” (from the EMEA standard) followed by an ISO level number. 
Therefore, “Grade 7” meets ISO 7 (10,000 0.5 micron particles per cubic foot or 352,000 per cubic meter) in use only 
with bioburden limits of 10 per cubic meter. By comparison, a Grade 7 space looks much like a European Grade B 
space, but the European Grade (A, B, C, D) also has at-rest limits. This terminology was developed within ISPE to 
help bridge the gap between the various standards (see Appendix 1).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 11
Heating, Ventilation, and Air Conditioning	
Reference 
Description  
 
Classification
ISPE Sterile	
Environmental Classification	
	
	 Grade 5	
	 Grade 7	
	 Grade 8	
	
Controlled Not	
	
Controlled Not
Baseline® Guide	
	
	
	
	
	
	
	
	
	
	
Classifed (with	
	 Classifed (CNC)
	
	
	
	
	
	
	
	
	
	
	 local monitoring)
European	
Descriptive Grade	
	
A 	
B	
C	
D	
Not Defined
Commission EU	
At Rest	
Maximum no. 	
0.5 µm	
3,520	
3,520	
352,000	
3,520,000	
-
EU GMP, Annex 1,	
	
particles permitted
Vol. IV, Manufacture	
	
per m3 > the	
5 µm	
20	
29	
2,900	
29,000	
-
of Sterile Medicinal	
	
stated size	
	
(“ISO 4.8”)
Products (effective
1 March 2009)	
In	
Maximum no.	
0.5 µm	
3 520 	
352,000	
3,520,000	
Not stated	
-
(similar to PIC/S	
Operation	
particles permitted 
GMP Annex 1 2007)	 	
per m3 > the 	
5 µm	
20	
2 900	
29,000	
Not stated	
-
(References 4 and 7	 	
stated size	
Appendix 12)	
	
Maximum permitted number	
< 1	
< 10	
< 100	
< 200	
-
	
	
of viable organisms cfu/m3 
FDA, October 2004,	
In	
Maximum no. 	
0.5 µm	
ISO 5	
ISO 7	
ISO 8	
Not Defined	
See ISPE Biopharm
Guidance for	
Operation	
particles permitted 	 	
(Class 100)	
(Class 	
(Class	
	
or Sterile Baseline®
Industry Sterile	
	
> the stated size	
	
	
10,000)	
100,000)	
	
Guides
Drug Products	
	
Action level number of 	
1	
10	
100	
Not Defined	
-
Produced by	
	
viable airborne organisms 
Aseptic Processing	
	
cfu/m3
(Reference 9,
Appendix 12)
Notes:
•	 There are small differences in numerical values between the US and European air classes.
•	 The US particle levels are for the ‘in operation’ state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of 
a facility.
•	 The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed 
in the ISPE Baseline® Guides for Sterile and Biopharmaceuticals (Reference 13, Appendix 12). A CNC space may meet ISO 8 at rest without the use of 
HEPA filters if the airborne challenge is low. For further information on air filters, see Chapter 3 of this Guide. Therefore, a “CNC with monitoring” space could 
look and perform similarly to a European Grade D space.
•	 Air quality for facilities that do not require classified spaces, (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except 
aseptic processing), and API intermediates) is described in the relevant ISPE Baseline® Guide (Reference 13, Appendix 12).
Table 1.1: Comparison of Classified Spaces
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 12	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
1.6.7 
Maintaining Classification
	
Designers may default to “rules of thumb” for ventilation rate by the class of a space. Knowledgeable designers use 
rules of thumb for only conceptual design with the intent of later reducing air changes, based on further knowledge of 
the process.
	
The relationship between air change rate, ventilation rate, air particle concentration in the space, and recovery rates 
from in-use to at-rest conditions should be considered. Although “air change rates” are important parameters in 
pharmaceutical HVAC system design, air change rates are more related to a room’s ability to recover from an upset, 
rather than the room classification. Arbitrary air change rates associated with area classifications may be either 
excessive or insufficient. Arbitrarily set air change rates often drive decisions regarding room size and airflows. This 
can have significant cost implications, but does not relate directly to the particle count in a room (see Appendix 9).
1.6.8	
Particle Generation Rate
	
The Particle Generation Rate (PGR) for an existing process may be calculated if the steady-state room particle count, 
the room supply airflow, and the supply airflow particle level are known (see Appendix 9). The calculated value of 
PGR can then be used for the same process in a new facility.
	
When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate 
of the product being processed is not a contaminant. This is of particular interest in aseptic powder filling operations, 
where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom 
design.
	
Although equipment in operation can generate many times more particles per minute, personnel are a primary source 
of viable contamination. Increased control of total particles released from personnel leads to an increased control of 
viable particles in a room (see Appendix 1).
1.6.9	
Effective Ventilation Rate
	
The relationship between air change rate, supply and extract locations, filtration, terminal devices, contaminations 
sources, etc., is expressed in the “effective ventilation rate.” This measure expresses the efficiency of the dilution air 
supply at removing contaminants expressed as a percentage of the theoretical performance with perfect (complete) 
dilution. For further information and calculations, see Appendix 9.
	
A comparison of the effective ventilation rates of various designs indicates that good air supply layout, good return/
exhaust layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with 
less air change rates than used traditionally (see Appendix 1).
1.6.10	 Impact of Unidirectional Flow Hoods (UFHs) on Air Change Rates
	
Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it 
moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute 
airborne particles in the room.
	
In addition to reducing airborne particles, air flow from a hood may accelerate the recovery time of a room from in-
use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations 
because the added dilution will affect only areas near the airflow path. Short circuiting of filtered air back to the air 
intake may create only localized “super-clean” areas, as with UFHs.
	
Similar increases in room air cleanliness and recovery can be accomplished with HEPA-equipped Fan-Filter Units 
(FFU) operating inside a room (see Appendix 1).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 13
Heating, Ventilation, and Air Conditioning	
1.6.11 Room Airflow Patterns
	
The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow 
obstructions are crucial to controlling contamination. The orientation of airflows can be aligned to protect product or 
personnel by sweeping across one or the other (or both) between the supply terminal and the extract point. Local 
(usually high level) supply or extraction, or complete enclosure of the process also can create a local environment 
that excludes or removes particulates. Air velocity that is too high can create eddies and vortices near operators and 
increase the risk of exposure to hazardous material. Local supply or extraction is considered most effective when 
located near the point of contaminant generation.
	
Contaminants may be removed more rapidly using displacement airflow of adequate velocity and direction (e.g., in a 
unidirectional flow hood, local extraction vent, or via non-aspirating diffusers) than with dilution ventilation. Numerous 
air outlets equally spaced with equal flow rates, can create a “plug flow,” which is a situation where air generally 
moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery (often less than 
10 minutes for 20 ac/hr) and also prevent “hot spots” of high particle count in a room. The number and intensity 
of contamination sources in a room should be considered; if low, a displacement airstream may be more useful in 
controlling airborne contaminants than dilution (see Appendix 1).
1.6.12	 HVAC Relationship to General Construction
	
Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical 
architectural features, such as airlocks, which limit the migration of contaminants (see Appendix 1).
1.6.13 Airflow Direction and Pressurization
	
A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall 
penetrations, conduits, etc.) can reduce unwanted passage of airborne particulates. A velocity of 100 to 200 FPM (0.5 
to 1.0 m/sec) usually will capture and transport light powders and bioburden, assuming there are no strong drafts.
	
One method to control the direction of airflow is to control the relative pressurization of adjacent spaces. GMPs for 
classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable Differential Pressure (DP) 
between cleanrooms and adjacent less clean spaces, suggesting 10 to 15 Pa (0.04 to 0.06 inch wg) DP between air 
classes.
	
Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that 
cannot be measured with traditional DP instrumentation.
	
A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow 
through a “crack” (e.g., around a closed door) resulting from a given pressure differential is given in Chapter 7 of this 
Guide.
	
Other “cracks” in the fabric separating a pressure controlled room from other spaces may not be accounted for using 
this calculation. A common method to account for this additional airflow is to allocate 0.05 to 0.5 CFM per square foot 
of room surface, depending on construction and (DP) (see Appendix 1).
1.6.14 Automated Differential Pressure Control
	
There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated 
dampers or CV devices). Satisfactory designs using “static” air balance to achieve desired DP values are common in 
the pharmaceutical industry (see Appendix 2).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 14	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
1.6.15	 Airlocks or “Ante Rooms”
	
The primary role of airlocks is to provide an effective obstacle to airborne contamination. These rooms control traffic 
into and out of a space through a series of doors and also provide a location for gowning/de-gowning, sanitizing/
decontamination, etc. Airlocks can prevent DP between air classes from dropping to zero when doors are opened 
between the classes (see Appendix 2).Three primary types of airlock pressure arrangements are common:
	
1.	
Cascade – air flows from area at highest pressure, through the airlock to the area of lowest pressure.
	
2.	
Bubble – airlock is at highest pressure, air flows from the lock to the cleanroom and corridor.
	
3.	
Sink – airlock is at lowest pressure, air flows from the cleanroom and corridor.
1.6.16 Differential Pressure Measurement
	
Two methods of measurement are commonly used to monitor room pressure relationships:
	
•	
room-to-room
	
•	
room-to-common reference point
	
Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or 
from room to room if there are no airlocks). Larger facilities needing to record numerous pressure differentials usually 
use the common reference point method to minimize the number of pressure sensors and to minimize compounded 
error. The size of the pressure reference piping can be small, because the flows are very small; the only effect of 
pipe sizing is to slow the progress of pressure waves. The ideal pressure reference location has a large volume, few 
openings, and an unvarying or slowly changing pressure relationship to the outdoors (see Appendix 2).
1.6.17	 HVAC Controls and Monitoring
	
It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for 
those parameters defined as critical and to use GEP to ensure the development and maintenance of a robust control 
system.
	
HVAC control systems or multi-use systems, such as Building Management System/Building Automation System 
(BMS/BAS) also can act as the quality ‘system of record’ to provide electronic data records, as well as direct 
environmental monitoring data that may be used to support product release or other GMP processes.
	
A common alternative approach is to employ an independent system for alarming and managing critical data. The 
HVAC control system is limited to control and maintenance information. A BMS/BAS could be used as a data source 
interface to equipment and instruments, transmitting information to the monitoring system, which is responsible for all 
other data management and backup/archiving functionality. In smaller facilities needing to monitor just a few HVAC 
parameters, the data management and the control of all HVAC points can be included in the process control system 
(Distributed Control System (DCS), Direct Digital Control (DDC), PLC, etc.). The critical parameter data may originate 
from a common device and be relayed to the BMS/BAS or the output may go to both systems (see Appendix 2).
1.6.18 Alarm Time Delays
	
Rapidly changing parameters, such as room pressure, have the potential to create frequent (nuisance) alarms, such 
as when a door is opened. Differential Pressure alarms often have time delays, the duration of the time delay should 
be sufficient to permit normal passage through a door (see Appendix 2).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 15
Heating, Ventilation, and Air Conditioning	
1.6.19	 Time Weighted Averaging
	
Measurements with “noisy” (rapidly changing) signals, such as airflow measurements, may require filtering to 
avoid nuisance alarms. A commonly used filter is to use a rolling time weighted average signal, rather than an 
instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is 
capable of smoothing out signal noise without missing significant failure events (see Appendix 2).
1.6.20	 Airborne Particle Monitoring
	
The 2004 FDA Guidance for Industry, “Sterile Products Produced by Aseptic Processing – Current Good 
Manufacturing Practice” (Reference 9, Appendix 12) states “Regular monitoring should be performed during each 
production shift.”
	
More recent guidance also is available from the EMEA (EU GMP Annex 1) and ISO (14644-1).
	
Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide 
a better understanding of the process, and the data can be used to support a reduced frequency of testing, while 
assuring continued levels of control (see Appendix 2).
1.6.21	 Air Handling Unit Zoning
	
A manufacturing area often is divided into zones with a separate AHU used for each zone. In the pharmaceutical 
industry, a zone is usually considered to be an area with one type of manufacturing process or area cleanliness 
classification, e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. 
The decisions for zoning should be based on risk to product and to operators; taking into account the preferred air 
filtration and monitoring technology (see Appendix 2).
1.6.22 Use of Air Handling Units in Parallel or Series
	
Air Handling Units (AHUs) may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop 
through HEPA filters in ductwork to just one area served by the primary HVAC system. A common series configuration 
uses an AHU to precondition outdoor air as makeup air to one or more ‘local’ AHUs downstream. The use of 
parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large research 
laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained if one unit 
fails or when the load on the system is light (see Appendix 2).
1.6.23	 Psychrometrics
	
Sensible (dry) heat causes a change in the temperature of a substance. Addition or removal of sensible heat will 
cause the measured air temperature to rise or fall.
	
Latent heat is the heat of vaporization carried by the moisture in the air/water mixture. The addition of water vapor to 
air may increase the humidity of the air without changing the temperature of the air.
	
Relative Humidity is the amount of moisture in the air versus the air’s capacity to hold moisture.
	
The Dew Point temperature is the temperature at which water vapor leaves the air and collects on cool objects in the 
form of fine droplets or bands together and becomes fog.
	
See Appendix 3 for further information on Psychrometrics.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 16	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
1.6.24	 Life Cycle Cost Approach
	
In addition to protecting the product and patient, HVAC designs need to consider economics. Overall cost is a major 
factor in deciding which options to implement for an HVAC system. Life cycle cost is usually much greater than the 
initial (capital) cost of an HVAC system.
	
The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing 
loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating 
the results of a long term test (see Appendix 9).
1.6.25 Sustainability
	
For a facility that is aiming to be considered as “green” or sustainable, HVAC systems are an important component. 
Compliance with sustainability guidelines has been optional and considered progressive, and provided market 
differentiation for the building owners. Compliance with sustainability guidelines and standards is becoming required 
in some regions (see Appendix 9).
1.6.26	 Key Terms
	
This Guide uses the term ‘controlled space’ to refer to an enclosed volume that is provided with HVAC for control of 
one or more environmental parameters. (See Glossary for possible alternative terms.)
	
Air Flow: the volume per unit time of air moving through a duct or space.
	
Air Change: the volume per unit time (in this case hours) of air entering a space, divided by the total volume of that 
space. As an example: 1000 cfm (cubic feet of air per minute) delivered into a room measuring 10 ft × 10 ft × 10 ft 
would have an air change rate of 60/hr (1000/min * 60min/hr = 60000 ft3/hr / 1000 ft3 = 60 ac/hr).
	
Psychrometrics: the measured properties of air/water gaseous mixtures. The science of psychrometrics tells us the 
energy states, density, and makeup of ambient air at various temperature and humidity levels.
	
Static Pressure: similar to atmospheric pressure, that component of total pressure which is exerted equally in all 
directions (as described by Pascal). This pressure represents potential energy in a fluid system and can be converted 
to velocity across any opening to a lower pressure space.
	
Velocity Pressure (VP): the component of total pressure that is exerted only in a single direction (or vector) because 
of the velocity of a fluid. This pressure represents the kinetic energy in a fluid system and can convert back to static 
pressure (potential energy) when flow is stopped.
	
Total Pressure: a measurement taken by a tube or probe facing upstream, it has both the components of velocity 
and static pressure.
	
Differential Pressure (DP): the difference in static pressure between two spaces. DP between spaces results in 
airflow through any openings between spaces to help control contamination.
	
Dalton’s Law of Partial Pressures: states that the pressure of any gas in a space is independent of the pressure 
of every other gas in that space. This is important in HVAC because, while air pressure within a low humidity space 
may be higher than ambient, the pressure of the water vapor may be lower, and therefore, moisture will flow into the 
higher pressure space.
	
Classified Space: a space in which several parameters (e.g., temperature, relative humidity (RH), total particulate, 
and viable particulate) are maintained within specified limits. In classified spaces, total particulate is defined and 
controlled. In the pharmaceutical industry, viable particulate is controlled, and temperature, RH, DP, or direction of 
airflow usually are controlled.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 17
Heating, Ventilation, and Air Conditioning	
	
OR
	
The concentration of total airborne particles and microbial contamination within the space is a key measurement 
of room environmental conditions for pharmaceutical operations, particularly for sterile products and some 
biopharmaceuticals. The target maximum reading for these measurements is referred to as the “classification” of the 
space.
	
This Guide uses terms as defined in the online ISPE Glossary of Pharmaceutical Engineering Terminology 
(Reference 17, Appendix 12). New terms or terms specific to the content of this Guide are defined in the Glossary.
1.7 
Structure
	
This Guide is divided into three main topic areas:
	
•	
introduction, principles, and recommended practices for HVAC systems
	
•	
appendices on fundamentals of HVAC, and HVAC applications and equipment
	
•	
appendices containing additional topics, detailed information on specific topics and examples, such as controls, 
science- and risk-based specification and verification approach, HVAC economics and sustainability, HVAC 
equations, and psychrometrics
 
Figure 1.1: Chapter Structure
	
This Guide is written in inch-pound (I/P) units with reference to metric units (the International System of Units (SI)), 
where practical.
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
