ISPE Good Practice Guide:	
Page 45
Heating, Ventilation, and Air Conditioning	
3	
Design Considerations
3.1	
Introduction
	
This chapter is intended to assist HVAC system design and commissioning personnel; providing suggestions and a 
selection of typical schematics.
 
Specific regulatory requirements are covered in the relevant ISPE Baseline® Guides (Reference 13, Appendix 12). As 
there is no Baseline® Guide for medical devices, a brief overview is provided in Appendix 3.
	
Air handling systems should provide physical separation to prevent airborne cross contamination between products. 
Cross contamination control can be achieved with stringent air filtration, by using only once-through air, or by the 
use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to 
prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:
 
• 
production
 
• 
production support
 
• 
warehouse
 
• 
administration
 
• 
mechanical areas
 
Within production areas for a given product, the cost of further segregation may be justified for various unit 
operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic 
filling. See the appropriate facility Baseline® Guide for considerations (Reference 13, Appendix 12).
 
Manufacturing areas supporting key unit operations usually require maximum on-stream reliability. The air-handling 
units supporting these areas may be configured for partial operation during routine maintenance operations to support 
areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in 
production.
	
It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance 
procedures.
3.2	
General Design Considerations
3.2.1	
Heating and Cooling
 
• 
Heating coils may be required for air handler systems in cold climates with higher percentages of outside air.
 
• 
Energy recovery may be justifiable. Enthalpy wheels may be justifiable for non-production areas.
 
• 
Unidirectional flow hoods that have recirculation may be supplied with a small percentage of fresh (or cooled) air 
to offset fan heat. This is usually not a problem in smaller UFHs.
 
• 
Use of energy conserving enclosures such as glove boxes is encouraged.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 46	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.2.2	
Humidity
 
• 
Humidification should be considered for cold or arid climates where static control is a concern.
 
• 
Desiccant dehumidification and post cooling coils should be considered for low humidity room control (i.e., 
powder handling). Desiccant dehumidifiers should be used sparingly, usually when a dew point below 40°F 
(5°C) is needed, because of high capital and energy cost. If humid outdoor air can leak directly into a processing 
room, however, cooling/condensing coils alone may be incapable of meeting room humidity requirements and a 
chemical dehumidifier may be needed. Room pressurization may be considered to improve this situation.
 
• 
Exposed powder products may require RH below 40% to prevent absorption of moisture. If RH is too low (below 
20 to 30%), workers may experience irritation of throat and eyes.
 
• 
Where low RH is required, special attention may be given to sealing the return duct systems to prevent inward air 
leakage from uncontrolled spaces and resultant high humidity.
 
• 
Humidifier locations can vary with the most common being AFTER final filters in the AHU, and before cooling 
coils in climates where cooling and humidification are unlikely to occur simultaneously. Designs with humidifiers 
before fans should be sure that water droplets do not impinge on the fan inlet, possibly leading to corrosion. 
Humidifiers are covered in more detail in Chapter 5 of this Guide.
3.2.3	
Hazardous Materials and their Removal
 
• 
Where solvents are handled, 100% exhaust (once-through) systems are recommended. Oxygen depletion and 
LEL monitors may be employed, as appropriate, to assure that dangerous conditions do not occur, especially 
when using recirculated systems. Such systems should also comply with fire and building codes.
 
• 
Once-through air systems are common where potent compounds are handled in the open.
 
• 
Recirculation of room air is not allowed by most codes and insurers when solvents may be present above 25% 
of LEL. Where solvent use is occasional and small in volume, return air ducts should be equipped with control 
device sensors to switch the system to 100% outdoor air in the event of a spill.
 
• 
There may be specific requirements for storage and handling of hazardous materials, e.g., once-through 
ventilation and high extract rate capability in the event of smoke detection (see applicable Fire/Safety Codes).
 
• 
The storage of incompatible materials may dictate specific HVAC design requirements (see applicable Fire/
Safety Codes).
 
• 
Exhaust should be hard connected wherever possible. Movable arms (trunks) should be provided for point 
exhaust sources that do not support hard duct connections or fixed exhaust hoods. These supplemental point 
exhausts should be served by an independent exhaust box (where possible) or connected directly to the main 
(with a volume damper or blast gate).
 
• 
Exhaust ductwork does not normally require insulation except if part of a heat recovery system or where internal 
condensation is possible (high concentration of corrosive vapor).
 
• 
The use of emergency power for exhaust systems should be considered on a case-by-case basis. In multi-fan 
manifolded systems (such as in laboratories or API chemical facilities), the use of emergency power for at least 
one fan should be considered.
 
• 
Where emergency power is not provided for exhaust fan(s) alarms should be connected to emergency power 
or furnished with UPS to signal exhaust failure. (Recommended for fume hoods in laboratories without room 
pressure monitoring.)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 47
Heating, Ventilation, and Air Conditioning	
 
• 
Provide LEV for control of fugitive active dusts or aerosols in the room; LEV should be provided at emission 
points and equipment break points. Containment devices with leak free equipment connections are 
recommended.
 
• 
Provide LEV for containment devices, such as glove boxes, isolators, and powder transfer equipment.
 
• 
A testing and preventive maintenance program should ensure the integrity of exhaust cleaning system and LEV 
performance.
 
• 
Dust collection systems designed to allow removal of contaminated media without contact or exposure with 
harmful compounds (e.g., bag in/bag out filters) should be considered where handling potent compounds.
 
• 
Spark-proof exhaust equipment should be provided when serving process areas where flammables are handled. 
As a minimum, exhaust fans should be AMCA Type B spark resistant construction.
 
• 
Explosion proof or intrinsically safe electrical components should be provided in potentially flammable exhaust air 
stream. Non-explosion proof fan motors may be used if outside the air stream.
 
• 
Wherever exhaust to atmosphere is shown, the contents of the exhaust stream should be evaluated, e.g., 
material, form (solid, vapor, etc.), expected quantity, and times when exhausted. Scrubbers, dust collection, 
thermal oxidation, carbon adsorption, and “polishing” filters may be required to protect the outdoor environment 
and prevent re-entrainment into HVAC systems. If used, energy from exhaust streams should be recovered 
before scrubbers in order to capture as much of the wasted energy as possible. The recovery unit’s construction 
should deal with the contents of the exhaust stream.
3.2.4	
Product Contamination Control
 
• 
If near a production area, schemes using return air from a general area to a common plenum (such as to the 
plant room) may create pressure control problems in the production area.
 
• 
Manufacturing rooms should be protected from migration of contaminants or solvent vapors via the use of 
room pressure or differential airflows. Where multiple products are handled concurrently, HEPA air filtration is 
recommended; once-through air or dedicated air handling systems for each product area also are options.
 
• 
Monitoring and alarm of direction of airflow or DP (for classified areas) is suggested where airborne cross-
contamination is an issue.
 
• 
A remotely operated or automatic damper may be provided in the return air duct from each room as a means 
of setting the desired pressure differentials. Duct pressure control also may be needed. Simple facilities may 
be balanced successfully using only manual dampers, especially if terminal HEPA filters do not load quickly or 
differentially, and therefore, change supply airflow (i.e., are preceded by high efficiency filters in the AHU).
 
• 
If manual/remotely operated dampers are used, the damper controls should be tamper-proof or concealed in a 
lockable cabinet accessible only to authorized personnel. A DP gauge should be provided for each room adjacent 
to the damper controls to facilitate balancing.
 
• 
Packed silencers are not recommended where they can harbor contaminants and viable organisms.
 
• 
Low returns in CNC (with local monitoring, equivalent to EU Grade D) processing areas are recommended and 
should be located behind process equipment where applicable and where clearance is sufficient to allow proper 
air extraction from the space. CNC areas (airflow filtration on supply air with personnel access control) do not 
require low level returns, but can be used if deemed necessary by the design team.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 48	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Grade 5 (Grade A) rooms and large UFHs may be unavoidable (such as for manual multiple lyophilizer loading) 
but are not recommended because:
 
- 
They place the operator in the clean space with the product. Special procedures are needed and should be 
verified with airflow visualization (smoke tests).
 
- 
Airflow pattern tests may reveal a “dead zone” near the area of the room farthest from low wall air 
returns, often in the center of the room where critical activities are located. This problem is solved in the 
electronics industry with perforated floors and a return air plenum below the floor. However, this solution 
creates a cleaning issue and is a potential harbor for bacteria so it is not recommended for pharmaceutical 
cleanrooms. A low wall return below a lyophilizer door can improve patterns in front of the door.
 
- 
If the supply air filters are too high, airflow patterns can greatly deteriorate before the air reaches the critical 
site. Open Grade 5 areas should be kept small with HEPA filters as near as possible to critical sites.
3.2.5	
General AHU and Control Considerations
 
• 
Air systems may recirculate with the minimum outdoor air necessary to maintain pressure relationships, in 
support areas, and where no solvents or potent compounds are handled.
 
• 
HEPA filtration should be considered to prevent cross-contamination and limit operator exposure in 
manufacturing area recirculation systems.
 
• 
Once-through systems do not require HEPA filtration for cross-contamination control.
 
• 
Recirculation of return air from production areas as supply to non-production areas is not recommended.
 
• 
The most common air handling system for pharmaceutical production is the Constant Volume (CV) terminal 
reheat type.
 
• 
The supply fan should be equipped with variable dampers, vanes, or speed controls that can be reset in order to 
maintain design airflow for the life of the air filters (whose pressure drop increases with time).
 
• 
Risk assessment should be performed to determine the need for fan redundancy (parallel fans or multiple plug 
fans in the AHU). Use of standby electric power systems to maintain fans and design pressure differentials in the 
event of local power failures should be considered.
 
• 
100% outside air handling units are prone to freezing in preheat coils; variable temperature constant internal flow 
volume pumped preheat coils or Internal Face and Bypass (IFB) steam coils help to reduce this risk. Propylene 
glycol solution for preheating also may prevent freeze-ups.
 
• 
Backup power for monitoring systems to determine if critical parameters are compromised during a power outage 
should be considered.
 
• 
Successful HVAC systems may not have DP controllers, constant air volume boxes, or HEPA prefilters, etc. The 
need for complexity and its added cost should be justified.
 
• 
Access doors are suggested wherever maintenance or testing is required. Minimum locations include access to 
key air handler components and in-duct sensors. Access doors provide a route for leakage and contamination, 
so keep their use to a minimum.
 
For further information on additional equipment considerations, see Chapter 5 of this Guide.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 49
Heating, Ventilation, and Air Conditioning	
3.2.6	
Application of Outside Air Pretreatment
 
It may be more energy efficient to pre-treat incoming outside air and supply it to one or more recirculation units, rather 
than overcooling or desiccant dehumidification of an entire recirculated air stream.
	
Applicability:
 
• 
The desired mixed air condition should be established; there will be a limit to the achievable humidity levels.
 
• 
The moisture load in the return air should be less than the desired mixed air condition (low internal latent load).
 
• 
Outside air volume requirements should be sufficiently understood to size the pre-conditioning equipment.
 
• 
Excursions above humidity setpoint, because of intermittent activities that create additional latent load (e.g., 
cleaning), should be tolerable.
 
Configuration Options:
 
• 
Where internal sensible heat gains are low or where outside air is a large percentage of the total airflow, the pre-
treated air may provide all cooling for a space. This configuration has a low first cost and low energy cost, but 
may lead to temperature variations within a controlled space. It should be employed only when the processes, 
systems, and environment are sufficiently understood.
 
• 
Where multiple recirculation units are employed, a central pre-treatment system may provide outside air to all 
AHUs.
 
• 
Coils in the recirculation airstream may be configured for sensible cooling only with fewer rows, lower air 
pressure drop, and no drainage pans. Alternatively, larger coils and drainage pans may be installed in the 
recirculation unit for flexibility and faster recovery from excursions.
 
• 
The use of a small dehumidifier to provide pre-treated air at low moisture levels may eliminate the need for 
moisture reduction (via over-cooling and reheat) in the recirculation air stream.
 
• 
It is recommended that air from the pretreatment system is introduced into the inlet of the recirculation system to 
ensure acceptable blending and temperature control, ease of balancing, and duct pressure control; however, it is 
possible to blend the air downstream of the recirculation unit.
	
Advantages:
 
• 
eliminates wasted energy from overcooling and reheating or dehumidifying the entire recirculated airstream
 
• 
lower first cost, because of elimination of drain pans, smaller (fewer rows) cooling coils, smaller dehumidifier (if 
applicable)
 
• 
lower energy cost, because of lower air pressure drop over smaller cooling coils
 
• 
effective where most humidity is from external sources
 
Disadvantages:
 
• 
may not be able to achieve low humidity, where required, because of internal latent heat gain or leakage into 
return air ducts from unconditioned spaces
 
• 
has limited flexibility for later changes to conditions
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 50	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
may not be applicable if return humidity is too high (high internal latent load)
 
• 
additional maintenance (for pretreatment equipment)
 
• 
additional space required for pretreatment equipment and associated ductwork
 
• 
if a desiccant dehumidifier is added to the pretreatment system, in place of over-cooling and preheat in 
recirculation, it increases complexity and may add a new type of equipment
3.3	
Air Flow Diagrams by Facility Type
 
The typical basic (AFDs included in this section were developed as examples and may not be appropriate for all 
products or facilities. Some instrumentation (as found on an AF&ID) is shown. The detail of design and the extent of 
control are meant for example only and do not constitute recommended practice.
 
Note that RHC stands for Reheat Coil, and Constant Volume Damper (CVD) is an airflow flow control device to hold 
air flow constant.
3.4	
Active Pharmaceutical Ingredients (APIs) – (Wet End)
	
Figure 3.1: Chemical APIs
3.4.1	
System Design Considerations
 
• 
Product-specific requirements are covered in the ISPE Baseline® Guide on APIs (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 51
Heating, Ventilation, and Air Conditioning	
 
• 
Air systems should be once-through where solvents or potent compounds are handled in the open. Additional 
emergency ventilation may be required by local code or by insurers, activated by manual “help/evacuate” alarm 
or by sensors.
 
• 
Where processes are proven closed, air recirculation may be considered with LEL monitoring in return air to 
detect a flammable spill. If processes are in closed temperature controlled vessels, room HVAC should satisfy 
operator comfort requirements.
 
• 
Use of adequate dilution ventilation and exhaust on emergency power may be used to minimize electrical classification 
requirements in some jurisdictions. AHU should have MERV 7 followed by MERV 13 filters for good housekeeping.
 
• 
Manufacturing rooms should be fitted with low or combination high/low returns.
 
• 
Provide LEV for dry product addition sites, drum handling, manways, and spills in wet areas. The use of charging 
isolators or booths to minimize the flammable and potent /hazardous material exposure in the room should be 
considered.
 
• 
Aqueous chemistry usually does not require once-through air; the AF&ID for OSD may be applied in these areas.
3.5	
Active Pharmaceutical Ingredients (APIs) – (Dry End)
	
Figure 3.2: Final API Dry-End Schematic (Once-Through for Solvents or Potency)
3.5.1	
System Design Considerations
 
• 
Oral dosage (“dry”) API product handling areas (i.e., centrifuge, dryer, blender, mill, pack-off rooms) do not 
require classified cleanrooms; however, they should be designed in a manner consistent with CNC, OSD design 
concepts as described in various ISPE Baseline® Guides (Reference 13, Appendix 12) (similar to European 
grade D – capable of meeting ISO 8 AT REST, but not monitored).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 52	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Areas serving final bulk product that will become sterile product (including bulk biopharmaceuticals) should 
meet Grade 8 (Grade C). This generally requires HEPA filtration on the supply air, low returns, pressure airlock 
(to keep exposed powders in the room), and instrumentation for verification of room conditions. Final drug 
substances areas may need to meet the requirements for dispensing of API in the finishing facility. For sterile 
or API that will become sterile, the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, 
Appendix 12) should be consulted (may be Grade C or D with air filtration, DP control, airlock, etc.)
 
• 
Manufacturing rooms should be fitted with low or combination high/low returns.
 
• 
LEV should be provided for dry product addition, drum handling, manways, and where spills are likely in wet areas.
 
• 
See Chapter 3 of this Guide (API-Wet) for considerations if solvents are used in the process.
 
• 
Closed intermediate product processes are usually in temperature-controlled vessels and have no area 
requirements. See the ISPE Baseline® Guide on APIs (Reference 13, Appendix 12).
 
• 
In general, where flammability is not an issue, recirculated HVAC is possible.
 
• 
AHU filtration should be MERV 7 followed by MERV 13. Final filter grade should assess potential product size 
and potency. See note above for final aseptic API steps.
 
• 
Potent API containment exhaust should not be returned to the room. Scrubbers or HEPA filters are recommended 
in exhaust for potent products.
3.6	
Biologics
	
Figure 3.3: Biologics Upstream Processing System Schematic
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 53
Heating, Ventilation, and Air Conditioning	
Figure 3.4: Biologics Downstream Processing System Schematic
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 54	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.6.1	
System Design Considerations
 
• 
Bulk biopharmaceutical products may require area classification. See the ISPE Baseline® Guide on 
Biopharmaceutical Manufacturing Facilities (Reference 13, Appendix 12) for requirements. Upstream 
Biopharmaceutical API AF&IDs are similar to diagrams for chemical API.
 
• 
Downstream biopharmaceutical API AF&IDs are similar to Oral or Aseptic systems (depending on the CPPs 
of the particular process and product). Areas needing classification can follow the recommendations for 
Aseptic Processing HVAC. Reference also should be made to the ISPE Baseline® Guide on Biopharmaceutical 
Manufacturing Facilities (Reference 13, Appendix 12) for area classification requirements for biopharmaceutical 
API and for Biosafety Level (BL) information.
 
• 
A desiccant dehumidifier rarely is needed for biopharmaceutical processes, except in cold (5°C/40°F) rooms 
where high humidity can lead to “fogging” and standing water on the floor (a safety and microbiological concern).
 
• 
It is common for room air, especially from a Grade 5 (Grade A) area to be recirculated rather than discharged to 
atmosphere with enough additional supply volume to exfiltrate to lower class areas.
3.7	
Oral Solid Dosage (Non-Potent Compounds)
 
In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter 
loading. For this reason, CVDs are provided on return air to keep airflow constant.
	
Figure 3.5: OSD Non-Potent System Schematic (Sample)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 55
Heating, Ventilation, and Air Conditioning	
	
Figure 3.6: OSD System Schematic with Pretreatment (Sample)
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 56	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.7.1	
System Design Considerations
 
• 
Further discussion for Oral Solids Dosage facilities is covered in the ISPE Baseline® Guide on Oral Solid Dosage 
Forms (Reference 13, Appendix 12).
 
• 
Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned 
cleanliness classifications. While many processing rooms are designated CNC and are capable of meeting EU 
Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment 
with WHO 937 Annex 2 (Reference 2, Appendix 12) may be classified by the Owner and periodically monitored 
for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-
15Pa from adjacent, unclassified, spaces.
 
• 
However, process and process support areas require critical parameters to be controlled and maintained to 
protect the product from contamination, whether from another product in a multi-product facility or from external 
or personnel contamination. Airlocks or anterooms are suggested to enhance segregation.
 
• 
Cleanliness of open processing areas should be maintained via control of airflow between product handling area 
or airlock and surrounding spaces.
 
• 
Isolation via a clean airlock (pressure bubble or pressure sink) into the area of highest contamination is strongly 
recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable 
vapors to the building.
 
• 
Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, 
etc.) to surrounding rooms is recommended.
 
• 
AHU filtration – MERV 7 followed by MERV 13/14 filtration is recommended.
 
• 
Final filtration – 95% DOP/PAO efficiency is recommended in exposed Oral Solid Dose and dry bulk (non-
Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where 
terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize 
terminal filter life.
 
• 
Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each 
dedicated to one product suite.
 
• 
Low RH may be required; desiccant dehumidification is not uncommon.
 
• 
Return or exhaust air grilles may be equipped with easily removable 30% “dust stop” filters. The effect of filter 
loading on room pressurization or direction of airflow should be considered.
 
• 
Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not 
present. Precautions are covered in the ISPE Baseline® Guide on OSD Facilities (Reference 13, Appendix 12) as 
well as in other parts of this Guide.
 
• 
Airflow and makeup air delivery should be directed to flow from the operator’s breathing zone and the room 
entrance toward the source of airborne dust.
 
• 
Non-aspirating supply diffusers are recommended to minimize air disturbances, eddies, and re-entrainment of dust.
 
• 
LEV for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered 
according to ACGIH standards.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 57
Heating, Ventilation, and Air Conditioning	
 
• 
If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA 
filtration. The ACGIH Industrial Ventilation Manual (Reference 19, Appendix 12) decision analysis and design 
criteria should be consulted for guidance on when recirculation is up to standard.
 
• 
Recirculation of LEV exhaust to the AHU or the general building is not acceptable.
 
• 
Multi-product concurrent manufacturing may require dual HEPA filtration (one supply and one return) for 
recirculation systems.
 
• 
Multi-product concurrent manufacturing typically uses pressure bubble or pressure sink airlocks to avoid 
contamination of the common corridor.
 
• 
Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an 
airlock to the process (as suggested in WHO TRS 937 Section 4.5 (Reference 2, Appendix 12)).
 
• 
Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the 
pressurized corridor/airlock concept described in this section.
3.8	
Oral Solid Dosage (Potent Compounds)
 
The typical AFD shown below introduces a number of key concepts that apply to non-potent as well as potent OSD 
HVAC:
	
Figure 3.7: Potent OSD System Schematic (Sample)
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 58	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.8.1	
System Design Considerations
 
Potent OSD facilities should follow the guides above for OSD with the following exceptions:
 
• 
A minimum filtration of ASHRAE 85% (MERV 13 or 14) in the Supply Air if a 100% once-through system.
 
• 
Closed containment is the primary means of airborne contamination control for this class of material. If processes 
are proven closed, recirculated air should include HEPA filtration. If the process is not proven closed, once-
through air or double HEPA filtration should be considered.
 
• 
LEV should be provided at locations were containment is opened for introduction or removal of materials or in 
conjunction with other technologies, as required.
 
• 
LEV should be used for solvent extraction only where containment is not technically feasible (i.e., maintenance 
activities, etc.). Where LEV is used with any possibility of duct contamination by solids, HEPA filters should be 
installed near the room, before the AHU, preferably in a bag-in/bag-out enclosure in the return duct.
 
• 
Isolation via active control of direction of airflow (using DP, hotwire velocity sensor, flow tracking) into the area of 
highest contamination from surrounding areas is strongly recommended.
 
• 
Audio-visual alert on loss of airflow or containment should be transmitted to the controlled space for personnel 
safety.
 
• 
Room air locks/anterooms are recommended for powder handling areas to provide a barrier that maintains 
a positive airflow differential with respect to the corridor and the processing room (this may also serve as a 
gowning area).
 
• 
Airflow into de-gowning areas should be negative with respect to the corridor and processing area to contain 
particles shed from clothing.
 
• 
A secondary control against the spread of active materials is direction of airflow within the room. Supply air 
should be directed to flow across the operator’s breathing zone before crossing the source of dust. Wherever 
possible, supply air should be directed to flow from a location near the room entrance toward the source of dust 
and finally out low returns mounted on the far wall.
 
• 
A dedicated HVAC system is recommended for the controlled space where product is exposed.
 
• 
It is recommended that air leaving an open-processing room is not recirculated. Main air systems for these 
rooms should be designed for 100% exhaust, once-through supply. However, most processes are enclosed and 
recirculation with HEPA filtration may be justified.
 
• 
Recirculation of air from the controlled space into other areas is not recommended.
 
• 
Recirculation of local exhaust (LEV) from equipment back to the room is not recommended.
 
• 
Filtration of exhaust from potent dry product handling areas and LEV through HEPA filters, scrubbers, or other 
equivalent treatment methods prior to release outdoors may be required.
 
• 
Where containment equipment is provided and PPE is not required, HEPA filters can protect the AHU and facility 
in case of an accidental release. These may be a room-accessible type with PPE used for change-out, if needed.
 
• 
Exhaust/return filters should be located as near to processing area as possible to reduce the length of potentially 
contaminated air ducts. Control dampers may be needed to offset the rise in room pressure due to dirty exhaust/
return filters.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 59
Heating, Ventilation, and Air Conditioning	
 
• 
Exhaust/return HEPA filters not located within a room or where high levels of airborne powders are expected 
should be safe-change type with Bag-In/Bag-Out housing and bubble tight dampers.
 
• 
Terminal HEPA supply filters can protect against backflow to ductwork if product containment should fail because 
of AHU failure.
 
• 
An annual testing and preventive maintenance program to ensure the integrity of HEPA filtration systems is 
suggested. Filters on processes requiring PPE should be tested more frequently.
 
• 
Appropriate monitoring and interlocking of HVAC with process equipment should be considered to maintain 
containment integrity and to control cross contamination and emissions. Performance of isolator protection (DP) 
should be monitored.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 60	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.9	
Aseptic Processing Facility
Figure 3.8: Aseptic Processing System Schematic (Sample)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 61
Heating, Ventilation, and Air Conditioning	
3.9.1	
System Design Considerations
 
• 
Considerable background on product requirements and the design of HVAC systems is covered in the ISPE 
Baseline® Guide for Sterile Manufacturing Facilities.
 
• 
The impact of closed barrier devices and open isolators (such as RABS) is covered in the ISPE Baseline® Guide 
on Sterile Manufacturing Facilities (Reference 13, Appendix 12) and Chapter 3 of this Guide.
 
• 
Area classification requirements for bioburden-controlled processing (biotech) are covered in the ISPE Baseline® 
Guide on Biopharmaceutical Manufacturing Facilities (Reference 13, Appendix 12).
 
• 
Closed wash equipment may not require room exhaust. Room pressure control may be needed if the exhaust fan 
can be turned on and off.
 
• 
Revisions to EU GMP Annex 1 which went into effect in 2009 suggest that capping be accomplished under 
Grade A conditions or if outside the aseptic space, under Grade A “airflow.” Some may interpret this as meaning 
that capping equipment should be in a Grade 7 (EU Grade B) room under Grade A hood. See the ISPE Baseline® 
Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12), which recommends that “Grade A airflow” 
is provided by a unidirectional airflow module, which provides HEPA filtered air directly to the uncapped vials until 
the crimp is complete.
 
• 
EU Annex 1 requires exhaust from the crimping operation. This should be located as near as possible to the 
crimping head(s) to minimize aluminum particulate in the capper. Contamination from the air conditioning supply 
system should be eliminated with properly installed and integrity tested ceiling mounted terminal HEPA filters for 
Grade 7/8 (EU Grade B/C).
 
• 
AHU filters – MERV 7 followed by MERV 13/14. A HEPA filter in the AHU should extend the life of the terminal 
HEPA filters. Draw-through AHU is acceptable if the final filter is after the fan and cooling condensate trap has 
sufficient height.
 
• 
RH is normally controlled by condensing cooling or by humidification. Desiccant systems are often used for dew 
points below 40°F (5°C).
 
• 
Outside air may be pre-conditioned and distributed from a central AHU, because of high airflow (air change) 
requirements.
 
• 
Infiltration of contamination from uncontrolled spaces should be minimized by the use of room pressure 
differentials and airlocks between air classes.
 
• 
Continuous room pressure monitoring with alarms and recording devices that indicate out of specification 
conditions are recommended. Rooms with stringent environmental parameters or where the product is exposed 
to the environment may require continuous monitoring. See the ISPE Baseline® Guide on Sterile Manufacturing 
Facilities (Reference 13, Appendix 12).
 
• 
Consider automatic pressure controls to keep the spaces within specified pressure limits where process exhaust 
volumes can change or where doors and hatches are frequently opened or door seal integrity changes over time.
 
• 
Desiccant dehumidification with post cooling coils should be considered for low humidity room control. Low 
humidity and desiccant dehumidification usually are not needed, as most products are liquid.
 
• 
A dedicated air handling system is recommended to serve only the aseptic areas and to remain operational to 
maintain pressure control when other building systems are shut down during unoccupied periods.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 62	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
HVAC systems for classified spaces should operate 24hours/day, 7 days/week. After system shutdown or 
setback, a protocol for returning a room to proper operating condition should be developed with QA. This does 
not remove the possibility of reduced airflow during idle periods.
 
• 
Ductwork should be designed per SMACNA standards (Reference 30, Appendix 12) and should be constructed 
for 4 inch or greater water gauge duct static pressure and SMACNA seal Class “A.”
 
• 
Ductwork should be galvanized steel except where exposed (to a minimum extent) in production areas or subject 
to moisture, in which case it should be a minimum 304SS stainless with cleanable finish. Cleaning materials 
used in the room should be considered.
 
• 
Air to an aseptic area should be supplied through ceiling mounted terminal HEPA filters. These terminal HEPA 
filters become part of the aseptic boundary and protect the room from outside contamination. The use of only 
remote bank mounted HEPA filters in the supply duct is not recommended. Access ports to introduce and monitor 
PAO (test aerosol) challenge materials upstream on the non-aseptic side of the HEPA diffusers are suggested for 
filter integrity testing.
 
• 
Air supplied through ceiling mounted terminal HEPA filters should be returned at floor level through multiple 
return duct drops. Return air in the air handling unit should be filtered through MERV 7 pleated and MERV 13 or 
14 bag filters to extend HEPA filter life. Recirculation HEPA/fan units mounted below the ceiling as terminal HEPA 
units are not recommended (unless an alternative is unavailable), as they require service within the aseptic area 
and do not normally use low returns.
 
• 
The return air openings in the aseptic area should be located near the floor, preferably on at least two (2) walls 
and along the long dimensions of a room to ensure maximum uniformity of airflow. More return openings are 
better than too few. Equipment and furniture should not block return openings.
 
• 
Differential air pressure is needed to minimize infiltration of contaminants from outside the controlled space. The 
aseptic area should be designed for a positive pressure with all doors closed in relation to less clean adjacent 
areas outside the controlled space (refer to second edition of ISPE Baseline® Guide on Sterile Manufacturing 
Facilities (Reference 13, Appendix 12). Gowning areas are treated as airlocks with supply and return air, and are 
maintained at a negative pressure relative to the controlled aseptic area and at a positive pressure relative to the 
outside and uncontrolled spaces. DPs are measured across airlocks. See the ISPE Baseline® Guides (Reference 
13, Appendix 12).
 
• 
Each area should have an air supply and return with dampers to permit proper balancing. The room layout of 
the aseptic suite will dictate the pressure relationships to be maintained. The room with exposed product is to be 
maintained most positive; while anterooms leading to this room are to be maintained successively less positive 
down to the zero reference level of uncontrolled spaces (the general building). Where potent product is open-
filled and may become airborne, a high-pressure containment airlock that meets the filling room air grade may 
have pressure higher than the aseptic filling room. A control range should be established for each room pressure 
level, such that the pressure can float within the range and continue to satisfy the specified differentials.
 
• 
The manual/remote gauges and controls or automatic controls should be mounted in a common panel outside 
the controlled space. An audible alarm may be provided to indicate loss of area pressure control. This alarm may 
be a manual reset type and equipped with a hard copy printout that indicates the out-of-range alarm.
 
• 
Unidirectional airflow serves as a barrier between product and microbial and particulate contamination generated 
by the equipment and personnel within an aseptic area. Where components and equipment are not protected by 
unidirectional airflow, terminal HEPA filters should be located directly over the exposed product.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 63
Heating, Ventilation, and Air Conditioning	
 
• 
When the central system air conditioning air quantity required to maintain room conditions is not sufficient 
to provide adequate air changes for recovery or protection over the product, components, and equipment, 
a supplemental (“local”) HEPA filtered air recirculating system may be employed. The cooler central system 
conditioned air may be distributed into the local recirculating AHU or UFH (preferably at the fan inlet) to maintain 
room temperature. The heat generated from the local recirculating system fan motor should be considered; 
failing to do so can lead to serious temperature stratification and overheating in the aseptic area. Fan-filter 
(HEPA) units may add protection or air changes to speed recovery when inlets are ducted to create return airflow 
from low level.
 
• 
Airflow patterns within the workspace (inside the UFH) should be uniform with minimum turbulence. Ambient 
air may not aspirate into the work areas along the perimeter of the unidirectional airflow barrier. The hood filter 
area should deliver ISO 5 air at a target velocity of 90 feet per minute (0.45 m/sec) with uniformity within plus 
or minus 20%, measured just below the filter face (6 to 12 inches, 15 to 30 cm). Velocity at the work height also 
should be measured although it may measure close to zero if it is far from the filter face. The optimal filter face 
velocity should be determined during qualification of the UFH using airflow visualization (“smoke testing”). The 
performance of the UFH should be monitored and alarmed (current sensing relay). See the ISPE Baseline® 
Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12).
 
• 
Room temperatures should be controlled by maintaining constant airflow through a cooling/dehumidification coil 
(humidity control), and possibly modulating a heating coil for temperature control. Systems that vary cool airflow 
to control room temperatures are not recommended because of adverse effects on room pressures.
 
• 
The HVAC system may be required to quickly return room conditions after sanitization. Sanitizing chemicals and 
frequency and duration of sanitizing may have an effect on HVAC materials.
 
• 
Since a Grade 5 room requires a very large treated airflow to create the unidirectional condition, air from the 
Grade 5 room is normally recirculated rather than exhausted with some excess supply air to create room DP. A 
Grade 5 (Grade A) room would be unusual; the Grade 5 area is usually a UFH or RABS inside a Grade 7 (Grade 
B) room. See the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12).
 
• 
Dampers on return air may be modulated to maintain room pressure, while CV units on supply air help maintain 
constant flow to the room (particularly when there is no high-efficiency final filtration in the AHU).
 
• 
A desiccant dehumidifier may be required for aseptic liquid filling facilities.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 64	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.9.2	
Aseptic Powder Potent Compounds
Figure 3.9: Aseptic Potent Powder Processing System Schematic with Pretreatment (Sample)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 65
Heating, Ventilation, and Air Conditioning	
 
• 
Processes should be contained in isolators with dedicated HVAC for the containment enclosure.
 
• 
Where the process leaks into a room, protect the HVAC system and other rooms on the system from hazardous 
compounds by using non-recirculating primary air conditioning systems.
 
• 
The exhaust or return air ducts may be kept clean with HEPA filters protected from physical damage with a 
pre-filter or equivalent. These filters should be located within the room where properly gowned and protected 
personnel can service them. Frequent filter change out or active room pressure controllers may be needed to 
offset loading of return air filters.
 
• 
If return filters are located remote from the room where open processing occurs, they should be housed in a high 
containment bag-in/bag-out filter housing and identified as such. These filters contain the potentially hazardous 
compounds and minimize particulate “fall back” during fan failure.
 
• 
Gowning areas should be supplied with HEPA filtered air and maintained at a negative pressure relative to the 
controlled aseptic area and at a positive pressure relative to the uncontrolled spaces. Local regulations may 
prefer two-stage gowning. The gowning area should be separated from the Grade 7 (EU Grade B) aseptic filling 
room by a high pressure Grade 7 (Grade B) airlock.
 
• 
The de-gowning area should be separated from the aseptic filling room by a low-pressure airlock. The de-
gowning room shall be maintained negative relative to adjacent spaces on the uncontrolled side.
 
• 
Material entering the aseptic filling room should be transferred via a HEPA filtered, high-pressure tunnel, box, or 
sterilizer. Contaminated material leaving the aseptic filling room should be transferred via a low-pressure tunnel 
or box.
 
• 
If aseptic product is a powder, very low RH may be required. Minimize leakage into the AHU after the 
dehumidification step (blow-through AHU is preferred).
3.10	
Packaging/Labeling
	
Figure 3.10: Packaging and Labeling System Schematic
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 66	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.10.1	 System Design Considerations
 
• 
Primary packaging for sterile products is covered in the ISPE Baseline® Guide on Sterile Manufacturing Facilities 
(Reference 13, Appendix 12).
 
• 
Primary packaging areas should have the same area requirements as that used for manufacturing. Handling of 
product exposure and potent compound issues should be addressed. Room pressure or airflow direction may be 
required.
 
• 
Secondary packaging (e.g., sealed bottles into cartons) is usually CNC with worker comfort conditions. Tight 
humidity control may be needed for specific labeling operations. Room pressure control usually is not required.
 
• 
Some raw material warehouses in temperate climates need meet only USP storage requirements (Reference 30, 
Appendix 12), sometimes with only supplemental heat in winter provided by steam, gas, or electric unit heaters.
 
• 
As materials, drug substances, and drug products usually are stored closed and isolated from the room 
environment, humidity control may not be required.
 
• 
Draw-through AHU is considered acceptable with MERV 7 and MERV 13 filtration. Terminal filtration usually is 
not required.
 
• 
The use of more elaborate HVAC normally would be driven by business needs, where higher HVAC life cycle 
costs can be offset by the risk of loss of expensive product.
3.11	
Laboratories
3.11.1	 System Schematics
	
Figure 3.11: Laboratory
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 67
Heating, Ventilation, and Air Conditioning	
	
Figure 3.12: Typical Laboratory Room HVAC Detail (with Pneumatic Actuators)
3.11.2	 System Design Considerations
 
• 
There are four exhaust ducts shown for the laboratory, two of which service fume hoods. One services analytical 
equipment through flexible drops and the other keeps the laboratory at negative pressure in relation to the 
corridor or other adjacent spaces when fume hood airflow is low or when room cooling requirements require 
additional supply air. Laboratory facilities may serve these ducts with individual fans or with a single exhaust 
plenum held at constant pressure and serviced by one or two larger exhaust fans. This is common for facilities 
with a number of rooms and hoods. In such a design, care should be taken to avoid settling of exhausted solids 
inside the duct when fume hood flow is low.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 68	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Laboratories using volatile solvents or radioisotopes should be negative (commonly via airflow tracking) relative 
to corridors, offices, and adjacent occupied space. Air from offices or technical spaces adjacent to laboratories 
should transfer into the laboratory. Classified clean laboratory spaces should be positive (via airflow tracking) 
relative to corridors, offices, and adjacent occupied space. A high pressure bubble airlock should be provided 
where activities in positively pressurized spaces pose a threat to corridor air quality.
 
• 
Where chemicals or other hazardous materials are handled in the open, air systems should be 100% exhaust. 
Risks of recirculation of laboratory air should be evaluated if energy costs become prohibitive. Glove boxes to 
reduce dilution volumes and total airflow may be justified.
 
• 
Recirculation of air in microbial and in-process or materials testing laboratories that do not employ volatile 
organic solvents may be considered. A ductless laboratory hood may be justifiable. These hoods recirculate 
air to the room through activated carbon filters that remove vapor contamination. It is important that the carbon 
is prevented from becoming saturated, and therefore, ceasing to absorb airborne vapors. This type of hood is 
uncommon, because maintenance is critical to the safety of the user.
 
• 
VAV control systems are recommended for increased safety through monitoring capabilities and decreased 
energy usage (using hood diversity and variable flow). Airflow tracking (fixed difference between supply and 
exhaust) is common.
 
• 
Occupancy sensors and night setback can enhance the energy saving potential of VAV systems. Where the 
minimum ventilation rate (for building or fire code) is greater than the total exhaust from hoods, VAV supply is not 
recommended. Minimum ventilation rates of 8 to 12 are recommended for most laboratories. Minimum ventilation 
rates below 6AC/hr for occupied laboratories are not recommended.
 
• 
Non-aspirating type diffusers are recommended to be selected and located to minimize velocity and turbulence 
near the hood face; design cross drafts should not exceed 30 FPM within 24 inches of the hood opening.
 
• 
Galvanized exhaust ducts, boxes, and attenuators may be used except where process or research activity 
requires special corrosion resistance. Laboratory hood exhaust ducts and accessories that are inaccessible 
should be stainless steel (304). Laboratory hood exhaust ducts which handle large quantities of acids should be 
high grade stainless steel, Hastelloy, FRP, or other suitable material (stainless steel will corrode rapidly in the 
presence of high molarity concentrations of hydrochloric acid).
 
• 
Perchloric acid digestion hood exhaust requires special handling and cleaning systems. These systems 
represent an explosion hazard, should be segregated, and designed by experienced professionals. The use 
of dilution air fans to maintain stack velocity creates noise and requires extra energy. The exhaust from most 
chemical laboratories primarily is composed of air. As the objective is to get exhausts to a height where prevailing 
winds can carry them away, high exhaust stacks are preferred. Stack height above a building roof should be 
maintained at a 10 ft 0 inch minimum; although a stack height equal to 30% of the building height is preferred. 
If necessary, variable geometry stacks can maintain velocity at reduced airflows. Stacks should be located to 
avoid re-entrainment of air into HVAC systems (considering the prevailing winds although many locations will 
experience winds from all directions).
 
• 
Automatic hood closing systems with obstruction detection should be considered for energy savings. VAV boxes 
should not be oversized. Oversized boxes yield poor airflow control and have a limited range.
 
• 
VAV systems should be sized with a diversity factor to allow for savings in airflow and first cost of central heating 
and cooling equipment. A factor of 70% of installed load is common; however, the diversity factor should take in 
to account the anticipated hood use. If 50% sash height is considered as full flow, a further diversity factor should 
not be used.
 
• 
A general room exhaust should be provided only when the hood flow at minimum sash position requires an air 
supply rate less than that required to satisfy heat loads or the specified minimum air change rate.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 69
Heating, Ventilation, and Air Conditioning	
 
• 
Air change rate or exhaust quantity will usually dictate the supply air quantity. Exhaust quantities should be reset 
upward when additional cooling is required.
 
• 
Mounting VAV laboratory controls in accessible panels either flush in alcove outside laboratory or in dedicated 
rooms should improve ease of maintenance.
 
• 
Manifolded exhaust systems are considered acceptable, except for perchloric acid hoods which should be on a 
dedicated exhaust system.
 
• 
Approved exhausted chemical storage cabinets should be considered for solvents and hazardous materials.
 
• 
Heat should be recovered from laboratory utility equipment, wherever possible.
 
• 
Temperature alarms should be provided on refrigerators or freezers. Where critical, these should be connected to 
the BAS.
 
• 
Where laboratory offices are on the exterior wall, heating at the perimeter wall is recommended.
 
• 
Central draw-through air handlers are common. Distributed AHUs may be justified for areas that are frequently 
shut down.
 
• 
Supply Air Filtration – MERV 7 and MERV 13/14 (in series). If required by product, HEPA may be needed for 
classified rooms.
 
• 
Exhaust Air Filtration – As required by application. Where energy recovery is employed MERV 7 filters are 
required. Scrubbers may be required for some dedicated hoods. HEPA filtration may be required for formulation 
laboratories, BSL3&4, etc.
 
• 
While discouraged in supply duct to product processing areas, in-duct silencers can help decrease noise from 
exhaust manifold valves. Packless type silencers can be used for chemical exhaust applications located between 
the volume control box and hood.
 
• 
Biosafety laboratories are outside the scope of this Guide. Biosafety levels are described in the ISPE Baseline® 
Guide on Biopharmaceutical Manufacturing Facilities (Reference 13, Appendix 12).
3.11.3	 Vivarium
	
Vivarium facilities should consist of individual suites, each capable of maintaining its own microenvironment for the 
duration of the product study. Guidances are published by the Association for the Assessment and Accreditation of 
Laboratory Animal Care International (AAALAC), ASHRAE, and others.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 70	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.12	
Sampling/Dispensing
	
Figure 3.13: Sampling and Dispensing
3.12.1	 System Design Considerations
 
• 
Specific product requirements are in the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12).
 
• 
Once-through air may be applied for solvent use. Recirculated room air is possible with adequate air filtration. 
Exhaust air for sampling stations should not be recirculated.
 
• 
Central Filtration should be minimum MERV 7 followed by MERV 13/14. Starting materials for aseptic processing 
may require HEPA filtration to meet Grade C or D. See the ISPE Baseline® Guide on Sterile Manufacturing 
Facilities (Reference 13, Appendix 12).
 
• 
Airflow Tracking or room pressure control are recommended for room segregation.
 
• 
Powder sampling/dispensing may require low RH.
 
• 
Airlocking between warehousing and sampling spaces is expected.
 
• 
The area classification and environmental conditions in sampling and dispensing should reflect the conditions 
used when charging materials to the process.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 71
Heating, Ventilation, and Air Conditioning	
 
• 
Unidirectional Flow modules are, typically, employed as local protection for sampling activities, this gives greater 
flexibility when multiple materials are sampled or dispensed in a given area.
 
• 
LEV should be considered for sampling or dispensing of hazardous materials. Exhaust hoods designed for this 
purpose are commercially available.
3.12.2 Downflow Booth
	
Figure 3.14: Uni-Directional Flow Booth for Local Protection
 
The downflow booth is a “packaged” HVAC system integrated into a booth that has sidewalls, a ceiling plenum, and 
a low level return inside the booth at the front. The unit is designed to provide operator protection when handling 
hazardous materials.
 
The design concepts are shown in Figure 3.14. The discharge HEPA filter (usually a safe change unit) may be 
mounted in the ductwork from the fan to the ceiling plenum with the ceiling a proprietary material designed to provide 
uniform laminar downflow of air or the booth ceiling can be made up of HEPA filters. By introducing a material with a 
high pressure drop, the system creates a uniform high velocity downward flow from the ceiling. The advantage of the 
material based systems is that lighting can be mounted above the screen, minimizing any gaps in the airflow.
	
The high air change rate means that heat builds up in the booth from the fan energy; therefore, the system usually 
has a cooling coil mounted in the airstream controlled to maintain the temperature in the booth.
 
A small portion of air (usually around 10%) is bled from the plenum in order to create an inward flow of air in the front 
of the booth to provide containment; usually the systems have vinyl curtains mounted on the front to encourage the 
inflow at a low level.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 72	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.13	
Administrative and General Building
	
Figure 3.15: Admin Area System Schematic (Sample)
3.13.1	 System Design Considerations
 
• 
See general design considerations in Section 3.2.
 
• 
Most office areas use VAV HVAC, which is more energy efficient, but may, by its nature, create variable room 
pressures inside the office. If the administrative area borders on a pressure controlled processing area or the 
area of common pressure reference, there may be a disturbance of pressures inside the processing area. 
However, careful HVAC design can solve this problem.
3.14	
Warehouse
3.14.1	 System Design Considerations
 
• 
Many warehouse facilities do not have central air handling, using only unit heaters. Be sure that their very warm 
air outlets do not overheat high-stacked material.
 
• 
See product data or the USP (Reference 30, Appendix 12) or equivalent pharmacopoeia for finished product 
temperature and RH requirements. The USP defines a limit for “controlled room temperature storage” of 15 to 
30°C (59 to 86°F) with a Mean Kinetic Temperature (MKT) below 25°C (77°F).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 73
Heating, Ventilation, and Air Conditioning	
 
• 
Biological products may require lower temperatures than the USP specifies and may require a “cold chain” or 
series of cold storage and handling areas to meet stability criteria. AF&IDs for warehouses can be similar to that 
for administration or packaging areas. AF&IDs may be as simple as employing only unit heaters where high 
summer temperatures are not an issue.
 
• 
The warehouse should be “temperature mapped” to identify normally “hot” and “cold” locations and define the 
relationship between these locations and the measured temperature at the control sensors.
 
• 
Mapping of temperature extremes in high bay warehouses is recommended.
 
• 
Dedicated exhaust may be required for battery charging areas to remove hydrogen gas emitted by charging lead/
acid batteries.
3.15	
Process Equipment Integration
 
There are specific requirements for process equipment. Specific aspects for the area containing process equipment 
should be considered in the design of HVAC systems.
3.15.1	 Dust Extract Systems
	
Where there is a common dust extract system, aspects to consider in the HVAC system design include:
 
• 
What happens if the unit fails?
 
- 
Does the unit have a damper that closes, preventing air leaving the system? Is the pressure difference 
between the rooms served by the system adequate to obtain flow with a consequential risk of cross 
contamination?
 
• 
How does the dust collector clean itself?
 
- 
Some units are cleaned by a shaker mechanism; others use a pulse of compressed air. During this pulse, 
which is in the opposite direction to the normal airflow, the extract air flow can halt or even reverse for a 
short period, is this acceptable?
 
• 
It should be noted that one of the advantages of a remote system (regardless of whether it is a common or a 
dedicated system) is that the system heat gain is outside the room and the extract normally is located near an 
area where the equipment heat gain is high, so heat gains are extracted from the room, reducing the load on the 
area HVAC system. In addition, duct pressure is negative; keeping contaminants in the system should the duct 
develop a leak. Being remotely located, fan noise is not an issue.
3.15.2 Granulators/Coaters/Fluid Bed Dryers
 
These units typically have dedicated air-handling systems that are independent of the area HVAC. See the ISPE 
Baseline® Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12). The design should consider what 
happens during periods of non-use and whether there is potential for moisture to migrate from an outside high-
humidity environment into the system. Other aspects to consider include:
 
• 
Assess the risks of corrosion during use – what ductwork materials should be used?
 
• 
What areas of the duct are pressurized? What is the risk of drawing in untreated air? What is the risk of 
potentially contaminated (with product) air leaking out?
 
• 
If for multiple campaigned products, does the duct need Clean In Place (CIP)?
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 74	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.15.3	 Glassware Depyrogenation Tunnels
 
Glassware depyrogenation tunnels generally are located between rooms with different area classifications (grades) 
and operate intermittently. They present a challenge to HVAC system designers. Area pressure differentials typically 
need to be held at a consistent level, usually requiring some type of active pressure control. (Risk analysis to 
determine areas of patient/product risk may present opportunities to reduce the room pressure differentials during 
periods of no production).
 
As tunnels are started up and the temperatures and volumes stabilize, there is a dynamic period in terms of changing 
airflow during which filling is not in operation. See the ISPE Baseline® Guide on Sterile Manufacturing Facilities 
(Reference 13, Appendix 12). Without a pressurized cool in-feed zone between the washer and the heat zone of the 
tunnel, held at the same pressure as the sterile filling line, extremely hot air can exit the front of the tunnel, creating a 
need for local exhaust to remove the excess heat and potentially creating a hazard.
 
Other issues with depyrogenation tunnels include the testing and integrity of high temperature HEPA filters and 
the monitoring of particle levels in the hot zone (sometimes over 325°C). These issues are discussed in the ISPE 
Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12) and in online discussion groups 
such as the ISPE Sterile Processing COP.
3.15.4	 Isolator Systems
	
Figure 3.16: Isolator System Schematic 1
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 75
Heating, Ventilation, and Air Conditioning	
	
Figure 3.17: Isolator System Schematic 2
 
Where aseptic processing or containment of hazardous materials is required, barrier-isolator technology may be 
applied. Generally, when a closed isolator is used in aseptic processing and can be pressurized, room air class 
can be relieved by one or (often) two levels, requiring fewer air class zones, less gowning, and lower HVAC airflow. 
When an isolator is used as containment for non-sterile products, potential for product release to the air and 
cross-contamination often is greatly reduced, lessening risk to product and operators and requiring less rigorous 
HVAC systems. See the appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) for further information. 
Considerable discussion on closed isolators (barriers) and open isolators (RABS) is provided in the ISPE Baseline® 
Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12).
	
Isolators are a microenvironment and the area of greatest risk, and therefore, greatest environmental control is 
minimized. This design makes isolators a “green” technology with lower energy consumption than conventional 
processing.
 
Isolator technology for aseptic processing or containment of hazardous material can reduce the exposure of 
operators to product and the exposure of product to disinfection chemicals that may be used in a conventional aseptic 
processing suite.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 76	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Isolators may be fed with room air (as shown in Figure 3.16 and Figure 3.17) or by dedicated air handlers. The use 
of dedicated air handlers decreases the risk of vapor phase hydrogen peroxide (VPHP) escape from the isolator and 
simplifies balancing of the room and enclosure. Use of room air is more energy efficient and potentially demonstrates 
less impact on isolator pressurization relative to the room because of changes in the isolator operating mode (or phase).
 
Depending on the source of makeup air to an isolator’s air handling system, there may be an effect on room pressure 
when an isolator is in use. When an isolator draws air from the room and returns it all to the room, there should 
be no effect during normal operation. If an isolator draws air from outside the room, air leaking from the isolator 
will further pressurize the room. Most isolators have multiple operating modes for open setup with unidirectional 
flow, CIP, closed-operation. The integration of an isolator to a processing room requires careful consideration of all 
operating phases and conditions. The effect of the transition between isolator operating modes on the surrounding 
room should be carefully considered, as it may impact the relationship of the processing room to surrounding spaces. 
HVAC control designs for the room should account for planned isolator operating modes and transitions. Isolators 
decontaminated by VPHP and then aerated present additional challenges, as the air removed from the room is not 
returned during the aeration phase. VPHP sensors should monitor the room around the isolator and mechanical 
spaces outside the room as a further safety measure.
 
The air classification required for the background environment depends on the design of an isolator and the 
application. Room cooling loads should account for the heat generated by the isolator fan system(s).
3.15.5	 Vial Capping
 
The 2008 revision to EU GMP Volume 4 Annex 1 provides specific requirements for finishing of sterile products, 
specifically for freeze drying vials:
	
	
“Partially stoppered freeze drying vials should be maintained under Grade A conditions at all times until the 
stopper is fully inserted.”
 
It also gives specific requirements for stoppering/crimping, to be implemented by 1 March 2010.
	
	
“As the equipment used to crimp vials can generate large quantities of non viable particulates, the 
equipment should be located at a separate station equipped with adequate air extraction.”
	
	
“Vial Capping can be undertaken as an aseptic process using sterilized caps or as a clean process outside 
the aseptic core. Where this latter approach is adopted, vials should be protected by Grade A conditions 
up to the point of leaving the aseptic filling area, and thereafter, stoppered vials should be protected with a 
Grade A supply until the cap has been crimped.”
 
Where facilities are being modified to comply with these regulations, the following factors should be considered:
 
• 
A UFH can be used to provide a robust Grade A (Grade 5) local airflow.
 
• 
The loss of air from an area due to an extract system for capper particles should be considered during balancing, 
unless the air is re-introduced into the room (in this case, via a HEPA filter in order to maintain environmental 
conditions).
 
• 
The heat gains from the fans of unidirectional flow and extract systems should be considered.
3.15.6	 Lyophilizer
 
As the loading and unloading of a freeze dryer should be under Grade 5 (Grade A) conditions, it is usual to place a 
large UFH over the lyophilizer door. Smoke tests (with and without operator presence) may reveal poor air patterns 
near the bottom of the door opening. A low level return (with considerable airflow) below the lyophilizer door may help 
improve patterns.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 77
Heating, Ventilation, and Air Conditioning	
3.16	
Medical Devices
	
Figure 3.18: Typical AF&ID for “Clean” or Bioburden Reduced, Device Assay
	
Figure 3.19: Horizontal Flow Clean Workstation
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 78	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Requirements for environmental control in medical device facilities are based on the risk to patients from a medical 
device and downstream processing. For further information on the risks and classification of medical devices, see 
Appendicies 8 and 10.
 
Where devices do not contact the patient or contact the patient only externally, cleanliness requirements may be 
equivalent to those for packaging areas.
 
Where medical device components are used internally, but are processed downstream (e.g., terminally sterilized) 
processing typically should be performed in a classified space, as with other sterile products.
	
Where devices or components of a device are used internally for patients, aseptic considerations should be applied.
 
Cleanliness of open processing areas should be maintained via control of airflow between product handling area or 
airlock and surrounding spaces:
 
• 
Isolation via an airlock should be used. Where solvents are used (e.g., for welding plastics), pressure bubble 
airlocks are recommended to prevent migration of flammable vapors to the building.
 
• 
Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, 
etc.) to surrounding rooms is recommended.
 
• 
AHU filtration – MERV 7 followed by MERV 13/14 filtration is recommended.
 
• 
Final filtration – 95% DOP/PAO efficiency is recommended in non-aseptic product areas; terminal HEPA filters 
may be appropriate.
 
• 
Return or exhaust air grilles may be equipped with removable 30% dust stop filters. The effect of filter loading on 
room pressurization or direction of airflow should be considered.
 
• 
Airflow and makeup air delivery should be directed to protect the product.
 
• 
Dust collection with high transport velocities (3000 to 5000 fpm, 15 to 25 m/s) may be required where plastics or 
metals are machined.
 
• 
LEV for smoke and solvent vapor removal may be required where machining metal, welding metal and solvent, 
or heat welding plastics. These should be designed and engineered according to ACGIH standards.
 
• 
The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance 
on recirculation.
 
• 
Recirculation of LEV exhaust to the AHU or the general building usually is not acceptable.
For individual use only. © Copyright ISPE 2009. All rights reserved.
