ISPE Good Practice Guide:	
Page 87
Heating, Ventilation, and Air Conditioning	
5	
Equipment Specification, Qualification, Installation, and 
Operation
5.1 
Equipment Specification
5.1.1	
Introduction
 
This section focuses on the design and specification of components that deliver conditioned air to GMP spaces. The 
equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and 
protection to employees. Generally, to optimize life cycle cost, equipment should have:
 
• 
robust capabilities for achieving initial, continuous, and long-term operation
 
• 
ease of maintenance
 
• 
low energy use
 
The guidance in this section suggests materials and construction that may help to assure reliability and uptime, 
leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less 
expensive or “off the shelf” HVAC equipment.
 
Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.
5.1.2	
Air Handler Unit
 
HVAC equipment manufacturers may specialize in “pharma grade” air handlers, particularly in large capacity 
custom units. Smaller HVAC systems have been successful using “off-the-shelf” HVAC equipment from acceptable 
manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The 
selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance 
and may be less energy efficient, but may be acceptable.
 
Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:
 
• 
GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance 
requirements for critical areas
 
• 
Air handler components, such as coils, humidifiers, dehumidifiers, dampers, fans, motors, and filters should be 
designed and constructed to provide 115% of design capacity to accommodate potential increased demand or 
future expansion
5.1.2.1	 Cabinet Construction
 
In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may 
be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold 
growth. Consideration should be given to no through metal (a thermal break) on wall, floor, doorframe, ceiling sections, 
and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.
 
To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no 
greater than 0.5% of rated flow at 150% of the design pressure or 50 CFM (1.42 m3/min), whichever is greater, or the 
requirements stated in EN 1886 standard (Reference 6, Appendix 12) for the most severe “leakage class” operation. 
As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the 
initial measured air tightness can be used as a gauge to identify future loss of air flow.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 88	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.1.2.2	 Insulated Wall Panel Construction
 
For larger air handlers, the roof, floor, and ceiling may be constructed of “sandwich” panels that are insulated with 
foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to 
the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, 
but foam panels are:
 
• 
structurally superior
 
• 
eliminate migration of moisture and air
 
• 
less subjected to deflection due to air pressure
 
• 
have better insulating properties
 
The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, 
galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments 
serving cooling coils or steam humidification injection, 304L SS should reduce rusting effects. Insulation or sound 
attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential 
of providing an area for mold and bacteria growth.
 
To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints 
sealed with caulking having at least a 25 year life with a mold inhibitor.
5.1.2.3	 Removable Wall Panels
 
Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils 
that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid 
cutting or sawing and creating a leakage problem after reassembly.
5.1.2.4	 Flooring
 
Flooring in large AHUs should be of a sufficient thickness to prevent “oil canning” (deformation) when walked upon 
and damage from dropped tools or equipment. The floor may be designed to have a capacity of 100 pounds per 
square foot (psf) live load to accommodate a service mechanic working inside the unit. Flooring should have a 
non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a 
watertight floor system.
5.1.2.5	 Condensate Pan
 
The cooling coil condensate drain pan (upstream and downstream) should be of 304L SS to maximize its life. The 
pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during 
normal operation. Its length should extend beyond the coil’s downstream face a minimum of 12 inch (30 cm) or half 
the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the 
ASHRAE – Systems and Equipment Handbook, Chapter 21.4 (Reference 22, Appendix 12).
 
Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked 
cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, 
whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.
 
Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope 
a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. 
Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating 
conditions.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 89
Heating, Ventilation, and Air Conditioning	
5.1.2.6	 Wash Down Capability
 
In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, 
AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening 
fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to 
prevent entry of contamination during operation.
5.1.2.7	 Roof
 
AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated 
without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and 
down spouts, along with rain guards above all exterior access doors.
5.1.2.8	 Hardware
 
Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers 
to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of 
equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help 
protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.
5.1.2.9	 Doors
 
Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide 
(e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an 
access door upstream and downstream. Access doors should open against the direction of higher relative pressure 
for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such 
to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to 
minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure 
readings to be collected without drilling into the cabinet during air balancing commissioning.
 
It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may 
have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate 
(Lexan)), usually sized 12 inch × 12 inch (305 mm × 305 mm), or 12 inch (305 mm) diameter.
 
Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. 
Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the 
cap.
5.1.2.10	Mixing Plenum
 
The mixing plenum is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be 
aligned to promote mixing with return air to avoid stratification.
5.1.2.11	 Duct Connections
 
Cabinet duct connections can significantly reduce the system’s delivery capacity if sized to match the size of ductwork 
mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air 
velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to 
the main ductwork to ensure smooth transfer of air to/from duct mains.
5.1.3	
Fans
 
Fan selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and 
creating required pressure to overcome losses because of:
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 90	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
dampers
 
• 
coils
 
• 
filters
 
• 
silencers
 
• 
ductwork
 
When selecting fans to operate smoothly over their intended life, aspects to consider include:
 
• 
materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/
contaminated air, humidity, temperature, severity)
 
• 
bearing
 
• 
lubrication
 
• 
direct versus belt driven
 
• 
static pressure flow sensing
 
• 
safety guards
 
Air handlers are configured as either a draw-through or blow-through operation; draw-through typically are used. 
Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include 
a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air 
leaving the fan section, which will reduce reheat coil requirements.
 
Fan pressure performance and construction are identified as Class I, II, III, or IV by AMCA, based on certain minimum 
operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating 
range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first 
cost than a Class II fan. Typically, Class II and Class III fans are sufficient to handle pharmaceutical applications. 
Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM 
also has a risk of dangerous vibration (operating too near a fan’s critical speed) and has more noise.
 
Fans typically used in air handlers on the supply side are either plug/plenum fans or centrifugal fans fitted with a drain 
plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or 
belt driven vane axial or centrifugal fans.
 
Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include 
inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.
 
Vane axial fans are used where large volumes of air need to be moved at low to moderate pressures. The tubular 
design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These 
fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and 
exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, 
bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive 
could be used.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 91
Heating, Ventilation, and Air Conditioning	
 
Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a “fan wall”) to 
replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design 
flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, 
and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing 
redundancy.
 
Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft 
bearings present, which eliminates lubrication requirements.
 
Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in 
a rigid 304 SS or painted steel guard that protects personnel from injury, while prodding for tachometer readings. 
These guards should be removable without the use of tools, but should include a warning label to notify the operator 
to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be 
permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched 
sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient 
airflow. Fan inlets and discharges should have operator protective screens.
 
Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. 
Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. 
Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. 
Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce 
bearing life. Synchronous belts can reduce energy consumption, as they do not slip during startup and operation.
 
The best fan housings are continuously welded to provide strength and durability and extended service life. They 
have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal 
fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in 
a draw-through fan downstream of a condensing cooling coil.
 
If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and 
non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, 
polished, and sized so that the first critical speed is at least 25% over the maximum operating speed. A shaft seal 
should be included to reduce leakage or to protect the bearings from a contaminated air stream.
 
To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of ABMA L10 
200,000 hours. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This 
will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should 
be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill 
or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and 
device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the 
fan is put into full operation to eliminate automatic excessive lubrication and damage.
 
Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting 
OSHA or local safety standards.
 
Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even 
airflow through filters and coils.
 
Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress 
on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized 
to conform to ANSI/AMCA Standard 204-05, “Balance Quality and Vibration Levels for Fans” (Reference 20, Appendix 
12) and have a maximum balance and vibration BV-4 category. Balance readings should be checked by electronic 
type equipment in the axial, vertical, and horizontal directions on each of the bearings.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 92	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Fans and motors for critical applications should be provided with vibration sensors to provide early warning and 
trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the 
outside of the AHU.
 
One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a 
combination piezometer ring and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then 
used as the flow nozzle. The flow sensor should be provided with the fan.
5.1.4	
Motors and Drives
 
Variable Frequency Drives (VFDs) are recommended to control the volume of air delivered to the various spaces. The 
advantages of the VFD in place of variable inlet guide vanes include:
 
• 
better volume control
 
• 
better energy usage
 
• 
less maintenance
 
• 
soft start of fan motor reducing the in-rush of electrical current and stress on the fan
 
• 
positive control feedback to the building automation system
 
Invertors should include line and load reactors to eliminate motor failure.
 
The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads 
should be inverter duty, rated NEMA premium efficiency, and should comply with NEMA MG1, Part 31 (Reference 28, 
Appendix 12). A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by 
induced electrical current.
 
Motor bearings should have a minimum average life of ABMA L10 100,000 hours. Automatic bearing lubricators should 
be installed for the same reasons and with the same requirements as for fan bearings. For further information see 
Chapter 5 of this Guide.
 
Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages 
include:
 
• 
non-slip operation
 
• 
longer life
 
• 
less maintenance
 
• 
little to no belt shedding
 
• 
single synchronous belt versus multiple v-belts for same operation
 
• 
reduced energy consumption
 
The one disadvantage is that it may produce higher noise levels.
 
A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are 
controlled remotely.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 93
Heating, Ventilation, and Air Conditioning	
5.1.5	
Electrical
 
For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting 
may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts 
with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch 
timer, as a minimum.
 
Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.
 
Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. 
Internal power cabling should be shielded.
 
Materials and installation methods should comply with NFPA and NEC or the local electrical code.
 
Sections with fans and moving parts should have warning signs, such as ‘isolate before entry’ affixed to doors. 
AHUs manufactured for Europe should have a Conformite Europenne (CE) mark. A Canadian Standards Association 
(CSA) rating should be placed on electrical devices.
5.1.6	
Heating and Cooling Coils
 
Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-
off valves with hose connection with cap and chain should be included. Steam coils should be fitted with vacuum 
breakers. Water coil velocities should be kept between 2 and 6 fps (0.61 and 1.83 m/s) to provide turbulence, but to 
minimize erosion. Without turbulence, reduced heat transfer can result.
 
Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which 
degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be 
coated to minimize corrosion and reduce biological growth.
 
Coil performances should be rated in accordance with ARI Std. 410 (Reference 21, Appendix 12).
 
Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned 
air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE 
Fundamentals Handbook or CIBSE Guide A (References 22 and 24, Appendix 12).
 
Air handler cooling coils should have a maximum average face velocity of 450 fpm (2.29 m/s) to eliminate condensate 
carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot 
water coils should have a maximum face velocity of 600 fpm (3.0 m/s) to minimize static pressure drop, resulting in a 
lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.
 
Air handler coil tubing should be of nominal 0.035 inch (0.89 mm) thick seamless copper with aluminum fins of at 
least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A 
center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than 10 
rows deep and 10 fins/inch to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no 
fewer than 2 rows to minimize downstream face temperature variation.
 
Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 
inch (0.20 mm) thickness.
 
Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.
 
Steam supply should be taken off the top of the steam main.
 
For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 94	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Supply and return line shut-off valves should be provided to facilitate service and maintenance.
5.1.7 
Steam Humidifier
 
Low-pressure steam is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and 
often available. Humidifiers should have steam injection dispersion/sparge tubes and accessories to provide drip-free 
steam absorption without downstream condensate droplets. When clean steam is required for humidification, such as 
for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic 
steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should 
be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect 
it from dirt. See Appendix 2 for a discussion of steam sources.
 
When located in the air-handling unit, the humidifier section should be located directly upstream of the cooling coil 
section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. 
The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) 
deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a 
minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.
 
When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 
m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should 
pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage 
through the trap.
 
Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is 
provided to the distribution manifold.
 
A high limit humidity sensor should be located within a relatively short distance of the humidifier, but after absorption 
of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing 
accumulation of moisture onto downstream surfaces or air filters.
5.1.8 
Dehumidification
 
Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several 
dehumidification systems are available to provide lower relative humidity.
	
These include:
 
• 
run-around coil systems – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost
 
• 
heat pipe systems
 
• 
dual-path systems
 
• 
desiccant systems
 
Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, 
because they are capable of delivering air at much lower dew point than coils.
 
Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in 
draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and 
improve the coil’s dehumidification performance.
 
When dehumidification is integrated into a cooling system, attention should be given to:
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 95
Heating, Ventilation, and Air Conditioning	
 
• 
Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load 
conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid 
day).
 
• 
Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the 
operating time.
 
A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants 
deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be 
matched to the prefiltration of the process air to minimize the load on the final filters.
 
Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even 
condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.
5.1.8.1	 Run-around Coil System
 
A run-around coil system is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil 
that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the 
reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the 
cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the 
pre-cooling coil instead of by an external source of energy.
 
The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive 
(VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.
 
Figure 5.1: Run-Around Cooling Loop
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.2	 Static Refrigeration/“Heat Pipe”
 
Heat pipes increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the 
air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger 
divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil 
section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant 
and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point 
temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated 
by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back 
to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking 
action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller 
cooling system. However, the addition of heat pipes will increase the pressure dropand fan power should be adjusted 
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 96	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the 
surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is 
installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.
 
Figure 5.2: Heat Pipe System
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.3	 Dual Path System
 
A dual-path system uses two coils (either chilled water or direct expansion -refrigerant) to separately cool the 
incoming outside air and return air. The hot and humid outdoor air is cooled by a ‘primary’ coil to 42 to 45°F (5 to 7°C) 
for dehumidification. The ‘secondary’ coil furnishes the sensible cooling of part of the relatively cool and dry return 
air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air 
streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.
 
Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of 
the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of 
the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional 
HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling 
coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by 
modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the 
bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 97
Heating, Ventilation, and Air Conditioning	
 
Figure 5.3: Dual Path Cooling
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.4	 Desiccant Systems
 
Desiccant systems are applicable and commonly used when operations require large dehumidification and low space 
humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. 
They can be configured to condition part or all of the incoming air depending on percentage of outside air versus 
return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.
 
Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as 
absorbents or adsorbents. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the 
most widely used for HVAC operations and less difficult from a corrosion perspective.
 
Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo 
a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride 
(LiCl) and Sodium Chloride (NaCl).
 
Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water 
is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular 
Sieve, and Activated Alumina with Silica Gel being the most widely used.
 
The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air 
filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in 
pharmaceutical HVAC.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 98	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle 
only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient 
operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant 
wheel (due to heat of adsorption).
 
Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower 
room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the 
multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the 
main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this 
method is less effective because of the long time lag before a change in room RH and because of potential damage 
to absorptive desiccants through under-drying.
 
When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, 
but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive 
desiccants (such as LiCl) that can “self-destruct” if allowed to absorb moisture without being regenerated.
 
The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an 
additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. 
Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for 
desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F 
(122°C).
 
Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully 
factory assembled package unit, complete with:
 
• 
desiccant rotor
 
• 
desiccant rotor drive assembly
 
• 
reactivation heat source
 
• 
filters
 
• 
motors
 
• 
reactivation fan
 
• 
access panels
 
• 
volume dampers
 
• 
dust-tight electrical enclosure
 
• 
component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)
 
The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased 
separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to 
measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge 
temperatures.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 99
Heating, Ventilation, and Air Conditioning	
 
The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The 
casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals 
and internal partitions should separate the process and reactivation air streams at operating pressure differentials 
of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the 
process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and 
leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.
 
The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated 
entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout 
the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering 
nearly 100% of its drying capability for a minimum of 5 years.
 
Desiccant systems are more competitive when:
 
• 
a low supply air dew-point temperature is required
 
• 
latent load fraction is high
 
• 
low or no-cost reactivation heat from steam, hot water, or waste heat is available
 
• 
electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs
 
There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification 
systems. These include:
 
• 
economic benefit from low humidity in the facility (often product-driven)
 
• 
high moisture loads with low sensible load
 
• 
need for more fresh dry air
 
• 
exhaust air available for desiccant post cooling using energy recovery
 
• 
low thermal energy (steam, gas) available or high electrical cost
 
• 
economic benefit and bioburden benefit of dry supply air duct work
 
• 
low-cost heat available for desiccant regeneration
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 100	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Figure 5.4: Package Desiccant HVAC System
	
Used with permission from Munters, www.munters.us
5.1.9	
Ductwork Design
 
Ductwork should be in accordance with Sheet Metal and Air Conditioning Contractors’ National Association 
(SMACNA) (Reference 30, Appendix 12) and Heating and Ventilating Contractor’s Association (HVCA) (Reference 
26, Appendix 12) standards. Local standards may be similar to these US standards. Supply and general return air 
ductwork should be constructed of galvanized steel. Stainless steel should be used when corrosion or continual 
cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor 
growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line 
equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is 
an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch 
to the terminal air device, its length should be kept to a minimum and should not exceed 10 feet (3 m).
 
Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. 
Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the 
fan, they should not cause “system effects” that can greatly reduce system performance and consume horsepower. 
Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, 
humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage 
in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 
or UL 723 (Reference 29, Appendix 12) or equivalent. Ductwork leakage percentages will vary from site-to-site, air 
system, and areas served. In general, ductwork should have no more than 1% leakage (with 0% leakage on positive 
pressure exhaust duct and positive pressure duct carrying hazardous materials), 4 inch wg (1 kPa) minimum static 
pressure class, and a SMACNA seal class A. Duct sealant should be carefully chosen to ensure long-term adherence 
to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental 
restrictions, but they have usually provided good long-term service.
5.1.10	 Dampers and Louvers
 
Dampers redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can 
be either parallel or opposed. Parallel blade dampers rotate in the same direction, staying parallel to each other 
throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades 
rotate in the opposite direction from each other.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 101
Heating, Ventilation, and Air Conditioning	
 
Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less 
turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of 
this Guide.
 
For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It 
is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air 
streams into each other.
 
Louvers usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should 
prevent drawing in rain (recommended maximum of 3.05 m/s (500 fpm) through the louver’s free area). For areas that 
experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 
1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and 
may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.
 
Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the 
air handling sections and then sent down the supply ductwork. A storm louver for outside air intakes to handle 
unseasonable weather should be selected to avoid pulling moisture into the system.
 
The outdoor air intake, return, exhaust, and relief dampers should be rated for low leakage to prevent the infiltration 
of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals 
that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of 
the damper blades.
 
Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or 
other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper 
jackshaft should be extended to the exterior of the AHU casing for actuator mounting.
 
The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust 
stacks, sewer vent pipes, and cooling towers that can affect Indoor Air Quality (IAQ). Avoid intake locations near where 
trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.
5.1.11	 Diffusers and Registers
 
These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing 
good distribution and a sweeping action of the air from the supply to the return side of the space to deliver uniform air 
patterns that cleanse the environment and displace contaminants. Poor positioning can result in either dead zones with 
increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low 
in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.
 
Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should 
be compatible with the room’s function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion 
and rusting resulting from wash downs with aggressive cleaning agents.
 
Terminal filtration modules (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent 
contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.
5.1.12	 Ultraviolet (UV) Light
 
Ultraviolet light is an emerging bioburden control technology that may continuously supplement the existing filtration 
device(s) in a building’s HVAC system, where biological growth can lead to energy losses because of heat transfer 
reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance 
personnel and materials in proximity are a concern. Manufacturer’s recommendations should be followed.
 
To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is 
opened or when the door of the air handler is opened.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 102	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.1.13	 Fume Exhaust/Extract System Design
5.1.13.1	Dust Collection Systems
 
There are three methods of controlling contaminant levels:
 
1. 
dilution ventilation
 
2. 
LEV
 
3. 
containment inside the process
 
LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release 
point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to 
operate than an equivalent dilution ventilation system.
 
The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag 
filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a 
“policing” (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter 
and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or 
internal company policies.
 
Table 5.1: Types of airborne contaminant (1 µm = 0.000001 meter = 0.00004 inch)
Type of Contaminant 
Typical Particle Size (µm)
Dust 
0.1 – 75 µm
Fume 
0.001 – 1.0 µm
Smoke 
0.01 – 1.0 µm
Mist 
0.01 – 10.0 µm
Vapor 
0.005 µm
Gas 
0.005 µm
 
The design of the local hood is critical to obtaining the correct capture velocity for the size of particle and its means of 
dispersal. The design should also strive for reasonable noise levels and exhaust volumes.
 
The ductwork design should be based on constant velocity to ensure that particles remain suspended and do not 
accumulate in ductwork. Table 5.2 suggests typical minimum velocities.
 
Table 5.2: Suggested Typical Minimum Conveying Velocities
Contaminant 
Duct Velocity m/s 
Duct Velocity ft/min
Gases (non condensing) 
No minimum limit 
No minimum limit
Vapors, Smoke, Fume 
10 
2000
Light/Medium Density Dust, e.g., Sawdust 
15 
3000
Average Density Dust 
20 
4000
Heavy Dusts, or Damp Dust which may agglomerate 
25 
5000
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 103
Heating, Ventilation, and Air Conditioning	
 
Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and 
designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic 
with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys 
hazardous material, zero leakage should be specified.
 
Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum 
bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate 
routine inspection and cleaning.
 
The system may be designed for continuous operation to minimize risk of contamination due to cross flow within 
the facility if the HVAC system if it is turned off (thus influencing room pressures). Exhaust air volumes should be 
considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow 
of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the 
system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when 
the exhaust flow is reduced during the cleaning cycle.
 
Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate 
dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside 
buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft 
(3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere 
in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654 
(Reference 29, Appendix 12). The dust filter arrangements should be considered with safe change (bag in – bag out) 
housings provided where necessary.
 
Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation 
Manual, ACGIH (Reference 19, Appendix 12).
5.1.13.2	 Exhaust to Atmosphere
 
Laboratory and process fumes should be directly exhausted to a safe location outside the building. The effective 
stack height (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust 
air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when 
analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.
 
Wherever an occupational or environmental risk may be attributed to the LEV system installation, a building airflow 
wake simulation (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors 
affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and 
exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining 
buildings or structures, and area topography.
 
Discharge velocities from exhaust stacks should be equal to or greater than 3,000 fpm (15.24 m/s) if exhaust air is 
contaminated.
 
Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each 
piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a 
number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.
 
The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced 
energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or 
exhausted materials are incompatible, then individual dedicated fans may be justified.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 104	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Fans and air cleaning equipment may be located exterior to the building to establish a negative pressure within the 
entire length of the indoor exhaust ductwork. Where external location is not possible and when air cleaning is not 
thorough, the positive pressure ductwork on the discharge of the fan should be welded and pressure tested for zero 
leakage. Automatic full shut-off dampers should be installed to prevent exhaust air being drawn back down into the 
building or short cycled through the idle fan.
 
The location of the fans and stacks and their operation should address noise sensitive areas and aesthetics. This 
may include acoustical silencer nozzles and roof sound barriers. A sound barrier wall effectively increases the height 
of the building; therefore, requiring more stack or discharge velocity to disperse the stack discharge.
 
Two fan types are considered acceptable for this exhaust service:
 
• 
the mixed-flow impeller is recommended (this combines the benefits of axial flow and centrifugal flow fans)
 
• 
the centrifugal fan
 
The fan application should provide for safe, easy inspection and maintenance of the fan drive components. Fans 
should meet AMCA type B or C spark-resistant construction. Metal surfaces should be coated with epoxy for 
protection against weather, UV, and chemical vapors. Fans and accessories should have internal drain systems with 
tall traps to prevent rainwater from entering the building duct system.
 
For safety and longer life, the motor, belt drive, and bearings should be located outside the contaminated air stream. 
Replacement of these components should not require removal of the fan from the system or expose maintenance 
and service personnel to the potentially contaminated interior of the fan.
 
Electric motors outside the air stream can be standard chemical duty with a 1.15 service factor for continuous duty 
operation, similar to NEMA Design B with class F insulation, and sealed bearings with a minimum bearing life of L10 
100,000 hours. A non-fused disconnect switch should be provided, mounted, and wired to the motor. If it is the only 
acceptable option, an Explosion Proof direct drive motor may be located inside the fan housing. For energy efficiency, 
NEMA rated premium efficient motors (or local equivalent) are recommended.
 
Fans should be tested under ANSI/ASHRAE 51 or BS 848 (Reference 20 and 23, Appendix 12). Sound testing should 
be in accordance with AMCA 300. Fans should be UL and CUL listed per UL 705 safety standard, ENEC (European 
Norms Electrical Certification), or country-specific requirements, and should meet the criteria of NFPA-45 and ANSI/
AIHA Z9.5 (Reference 29 and 20, Appendix 12).
5.2 
Air Filtration
5.2.1	
Introduction
 
This Guide does not discuss in detail the construction of filters.
 
Air filtration is the primary method to reduce the contaminant levels in an air stream. Clean air also provides 
advantages, including:
 
• 
maintaining the heat exchanging capability of heating and cooling coils
 
• 
maintaining motor heat dissipation
 
• 
minimizing ductwork contamination from dust, bioburden, and allergens
 
• 
minimizing material buildup on the fan wheel that can cause unbalance
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 105
Heating, Ventilation, and Air Conditioning	
 
• 
maintaining room cleanliness
 
Air filtration is performed at various locations within an HVAC system to achieve the air cleanliness needed to protect 
the process (room airborne particles), occupants, and the air handling equipment and ductwork.
 
Pre-filtration and secondary/intermediate filtration (Level I and II Filtration) usually are located within AHUs, where 
outside and return air streams enter. The efficiency of the filters should be sufficient to keep the internal components 
(coils, fan) and the AHU relatively clean over an extended period of time so that they can perform as intended.
 
Final filtration (Level III Filtration) is located at or after the discharge section of the air-handling unit (after the air 
stream has been conditioned) and keeps the ductwork clean, extends the life of terminal filtration (when provided), 
and (if no terminal filtration) protects personnel and the work space from airborne particles that pass through the 
AHU.
 
Terminal filtration located at the room perimeter (at ceilings and sometimes at walls) assures that the cleanest air 
possible is supplied to dilute or convey particles released in a room.
 
The cleanliness of the air leaving the filter depends on the filter’s construction and the quantity and quality of the 
upstream air “challenge.”
5.2.1.1	 Filter Types
 
Filters are designated as either non-HEPA or HEPA filter types:
 
• 
Non-HEPA filters typically are known as pre-filters, as designated by ASHRAE or EUROVENT. Their intended 
use primarily is to remove larger size (> 1 micron) particles with efficiencies up to 95%, but they can also help in 
reducing many sub-micron particles that would normally collect on downstream HEPA filters.
 
• 
HEPA filters are used as final filters when sub-micron size particles need to be almost completely eliminated 
(99.97% or more) from the supply airstream, typically for classified spaces or for health concerns.
 
Air filters are fire rated as Class 1 or 2 in accordance with UL 900 (Standard for Safety Air Filter Units), with Class 
1 being the most fire resistant. Typically, most filters for general use are Class 2 rated, unless conditions exist that 
warrant the more stringent fire rated Class 1 filters. Local regulations may justify the use of Class 1 rated filters.
 
Filters should be of standardized sizes and model numbers to limit inventory and simplify ordering and replacements. 
Face velocities should not exceed manufacturer’s ratings and generally should be less than 450 FPM (2.3 M/sec). 
HEPA filter air velocities should be designed at a maximum of 100 fpm (0.51 m/s) when positioned as terminal supply 
air filters, and 450 fpm (2.3 m/s) when positioned in ductwork or in the air handler. Designers may choose to lower the 
design specification by 10 to 20% to allow for future airflow capacity.
 
A TCO filter analysis based on real-life performance should be conducted to provide the lowest life cycle cost 
(energy, maintenance, filter cost, and disposal). More than half of the total cost of filter ownership is related to energy. 
Choosing filters based on first cost alone, typically will cost more over time.
5.2.2	
Filter Installations
 
Pre- and final-filtration mounting grid systems should be of rigid construction, usually aluminum or 304 SS. The air 
should not bypass around the filters or the grid. Filters should be front-loaded so the airflow pushes them into the 
mounting frame to eliminate air bypass. Filter frames should have closed cell rubberized/neoprene-type gaskets to 
prevent shedding. A separation of at least 1 inch (25 mm) should exist between the filters in the pre-filter section to 
reduce static pressure drop and increase the performance of the filters and permit pressure measurement between 
the filters.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 106	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Each filter bank within air handling units and ductwork should have a DP gauge (Magnehelic or manometer) to 
monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal 
DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly 
insufficient change out frequencies that can result in excess energy costs, possible filter failure (blowout), and 
reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the BAS may be justified. In general, 
alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also 
may prevent noticing other problems at the AHU.
5.2.3	
Air Filter Nomenclature
 
Table 5.3 and Table 5.4 provide the various filter classifications, ratings, and comparisons from ASHRAE 52.2 and EN 
779/1822 standards, and IEST RP-CC001 recommended practice (References 22, 6, and 12, Appendix 12).
 
Table 5.3: Filter Comparison – Pre-filters
 
These comparisons of filter rating systems are only approximate as the test methods are different.
 
ASHRAE 52.2 MERV Composite Average 
ASHRAE 52.2 
EU type 
EN 779
 
Particle Size Efficiency, % in Size Range, µm
 E1 – Range 1 
E2 – Range 2 
E3 – Range 3 
MERV
 
0.30 – 1.0 
1.0 – 3.0 
3.0 – 10.0 
Designation 
Designation 
Designation
	
n/a	
n/a	
E3 < 20 
1 
EU 1 
G 1
	
n/a	
n/a	
E3 < 20 
2 
EU 2 
G 2
	
n/a	
n/a	
E3 < 20 
3 
EU 2 
G 2
	
n/a	
n/a	
E3 < 20 
4 
EU 2 
G 2
 
n/a 
n/a 
20 ≤ E3 < 35 
5 
EU 3 
G 3
 
n/a 
n/a 
35 ≤ E3 < 50 
6 
EU 4 
G 4
 
n/a 
n/a 
50 ≤ E3 < 70 
7 
EU 4 
G 4
 
n/a 
n/a 
70 ≤ E3 
8 
EU 5 
F 5
	
n/a	
E2 < 50 
85 ≤ E3 
9 
EU 5 
F 5
 
n/a 
50 ≤ E2 < 65 
85 ≤ E3 
10 
EU 5 
F 5
 
n/a 
65 ≤ E2 < 80 
85 ≤ E3 
11 
EU 6 
F 6
 
n/a 
80 ≤ E2 
90 ≤ E3 
12 
EU 6 
F 6
	
E1 < 75 
90 ≤ E2 
90 ≤ E3 
13 
EU 7 
F 7
 75 ≤ E1 < 85 
90 ≤ E2 
90 ≤ E3 
14 
EU 8 
F 8
 85 ≤ E1 < 95 
90 ≤ E2 
90 ≤ E3 
15 
EU 9 
F 9
 
95 ≤ E1 
95 ≤ E2 
95 ≤ E3 
16 
EU 9 
F 9
 	
 	
 	
 	
 	
	
EN 1822*
  
  
  
 
16 
EU 10 
H10
*All EN 1822 tests at MPPS 
H = HEPA; U = ULPA                                     
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 107
Heating, Ventilation, and Air Conditioning	
 
Table 5.4: Filter Comparisons – HEPA/ULPA
 
These comparisons of filter rating systems are only approximate as the test methods are different.
 
EU Type 
EN 1822 HEPA/ULPA* 
IEST Type (RP-CC001.4)
 Designation 
Designation 
Efficiency 
Efficiency 
Designation
 
EU 10 
H10 
85%  @ MPPS 
  
 
 
EU 11 
H11 
95%  @ MPPS 
  
 
 
EU 12 
H12 
99.5% @ MPPS 
  
 
  
  
  
 
99.97% @ 0.3 mm** 
A, B, E
 
EU 13 
H13 
99.95% @ MPPS 
99.99% @ 0.3 mm**  
C
 
EU 14 
H14 
99.995% @ MPPS 
99.999% @ 0.3 mm** 
D, K
  
 
U15 
99.9995% @ MPPS 
99.999% @ 0.1 – 0.2 mm**  
F
  
 
U16 
99.99995% @ MPPS 
99.9999% @ 0.1 – 0.2 mm**  
G
  
 
U17 
99.999995% @ MPPS 
*All EN 1822 tests at MPPS 
H = HEPA; U = ULPA                                     
HEPAs = H10-H14, A, B, E, C, D, K; ULPA = U15-17, F, G
**All tested with thermally generated DOP aerosol (0.3 mm MMD; i.e., CMD is near MPPS). F, G and K type filters 
are tested at either 0.1 – 0.2 or 0.2 – 0.3 mm. K type filters are 99.995%.
 
Filters typically are classified by IEST Recommended Practice RP-CC001, ASHRAE Standard 52.2, or EN 779/1822 
(European standards for general ventilation filters and HEPA/ULPA filters) (Reference 12, 22, and 6). As the grading 
systems are based on different challenge materials and sizes and use different measurement methods, comparisons 
between the grading systems are not exact.
5.2.4	
How Air Filters Work
 
Particles are captured within the depth of filter media as the air follows a convoluted flow path through a series of 
interconnected void spaces formed by the micro filter structure (e.g., fibers, membrane). As the air flows around the 
structural elements, particles are removed from the air stream via the particle collection mechanisms of diffusion, 
interception, inertial impaction, and an enhancement through electrostatic deposition. Mechanisms of lesser 
importance include sieving and gravitational sedimentation. The particle capturing effectiveness of each mechanism 
is primarily dependent on the particle size, air velocity, and size of the filter structure (e.g., fiber diameter).
 
Figure 5.5 shows the cumulative effect of the various collection mechanisms. The lowest filter efficiency occurs at the 
most penetrating particle size (MPPS), which is typically in the 0.1 to 0.2 micron size range.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 108	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
Used with permission from the American Filtration & Separations Society (AFS), www.afssociety.org
 
Figure 5.5: Effect of Particle Capture Mechanisms on Filter Efficiency
 
Figure 5.6 provides a composite of various MERV rated prefilters and their initial fractional efficiencies verses particle 
size. They are all least efficient at the MPPS. They are most efficient as the particle size increases from the MPPS 
and efficiency increases again as the particle sizes decrease, but they do not achieve the same efficiencies as 
compared to the larger size particle capture rate and decrease rapidly once particle sizes are reduced below what is 
shown on the left side of the graph.
 
Figure 5.6: Prefilter Efficiencies for MERV Rated Filters
	
Used with permission from the National Air Filtration Association (NAFA), www.nafahq.org (source: Summer 2002 issue of Air Media, 
Figure 4 Composite of all MERV filter models, based on initial conditions, Author(s): W.J. Kowalski, PE, PhD; W.P. Bahnfleth, PE, 
PhD, The Pennsylvania State University)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 109
Heating, Ventilation, and Air Conditioning	
 
Figure 5.7 shows HEPA/ULPA filter particle removal efficiencies verses particle size. The MPPS is around 0.1 µm, 
and most HEPA filters maintain very high efficiencies down into vapor size particles at 0.0005 µm and even some 
gases. The particles of interest in this Guide are either larger than 0.1 µm (dusts, bacteria, and spores) or smaller 
(viruses) and can be captured effectively.
 
Figure 5.7: HEPA/ULPA Filters: Particle Removal versus Size
 
Used with permission from Camfil Farr, www.camfilfarr.com
5.2.5	
Filter Applications
 
Level I through Level III and Terminal Filtration parameters are outlined.
5.2.5.1 Level I Filtration (Pre-filter)
 
Level I Filtration is the lowest efficiency (and lowest cost) level used for pre-filtration, intended to capture larger 
particles (3 µm and larger such as insects or vegetation) typically found in the outside air. It also is used as a pre-
filtration to extend the life of Level II filtration. MERV 7 (EN G4) filter is recommended.
5.2.5.2	 Level II Filtration (Intermediate Filter)
 
This more expensive filter typically is located directly downstream of Level I filtration to capture smaller sized (0.3 
microns and larger) particles to protect the coils and fan in AHUs, ductwork, and personnel. A MERV 14 (EN F8) filter 
is recommended.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 110	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.2.5.3	 Level III Filtration (Final)
 
This filtration is located at the discharge section of the AHU downstream of Level I and Level II filtration and fans/
coils, and may use either ASHRAE or HEPA type filters.
 
ASHRAE Type: captures released mold and other material, which may have grown or been collected on the 
condensing (wet) cooling coils as well as dust from belts, etc. Movement of this material through the ductwork and its 
possible contact with personnel is prevented. A MERV 14 (EN F7/8) efficient filter is recommended.
 
HEPA Type: used when the controlled space requires a cleanroom classification (typically limited to Grade 8 (Grade 
C) if used alone without terminal filtration), when redundancy (with a terminal HEPA) is deemed necessary, or to 
extend the life of downstream terminal HEPA filters, which by themselves are capable of providing acceptable supply 
air quality, but because of their cost and limited accessibility, should have a service life as long as possible. (For 
further information on redundant HEPA filtration, see Appendix 9). These filters should have a seamless sealing 
gasket (preferred) or a silicone gel seal on the downstream side of the filter to form a positive seal to eliminate air 
bypass around the filter perimeter. Permanent upstream and downstream media protective screens (media guards) 
should be considered to prevent physical damage to the filter media. Individual HEPA filters should be able to be 
replaced without disruption of adjacent filters. H12 (99.5%) to H14 (99.995% at MPPS) filter is recommended. High 
efficiency filters should precede HEPA filters to extend their service life.
5.2.5.4	 Terminal Filtration
 
This point of filtration uses HEPA filters typically at the supply air terminal and is associated with cleanrooms 
classified as cleaner than ISO 8 in use (such as EU Grade C) and where particles generated in ductwork could 
adversely contaminate supply air. A terminal-style filter also may be used on return/exhaust air when process room 
air is contaminated with environmentally sensitive particulate (hazardous airborne materials). Caution is advised, as 
return air filters can adversely affect room air pressure values, requiring more complex pressure controls for room or 
return ductwork.
 
These filters should have a silicone gel seal on the downstream side of the filter to form a positive seal to eliminate 
air bypass around the filter perimeter. Permanent downstream media protective screens (media guards) should be 
included to prevent physical damage to the filter medium. Individual HEPA filters in filter banks should be capable of 
replacement without disruption of adjacent filters. H13 (99.95%) to H14 (99.995% at MPPS) filter is recommended.
 
A Terminal Air Filter Module is constructed either as a single or multiple HEPA filter housing structure. Terminal filters 
should be positioned at the entry (ceiling) of a room to supply clean air into the space.
 
A terminal module usually houses a single filter. The module should be complete with:
 
• 
insulated housing (if ambient conditions surrounding the module would result in external condensation)
 
• 
filter
 
• 
filter aerosol and pressure test ports
 
• 
damper adjustment
 
• 
grille
 
• 
trim
 
• 
hardware
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 111
Heating, Ventilation, and Air Conditioning	
 
The body of the module should be solidly constructed of cleanable rigid material (such as stainless steel or aluminum) 
with the exposed trim usually being stainless steel. It should be designed for room side filter replacement, unless the 
terminal unit is a self-contained (throwaway) lay-in enclosure with filter sealed inside, in which case, it is installed from 
above the ceiling.
 
A terminal plenum module or unidirectional air flow unit is intended to house at least 2 filters to distribute 
unidirectional airflow over a specific area (typically a Grade 5 – Grade A classified space). It is a fabricated structural 
plenum that houses the air inlet opening with:
 
• 
prefilter
 
• 
HEPA filters
 
• 
dampers
 
• 
challenge dispersion manifold
 
• 
test ports
 
• 
optional sprinkler system
 
• 
an integral grid for support of gel seal filled framed filters
 
• 
flush mounted lighting and perforated grill
 
A HEPA/UPLA filter used in UDAF hoods or to capture hazardous materials is usually “pinhole scanned” over 100% 
of its face area with a penetration not exceeding 0.01%. If the challenge aerosol is oil (DOP, PAO), it will be captured 
and absorbed into the filter medium, and the filter needs to be permitted to “dry out” for some time after testing 
to let the oil evaporate and pass through as a vapor. If upstream challenge concentrations are high, or if the test 
takes many minutes, a significant quantity of aerosol oil can be absorbed, perhaps to the point of “wetting” the filter 
medium. For this reason, it is recommended that aerosol testing be brief (one filter at a time, if possible), and that 
upstream aerosol concentration be kept at the low end of the sensitivity range of the photometer. Other filters (such 
as in air handlers) usually are not scanned, and the test of the entire filter bank efficiency may take but a few minutes.
 
Bag-in/bag-out housing is a side-serviced filter housing to capture dangerous or toxic biological, radiological, 
cytotoxic, or carcinogenic materials. It prevents hazardous airborne materials from escaping into the exhaust or return 
duct system. It typically is positioned at the perimeter (near floor) of the room where the material is generated, but 
may be located in a central site.
 
The housing is constructed of stainless steel, should have zero leakage, and uses a control barrier to isolate 
personnel from hazardous materials during change-out of the HEPA filter. The housing should have a silicone gel seal 
and be adequately reinforced to withstand a negative or positive pressure of 15 inch wg (3.75 kPa).
 
A fan-filter unit (FFU) is a self-contained filter assembly similar to a small UFH with fan, prefilter, speed control, 
and a single shallow-medium HEPA filter (99.97 or 99.99% scanned) sealed into a lightweight enclosure. Preferred 
construction is stainless or aluminum. Fan-filters can be used as “clean air projectors” to protect small areas (sample 
points, manways, etc.), to augment movement of HEPA filtered air in a cleanroom, and to add air changes for dilution. 
Capacity is adjustable, often from 70 fpm (0.35 m/s) to 150 fpm (0.75 m/s). Some FFUs have extra fan capacity that 
permits the unit’s air inlet to be ducted from floor level, making it usable as a retrofit for small rooms (such as older 
poorly-ventilated gowning rooms and airlocks) needing HEPA filtered airflow. When selecting FFUs, consideration 
should be given to:
 
• 
service life
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 112	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
replacement of filter media
 
• 
electrical ratings
 
• 
excess capacity
 
Many low cost FFUs are meant for “throw-away” applications, while some other units may provide years of service 
with replaceable filters. Although several FFUs may be used together to serve as a Grade 5 UFH, care is needed to 
assure that the entire filter assembly provides acceptable airflow patterns. For this reason, few have been used as 
Grade 5 hoods. As an FFU is self-powered (it has its own fan), it may be used where the addition of a HEPA filter to a 
duct system would add unacceptable pressure drop or create imbalance in the system, such as a return air filter in a 
room. If mounted in a wall, an FFU can be used to create a DP between the two areas separated by the wall (such as 
the retrofit of an OSD facility to improve cross-contamination protection).
 
During commissioning of a clean space, areas of high particle concentration, slow recovery, or poor airflow patterns 
may be discovered. Prudent placement of an FFU may significantly reduce the issue. A lightweight FFU may be kept 
for troubleshooting to be replaced with a more expensive stainless unit for permanent use.
5.2.6	
Airborne Particle Sizes
 
Airborne particles can range for sub-micron size (0.01 micron) to many microns.
 
Viable particles (viruses, spores, and bacteria) are present as a very small fraction of total particles. For example, in 
outdoor air, there may be a million particles in a cubic foot (35 time more per cubic meter), but only a few hundred or 
a few thousand viable particles per cubic foot).
 
It is estimated that over 90% of airborne particles in outdoor air are under 0.5 micron in size and comprise less than 
1% of the mass. Fewer than 2% of particles are over 1 micron in size and comprise 97% of the mass, meaning that 
pre-filters do most of the mass removal. Typical approximate particle sizes include:
 
• 
viruses – 0.002 to 0.05 micron
 
• 
bacteria – 0.4 to 20 micron
 
• 
plant spores – 10 to 40 micron
 
• 
smoke – 0.01 to 1 micron
 
• 
test aerosol (DOP, PAO) – most particles are 0.1 to 0.7 micron
 
• 
dust and ash – mostly 0.5 to 1000 micron (the large particles fall out quickly)
 
A filter with an MPPS of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies 
greater than its rating at MPPS.
5.2.7	
HEPA Filter Performance Issues
 
Specific issues with HEPA filters have been observed in pharmaceutical cleanrooms, two of which are:
 
1. 
HEPA filter gel seal degradation
 
2. 
HEPA filter bleedthrough
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 113
Heating, Ventilation, and Air Conditioning	
5.2.7.1	 HEPA Filter Gel Seal Degradation
 
Degradation of gel seals has been observed in cleanroom applications as the silicone (siloxane) gel seal material 
appears to revert to a liquid state and begins dripping out of the gel track. This may be accompanied by a color 
change, such as fading to a clear or translucent appearance. This usually does not result in a measurable integrity 
failure of the filter, but does present sterility, appearance, and safety issues. Studies have determined that this failure 
is because of the migration of unbonded polymer components out of the gel matrix, forming a slimy liquid on the 
surface of the gel. Factors which contribute to this include:
 
• 
Crosslinking of the gel components
 
• 
the more complete the crosslinking, the less unbonded polymer that can migrate to the surface
 
• 
the specific gel type and the mixing (ratio of components, environmental conditions, time to complete the 
reaction, etc.) are key to amount of crosslinking
 
• 
molecular weight of the gel
 
• 
higher molecular weight reduces the diffusion and migration of unbonded polymers
 
• 
narrow weight distribution is desired at the higher molecular weights
 
• 
certain challenge aerosols (PAO, DOP, etc.) accelerate the rate of unbonded polymer diffusion
 
• 
aerosol acts as a solvent, increasing migration of unbonded polymers to the surface
 
• 
typical pharmaceutical cleanroom cleaning and sanitizing agents (such as bleach or hydrogen peroxide) do not 
seem to affect the rate of unbonded polymer diffusion
 
It is recommended that miter joints and penetrations in the filter gel track are sealed with a material proven to be 
impervious to the silicone gel components (i.e., silicone gel components will penetrate silicone caulk).
 
Urethane gels are not recommended as replacements for silicone gels in pharmaceutical cleanroom applications 
that will be exposed to cleaning and sanitizing chemicals, as their performance is affected by those chemicals, as 
well as being affected by aerosol challenge materials, such as PAO and DOP.3 Filter manufacturer should be able 
to help determine the appropriate silicone gel that maximizes crosslinking and molecular weight, and that provides 
satisfactory sealing characteristics (resiliency, adhesion, etc.). Reducing the amount of aerosol challenge to which the 
filters are exposed will also reduce the risk of gel degradation.
 
Since urethane gels are hydrophilic, high humidity can affect the ability of the gel to cure properly.
5.2.7.2	 HEPA Filter Bleed-through
 
HEPA filter bleed-through is a phenomenon in which a filter appears to fail a field integrity (leak) scan test using an 
aerosol challenge and a photometer with an observed leakage across the entire face of the filter media (not localized 
as with a pinhole or tear). This often occurs with filters that had previously passed a factory efficiency and scan test. It 
has been observed worldwide and is not limited to one filter or paper manufacturer. Further, it appears to be limited to 
HEPA (not ULPA) filters and to applications in which thermo-pneumatic (hot-block) aerosol generators were used for 
testing.
3 Urethane gel can fail in a mode similar to that of silicone gel failure, reverting to a liquid state. It also may form a tough skin on its upstream side, 
leading to poor bonding at the gel/knife edge interface. Fading of color does not appear to affect seal integrity.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 114	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Bleed-through of HEPA filters occurs when they are subjected to field testing conditions that are more stringent than 
their factory test conditions. This may occur when:
 
• 
actual field velocities are higher than factory tests
 
• 
actual field aerosol challenge particle sizes are smaller than factory tests
 
• 
HEPA filter is not specified appropriately for actual field conditions
 
Studies into the nature of this problem have resulted in determining that the following factors are fundamental to 
understanding and avoiding bleed-through issues:
 
• 
particle size distribution of the challenge aerosol from the generator
 
• 
impact of velocity on filter efficiency and bleed-through
 
• 
specifying and testing HEPA filters
 
Particle Size Distribution of the Challenge Aerosol from the Generator
 
Aerosol particle sizes generated by pneumatic Laskin-nozzle type generators are larger than those from hot-block 
generators (mean diameter – MMD – size of 0.5 to 0.7 microns versus 0.2 to 0.3 microns). Although HEPA filters 
often are efficiency tested and rated at 0.3 microns, the filters’ actual MPPS is less than 0.3 microns, often in the 0.12 
to 0.25 micron range. HEPA filters which may pass an integrity scan test in the factory with a Laskin nozzle generator 
(at 0.5 to 0.7 microns) may fail a scan test in the field with a hot-block generator because of bleed-through of too 
many small particles at the MPPS. The filter supplier should know the field test challenge method to be used in the 
field so that the appropriate filter paper can be provided. Many issues can be avoided by stating the efficiency of the 
filter at the filter’s MPPS.
 
Impact of Velocity on Filter Efficiency
 
Air velocity has a significant impact on filter performance. Increasing the velocity will decrease both the filter efficiency 
and the MPPS for that filter (more smaller particles will pass). For example, factory testing a specific filter for 
efficiency and integrity at 100 fpm face velocity and then field integrity testing at 150 fpm likely will result in different 
results. Filter performance should be specified for the intended face velocity.
 
Figure 5.8 indicates a decrease and shifting of efficiencies at the MPPS points as air velocities increase. Note that the 
air velocity through the medium is much less than the face velocity through the filter, because of the added medium 
area created by numerous folds in the medium.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 115
Heating, Ventilation, and Air Conditioning	
 
Figure 5.8: Air Velocity Impact on HEPA Filter Efficiency (Typical)
 
Specifying and Testing HEPA Filters
 
Recommended practices to avoid the bleed-through problem:
 
• 
specify the filter for the maximum velocity it will see in operation
 
• 
factory test for efficiency and leakage at that velocity at the filter’s MPPS
 
• 
If the filter will be field integrity tested with a hot-block generator, the filter should meet (as a minimum) the 
requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global 
penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.
 
• 
If bleed-through presents an insurmountable obstacle, ULPA filters may be used. In addition, HEPA filters that 
use Teflon media (ePTFE) can give better performance than other HEPA filters, but may present their own testing 
problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be 
justified and manufacturers consulted before specifying.
5.3 
Equipment Installation and Startup
5.3.1	
Introduction
 
The guidance in this section should be considered for HVAC design drawings, as well as in the construction 
specification.
 
Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is 
helpful for the HVAC system installer to follow “build clean” practices, such as cleaning duct and components prior 
to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A “white 
glove test” may not be specified, but systems should be capable of passing this test.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 116	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics 
and procedures. Guidance for startup also may apply to ongoing operation and maintenance.
 
Air system startup usually is contracted to trained and certified professionals. Organizations such as NEBB have 
offered specific cleanroom certification. Occasionally, a “facility HVAC engineer” may be called upon to solve an 
immediate problem. The solution depends on the engineer’s skill and access to specific tools:
 
• 
hot-wire anemometer
 
• 
pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to 
troubleshoot fan and duct problems.
 
• 
flow hood (used to measure supply outlet or return airflow)
 
• 
hand-held thermometer, RH meter
 
• 
particle counter
 
• 
cold aerosol generator (for HEPA test)
 
• 
smoke source (smoke sticks, smoke candles) for air pattern visualization
 
• 
duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of 
equipment under UDAF hoods, etc.)
5.3.2	
Air Handling Units Shipping, Storage, Installation
 
Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for 
shipment. The unit or sections should be lifted vertically on a level plane by their lifting lug bracket arms to prevent 
distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and 
installation of the equipment.
 
The air-handling units should be stored in a dry area to protect components (fan- shaft, bearings and wheel, coils, 
humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment 
with bearings should have their shafts manually rotated every two weeks to prevent premature bearing failure and 
redistribution of the lubricant.
 
The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, 
and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation 
for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of 
condensate. It should be set sufficiently high to allow for correct condensate drainage using a P-trap and cap for ease 
of the trap’s priming, removal, and cleanout.
 
When reassembling sections of the AHU, gaskets, and RTV sealant should be used to eliminate air leakage. Minimal 
sealant should be applied to produce a clean, smooth, and level bead surface.
 
Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and 
around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.
 
Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE 
Guideline 1 (Reference 22, Appendix 12).
 
Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment 
startup.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 117
Heating, Ventilation, and Air Conditioning	
 
Shipping tie down bolts and shims also should be removed before air handler startup.
 
Dampers on air handlers should operate freely and blades close tightly.
 
When supplied with a variable frequency drive, the unit should be started at low rpm and its speed increased slowly 
up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased 
vibration and overheating of bearings.
 
Tests to be considered include:
 
• 
a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not 
leaking in excess of the specified value
 
• 
condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is 
operating
5.3.3	
Fans
 
Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous 
amount of kinetic energy is produced, and potentially, catastrophic results can result.
 
Laser alignment on the fan and motor shafts should be performed after the fan has been installed at the site, because 
shipping and installation can alter the factory alignment.
 
Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts 
should be re-tensioned.
 
Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be 
activated only at the time of startup.
 
Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of 
wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be jogged 
electrically to check for correct rotation.
 
Vibration testing should be performed following installation and startup to promote longevity and reliable operation of 
the equipment. It should be verified that the fan will not operate near its critical speed.
5.3.4	
Heating and Cooling Coils
 
Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be 
combed after installation to foster good air distribution and heat exchange.
 
Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and 
stressing the brazed joints.
 
Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce 
surface condensation, and reduce heat loss/gain.
 
Coils should be vented of air on initial startup and should include a manual or an automatic air vent.
 
For cooling coils, the term “moisture carry-over” describes the action of condensate being blown off the coil’s surface 
with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If 
carryover occurs, then the following resolutions are available:
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 118	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
reduce the coil face velocity (may not be possible if rooms need more airflow)
 
• 
install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even 
face velocity
 
• 
install a mist eliminator after the coil
5.3.5 
Steam Humidifiers
 
The steam distribution manifold should be placed where the supply air temperature is sufficiently warm to absorb 
steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream 
of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam 
distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid 
placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.
 
Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in 
ductwork, a downstream section of the ductwork should be constructed of stainless steel to eliminate the possibility 
of rusting (consult with humidifier manufacturer). Access panels should be located both upstream and downstream of 
the humidifier for servicing.
 
Drain pans and condensate piping should catch and carry away water that can occur from humidification ‘spitting’ 
during startup. The drain and trap should flow and the water column will not drain completely when the duct is 
pressurized.
 
Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of 
steam.
 
The airflow sensor (“sail switch” or a signal from the AHU airflow monitor) should prevent the steam valve from 
opening unless air is moving in the duct.
5.3.6 
Desiccant Dehumidifiers
 
Desiccant dehumidification systems are the most common means of achieving low RH for the pharmaceutical 
industry.
 
Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant 
wheels, fans filters, etc.
 
The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) 
to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process 
and reactivation air streams should not be located close together to avoid short cycling that can reduce overall 
dehumidification capacity.
 
Operation of bypass and humidity control dampers should be verified.
	
Manufacturer’s recommendations should be followed for starting up their particular dehumidifier. This includes 
verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.
 
Wheels using lithium chloride should be kept hot and rotating, even when dehumidification is not required, to avoid 
damage to the desiccant due to over-absorption.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 119
Heating, Ventilation, and Air Conditioning	
5.3.7	
Air Filtration
 
Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of 
contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the 
building and spaces has been completed, these filters should be replaced with clean filters.
 
HEPA/ULPA filters should be handled with special care. Consideration needs to be taken in the selection of the 
method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from 
the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough 
inspection and appropriate comments noted on the shipping documentation.
 
The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, 
within 40 to 100ºF (4 to 38ºC) and 25 to 75% RH and be thoroughly protected from moisture.
 
Competent personnel and proven techniques and procedures should be employed for the installation of the filters. 
Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions 
that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media 
should be avoided. If the media are damaged or have visible holes, filters should not be not install.
 
Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is 
particularly important at terminal filters mounted in ceiling frames.
 
Penetration (pinhole) testing is usually performed on only filters that provide direct contact air over product and critical 
locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little 
value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency 
testing is more valuable. For further information see ISO 14644-3.
5.3.8	
Ductwork
 
Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume 
control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to 
and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air 
pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation 
and rusting and loss or gain in heat.
 
The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each 
end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air 
volume delivery, should be avoided.
 
Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol 
and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and 
installation of the ductwork.
 
After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.
 
Avoiding the use of self-drilling sheet metal screws is recommended, as they generate small metal chips inside the 
cleaned ductwork. Self-piercing (zip) screws are preferred when there is concern for loose contamination inside the 
ductwork.
 
Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a 
later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. 
Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may 
have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening 
sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter 
media, causing filter integrity failures.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 120	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Prior to insulating and pressure testing new ductwork, a field inspection should be performed to ensure installation 
complies with design specifications. A simple checklist can be developed.
 
Unusual changes in duct direction that can cause “system effects” with significant reduction in the system’s capacity 
to deliver air should be corrected.
5.3.8.1 Duct Leakage Test
 
Pressure testing is recommended for ductwork systems serving a GMP system to avoid:
 
• 
increased use of outside air to overcome supply air losses and maintain adequate flow
 
• 
increased energy costs to operate system
 
• 
operating equipment at its maximum capacity with no reserve capacity
 
• 
unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air 
leaking into negatively pressurized ductwork, requiring more airflow through fans
 
The “Total Percentage Leakage Method” is recommended: a percentage of total air delivery of duct section under 
test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143 (Reference 30 and 26, 
Appendix 12). Typical leakage percentages for various operations include:
 
• 
0% (essentially) leakage for positive pressure exhaust duct on hazardous operations to avoid release of harmful 
materials to the plant room
 
• 
no more than 1% for product processing areas
 
Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and 
administrative areas.
 
Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; 
energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.
 
Table 5.5: Ductwork Testing Requirements
 
Duct leakage testing should be performed with traceable calibrated test instruments and documented with signed 
approvals.
 
Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual 
volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these 
components should be included in the duct leakage tests.
 
Once construction is completed, the system should be blown down for at least 1 hour to purge the ductwork of loose 
and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from 
poor ductwork cleanliness control.
Classified and Rooms Requiring Pressure Differential 
Test 100% Supply
Duct Conveying Hazardous Materials 
and Return
Laboratories, Ducted Bio Safety Cabs and Hoods 
Test 100% Exhaust
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 121
Heating, Ventilation, and Air Conditioning	
5.3.9	
Dampers and Louvers
 
Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate 
without binding over their full range of travel.
 
Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.
5.3.10	 Diffusers and Registers
 
Diffusers and registers should prevent poor distribution of air and to minimize drafts and short-circuiting of supply air.
5.3.11	 Ultraviolet Lights
 
UV wavelength lighting degrades many plastics, including:
 
• 
synthetic air filter media and frames
 
• 
plastic coated wires
 
• 
gaskets
 
• 
grommets
 
• 
duct insulation
 
These materials should be at least 3 ft (~1 m) from the light source.
 
UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.
 
There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be 
placed in the area to advise personnel.
 
Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken 
its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.
5.3.12	 Exhaust/Extraction Systems
 
Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and 
result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack 
bracing, but will themselves cause additional downward force on the stack mounts.
 
Positive pressure process ducts handling contaminated exhaust inside a building should be leak-free.
 
Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and 
other applicable codes and standards.
 
Fans and filtration equipment should be located, such that maintenance access is serviceable.
5.3.13 Unidirectional Airflow
 
UDAF hoods should be commissioned and then verified fit for use:
 
• 
Airflow face velocity is usually measured 6 to 12 inches (15 to 30 cm) from the filter face. Uniformity of velocity is 
expected to be within 20% of the target value.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 122	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for 
leaks at this time.
 
• 
Pressure drop across HEPA filters should be recorded at the accepted velocity.
 
• 
Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 
ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow 
patterns to justify a different velocity from 90 ft/min. Note that, if distance from the filter face is sufficiently large, 
there may be no measurable velocity at the working level, even with excellent airflow patterns. This is because of 
turbulence (see below); the air is moving, but its velocity is not measurable.
 
• 
Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate 
after the supply fan has failed.
 
The science of fluid dynamics says that air turbulence increases with velocity and with distance. Distance may be the 
“diameter” of the flow duct (i.e., the “face area” of the hood), the length of travel from the source (i.e., the distance 
below the filter outlet), or the diameter of an object obstructing the flow. For these reasons, optimal airflow patterns 
may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to 
create temporary curtains and aerodynamic shields to improve airflow patterns at critical sites. These temporary 
structures can be converted to stainless forms or clear rigid curtains for permanent use.
5.3.14	 Controls and Instrumentation
 
Instrumentation should be readily accessible for maintenance and replacement. Components should be calibrated 
prior to commissioning of the HVAC with calibration stickers applied. See ISPE GAMP® Good Practice Guide for 
Calibration Management (Reference 13, Appendix 12).
5.3.15	 Building
 
Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. 
The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration 
of systems occur as planned. Ongoing site visits should be conducted during each phase of the building construction 
and the installation of equipment and services. Auditing can identify deficiencies that, if not corrected, will result in 
unacceptable performance of the HVAC system. Typical construction issues include:
 
• 
Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable 
control of space DPs, such that fumes and dirt can leak in and compromise room classification. Leak testing of 
room fabric is described in ISO 14644-3 (Reference 3, Appendix 12). The following penetrations and openings 
should be checked, noted, and resolved during walk throughs:
 
- 
piping
 
- 
ductwork
 
- 
electrical conduit and receptacles
 
- 
doors
 
- 
diffusers and registers
 
- 
architectural wall and ceiling joints
 
- 
lighting fixtures
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 123
Heating, Ventilation, and Air Conditioning	
 
• 
During construction, cleaning procedures should minimize the accumulation of construction debris and dirt. If this 
is not controlled, extensive time for repetitive cleanup steps will be required, affecting the commissioning and 
qualification of the building and HVAC systems.
 
• 
Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt 
from areas which have been designated and substantially complete and cleaned). In addition, providing tacky 
floor mats and shoe cleaners can keep floors clean. Before HVAC startup, equipment, walls, and cleanroom 
floors should have been wiped down and floors swept and vacuumed.
5.4 
Commissioning and Qualification
 
It is considered GEP for HVAC systems to be commissioned to verify that they perform as designed. Commissioning 
protocols typically are developed during design and executed during and after construction. HVAC engineers often 
are involved in Factory Acceptance Testing (FAT) and Site Acceptance Testing (SAT) of major HVAC equipment and 
systems.
 
Qualification should be performed for HVAC systems which have a direct impact on product quality and of 
components which are critical to product quality. Qualification may leverage documentation from earlier steps or may 
require extra testing.
 
Figure 5.9: Qualification V-Diagram for HVAC
	
Note: the “what” that needs to be done to qualify the system is shown (user requirements and functional design 
requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 
(Reference 3, Appendix 12) on cleanroom commissioning, and various Recommended Practices (RP) from IEST 
(Reference 12, Appendix 12).
 
Direct impact, indirect impact, and no impact systems should be identified, followed by identification of the critical 
components within the direct impact systems. Critical systems and components should be qualified; the remainder 
of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and 
Qualification (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 124	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. 
An alternative approach may be to identify all the final HEPA filters as the “air quality system,” drawing a boundary 
around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.
 
Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing 
qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.
5.4.1 
Typical Commissioning and Qualification Activities
 
Typical commissioning activities may include:
 
• 
ductwork leak testing
 
• 
layout and device location verification
 
• 
safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)
 
• 
verification of filter installation
 
• 
AHU and duct cleaning
 
• 
motor rotation, speed, and amperage verification
 
• 
operational testing of all components (dampers, motors, switches, indicators, etc.)
 
• 
rotating equipment balancing
 
• 
vibration measurement
 
• 
lubrication
 
• 
static pressure setpoint adjustment
 
• 
temperature setpoint adjustment
 
• 
VFD adjustment
 
• 
air balancing
 
• 
coil performance verification (water and air side)
 
• 
startup
 
Typical qualification activities might include:
 
• 
air balancing
 
• 
filter integrity testing
 
• 
room classification testing
 
• 
room pressurization or airflow direction testing
 
• 
airflow visualization
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 125
Heating, Ventilation, and Air Conditioning	
 
• 
face velocity testing
5.4.1.1	 Room Particle Counting
 
Setup for particle counting in a room is described in ISO 14644-2 (Reference 3, Appendix 12).
5.4.1.2	 Room Recovery Test
 
Procedures using a smoke generator and multiple particle counters are outlined in ISO 14644-3 (Reference 3, 
Appendix 12).
 
For further information on recovery testing, see the ISPE HVAC COP Web site.
5.4.1.3	 Room DP
 
Procedures for verifying DP are described in ISO 14644-3 (Reference 3, Appendix 12).
5.4.1.4	 Time Delay on DP alarm
 
If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify 
the time delay on low DP alarms; a test may involve:
 
1. 
Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to 
assure that they do not drop on their own. They should be at the upper limit of the space’s in-use air class.
 
2. 
Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is 
under a UFH, locating the counter away from the hood.)
 
3. 
Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start 
to increase beyond normal expected levels. This time period will be the maximum time delay permitted.
 
4. 
Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.
5.5 
Training
 
Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user 
requirements) and on the procedures needed to keep it running.
 
• 
What the system is expected to do (the user requirements): effect on product and patient. Operator or 
maintenance personnel should understand why an HVAC system and its maintenance are important.
 
• 
How do the HVAC systems maintain user requirements?
 
• 
Qualification activities and documentation – what components are under change control (as few as possible, 
based on criticality), as-built drawings?
 
• 
Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?
 
• 
Maintenance SOPs: what activities are needed and when?
 
• 
Cleaning and precautions during maintenance activities
 
• 
Instrument calibration: procedures, frequency
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 126	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Where and how records are stored: records for GMP purposes may be stored separately. Who has access and 
control?
5.6 
Equipment Operation and Maintenance
5.6.1	
Introduction
 
The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. 
Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance 
in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) 
required for GMP facilities.
 
Predictive Maintenance (PdM) encompasses a range of technologies to detect degradation of equipment 
performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, 
schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct 
problems before significant deterioration occurs.
 
Traditional (scheduled) Preventive Maintenance (PM) practices often cannot identify mechanical equipment failures 
that could have been detected through changes in operating temperature, vibration signatures, and bearing wear 
indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause 
risk to product, and result in reactive repairs that can be more expensive than planned repairs.
 
Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon 
the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor 
maintenance practices. Maintaining clean HVAC systems is important to acceptable IAQ. Contaminants in HVAC 
systems can take many forms. Common contaminants include:
 
• 
dust particles
 
• 
active bacterial or fungal growth
 
• 
debris from HVAC components (rust, belt shedding, grease)
 
• 
loose duct lining
 
• 
mold spores
 
Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of 
mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.
 
Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A 
new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC 
system.
5.6.2	
Air Handling Units
 
The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt 
accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.
 
Periodic cleaning of the unit’s interior is recommended, particularly for units serving classified spaces, such as aseptic 
operation. A cleanliness inspection should consider the components within the unit, such as:
 
• 
filters
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 127
Heating, Ventilation, and Air Conditioning	
 
• 
heating and cooling coils
 
• 
condensate pans
 
• 
condensate drain lines
 
• 
humidification systems
 
• 
acoustic insulation
 
• 
fans
 
• 
fan compartments
 
• 
dampers
 
• 
door gaskets
 
• 
general unit integrity
 
Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to microbial growth. 
Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating 
grease and oil that may have been dispersed from bearings and other lubricated joints.
 
It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.
 
Pools of standing water in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage 
should be checked during hot and humid periods when condensate generation is high.
 
Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU 
components and personnel safety.
 
Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they 
serve, and increased maintenance.
 
Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to 
loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.
5.6.3	
Fans
 
Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately 
maintained, fan components can lead to diminished airflow and eventual failure; components include:
 
• 
fan housings
 
• 
wheels
 
• 
bearings
 
• 
belts
 
• 
guards
 
• 
motors
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 128	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can 
result in increased vibration and noise, and ultimately catastrophic failure with life threatening potential (i.e., broken 
blades and housings). If these problems are not corrected, desired airflow volume may not be achieved.
 
Bearing failure is common, because of over- or under-lubrication and the use of lubricants that are not intended for 
the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication 
suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.
 
Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. 
Improper belt tension is one of the most common root causes of premature failure; steps which should be followed 
include:
 
• 
Check belt tension, using a tension gauge or Sonic Tension Meter. Adjust the belt drive’s center distance until the 
correct tension is measured.
 
• 
Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.
 
• 
Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt 
tension may be too high.
 
• 
V-belt Run-In Procedure: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in 
consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop 
the belt drive and check the belt tension. Running the belts under full load for an extended period of time will 
then seat the v-belts into the sheave grooves. V-belt tension normally will drop after the initial run-in and seating 
process. Re-adjust the belt tension as necessary. Failure to check and re-tension the belt will result in low belt 
tension, belt slippage, reduction of airflow, and eventual premature belt failure.
 
Motors should be capable of operating for more than 10 years without major problems. Since motors are expensive to 
purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance 
is essential to keep operating costs at a minimum. The following activities should be performed:
 
• 
Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Heat reduces insulation 
life and eventually causes motor failure. Motor exterior should be periodically cleaned to remove contaminants 
that can affect heat dissipation from the motor. Wipe, brush, vacuum, or blow accumulated dirt from the frame 
and air passages of the motor.
 
• 
Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external 
repainting.
 
• 
Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate. Excessive 
grease and oil captures dirt and can damage bearings.
 
• 
Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise that may indicate a 
potential motor failure. Promptly identify and eliminate the source of the heat, noise, or vibration.
 
• 
Verify that belt and motor drive guards are securely fastened so as not to cause vibration and noise and possible 
damage to equipment and personnel.
5.6.4	
Heating and Cooling Coils
 
Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for 
heat transfer should be intact and undamaged. As cooling coils typically reduce both the sensible (cooling) and latent 
(de-humidify) heat of the air, they are more sensitive to loss in heat transfer capability (because of the higher heat 
load per area) than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 129
Heating, Ventilation, and Air Conditioning	
 
Typically, coils (especially cooling coils) are externally cleaned once a year, as this side of the coil receives the most 
dirt (from the air stream). Internal cleaning typically is performed only when DPs of the heat transfer fluid (inlet versus 
outlet) increase beyond manufacturer recommendations for that which is acceptable for a particular operation. Coils 
may be periodically pressure tested for leaks. By treating heating steam and heat transfer water, tubes of coils should 
remain clean, and heat transfer capability should remain high for a number of years. When face and bypass heat 
coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over 
their entire range of motion.
 
Control valves wear out over time due to constant modulation. These valves should be included in a regularly 
scheduled maintenance program.
5.6.5 
Steam Humidifiers
 
There are a number of components that make up the humidifier system; items that should be inspected and 
maintained include:
 
• 
the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)
 
• 
the control valve: annually to ensure that:
 
1. 
the steam valve closes tightly
 
2. 
the stem packing is not leaking steam
 
3. 
the diaphragm in the actuator is not leaking air
 
• 
the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel 
injury
 
• 
the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be 
reduced or condensate can form downstream
 
• 
the silencer: annually as a minimum for cleanliness
5.6.6 
Desiccant Dehumidifier
 
The maintenance of desiccant units includes:
 
• 
filters
 
• 
wheel drive assembly
 
• 
wheel support bearings
 
• 
seals between process and regeneration sections
 
• 
fans
 
• 
belts
 
• 
controls
 
Desiccant components should be maintained according to a recommended schedule.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 130	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of inlet 
air filters need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will 
cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side 
may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system 
performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation 
heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large 
number of reported problems related to desiccant systems can be traced to clogged filters.
 
Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.
 
Lithium chloride desiccant can absorb excess moisture, expanding and literally “exploding” out of the wheel. When 
not in use, LiCl wheels should be kept hot and rotating.
 
The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an 
excessive load on the drive motor shaft bearings. Desiccant units are equipped with automatic tensioning devices, 
but belt tension should be checked at least twice a year or when the filters are changed to be assured that the belt is 
neither too slack nor too tight.
 
The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be 
greased based on the manufacturer’s recommendation. Typically, greasing is needed only once a year because of 
the wheel’s slow rotational speed.
 
Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked 
for proper operation and seating. Shut off damper seals should be checked.
5.6.7	
Air Filtration
 
As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be 
reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, 
filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the TCO 
for the filters. Higher energy costs typically require lower DP setpoints for change outs. Filters should be correctly 
installed to prevent air bypassing them. Filter manufacturers should be able to provide information to achieve the 
lowest TCO based on the operating conditions at a site.
5.6.7.1	 ASHRAE Type Filters
 
ASHRAE type filters should be replaced after no more than two years of service, even if pressure differential change-
out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should 
be inspected twice per year as a minimum.
 
ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.
5.6.7.2	 HEPA/ULPA
 
Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an 
acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The methods, 
equipment and materials used for in-situ filter leak testing are generally different from those used for determining 
the factory efficiency rating of the filters. Thus the two are generally not directly related. The most commonly 
recognized limit for defining a filter leak is a localized leak rate equal to or greater than 0.01% of the upstream aerosol 
concentration when tested via an in-situ filter face leak scan. More specific details regarding acceptance limits for 
localized leak rates in different applications can be found in ISO 14644-3, IEST-RP-CC034.2, and EN 1822, Parts 
1 through 5 (Reference 3, 12, and 6, Appendix 12). In-situ leak testing normally is performed once a year for GMP 
operations, but aseptic manufacturing normally requires testing every six months for some areas. See the appropriate 
ISPE Baseline® Guide (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 131
Heating, Ventilation, and Air Conditioning	
 
HEPA/ULPA filter leaks can occur in several ways. Rough handling or touching with instruments, tools, or hands may 
easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. 
The adhesive material can sometimes crack or separate its bond from the frame. This usually occurs because of poor 
quality control manufacturing processes or adhesives that are incompatible with materials in the air stream. Another 
major leak source is at silicone gel seals, where the filter housing meets the knife-edge of the filter grid system. Over 
time, the gel can deteriorate because of exposure to aerosols used in the testing of filters (see Chapter 5 of this 
Guide).
 
When leaks are detected, the filter may be replaced or repaired. IEST has specific procedures that should be 
followed. The size and area of a patch over the leak is significant. If there is no owner’s standard for filter repair, 
HEPA filters should be replaced when the patched area is more than 3 to 5% of the net face area of the filter as 
furnished from the factory or when a single patch has a lesser linear dimension exceeding 1.5 inches (3.8 cm) (IEST-
RP-CC034.2) (Reference 12, Appendix 12). Patching material should be RTV silicone sealant caulk, which meets the 
FDA 21CFR 177.2600 (Reference 8, Appendix 12) and USDA for food grade applications. (It is not recommended to 
attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – 
Grade A hood where airflow patterns need to be uniform.)
 
Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored in an 
environmentally controlled location within 40 to 100°F (4 to 38°C) and 25 to 75% RH. Filters should be stored in a 
manner that prevents damage or intrusion of foreign matter.
 
Care should be taken to follow manufacturer’s handling recommendations to prevent damage by:
 
• 
dropping of cartons
 
• 
vibration
 
• 
excessive movement
 
• 
rough handling
 
• 
improper storage or stack height
 
Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model 
number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter 
efficiency, replacement filters, or issues arising from a product recall.
5.6.8	
Ductwork
 
Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be 
corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and 
can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads 
to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly 
replaced so as to not cause sweating with the potential of condensation getting into work areas, surface rusting, and 
surface mold growth.
5.6.9	
Dampers and Louvers
 
These should be checked for dirt accumulation and free movement without binding of the linkages over the full range 
of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be 
replaced if gaskets have become hardened or do not provide a good seal. If these units are allowed to accumulate 
dirt or do not operate correctly, insufficient air distribution can result.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 132	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.6.10	 Diffusers and Registers
 
Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should 
be inspected and cleaned periodically.
5.6.11	 Ultraviolet Lights
 
Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last 
about 8,000 hours, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp’s 
intensity and its ability to destroy microbes effectively.
 
UV lighting ballasts typically have a life of more than five years.
5.6.12	 Fume Exhaust/Extraction Systems
 
Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the 
process should they fail. Maintenance should ensure equipment up time, including:
 
• 
The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.
 
• 
Control dampers should operate freely.
 
• 
Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or 
wear.
 
Fume hood performance should be tested in accordance with ASHRAE Standard 110.
 
Fans are the primary component in fume exhaust/extraction systems.
5.6.13	 Building
 
As buildings age, leakage through the room fabric increases over time and can result in loss of room pressure 
relationships, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to 
be located; periodic inspection of penetrations and seals is recommended.
5.6.14	 Air Balancing
 
Testing, Adjusting, and Balancing (TAB) for HVAC systems should be performed at regular intervals to ensure 
system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the 
room configurations or HVAC equipment occur, TAB should be performed. At a minimum, recalibration of monitoring 
instruments, verifying supply airflow to process spaces and recalculating air changes per hour (ACPH), and adjusting 
pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. 
Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces. A total 
rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is 
a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other 
zones (increasing air flow to one room may reduce airflow to all other rooms).
 
Note that typical airflow measurement accuracy is in the order of +/- 10%. This should cause no concern as long as 
room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated 
periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 133
Heating, Ventilation, and Air Conditioning	
 
Table 5.6: Suggested Maintenance Frequency
5.7 
Spare Parts
 
GEP and the economics of keeping production on line require that spare parts are kept to minimize the effect 
of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order 
replacement parts. However, there are specific items that may be useful in case of sudden failure:
 
• 
A spare desiccant wheel: a desiccant wheel may fail because of remaining idle for months (as during cold winters 
when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for 
LiCl wheels, but silica wheels also have been known to become less effective over time.
 
• 
Sensors and transmitters for critical parameters. If all the temperature sensors in the system are the same 
specification, only one spare is needed; similarly for RH and DP sensors.
 
• 
Terminal HEPA filter or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. 
Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of 
a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA 
filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while 
replacements are on order.
 
• 
High temperature HEPA filter: because of the gradual destruction of the binders in high temperature filters 
operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will 
need to be replaced at one time. Repairs are not possible.
 
• 
Fan belts: a good inspection program should notice belt wear; cost is relatively low.
Room Type 
Frequency
Aseptic Operation (Grades 5-7) – re-calibration of instruments, check ACPH and airflow; 
6 months 
 
test HEPA filters
GMP Classified Operation (Grade 8) – re-calibration of instruments, check ACPH and 
1 year 
 
airflow, test HEPA filters
Other GMP Spaces, Pilot Plants, Animal Facilities, Laboratory Space, R&D Space –  
5 years 
 
full rebalancing
Non-GMP Spaces including electrical and mechanical rooms, auditoriums, utility spaces,  
7 years 
 
central plant ventilation, kitchens and offices – full rebalancing
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
