ISPE Good Practice Guide:	
Page 135
Heating, Ventilation, and Air Conditioning	
6	
Documentation Requirements
6.1	
Introduction
 
On completion of qualification, the disposition of HVAC system documentation should be established. Documents 
may be used by maintenance and operations or required for periodic Chemistry Manufacturing Controls (CMC) filings, 
becoming critical master documents, i.e., engineering documents maintained as GMP records.
 
This section discusses documents which typically are required and provides guidance regarding classification and 
use of documents.
6.2	
Engineering Document Life Cycle
6.2.1	
Planning Life Cycle
 
The life cycle of project documents should be defined during conceptual design and no later than Functional/
Schematic design to help to reduce ambiguity and prevent loss of data.
 
The planning document should define, which documents are required for construction, which documents will be part 
of an Engineering Turnover Package (ETOP) for maintenance and operations, which documents will be leveraged 
into qualifications, and which documents will be maintained as record documents for Maintenance and GMP use.
 
Defining the contents of the ETOP early in a project also allows the easy capture of design calculations and risk 
assessments as they are generated. Document management and collaboration software, which will apply the 
appropriate life cycle to documents as they are generated and approved, may be used to capture design and 
construction information into an ETOP.
 
A “Traceability Matrix,” (a documentation of the plan and progress of documentation and concepts through the 
sequence of design, construction, qualification, and eventually showing that the HVAC is fit for service through 
process validation) may be used for planning and updating of document life cycle. The traceability matrix shows this 
progress and maintains the chain of design intent, linking final documents to conceptual design documents (User 
Requirements and Functional Design).
6.2.2	
Typical Steps in the Document Life Cycle
 
HVAC documents typically start their life cycle as conceptual documents, including:
 
• 
AFDs
 
• 
AF&IDs
 
• 
room/zoning layouts
 
• 
room condition tables (temperature, RH, area class, DP, etc.)
 
• 
load calculations
 
• 
design basis/assumption tables
 
These documents progress through the Engineering Process to:
 
• 
calculations
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 136	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
plan drawings
 
• 
detail drawings
 
• 
specifications
 
• 
tables
 
Plans, details, and diagrams should be updated throughout (or after) the construction process to an “as-built” state 
(corrected after construction to match the actual final configuration). The update to “as-built status” is essential to 
maintenance and particularly important for systems that monitor or control critical environments. Specifications and 
designer’s calculations usually are augmented (or replaced) by manufacturer’s submittals, details, and calculations.
 
Some documents should be converted into master documents (engineering documents with construction notes 
removed) as a record of the ongoing state of systems and equipment and to allow capture of future construction 
changes. Those master documents that define the critical attributes of the HVAC system should be maintained as 
critical master documents (master documents that are maintained in a constant state of inspection readiness). The 
AF&ID, HVAC zoning layouts, and area classifications should be kept up to date, as a minimum.
6.3	
Documents for Maintenance and Operations (Non-GMP)
 
A well-constructed (and concise) ETOP can save time during troubleshooting or when entering data into a 
Computerized Maintenance Management System (CMMS) and may be more beneficial to maintenance than a 
complete set of design and construction documents.
 
The list may contain items that have no GMP impact on laboratories, OSD, Packaging, API, etc. Typical Documents 
for an HVAC ETOP include:
 
• 
user requirements/FRS/functional design specification
 
• 
room condition tables – temperature, RH (and particle levels, DP, air changes, as required).
 
• 
as-built airflow and instrument diagram
 
• 
area classification diagrams
 
• 
pressure or airflow direction “maps”
 
• 
AHU zoning diagrams (what areas are served by each AHU)
 
• 
filter integrity testing (classified spaces, cross contamination in other facilities)
 
• 
air balance
 
• 
face velocity testing (HEPA filters in classified spaces)
 
• 
alarm testing
 
• 
pressure relationships
 
• 
equipment submittals
 
• 
ductwork shop drawings
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 137
Heating, Ventilation, and Air Conditioning	
 
• 
coordination drawings
 
• 
as-built ductwork, piping, and equipment plans
 
• 
control diagrams
 
• 
commissioning documents
 
The ISPE Baseline® Guides (Reference 13, Appendix 12) for each facility type define the critical parameters for the 
facility.
6.4	
Master/Record Documents
 
Documents that typically are kept updated to become HVAC master documents (for maintenance and facility 
engineering) include:
 
• 
as-built AF&IDs
 
• 
area classification diagrams (if spaces are classified)
 
• 
pressure or airflow direction “maps”
 
• 
AHU zoning diagrams
 
• 
filter test data
 
• 
control diagrams and critical alarms calibration/test records
 
• 
sequence of operation
 
• 
equipment submittal drawings
 
• 
as-built ductwork, piping, and equipment plans
6.5	
GMP HVAC Documents
 
It is important to align with the risk assessment performed in the design process to determine the HVAC documents to 
be leveraged into commissioning and qualification or become Critical Master Documents. Since the risk assessment 
varies by project, the following lists of typical documents should be reviewed against project/product needs. See the 
ISPE Baseline® Guides (Reference 13, Appendix 12).
6.5.1 
Commissioning and Qualification Documents
 
Documents that typically are leveraged into commissioning and qualification include:
 
• 
as-built AF&IDs
 
• 
room environmental conditions – tables/schedules
 
• 
area classification diagrams (classified spaces)
 
• 
pressure or airflow direction “maps”
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 138	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
GMP air filter location map
 
• 
AHU zoning diagrams
 
• 
control diagrams or functional design for direct impact systems
 
• 
critical instrument specifications
 
• 
commissioning documents:
 
- 
filter integrity or overall penetration testing (HEPA/ULPA)
 
- 
airflow patterns for Grade 5 (Grade A) hoods and Grade 7 (Grade B) rooms
 
- 
air balance (air changes OK for classified spaces, airflow direction OK)
 
- 
face velocity testing (HEPA/ULPA for Grade 5/Grade A)
 
- 
pressure relationships (contamination control)
 
- 
particle counts at rest
 
- 
critical monitoring and alarm testing, including calibration and alarm delay verification
 
- 
temperature
 
- 
humidity (if deemed critical)
 
- 
room DP or leakage air velocity (for contamination control)
 
- 
supply airflow (classified spaces)
 
- 
Grade A/Grade 5 hood air flow (DP, sail switch, velocity sensor)
 
- 
temperature mapping (usually for warehouse) – see Appendix 2
 
- 
test protocols and supporting information
 
- 
evidence that acceptance criteria have been met
 
Documents that are typically produced during commissioning and qualification (or Process Validation) are:
 
• 
airflow visualization for Grade 5 (EU Grade A) or local protection areas in use
 
• 
total airborne particulate testing
 
• 
viable airborne particulate testing
 
• 
room recovery testing (classified spaces)
 
• 
test protocols and supporting information
 
• 
evidence that acceptance criteria have been met
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 139
Heating, Ventilation, and Air Conditioning	
6.5.2	
Critical Master Documents
 
Critical Master Documents provide HVAC information for the CMC section of a drug filing and are subject to 
regulatory review.
 
Documents that typically are maintained as critical master documents include:
 
• 
as-built AF&IDs
 
• 
risk assessments and traceability matrix
 
• 
room environmental conditions – tables and schedules
 
• 
area classification diagrams
 
• 
pressure or airflow direction “maps”
 
• 
AHU Zoning Diagrams
 
• 
qualification documents:
 
- 
filter integrity testing (HEPA/ULPA)
 
- 
air balance
 
- 
air change calculations or recovery testing for classified spaces
 
- 
face velocity testing (HEPA/ULPA in critical zones)
 
- 
pressure relationships (continuous logging for classified spaces or spot-check?)
 
- 
critical alarm and delay testing (temperature, RH, DP, airflow, etc.)
 
- 
airflow visualization for Grade 5 (EU Grade A) or local protection areas
 
- 
total airborne particulate testing (classified spaces)
 
- 
viable airborne particulate testing (classified spaces)
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
