This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
	
Appendix 1
	
Fundamentals of HVAC
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 142	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
7	
Appendix 1 – Fundamentals of HVAC
7.1	
Introduction
	
This Appendix introduces the fundamentals of HVAC systems that control a GMP workplace environment.
	
HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside 
a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a 
specific requirement to control the impact of the environment on the finished product (to assure product quality).
	
Three primary room environment variables may affect product and processes (at “critical locations,” i.e., locations 
where product is exposed or where cleaned product contact surfaces are exposed):
	
•	
air temperature
	
•	
RH
	
•	
airborne contamination (viable and non-viable particles)
	
Some of these variables, such as local airborne contaminants, depend on secondary HVAC factors, for example:
	
•	
room pressure
	
•	
air changes
	
•	
airflow volume
	
•	
airflow direction
	
•	
airflow pattern
	
•	
exhaust location and air velocity
	
•	
air filter efficiency
	
Tertiary HVAC variables, such as fan speed and duct pressure, may vary to satisfy these secondary HVAC factors, 
and therefore, have an effect on them.	
	
This appendix explores these variables and how they affect product, patient, and personnel. It also introduces some 
basic HVAC terminology.	 	
7.2	
What Is Heating, Ventilation, and Air Conditioning?
	
Heating, Ventilation, and Air Conditioning (HVAC) is the generic name given to a system that conditions the 
environment through the control of temperature, RH, air movement, and air quality (including fresh air, airborne 
particles, and vapors). HVAC systems can:
	
•	
increase or decrease temperature
	
•	
increase or reduce the moisture or humidity of the air
	
•	
decrease the level of particulate or gaseous contaminants in the air
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 143
Heating, Ventilation, and Air Conditioning	
Appendix 1
	
These capabilities are employed to protect personnel and product and for human comfort. HVAC systems also can 
protect the outdoor environment from hazardous material removed from a workplace environment via HVAC exhaust.
7.2.1	
Personnel Comfort
	
The primary role of HVAC systems is to protect personnel and product. The most common role is to make personnel 
comfortable.
	
Four criteria usually are considered for personnel comfort and safety:
	
•	
Temperature
	
•	
Humidity
	
•	
Air quality (carbon dioxide (CO2) levels and odors)
	
•	
Air movement (sense of air movement and unwanted “drafts”)
7.2.1.1	 Temperature and Humidity
	
Figure 2.1 shows two boxes that define comfort conditions (temperature and humidity) that personnel in the US 
generally find comfortable in winter and summer (ASHRAE Handbook(Reference 19, Appendix 12). This standard 
varies across the world, e.g., in parts of the tropics, people prefer an office at 78°F (26°C) to one at 72°F (22°C).
	
Note: these are general guidelines; numerous factors affect these conditions, e.g., the type and variety of work being 
performed, the extent of personnel gowning, as well as individual preferences.
	
Generally, non-production areas should fall within the “comfort zone” shown in Figure 2.1.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 144	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
	
Figure 7.1: Standard Effective Temperature and ASHRAE Comfort Zone for General Areas
	
Used with permission from ASHRAE, www.ashrae.org (source: ASHRAE Fundamentals 2001, Chapter 8)
	
Where gowning levels are heavier or where work is more intense, room conditions should be cooler and less 
humid than for office areas. Workers in industrial settings, especially those who are required to wear over-garments 
(gowning) in pharmaceutical facilities, could be uncomfortable working in office room conditions. Typically, room 
temperatures are cooler (about 20 to 21°C or 68 to 70°F) with room humidity below 60% to provide “comfort” 
conditions. In addition, the lower limit on comfort humidity often is set at 30% to minimize static charges and to avoid 
irritation of the throat that could lead to an increased risk of respiratory illness.
7.2.1.2	 Air Movement
	
A sensation of gentle air movement often is preferable; a typical design figure of 0.1 m/s (0.3 ft/s) is used in an office 
environment. Greater air velocities (up to 1 m/s or 3.28 ft/s (200 ft/min)) usually are needed for product protection 
to capture airborne particles. In manufacturing environments, higher velocities may be needed where operators 
experience discomfort from heavier gowning.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 145
Heating, Ventilation, and Air Conditioning	
Appendix 1
7.2.1.3	 Air Quality
	
Fresh air is required to dilute exhaled carbon dioxide, odors, and other environmental contaminants. The amount of 
fresh air required depends on personnel activities. Table 2.1 shows typical oxygen use for different levels of activity.
	
Table 7.1: Oxygen Consumption by Activity Level
	
Used with permission from ASHRAE, www.ashrae.org (source: ASHRAE Fundamentals 2009)
Level of Exertion	
Oxygen (Air) Consumed L/min
Light Work	
Less Than 0.5 (< 2.5)
Moderate Work	
0.5 to 1.0 (2.5 – 5)
Heavy Work	
1.0 to 1.5 (5 – 7.5)
Very Heavy Work	
1.5 to 2.0 (7.5 – 10)
Extremely Heavy Work	
Greater Than 2.0 (> 10)
	
ASHRAE 62 (Reference 22, Appendix 12) states the amount of fresh air required to provide adequate IAQ in a non-
contaminated workspace should be 15 to 20 cubic feet/min (CFM) or 24 to 32 cubic meters per hour per person; 
unless a complex ASHRAE analysis is performed. Local building codes may require different quantities.
7.2.2	
Product and Process Considerations
	
Products may be sensitive to temperature, humidity, and airborne contamination from outside sources or cross-
contamination between products.
	
Process operators may need protection from exposure to hazardous airborne materials.
	
When considered critical, product environmental requirements normally are listed in a New Drug Application (NDA). 
Data from process development of a new drug may be available. The affects of conditions outside these ranges will 
depend on the duration of exposure; prolonged exposure time may affect product quality. Safety requirements for 
personnel exposure normally are found in Material Safety Data Sheets (MSDSs).
	
Control of airborne contamination should be considered and frequently is associated with temperature and humidity, 
e.g., the effect of temperature:
	
•	
Comfortable personnel work more efficiently and are more productive. They also produce fewer environmental 
contaminants: a typical worker will discharge 100,000 particles a minute doing relatively sedentary work 
(particles sized 0.3 µm and larger (a human hair is approximately 100 µm in diameter)). A worker who is hot and 
uncomfortable may shed several million particles per minute in the size range, including a greater number of 
bacteria.
	
Additional ways in which environmental conditions inside a building can influence the product include, e.g., high 
humidity may increase microbial and mold growth rates on surfaces.
	
If environmental conditions inside are significantly different from environmental conditions outside a building and the 
fabric of the building has insufficient integrity, condensation can occur in interstitial spaces and can lead to microbial 
contamination problems and deterioration of the building.
	
In addition, protection of personnel depends on airflow direction both within and between rooms. Airflow can entrain 
particles of product or other hazardous materials harmful to operators. DP and the airflow it produces frequently are 
used to control the migration of airborne particulate between two rooms (to prevent cross-contamination between 
products).
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 146	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
7.2.3	
Control of Parameters by HVAC Systems
7.2.3.1	 Temperature and Humidity
	
HVAC systems control the temperature and humidity in a room by supplying that room with air in a condition that 
produces the desired temperature and humidity when mixed with the room air.
	
Thermal heat gains and losses to and from a space occur through three types of heat transfer:
	
1.	
radiant
	
2.	
conductive
	
3.	
convective
	
These may occur as a result of the temperature from sunlight outside the facility and internal heat gains resulting from 
the process, equipment, lighting, and personnel.
	
Changes in humidity may arise because of processes, personnel, and the environment. Moisture migration through 
openings or porous walls into a controlled space from surrounding areas is governed by the difference in vapor 
pressure (as defined by Dalton’s law) and may migrate against an air pressure differential.
7.2.3.2	 Air Velocity
	
Air velocity in manufacturing spaces usually is higher than recommended for human comfort. Adequate velocity is 
vital to correct mixing (dilution) of air within the room and for the removal of airborne contaminants. The direction of 
airflow should protect operators as well as product. Air velocity that is too high can create eddies and vortices near 
operators and increase the risk of exposure to hazardous material.
7.2.3.3	 Particulate, Fume, and Vapor Control
	
Filtration in HVAC systems usually is capable of removing almost the entire mass of particles. Filters vary in 
efficiency:
	
•	
Low efficiency filters may remove much of the mass of particles, but this represents only 20 to 30% of the 
number of particles.
	
•	
High Efficiency Particulate Air (HEPA) and Ultra Low Particulate Air (ULPA) filters remove almost the entire 
number of particles, but a very small number of nearly “massless” particles may pass through.
	
The majority of airborne particles are non-viable. A fraction (< 1%) of airborne particles are viable, e.g., bacteria and 
viruses; however, these can multiply. Viable particles travel with non-viable particles; therefore, controlling the total 
number of airborne particles also controls the number of viable particles.
	
Airflow patterns have a significant effect on the control of airborne contaminants, which may be removed by dilution or 
displacement (see Section 2.8), reducing contaminant levels through the use of exhaust and replacement (makeup) 
fresh air where necessary.
7.2.4	
Limitations of HVAC Systems
	
HVAC systems are not a substitute for good process, facilities, and equipment design or for good operating 
procedures. HVAC systems are not able to:
	
•	
clean surfaces that are already contaminated
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 147
Heating, Ventilation, and Air Conditioning	
Appendix 1
	
•	
adequately control processes that generate excessive contaminants
	
•	
compensate for improperly designed or maintained facilities
	
As viable particles, such as bacteria and viruses, travel with non-viable particles, HVAC systems can only help control 
biocontamination in a room by delivering clean air to that room. Where an HVAC system has been properly designed, 
constructed, and maintained, that system is unlikely to be either the cause or the solution for persistent contamination 
problems.
7.3	
Air Quality Fundamentals
7.3.1	
Introduction
	
Pharmaceutical HVAC should control airborne contamination and needs to help to ensure the “…purity, identity and 
quality…” of the product (21 CFR Part 211) (Reference 8, Appendix 12). By introducing conditioned clean air, HVAC 
can help control temperature, humidity, and airborne particulates in a space within the requirements for a product. In 
order to determine the equipment needed at the HVAC system level, the purpose of air supplied to a room needs to 
be predefined.
	
Both the quality (temperature, humidity, cleanliness) and quantity of air introduced into a room affect its ability to 
maintain environmental conditions. The effects of physical layout (geometry), air velocity, and air volume should be 
considered to ensure effective ventilation.
7.3.2	
Fundamentals of Ventilation
	
Ventilation is the movement and replacement of air for the purpose of maintaining a desired environmental quality 
within a space. The term “Ventilation” has two common uses:
	
•	
It may refer to the movement or exchange of air through a space, which is responsible for the transport 
of airborne particles, the mixing or displacement of masses of hot or cold air, and the removal of airborne 
contaminants (e.g., vapors and fumes). In this use, ventilation may supply all outdoor (“fresh”) air or may 
recirculate air from the building combined with some fresh air.
	
•	
It may refer to the supply of “fresh” oxygen-rich air.
	
This Guide uses the definition only for movement or exchange of air through a space.
	
For pharmaceutical spaces, both “air change rates” and “ventilation rate” may be used. Appropriate filtration and 
attention to the physical airflow patterns in a space tends to be successful where pharmaceutical HVAC design.
	
The locations of air inlets and outlets relative to the location of sources of contamination/heat and to expected airflow 
obstructions are crucial to controlling contamination. The relationship between these factors is expressed in the 
“effective ventilation rate” for a space. This measure expresses the efficiency of the dilution air supply at removing 
contaminants expressed as a percentage of the theoretical performance with perfect (complete) dilution. For further 
information and calculations, see Appendix 9.
	
A comparison of the ventilation rates of various designs indicates that good air supply layout, good return/exhaust 
layout, and effective supply filtration may produce desired airborne particulate levels and recovery rates with less air 
change rates than used traditionally. The importance of room level airflow patterns in the control of contamination 
and the performance of classified spaces has lead to the application of computer modeling (Computational Fluid 
Dynamics (CFD)) and testing to assure effective design. The WHO guidance 937 Annex 2 (Reference 2, Appendix 
12) suggest that this be performed for oral dosage spaces, but the practice is common only for the most potent 
products.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 148	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
7.3.3	
Contamination Control
	
Pharmaceutical HVAC should help to:
	
•	
prevent unwanted environmental contaminants from adversely affecting product
	
•	
prevent products from contaminating each another
	
•	
limit operator exposure to hazardous pharmaceutical compounds, ingredients, or reagent vapors
	
•	
prevent hazardous materials being spread to the outdoor environment
	
Room contamination control generally is achieved by filtering the incoming air to ensure that it does not carry 
unwanted particles, and then introducing the air to the work space to mix with ambient air and dilute any 
contaminants. Contaminants may be removed more rapidly using displacement airflow of adequate velocity and 
direction (e.g., in a UFH, local extraction vent, or via non-aspirating diffusers) than with dilution ventilation.
	
The number and intensity of contamination sources in a room should be considered; if low, a displacement airstream 
may be more useful in controlling airborne contaminants than dilution.
	
The orientation of airflows can be aligned to protect product or personnel by sweeping across one or the other (or 
both) between the supply terminal and the extract point. Local (usually high level) supply or extraction, or complete 
enclosure of the process also can create a local environment that excludes or removes particulates. Local supply or 
extraction is considered most effective when located near the point of contaminant generation.
	
Pharmaceutical HVAC can help control contaminants within a space, but facilities should be designed with physical 
architectural features, such as airlocks, which limit the migration of contaminants.
7.3.4 
Classified Space
	
The concentration of total airborne particles and microbial contamination within the space is a key measurement 
of room environmental conditions for pharmaceutical operations, particularly for sterile products and some 
biopharmaceutical APIs. The target maximum reading for these measurements is referred to as the “classification” of 
the space.
	
Several similar systems have been communicated for the classification of space; however, there is no consensus 
between international regulators on a single terminology for classification:
	
•	
the EMEA uses “Grades A to D”
	
•	
the FDA refers to ISO levels (5, 7 and 8), but only “in-use” (there are no “at-rest” limits), and further adds 
bioburden limits for each ISO class
	
It would be cumbersome to apply EU and FDA GMP nomenclature to facilities and to explicitly state “ISO X, in-use 
with colony forming unit (CFU) limits of Y per cubic meter.”
	
This Guide uses the term “Grade” followed by an ISO level number. Therefore, “Grade 7” meets ISO 7 (10,000 0.5 
micron particles per cubic foot or 352,000 per cubic meter) in use only with bioburden limits of 10 per cubic meter. By 
comparison, a Grade 7 space looks much like a European Grade B space, but the European Grade (A, B, C, D) also 
has at-rest limits.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 149
Heating, Ventilation, and Air Conditioning	
Appendix 1
Table 7.2: Comparison of Classified Spaces
Reference	
Description	 	
	
Classification
ISPE Sterile	
Environmental Classification	
	
	 Grade 5	
	 Grade 7	
	 Grade 8	
	
Controlled Not	
	
Controlled Not
Baseline® Guide	
	
	
	
	
	
	
	
	
	
	
Classifed (with	
	 Classifed (CNC)
	
	
	
	
	
	
	
	
	
	
	 local monitoring)
European	
Descriptive Grade	
	
A 	
B	
C	
D	
Not Defined
Commission EU	
At Rest	
Maximum no. 	
0.5 µm	
3,520	
3,520	
352,000	
3,520,000	
-
EU GMP, Annex 1,	
	
particles permitted
Vol. IV, Manufacture	
	
per m3 > the	
5 µm	
20	
29	
2,900	
29,000	
-
of Sterile Medicinal	
	
stated size	
	
(“ISO 4.8”)
Products (effective
1 March 2009)	
In	
Maximum no.	
0.5 µm	
3 520 	
352,000	
3,520,000	
Not stated	
-
(similar to PIC/S	
Operation	
particles permitted 
GMP Annex 1 2007)	 	
per m3 > the 	
5 µm	
20	
2 900	
29,000	
Not stated	
-
(References 4 and 7	 	
stated size	
Appendix 12)	
	
Maximum permitted number	
< 1	
< 10	
< 100	
< 200	
-
	
	
of viable organisms cfu/m3 
FDA, October 2004,	
In	
Maximum no. 	
0.5 µm	
ISO 5	
ISO 7	
ISO 8	
Not Defined	
See ISPE Biopharm
Guidance for	
Operation	
particles permitted 	 	
(Class 100)	
(Class 	
(Class	
	
or Sterile Baseline®
Industry Sterile	
	
> the stated size	
	
	
10,000)	
100,000)	
	
Guides
Drug Products	
	
Action level number of 	
1	
10	
100	
Not Defined	
-
Produced by	
	
viable airborne organisms 
Aseptic Processing	
	
cfu/m3
(Reference 9,
Appendix 12)
Notes:
•	 There are small differences in numerical values between the US and European air classes.
•	 The US particle levels are for the ‘in operation’ state only, but it is considered GEP to measure periodic at rest particle levels to monitor the overall health of 
a facility.
•	 The US has no equivalent to EU Grade D although the term Controlled Not Classified (CNC) has been used in the pharmaceutical industry and is discussed 
in the ISPE Baseline® Guides for Sterile and Biopharmaceuticals (Reference 13, Appendix 12). A CNC space may meet ISO 8 at rest without the use of 
HEPA filters if the airborne challenge is low. For further information on air filters, see Chapter 3 of this Guide. Therefore, a “CNC with monitoring” space could 
look and perform similarly to a European Grade D space.
•	 Air quality for facilities that do not require classified spaces, (e.g., oral dosage, packaging, warehousing, closed biopharmaceutical, most APIs (except 
aseptic processing), and API intermediates) is described in the relevant ISPE Baseline® Guide (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 150	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
7.3.5 
Total Airflow Volume and Ventilation Rate
	
The relationship between air change rate, ventilation rate, the air particle concentration in the space, and recovery 
rates from in-use to at-rest conditions should be considered.
	
The process that will be operated in a given space should be understood in order to determine the air flow rate (not 
air change rate) required to meet the stated room air classification (see Chapter 5 of this Guide).
	
Arbitrary air changes may be either excessive or insufficient. The airborne particle level depends on several factors. 
After a facility is commissioned, particle levels and room recovery should be sufficiently below specified limits, rather 
than having an arbitrary number of air changes.
7.3.5.1	 Air Change or Air Flow?
	
Arbitrarily set air change rates often drive decisions regarding room size and airflows. This can have significant cost 
implications, but does not relate directly to the particle count in a room. Air change rates are more related to a room’s 
ability to recover from an upset, not the room classification. The following is an explanation of this difference:
	
•	
Assume a 1 cubic foot room containing an aseptic process that generates 10,000 particles per minute. If the 
room is purged with 1 CFM of clean air, the steady state (equilibrium) airborne particle level will be 10,000 
particles per cubic foot (PCF) (see Appendix 17 for equations) (Appendix 12). This 1 CFM creates an air change 
every 1 minute or 60 air changes per hour. This value (60/hr) is often assumed to be more than enough to keep a 
space well below 10,000 PCF.
	
Now put the same process into a 100 cubic foot volume and keep the airflow at 1 CFM, assuming good mixing occurs 
inside the room. Now the room sees an air change every 100 minutes or about 0.67 ac/hr. However, when the dilution 
is calculated, the equilibrium airborne particle counts are still 10,000 PCF (10,000 particles per minute/1 cubic foot 
per minute = 10,000 particles per cubic foot). Hence, average airborne particle counts are not determined by the air 
changes, but by the three factors (assuming perfect mixing, see Appendix 9): 
	
1.	
particles generated inside a space (PGR)
	
2.	
quantity of dilution air supplied to a space (cubic volume per time) assuming adequate mixing in the room
	
3.	
cleanliness of dilution air (assumed to be negligible in aseptic processing based on HEPA filtration)
	
A room receiving only 1 air change per hour will take several hours to recover from in-use to at-rest conditions. With 
a clean air supply of 20 air changes per hour, a 100-fold reduction in airborne particle levels can occur with less than 
20 minutes recovery time, satisfying the European GMP requirement. See the ISPE Sterile Manufacturing Facilities 
Baseline® Guide (Reference 13, Appendix 12).
	
For recovery, air changes are important; a rate of 20/hr often is used as the minimum for classified spaces. (See the 
Appendix 9).
	
For applicable oral dosage facilities, the WHO 40th report (Reference 2, Appendix 12) suggests 6 to 20 AC/hr 
with recovery of 20 minutes from in-use to at-rest conditions (to be defined by the User and verified at building 
commissioning).
	
Although “air change rate” is important, for pharmaceutical HVAC system design, greater benefit may be obtained 
from correct air filtration and attention to the airflow patterns in a space.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 151
Heating, Ventilation, and Air Conditioning	
Appendix 1
7.3.5.2	 Particle Generation Rate
	
The PGR for an existing process may be calculated if the steady-state room particle count, the room supply airflow, 
and the supply airflow particle level are known (see Appendix 9). The calculated value of PGR can then be used for 
the same process in a new facility.
	
However, equipment manufacturers may not know the PGR of their equipment, necessitating HVAC designers 
to make conservative estimates and over-design room airflow. Data gathered during “water batching” (process 
simulation), but before actual production, may offer an opportunity to reduce airflow rates where in-operation airborne 
particle levels appear to be low (because of over-design).
	
When using empirical data for airborne particulate monitoring, it should be taken into consideration that particulate 
of the product being processed is not a contaminant. This is of particular interest in aseptic powder filling operations, 
where high particle counts may be associated with the filling process, but do not indicate failure of a cleanroom 
design. If an air volume reduction appears to be feasible, other critical HVAC parameters (temperature, RH, room DP 
(DP), recovery, and at-rest levels) should be maintained.
	
Figure 7.2 gives an indication of particulates generated by personnel within a cleanroom. Although equipment 
in operation can generate many times more particles per minute, personnel are a primary source of viable 
contamination. Increased control of total particles released from personnel leads to an increased control of viable 
particles in a room.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 152	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
 
Used with permission from Camfil Farr, www.camfilfarr.com
	
Figure 7.2: Number of Particles Generated per Second per Person
7.3.5.3 Impact of Unidirectional Airflow Hoods on Air Change Rates
	
Air leaving the processing space inside a hood is often significantly cleaner than the air of the room into which it 
moves. The relatively clean air from the hood may help, along with the supply air from the HVAC system to dilute 
airborne particles in the room.
	
In addition to reducing airborne particles, air flow from a hood may accelerate the recovery time of a room from in-
use to at-rest conditions. The entire air flow from a hood may not be available to include in air change calculations 
because:
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 153
Heating, Ventilation, and Air Conditioning	
Appendix 1
	
•	
Short-circuiting of the air leaving the hood zone back (upward) to the hood inlet; the added dilution will affect only 
areas near the airflow path. If the hood inlet is near a room air supply outlet, that air could also short circuit into 
the hood without helping to mix air in the room.
	
•	
Hood air may not be as clean as HVAC supply air. Even though the critical location under the hood might be 
rated as ISO 5, the air leaving the Grade 5 work space has collected additional contaminants from equipment 
and personnel outside the critical zone before passing back into the hood inlet.
	
•	
Similar increases in room air cleanliness and recovery can be accomplished with HEPA-equipped FFUs 
operating inside a room. Short circuiting of filtered air back to the air intake may create only localized “super-
clean” areas, as with UFHs.
7.3.6 
Room Air Distribution and Quality of Incoming Air
	
Optimal layout for air inlet and outlet, and adequate filtration, can produce desired airborne particulate levels and 
recovery rates using lower air change rates than those used traditionally.
	
Using the recovery example in Section 2.3.5.1 of this Guide, faster recovery can be accomplished in a classified room 
where clean air supply is distributed over a high percentage of the ceiling (or via multiple non-aspirating diffusers) 
than by supplying the same total supply volume from one conventional air outlet. It is not necessary to create a 
“laminar flow ceiling.” Numerous air outlets equally spaced, with equal flow rates, can create a “plug flow,” a situation 
where air generally moves downward from ceiling to floor, but not at constant velocity. This can lead to faster recovery 
(often less than 10 minutes for 20 ac/hr) and also prevent “hot spots” of high particle count in a room. The resultant 
downward velocities are much less than those used in a unidirectional flow (Grade 5) area, and activity in the room 
may cause undesirable airflow patterns that should be investigated during commissioning. Numerous well-located 
low wall air returns can help prevent “dead zones” near the floor. (Generally, pharmaceutical facilities do not use 
perforated floors for air returns.)
7.3.7 
Airflow Direction and Pressurization
	
Constructing a space that is absolutely airtight is considered impractical using normal construction techniques; 
therefore, alternative approaches are required to prevent airborne particulate migrating into or out of a space. 
A continuous flow of air in the desired direction through the cracks in building construction (door gaps, wall 
penetrations, conduits, etc.) can reduce transport of airborne particulates. A velocity of 100 to 200 FPM (0.5 to 1.0 m/
sec) usually will capture and transport light powders and bioburden, assuming there are no strong drafts nearby (such 
as a worker passing quickly in front of a laboratory hood).
	
One method to control the direction of airflow is to control the relative pressurization of adjacent spaces, i.e., the DP 
between the spaces.
	
A simplified method (neglecting the orifice coefficient for the opening) to calculate the expected velocity of airflow 
through a “crack” (e.g., around a closed door) resulting from a given pressure differential is:
	
Where:
	
•	
4005 is a conversion factor
	
•	
V is velocity in ft/min
	
•	
VP is velocity pressure, here assumed to be the room DP in inches wg
	
•	
A is area of the opening in square feet
	
•	
Q is airflow in Cubic Feet per Minute
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
Page 154	
ISPE Good Practice Guide:
Appendix 1	
Heating, Ventilation, and Air Conditioning
	
	
V = 4005 (sqrt VP) or VP = (V/4005)2
	
	
Velocity (V) can be broken down to volume divided by area, giving V = Q/A:
	
	
For SI units: 		
VP = (Q/4005A)2
	
	
For metric units:	
VP (Pascals) = (Q/110A)2, (where Q is in cuM/hr and A is in square meters)
	
Assuming room DP converts fully to VP through an opening (a conservative assumption), calculating the opening 
area, such as the crack area around a closed door between rooms, allows calculation of the airflow (CFM) required to 
create a pressure across that door, or the velocity that results from a known DP.
	
	
For A=1 sq foot (0.1 sq m) opening, 890 CFM (about 1500 cuM/hr or 0.45 cuM/sec) will create 0.05 inch wg (12.5 
Pa) DP (V = Q/A = 890 FPM = 4.5 M/s)
	
(For further information, see Appendix 9.)
	
Other “cracks” in the fabric separating a pressurized room from lower pressure spaces may not be accounted for 
using this calculation. This often leads to a requirement for more airflow to the room than predicted by the calculation 
to satisfy DP requirements. A common method which accounts for this additional airflow is to allocate 0.05 to 0.5 CFM 
per square foot of room surface, depending on construction and DP. This airflow can be minimized by constructing 
rooms tightly and testing for (and correcting) leaks during commissioning.
7.3.8 
Control of Operator Exposure to Potent and Hazardous Compound
	
Modern pharmaceutical processing increasingly requires handling of potent active ingredients, requiring small 
dosages to produce a pharmacological effect, and may require the handling of other materials that can be hazardous 
to human health. The prevalence of these challenges creates a burden on the HVAC system and process engineers 
to control operator exposure and possible environmental discharge. Worker protection standards vary by jurisdiction, 
but Control of Substances Hazardous to Human Health (COSHH) regulations (this is a terminology coined in the UK, 
but common in the industry) are ubiquitous. These standards may specify 8 hour Operator Exposure Limits (OELs) 
for commonly used substances and require that manufacturers specify OELs for proprietary compounds. A hierarchy 
of control is expected; with substitution and control at the source being considered before Local Exhaust Ventilation 
(LEV) and other HVAC methods, followed by Personal Protective Equipment (PPE) and administrative controls.
7.4	
Psychrometrics
7.4.1	
Introduction
	
Psychrometrics is the science involving the properties of moist air (a mixture of dry air and water vapor) and the 
process in which the temperature or the water vapor content of the mixture are changed. A psychrometric chart is 
used to identify conditions of air and to illustrate the process of achieving the desired state of the controlled space. 
For further information, see Appendix 1. See sources such as the ASHRAE Fundamentals Handbook (Reference 22, 
Appendix 12) for a detailed discussion. This section contains a high level overview of psychrometrics.
7.4.2 
Basic Properties of Air
	
Dry air is normally comprised of 78.1% nitrogen, 21% oxygen, and has trace amounts of 10 additional elements 
totaling 0.9%. Air is normally a mixture of dry air and water vapor. When moist air reaches a level at which it cannot 
hold more moisture, it is said to be, “saturated.” The colder the air, the less moisture it can hold. Warmer air can hold 
larger quantities of moisture.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
ISPE Good Practice Guide:	
Page 155
Heating, Ventilation, and Air Conditioning	
Appendix 1
	
The moisture in air (its specific humidity) is measured in:
	
•	
grains of moisture per pound of air (7,000 grains equal 1 pound)
	
•	
grams of moisture per kg of air (SI units)
	
Air at 75°F (24°C) and 60% RH has a specific humidity of 78 grains of water per pound (7000 grains) of dry air (11g/
kg).
	
A psychrometric chart (see Appendix 3) provides an overview of thermodynamic properties of air-water mixtures. If 
any two properties of the air mixture are known, the chart allows an engineer to determine its remaining properties. 
Air-water vapor mixtures have interrelated psychrometric properties that can be plotted on the chart. The values 
on the chart are for a given barometric pressure (usually assumed to be at sea level); the values will be different at 
substantially different elevations.
	
Sensible (dry) heat causes a change in the temperature of a substance. Sensible heat can be “sensed” or felt 
and quantified by measurement with a dry bulb thermometer. Addition or removal of sensible heat will cause the 
measured air temperature to rise or fall.
	
On the psychrometric chart, sensible heat shows as temperature, as a horizontal line with a scale increasing from left 
to right. As mixed air is heated with only sensible heat, there is no resulting change in the amount of water vapor in 
the air.
	
Latent heat is the heat of vaporization carried by the moisture in the air/water mixture. Changes in latent heat are not 
detected with a dry bulb thermometer. The addition of water vapor to air may increase the humidity of the air without 
changing the temperature of the air, for example:
	
•	
If sufficient latent heat is added to water in its liquid state, it will change state into a vapor (or steam) by 
evaporation:
	
-	
The change of state caused by heating a liquid to steam is called the latent heat of vaporization.
	
-	
The change of state caused by cooling from a steam to a liquid is called the latent heat of condensation.
	
-	
The change of state from a liquid to a solid (ice) is called the latent heat of fusion.
	
-	
The change of state from a solid to liquid is called the latent heat of melting.
	
Latent heat (mass of water per mass of dry air) appears on the psychrometric chart as horizontal lines on a vertical 
scale.
	
RH is the amount of moisture in the air versus the air’s capacity to hold moisture. As warmer air can hold more 
moisture, sensible heating of air reduces the RH, and vice versa. Generally, at room temperature, it is assumed 
that each degree Fahrenheit change in temperature will yield a 2% change in RH. RH is a useful measure as it is 
related to the vapor pressure of water in the air, and therefore, reflects the tendency of water (in its liquid state) or 
moist surfaces to lose moisture to the air. Human comfort is more closely associated with RH than specific humidity, 
because of this drying effect on skin and mucus membranes.
7.4.3 
Psychrometric Properties of Air
	
See Appendix 3 for a discussion of the terms used in Psychrometrics and for an explanation of the Psychrometric 
Chart.
For individual use only. © Copyright ISPE 2009. All rights reserved.

This Document is licensed to
Mr. Gerardo Gutierrez, Sr.
Mexico, DF, 
ID number: 299643
Downloaded on: 10/5/11 2:26 PM
For individual use only. © Copyright ISPE 2009. All rights reserved.
