	
Appendix 2
	
HVAC Applications and Equipment
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 158	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8	
Appendix 2 – HVAC Applications and Equipment
8.1	
Equipment
8.1.1	
Introduction
	
HVAC equipment helps to meet the user requirements for room environmental conditions. HVAC equipment serving 
GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:
 
• 
maintain room temperature
 
• 
maintain room pressurization and DP relationships; therefore, assisting in the prevention of contamination and 
cross-contamination
 
• 
minimize airborne contamination delivered to the conditioned space by HVAC systems
 
• 
provide make-up air for ventilation and room pressurization
 
• 
maintain RH by adding to or removing from the moisture content of the air
 
• 
provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required
 
Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating 
air handler (draw-through theory is discussed in Appendix 1) with nearly all possible components. (Note that the 
arrangement is not considered preferable; it is for illustration only.)
	
Figure 8.1: Air Handler Unit Components
8.1.2	
Air Handling Unit
 
An Air Handling Unit (AHU) is an equipment package that includes a casing box (usually metal), a fan or blower, 
heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or 
panels are usually provided for maintenance of each component (not shown in Figure 8.1).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 159
Heating, Ventilation, and Air Conditioning	
Appendix 2
8.1.3	
Fan
	
A fan is a driven air moving device used to supply, return, or exhaust/extract air to or from a room through ductwork to 
move air in sufficient amounts to provide ventilation, heating, or cooling or to overcome room air pressure losses.
8.1.3.1	 Supply Fan
 
Air handlers have a supply fan to provide the motive force to distribute air throughout an HVAC system.
8.1.3.2	 Return Fan
 
Most large recirculating air systems use a return air fan. This fan allows return duct pressure and flow to be managed 
independently from the supply. This is particularly important if the duct system has volume controllers on both the 
supply and return (such as for controlled supply air volume and room pressure control). It also allows the return 
air to be diverted to exhaust when outside air conditions are closer to desired discharge conditions than return air 
(economizer cycle) or when return air contains flammables. An “economizer” generally is employed only in offices, 
some laboratories and warehouses, or other spaces that are not pressure controlled.
8.1.4	
Mixing Box
 
Common in recirculating air systems, the return air is mixed with outside air for pressurization and fresh air 
ventilation. The resulting air stream is referred to as mixed air. In very cold environments, the mixed air may “stratify” 
and not mix well with return air, leading to errors in temperature readings and potential for partial freeze-up of heating 
coils (even a steam heating coil can freeze). An internal turbulence-inducing device (air blender) can assure thorough 
mixing and avoid temperature stratification.
8.1.5	
Energy Recovery Coil
	
Once-through air systems, or other systems with high amounts of expensive exhausted air, may employ an energy 
recovery coil to return a portion of the energy lost in the exhausted air to the incoming air. These coils typically are 
upstream of other supply air conditioning coils, and may be placed upstream of the intake air filters to melt snow in 
cold climates. These systems also may employ a bypass damper to decrease pressure drop caused by the coil when 
energy recovery is not advantageous.
8.1.6	
Fume Exhaust/Extraction System
 
This is a system made up of ductwork, fans, and possibly air cleaners (filters, dust collectors, scrubbers, carbon 
adsorbers, etc.) that discharges unwanted or contaminated air to the outside atmosphere to a safe distance to avoid 
re-entrainment of exhausted materials in other HVAC systems, and to avoid exposure to people.
8.1.7	
Heating Coil
 
A Heating Coil is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which increases 
the sensible heat transfer into an air stream, using steam, hot water, glycol, or sometimes hot refrigerant gas as the 
heating medium. An electric air-heating element also can be called a “heating coil.”
8.1.7.1	 Preheat Coil
	
Once-through air systems or other systems with high amounts of cold outside air may employ a preheat coil to 
condition the incoming or mixed air. These coils are positioned upstream of cooling coils to protect them from 
freezing and may be placed upstream of the filters to melt airborne snow. As these coils do not typically impose a 
large pressure drop, a bypass damper is not common. Care should be taken to avoid freezing preheat coils if the 
temperature of the air mixture entering them is below freezing. In warm weather, the coil’s heating is turned off.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 160	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.1.7.2	 Reheat Coil
 
Systems that require over-cooling for humidity control (in place of desiccant dehumidification) also may employ a 
reheat coil to avoid overcooling of the space. By heating air leaving cooling coils, reheat coils decrease the RH of air 
leaving the AHU to avoid condensation in air filters or in the ductwork.
8.1.8	
Cooling Coil
 
A cooling coil is a heat transfer device consisting of a coil of piping, covered with heat-transfer fins, which reduces 
the sensible heat and possibly latent heat (via condensation of water vapor) in the air stream using chilled liquid or 
refrigeration gas as the cooling medium. Cooling to maintain environmental conditions is common in pharmaceutical 
applications. Cooling coils may be located upstream or downstream of the fan (draw-through versus blow-through). A 
cooling coil is a common method of lowering air humidity; therefore, air velocity and drainage from these coils are key 
design issues. Mist eliminators may be employed to eliminate carryover of liquid water droplets that condense on the 
coil. These coils impose a large pressure drop, but a bypass damper (used when cooling is not needed) can add a 
risk of unconditioned air leakage around the coil when maximum cooling is needed.
8.1.8.1	 Re-cool Coil (Post-cooling Coil)
 
These coils may be installed downstream of desiccant dehumidifiers to eliminate excess sensible heat in the supply 
air. They may provide additional dehumidification downstream of a condensing cooling coil, operating below chilled 
water temperature using a refrigerant or a low temperature brine (typically water and glycol (ethylene or propylene)). 
Mist eliminators may be employed on these coils. Coils operating at sub-freezing internal temperatures can eventually 
ice over, and an alternation bypass/de-icing scheme is normally needed.
8.1.9 
Humidifier
 
Humidifiers increase the humidity within a controlled space by the discharge of water vapor (steam or water mist) into 
a supply air stream or directly into a room. Systems in cold or arid climates may employ a humidifier to inject water 
vapor to increase the moisture level of the air supply. These devices typically are downstream of the preheating coil, 
and may be mounted in ductwork where air turbulence and high velocity promote absorption of water vapor. When 
employed in an AHU, mounting upstream of a cooling coil provides a natural baffle to prevent carryover of liquid water 
droplets, as it is unlikely that both humidifier and dehumidification through cooling will be in use at the same time.
 
Generally, the water source is steam, potable water, or demineralized water (produced via reverse osmosis (RO), ion 
exchange resins, or distillation) that will not introduce objectionable contaminants into a room. It is common practice 
to use steam that is free of volatile additives in pharmaceutical manufacturing HVAC systems. Volatile additives 
that meet USP (Reference 31, Appendix 12) requirements can be considered, allowing direct use of plant steam in 
pharmaceutical manufacturing HVAC systems. Plant steam (which may contain amines or other volatile additives, 
necessary to prevent corrosion in steam piping) frequently is used for non-production spaces.
 
Facilities may use clean steam, generated from USP purified water or Water For Injection (WFI) (also called pure 
steam) for humidification. This practice is considered wasteful, as steam of adequate cleanliness for classified spaces 
may be obtained from copper, brass, or stainless steel re-boilers fed with water of adequate quality and heated by 
higher pressure plant steam. However, it may make sense to use clean steam if it is the most readily available form 
of steam. Maintenance should be considered, as purified steam or steam free from additives can corrode piping. 
Softened or demineralized water are commonly used for this service, as minerals in potable water can be left behind 
in the steam generator.
 
Water mist humidifiers are usually fed with deionized or purified water to prevent the carryover of dissolved mineral 
solids into an air stream. When a humidifier is not in use, additional care is required to prevent growth of bacteria in 
an unprotected water system.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 161
Heating, Ventilation, and Air Conditioning	
Appendix 2
	
It is common practice to install a length of welded, liquid tight stainless steel (or other corrosion resistant) ducting 
downstream of in-duct humidifiers to prevent damage and rust from condensation. Generally, duct humidity should be 
kept significantly below saturation level; 80% RH is a common upper limit.
8.1.10 Dehumidifier
 
A dehumidifier is a device that removes water vapor from the air to reduce humidity, either by condensation of water 
vapor from the air using a cooling coil or by absorption or adsorption using a desiccant (when room RH below 30 to 
40% is required). Desiccant dehumidifiers often are located downstream of a cooling coil that removes much of the 
moisture challenge at lower energy cost and increases RH to increase desiccant efficiency. However, care should be 
taken to assure saturation or carryover of liquid water droplets does not damage the desiccant.
 
The choice of desiccant depends on the application. Desiccants are regenerated using heat; therefore, air leaving 
the dehumidifier is both drier and hotter than upon entering. A re-cooling coil may be needed. It may be necessary 
to keep the wheel regenerated even when dehumidification is not needed to prevent damage to some desiccants. 
Appropriate expertise is required to design and commission the control of desiccant dehumidifiers. Manufacturers 
should be consulted before attempting a dehumidification control scheme.
8.1.11	 Air Filtration
 
Air filters remove particulate material from an airstream by means of various media types. Pre-filters typically are 
provided upstream of coils in an air handler to protect the coils from fouling with dirt or debris. Pre-filters use low 
efficiency dust stop filters followed by a medium or high efficiency intermediate filter. For further information, see 
Chapter 2 of this Guide.
 
Air filters of activated carbon or other materials may be used to absorb some vapors. This is common where 
objectionable aromas or small quantities of volatile organics need to be decreased.
8.1.11.1	 Final Filter
 
Filters may be provided as the last air treatment step in an air handler. The use of high efficiency filters (typically 
95% DOP or HEPA) can assure air quality (with reference to particles) inside supply air ductwork and can protect 
terminal (ceiling mounted) filters from fouling with dirt or debris; therefore, extending the life of the terminal filters 
and preventing differential blinding. See the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, 
Appendix 12).
 
In systems without terminal filtration, final filters in AHUs can provide adequate filtration, perhaps for some classified 
spaces, as long as ductwork is clean. High efficiency final filters are more commonly used in systems that employ fan 
drive belts that shed particulate into the airstream.
8.1.12	 Ductwork
 
This is a network of air conduits distributed throughout a building, connected to a fan or AHU to supply, return, 
or exhaust/extract air to or from zones and rooms in a building. These ducts may be constructed of metal, 
plastic, building construction materials, fiberglass boards, or a combination of these materials. Metal ductwork is 
recommended for most pharmaceutical applications.
8.1.13	 Damper and Louver
8.1.13.1	Damper
 
A damper is a valve for controlling airflow in ductwork, which consists of a movable element plate, plunger, or bladder 
that opens and closes to regulate airflow. Dampers may be used to regulate airflow to and from specific rooms (to 
“balance” airflow) and to control fresh air or return air to the AHU.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 162	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.1.13.2	Louver
 
A louver is an assembly of sloping vanes, usually fixed in position, intended to permit air to pass through, while 
inhibiting passage of water droplets from outdoors into air systems. A louver also may be found in return air ductwork 
at room interfaces.
8.1.14	 Diffuser, Register, and Grille
 
Air distribution inlet or outlet grilles are composed of a combination of blades, plates, or vanes intended to direct 
airflow entering or leaving a space in a desired pattern. Grilles generally are characterized by their pattern of 
distribution from 1 to 4 directions (single or double ‘deflection’ grilles are common) and projection distance at a given 
airflow (the throw).
 
Registers are grilles with an added airflow control damper close coupled to the concealed side.
 
Diffusers are air outlets, assembled from a series of vanes and plates, generally designed to mix supply air with room 
air to minimize drafts and maximize dilution. An exception is the non-aspirating diffuser, which is designed to provide 
equal velocity of discharge in all directions with minimal mixing. Diffusers, like grilles and registers are characterized 
by their discharge pattern, which can be from 1 to 4 directions (1 to 4 way blow). Air diffusers are usually found at 
ceilings and located to distribute the air as uniformly as possible throughout a space.
8.1.15	 Ultraviolet Light
 
Ultraviolet (UV) lights (a form of ionizing radiation) at 254 nm may be employed in an airstream to disrupt 
microorganisms. The energy flux required to achieve destruction at typical duct or AHU velocities is prohibitively 
high, because of the relationship between the energy level and exposure time needed for this purpose. UV lights 
may be mounted in conjunction with filters to increase exposure time; however, this is considered of little value in 
pharmaceutical HVAC systems.
 
Table 8.1: System Components and Their Influence on Environmental Parameters
Equipment 
Temperature 
Humidity 
Room Static 
Airflow 
Air
	
	
	
Pressure	
Rate	
Cleanliness
Air Handler	
X	
X	
X	
X	
X
Fan (Supply and Return Air) 
 
 
X 
X 
Fume Exhaust/Extract Systems	
	
	
	
X	
X
Heating Coil	
X	
	
	
	
Cooling Coil	
X	
X	
	
	
Air Filter	
	
	
	
	
X
Humidifier 
 
X 
 
 
Dehumidifier 
 
X	
	
	
Ductwork 
 
 
X 
X 
Damper and Louver 
 
 
 
X 
Diffuser and Register 
 
 
 
X 
UV Light 
 
 
 
 
X
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 163
Heating, Ventilation, and Air Conditioning	
Appendix 2
8.2 
HVAC System Configuration
8.2.1	
Introduction
 
This section gives a brief overview of the key factors to consider, the options available in HVAC system design, and 
the factors influencing decisions to choose a particular system type.
 
This section should be read in conjunction with Chapter 3 of this Guide.
8.2.2	
Number of Air Handling Units
 
A manufacturing area often is into zones with a separate AHU is used for each zone. In the pharmaceutical industry, 
a zone is usually considered to be an area with one type of manufacturing process or area cleanliness classification, 
e.g., a tablet compression suite in an oral solid dosage facility or all classified areas for aseptic product. When 
dividing a facility into zones, advantages include:
 
• 
Use of multiple AHUs improves reliability of the total area; it would be unusual for all zone units to fail. If one unit 
fails, other zones may continue to operate.
 
• 
The use of multiple smaller AHUs may make air balancing (commissioning) easier and reduce the need for 
automated balance or pressure controls.
 
• 
Total energy costs may be lower, as each zone uses only what it needs and may be turned down to use much 
less energy if idle, without the use of automated balancing controls.
 
• 
The use of multiple smaller AHUs allows the main distribution ducts to be smaller, and therefore, easier to route 
in smaller ceiling voids.
 
• 
Modifications to parts of a facility should be easier. Upgrades to a small AHU serving a single zone should be 
easier than changing a large single AHU, which serves many zones, without automated balancing controls.
 
• 
The use of multiple AHUs allows easier separation of areas within a multi-product concurrent manufacturing 
plant. The potential for cross contamination of products via the HVAC system is minimized, hazardous materials 
can be isolated, and upstream processes for a single product can be isolated from those downstream. Air 
filtration also can address this issue.
 
Disadvantages include:
 
• 
If once-through air is desired for all zones, there is less justification for more zoning of AHUs to reduce risk of 
cross-contamination between products. A single large system may be sufficient (see Figure 8.2).
 
• 
If an automated air balancing control system is employed, most of the advantages are offset by the ability of the 
control system to manage system changes.
 
• 
Increased initial cost, (more of the same controls for more systems).
 
• 
Increased maintenance (more labor, more parts, more protocols)
 
The decisions regarding AHU system zoning are important factors in subsequent facility commissioning, qualification, 
and related documentation. The decisions for zoning should be based on risk to product and to operators, taking into 
account the preferred air filtration and monitoring technology.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 164	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.2.3	
Basic System Types
 
There are three basic categories of HVAC system:
	
1.	
once-through
	
2.	
recirculated
 
3. 
exhaust/extract systems
8.2.3.1 Once-Through HVAC Systems
	
Once-through HVAC systems supply treated outside air to satisfy the design conditions for a space. This air is then 
extracted from the space and exhausted to the atmosphere.
 
Figure 8.2: Once-Through HVAC
	
Advantages of this system:
 
• 
This system provides an abundance of oxygen rich fresh air to dilute contaminants and assure the health of 
personnel.
 
• 
The system can handle hazardous materials without recirculation into supply air; however, the extracted air may 
need treatment before it is discharged to the atmosphere.
 
• 
Lower risk of cross contamination of products from another room, via HVAC system ducting
 
• 
Exhaust fans may be located remote from the AHU making exhaust duct routing simpler.
 
• 
As there are fewer concerns about noise in the extract ductwork, it can usually be sized for a high velocity and 
smaller diameter, making it easier to route. Higher velocity also may be necessary to convey powder materials 
to an air cleaner device before discharge to the atmosphere; however, higher velocity requires disproportionately 
more energy to achieve.
 
Disadvantages of this system:
 
• 
More expensive to operate than an equivalent recirculating system, particularly when cooling and heating. 
Energy recovery often is justifiable.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 165
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
Air Filter loading will be very high leading to frequent replacement.
 
• 
Potential need for air treatment (e.g., scrubbers, dust collectors, filters) for exhausted air contaminated by the 
process.
 
• 
Room conditions may be more difficult to control as the system needs to be sized to handle extreme outdoor air 
conditions, but may operate most of the time under much less load.
8.2.3.2	 Recirculating Systems
 
This system type is widespread; the room supply air is made up of a portion of treated outside air mixed with some of 
the air returned from the space. An equivalent portion of the air supplied to the room is either discarded (e.g., exhaust 
from a containment isolator) or lost through leakage to adjacent areas, due to local area pressurization. The amount 
of outside air is driven by:
 
• 
IAQ requirements (see ASHRAE 62) (Reference 22, Appendix 12), about 20 CFM (35cuM/hr) per occupant
 
• 
the need to offset exhaust from the area
 
• 
the need to provide excess air to pressurize the area
 
Figure 8.3: Recirculated HVAC
	
Advantages of this system:
 
• 
A smaller range of challenge to HVAC systems may result in better control of parameters (e.g., temperature or 
RH), as heating/cooling equipment may be smaller and may not need to handle as large a heat range as a once-
through system.
 
• 
Usually, less AHU air filter loading is required; therefore, less filter maintenance is required, and there is an 
opportunity for higher grade air filtration at a lower replacement cost.
 
• 
Usually, lower heating/cooling energy cost than once-through air systems.
 
• 
A single once-through AHU may pre-treat outdoor air for numerous individual recirculated systems, concentrating 
pre-heating and humidity control in one unit, with potential energy savings.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 166	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Disadvantages of this system:
 
• 
Return air ductwork routing back to the AHU may complicate congestion above ceiling and make duct chases 
larger.
 
• 
Potential for cross contamination, via the HVAC system. Requires adequate supply air filtration (and sometimes 
return air filtration to prevent contamination of the AHU).
 
• 
Potential for recirculation of odors and vapors. Poor design may result in inadequate fresh air supply for the 
health of personnel and room pressurization.
8.2.3.3	 Exhaust (Extract) system
 
Exhaust systems may be stand-alone systems that remove airborne contaminants, either solid particles or gasses/
vapors, from a work space. They may be interlinked to a once-through or recirculated air supply system. Used alone, 
the extract/exhaust system will create a negative DP in a room or space, drawing in air from the surroundings.
	
Figure 8.4: Exhaust System
	
Advantages of this system:
 
• 
Simple to operate. Makeup air for the fan is pulled from surrounding spaces.
 
• 
It can be used to draw fresh air into an unventilated building, such as a warehouse, that does not require heating 
or cooling.
 
Disadvantages of this system:
 
• 
If used to capture large quantities of contaminants, such as from open processes, high energy costs will be 
associated with conditioned air being discarded (see once-through system above). Exhaust system energy is 
greatly reduced if emissions from processes are contained within process enclosures.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 167
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
If exhaust air is not adequately cleaned, stack height and velocity should be adequate to prevent re-entrainment 
in HVAC systems and to prevent personnel hazards. See ASHRAE Fundamentals Handbook. (Reference 22, 
Appendix 12).
 
• 
Temperature and humidity are influenced by the surrounding area.
 
Detail about design of operation of exhaust and dust collection systems is provided in Chapter 5 of this Guide.
8.2.3.4	 Use of Air Handling Units in Parallel or Series
 
AHUs may be placed in series, e.g., if a higher air pressure is required to offset the pressure drop through HEPA 
filters in ductwork to just one area served by the primary HVAC system. Normally, the boost is accomplished just with 
an inline fan. A common series configuration uses an AHU to precondition outdoor air as makeup air to one or more 
‘local’ AHUs downstream. This minimizes or eliminates condensation at local AHUs, simplifies installation, and saves 
energy at the local AHU(s). Controls are needed to balance ‘over-feeding’ preconditioned air to downstream units.
 
The use of parallel AHUs is common practice where large areas are being conditioned, e.g., warehouses and large 
research laboratories. This approach increases reliability allowing acceptable conditions in the area to be maintained 
if one unit fails or when the load on the system is light. A parallel configuration may permit the use of multiple 
“package” AHUs instead of one large “custom” AHU, a common practice when the project must proceed quickly or at 
low cost.
 
Parallel fan installations may be configured for 100% or reduced redundancy. In a 100% redundant installation, 
multiple fans are installed in parallel, the fans are sized to be capable of meeting the entire load with one fan out of 
service. These fans commonly are alternated or run at reduced capacity.
 
In a reduced redundancy system, the multiple fans are capable of less than full capacity with one fan out of service.
 
As duct pressure drops with a reduction in flow, each fan in a reduced redundancy system will deliver more airflow 
with one fan out of service than with all fans running.
	
Example
 
A system with 2 fans each capable of delivering 50% of flow at design pressure may deliver as much as 70% 
of design capacity with one fan out of service because of a reduction in static pressure. When configuring units 
in parallel serving one duct system, care should be taken to assure that the fans can be isolated and started 
independently and that air does not flow backward through the idle unit. Automatic isolation dampers and variable fan 
drives assist in managing these factors.
8.2.3.5 Series Configuration for Outside Air Pretreatment
 
In recirculating air systems, a separate, series air handler may be used to pre-treat incoming outside air rather 
than overcooling or chemical dehumidification of an entire recirculated air stream. This is a common configuration, 
particularly where the outside air condition represent all or most of the latent load addressed by a system (e.g., in the 
tropics). In its most economical application, a central pre-conditioning unit may serve multiple recirculation systems.
 
This configuration has limitations and it may not be suitable for all applications. For further information, see Chapter 2 
of this Guide.
8.2.4 
Air Handling Unit Configurations
 
There are two basic types of AHU configuration:
 
1. 
blow-through
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 168	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
2.	
draw-through
 
The term describes the relationship of the fan to the coils inside an AHU. The two configurations have distinct 
characteristics.
8.2.4.1	 Blow-Through Units
 
In blow-through units, air is drawn into the AHU, typically through a set of pre-filters, which are used to reduce the 
dirt load on the (usually more expensive) final filters, and to prevent build up of dirt on the heating and cooling coils, 
which would rapidly reduce their efficiency.
	
Advantages:
 
• 
It allows the AHU discharge temperature to be at the cooling coil discharge air temperature, because the fan 
heat is removed in the cooling coil. This is particularly useful when heat loads are particularly high. Supply air 
temperature should be as cold as possible. It is not advisable to follow a blow-through AHU immediately with a 
set of HEPA filters, unless special precautions are included to prevent moisture carryover from the cooling coil to 
the HEPA filters.
 
• 
If the drain trap on the cooling coil runs dry, then some treated air will blow out through the trap, but not allow 
contaminants to enter the AHU through the trap.
 
Disadvantages:
 
• 
The unit typically needs to be longer to allow a diffuser (that has some pressure drop) to be installed after 
the fan to ensure that the airflow is spread over the entire face area of coils and downstream filters, and not 
concentrated on the middle, which would cause a drop in coil and final filter performance.
 
• 
Air leaving the cooling coil may be saturated with moisture that could collect on final filters is a potential 
disadvantage. The draw-through fan of an AHU provides some ‘reheating,’ reducing the airflow humidity.
8.2.4.2	 Draw-Through Units
 
Draw-through units typically are arranged with the pre-filters and coils before the fan.
	
Advantages:
 
• 
The unit is often smaller, and the motor and fan provide a small amount of reheat (usually 1 to 2°F, 1°C) to the air 
coming off the cooling coil. This lowers the RH of the air and prevents the problems with wetting final AHU HEPA 
filter banks.
 
Disadvantages:
 
• 
If the drain trap is dry, then untreated air can be drawn into the unit through the trap. The cooling condensate trap 
design should include provision for charging and maintaining a wetted drain trap, which can be several inches in 
height; therefore, raising the AHU above the floor.
8.2.4.3	 Air Handling Unit Design Variations
 
A face and bypass damper to direct a portion of the air stream for further treatment should be considered. The concept is 
shown in Figure 8.5, using a desiccant dehumidifier and varying the bypass volume to vary the condition of the resulting re-
mixed air. This approach helps to achieve more precise control of a parameter, particularly when it is not easily controllable. 
It can be used in either blow-through or draw-through AHU configurations. When using a face and bypass system, care 
should be taken in the design of airflow controls to assure the desired flow from the system to the process rooms.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 169
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Figure 8.5: Face and Bypass Control with a Packaged Dehumidifier and Cooling Coil
 
A similar concept often is employed in the first mixing box of the AHU when “enthalpy control” is used. Careful 
selection and sizing of the dampers is necessary to achieve the correct operation of these systems, both to ensure 
adequate control and to maintain constant system volume as the proportions of the air streams are varied.
8.3	
Pressure Control Strategies
8.3.1 
Airflow Direction or Measurable DP?
 
GMPs for classified spaces, such as EMEA Grade B or FDA ISO7/Grade 7, require a measurable DP between 
cleanrooms and adjacent less clean spaces, in the order of 10 to 15 Pa (0.04 to 0.06 inch wg) DP between air 
classes. Airlocks can prevent DP between air classes from dropping to zero when doors are opened between the 
classes.
 
Products in rooms that are not classified may be protected by measurable DP or by airflow velocity and direction that 
cannot be measured with traditional DP instrumentation.
 
Oral solid dosage facilities and laboratories often are protected by airflow patterns between rooms that can be verified 
by “smoke testing” or by calculating the offset between supply and return/exhaust airflow, taking into account the 
measurement accuracy.
 
When DP sensors and airlocks are used, satisfactory protection can be achieved at the lowest range of current DP 
sensor technology. An outward airflow of 100 to 200 ft/min (0.5 to 1 m/sec) can keep airborne particles from passing 
through an opening. The DP needed to create this velocity (< 1 Pa) is lower than current DP sensor accuracy (in 
the range of +/- 0.005 inch or +/- 1.2 Pa). If a DP sensor is used for non-classified spaces; therefore, a DP reading 
of greater than the instrument accuracy is justified (usually 2 Pa minimum DP or more commonly 5 Pa, which also 
satisfies recommendations in WHO 937) (Reference 2, Appendix 12).
8.3.2 
Automated Differential Pressure Control
 
There is no GMP requirement that DP or airflow direction be automatically controlled (such as by using actuated 
dampers or CV devices). Satisfactory designs using “static” air balance to achieve desired DP values are common in 
the pharmaceutical industry and are successful because:
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 170	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
• 
Airflow to the room is constant:
 
- 
Terminal HEPA filters do not load very quickly, because they are preceded by a protective (GEP) high 
efficiency filter in the air handler.
 
- 
If CV devices can also keep airflow to each zone constant; however, this adds a level of complexity.
 
• 
There are no significant variable flows for air leaving the room:
	
-	
There are no on/off extract systems.
 
- 
Door seals and pass-throughs are diligently maintained so leakage through them is constant and pressure 
degrades very slowly (within scheduled HVAC maintenance intervals).
	
For further information, see the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12).
8.3.3	
Airlocks
 
The primary role of airlocks is to provide an effective obstacle to airborne contamination.
 
In order to minimize the amount of air that is needed to maintain airborne particle transport velocities (usually greater 
than 100 fpm or 0.5 m/s), the doors of a contamination controlled space should remain closed. An open door of 
21 square feet (2 square meters) area would need a very high airflow through it (i.e., 2100 CFM, 3500 CuM/hr) to 
contain airborne particles. A closed door of 21 square feet (2 square meters) area may need less than 100 CFM 
(160 CuM/hr) leaking through only its cracks to keep particles out. One way to reduce the need for high velocity 
flow through the open door is to provide airlocks or ‘ante rooms.’ These rooms control traffic into and out of a space 
through a series of doors.
 
An interlocking system or a visual or audible warning system is recommended to prevent the opening of more than 
one door at a time, (required for sterile facilities by EU GMP Annex 1) (Reference 4, Appendix 12). The closed door 
provides a very small area for airborne particle passage and therefore, needs a smaller airflow to keep particles out.
	
Airlocks also may:
 
• 
maintain a DP between the two areas, avoiding low DP alarms
 
• 
Provide a location for gowning or de-gowning prior to entering or upon exiting a classified space (the EU GMP 
Annex 1 (Reference 4, Appendix 12) refers to changing rooms as airlocks). (Two or more airlocks in series may 
be used for “staged gowning.” See the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, 
Appendix 12).
 
• 
Be designed with a small volume. They may have a modest airflow, but still have a high air change rate to allow 
them to recover quickly from high airborne particulate levels; therefore, minimizing the contamination introduced 
into the clean space when a door is opened. This principle is exemplified by the EU GMP Annex 1 Manufacture 
of Sterile Medicinal Products (Reference 4, Appendix 12) requirement that: “The final stage of the changing room 
should, in the at-rest state, be the same grade as the area into which it leads.” The basic concept seems clear; 
the airlock should recover to particle counts low enough that, when the door to the cleaner room is opened, 
airborne contamination carried from the airlock does not affect airborne contamination levels in the cleanroom. 
See the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12).
 
• 
Provide a location for sanitizing/decontamination of incoming or outgoing materials and equipment (material or 
equipment pass-through, Material Air Lock (MAL). Generally, material airlocks are larger, but may have lower 
air change rates as the equipment may sit inside the airlock for extended time and particle counts can gradually 
decrease.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 171
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
Act as a high pressure or low-pressure buffer (anteroom) to control the ingress and egress of contaminants for 
special processes (usually oral dosage or hazardous materials).
 
Specific small material airlocks, called ‘pass-throughs,’ are too small for personnel use, but can experience high air 
change rates just from leakage through their access doors. For very clean rooms (Grade 7 or cleaner), pass-throughs 
should be ventilated with HEPA filtered air.
 
Many non-aseptic facilities have bi-directional airlocks, i.e., they are used for passage in, as well as passage out. 
HVAC system design should be similar to that for one-way airlocks, but more frequent air changes may be necessary 
if in and out activities are close together in time. For further information see the ISPE Baseline® Guide on Sterile 
Manufacturing Facilities. (Reference 13, Appendix 12).
 
Three types of airlock pressure arrangements are indicated in Figure 8.6:
 
Figure 8.6: Airlock Configurations
8.3.3.1	 Cascade
 
The “cascade” pressurization scheme should be used when:
 
• 
there are area cleanliness classification requirements, but few containment issues
 
• 
there are containment issues, but no cleanliness classification requirements
 
(That is, cascade outward from the room for aseptic operations, but cascade into the room for hazardous early 
intermediates. The normal differential from one air class to the next (across the airlock) and from classified space to 
unclassified space is 10 to 15 Pa (0.04 to 0.06 inch wg). The pressure inside the airlock is somewhere between the 
two adjoining spaces, depending on which door is open. It is not necessary to have 10 to 15 Pa between a room and 
its airlock (see “Not required” in Figure 8.7). The pressure differential of a cascade airlock is measured across the 
airlock, not across each door. Therefore, when only one door of an airlock is opened, a measurable DP between the 
air classes persists.
 
Airlocks should have their own ducted air supply and/or return. (Unventilated airlocks are no longer used.) Airflow 
into a cascade airlock usually is equal to the return airflow leaving it, such that leakage through the doors creates the 
desired DP relationships. Supply air is introduced high at the ‘clean’ end of the airlock and returned low at the ‘dirty’ 
end. Air changes may be added with local fan-HEPA units at the cleaner end of the room, providing an “air shower” 
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 172	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
effect over the operator passing into the cleanroom. Airlocks are common between Grade B and C (Grade 7 and 8) 
and are recommended for Grade C (Grade 8) to next lower class (Grade D, CNC, or unclassified).
8.3.3.2	 Special Airlocks/Anterooms
 
If there are requirements for both area cleanliness classification and product containment, the use of pressure sinks 
and bubbles (Figure 8.6) may be required. Pressure bubbles usually are used for ‘uncontaminated operations’ (e.g., 
gowning or material entry airlock) if used to contain a hazardous product. Pressure bubbles should meet the air 
classification of the cleaner room which they serve, as their air leaks into that room.
 
Product facilities that do not require measurable pressure differentials, such as oral dosage, some API, and 
laboratories, often do not have airlocks. Rooms with exposed hazardous materials could be isolated from the building 
by a bubble or sink. In terms of humidity control, low humidity areas could benefit from a low humidity pressure 
bubble anteroom.
 
Pressure sinks usually are used for ‘contaminated operations’ (e.g., de-gowning, material decontamination/exit 
airlock). The pressure differential in bubble and sink airlocks will drop momentarily while one door is opened; alarms 
and controls should be designed to take account of this. The pressure differential should not reverse.
 
For unclassified areas there is no requirement for DP, but if DP measurement is desired the minimum suggested 
pressure differential should be greater than the minimum reliably detectable by current pressure sensor technologies.
 
Figure 8.7: Example of Cascade Pressure Relationships
8.3.3.3	 Positive Pressure Bubble
 
The normal design pressure target for a ‘bubble’ pressurization scheme, with doors closed, between room 
classifications should be 0.04 to 0.06 inch wg (10 to 15 Pa). The bubble should be at the same in-operation air class 
as the cleaner room it serves, because air exfiltrates to the classified room. There may be different pressure drops 
across each door because of building tolerances or adjacent room conditions, but this is not considered a problem.
 
If protecting unclassified spaces, a lower pressure difference is acceptable, but should be measurable. The pressure 
of the ‘bubble’ is usually designed to be about 0.02 to 0.03 inch wg (5 to 8 Pa (approx.)) above the higher of the two 
room pressures. Supply airflow to the bubble should be much greater than return airflow, which may be zero if there 
is sufficient leakage from the airlock to adjoining spaces.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 173
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
The positive pressure airlock provides a robust means of segregating areas using positive airflow, as the velocity 
pattern of air passing through the crack extends farther from the crack than the velocity profile of air being pulled into 
the crack (see Figure 8.8).
 
Figure 8.8: Example of “Bubble” Pressure Relationship for Sterile Product with Containment
8.3.3.4	 Negative Pressure Sink
 
With the “sink” pressurization scheme, the normal design pressure between classifications should be 0.04 to 0.06 
inch wg (10 to 15 Pa) with doors closed. As with a ‘pressure bubble,’ there may be different pressure drops across 
each door. The pressure of the contaminated airlock ‘sink’ usually is designed to be about 0.02 to 0.03 inch wg (5 
to 8 Pa) below the lesser of the two room pressures. Although more air needs to be removed from the airlock than 
is supplied, supplying some airflow to the sink is recommended to facilitate quicker recovery from the contaminated 
state.
 
Figure 8.9: Pressure “Sink” Relationships
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 174	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.3.3.5	 Pass-Through Boxes
 
A pass-through box is a very small airlock used for material transfer from one zone to another, such as from a Grade 
7 area to Grade 5 or from a general area to a contained oral dosage area. Pressure cascades should follow the 
product requirements; for classified spaces, there should be a cascade from cleanest area downward. If high degrees 
of cleanliness or fast recovery are needed, ventilation (often with HEPA filtered air) is common.
8.3.4 
Determining DP and Air Leakage
 
For operational reasons, it often is necessary to have pressure differentials between rooms within the same air class 
area. The minimum operational differential between areas of the same classification (where required) is suggested 
to be 0.006 inch wg (1.5 Pa) with a design target of 0.02 inch (5 Pa) as a minimum, because of limits of sensor 
technology. Directional air flows may be needed for operational reasons, without a measurable pressure differential, 
e.g., as found in non-classified areas, such as oral dosage manufacture.
 
Pressure relationships usually are not possible across open doors between air classes when no airlocks are present. 
Without the added protection (buffer) provided by the airlock, excessive airflow volumes would be required to 
maintain measurable DPs. When airlocks are not feasible, some airflow velocity through the open door is achievable 
(see Appendix 9).
 
Doors preferably should operate, such that the DP tends to keep them closed; however, area ergonomics and 
emergency egress requirements will influence this choice.
 
The airflow leakage rate should be calculated for each room. This calculation should be based on the known 
architecture and the design pressure differential established in the project documents. It should not be based on an 
arbitrary method, e.g., percentage of supply air.
	
The door perimeter (especially if silencers are employed without door gaskets) is the primary path of room air 
leakage; therefore, doors and door frames are critical components of the facility construction, as more leakage air 
would need to be designed into the system to obtain desired DP for doors with poor seals. The facility architect 
should be consulted to assure specifications are adequate and robust for the for pressurization requirements.
 
Door frames may include continuous seals to reduce the leakage, to maintain the desired pressure, as well as 
provide isolation in case of airflow failure. Doors may include a provision for operable floor sweeps that drop down as 
the door closes, but these may present cleaning problems.
	
 
Where double doors are used in the facility, gasketed astragals are suggested to minimize air leakage. Door grilles 
should be avoided, unless these are part of a pressure scheme without airlocks (see Appendix 9).
 
In Appendix 1, the method for calculating airflow to produce a desired pressure differential is discussed. A more 
detailed discussion can be found in Figure 14, Chapter 27 of the 2005 ASHRAE Handbook – Fundamentals 
(Reference 22, Appendix 12). Common practice is to design for a 1/8 inch (3 mm) average crack between the door 
and frame on sides and top, and .25 inch to .5 inch (7 mm to 15 mm) on the bottom. Note that corrections are to be 
applied for design pressure differentials using the formula contained in Figure 14. For further information, see the 
Pharmaceutical Engineering article by Manual del Valle, “Airlocks for Biopharmaceutical Plants,” (Reference 15, 
Appendix 12) and the NFPA Smoke Control Handbook (Reference 29, Appendix 12).
	
The calculated room leakage may exceed the design air change rate for small rooms, e.g., airlocks. In these 
instances the total supply air to the space should match the calculated leakage. The design should allow for some 
return air from the space, in case the actual leakage is less than calculated. To avoid under-sizing return ducts, the 
return is often sized for 50% to 80% the supply airflow into the room. In applying this approach, care should be taken 
in sizing volume control (manual or automatic pressure damper, or CV box, if used) on the return air duct to ensure 
that the actual flow rate is within the operable range of the control device. A secondary manual balancing damper 
may be needed to allow the control damper to function within a greater proportion of its operating range.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 175
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
It is considered GEP to put a tighter specification on the supply air volume (which is more critical to maintain the room 
conditions) and a broader design range on the return air flow; the value needed to maintain desired DPs.
8.3.5 
DP Measurement
 
Two methods of measurement are commonly used to monitor room pressure relationships;
 
• 
room-to-room
 
• 
room-to-common reference point
 
Larger facilities needing to record numerous pressure differentials usually use the common reference point method 
to minimize the number of pressure sensors and to minimize compounded error from a number of pressure readings 
added together. One port of the DP transmitter (often the “High” side) is piped to the room being monitored and the 
other side (often the “Low” side) is piped to a common reference in (or via a header connection to) a pressure-stable 
location not under the influence of outdoor wind.
 
The size of the pressure reference piping can be small, because the flows are very small; the only effect of pipe sizing 
is to slow the progress of pressure waves.
	
The ideal pressure reference location has a large volume, few openings, and an unvarying or slowly changing 
pressure relationship to the outdoors, for example:
 
• 
mechanical equipment rooms
 
• 
the interstitial space above all the pressurized rooms (without thermostatically controlled ventilation)
 
• 
an open general building space that adjoins the pressurized suite (such as a large hallway with few doors to 
create pressure differentials in the hallway)
 
Areas that experience changes in pressure due to HVAC flow changes or due to weather are less desirable reference 
points. Outdoor pressure references, while intuitively desirable, are difficult to achieve because of the effects of 
weather. In the event that the reference (interstitial) space is partitioned by firewalls or by other means, it may be 
necessary to provide multiple common reference points by building a ‘zone.’ The pressure relationship across a ‘zone’ 
should be room-to-room or involve the use of two DP transmitters, one to each reference point.
 
Small or simple facilities with just a few DP sensors may prefer to read pressures from area class to area class (or 
from room to room if there are no airlocks). This option also verifies the most critical room pressure relative to its 
adjoining room without calculations.
 
Figure 8.10: DP Sensor Locations
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 176	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Where room to room monitoring is used, it is a good practice to confirm through the system balancing that net airflow into 
the facility is greater than the extract/exhaust (i.e., some air is leaking out the building for positive pressure operations).
8.4	
Ventilation Strategies
8.4.1	
Room Air Supply Distribution
 
There are two basic types of room air supply distribution:
 
1. 
dilution air supply distribution
 
2. 
displacement air supply distribution
8.4.1.1	 Dilution Air Distribution
 
In a dilution air supply distribution design, room air is mixed continuously with supply air to help achieve uniform air 
temperatures within a room. In areas where temperature uniformity is the only factor, aspirating-type diffusers allow 
turbulent mixing of room air with supply air. From a particulates perspective, this dilution also can mix ‘less clean’ 
room air with clean supply air; non-aspirating-type diffusers are preferred in clean classified rooms.
 
Non-aspirating diffusers reduce undesirable mixing effects, but do not eliminate turbulent air patterns in a room. The 
overall particulate level in a room can be reduced through dilution by increasing the flow of the clean air supply).
 
Dilution air supply distribution with non-aspirating diffusers (typically perforated face plate covering the terminal 
HEPA face) is acceptable to clean classified areas up to Grade 7 (EU Grade B). This method is also preferred where 
powders are handled and may become airborne.
8.4.1.2	 Displacement Air Distribution
 
In a displacement air supply distribution design, such as for Grade 5 areas, airborne particles in a room are displaced 
by clean terminal HEPA filtered air flowing in one direction. This design requires nearly continuous HEPA coverage at 
the ceiling and properly sized and located low level returns or exhaust grilles. Rooms of lesser classification (Grade 6 
or 7) may have a number of ceiling supply outlets, but with much less than 100% coverage to create a downflow air 
pattern (plug flow).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 177
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Figure 8.11: Types of Airflow Patterns
8.4.1.3 Room Air Supply Distribution Options
 
Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified 
spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. Aspirating diffusers 
are commonly used.
 
GMP spaces and cleanrooms require more stringent methods. For classified spaces, supply air should be introduced 
at the ceiling level and return/general exhaust air should be extracted near the floor (process exhaust should be 
extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal 
HEPA filters may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of 
airborne particles.
 
Within mixed airflow rooms, airflow patterns should be from the clean side of a space to the less clean. For example, 
within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the 
cleaner zone into the less clean background area.
 
Figure 8.12: Mixed Airflow Space
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 178	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within 
the spaces that contain these processes should take this into account by locating returns/exhausts near the particle 
generating operation. Enclosed processes generally require much less exhaust volume and provide a physical 
separation between the product and operator. For classified rooms, returns should be distributed evenly and located 
on as many walls as possible, and not behind cabinets and other equipment against the wall.
 
Airlocks and gown rooms are usually divided, often by a physical line on the floor, into “clean” and “dirty” zones in 
accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean 
side to the ‘dirty’ side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should 
be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series 
(pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.
 
Low wall returns can help keep contamination below the height of working surfaces and should, therefore, be located 
below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be 
sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can 
induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork 
velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate 
cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel 
to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room 
items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as 
the return duct and grille are integral to the panel.
 
Figure 8.13: Typical Low Wall Return
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 179
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the 
top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to 
contain low wall returns.
8.4.1.4	 Air Walls
 
An “air wall” is a vertical duct chase constructed by placing a “false wall” that spans from the ceiling to near the floor 
within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical 
plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and 
protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean 
space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.
8.4.2	
Extract (Exhaust/Return) Strategies
 
There are three approaches to dealing with the capture and removal of hazardous materials:
 
1. 
Release and dilution: used for mildly offensive non-hazardous materials. Contaminants are diluted with room air 
supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract 
grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as 
close to the point of emission as possible.
 
2. 
Capture at the source: used for hazardous materials that, if allowed to pervade room air, could lead to health, 
safety, or flammability issues. An LEV hood, e.g., a capture hood for ethanol fumes in an open granulator, 
typically operating at high velocity to enhance capture, is placed near the source,
 
3. 
Containment and exhaust: used for very hazardous materials that can cause health or safety problems at very 
low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and 
the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.
 
For information on methods of capture see the Industrial Ventilation Manual published by the American Council of 
Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the 
ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).
 
Point capture and containment also may be used to prevent particles and heat generated within a room from 
dispersing in the room (e.g., from a motor in a Grade 7 room).
	
Many materials captured at the process require rigorous control, usually through:
 
• 
scrubbing
 
• 
dust collection
 
• 
high efficiency (or HEPA) filtration
 
• 
carbon adsorption
 
Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on 
abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).
8.4.3	
Ductwork Design
 
Design concepts for ductwork distribution systems, e.g., equal velocity, equal friction, and static regain are covered 
in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be 
performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or 
computerized methods.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 180	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
In general, good ductwork designs:
 
• 
are reasonably symmetrical
 
• 
have the minimum number of offsets and turns
 
• 
reduce in size as the flow decreases
 
• 
are equipped with balancing dampers to control non-plenum divergences or convergences of flow
 
• 
have balancing dampers, but do not depend solely on them to regulate flow
8.5	
HVAC Controls and Monitoring
8.5.1	
Introduction
 
This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the 
environments that they provide. The section also provides guidance on the points to consider when designing a new 
system or reviewing an existing installation.
 
Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use 
system such as a Building Management System/Building Automation System (BMS/BAS) will also act as the quality 
‘system of record’ to provide alarm functionality, operator response management, and electronic data records proving 
that critical environments are maintained within specified limits. This system also can capture data from critical HVAC 
equipment, as well as direct environmental monitoring data that may be used to support product release or other 
GMP processes.
	
A common alternative approach is to employ an independent system for alarming and managing critical data, such 
as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance 
information required to manage a facility.
 
A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to 
the monitoring system, which is responsible for all other data management and backup/archiving functionality. The 
maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully 
undertaken and is not preferred.
	
In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all 
HVAC points can be included in the process control system (Distributed Control System (DCS), Direct Digital Control 
(DDC), PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be 
written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is 
included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent 
of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone 
controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less 
expensive to qualify, but may be more costly to maintain.
 
Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected 
by a separate standalone process computer (e.g., DCS or PLC), instead of ‘validating’ a BMS for process HVAC 
recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/
BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to 
deal with non-critical data and control.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 181
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Using a common device has the advantage of common data being provided to both systems with one device to 
calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor 
calibration/location. See the GAMP® Forum position paper on use of BMS systems in Pharmaceutical Engineering 
(Reference 16, Appendix 12).
 
Figure 8.14: BMS and Process Control/Logging Relationship
	
BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and 
environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. 
Commissioning and qualification plans for testing the system in association with HVAC systems should be designed 
to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This 
approach to verifying systems in the manufacturing domain is based on a functional-level assessment of risk. (A 
non-HVAC example would be Enterprise Resource Planning (ERP), where risk factors associated with functionality 
are graded from non-GMP (financial/GEP) to GMP (master data and product genealogy)). The various functionalities, 
as well as critical versus non-critical parameters handled in the BMS, can be assessed for risk and tested and 
documented accordingly.
 
If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for 
specific common attributes, such as data integrity, may need to be tested to a higher standard.
	
Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated 
HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using 
methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the 
overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP 
commissioning and qualification plan.
8.5.2	
Controls
 
Many types of equipment can be used to monitor and control an HVAC system, each with advantages and 
disadvantages. Three of the more common are:
 
1. 
Single Loop Controls
 
2. 
DDC/BMS
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 182	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
3. 
DCS with Intelligent Field Devices
8.5.2.1	 Single Loop Controls
 
A traditional basic system may use packaged stand-alone controllers ranging from ‘proportional’ only (such as a 
thermostat) to Proportional and Integral (PI) or Proportional Integral and Derivative (PID) electronic controls for each 
of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined 
temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The 
controller also may provide alarms and send data to a central data collection system.
 
This option usually has low purchase and installation costs. Control panels in a large installation can be standardized 
and complete panels can be held as spares.
 
As the controller is not able to monitor or analyze the system performance trends or component performance 
significantly; however, this type of controller is usually used in simple systems or where local technology cannot 
support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.
 
Figure 8.15: Typical Single Loop Control
	
Used with permission from Eurotherm, www.eurotherm.com
8.5.2.2	 Direct Digital Control/Building Management System
 
The most common monitoring/control system found in the HVAC industry is the DDC/BMS (BAS); a proprietary 
packaged system typically comprised of a number of local independent controllers and accessories panels, field 
panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or 
other building systems (e.g., fire, security, and lighting).
 
The field panels are connected by a network to one or several “supervisors.” These are computer terminals that allow a 
user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users 
to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.
 
This type of system is more expensive, but allows HVAC system performance to be monitored remotely with 
adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be 
setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and 
ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to 
qualify BMS/BAS systems for pharmaceutical HVAC applications.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 183
Heating, Ventilation, and Air Conditioning	
Appendix 2
8.5.2.3	 Distributed Control System with Intelligent Field Devices
 
DCSs are similar to those used for process control. These may employ advanced features, such as redundant 
processors and “intelligent” components (sensors and valves) connected via networks to the control system (e.g., 
“Fieldbus,” profibus, arcnet, and Echelon).
 
There are a number of industry standard communication protocols.
 
The software is held within the control system that communicates with the devices; devices can self diagnose faults. 
Automated components also can self-calibrate to the control signals.
 
This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers 
are self-checking. The cost typically limits the use of this type of system to process operations, but this may change 
as the costs reduce.
8.5.3	
Actuation Methods
	
There are two common means of actuating control components:
	
1.	
electric motors
	
2.	
pneumatic actuators
8.5.3.1	 Electric Actuators
 
Electric actuators vary in sophistication from small low voltage motors controlled by low resolution positioning circuits 
to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric 
or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque 
motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such 
as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.
8.5.3.2	 Pneumatic Actuators
	
Pneumatic actuation uses compressed air as the motive force for actuation, instead of electricity. These are prevalent 
in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing 
control loops, such as airflow control for Variable Air Volume (VAV) laboratories. These units typically have a faster 
response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring 
intrinsically safe installations. Typical applications would include active pressure control.
	
For further information on actuators and the control of liquids, see Appendix 9.
 
For HVAC applications, response time of controls may not be critical, as the response time of the overall system 
is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not 
instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires dynamic 
control of room pressure; however, actuators for pressure control may require response times in the range of 
seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.
8.5.4 
Critical Parameter Control
 
The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to 
define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually 
are more reliable, more robust, but more expensive.
	
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 184	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, 
accuracy is not as important as repeatability, e.g., measuring a system’s flow rate in order to maintain constant flow 
using a variable speed fan.
 
Three point calibration may be required, but single point calibration may be justifiable.
	
Commonly monitored environmental parameters include:
 
• 
airflow (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)
 
• 
DP between rooms (affects the migration of contaminants into a room from adjoining spaces)
 
• 
temperature (may affect exposed product quality)
 
• 
RH (may affect exposed product quality)
8.5.4.1 Airflow Measurement
 
Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply 
airflow in a system to:
 
• 
offset flow decay because of an increasing pressure drop in air filters
 
• 
offset changes in variable exhausts (known as “airflow tracking”)
 
For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room 
pressure are controlled.
 
Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the 
non-uniform nature of velocities within the duct.
 
Pitot tubes commonly are used this purpose. Pitot tubes normally employ small holes facing upstream to sense 
total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-
static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the 
mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and 
therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow 
measurements have a limited turndown capability, because of the square-root calculation of flow.
 
A similar grid system uses a hot wire anemometer. Anemometers indicate velocity, but are more properly considered 
a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, 
the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly 
proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where 
sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.
 
The vortex shedding flowmeter also is a linear response device that is employed in airflow measuring arrays. 
This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the 
downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly 
related to the flowrate.
 
To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, 
usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may 
provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of 
airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed to close to elbows, fan 
outlets, or other direction changes, will not help to improve accuracy.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 185
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Fan venturi meters (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They 
can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork 
design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the 
fan/AHU, simplifying installation.
	
The principal function of the grid is to maintain the desired conditions determined during system commissioning, 
whether reading actual flow or not, rather than to obtain an accurate reading.
 
For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar 
flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in 
commissioning, as they tend to have an averaging affect over the sample area compared to the spot reading from the 
hot wire unit.
8.5.4.2 Airflow Control
 
The most common form of airflow control is the damper, which can be manually adjusted or actuated, and can use 
a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge 
damper, an inlet damper (or “guide vanes”), or variable frequency motor speed control. VFDs have become an 
accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper 
wastes energy and is not recommended.
 
Figure 8.16: Common Damper Types
 
Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when 
using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across 
a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic ‘bladder’ damper, 
which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These 
provide more linear control with better pressure recovery and turndown.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 186	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
Used with permission from Waddell Engineering Co., www.waddellengineering.net
 
Figure 8.17: Pneumatic (“Bladder”) Damper
 
A variable orifice, also called a venturi damper, may provide better control. A venturi orifice commonly is used for 
laboratory hood flow control and room pressure control.
 
Figure 8.18: Variable Orifice (Venturi) Damper
8.5.4.3	 Fluid Control Valves
 
The correct selection of a fluid (liquids, compressed air, or steam) control valve is critical for good system 
performance, together with tuning of the control loop.
	
There are two types of control valve:
 
1. 
the three port valve, which can be used as a mixing or diverting valve to supply the controlled equipment
 
2. 
the two port valve, which directly controls flow to the equipment
	
For further information on control valves, see Appendix 9.
8.5.4.4	 DP
 
There are three applications for the measurement of DP:
 
1. 
the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)
	
2.	
the use of a pressure switch to detect:
 
• 
flow failure of a fan (usually not necessary if the system has flow monitoring)
 
• 
detection of high pressure across a filter or filter set to provide an indication that the filters require changing 
(not necessary unless filters load quickly)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 187
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
3. 
The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) 
or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor 
system can provide an alarm.
 
There are several options for DP sensing and indication:
 
• 
The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter 
or from the inside of an isolator to its room.
 
• 
A basic instrument is the MagnehelicTM gauge: a robust device that measures the deflection of a metal diaphragm 
due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable 
electrical contact switch (high and low alarm, the PhotohelicTM gauge) or a variable output. Mounting position 
affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution 
of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span 
is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not 
critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces 
of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red 
quadrants.
 
• 
A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of 
airflow indicator; see Figure 8.19. This type of unit is very simple and does not require calibration, but has the 
disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only 
relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)
 
Figure 8.19: Visual DP indicator
 
Used with permission from Airflow Direction Inc., www.airflowdirection.com
 
Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers 
can be used. These are available with or without indicator readouts to allow operators to see the measured value. 
The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output 
is commonly 4-20 mA.
 
When specifying DP units, the operating pressure range should be considered and the device should be sufficiently 
robust to handle the occasional pressure spike.
 
Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is 
to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 188	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.5.4.5	 Temperature Sensor
 
The Resistance Temperature Device (RTD) is an industrial sensors used to monitor temperature. 100-Ohm RTDs 
are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). 
Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system 
wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use 
of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for 
actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the 
field and should be replaced if found to be out of specification.
8.5.4.6	 Humidity Sensor
 
RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room’s 
absolute humidity or dew point. For example, in a system used to supply multiple areas, each room’s supply duct has 
a local temperature control re-heater, and the HVAC control system would “reset” the supply temperatures to be able 
to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply 
temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are 
many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) 
leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in 
the AHU by reading the average RH in the return duct before it enters the AHU.
 
The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two 
plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may 
have lower accuracy. Semiannual or more frequent calibration may be justified.
8.5.5	
Setpoints
 
Controls setpoints should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a 
condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument 
signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).
8.5.6 
Monitoring of Critical HVAC Parameters
8.5.6.1	 Critical HVAC Parameters
	
Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not 
apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed 
processes and processes with clean environments maintained inside product containers or equipment may see 
little or no impact from HVAC systems, unless normal operations require opening the process or changing process 
connections.
	
It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for 
those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to 
ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).
	
This approach provides the quality unit with a record from a validated system of room conditions during process 
operations, without the need for a formal change control process for the HVAC control system (an engineering 
change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it 
may include only some set points and some hardware in the system).
	
Main factors to consider for a monitoring system:
 
• 
accuracy and repeatability required
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 189
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
long term stability and failure modes
 
• 
sensor location/locations
 
• 
alarm requirements
 
• 
record requirements
 
• 
ease of maintenance and calibration
8.5.6.2	 Accuracy Required
 
The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure 
that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing 
maximum latitude for the control system.
 
For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 
0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits 
should be set between 20°C and 23°C.
8.5.6.3	 Long Term Stability and Failure Modes
 
Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may 
require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies 
should be based on manufacturers’ recommendations.
 
Failure modes should be considered by system designers:
 
• 
If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
	
-	
Generally, an unusual reading should trigger an alarm.
 
• 
If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
 
- 
A failure mode should be chosen that is safest for the product and personnel and maximizes the probability 
of detection of the failure.
8.5.6.4	 Sensor Location – General
 
The following should be considered when selecting where to mount a sensor:
 
• 
Instrument should be mounted to be easily accessible and easy to calibrate and replace Local indicators should 
not be obscured.
 
• 
Local cleaning required should be considered in the instrument specification and mounting.
 
• 
Pneumatic control lines should be kept as short as possible.
 
• 
Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the 
influence of unconditioned air.
 
• 
Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid 
calibration problems and exposure to personnel.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 190	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
• 
Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).
 
• 
Potential interference to electronic devices from nearby electrical devices, especially motors should be 
considered.
8.5.6.5	 Temperature and Relative Humidity Sensor Locations
 
Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity 
(typically RH) sensors (see Appendix 11).
 
Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the 
conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.
 
An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct 
access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the 
sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating 
range.
 
It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition 
in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding 
sensor location can be verified during commissioning.
 
If there are significant heat or humidity sources, the local conditions near the source will be different.
 
When considering sensor locations, the process in regard to the product should be considered. For example, for a 
typical tablet compression room:
 
• 
The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is 
then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The 
compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and 
is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the 
moisture content (dew point) is the same throughout the room.
 
• 
Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may 
need to be high to keep the room air temperature variation within product limits. The difference between the 
temperature at the product and the temperature as indicated on the room temperature sensor can be “mapped” 
during performance qualification, if, potentially, the temperature is critical.
 
• 
The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical 
parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is 
appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site 
may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during 
commissioning) the offset in temperature between the sensor and the area near the hopper.
8.5.6.6	 Alarm Requirements
 
Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the 
production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider 
noise levels during operations and locations of personnel.
	
It is considered good practice to set the action alarm at the extreme acceptance conditions and have an engineering 
“alert” alarm at conditions just outside the normal (observed) operating range to alert engineering personnel of a 
potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as 
possible, so that steps may be taken to prevent an action alarm.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 191
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Alarm Time Delays
 
Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to 
create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have time delays, particularly 
where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay 
should be sufficient to permit normal passage through a door and be verified during commissioning by particle 
counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP 
with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP 
alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable 
delay to permit passage through an open door.
 
Time Weighted Averaging
 
Measurements with “noisy” (rapidly changing) signals, such as airflow measurements, may require filtering to 
avoid nuisance alarms. A commonly used filter is to use a rolling time weighted average signal, rather than an 
instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is 
capable of smoothing out signal noise without missing significant failure events.
8.5.6.7	 Alarm Response
 
The desired response to an alarm state should be considered.
	
An alert alarm should provide early warning to facility engineering personnel of an unusual state requiring attention 
or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process 
(acceptance criteria).
 
Action alarms for a variable may indicate that operating conditions have exceeded the specified acceptance criteria 
and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the 
appropriate business and quality unit.
	
This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and 
Appendix 2).
 
Figure 8.20: Action Alarms, Alert Alarms, Operating Range, and Design Targets
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 192	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance 
criteria limits. However, there should be a written course of action defined for each action alarm:
 
• 
Who sees it?
 
• 
Who responds to it?
 
• 
Where is it recorded?
 
• 
What action will be taken?
 
• 
Where the information on the action will be stored?
 
If no action is needed, justification for the action alarm may be questionable.
8.5.6.8	 Record Requirements
 
The frequency of data collection is dependent on the parameter being measured.
	
There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters 
<1118>) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely 
to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for 
transport of product a more rapid response time of 5 minutes may be required.
 
In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, 
considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change 
very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of 
the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, 
during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is 
opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a 
validated time.
 
It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch 
record sheet.
 
It may be preferable to have an actual record of measured values.
 
Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard 
deviation.
8.5.6.9	 Airborne Particle Monitoring
 
The 2004 FDA Guidance for Industry, “Sterile Products Produced by Aseptic Processing – Current Good 
Manufacturing Practice” (Reference 9, Appendix 12) states “Regular monitoring should be performed during each 
production shift.”
 
EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:
	
	
“A continuous measurement system should be used for monitoring the concentration of particles in the grade 
A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume 
should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas.”
 
These requirements have been interpreted as requiring a minimum of one test per day (during the periods that 
production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 193
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
The version of EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) that came into force on 1 March 2009 gives 
much more specific information – it states that “for Grade A zones, a minimum sample of 1 m3 should be taken per 
sample location” (it defines Grade A as ISO 4.8 as dictated by the limit for particles ≥ 5.0 µm, and allows the use of 
ISO14644-1 to determine the number of sample locations).
 
 
“Portable counters with a short length of sample tubing should be used for classification purposes because 
of the relatively high rate of precipitation of particles ≥ 5.0 µm in remote sampling systems with long lengths 
of tubing.”
	
	
“For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, 
including equipment assembly, except where justified by contaminants in the process that would damage the 
particle counter…”
	
The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take 
between 20 and 35 minutes depending on the sampling rate of the equipment being used.
 
ISO 14644 (Reference 3, Appendix 12) provides the following guidance:
	
	
This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean 
air device. The sample volume must be based on the class limit of the largest considered particle size. 
When considering ≥ 5 micron particle size, this would require a sample volume of approximately 0.7 m3. 
The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has 
continuous particle monitoring installed should be re-qualified at least every 24 months.
	
Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide 
a better understanding of the process, and the data can be used to support a reduced frequency of testing, while 
assuring continued levels of control.
 
There are three methods that can be used to obtain continuous data:
	
1.	
a manifold system
	
2.	
individual particle counters
 
3. 
a combination of a manifold system and individual particle counters
 
Description of Continuous Monitoring Systems
	
Manifold System
 
Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the 
lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles 
in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for 
some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation 
of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. 
Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical 
(or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because 
of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. 
Manufacturers should be consulted before designing a real-time particle monitoring system.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 194	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Individual Particle Counters
 
A particle counter should be used for each location; networked electronically to a data acquisition and evaluation 
system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the 
sampling frequency. It is likely to be the most expensive option.
	
Combination System
 
A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and 
manifold system sampling for less critical locations.
	
Considerations
 
The following should be considered when selecting a system for a specific application:
 
• 
the selection of sample locations, using a risk-based approach to assess the process
 
• 
The affect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, 
particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a 
requirement.
 
• 
The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel 
or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. 
Static charges also can lead to intermittent “clump” release of particles, creating false readings.
 
• 
the smoothness and long radius of bends in the sample tubing installation
 
• 
the maintenance of appropriate turbulent transport velocities in sample tubing
 
• 
the sampling frequency at each location
 
• 
the sample time at each location and the potential to detect contaminant release from an operator intervention or 
other contamination event
 
• 
when manifold systems are used, the adverse affect of no-flow conditions that may occur between sample 
acquisitions at the same location
 
Sample Locations
 
ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. 
There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as 
near the product where the operator can interfere with protective air flow patterns).
8.5.7	
Equipment Monitoring/Maintenance
 
There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:
 
• 
the control contactor can be wired so that an alarm is given if the unit goes into overload
 
• 
the motor current can be monitored
 
• 
the motor temperature can be monitored
 
• 
vibration or acoustic output may be monitored
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 195
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
the airflow from the fan can be monitored using an in-duct device or an in-fan device
 
The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any 
predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow 
measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces 
(e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. 
Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and 
can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring 
is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use 
points.
 
Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to 
diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting 
data to a base station for monitoring.
 
Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:
 
• 
supply duct pressure (to permit energy setback)
 
• 
damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)
 
• 
Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual 
pressure drop indication
 
• 
cooling coil leaving air temperature (may be reset upward when humidity is satisfied)
 
• 
return static pressure
 
• 
casing high and low pressure safeties
 
• 
freezestat, firestat and smoke detector safeties
 
• 
coil entering and leaving temperature
 
• 
coil pressure drop (where bypass dampers are employed)
 
• 
outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)
 
• 
outside air quantity
 
• 
outside air enthalpy (temperature and RH)
 
• 
mixed air temperature
 
• 
exhaust air volume
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
