	
Appendix 5
	
HVAC Risk Assessment Examples
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 216	
ISPE Good Practice Guide:
Appendix 5	
Heating, Ventilation, and Air Conditioning
11	 Appendix 5 – HVAC Risk Assessment Examples
11.1	
Examples – Risk Assessment for HVAC
	
These examples describe an approach to risk assessment and countermeasures for HVAC systems serving product 
handling spaces.
	
To perform a successful risk evaluation, the SME should consider:
 
• 
risk description
 
• 
risk probability
 
• 
risk impact on product/patient
 
• 
ability to detect
 
• 
risk reduction steps
11.1.1 Example One – Classified Space
 
• 
Risk – upset of room air balance due to failure of CV box on air supply.
 
• 
Risk probability – medium: it does happen.
 
• 
Risk impact – medium: changes in airflow will change room particle counts and room pressures. Adverse 
pressure relationships may follow.
 
• 
Ability to detect – high: DP alarms will detect change in room DP due to airflow change if there are no DP 
controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count 
changes due to changed airflow.
 
• 
Risk reduction – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, 
the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are 
used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will 
follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk 
to patient is low ‘as-is.’ However, changing the design (e.g., replacing CV devices with terminal HEPA) may 
increase confidence in the air filtration, while eliminating the potential for CV failure.
11.1.2 Example Two – Classified Space
 
• 
Risk – failure of UFH over Grade 5 (EU Grade A) area.
 
• 
Risk probability – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low 
probability).
 
• 
Risk to product/patient – high: product is exposed under the hood.
 
• 
Ability to detect – medium: operators may not notice a change in hood status.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 217
Heating, Ventilation, and Air Conditioning	
Appendix 5
 
• 
Risk mitigation – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the 
hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity 
check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA 
integrity and velocity checks also are advised.
11.1.3 Example Three – Pressure Controlled Space
 
• 
Risk – pressure reversals due to improper action of room pressure control damper.
 
• 
Risk probability – medium:usually a small system can be tuned such that active pressure control will not 
adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In 
additional, controls may reset wind up because of doors being open too long: when doors close pressure 
relationships reverse.
 
• 
Risk to product/patient – high: pressure reversal may upset air balance in depyrogenation equipment or 
introduce large quantities of contamination from room to room.
 
• 
Ability to detect – high: pressure monitoring and alarm.
 
• 
Risk mitigation – calibrate and challenge DP monitoring periodically and ignore momentary DP changes 
because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless 
economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), 
use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which 
DP control dampers should be “fast” and which “slow.” Consider eliminating automated pressure control by 
simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be 
trusted, no unacceptable product should result because of pressure control malfunction.
11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU
 
• 
Risk – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or 
from other rooms running different product.
 
• 
Risk probability – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but 
large amounts are not expected as each room has local process exhaust to keep airborne levels low.
 
• 
Risk impact – could be high if sufficient quantities of deposited material break loose and contaminate another 
product.
 
• 
Ability to detect – low.
 
• 
Risk mitigation – 1. put processes under protective hood or (better) inside pressurized containment device. 
If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust 
from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering 
the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held 
negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: 
a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An 
alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for 
air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, 
probability to low.
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
