	
Appendix 7
	
ISO 14644-3 – A Qualification Document
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 222	
ISPE Good Practice Guide:
Appendix 7	
Heating, Ventilation, and Air Conditioning
13	 Appendix 7 – ISO 14644-3 – A Qualification Document
	
The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests qualifying, 
while commissioning, without repetition of commissioning tests for qualification.
	
International Standard ISO 14644-3, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, 
(Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a 
classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage 
products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.
	
Procedures covered by Annex B of 14644-3 include methods and equipment for testing:
	
•	
airborne particle counting for room classification (classified pharma spaces)
	
•	
airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma
	
•	
airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test
	
•	
airflow – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also 
airflow to non-unidirectional spaces
	
•	
air DP – may be used for classified and other process spaces. For classified space (as in sterile product 
manufacture), verify GMP DP values of 10 to 15 Pa between air classes.
	
•	
installed filter leakage – total leakage, scan test, choice of aerosols (may be used for non-classified space, 
such as where hazardous products are processed). The sterile processing guidances may require a specific 
performance for HEPA filters serving classified spaces.
	
•	
Airflow visualization (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where 
process containment is used. The “tracer thread” method is not commonly used in pharmaceutical environments, 
and videos are expected for most UFHs.
	
•	
Temperature – usually a critical parameter where product is stored, may be critical to personnel comfort (and 
subsequent generation of bioburden) in classified spaces.
	
•	
Humidity – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate 
ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.
	
•	
electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments
	
•	
particle deposition – electronics; pharma uses settling plates for CFU counting instead
	
•	
room recovery – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; 
in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing 
Facilities (Reference 13, Appendix 12).
	
•	
containment leakage – to check integrity of the room “fabric,” sometimes done in pharmaceutical environments, 
particularly where potent materials are exposed to the room environment
For individual use only. © Copyright ISPE 2009. All rights reserved.
