ISPE Good Practice Guide:	
Page 19
Heating, Ventilation, and Air Conditioning	
2	
Design Process
2.1	
Introduction
	
The objectives of HVAC design are to provide GMP compliant systems that meet product and process needs, along 
with GEP and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In 
addition, the design needs to comply with local codes and standards.
	
Therefore, the HVAC design team should understand both advanced HVAC system design and the current 
requirements of regulatory authorities that govern a facility’s operations. This includes the GMPs of the regions 
where a facility’s product will be sold, as well as where a facility is located. The team also should consider how HVAC 
systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that 
are typically associated with HVAC design are:
	
•	
personnel, equipment, and material flow patterns
	
•	
open or closed manufacturing
	
•	
manufacturing activities envisioned in each room
	
•	
architectural layout
	
•	
finishes and tightness of room construction
	
•	
door selection and location
	
•	
air lock strategy
	
•	
gowning and cleaning strategy
	
•	
spatial requirements for HVAC equipment and ductwork
	
•	
intake locations and exhaust locations
	
The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project 
design at the HVAC system design level, particularly relating to establishment of critical parameters. For further 
information, see the relevant ISPE Baseline® Guides (Reference 13, Appendix 12).
	
The design team should deal with conflicts between GMP requirements and local building codes/standards that 
apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, 
fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National 
Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from 
organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive 
(HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency 
for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner’s 
insurance representative also may have requirements beyond those of the local codes authority.
	
HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter 
provides suggestions to help determine the user requirements (the ‘what’) and the functional design (the schematic 
‘how to’) that define a facility’s objectives. It also provides options to be considered in creating a design that has low 
life cycle cost and is sustainable.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 20	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
HVAC Design Process
	
The design process may be considered as several steps; each step provides a deliverable:
	
Step	
Deliverable
	
1.	
User Requirements/Conceptual Design 	
User Requirements/Conceptual Design Report (CDR)
	
2.	
Functional (Schematic) Design	
Functional Design Specification (FDS)/Basis Of Design (BOD)
	
3.	
Detailed Design	
Design Documents
	
4.	
Construction Documents and Support	
Construction Documents (CDs), Revisions/Bulletins
2.1.1	
User Requirements
	
The first step in the design process is the definition and documenting of the key requirements of the user (process 
and quality criteria, maintainability, etc.) by the HVAC design engineer. This requires collaboration with both the 
user and the Quality Unit to determine critical HVAC performance parameters, and therefore, the environmental 
requirements for the facility design. Some parameters are directly controllable (such as room temperature), 
while other parameters (such as airborne particles) cannot be controlled directly, but are the result of controllable 
parameters (room DP, airflow, filters, etc.).
	
Performance parameters may have been established through a user’s internal standards. The definition of user 
requirements is a critical step in the design process and has the greatest effect on the size and complexity of the 
facility, and ultimately, the cost to construct, commission, qualify, operate, and maintain that facility. Small incremental 
increases in the level of cleanliness or in the area of classified space can result in relatively large increases in the 
initial cost and ongoing operating costs of a facility. The required levels of cleanliness for airborne particles, biological 
or chemical contamination for processes, equipment, and personnel in a facility should be carefully considered, via 
risk assessment and established explicitly.
	
HVAC engineers should play a key role throughout the design process in helping project teams to understand the 
implications of requirements on product quality and life cycle cost of a facility or process. Time should be allowed to 
establish user requirements thoroughly and to ensure that they are understood by all parties involved. This should 
provide benefit in the long term with fewer changes (and costly changes/delays) in the detailed design.
	
User requirements for HVAC typically include:
	
•	
A room schedule with environmental parameters:
	
-	
Temperature
	
-	
RH
	
-	
Classification (if any)
	
-	
Recovery time (if any)
	
-	
Air change rate requirements
	
-	
Particulate control or filtration expectations (if not classified)
	
-	
DP or direction of airflow requirements
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 21
Heating, Ventilation, and Air Conditioning	
	
-	
Ancillary ventilation or extraction requirements (e.g., dust collection)
	
•	
Preliminary AHU count or list with zoning assumptions:
	
-	
Areas served
	
-	
AHU basic configuration (e.g., recirculated or 100% fresh air)
	
•	
Ancillary HVAC systems list:
	
-	
Dust collection
	
-	
Chilled water
	
-	
Cooling Towers
	
-	
Scrubbers/Carbon Adsorption
	
•	
System Qualification Philosophy (e.g., system boundaries at room or AHU level)
2.1.2	
Functional Design
	
Once user requirements are established, HVAC engineers should work with other disciplines to develop a functional 
(or schematic) design. The functional design should include:
	
•	
flow patterns of people, product, equipment, and other materials; a basic layout
	
•	
further clarification of the requirements established in the user requirements
	
•	
a basic AFD and critical elements of an AF&ID for each system
	
•	
AHU zoning map
	
•	
room classification map
	
•	
pressure or direction of airflow map
	
•	
airlocking schemes
	
•	
potential contamination sources, paths, risks and their control
	
•	
a risk assessment of alternative engineering solutions that can meet the user requirements
	
•	
preliminary sections or service zoning
	
•	
preliminary specifications
	
The risk assessment can be combined with an economic analysis to assist in design choices that yield a facility and 
HVAC system that will meet requirements effectively with best total cost of ownership.
	
The project teams should consider the following issues during development of the functional design:
	
•	
relationship between room cleanliness and contamination risks to product
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 22	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
procedures to control deposited contamination (i.e., cleaning or sanitization)
	
•	
reliability and redundancy of equipment and systems
	
•	
flexibility of the facility and systems
	
•	
ease of construction and of startup/commissioning
	
•	
ease of maintenance, servicing, and operation
	
•	
qualification strategy
	
•	
commissioning and qualification plan
	
•	
economics and facility life cycle cost
2.1.3	
Detailed Design
	
Once the BOD is approved the project moves into Detailed Design. During this phase, the technical details of how the 
systems will work should be established. The Detailed Design for HVAC systems should include:
	
•	
updates and further detail for all documents produced previously
	
•	
draft ductwork plans
	
•	
detailed AHU layouts with performance specifications
	
•	
draft sections, elevations, and coordination drawings
	
•	
final AF&ID for each system
	
•	
control system sequences of operation
	
•	
final equipment selections
	
•	
final specifications
	
•	
system commissioning and qualification draft protocols
	
Commissioning and qualification requirements should be considered during the design phase to avoid a negative 
impact on the project in scope, cost, and schedule. HVAC engineers should include planning for commissioning and 
qualification activities during the design phase, before detail design is complete, because flaws in HVAC system 
design often initially become apparent during commissioning.
2.1.4 
Design Review and Qualification
	
At specific points in the design process (e.g., at the end of functional design and at the end of detailed design) a 
formal design review/design qualification should be performed to verify that the project design to date is fit for use. 
This review should focus two main areas:
	
•	
GEP
	
-	
Is the design technically robust?
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 23
Heating, Ventilation, and Air Conditioning	
	
-	
Does the design satisfy user preferences as expressed in the user requirements?
	
-	
Can the design be constructed, commissioned, operated, and maintained?
	
•	
GMP
	
-	
Does the design meet the product requirements as expressed in the user requirements?
	
-	
Is the design aligned with the risk assessment?
	
-	
Does the design meet regulatory expectations?
	
For HVAC systems, typical areas to check during design qualification include:
	
•	
compliance to temperature, humidity, and classification requirements
	
•	
use of classified space, where required
	
•	
AHU system map coordination with manufacturing activities
	
•	
dust or contaminant generation coordination with mitigation (e.g., LEV)
	
•	
cross-contamination controls
	
•	
airlock plan coordination with pressure regime
	
•	
air change rates used
	
•	
compliance with fire and smoke codes, compliance with emissions permits
	
•	
maintenance, testing, and commissioning access and clearances
	
•	
redundancy and reliability
	
•	
integration of process systems with facility
	
For further information on Design Review, see Chapter 4 of this Guide.
2.1.5	
Construction Documents and Construction Support
	
After detailed design is completed the HVAC design team should complete bid documentation, resolve construction 
questions, and perform on-site construction reviews. HVAC engineers also may be involved in activities related to 
the receipt and installation of equipment and systems, to verify that they were delivered and installed in a manner 
consistent with the design.
2.2	
Developing User Requirements
2.2.1	
Introduction
	
Users should define the quality critical environmental requirements (the HVAC critical parameters and their 
acceptance criteria), typically in a User Requirements document. This may include the following:
	
•	
temperature for product, process, or worker comfort
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 24	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
humidity for product, process, worker comfort, or microbial control
	
•	
air flow directions/DPs for contamination control, properties of expected airborne contaminants
	
•	
area classification – airborne particles – viable and non-viable (classified spaces)
	
•	
clean up (recovery) times from in-use to at-rest (classified spaces)
	
•	
process containment and exposure sites (high contamination risk areas)
	
User requirements provide information that defines the processes, activities, and environments for an operating 
facility. Assembling programming data for a facility early in the design process is critical to a successful project, 
both in terms of production output and efficiency, and in delivering the asset at the right time to maximize Return on 
Investment (ROI) and provide the lowest Total Cost of Ownership (TCO).
	
HVAC costs, both operating and initial capital costs, usually account for a significant portion of a facility’s cost. 
Decisions and commitments made in the early phase of project planning often are too costly to change as the project 
advances to the final design and then to the execution phase. User requirements should be understood, agreed to 
by all parties, and properly applied early in the design process. Establishing, early in the project planning, fixed user 
requirements that drive HVAC design criteria is critical to the overall HVAC strategy for a facility.
	
For HVAC systems, user requirements are developed as a result of gathering relevant data with regard to:
	
•	
process: critical environmental parameters that must be achieved and maintained
	
•	
quality: regulatory guidance and quality principles to guide decision making on HVAC parameters that can have 
product impact
	
•	
operations: correct environment for working conditions that affect the HVAC system design
	
•	
maintenance: provide input on critical aspects of the HVAC system design that would ensure a low TCO
	
Critical HVAC parameters often associated with qualification (e.g., temperature, humidity, DP, air quality, etc.) are 
treated differently from non-critical HVAC parameters. Critical HVAC parameters are part of direct impact systems, 
while systems providing only non-critical HVAC parameters are either indirect or no impact systems as defined in the 
ISPE Baseline® Guide for Commissioning and Qualification.
	
HVAC systems are commissioned following GEP, while those that provide critical HVAC parameters (direct impact 
systems) are further qualified.
	
User requirements can either be in the form of performance-based information that describes an operation and sets 
expectations, or may be strict criteria where critical HVAC parameters are defined by the product or regulations, e.g., 
air classifications (operational, or possibly at-rest or as-built).
	
For performance based information, relevant information should be obtained and the necessary criteria to meet the 
user requirements should be proposed. It is accepted practice to copy (similar) HVAC criteria from one facility to 
another facility, as long as the rationale for the original criteria is properly understood. For example, temperature and 
RH design criteria in an aseptic environment depend on:
	
•	
the type of process (closed or open)
	
•	
powder or liquid
	
•	
local regulatory expectations
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 25
Heating, Ventilation, and Air Conditioning	
	
•	
gowning procedures
	
•	
environmental monitoring procedures
	
•	
the level and type of activity in the area
	
•	
required alert and alarm limits
	
Each of these variables should be considered when proposing criteria. Using “industry norms” or “accepted industry 
practices” without understanding the variables involved should be avoided.
	
Once user requirements are established, design strategies and their effects should be considered. It may be 
desirable to segregate HVAC systems, such that only one system deals with critical parameters, and therefore, has 
direct impact (e.g., processing areas on one HVAC system, support areas on another HVAC system). This may help 
simplify the scope of qualification.
	
The flow diagrams shown in Figure 2.1 are a simple model segregating critical HVAC parameters with separate 
HVAC systems versus combining critical and non-critical areas in a single HVAC system. Both design approaches 
would meet user requirements, but illustrate the potential complexity when using a single HVAC system to serve 
areas with both critical HVAC parameters and non-critical HVAC parameters. It should be noted that not every room 
parameter affected by a direct impact system will be critical (e.g., humidity may not be critical in a storage area inside 
a production facility where humidity is critical elsewhere although both areas are on the same AHU).
	
The impact assessment methodology evaluates the HVAC system at the component level to identify critical (with 
potential impact on product) and non-critical components; therefore, making it possible to have a single HVAC system 
that can serve all areas. Well-defined and accepted procedures should be established, or agreed upon, when defining 
user requirements, allowing a single HVAC system with perhaps a lower total cost of ownership. If these concepts are 
not well understood, or if established procedures or practices do not recognize this methodology, the HVAC design 
may increase the total cost of ownership.
	
Figure 2.1: User Requirements that Drive HVAC Critical Parameters
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 26	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
Figure 2.1 reflects a traditional approach, as described in the ISPE Baseline® Guide on Commissioning and 
Qualification, (Reference 13, Appendix 12) where two systems, one direct impact and one indirect or no impact, can 
serve a facility. The second approach is a single system that is qualified to serve both process and support areas in 
the facility with a focus on critical components where the system has direct impact on the process/product.
	
An alternative approach is to define systems by function, rather than by AHU. For example, monitoring systems for 
critical HVAC parameters are direct impact. If all the room DP monitors were grouped as the DP monitoring system 
they could be qualified as a single system, the air handlers themselves being indirect impact systems. Should any 
AHU fail to deliver the correct quantity of air, the direct impact system (the DP monitoring system) would detect it. 
Other grouped systems can be temperature monitoring, HEPA filtration (periodic testing), airflow monitoring (to verify 
air changes and recovery), RH monitoring, etc.
	
An enhanced science- and risk-based approach to verifying that HVAC systems are fit for intended use are currently 
being developed based on recent regulatory and industry trends and guidance. For further information, see Appendix 
6.
	
References for User Requirements
	
ISPE Baseline® Guides (Reference 13, Appendix 12) provide a framework to understand the different products 
and processes within pharmaceutical and biopharmaceutical manufacturing facility. Section 2.2.2 describes HVAC 
parameters as covered in the ISPE Baseline® Guides (Reference 13, Appendix 12) and the importance of each 
parameter to each type of facility.
2.2.2	
HVAC Parameters
	
HVAC parameters that may have an effect on product generally include:
	
•	
temperature
	
•	
RH (dry products, some liquids)
	
•	
airborne contamination (viable and non-viable particles) which is affected by:
	
-	
room relative pressure
	
-	
airflow patterns (especially Unidirectional Flow Hoods (UFHs))
	
-	
air flow volume and air changes
	
-	
air filtration
	
Within the context of the ISPE Baseline® Guides (Reference 13, Appendix 12) some parameters are common to all 
facility types, while other parameters apply only to specific facilities. Table 2.1 depicts an overview of typical HVAC 
parameters that would generally apply to each facility type.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 27
Heating, Ventilation, and Air Conditioning	
	
Table 2.1: Typical HVAC Critical Parameters by Facility Type
	
Individual HVAC parameters are discussed with an emphasis on minimum requirements to achieve “compliance,” the 
importance of the parameter, the impact on design, and the challenges faced in determining these requirements.
2.2.2.1	 Temperature and Humidity
	
General Requirements
	
Room temperature and RH requirements depend on the application (process design), product requirements, and 
operator comfort.
	
When operator comfort is the only requirement, the ranges, e.g., 65-74°F (18-23°C)/30-60% RH, are well understood 
and usually are based on historical operating practices that include gowning requirements, type of work being 
performed, and local climate (e.g., tropic or temperate zone).
	
EU Guide Annex 12 reinforces that the temperature and humidity within a sterile facility be kept at a comfortable 
condition, presumably to avoid shedding of particles and bioburden from excessive perspiration.
	
HVAC Parameter	
Temperature	
Relative	
Room	
Airborne	
Air
	
	
Humidity	
Relative	
Particles	
Changes
Facility Type	
	
	
Pressure
Pharmaceutical Ingredients	
X	
Final API	
Low	
Low	
Low	
	
	
Powder	
Bioburden API	 Bioburden API	 Bioburden API
Oral Solid Dosage Forms	
X	
X	
Air	
Cross
	
	
	
Direction	
Contamination	
Sterile Manufacturing Facilities	
X	
X	
X	
X	
X
Biopharmaceuticals	
X	
X	
Classified	
See Baseline®	
Classified
	
	
	
Space	
Guide	
Space
Packaging, Labeling, and	
X	
Exposed
Warehousing	
	
Product	
Quality Laboratories	
X	
X
Notes:
•	 Shaded areas represent HVAC parameters that commonly have a product impact or are required for operator 
comfort to keep airborne contamination low. Some products may not have temperature, humidity, or particulate 
limits, but USP temperature and humidity limits may apply.
•	 Non-shaded areas are HVAC parameters that normally do not have product impact. However, there 
may be other requirements, such as local codes or regulations that may require specific parameters be 
considered in the design. For example, room relative pressure may not have product impact in an API facility 
where processes operate closed, but because of governing codes, the design may include room negative 
pressurization in order to meet fire safety requirements because of the presence of flammable liquids or vapors.
2	 “The ambient temperature and humidity should not be uncomfortably high because of the nature of the garments worn.”
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 28	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Specific Requirements
	
Room temperature and RH requirements at which product quality is adversely affected should be based on stability 
studies or process parameters that demonstrate the acceptable operating ranges for the product or process. In the 
case of sterile facilities, where air is in direct contact with the product (Grade A/Grade 5 open processing areas) 
temperature may have an effect on product quality, and therefore, the temperature range may be limited to plus/
minus a few degrees.
	
Room temperature and RH for bulk biological processing areas generally are maintained just for operator comfort. 
Most product processing occurs in Grade C or D (Grade 8 or CNC) areas with closed operations. In areas with 
unjacketed processing, when it can be demonstrated that room temperature and RH may affect product quality or 
processing, these HVAC parameters are considered critical.
	
For solid dosage facilities, although air is in direct contact with product, temperature generally is not as critical to 
product quality. Set points often are based on operator comfort for the level of gowning. Many powder products 
are hygroscopic and require lower humidity than usually provided for operator comfort. Products or processes may 
require strict environmental room conditions for production or to maintain product quality (e.g., where the hygroscopic 
nature of an ingredient causes a weight gain when exposed to ambient humidity, which may affect weight upon 
formulation).
	
Storage of finished goods or raw materials, as stated by regulatory requirements, requires environmental control 
and monitoring of storage conditions. Generally, space temperature and humidity are monitored and controlled 
because of labeling requirements of the finished product or raw material. For closed and sealed containers, humidity 
requirements usually are not as stringent.
2.2.2.2	 Airborne Particles
	
Airborne particles should be controlled in classified facilities; i.e., Grade A, B, C (Grade 5, 7, 8), etc. Other types 
of facilities, e.g., oral solid dosage, bulk chemical, warehouse/storage, and packaging/labeling, generally have no 
specific criteria for airborne particulate, except that filtration is provided to reduce particulates below ambient levels. 
Local requirements may stipulate a minimum level of particulate control in specific types of facilities or product 
manufacture. These should be reviewed with the local quality unit for application and impact. In general, user 
requirements should not specify space classification for applications that do not require them. See the appropriate 
facility ISPE Baseline® Guide (Reference 13, Appendix 12).
	
Airflow patterns can influence local airborne particle levels significantly. For aseptic and classified areas, a protective 
isolator or UFH can isolate the product area from the room substantially. Although airflow patterns are not monitored, 
the performance of the protective device (isolator, UFH) can be monitored (e.g., pressure monitoring for an isolator or 
air flow monitoring for a UFH).
	
Elevators present a particular challenge in the control of airborne particulates. The piston action of the cab in the 
elevator shaft causes DPs change as the elevator cab moves. This makes elevators and elevator shafts difficult 
to construct as classified space. If elevators are needed for transport of material, closed transfer procedures are 
recommended.
	
For further information on the requirements for routine particle monitoring see Appendix 2. Continuous particle 
monitoring systems may provide a financial benefit by allowing the period between formal re-qualification and a 
quality benefit by providing a continuous set of environmental data.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 29
Heating, Ventilation, and Air Conditioning	
2.2.2.3 Room Relative Pressure/Direction of Airflow
	
General Requirements
	
Room relative pressurization (direction of airflow control) is critical to protecting most manufacturing operations and 
often becomes the most challenging part of commissioning and qualification. A pressurization or airflow direction 
scheme should be established early in the design process to integrate the HVAC design with the architectural 
features of the facility, for example:
	
•	
door swings
	
•	
airlock strategy
	
•	
wall and floor openings
	
•	
pass-throughs
	
HVAC engineers should assist in the selection of the building and room fabric (i.e., walls, ceilings, etc.) during building 
design. Control of room pressurization can range from simple (manual balancing) to complex (fully automated 
dynamic control).
	
Manual systems are less complex, less expensive, and require less effort to commission and qualify, but are not 
flexible and may need to be checked and adjusted periodically.
	
Fully automated systems are more complex and expensive, can take considerably more effort to commission and 
qualify, have a greater tendency to tuning upsets, but are very flexible, provide consistency in measurement, and a 
have a high degree of reliability (as long as the correct hardware has been specified). Door closure devices that can 
work against the anticipated pressure differential should be specified by the architect.
 
Specific Requirements
	
Sterile Facilities
	
Room pressurization for sterile facilities normally is designed to cascade from areas of highest cleanliness to areas 
of lower cleanliness. The design DP measured between different grade rooms, inclusive of airlocks, should be held 
between 10 Pa to15 Pa with the doors in their normal closed positions. For complex facility designs, where there are 
many different levels of pressurization, consideration should be given to avoiding an absolute pressure above 37 
Pa, which could lead to excessive air leakage, building fabric failures, and difficulty in opening/closing doors. Special 
consideration should be given to product conveying lines that pass from a higher-pressure area to a lower pressure 
area. Such high differential room pressures also create significant air velocity through the “mouse hole” that can lead 
to toppling of vials or product. This DP is critical, and generally, will tend to be the highest DP across one wall in a 
facility.
	
Where rooms are of the same cleanliness class, a more critical room may be the same pressure, but is usually 
slightly higher. General industry practices have shown that, while DPs as low as 1.2 Pa are achievable, DPs of 
approximately 5Pa between rooms are easily measurable and controllable.
	
Bulk Biological Facilities
	
Bulk biological facilities generally will operate under the same principles for pressurization as sterile facilities, where 
open operations are performed. Closed processes may be in a CNC space. In both types of facilities, where there 
are live viruses, organisms, or open powder handling, rooms may be designed as containment areas. In these cases, 
there should be a negative pressure “sink” or pressure “bubble” airlock to interrupt the path of fugitive airborne 
particles.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 30	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
Oral Solid Dosage Facilities
	
In oral solid dosage facilities where airflow direction is considered critical to maintaining room cleanliness, the 
direction of airflow at room interfaces (doors, pass-through(s) or other openings) can be controlled by an offset 
between supply and return/exhaust with periodic verification. DP also can be used to ensure the direction of airflow 
and can be a critical parameter. Although there are no regulatory guidelines that state DP values for these facilities, 
internal company guidelines or policy may stipulate criteria. Generally, any measurable DP will work. Room DP 
strategy is influenced bythe following:
	
•	
facility usage (dedicated, multi-product, or flexible/campaigned)
	
•	
product mix
	
•	
process characteristics (open or closed)
	
•	
unit operations
	
•	
air filter capture and location
	
•	
material and people flow
	
Solid dosage facility pressurization strategies focus on airflow direction that minimizes contamination from extraneous 
matter and cross-contamination from one product to another.
	
In general, measurement of DP is performed directly (room-to-room) or indirectly (room-to-reference) and may 
employ both strategies. Alert and alarm levels that a facility will be observing should be considered when choosing a 
measurement strategy.
	
Action alarms (unusual events for the most critical rooms) may be measured directly (across the airlock) to ensure 
end-to-end data accuracy, rather than indirectly where DP is calculated in a control system (computer based).
	
Alerts (maintenance/operations notification of potential problems) can be measured indirectly.
2.2.2.4	 Air Changes
	
There is a common understanding in the Pharmaceutical Industry of a regulatory requirement for a minimum air 
change rate for an area – typically a rate of 20 per hour for classified areas. There is no minimum air change rate for 
non-classified areas, except as defined in local Building Codes (often 4 or 6 per hour), although the WHO guidance 
for OSD HVAC (Reference 2, Appendix 12) suggests that a room class, air change rate, and recovery period be 
established by the facility owner. The European GMP (Reference 4, Appendix 12) regulations have a requirement 
for a “clean up” time of 15 to 20 minutes in a sterile product processing facility. The 2004 FDA “Guidance for Industry 
for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” (Reference 9, 
Appendix 12) gives the following guidance:
 
 
“For Class 100,000 (ISO 8) supporting rooms, airflow sufficient to achieve at least 20 air changes per hour 
is typically acceptable. Significantly higher air change rates are normally needed for Class 10,000 and Class 
100 areas.”
	
There is no minimum air change rate for non-sterile product facilities, except as defined in local Building Codes (often 
4 or 6 per hour due to chemical storage) although the WHO guidance for OSD HVAC (Reference 2, Appendix 12) 
suggests that a room class, air change rate, and recovery period be established by the facility owner.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 31
Heating, Ventilation, and Air Conditioning	
	
The resultant particulate level achieved in the various operating states (at-rest and dynamic) that are affected by the 
supply airflow volume, which can then be translated to air changes for a particular room is more important than the 
number of air changes. For further information, see Appendix 1.
	
However, the recovery of a room from in-use to at-rest is directly related to its air change rate; the higher the air 
change rate, the quicker the recovery. As shown in the ISPE Baseline® Guide on Sterile Manufacturing Facilities 
(Reference 13, Appendix 12), calculating recovery based on 20 AC/hr of clean air supplied to a Grade B (Grade 7) 
room with completely uniform mixing, the recovery time from ISO 7 in use to ISO 5 at rest is 14 minutes, which meets 
the EU requirement.
	
Designers may default to “rules of thumb” for ventilation rate by the class of a space, rather than calculating the 
actual airflow required by the process. Knowledgeable designers use rules of thumb for only conceptual design with 
the intent of later reducing air changes (and thus overall capital and energy costs) in detail design, based on further 
knowledge of the processes to be protected. Typical values of rules of thumb are:
	
•	
6 to 20 AC/hr for CNC, EU Grade D) spaces
	
•	
20 to 40 AC/hr for Grade 8 (EU Grade C) spaces
	
•	
40 to 60 AC/hr for Grade 7 (EU Grade B) spaces
	
•	
Grade 5 (EU Grade A) spaces
	
For unidirectional flow, air changes do not matter; air flow velocity and pattern are important.
	
The number of air changes can have a significant influence on system cost and should be considered carefully 
and defined. Organizations may require air change rates that are not based on operating data. Airflow (volume/
time) determines steady state particle levels, and should be used where historical process data are known. Utilizing 
arbitrary air change rates throughout a design should be avoided; the designer and owner should take responsibility 
for defining the required airflow based on a number of factors as discussed in this Guide.
	
In order to define the actual volumetric flow rate required (CFM or cu.M/hr), the following interrelated factors should 
be considered:
	
•	
heat gain to the conditioned space due to external influences, e.g., solar gain, wall gain
	
•	
heat gain to the space because of internal influences, e.g., equipment and people
	
•	
moisture gain to the conditioned space because of external influences, e.g., external humidity
	
•	
moisture gain to the space because of internal influences, e.g., occupants, processes, such as washing activities
	
•	
the number and location of the occupants in the space
	
•	
the tasks the occupants are doing
	
•	
the clothing (gowning level) of the occupants
	
•	
the process and its particle generation rate (PGR) (generally, the driver requiring the most airflow)
	
•	
the cleanliness of the supply air
	
•	
the means and efficiency of coverage of distributing the supply air
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 32	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
the means and location of extracting the air from the conditioned space
	
•	
the locations where the specified conditions are critical, e.g., in a tablet compression room, the process will add a 
considerable amount of heat to the product; the critical area is likely to be where the raw material is exposed
	
•	
airflow required to achieve required DPs (usually small compared to other factors)
	
Heat and humidity gain typically are more easily offset, and therefore, less critical for establishing airflow for 
classified space than particulate load. The cost of installing a system to deliver higher than required air change 
rates is significant both in terms of the capital and system operating costs. A process that generates low volumes 
of particles in a large room may need fewer air changes to maintain desirable particle levels. For classified spaces 
(Grade C/Grade 8 or cleaner), however, 20 AC/hr is a common minimum design target, as it is cited in the FDA Sterile 
Guidance and meets EU Annex 1 recovery (Reference 4, Appendix 12) requirements. Acceptable recovery tests and 
particle measurement during HVAC and process qualification may justify setting lower air change rates after startup of 
process equipment. (Air changes should not be reduced to the point that HVAC equipment is significantly oversized 
and difficult to control.)
2.2.3	
Managing Critical HVAC Criteria and Non-Critical HVAC Criteria
2.2.3.1	 Alarming of Parameters
	
Temperature, RH, and room pressurization may be critical to product quality or patient safety; organizations may 
decide which through policy, internal guidelines, or operating experience. Critical parameters should be defined 
during the creation of the User Requirements document with the involvement of the HVAC design, development, 
production, and Quality Assurance groups.
	
Specific terms should be understood in context (for definitions see Appendix 13):
	
•	
Action (or Alarm) Limit
	
•	
Alert Limit
	
•	
Design Point
	
•	
Design Tolerance
	
•	
Normal Operating Range
	
The illustrations provided are intended to assist in establishing ranges of critical HVAC parameters within a facility 
and describe critical HVAC parameters that are normally monitored. For further information, see Appendix 2. They 
are intended to help to illustrate the difference between design criteria and operating values; to provide a sample 
framework to show how critical HVAC parameters are controlled, monitored, and communicated.
	
Figure 2.2 shows a room pressure plot. The design point is the target value for the control system to achieve. The 
design tolerance is the expected variance of the measured pressure around the design point, given instrumentation 
accuracy, drift, and normal activity in the room. Alert and Action Alarm limits are the points that lie beyond the design 
point and tolerance, and also should lie beyond the Normal Operating Range.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 33
Heating, Ventilation, and Air Conditioning	
	
Figure 2.2: Example 1: Pressurization – Monitoring and Control Diagram
	
Figure 2.3 shows a similar profile for room temperature. Unlike the pressurization profile, most HVAC parameters will 
have different set-points for alert and action alarm limits. Usually temperature has a wider range in which to operate 
and changes slowly, allowing different alert and alarm limits. For example, if a chiller fails, a high room temperature 
alert would signal that something is happening and provide time to react to a potential action alarm. If product 
requirements have tight environmental limits, however, it may not be practical to have alert and alarm levels at widely 
different set-points. Therefore, alarms would revert to the same alert/alarm strategy as for pressurization, setting time 
delays around the same set point. This is usually not necessary with temperature or humidity.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 34	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
Figure 2.3: Example 2: Temperature – Monitoring and Control Diagram
2.2.3.2	 Managing HVAC Parameters (Monitoring)
	
Considerations for a monitoring system for the critical parameters (see Appendix 2) include:
	
•	
Accountability for alerts and alarms:
	
-	
Who deals with them?
	
-	
Written procedures should be established.
	
-	
The location of alarm indicators affects design of monitoring systems.
	
•	
Methodology in determining appropriate alarm delays:
	
-	
Will they be based on actual operating data or upon predetermined values?
	
•	
How to monitor In the DCS:
	
-	
Process control system, in the BAS, by procedural means, or by manual monitoring?
	
•	
What should be monitored:
	
-	
Every room or select representative rooms?
For individual use only. © Copyright ISPE 2009. All rights reserved.
