ISPE Good Practice Guide:	
Page 35
Heating, Ventilation, and Air Conditioning	
2.3	
HVAC System Risk Assessment
2.3.1	
Introduction
	
Risk assessment is used as a process to evaluate the impact of systems or components on product quality. The 
risk assessment is performed by dividing the systems into components and evaluating the impact of those systems/
components on the Critical Process Parameters (CPPs) (derived from the relevant Critical Quality Attributes 
(CQAs)). As the components included within a system can significantly affect the ability to maintain CPPs within their 
acceptable limits, the definition of system boundaries is a critical step in a successful risk assessment.
	
The risk and potential impact of system failure should be reviewed by HVAC engineers with consideration given to the 
potential modes of failure, for example:
	
•	
airflow failure
	
•	
filter failure (loss of control of airborne particles or cross-contamination)
	
•	
failure of temperature control
	
•	
failure of humidity control
	
•	
failure of one AHU, upsetting DP created by other AHUs
	
The potential impact of system failure can influence significantly the HVAC system design and maintenance, as well 
as the design of the supporting utilities. The scope of the analysis may include business as well as quality aspects. 
(If a system fails and the qualified (verified) monitoring system advises the Quality Unit that the area is not within 
specifications, there is no risk to patient, but the cost to the business could be considerable.)
	
The risk assessment process may be used to determine:
	
•	
the testing (commissioning, qualification) requirements for the system and its controls
	
•	
the level of documentation that is appropriate
	
•	
the individual components that should be verified (commissioned/qualified)
	
•	
the necessary level of change control to apply to system components
	
Typical HVAC performance parameters that may affect CPPs include the following:
	
•	
temperature
	
•	
RH
	
•	
particle count at rest
	
•	
total particle count in use (area classification)
	
•	
clean up and room recovery time from in-use to at-rest
	
•	
supply air HEPA filter performance (capture of contaminants)
	
•	
air change rates/airflow volumes (affecting particle counts and recovery)
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 36	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
area DPs (room protection)
	
•	
airflow patterns at critical site
	
•	
microbial viable particulate test results – in air (related to total airborne particles)
	
•	
microbial viable particulate test results – swab tests (indirectly affected by HVAC)
	
The list of critical parameters should be reviewed to ensure it minimizes risk to product quality and patient safety. The 
impact of the failure of a component should be assessed.
2.3.2	
Impact Assessment
	
A recommended practice is to begin the impact assessment process with a table of HVAC monitoring points and 
evaluate them for impact on product quality or patient safety. Table 2.2 is intended to encourage discussions between 
the Quality Unit, process, and engineering to identify and segregate critical and non-critical HVAC points using 
appropriate risk analysis when no formal guidance or written procedures exist.
	
Table 2.2: Parameter Risk Assessment Table
Monitored Area	
Point Name	
HVAC Critical	
Alert	
Delay	
Alarm	
Delay
	
	
Parameter? (Y/N)	
Limit	
(x1)	
Limit	
(x1)
AHU	
Supply Airflow
	
Return Airflow
	
Supply Temperature
	
Supply Humidity
	
Return Temperature
	
Return Humidity
	
Supply Static Pressure
	
Return Static Pressure
	
Mixed Air Temperature
Grade A/B	
Room Pressurization
Room	
Room Temperature
	
Room Humidity
	
Room Supply Airflow AC/hr
Grade C Room	
Room Pressurization
	
Room Temperature
	
Room Humidity
	
Room Supply Airflow AC/hr
Grade D or	
Room Pressurization
Controlled	
Room Temperature
Unclassified
	
Room Humidity
Room
	
Room Supply Airflow AC/hr
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 37
Heating, Ventilation, and Air Conditioning	
	
Table 2.2: Parameter Risk Assessment Table (continued)
Monitored Area	
Point Name	
HVAC Critical	
Alert	
Delay	
Alarm	
Delay
	
	
Parameter? (Y/N)	
Limit	
(x1)	
Limit	
(x1)
Oral Solid 	
Room Pressurization
Dosage Film 	
Room Temperature
Coater Room
	
Room Humidity
	
Room Supply Airflow
Controlled	
Room Pressurization
Storage	
Room Temperature
Warehouse Area
	
Room Humidity
	
Room Supply Airflow
Drug Substance	
Room Pressurization
Room – Dry Area 	 Room Temperature
	
Room Humidity
	
Room Supply Airflow
Notes:
•	 Although one room for various facilities is included, the intent is to develop a room-by-room analysis for each 
facility, segregating critical HVAC parameters from non-critical HVAC parameters.
•	 Parameters inside the AHU (except possibly supply airflow) usually are not considered critical, as they are the 
value needed to satisfy room parameters. Excessive constraints on parameters inside the AHU or ductwork 
should be avoided.
	
Typical critical HVAC parameters under a given process or classification should be identified, i.e.:
	
•	
Product Driven
	
•	
Flammability or Hazard Issues
	
•	
Environmental Air Classification
	
•	
Open/Closed processes
	
•	
Terminally Sterilized
	
•	
Oral Solid Dosage Forms
	
Assumptions or clarifications should be discussed and documented.
2.3.3	
Risk and Components
	
The risk assessment process is used to determine which HVAC system components are critical to the product quality. 
These components then require additional attention through qualification and may require installed redundancy to 
avoid business impact. This could be extended to determine which components should be under GMP change control 
with the remainder of the direct impact system under GEP change control.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 38	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
One method to address this is a matrix in which the individual components of the HVAC system (e.g., preheat coil, 
fan, temperature sensor, HEPA filters) are listed on one axis, and a series of challenge questions to aid in determining 
the GMP-critical nature of that component are listed on the other axis. Generally, failure does not make a component 
critical if its failure can be detected quickly (through monitoring, see Appendix 2).
	
There are several approaches to performing a risk assessment, for example:
 
STEP 1.0 Define the CPPs for the area served by the HVAC system, together with the supporting rationale. Some 
examples may be:
 
• 
Humidity is not a critical factor for the product as it is an aqueous liquid.
 
• 
Temperature is not a critical factor as the product is contained in temperature-controlled vessels.
 
• 
Air quality is considered a critical factor – the room supplied is classified as Grade 8 (EU Grade C) because 
product-contact equipment is exposed.
 
• 
Room pressure differentials are considered critical to maintain the room environment, minimizing the risk of 
contamination/cross contamination, because the room is classified Grade 8.
 
STEP 2.0 Define system boundaries for HVAC systems:
 
• 
Systems can be organized by components of like type (i.e., system that is all one type of components, such as 
only HEPA filters).
 
• 
Systems can be organized geographically (i.e., at room level).
 
• 
Systems can be organized by connected components (i.e., an AHU system).
 
• 
Control and monitoring system can be either a separate system, or may be included as part of another system.
 
STEP 3.0 Define how the CPPs are monitored. Some examples may be:
 
• 
Humidity is monitored by an independent SCADA based environmental monitoring system.
 
• 
Temperature is monitored by an independent SCADA based environmental monitoring system.
 
• 
Air quality is monitored by a routine test using a particle counter to per ISO CEN 14644-2 (Reference 3, 
Appendix 12) for particles, and also via microbial testing.
 
• 
Microbial monitoring for viable particles is tested per local SOP.
 
• 
Room pressure differentials are monitored by an independent SCADA based environmental monitoring system.
 
STEP 4.0 Define how the CPPs are achieved, and any associated equipment risks of failure and the probability of 
detection of those failures. Some examples may be:
 
• 
Humidity control is achieved by either dehumidifying (through cooling or desiccant) or by adding moisture with 
a steam humidifier. As humidity is continuously monitored by a verified system, it is considered adequate to 
commission the humidifier/dehumidifier system, and maintain it under engineering change control
 
• 
Temperature control is obtained through the use of the heating or cooling coils. As temperature is continuously 
monitored by a verified system, it is considered adequate to commission the heat system, and maintain it under 
engineering change control.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 39
Heating, Ventilation, and Air Conditioning	
 
• 
Air quality in Grade 8 is obtained through the final HEPA grade filter, which is leak tested annually with a particle 
count conducted periodically. As the HEPA filter integrity is not continuously monitored and is directly responsible 
for this aspect of the system performance, it will be verified and maintained under quality change control.
 
• 
Room pressure differentials are the result of resistance to leakage from and to the conditioned space from 
adjacent areas. As pressure is continuously monitored by a verified system, it is considered adequate to 
commission the duct/damper system and maintain it under engineering change control.
	
Based on the above examples, the equipment to be verified and maintained under formal Change Control is shown 
as shaded boxes in Figure 2.4.
	
Figure 2.4: A Typical Schematic of Critical Devices
	
Examples of other methods for performing an HVAC risk assessment, including some typical risk assessments of 
HVAC components are included in the appendices.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 40	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
2.4	
Programming for Detail Design
2.4.1	
Programming and Layout Considerations (Schematic Design)
	
Issues with HVAC systems may affect the programming and layout of a facility design to avoid future problems in the 
construction, commissioning and qualification, operation, and maintenance of the facility. The impact of HVAC varies 
by type of facility, generally increasing as the complexity of the facility increases from general administrative office 
areas to more complex facilities for aseptic or potent compound processing.
	
In general, the larger the classified area and the more stringent the environmental cleanliness class, the more 
complex and costly the HVAC system, both in first cost and ongoing operating costs. Once the user requirements 
document is formally approved, design can begin. Changes in scope that affect the user requirements should be 
formally approved before design can be changed.
	
Special requirements should be determined for temperature or RH for specific rooms (freezers, chill rooms, stability 
storage chambers, R&D suites, etc.).
	
HVAC engineers should understand the flow of materials, equipment, and personnel (unidirectional flow; gravity 
flow, etc.) in determining area classifications, pressurization strategies, and airlock strategies (the use of airlocks to 
separate areas of different requirements for cleanliness, pressure, temperature, and RH), their classification, HVAC 
system zoning, etc., and location of changing rooms and their classification. Note: Elevators serving classified spaces 
should be located outside those classified spaces.
	
Area functionalities and adjacencies (both horizontal and vertical) should be determined.
	
Functional/relational adjacencies should be determined (e.g., avoid placing large AHUs next to a laboratory with 
vibration-sensitive precision analytical equipment).
	
There may be special considerations in the layout and adjacencies for projects employing prefabricated modular 
construction.
	
HVAC and utilities equipment, duct/pipe routing and supply/exhaust/return, and diffusers/grilles locations and issues 
should be considered. Outside air intakes and exhaust stacks should be located to avoid entrainment/re-entrainment 
of unwanted fumes and odors, such as laboratory fume hood exhausts, process vents, and fumes from idling trucks 
near docks and other loading/unloading facilities. Major equipment may be located, e.g., in a basement, penthouse, 
or roof, accordingly. Building configuration (H × W × L) may affect the location of central services and how they are 
distributed.
	
Maintenance
	
The requirements for maintenance, testing, repair, and replacement should be considered, including the locations 
for access doors/panels for HVAC system inspection, testing, maintenance, and HEPA filter scan testing and 
replacement.
	
Access to field instruments for calibration, testing, and repair also should be considered.
	
For AHU maintenance, removal or replacement of large motors and fans, dehumidifier wheels, coils, and filters should 
be considered. Access to AHUs should allow the removal and replacement of large equipment (clear pathways, 
hoists/elevators, etc.).
	
Locations and access requirements for BMS/EMS data and control should be identified. Requirements for local 
indications and control features for BMS/EMS should be determined.
	
Facility maintenance philosophies (i.e., maintain from inside or outside of room) should be defined.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 41
Heating, Ventilation, and Air Conditioning	
	
Process
	
Materials to be used in a process (i.e., potent, solvents, cytotoxic, sterile) and the approaches and technologies for 
product containment and clean/sterile processing should be determined.
	
The use of micro-environments (barrier isolators, Restricted Access Barrier System (RABS), biosafety cabinets, etc.) 
may reduce both the required amount and grade of classified space, compared to traditional dedicated classified 
rooms for open pharmaceutical processing. This may result in a smaller facility footprint, fewer airlocks, and lower 
overall HVAC system life cycle cost.
	
The location and associated maintenance of hazardous equipment and ductwork may affect facility layout.
	
Process issues related to codes and standards, include:
	
•	
codes and standard applicable to the region (e.g., Americans with Disabilities Act (ADA), Fire, OSHA, Energy, 
IMC)
	
•	
ease of egress and other safety considerations
	
•	
risks associated with various layout and programming issues (i.e., area electrical classification, explosion-relief 
panels, product risks)
	
•	
special considerations associated with hydrogen or nitrogen operations
	
•	
Where facility modules are prefabricated in a jurisdiction different to that of the facility location, special attention 
should be given to requirements of local codes and standards. Applicable requirements should be identified early 
in the design process.
	
Process issues within a room which should be considered include:
	
•	
locations of personnel, processes, and product with respect to HVAC supplies and exhaust/returns
	
•	
equipment heat loads (where is heat generated and how is it cooled or extracted?)
	
•	
Locations of utilities connections in regard to the operations to be performed. Room HVAC system should be 
designed as an integrated system in rooms with fume hoods, biosafety cabinets, LEV systems, and process 
equipment HVAC systems. Using a manifold exhaust system rather than one fan per hood may affect facility 
layout.
2.4.2	
Architectural Considerations
	
HVAC engineers and the project architects should coordinate HVAC on issues and considerations which affect 
both the architectural aspects of a project and HVAC systems. Problems in the construction, commissioning and 
qualification, operation, and maintenance of a facility may be avoided.
	
The materials of construction of a facility include:
	
•	
Room Finishes: these should be cleanable, resistant to cleaning and sanitization chemicals, suitable for the 
environment, and be wear/bump resistant.
	
•	
Flooring: appropriate flooring materials should be selected for an application. The technique and skills of flooring 
installers should be verified. Installing test patches of the materials and the techniques being considered may be 
used to evaluate their performance in a specific application. Poor flooring can add to airborne particle levels.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 42	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
For further information, see relevant ISPE Baseline® Guides (Reference 13, Appendix 12).
	
Construction methodologies for both architecture and HVAC designs should be coordinated:
	
•	
Room tightness: where pressure differential is significant, floor to ceiling walls should be used. Hard (gypsum or 
gasketed, interlocking, steel or FRP panels) ceiling construction  may be used for pressure-controlled spaces. In 
addition, air migration above a ceiling should be minimized between controlled and uncontrolled spaces. If RH 
is significant, reducing moisture migration through unsealed penetrations, drains, door seals, and porous wall 
materials should be addressed. Door specifications should address seals, windows, interlocks, construction of 
the door, actuation, direction of swing, and hardware.
	
•	
To minimize air leakage, the gap between finished floor and the bottom of door should be uniform (typically 
approximately .125 to .5 inch (3 to 14 mm)) when closed. Door sweeps are typically not recommended for 
swinging doors in manufacturing spaces, because of their accumulation of dirt, scratching of the floor, and 
increased maintenance.
	
•	
A commissioning test to verify room tightness (i.e., room leakage test or room integrity test per ISO 14644-3) 
should be considered.
	
•	
The use of prefabricated modular facility construction techniques may impose additional restrictions on a HVAC 
design (e.g., design may be limited to equipment suppliers with which the module contractor has an established 
relationship; the size of AHUs may be limited to the size of a standard module). Owners should understand the 
limitations and preferences associated with each module supplier, for example:
	
•	
duct and piping joints at each module interface, misalignment, and leakage potential
	
•	
limited height
	
•	
constraints on duct routing
	
•	
tight access to mechanical spaces for service and removal/replacement
	
•	
Where possible, service distribution and pipe work should be located outside a cleanroom in an adjacent utility 
space to promote better airflow patterns and to produce fewer pockets for dirt to accumulate. In addition, this 
location is helpful for the maintainability of equipment.
	
•	
The effect of HVAC systems on programming and layout will vary depending on the type of facility. See Chapter 
3.
2.4.3	
AFD and AF&ID
	
Once functional relationships between areas are established along with their HVAC requirements, and product 
contamination and operator risks are identified, a simple AFD can be created. Critical components of filtration or 
parameter monitoring systems also may have been identified, and provide the initial elements of an AF&ID. (On 
completion, an AF&ID should show all instrumentation.)
	
An AF&ID may be considered the HVAC version of a P&ID. For a definition of P&ID, see Appendix 12.
	
An AF&ID usually will include:
	
•	
instrumentation with tag numbers
	
•	
equipment with tag numbers
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 43
Heating, Ventilation, and Air Conditioning	
	
•	
control and manual valves/dampers with tag numbers
	
•	
duct and piping, sizes, and identification references
	
•	
vents, drains, fittings (e.g., reducers, increasers), sample points
	
•	
flow directions
	
•	
control inputs and outputs, interlocks
	
•	
safety and regulatory requirements, including seismic category
	
•	
annunciation inputs
	
•	
supplier and contractor interfaces
	
•	
identification of components and subsystems delivered by others, i.e., system boundaries
	
This should be supplemented by documentation of intended physical sequence of the equipment, startup, and 
operational information.
	
An AF&ID typically does not include:
	
•	
instrument root valves
	
•	
control relays
	
•	
manual switches
	
•	
equipment capacity
	
•	
pressure temperature and flow data
	
An AFD will usually include:
	
•	
ductwork
	
•	
major HVAC equipment with tag numbers
	
•	
valves and dampers that affect operation of the system, including balancing dampers
	
•	
interconnections with other systems
	
•	
system ratings and operational values as a minimum, normal and maximum flow, temperature, and pressure
	
An AFD typically does not include:
	
•	
duct classification and material
	
•	
line numbers
	
•	
minor bypass duct
	
•	
isolation and shutoff dampers
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 44	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
•	
access points
	
•	
safety and regulatory requirements, including seismic category
	
As there is no standardized in its approach, organizations may have “standard practices” that fall between AFDs and 
AF&IDs.
	
An AFD/AF&ID may be used as a master “record” that is maintained on an ongoing basis for regulatory purposes. 
The master record AFD/AF&ID should include:
	
•	
the volumetric airflows to the rooms and acceptable tolerances
	
•	
the design and operating limits for room temperature and humidity
	
•	
area classifications
	
•	
airflow directions/pressure differentials and infiltration/exfiltration
	
•	
the process flow
	
•	
critical instruments
	
Note: References pipe and ductwork routing (dimensional) drawings may be included in the list of requirements for 
an ‘as built’ record drawing, but these are not considered to be critical for an HVAC application.
	
Other drawings, such as installation drawings which are kept for engineering record purposes, may be updated on an 
‘as needed’ basis.
	
A nomenclature for “tag numbers” shown on AF&IDs should be established to help improve understanding between 
designers, contractors, and operators. Industry systems, such as the tagging nomenclature established by ISA, 
commonly are used. For example, in ISA TE-209 is a Temperature Sensing Element (TE) on control loop 209 or room 
209.
	
As the AF&ID develops, a description of how a HVAC system satisfies User Requirements can be developed (i.e., 
the ‘functional design’). Programmers of the HVAC control and monitoring systems, commissioning personnel, and 
regulators who need to understand the role of the HVAC system in protecting product should find this helpful.
For individual use only. © Copyright ISPE 2009. All rights reserved.
