ISPE Good Practice Guide:	
Page 45
Heating, Ventilation, and Air Conditioning	
3	
Design Considerations
3.1	
Introduction
	
This chapter is intended to assist HVAC system design and commissioning personnel; providing suggestions and a 
selection of typical schematics.
 
Specific regulatory requirements are covered in the relevant ISPE Baseline® Guides (Reference 13, Appendix 12). As 
there is no Baseline® Guide for medical devices, a brief overview is provided in Appendix 3.
	
Air handling systems should provide physical separation to prevent airborne cross contamination between products. 
Cross contamination control can be achieved with stringent air filtration, by using only once-through air, or by the 
use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to 
prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:
 
• 
production
 
• 
production support
 
• 
warehouse
 
• 
administration
 
• 
mechanical areas
 
Within production areas for a given product, the cost of further segregation may be justified for various unit 
operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic 
filling. See the appropriate facility Baseline® Guide for considerations (Reference 13, Appendix 12).
 
Manufacturing areas supporting key unit operations usually require maximum on-stream reliability. The air-handling 
units supporting these areas may be configured for partial operation during routine maintenance operations to support 
areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in 
production.
	
It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance 
procedures.
3.2	
General Design Considerations
3.2.1	
Heating and Cooling
 
• 
Heating coils may be required for air handler systems in cold climates with higher percentages of outside air.
 
• 
Energy recovery may be justifiable. Enthalpy wheels may be justifiable for non-production areas.
 
• 
Unidirectional flow hoods that have recirculation may be supplied with a small percentage of fresh (or cooled) air 
to offset fan heat. This is usually not a problem in smaller UFHs.
 
• 
Use of energy conserving enclosures such as glove boxes is encouraged.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 46	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
3.2.2	
Humidity
 
• 
Humidification should be considered for cold or arid climates where static control is a concern.
 
• 
Desiccant dehumidification and post cooling coils should be considered for low humidity room control (i.e., 
powder handling). Desiccant dehumidifiers should be used sparingly, usually when a dew point below 40°F 
(5°C) is needed, because of high capital and energy cost. If humid outdoor air can leak directly into a processing 
room, however, cooling/condensing coils alone may be incapable of meeting room humidity requirements and a 
chemical dehumidifier may be needed. Room pressurization may be considered to improve this situation.
 
• 
Exposed powder products may require RH below 40% to prevent absorption of moisture. If RH is too low (below 
20 to 30%), workers may experience irritation of throat and eyes.
 
• 
Where low RH is required, special attention may be given to sealing the return duct systems to prevent inward air 
leakage from uncontrolled spaces and resultant high humidity.
 
• 
Humidifier locations can vary with the most common being AFTER final filters in the AHU, and before cooling 
coils in climates where cooling and humidification are unlikely to occur simultaneously. Designs with humidifiers 
before fans should be sure that water droplets do not impinge on the fan inlet, possibly leading to corrosion. 
Humidifiers are covered in more detail in Chapter 5 of this Guide.
3.2.3	
Hazardous Materials and their Removal
 
• 
Where solvents are handled, 100% exhaust (once-through) systems are recommended. Oxygen depletion and 
LEL monitors may be employed, as appropriate, to assure that dangerous conditions do not occur, especially 
when using recirculated systems. Such systems should also comply with fire and building codes.
 
• 
Once-through air systems are common where potent compounds are handled in the open.
 
• 
Recirculation of room air is not allowed by most codes and insurers when solvents may be present above 25% 
of LEL. Where solvent use is occasional and small in volume, return air ducts should be equipped with control 
device sensors to switch the system to 100% outdoor air in the event of a spill.
 
• 
There may be specific requirements for storage and handling of hazardous materials, e.g., once-through 
ventilation and high extract rate capability in the event of smoke detection (see applicable Fire/Safety Codes).
 
• 
The storage of incompatible materials may dictate specific HVAC design requirements (see applicable Fire/
Safety Codes).
 
• 
Exhaust should be hard connected wherever possible. Movable arms (trunks) should be provided for point 
exhaust sources that do not support hard duct connections or fixed exhaust hoods. These supplemental point 
exhausts should be served by an independent exhaust box (where possible) or connected directly to the main 
(with a volume damper or blast gate).
 
• 
Exhaust ductwork does not normally require insulation except if part of a heat recovery system or where internal 
condensation is possible (high concentration of corrosive vapor).
 
• 
The use of emergency power for exhaust systems should be considered on a case-by-case basis. In multi-fan 
manifolded systems (such as in laboratories or API chemical facilities), the use of emergency power for at least 
one fan should be considered.
 
• 
Where emergency power is not provided for exhaust fan(s) alarms should be connected to emergency power 
or furnished with UPS to signal exhaust failure. (Recommended for fume hoods in laboratories without room 
pressure monitoring.)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 47
Heating, Ventilation, and Air Conditioning	
 
• 
Provide LEV for control of fugitive active dusts or aerosols in the room; LEV should be provided at emission 
points and equipment break points. Containment devices with leak free equipment connections are 
recommended.
 
• 
Provide LEV for containment devices, such as glove boxes, isolators, and powder transfer equipment.
 
• 
A testing and preventive maintenance program should ensure the integrity of exhaust cleaning system and LEV 
performance.
 
• 
Dust collection systems designed to allow removal of contaminated media without contact or exposure with 
harmful compounds (e.g., bag in/bag out filters) should be considered where handling potent compounds.
 
• 
Spark-proof exhaust equipment should be provided when serving process areas where flammables are handled. 
As a minimum, exhaust fans should be AMCA Type B spark resistant construction.
 
• 
Explosion proof or intrinsically safe electrical components should be provided in potentially flammable exhaust air 
stream. Non-explosion proof fan motors may be used if outside the air stream.
 
• 
Wherever exhaust to atmosphere is shown, the contents of the exhaust stream should be evaluated, e.g., 
material, form (solid, vapor, etc.), expected quantity, and times when exhausted. Scrubbers, dust collection, 
thermal oxidation, carbon adsorption, and “polishing” filters may be required to protect the outdoor environment 
and prevent re-entrainment into HVAC systems. If used, energy from exhaust streams should be recovered 
before scrubbers in order to capture as much of the wasted energy as possible. The recovery unit’s construction 
should deal with the contents of the exhaust stream.
3.2.4	
Product Contamination Control
 
• 
If near a production area, schemes using return air from a general area to a common plenum (such as to the 
plant room) may create pressure control problems in the production area.
 
• 
Manufacturing rooms should be protected from migration of contaminants or solvent vapors via the use of 
room pressure or differential airflows. Where multiple products are handled concurrently, HEPA air filtration is 
recommended; once-through air or dedicated air handling systems for each product area also are options.
 
• 
Monitoring and alarm of direction of airflow or DP (for classified areas) is suggested where airborne cross-
contamination is an issue.
 
• 
A remotely operated or automatic damper may be provided in the return air duct from each room as a means 
of setting the desired pressure differentials. Duct pressure control also may be needed. Simple facilities may 
be balanced successfully using only manual dampers, especially if terminal HEPA filters do not load quickly or 
differentially, and therefore, change supply airflow (i.e., are preceded by high efficiency filters in the AHU).
 
• 
If manual/remotely operated dampers are used, the damper controls should be tamper-proof or concealed in a 
lockable cabinet accessible only to authorized personnel. A DP gauge should be provided for each room adjacent 
to the damper controls to facilitate balancing.
 
• 
Packed silencers are not recommended where they can harbor contaminants and viable organisms.
 
• 
Low returns in CNC (with local monitoring, equivalent to EU Grade D) processing areas are recommended and 
should be located behind process equipment where applicable and where clearance is sufficient to allow proper 
air extraction from the space. CNC areas (airflow filtration on supply air with personnel access control) do not 
require low level returns, but can be used if deemed necessary by the design team.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 48	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Grade 5 (Grade A) rooms and large UFHs may be unavoidable (such as for manual multiple lyophilizer loading) 
but are not recommended because:
 
- 
They place the operator in the clean space with the product. Special procedures are needed and should be 
verified with airflow visualization (smoke tests).
 
- 
Airflow pattern tests may reveal a “dead zone” near the area of the room farthest from low wall air 
returns, often in the center of the room where critical activities are located. This problem is solved in the 
electronics industry with perforated floors and a return air plenum below the floor. However, this solution 
creates a cleaning issue and is a potential harbor for bacteria so it is not recommended for pharmaceutical 
cleanrooms. A low wall return below a lyophilizer door can improve patterns in front of the door.
 
- 
If the supply air filters are too high, airflow patterns can greatly deteriorate before the air reaches the critical 
site. Open Grade 5 areas should be kept small with HEPA filters as near as possible to critical sites.
3.2.5	
General AHU and Control Considerations
 
• 
Air systems may recirculate with the minimum outdoor air necessary to maintain pressure relationships, in 
support areas, and where no solvents or potent compounds are handled.
 
• 
HEPA filtration should be considered to prevent cross-contamination and limit operator exposure in 
manufacturing area recirculation systems.
 
• 
Once-through systems do not require HEPA filtration for cross-contamination control.
 
• 
Recirculation of return air from production areas as supply to non-production areas is not recommended.
 
• 
The most common air handling system for pharmaceutical production is the Constant Volume (CV) terminal 
reheat type.
 
• 
The supply fan should be equipped with variable dampers, vanes, or speed controls that can be reset in order to 
maintain design airflow for the life of the air filters (whose pressure drop increases with time).
 
• 
Risk assessment should be performed to determine the need for fan redundancy (parallel fans or multiple plug 
fans in the AHU). Use of standby electric power systems to maintain fans and design pressure differentials in the 
event of local power failures should be considered.
 
• 
100% outside air handling units are prone to freezing in preheat coils; variable temperature constant internal flow 
volume pumped preheat coils or Internal Face and Bypass (IFB) steam coils help to reduce this risk. Propylene 
glycol solution for preheating also may prevent freeze-ups.
 
• 
Backup power for monitoring systems to determine if critical parameters are compromised during a power outage 
should be considered.
 
• 
Successful HVAC systems may not have DP controllers, constant air volume boxes, or HEPA prefilters, etc. The 
need for complexity and its added cost should be justified.
 
• 
Access doors are suggested wherever maintenance or testing is required. Minimum locations include access to 
key air handler components and in-duct sensors. Access doors provide a route for leakage and contamination, 
so keep their use to a minimum.
 
For further information on additional equipment considerations, see Chapter 5 of this Guide.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 49
Heating, Ventilation, and Air Conditioning	
3.2.6	
Application of Outside Air Pretreatment
 
It may be more energy efficient to pre-treat incoming outside air and supply it to one or more recirculation units, rather 
than overcooling or desiccant dehumidification of an entire recirculated air stream.
	
Applicability:
 
• 
The desired mixed air condition should be established; there will be a limit to the achievable humidity levels.
 
• 
The moisture load in the return air should be less than the desired mixed air condition (low internal latent load).
 
• 
Outside air volume requirements should be sufficiently understood to size the pre-conditioning equipment.
 
• 
Excursions above humidity setpoint, because of intermittent activities that create additional latent load (e.g., 
cleaning), should be tolerable.
 
Configuration Options:
 
• 
Where internal sensible heat gains are low or where outside air is a large percentage of the total airflow, the pre-
treated air may provide all cooling for a space. This configuration has a low first cost and low energy cost, but 
may lead to temperature variations within a controlled space. It should be employed only when the processes, 
systems, and environment are sufficiently understood.
 
• 
Where multiple recirculation units are employed, a central pre-treatment system may provide outside air to all 
AHUs.
 
• 
Coils in the recirculation airstream may be configured for sensible cooling only with fewer rows, lower air 
pressure drop, and no drainage pans. Alternatively, larger coils and drainage pans may be installed in the 
recirculation unit for flexibility and faster recovery from excursions.
 
• 
The use of a small dehumidifier to provide pre-treated air at low moisture levels may eliminate the need for 
moisture reduction (via over-cooling and reheat) in the recirculation air stream.
 
• 
It is recommended that air from the pretreatment system is introduced into the inlet of the recirculation system to 
ensure acceptable blending and temperature control, ease of balancing, and duct pressure control; however, it is 
possible to blend the air downstream of the recirculation unit.
	
Advantages:
 
• 
eliminates wasted energy from overcooling and reheating or dehumidifying the entire recirculated airstream
 
• 
lower first cost, because of elimination of drain pans, smaller (fewer rows) cooling coils, smaller dehumidifier (if 
applicable)
 
• 
lower energy cost, because of lower air pressure drop over smaller cooling coils
 
• 
effective where most humidity is from external sources
 
Disadvantages:
 
• 
may not be able to achieve low humidity, where required, because of internal latent heat gain or leakage into 
return air ducts from unconditioned spaces
 
• 
has limited flexibility for later changes to conditions
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 50	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
may not be applicable if return humidity is too high (high internal latent load)
 
• 
additional maintenance (for pretreatment equipment)
 
• 
additional space required for pretreatment equipment and associated ductwork
 
• 
if a desiccant dehumidifier is added to the pretreatment system, in place of over-cooling and preheat in 
recirculation, it increases complexity and may add a new type of equipment
3.3	
Air Flow Diagrams by Facility Type
 
The typical basic (AFDs included in this section were developed as examples and may not be appropriate for all 
products or facilities. Some instrumentation (as found on an AF&ID) is shown. The detail of design and the extent of 
control are meant for example only and do not constitute recommended practice.
 
Note that RHC stands for Reheat Coil, and Constant Volume Damper (CVD) is an airflow flow control device to hold 
air flow constant.
3.4	
Active Pharmaceutical Ingredients (APIs) – (Wet End)
	
Figure 3.1: Chemical APIs
3.4.1	
System Design Considerations
 
• 
Product-specific requirements are covered in the ISPE Baseline® Guide on APIs (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 51
Heating, Ventilation, and Air Conditioning	
 
• 
Air systems should be once-through where solvents or potent compounds are handled in the open. Additional 
emergency ventilation may be required by local code or by insurers, activated by manual “help/evacuate” alarm 
or by sensors.
 
• 
Where processes are proven closed, air recirculation may be considered with LEL monitoring in return air to 
detect a flammable spill. If processes are in closed temperature controlled vessels, room HVAC should satisfy 
operator comfort requirements.
 
• 
Use of adequate dilution ventilation and exhaust on emergency power may be used to minimize electrical classification 
requirements in some jurisdictions. AHU should have MERV 7 followed by MERV 13 filters for good housekeeping.
 
• 
Manufacturing rooms should be fitted with low or combination high/low returns.
 
• 
Provide LEV for dry product addition sites, drum handling, manways, and spills in wet areas. The use of charging 
isolators or booths to minimize the flammable and potent /hazardous material exposure in the room should be 
considered.
 
• 
Aqueous chemistry usually does not require once-through air; the AF&ID for OSD may be applied in these areas.
3.5	
Active Pharmaceutical Ingredients (APIs) – (Dry End)
	
Figure 3.2: Final API Dry-End Schematic (Once-Through for Solvents or Potency)
3.5.1	
System Design Considerations
 
• 
Oral dosage (“dry”) API product handling areas (i.e., centrifuge, dryer, blender, mill, pack-off rooms) do not 
require classified cleanrooms; however, they should be designed in a manner consistent with CNC, OSD design 
concepts as described in various ISPE Baseline® Guides (Reference 13, Appendix 12) (similar to European 
grade D – capable of meeting ISO 8 AT REST, but not monitored).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 52	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Areas serving final bulk product that will become sterile product (including bulk biopharmaceuticals) should 
meet Grade 8 (Grade C). This generally requires HEPA filtration on the supply air, low returns, pressure airlock 
(to keep exposed powders in the room), and instrumentation for verification of room conditions. Final drug 
substances areas may need to meet the requirements for dispensing of API in the finishing facility. For sterile 
or API that will become sterile, the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, 
Appendix 12) should be consulted (may be Grade C or D with air filtration, DP control, airlock, etc.)
 
• 
Manufacturing rooms should be fitted with low or combination high/low returns.
 
• 
LEV should be provided for dry product addition, drum handling, manways, and where spills are likely in wet areas.
 
• 
See Chapter 3 of this Guide (API-Wet) for considerations if solvents are used in the process.
 
• 
Closed intermediate product processes are usually in temperature-controlled vessels and have no area 
requirements. See the ISPE Baseline® Guide on APIs (Reference 13, Appendix 12).
 
• 
In general, where flammability is not an issue, recirculated HVAC is possible.
 
• 
AHU filtration should be MERV 7 followed by MERV 13. Final filter grade should assess potential product size 
and potency. See note above for final aseptic API steps.
 
• 
Potent API containment exhaust should not be returned to the room. Scrubbers or HEPA filters are recommended 
in exhaust for potent products.
3.6	
Biologics
	
Figure 3.3: Biologics Upstream Processing System Schematic
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 53
Heating, Ventilation, and Air Conditioning	
Figure 3.4: Biologics Downstream Processing System Schematic
For individual use only. © Copyright ISPE 2009. All rights reserved.
