ISPE Good Practice Guide:	
Page 79
Heating, Ventilation, and Air Conditioning	
4	
Design Review
4.1 
Design Review (Design Qualification)
	
This chapter provides guidance on verifying that the design as issued for construction will meet the user 
requirements.
	
It is easier and more cost effective to change a design before it is constructed than during or after construction, and 
therefore, there is less impact on capital cost and schedule. As the design develops, input from all interested parties 
should be considered to avoid later changes.
 
The process of reviewing a design (drawings and specifications) as it develops from concept to issued-for-
construction status has several objectives:
 
• 
to ensure that a design follows preferred custom and practice
 
• 
to ensure that the concepts proposed are capable of meeting the requirements defined in the User Requirement 
documentation, i.e., user expectations
 
• 
to ensure that a design minimizes risk to product quality/patient safety
 
• 
to ensure that a design is robust and will perform reliably and that performance can be documented
 
• 
to ensure that a design proposed is cost effective
 
• 
to ensure that design options, the life cycle costs, and the risks have been identified and addressed
 
• 
where an end user has preferred suppliers, the review should confirm that these have been specified
 
Common practice is for a design to receive comments for the designer (engineer of record) to incorporate or provide 
a rationale for not incorporating. Users usually do not approve a design to avoid making design responsibility unclear.
	
For systems that may affect product quality, it is a common practice to split design reviews into two categories:
	
1.	
engineering or technical reviews
 
2. 
quality (or GMP) focused reviews
 
A final specific “quality” review usually is performed to confirm that the HVAC system (and the specified related 
conditions for the areas it serves (temperature, humidity, classification, DPs, etc.) comply with GMP regulations/
organizational standards. This review may be called Design Qualification, allowing the statement to be formally made 
that the design as reviewed is fit for its intended use, as well as confirming that the user requirements are met.
 
It should be noted that there are regulations requiring this review. ICH Q7 suggests a design review and the 
European regulations state:
 
 
“The first element of the validation of new facilities, systems, or equipment could be design qualification 
(DQ).”
 
 
“The compliance of the design with GMP should be demonstrated and documented.”
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 80	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
The process of reviewing and accepting a design to be released for construction or the overall review process also 
may be considered a qualification of the design, because it confirms that the user organization has reviewed the 
design (documented through the design review process) and agrees to release the design for implementation.
 
Once a design has been accepted as fit for its intended use, formal change control should be applied. Formal change 
control should ensure the system remains in compliance and is fit for its intended use. Individual change requests 
may be reviewed or a single review of the system and all changes may be performed during installation qualification.
 
Figure 4.1 shows (diagrammatically) an overview of a typical design/design review process:
 
Figure 4.1: Design Review Process
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 81
Heating, Ventilation, and Air Conditioning	
 
Organizations may develop knowledge capture systems such as:
 
• 
design review checklists (see Table 4.1 to Table 4.4)
 
• 
design guides: defining the preferred way of designing a given system type, e.g., HVAC systems or compendial 
water systems
 
These approaches should ensure that organizational experience and preferences are both captured and considered. 
They also should consider novel concepts.
 
The review method to be used should be defined and review participants should agree to the method. The method 
and participants may vary depending on the system type.
 
A preferred approach for design review is for a multi–disciplinary team to ensure that key viewpoints are considered 
with SMEs in HVAC, controls, commissioning, and regulatory requirements.
	
For areas where high system reliability is required, e.g., vivariums, a formal review may be conducted, such as using 
a Failure Modes and Effects Analysis (FMEA) to ensure that the design is adequately robust. A simplified version of 
this approach may be beneficial, considering the effect of system failures on adjacent areas to ensure that the design 
is robust and that system failure will not compromise product.
 
Notes taken from the design review should be implemented through drawing and specification changes. If the revision 
cross references the notes, it may not be necessary to formally close out all actions in a GEP environment. SMEs 
who sign off drawings for construction are expected to check that necessary changes have been incorporated in the 
drawing.
 
Large projects usually have multiple reviews at key stages, e.g., a review at the concept stage (to ensure that the 
user team agrees with the proposals from the A&E design company), interim design reviews, and a final review. 
These may focus on individual systems, or on specific areas of the design, e.g., HVAC systems or chilled water 
systems.
	
For smaller projects, e.g., with one system, there may be fewer reviews, but there should be one review before 
design release, as a minimum. The project team should agree the approach to be applied to a specific project.
4.2 
Design Review Process
 
Typically, the review process is formalized to make it more efficient and to ensure that all interested parties are 
involved the process.
	
The review may be structured to cover all design aspects or divided into two:
	
1.	
A GEP review: to ensure that GEPs are incorporated; this may include a review of maintainability of the systems.
	
2.	
A GMP review: to ensure that compliance requirements are adequately addressed by the proposed design.
 
(A Health and Safety review also may be justified for facilities handling potent or flammable compounds.)
 
The GEP review may be complex, (a significant amount of knowledge and experience within an organization can be 
captured and used in the review process). A formal audit trail usually is not required for GEP observations. Typically, 
reviewers ensure that comments have been addressed; therefore, there may be a benefit in keeping separate 
reviews.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 82	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
The GMP review typically is simple and consistent; observations should be tracked to ensure that they are addressed 
and an audit trail established.
 
A series of typical categorized design challenges may be developed. See Table 4.1 to Table 4.4:
 
Table 4.1: Typical Design Concept Stage GMP Review
Design Challenge 
Response 
Action
Are critical parameters and acceptance criteria defined/Are the 
reasons for making them critical (risk assessment) documented?
Are the units and associated controllers located in a controlled 
access space?
Is the equipment maintainable? (Consider accessibility to key 
components of the system, filter maintenance requirements, 
filter integrity testing (if required), regeneration requirements, 
emissions, etc.)
Review and evaluate the AHU service distribution drawing and 
consider the following:
How many AHU units (zones) are proposed, is the zoning based 
on the process requirements?
Are the airflow directions/differential pressures correct to control 
product exposure/cross contamination?
Are the temperature and humidity design and operating conditions 
defined?
Are any area classifications required/defined?
Are the systems once-through or recirculating? (Are there 
provisions to handle solvents, high potent compounds or high 
particle generating operations, as required by the product/process 
operations?)
Is the control scheme clearly defined, including monitoring and 
alarm requirements?
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 83
Heating, Ventilation, and Air Conditioning	
 
Table 4.2: Detail Design or Issue for Construction Stage GMP Review
Design Challenge 
Response 
Action
Have the peak external design conditions been established from 
a reliable source, which considers local geographical features/
meteorological factors, e.g., lakes/prevailing wind direction?
Has the user defined availability requirements for the products 
to allow the design external conditions to be defined? (i.e., the 
percentage of time that the facility will be able to maintain the 
manufacturing conditions)
Are the internal requirements specified: temperature/humidity/
airflow direction – area DPs/classification?
Review location of outside air intake and exhaust. Is the prevailing 
wind direction defined for the site with the HVAC inlet and outlet 
locations defined to demonstrate no risk of recirculation?
Is the facility divided into manufacturing zones (areas)? What 
rationale is used to divide the facility into zones?
Is the location of the monitoring sensors specified, such that 
they will give representative readings of the space conditions: 
are they easily accessible for maintenance and calibration 
activities? (For large areas, such as a warehouse multi-point 
mapping and monitoring may be required; for smaller areas, 1 or 
2 points generally are adequate with the reading demonstrated 
as representative of the areas where product is susceptible to 
conditions during qualification using sensors. Consider the size of 
the room and the location of key process operations (e.g., product 
exposure) in establishing the location and number of monitored 
points.)
If there are multiple AHUs servicing the manufacturing area, how 
will failure modes affect the intended operation? Will failure of one 
unit increase the risk of cross contamination?
Is there a site drawing/component numbering system which has 
been used?
Are airflow directions/DPs (from clean to less clean) appropriate 
to provide the minimum risk of product contamination/cross 
contamination, considering potential system failure modes?
Are there airlocks that separate areas of different classifications 
with a design DP of at least 15 Pa across the airlock? The design 
airlock classification should be same as the area served when 
measured at rest.
Are the airlocks specified with interlocked doors? (It is 
recommended that the design DP is a minimum of 20 Pa to allow 
for construction issues.)
Does the process require containment; if so, is exhaust air filtered 
using safe change high efficiency filters with suitable re-filters 
(bag-in, bag-out)?
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 84	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Table 4.2: Detail Design or Issue for Construction Stage GMP Review (continued)
Design Challenge 
Response 
Action
Are there any provisions to handle solvents, high potency drugs, 
and/or high particle generating materials? If so, are the provisions 
in line with the area GMP operational requirements? (Airflow 
should be designed to contain high potency compounds. Biotech 
facilities design should conform to the US Center for Disease 
Control biosafety control levels.)
Are the air handling systems designed for re-circulation where 
appropriate and with suitable return air filtration?
What assumptions have been made to specify the position of the 
temperature sensor to ensure that it is representative of room 
conditions?
What assumptions have been made to specify the position of 
the humidity sensor to ensure that it is representative of room 
conditions?
Is there a qualified system for manufacturing areas to monitor and 
maintain records of temperature, humidity, and airflow direction? 
(Define what will be the system of record and what will be the 
system of control.)
Is there a locally mounted alarm indicator for any out of limit 
environmental condition: temperature, humidity, airflow direction? 
Have alarm limits been defined based on product and process 
requirements?
Has the position of inlet/outlet grilles been specified where 
necessary? (If the area is classified, it is common practice to 
design with ceiling mounted supply grilles and return air taken at 
low level in the room? 
Is the area served a laboratory, if so, what considerations have 
been made for:
• Fume hoods?
• Microenvironments, e.g., low humidity rooms?
• Sensitive scales?
Does humidification use plant steam, if so, does it use approved 
additives (21 CFR 173.310) (Reference 8, Appendix 12) or 
chemical free steam? (If so, it should be injected before the final 
HEPA filter, where one is used.)
Is the ductwork specified using an appropriate allowance for 
leakage – is it shown on the design?
Are the AHUs mounted inside, if not, what provision is there 
to protect them and the personnel from the weather during 
maintenance?
Does the specification for the AHUs include access panels and 
test ports to facilitate maintenance and HEPA filter testing if 
required?
Are AHUs designed for CV and low leakage of conditioned air?
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 85
Heating, Ventilation, and Air Conditioning	
 
Table 4.2: Detail Design or Issue for Construction Stage GMP Review (continued)
Design Challenge 
Response 
Action
How does the specification of the AHU ensure that it will 
not degrade or corrode during its working life to affect its 
performance?
Are progressive pre-filters specified – what is the basis for their 
selection?
What final stage filters are specified? Are all classified areas 
served via 99.97% efficient HEPAs? (Note terminal filtration is 
preferred). (H13 specified for in situ leakage testing, or H 14).
Are lockable dampers specified, and is there a requirement to 
record the as balanced setting in the commissioning records?
Confirm that the specification permits no interior lining of ductwork 
with any sound attenuators specified using non shedding lining.
What security arrangements are there for controls?
What happens in the event of power failure?
Is the ductwork made of galvanized steel or are there special 
requirements; for non classified areas, does the specification 
limit the use of flexible ductwork to 4 feet long? Confirm that for 
classified areas the use of flexible ductwork is not permitted. 
What are the leakage allowances – are they appropriate? (The 
use of flexible hosing must be carefully evaluated. Maintenance 
requirements must be discussed as part of the review process.)
 
Table 4.3: GEP Design Review High Level Challenges
Design Challenge 
Response 
Action
What considerations are made for reliability/robustness?
Does the design proposed demonstrate current best practices?
How are maintenance/calibration requirements addressed?
How are failure modes considered?
Are ceiling plenum returns proposed; if so, how would the ceiling 
void be cleaned?
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 86	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Table 4.4: Detail Design or Issue for Construction Stage GEP Review
Design Challenge 
Response 
Action
What arrangements are made to facilitate cleaning the system 
internally?
How does the design consider the risk of building sickness 
syndrome?
Are airflow directions proposed for any catering areas to contain 
odor?
Are there arrangements to extract from copier rooms?
Is the AHU construction specified to avoid risk of external 
condensation?
If not, are the air handling systems designed for re-circulation 
where appropriate and with suitable return air filtration?
What assumptions have been made to specify the position of the 
temperature sensor to ensure that it is representative of room 
conditions?
What assumptions have been made to specify the position of 
the humidity sensor to ensure that it is representative of room 
conditions?
How does the design allow for future changes in the room layout 
in terms of sensor locations and zoning?
Are the site-specific requirements defined in terms of preferred 
suppliers?
Are AHUs located in an area suitable for easy maintenance, 
suitably protected from the external environment to facilitate 
maintenance?
Does the specification for the AHUs include access panels and 
test ports to facilitate maintenance?
Is the system designed with progressive filtration?
How have filter grades been decided – are they a site standard?
Are lockable dampers specified and is there a requirement to 
record the balanced setting in the commissioning records?
What security arrangements are there for controls?
What happens in the event of power failure?
Is the fan drive external or a high effiency/low loss design e.g., 
flat belt? What is the bearing design life at the maximum rated fan 
speed?
Is the ductwork made of galvanized steel, how is the internal finish 
specified, to ensure that the galvanizing is of good quality and 
finish?
Does the ductwork specification limit the use of flexible ductwork 
to 4 feet long?
For individual use only. © Copyright ISPE 2009. All rights reserved.
