ISPE Good Practice Guide:	
Page 87
Heating, Ventilation, and Air Conditioning	
5	
Equipment Specification, Qualification, Installation, and 
Operation
5.1 
Equipment Specification
5.1.1	
Introduction
 
This section focuses on the design and specification of components that deliver conditioned air to GMP spaces. The 
equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and 
protection to employees. Generally, to optimize life cycle cost, equipment should have:
 
• 
robust capabilities for achieving initial, continuous, and long-term operation
 
• 
ease of maintenance
 
• 
low energy use
 
The guidance in this section suggests materials and construction that may help to assure reliability and uptime, 
leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less 
expensive or “off the shelf” HVAC equipment.
 
Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.
5.1.2	
Air Handler Unit
 
HVAC equipment manufacturers may specialize in “pharma grade” air handlers, particularly in large capacity 
custom units. Smaller HVAC systems have been successful using “off-the-shelf” HVAC equipment from acceptable 
manufacturers. As both options can satisfy product requirements, the driver usually is economics, not GMP. The 
selection of equipment should satisfy user requirements; less elaborate equipment may require more maintenance 
and may be less energy efficient, but may be acceptable.
 
Aspects that should be considered in creating purchase specifications for bespoke HVAC systems include:
 
• 
GMP air-handlers should be constructed to meet stringent performance, improved reliability, and maintenance 
requirements for critical areas
 
• 
Air handler components, such as coils, humidifiers, dehumidifiers, dampers, fans, motors, and filters should be 
designed and constructed to provide 115% of design capacity to accommodate potential increased demand or 
future expansion
5.1.2.1	 Cabinet Construction
 
In geographic regions of moderate to high ambient humidity levels, condensation on the exterior of the AHU casing may 
be an issue. Where high humidity is relatively persistent, this condensation may lead to exterior rust, mildew, and mold 
growth. Consideration should be given to no through metal (a thermal break) on wall, floor, doorframe, ceiling sections, 
and doors. If thermal breaks are not correctly designed and implemented, there is a potential for exterior condensation.
 
To minimize leakage of expensive conditioned air, total air leakage rate from the casing may be specified at no 
greater than 0.5% of rated flow at 150% of the design pressure or 50 CFM (1.42 m3/min), whichever is greater, or the 
requirements stated in EN 1886 standard (Reference 6, Appendix 12) for the most severe “leakage class” operation. 
As eventual deterioration of seals on doors, dampers, and other components will lead to increased air leak rates, the 
initial measured air tightness can be used as a gauge to identify future loss of air flow.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 88	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.1.2.2	 Insulated Wall Panel Construction
 
For larger air handlers, the roof, floor, and ceiling may be constructed of “sandwich” panels that are insulated with 
foam (polyisocyanurate) that is approved by the insurers and meets local fire ratings. Foam should not be exposed to 
the air stream and should be covered to isolate it from the surrounding area. Other insulating materials may be used, 
but foam panels are:
 
• 
structurally superior
 
• 
eliminate migration of moisture and air
 
• 
less subjected to deflection due to air pressure
 
• 
have better insulating properties
 
The interior panel surfaces and joints should be smooth and continuous, constructed of a material such as aluminum, 
galvanized steel, or stainless steel that can be wiped clean and will not easily rust or corrode. In AHU compartments 
serving cooling coils or steam humidification injection, 304L SS should reduce rusting effects. Insulation or sound 
attenuation lining should not be exposed inside an air handling system serving a GMP area because of the potential 
of providing an area for mold and bacteria growth.
 
To minimize leakage, interior joints may be sealed with food grade RTV silicone sealant caulk, with exterior joints 
sealed with caulking having at least a 25 year life with a mold inhibitor.
5.1.2.3	 Removable Wall Panels
 
Removable panels in large AHUs provide a method to remove large components, such as fan assemblies and coils 
that would not fit through the AHU access door. The panel should be removable with simple hand tools to avoid 
cutting or sawing and creating a leakage problem after reassembly.
5.1.2.4	 Flooring
 
Flooring in large AHUs should be of a sufficient thickness to prevent “oil canning” (deformation) when walked upon 
and damage from dropped tools or equipment. The floor may be designed to have a capacity of 100 pounds per 
square foot (psf) live load to accommodate a service mechanic working inside the unit. Flooring should have a 
non-slip texture for the safety of personnel standing within the unit. Floor seams should be sealed to the wall for a 
watertight floor system.
5.1.2.5	 Condensate Pan
 
The cooling coil condensate drain pan (upstream and downstream) should be of 304L SS to maximize its life. The 
pan should slope to enhance total drainage (minimum 1.5%) with a minimum depth to prevent overflow during 
normal operation. Its length should extend beyond the coil’s downstream face a minimum of 12 inch (30 cm) or half 
the height of the coil, whichever is greater, and a minimum of 6 inch (15 cm) beyond its upstream face. Refer to the 
ASHRAE – Systems and Equipment Handbook, Chapter 21.4 (Reference 22, Appendix 12).
 
Each stacked cooling coil should have a drain pan with drainage into the lower coil section(s). The length of a stacked 
cooling coil should extend beyond its downstream face a minimum of 12 inch (30 cm) or half the height of the coil, 
whichever is greater, and a minimum of 15 inch (40 cm) beyond its upstream face.
 
Condensate drain pans should not leave puddles (which can lead to biological growth). Drain pans should slope 
a minimum 1:100 (1%) toward the drain outlet. Connections should be piped through the casing wall and sealed. 
Condensate drain traps should be tall enough to prevent air movement into or out of the air handler during operating 
conditions.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 89
Heating, Ventilation, and Air Conditioning	
5.1.2.6	 Wash Down Capability
 
In specific applications, the interior of the air handler may require cleaning and wash down. In these applications, 
AHU sections (excluding condensate pans) requiring drainage capability for wash down should have a drain opening 
fully sealed around its perimeter and fitted with a secured/removable, flush-mounted, airtight cover plate or plug to 
prevent entry of contamination during operation.
5.1.2.7	 Roof
 
AHUs located outdoors should be provided with roof panels sloped to drain. The entire roof should be fully insulated 
without gaps at the peak. If deemed necessary, all outside AHUs should be fitted with a perimeter roof gutter and 
down spouts, along with rain guards above all exterior access doors.
5.1.2.8	 Hardware
 
Hardware (i.e., screws, nuts, washers, etc.) should be corrosion resistant (e.g., 300 series SS) with flexible washers 
to minimize air leakage in the exterior. Materials that oxidize or promote rust should not be used in the construction of 
equipment. Adequate materials of construction along with painting of components (valves, fittings, etc.) should help 
protect against deterioration (i.e., corrosion) dependent on the environment the unit will encounter.
5.1.2.9	 Doors
 
Access doors should be installed on each section of the AHU (i.e., coils, filters, fan, humidifier, etc.), sufficiently wide 
(e.g., minimum 24 inch = 610 mm) to allow entry by an operator for cleaning and maintenance. Coils should have an 
access door upstream and downstream. Access doors should open against the direction of higher relative pressure 
for safe use and positive air seal. Positive pressure sections of the air handler should have doors labeled as such 
to protect operators if opened during AHU operation. Doors should be of a double gasket compression design to 
minimize leakage. Each access door may be fitted with an instrument test port to allow temperature and pressure 
readings to be collected without drilling into the cabinet during air balancing commissioning.
 
It is considered advantageous to be able to visually inspect the interior without opening casing doors. Doors may 
have impact, mar-resistant, clear view ports (such as double pane wire, Mylar-backed glass, or polycarbonate 
(Lexan)), usually sized 12 inch × 12 inch (305 mm × 305 mm), or 12 inch (305 mm) diameter.
 
Doors should have latch handles located inside of the AHU to prevent personnel becoming trapped inside of the unit. 
Doors may have static pressure ports with threaded caps. The port should not rotate when tightening or loosening the 
cap.
5.1.2.10	Mixing Plenum
 
The mixing plenum is where outdoor air is mixed with return air. Outdoor air louvers in mixing plenums should be 
aligned to promote mixing with return air to avoid stratification.
5.1.2.11	 Duct Connections
 
Cabinet duct connections can significantly reduce the system’s delivery capacity if sized to match the size of ductwork 
mains. It is recommended that return and supply duct connections be sized sufficiently large to ensure lower air 
velocity at the connection (e.g., no greater than 1,100 fpm = 5.5 m/s). Suitable transitions can then be connected to 
the main ductwork to ensure smooth transfer of air to/from duct mains.
5.1.3	
Fans
 
Fan selection is critical to efficiently moving the proper quantity of air (supply, return, and exhaust/extract) and 
creating required pressure to overcome losses because of:
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 90	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
dampers
 
• 
coils
 
• 
filters
 
• 
silencers
 
• 
ductwork
 
When selecting fans to operate smoothly over their intended life, aspects to consider include:
 
• 
materials of construction (rigidity, weight, corrosion, cleanability) determined for the type of operation (clean/
contaminated air, humidity, temperature, severity)
 
• 
bearing
 
• 
lubrication
 
• 
direct versus belt driven
 
• 
static pressure flow sensing
 
• 
safety guards
 
Air handlers are configured as either a draw-through or blow-through operation; draw-through typically are used. 
Draw-through units have the fan located downstream of the pre-filters, coils, and humidifier. Their advantages include 
a shorter unit length, negative pressure on all access doors except the fan discharge section, and reheating of air 
leaving the fan section, which will reduce reheat coil requirements.
 
Fan pressure performance and construction are identified as Class I, II, III, or IV by AMCA, based on certain minimum 
operating criteria. A Class I fan offered by any particular manufacturer has a lower allowable minimum operating 
range than its Class II counterpart. As a result, a Class I fan has less mechanical design strength and with less first 
cost than a Class II fan. Typically, Class II and Class III fans are sufficient to handle pharmaceutical applications. 
Fans should not be sized too small, such that they operate above 1800 RPM, shortening bearing life. High fan RPM 
also has a risk of dangerous vibration (operating too near a fan’s critical speed) and has more noise.
 
Fans typically used in air handlers on the supply side are either plug/plenum fans or centrifugal fans fitted with a drain 
plug and cleanout panel. Fans can be direct driven or belt driven. Exhaust/extract operations typically use direct or 
belt driven vane axial or centrifugal fans.
 
Plenum fans should be selected for high efficiency with non-overloading airfoil aluminum wheels. They should include 
inlet cones matched to the wheel intake rim to ensure efficient and quiet operation.
 
Vane axial fans are used where large volumes of air need to be moved at low to moderate pressures. The tubular 
design, high efficiency rotor, and integral straightening vanes provide high performance using minimal space. These 
fans are considered a suitable choice for HVAC systems using variable air volumes, high airflow to cleanrooms, and 
exhaust/extract. They are efficient as return fans to air handlers and for exhaust/extract applications (fume hoods, 
bio-safety cabinets.) These units should be configured for direct drive (motor in the air stream) although a belt drive 
could be used.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 91
Heating, Ventilation, and Air Conditioning	
 
Another variation of the direct drive fan configuration is an array of smaller plug fans (commonly called a “fan wall”) to 
replace a traditional single large fan. This arrangement reduces the overall footprint of the air handler, allows design 
flexibility, simplifies maintenance, reduces downtime, reduces low-frequency noise (rumble) within the air handler, 
and usually saves energy. Such use of multiple direct-drive fans operating in parallel improves reliability by providing 
redundancy.
 
Direct driven fans eliminate belt replacement, guards, and belt shedding and alignment. In addition, there are no shaft 
bearings present, which eliminates lubrication requirements.
 
Belt-driven fans should have their motors and fan belt/sheave assemblies completely enclosed (front and rear) in 
a rigid 304 SS or painted steel guard that protects personnel from injury, while prodding for tachometer readings. 
These guards should be removable without the use of tools, but should include a warning label to notify the operator 
to secure the equipment prior to opening. The fan motor base should automatically control belt tension and be 
permanently aligned to allow belt changes without realigning. For multiple belt systems, belts should be matched 
sets. Entire fan assembly should be centered in the air stream both vertically and horizontally to assure efficient 
airflow. Fan inlets and discharges should have operator protective screens.
 
Belt driven fans may be laser aligned to decrease bearing, shaft, and belt failures and to reduce energy consumption. 
Correct fan belt tension should be maintained and requires special attention, particularly when installing new v-belts. 
Once new belt(s) have operated for a short time, they usually will need to be readjusted because of belt wear-in. 
Improper under-tensioning will result in premature failure and increased energy usage. Over-tensioning can reduce 
bearing life. Synchronous belts can reduce energy consumption, as they do not slip during startup and operation.
 
The best fan housings are continuously welded to provide strength and durability and extended service life. They 
have a primer with at least one coat of industrial strength or epoxy paint finish to eliminate rusting. For centrifugal 
fans, a drain connection should be located at the bottom of the fan housing for fluids that may accumulate, such as in 
a draw-through fan downstream of a condensing cooling coil.
 
If possible, fan wheels should be of aluminum construction to reduce weight and rusting and be fully welded and 
non-overloading. Wheels should be both statically and dynamically balanced. Fan shafts should be precision ground, 
polished, and sized so that the first critical speed is at least 25% over the maximum operating speed. A shaft seal 
should be included to reduce leakage or to protect the bearings from a contaminated air stream.
 
To minimize bearing problems, fan shaft bearings should be selected for a minimum average life of ABMA L10 
200,000 hours. Automatic bearing lubricators may be installed to increase bearing life and reduce maintenance. This 
will eliminate the possibility of over/under lubrication, resulting in premature bearing failure. The lubricator should 
be installed directly on the bearing housing and be sized to supply lubricant for a minimum of 6 months without refill 
or replacement. The fan supplier should work closely with the lubricator supplier to provide the proper lubricant and 
device for the intended operation of the air handler. Note: The lubricator should not be mounted or activated until the 
fan is put into full operation to eliminate automatic excessive lubrication and damage.
 
Removable inlet and outlet fan guards should be included to provide protection for personnel and equipment meeting 
OSHA or local safety standards.
 
Fan inlets should be centered in both the horizontal and vertical planes within the air handler to promote more even 
airflow through filters and coils.
 
Bearing failure is the most common failure encountered within air handlers. Unbalanced fan wheels increase stress 
on bearings, leading to increased vibration and the likelihood of early bearing failure. Vibration should be minimized 
to conform to ANSI/AMCA Standard 204-05, “Balance Quality and Vibration Levels for Fans” (Reference 20, Appendix 
12) and have a maximum balance and vibration BV-4 category. Balance readings should be checked by electronic 
type equipment in the axial, vertical, and horizontal directions on each of the bearings.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 92	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Fans and motors for critical applications should be provided with vibration sensors to provide early warning and 
trending of bearing performance with signal wiring brought out to a vibration interface enclosure mounted on the 
outside of the AHU.
 
One method of reliably measuring fan airflow without impeding air movement in or near the fan inlet is to install a 
combination piezometer ring and static pressure tap integrated into the fan inlet cone. The inlet cone of the fan is then 
used as the flow nozzle. The flow sensor should be provided with the fan.
5.1.4	
Motors and Drives
 
Variable Frequency Drives (VFDs) are recommended to control the volume of air delivered to the various spaces. The 
advantages of the VFD in place of variable inlet guide vanes include:
 
• 
better volume control
 
• 
better energy usage
 
• 
less maintenance
 
• 
soft start of fan motor reducing the in-rush of electrical current and stress on the fan
 
• 
positive control feedback to the building automation system
 
Invertors should include line and load reactors to eliminate motor failure.
 
The cost of VFD controls may allow VFDs to be used on small air systems. Motors that will operate at various loads 
should be inverter duty, rated NEMA premium efficiency, and should comply with NEMA MG1, Part 31 (Reference 28, 
Appendix 12). A shaft grounding system or isolated bearings should be installed to prevent bearing failures caused by 
induced electrical current.
 
Motor bearings should have a minimum average life of ABMA L10 100,000 hours. Automatic bearing lubricators should 
be installed for the same reasons and with the same requirements as for fan bearings. For further information see 
Chapter 5 of this Guide.
 
Fans with belt drives use a synchronous belt with matching sprocket in place of v-belts and sheave. The advantages 
include:
 
• 
non-slip operation
 
• 
longer life
 
• 
less maintenance
 
• 
little to no belt shedding
 
• 
single synchronous belt versus multiple v-belts for same operation
 
• 
reduced energy consumption
 
The one disadvantage is that it may produce higher noise levels.
 
A disconnect inside the AHU casing is recommended for maintenance personnel use, as motors usually are 
controlled remotely.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 93
Heating, Ventilation, and Air Conditioning	
5.1.5	
Electrical
 
For operator ease, particularly in larger AHUs, interior lights may be more convenient than portable lighting. Lighting 
may include vapor tight fluorescent fixtures (typically 4 ft (1200 mm)) tubes with two T8 lamps and electronic ballasts 
with one fixture in each section. The lighting should be controlled with a one 6-hour maximum waterproof, light switch 
timer, as a minimum.
 
Junction boxes should be weatherproof and conduit penetrations should be sealed airtight.
 
Electrical components, wiring, and terminals should be tagged. High voltage terminals must be labeled as such. 
Internal power cabling should be shielded.
 
Materials and installation methods should comply with NFPA and NEC or the local electrical code.
 
Sections with fans and moving parts should have warning signs, such as ‘isolate before entry’ affixed to doors. 
AHUs manufactured for Europe should have a Conformite Europenne (CE) mark. A Canadian Standards Association 
(CSA) rating should be placed on electrical devices.
5.1.6	
Heating and Cooling Coils
 
Coils should be fully drainable with vent and connections extending outside the AHU or ductwork. Full port shut-
off valves with hose connection with cap and chain should be included. Steam coils should be fitted with vacuum 
breakers. Water coil velocities should be kept between 2 and 6 fps (0.61 and 1.83 m/s) to provide turbulence, but to 
minimize erosion. Without turbulence, reduced heat transfer can result.
 
Coils exposed to salt or corrosive conditions should use a fin material of copper rather than aluminum, which 
degrades in corrosive atmospheres, or be coated with a protective film. Cooling coils in condensing service may be 
coated to minimize corrosion and reduce biological growth.
 
Coil performances should be rated in accordance with ARI Std. 410 (Reference 21, Appendix 12).
 
Coil sizing, configuration, and installation will affect the ability to meet the requirements for delivery of conditioned 
air. Peak moisture load should be considered for cooling coil design using the climatic data from the ASHRAE 
Fundamentals Handbook or CIBSE Guide A (References 22 and 24, Appendix 12).
 
Air handler cooling coils should have a maximum average face velocity of 450 fpm (2.29 m/s) to eliminate condensate 
carry over and optimize heat transfer capacity. Cooling coil face velocities should be fairly uniform. Steam and hot 
water coils should have a maximum face velocity of 600 fpm (3.0 m/s) to minimize static pressure drop, resulting in a 
lower (coil to energy) cost ratio compared to coils having velocities of 800 fpm (4.06 m/s) and higher.
 
Air handler coil tubing should be of nominal 0.035 inch (0.89 mm) thick seamless copper with aluminum fins of at 
least 0.0095 inch (0.24 mm) thickness. Coil casings and frames of 304L SS have better longevity and no rust. A 
center tube support for coils greater than 48 inch (1.2 m) in width is advised. Cooling coils should be no more than 10 
rows deep and 10 fins/inch to enhance cleaning and heat transfer. Preheat steam and hot water coils should have no 
fewer than 2 rows to minimize downstream face temperature variation.
 
Duct mounted coil tubing should be 0.025 inch (0.64 mm) thick seamless copper with aluminum fins of at least 0.008 
inch (0.20 mm) thickness.
 
Coil piping should have shut off valves and union fittings to facilitate coil removal for repair.
 
Steam supply should be taken off the top of the steam main.
 
For better control of liquid flow and proper venting through coils, control valves should be placed in the return piping.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 94	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Supply and return line shut-off valves should be provided to facilitate service and maintenance.
5.1.7 
Steam Humidifier
 
Low-pressure steam is preferred over water for pharmaceutical HVAC humidification, because it is bacteria free and 
often available. Humidifiers should have steam injection dispersion/sparge tubes and accessories to provide drip-free 
steam absorption without downstream condensate droplets. When clean steam is required for humidification, such as 
for humidity controlled product dryers and coating pans, sanitary tri-clamp connection control valves, and thermostatic 
steam traps, along with other components made of 316L SS, should be used. Modulating steam control valves should 
be included to provide accurate control. A wye (Y) strainer should be installed upstream of the control valve to protect 
it from dirt. See Appendix 2 for a discussion of steam sources.
 
When located in the air-handling unit, the humidifier section should be located directly upstream of the cooling coil 
section (which should be off in the winter) to ensure efficient distribution and absorption of vapor into the air stream. 
The humidifier condensate drain pans (up and downstream) should be 12 gauge 304L SS, and at least 2 inch (5 cm) 
deep. Its length should extend beyond its downstream face to the upstream side cooling coil pan, and also extend a 
minimum of 6 inch (15 cm) beyond its upstream face. Connections should be piped to exterior of unit casing.
 
When the humidifier is located within ductwork, the ductwork should be constructed of fully welded 304L SS, 2 ft (0.6 
m) upstream, and 5 ft (1.5 m) downstream of the humidifier for corrosion control. Humidifier ductwork sections should 
pitch downstream of the humidifier to a drain in the stainless section with a sufficiently tall trap to prevent air leakage 
through the trap.
 
Steam supply should be taken off the top of the steam main rather than off the bottom to ensure the driest steam is 
provided to the distribution manifold.
 
A high limit humidity sensor should be located within a relatively short distance of the humidifier, but after absorption 
of the steam has occurred to shut the humidifier control valve if air stream RH typically exceeds 85%, preventing 
accumulation of moisture onto downstream surfaces or air filters.
5.1.8 
Dehumidification
 
Where standard chilled water or glycol systems are not available or unable to sufficiently reduce RH levels, several 
dehumidification systems are available to provide lower relative humidity.
	
These include:
 
• 
run-around coil systems – provide humidity levels equal to standard chilled water/glycol, but at lower energy cost
 
• 
heat pipe systems
 
• 
dual-path systems
 
• 
desiccant systems
 
Desiccant systems have been the most widely used method for dehumidification in the pharmaceutical industry, 
because they are capable of delivering air at much lower dew point than coils.
 
Layout of dehumidification equipment should include filters upstream of the coils and fans downstream of coils (in 
draw-through systems) to provide a small amount of reheat. Lower face velocity will reduce air pressure drop and 
improve the coil’s dehumidification performance.
 
When dehumidification is integrated into a cooling system, attention should be given to:
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 95
Heating, Ventilation, and Air Conditioning	
 
• 
Selection and size HVAC equipment (coils, fan, pump, damper, etc.) for sensible and latent cooling at peak load 
conditions. These usually do not occur simultaneously (highest temperature day usually is not the most humid 
day).
 
• 
Designing for energy efficiency at part-load conditions because peak load usually occurs only about 2% of the 
operating time.
 
A desiccant dehumidification wheel should be upstream of final air filters to capture loose desiccant and contaminants 
deposited from reactivation air that may be shed from the wheel. Prefiltration of the reactivation air should be 
matched to the prefiltration of the process air to minimize the load on the final filters.
 
Cooling is required downstream of a desiccant wheel to remove the heat gained in the wheel. Pre-cooling (and even 
condensing) the air entering the wheel can enhance the drying capacity and energy efficiency of a desiccant wheel.
5.1.8.1	 Run-around Coil System
 
A run-around coil system is a simple piping loop with an upstream pre-cooling coil and a downstream reheating coil 
that sandwiches the main cooling coil. A circulating fluid is pumped to transfer heat from the warm mixed air to the 
reheat coil, which heats the cold supply air coming off the main cooling coil. The run-around system reduces the 
cooling load on the main cooling coil; reheat energy is provided by the heat picked up by the circulating fluid in the 
pre-cooling coil instead of by an external source of energy.
 
The run-around loop requires a fractional horsepower pump and a three-way valve or a Variable-Frequency Drive 
(VFD) for the pump. For bigger systems, an expansion tank with air vent may be needed.
 
Figure 5.1: Run-Around Cooling Loop
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.2	 Static Refrigeration/“Heat Pipe”
 
Heat pipes increase the effectiveness of air conditioning systems by helping to decrease the total cooling load of the 
air. The typical design consists of a refrigeration loop with two connected heat exchangers, (or one heat exchanger 
divided into two sections) one upstream (evaporator coil section) and the second one downstream (condenser coil 
section) from the main cooling coil. As the air passes through the first heat exchanger it vaporizes the refrigerant 
and is pre-cooled. This allows the main cooling coil to more effectively cool the air to a point below the dew-point 
temperature and to extract more moisture. The air then passes through the second heat exchanger and is reheated 
by the warm refrigerant coming from the first exchanger, cooling and liquefying the refrigerant, causing it to flow back 
to the first heat exchanger. Single heat exchanger type heat pipe systems are hermetically sealed, using a wicking 
action, and requires no pump. The increased dehumidification capacity provided by heat pipes allows for a smaller 
cooling system. However, the addition of heat pipes will increase the pressure dropand fan power should be adjusted 
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 96	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
accordingly. For air dew points below 32°F (0°C), there is a risk of freezing condensed moisture from the air onto the 
surface of the main cooling coil with ice building up and reducing airflow over time. Often, a second cooling coil is 
installed in parallel to the first with dampers to switch over to the de-iced coil, while the first (iced) coil thaws.
 
Figure 5.2: Heat Pipe System
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.3	 Dual Path System
 
A dual-path system uses two coils (either chilled water or direct expansion -refrigerant) to separately cool the 
incoming outside air and return air. The hot and humid outdoor air is cooled by a ‘primary’ coil to 42 to 45°F (5 to 7°C) 
for dehumidification. The ‘secondary’ coil furnishes the sensible cooling of part of the relatively cool and dry return 
air. A portion of the return air may bypass the secondary coil and mix with the cooled return air stream. These two air 
streams (outside and return air) are then mixed into supply air with appropriate temperature and humidity.
 
Dual-path systems offer competitive energy efficiency with run-around loop systems and provide better control of 
the outside air ventilation rate. Dual-path systems decouple sensible cooling and latent cooling for easy control of 
the supply air temperature and humidity. Dual-path systems can be installed separately or integrated with additional 
HVAC/return equipment. The outside air cooling coil should be sized for peak latent load, while the return air cooling 
coil should be sized for peak sensible load. The outside air path controls the humidity of the mixed supply air by 
modulating the chilled water flow, while the return air path controls the mixed supply air temperature by adjusting the 
bypass damper position. As with the heat pipe, there is a risk of ice buildup for dew points below 32°F (0°C).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 97
Heating, Ventilation, and Air Conditioning	
 
Figure 5.3: Dual Path Cooling
	
Used with permission from AEC and Department of Business, Economic Development and Tourism, State of Hawaii, 
	
www.archenergy.com/library/general/hawaiigl/
5.1.8.4	 Desiccant Systems
 
Desiccant systems are applicable and commonly used when operations require large dehumidification and low space 
humidity levels (dew points at or below 37°F/3°C) that would be difficult to achieve with cooling-type dehumidification. 
They can be configured to condition part or all of the incoming air depending on percentage of outside air versus 
return air, outside and space RH levels, and the quantity of air flow for the conditioned spaces.
 
Desiccant materials have an affinity for water vapor greater than that of air. They can either be solid or liquid, as 
absorbents or adsorbents. Both solid and liquid desiccants are used in cooling systems, but solid desiccants are the 
most widely used for HVAC operations and less difficult from a corrosion perspective.
 
Absorbents generally are liquids or solids that gradually become liquid as they absorb moisture, i.e., they undergo 
a physical or a chemical change when they collect too much moisture. Typical absorbents include Lithium Chloride 
(LiCl) and Sodium Chloride (NaCl).
 
Adsorbents are mostly solids and do not undergo physical or chemical change when they contact moisture. Water 
is adsorbed or held on the surface of the material and in its pores. Typical adsorbents include Silica Gel, Molecular 
Sieve, and Activated Alumina with Silica Gel being the most widely used.
 
The choice of desiccant material should take into account the amount of moisture to be removed, the degree of air 
filtration following the desiccant, and operating and maintenance costs. LiCl and silica are most commonly used in 
pharmaceutical HVAC.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 98	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
The choice of a desiccant system affects the sizing of the main cooling coil, because the cooling coil needs to handle 
only the sensible (dry heat) load of the supply air, which permits higher chilled water temperature and more efficient 
operation. However, the total sensible cooling load will be higher, because of the hot dry air leaving the desiccant 
wheel (due to heat of adsorption).
 
Typically, the space RH controller modulates a bypass damper around the dehumidifier, such that a need for lower 
room RH causes more air to pass through the desiccant wheel. Because of variability of airflow caused by the 
multiple paths, pressure and air volume controls are needed in the duct system to maintain constant airflow at the 
main AHU. Attempts to control RH by modulating the steam flow to the reactivation coil have been made, but this 
method is less effective because of the long time lag before a change in room RH and because of potential damage 
to absorptive desiccants through under-drying.
 
When the dehumidifier is idle (such as in cold winter weather when humidity is needed), it should be bypassed fully, 
but the wheel should be kept dry (i.e., keep the wheel running and the heat on). This is particularly true for absorptive 
desiccants (such as LiCl) that can “self-destruct” if allowed to absorb moisture without being regenerated.
 
The addition of a desiccant wheel increases the overall air pressure drop, fan power, and maintenance, and an 
additional small motor is required to rotate the wheel. This extra energy usage affects the overall life cycle cost. 
Desiccant systems may use steam, electricity, natural gas, low-cost surplus heat, waste heat, or solar heat for 
desiccant reactivation. Typical reactivation temperatures exceed the boiling point of water and usually exceed 250°F 
(122°C).
 
Units should be capable of sustained operation without damage to the desiccant. The dehumidifier often is a fully 
factory assembled package unit, complete with:
 
• 
desiccant rotor
 
• 
desiccant rotor drive assembly
 
• 
reactivation heat source
 
• 
filters
 
• 
motors
 
• 
reactivation fan
 
• 
access panels
 
• 
volume dampers
 
• 
dust-tight electrical enclosure
 
• 
component auxiliaries (recommended by the manufacturer for safe, unattended automatic operation)
 
The fan for the process airflow, needed to overcome the pressure drop induced by the wheel, is often purchased 
separately. The unit should be fully automated and equipped with DP gauges and temperature transmitters to 
measure and display the pressure drop across the desiccant wheel and the reactivation and pre-cooling air discharge 
temperatures.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 99
Heating, Ventilation, and Air Conditioning	
 
The unit casing should be fabricated of strain-hardened aluminum for torsional rigidity and corrosion resistance. The 
casing should be welded, gasketed, and sealed to be air and vapor tight at design pressures and airflows. Air seals 
and internal partitions should separate the process and reactivation air streams at operating pressure differentials 
of up to 8 inch wg (1.99 kPa). The dehumidifier should have full-face seals on both the process air entering and the 
process air leaving sides of the wheel. These should seal the entire perimeter of both air streams as they enter and 
leave the wheel. The seals should have a minimum working life of 25,000 hours of normal operation.
 
The desiccant wheel medium should be bacteriostatic, non-toxic, non-corrosive, and nonflammable, and fabricated 
entirely of inert, inorganic binders and glass fibers with the desiccant uniformly and permanently dispersed throughout 
the matrix structure to create a homogenous media. The desiccant wheel should have the capability of delivering 
nearly 100% of its drying capability for a minimum of 5 years.
 
Desiccant systems are more competitive when:
 
• 
a low supply air dew-point temperature is required
 
• 
latent load fraction is high
 
• 
low or no-cost reactivation heat from steam, hot water, or waste heat is available
 
• 
electricity costs (for refrigeration dehumidification) are high when compared to gas or steam costs
 
There are several circumstances that may favor desiccant systems rather than cooling-based dehumidification 
systems. These include:
 
• 
economic benefit from low humidity in the facility (often product-driven)
 
• 
high moisture loads with low sensible load
 
• 
need for more fresh dry air
 
• 
exhaust air available for desiccant post cooling using energy recovery
 
• 
low thermal energy (steam, gas) available or high electrical cost
 
• 
economic benefit and bioburden benefit of dry supply air duct work
 
• 
low-cost heat available for desiccant regeneration
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 100	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Figure 5.4: Package Desiccant HVAC System
	
Used with permission from Munters, www.munters.us
5.1.9	
Ductwork Design
 
Ductwork should be in accordance with Sheet Metal and Air Conditioning Contractors’ National Association 
(SMACNA) (Reference 30, Appendix 12) and Heating and Ventilating Contractor’s Association (HVCA) (Reference 
26, Appendix 12) standards. Local standards may be similar to these US standards. Supply and general return air 
ductwork should be constructed of galvanized steel. Stainless steel should be used when corrosion or continual 
cleaning occur, such as inside a cleanroom. There should be no interior insulation that can add particles or harbor 
growth. Ductwork should be adequately supported so as to easily carry its weight and insulation along with in-line 
equipment and controls. If noise is a concern, in-line silencers may be installed ahead of HEPA filters. If vibration is 
an issue, flexible support and connections should be considered. When flexible ductwork is required to tie the branch 
to the terminal air device, its length should be kept to a minimum and should not exceed 10 feet (3 m).
 
Abrupt changes in the size and direction of ductwork can lead to increased noise, vibration, and pressure drop. 
Duct leaving fans and air handlers should be straight for as long as possible, and if elbows are required near the 
fan, they should not cause “system effects” that can greatly reduce system performance and consume horsepower. 
Sufficiently sized duct access doors should be provided at appropriate locations to equipment (e.g., at coils, 
humidifiers, control boxes, dampers). To preclude leakage of expensive conditioned air and to avoid larger leakage 
in the future, ductwork should be sealed with approved fire and smoke rated sealant in accordance with NFPA 255 
or UL 723 (Reference 29, Appendix 12) or equivalent. Ductwork leakage percentages will vary from site-to-site, air 
system, and areas served. In general, ductwork should have no more than 1% leakage (with 0% leakage on positive 
pressure exhaust duct and positive pressure duct carrying hazardous materials), 4 inch wg (1 kPa) minimum static 
pressure class, and a SMACNA seal class A. Duct sealant should be carefully chosen to ensure long-term adherence 
to galvanized steel. Solvent or oil-based sealants are more difficult to work with and may have environmental 
restrictions, but they have usually provided good long-term service.
5.1.10	 Dampers and Louvers
 
Dampers redirect, stop, or vary the amount of air traveling within an HVAC system. Damper blade movement can 
be either parallel or opposed. Parallel blade dampers rotate in the same direction, staying parallel to each other 
throughout their travel from fully open to fully closed. Opposed blade dampers operate such that adjacent blades 
rotate in the opposite direction from each other.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 101
Heating, Ventilation, and Air Conditioning	
 
Opposed blade dampers are preferred for their smooth throttling flow with more linear performance because of less 
turbulence. More sophisticated designs are available to provide better control, but at more cost. See Section 2.7 of 
this Guide.
 
For mixing applications, parallel blade dampers are preferred since they deflect air streams to encourage mixing. It 
is preferred to orient the locations of the outdoor air and return air entry points into the mixing plenum to direct the air 
streams into each other.
 
Louvers usually have no moving parts, and typically, are used for outside air intake. Outside air inlet velocities should 
prevent drawing in rain (recommended maximum of 3.05 m/s (500 fpm) through the louver’s free area). For areas that 
experience significant snow, openings should be equipped with a 90-degree gooseneck inlet sized for a maximum of 
1.02 m/s (200 FPM) and be equipped with an inlet louver sized for the same velocities. Louvers should be drainable and 
may be constructed of anodized aluminum or stainless steel with 304 SS hardware and include 304 SS bird screens.
 
Wind driven rain can be forced into outside air intakes with such force that the rain can be pulled through the 
air handling sections and then sent down the supply ductwork. A storm louver for outside air intakes to handle 
unseasonable weather should be selected to avoid pulling moisture into the system.
 
The outdoor air intake, return, exhaust, and relief dampers should be rated for low leakage to prevent the infiltration 
of air when the systems are off or during hostile weather conditions. Low leakage dampers should have vinyl seals 
that are mechanically attached (not glued) to the damper blade and jamb seals to prevent leakage around the ends of 
the damper blades.
 
Sufficient space should be provided to remove and install damper actuators without the need to remove dampers or 
other equipment. Dampers should be made of corrosion-resistant materials, such as aluminum or 304 SS. Damper 
jackshaft should be extended to the exterior of the AHU casing for actuator mounting.
 
The placement of outside air intake louvers for an air handler must take into account the location of fume and exhaust 
stacks, sewer vent pipes, and cooling towers that can affect Indoor Air Quality (IAQ). Avoid intake locations near where 
trucks may be running, such as loading docks. Local and regional codes provide minimum separation distances.
5.1.11	 Diffusers and Registers
 
These devices are critical to the air distribution in and out of rooms/spaces. Proper positioning is vital for providing 
good distribution and a sweeping action of the air from the supply to the return side of the space to deliver uniform air 
patterns that cleanse the environment and displace contaminants. Poor positioning can result in either dead zones with 
increased local particulate levels or excessive airflow with unwanted air turbulence. For classified spaces requiring low 
in-use air counts, it usually is better to have more air outlets at low flow than to have one air outlet at high flow.
 
Since these devices are located at the perimeter of the space (usually in the ceilings), the choice of materials should 
be compatible with the room’s function. For cleanroom operation, stainless steel is preferred, to eliminate corrosion 
and rusting resulting from wash downs with aggressive cleaning agents.
 
Terminal filtration modules (boxes) are used with room side accessible HEPA filters to supply clean air and to prevent 
contaminated air from leaving the room when the AHU is not running. Refer to the Filtration section for more detail.
5.1.12	 Ultraviolet (UV) Light
 
Ultraviolet light is an emerging bioburden control technology that may continuously supplement the existing filtration 
device(s) in a building’s HVAC system, where biological growth can lead to energy losses because of heat transfer 
reduction caused by fouling on the cooling coil. This growth may be released into the air stream. Safety of maintenance 
personnel and materials in proximity are a concern. Manufacturer’s recommendations should be followed.
 
To protect personnel from UV exposure, the UV power supply should be de-energized when the lamp access door is 
opened or when the door of the air handler is opened.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 102	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.1.13	 Fume Exhaust/Extract System Design
5.1.13.1	Dust Collection Systems
 
There are three methods of controlling contaminant levels:
 
1. 
dilution ventilation
 
2. 
LEV
 
3. 
containment inside the process
 
LEV uses the concept of extracting the contaminant as soon as it is generated as close as possible to the release 
point, removing it before it can be inhaled or become a source of contamination. It is generally less expensive to 
operate than an equivalent dilution ventilation system.
 
The system usually consists of a local hood or enclosure, a ductwork system, a filter (typically a self cleaning bag 
filter), a fan, ductwork to discharge the cleaned air from the system, and often for pharmaceutical applications, a 
“policing” (usually HEPA) filter to provide a final protective filter before air is discharged to atmosphere. This filter 
and seal should be routinely leak tested at change-out, at least annually or at intervals designated by local codes or 
internal company policies.
 
Table 5.1: Types of airborne contaminant (1 µm = 0.000001 meter = 0.00004 inch)
Type of Contaminant 
Typical Particle Size (µm)
Dust 
0.1 – 75 µm
Fume 
0.001 – 1.0 µm
Smoke 
0.01 – 1.0 µm
Mist 
0.01 – 10.0 µm
Vapor 
0.005 µm
Gas 
0.005 µm
 
The design of the local hood is critical to obtaining the correct capture velocity for the size of particle and its means of 
dispersal. The design should also strive for reasonable noise levels and exhaust volumes.
 
The ductwork design should be based on constant velocity to ensure that particles remain suspended and do not 
accumulate in ductwork. Table 5.2 suggests typical minimum velocities.
 
Table 5.2: Suggested Typical Minimum Conveying Velocities
Contaminant 
Duct Velocity m/s 
Duct Velocity ft/min
Gases (non condensing) 
No minimum limit 
No minimum limit
Vapors, Smoke, Fume 
10 
2000
Light/Medium Density Dust, e.g., Sawdust 
15 
3000
Average Density Dust 
20 
4000
Heavy Dusts, or Damp Dust which may agglomerate 
25 
5000
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 103
Heating, Ventilation, and Air Conditioning	
 
Ductwork is usually made of electrically conductive material, grounded (earthed) to prevent risk of explosion, and 
designed to either withstand or vent an explosion if one should occur. Duct for corrosive vapors may be non-metallic 
with conductive filler if the conveyed powders or vapors are flammable. Where positive pressure duct conveys 
hazardous material, zero leakage should be specified.
 
Duct thickness should account for erosion from solid impingement and incorporate smooth transitions with minimum 
bends to minimize energy consumption, erosion, and the potential of dust deposit build up. Access doors can facilitate 
routine inspection and cleaning.
 
The system may be designed for continuous operation to minimize risk of contamination due to cross flow within 
the facility if the HVAC system if it is turned off (thus influencing room pressures). Exhaust air volumes should be 
considered during balancing of the HVAC system. If the main dust collector is self cleaning, using a reverse flow 
of compressed air; the design and commissioning should consider the effect of the periodically reduced flow in the 
system ductwork to ensure that it does not present contamination risk due to momentary changes in room DPs when 
the exhaust flow is reduced during the cleaning cycle.
 
Dust collectors should normally be located outside the building served, typically in a separate building, to facilitate 
dust control during maintenance, and should be provided with explosion relief. Dust collectors may be located inside 
buildings if adjacent to an exterior wall, are vented to the outside through straight duct, typically not exceeding 10 ft 
(3 m) in length, and have explosion vents (depending on local regulations). Dust collectors may be located anywhere 
in a building if protected with an explosion suppression system. For further information, see NFPA Standard 654 
(Reference 29, Appendix 12). The dust filter arrangements should be considered with safe change (bag in – bag out) 
housings provided where necessary.
 
Considerable information on the design of capture hoods and duct systems is found in the Industrial Ventilation 
Manual, ACGIH (Reference 19, Appendix 12).
5.1.13.2	 Exhaust to Atmosphere
 
Laboratory and process fumes should be directly exhausted to a safe location outside the building. The effective 
stack height (exhaust stack height plus plume height) should be sufficiently large to avoid re-entrainment of exhaust 
air into air inlets or onto roofs and to disperse the exhaust effectively. The effective stack height should be used when 
analyzing design issues. Local regulations may limit stack heights, requiring more stack velocity or exhaust treatment.
 
Wherever an occupational or environmental risk may be attributed to the LEV system installation, a building airflow 
wake simulation (wind tunnel test) may be performed to verify the effective dispersal of aerosol contaminant. Factors 
affecting the wake flow study include: toxicity of the material, quantities, and frequency of generation, inlet and 
exhaust placement, discharge filtration and velocities, prevailing wind directions and velocities, proximity of adjoining 
buildings or structures, and area topography.
 
Discharge velocities from exhaust stacks should be equal to or greater than 3,000 fpm (15.24 m/s) if exhaust air is 
contaminated.
 
Exhaust from capture hoods, bio safety cabinets (BSCs), or process equipment can be achieved by ducting each 
piece of equipment to a dedicated fan or by manifolding the ducts to a centralized fan system that may have a 
number of fans to handle varying airflow, each with its own stack operating at more than minimum stack velocity.
 
The manifolded system is preferred as it has full fan redundancy (with one additional fan needed) and reduced 
energy and maintenance costs. When only a few hoods exist and hood locations are remote from one another, or 
exhausted materials are incompatible, then individual dedicated fans may be justified.
For individual use only. © Copyright ISPE 2009. All rights reserved.
