Page 104	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Fans and air cleaning equipment may be located exterior to the building to establish a negative pressure within the 
entire length of the indoor exhaust ductwork. Where external location is not possible and when air cleaning is not 
thorough, the positive pressure ductwork on the discharge of the fan should be welded and pressure tested for zero 
leakage. Automatic full shut-off dampers should be installed to prevent exhaust air being drawn back down into the 
building or short cycled through the idle fan.
 
The location of the fans and stacks and their operation should address noise sensitive areas and aesthetics. This 
may include acoustical silencer nozzles and roof sound barriers. A sound barrier wall effectively increases the height 
of the building; therefore, requiring more stack or discharge velocity to disperse the stack discharge.
 
Two fan types are considered acceptable for this exhaust service:
 
• 
the mixed-flow impeller is recommended (this combines the benefits of axial flow and centrifugal flow fans)
 
• 
the centrifugal fan
 
The fan application should provide for safe, easy inspection and maintenance of the fan drive components. Fans 
should meet AMCA type B or C spark-resistant construction. Metal surfaces should be coated with epoxy for 
protection against weather, UV, and chemical vapors. Fans and accessories should have internal drain systems with 
tall traps to prevent rainwater from entering the building duct system.
 
For safety and longer life, the motor, belt drive, and bearings should be located outside the contaminated air stream. 
Replacement of these components should not require removal of the fan from the system or expose maintenance 
and service personnel to the potentially contaminated interior of the fan.
 
Electric motors outside the air stream can be standard chemical duty with a 1.15 service factor for continuous duty 
operation, similar to NEMA Design B with class F insulation, and sealed bearings with a minimum bearing life of L10 
100,000 hours. A non-fused disconnect switch should be provided, mounted, and wired to the motor. If it is the only 
acceptable option, an Explosion Proof direct drive motor may be located inside the fan housing. For energy efficiency, 
NEMA rated premium efficient motors (or local equivalent) are recommended.
 
Fans should be tested under ANSI/ASHRAE 51 or BS 848 (Reference 20 and 23, Appendix 12). Sound testing should 
be in accordance with AMCA 300. Fans should be UL and CUL listed per UL 705 safety standard, ENEC (European 
Norms Electrical Certification), or country-specific requirements, and should meet the criteria of NFPA-45 and ANSI/
AIHA Z9.5 (Reference 29 and 20, Appendix 12).
5.2 
Air Filtration
5.2.1	
Introduction
 
This Guide does not discuss in detail the construction of filters.
 
Air filtration is the primary method to reduce the contaminant levels in an air stream. Clean air also provides 
advantages, including:
 
• 
maintaining the heat exchanging capability of heating and cooling coils
 
• 
maintaining motor heat dissipation
 
• 
minimizing ductwork contamination from dust, bioburden, and allergens
 
• 
minimizing material buildup on the fan wheel that can cause unbalance
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 105
Heating, Ventilation, and Air Conditioning	
 
• 
maintaining room cleanliness
 
Air filtration is performed at various locations within an HVAC system to achieve the air cleanliness needed to protect 
the process (room airborne particles), occupants, and the air handling equipment and ductwork.
 
Pre-filtration and secondary/intermediate filtration (Level I and II Filtration) usually are located within AHUs, where 
outside and return air streams enter. The efficiency of the filters should be sufficient to keep the internal components 
(coils, fan) and the AHU relatively clean over an extended period of time so that they can perform as intended.
 
Final filtration (Level III Filtration) is located at or after the discharge section of the air-handling unit (after the air 
stream has been conditioned) and keeps the ductwork clean, extends the life of terminal filtration (when provided), 
and (if no terminal filtration) protects personnel and the work space from airborne particles that pass through the 
AHU.
 
Terminal filtration located at the room perimeter (at ceilings and sometimes at walls) assures that the cleanest air 
possible is supplied to dilute or convey particles released in a room.
 
The cleanliness of the air leaving the filter depends on the filter’s construction and the quantity and quality of the 
upstream air “challenge.”
5.2.1.1	 Filter Types
 
Filters are designated as either non-HEPA or HEPA filter types:
 
• 
Non-HEPA filters typically are known as pre-filters, as designated by ASHRAE or EUROVENT. Their intended 
use primarily is to remove larger size (> 1 micron) particles with efficiencies up to 95%, but they can also help in 
reducing many sub-micron particles that would normally collect on downstream HEPA filters.
 
• 
HEPA filters are used as final filters when sub-micron size particles need to be almost completely eliminated 
(99.97% or more) from the supply airstream, typically for classified spaces or for health concerns.
 
Air filters are fire rated as Class 1 or 2 in accordance with UL 900 (Standard for Safety Air Filter Units), with Class 
1 being the most fire resistant. Typically, most filters for general use are Class 2 rated, unless conditions exist that 
warrant the more stringent fire rated Class 1 filters. Local regulations may justify the use of Class 1 rated filters.
 
Filters should be of standardized sizes and model numbers to limit inventory and simplify ordering and replacements. 
Face velocities should not exceed manufacturer’s ratings and generally should be less than 450 FPM (2.3 M/sec). 
HEPA filter air velocities should be designed at a maximum of 100 fpm (0.51 m/s) when positioned as terminal supply 
air filters, and 450 fpm (2.3 m/s) when positioned in ductwork or in the air handler. Designers may choose to lower the 
design specification by 10 to 20% to allow for future airflow capacity.
 
A TCO filter analysis based on real-life performance should be conducted to provide the lowest life cycle cost 
(energy, maintenance, filter cost, and disposal). More than half of the total cost of filter ownership is related to energy. 
Choosing filters based on first cost alone, typically will cost more over time.
5.2.2	
Filter Installations
 
Pre- and final-filtration mounting grid systems should be of rigid construction, usually aluminum or 304 SS. The air 
should not bypass around the filters or the grid. Filters should be front-loaded so the airflow pushes them into the 
mounting frame to eliminate air bypass. Filter frames should have closed cell rubberized/neoprene-type gaskets to 
prevent shedding. A separation of at least 1 inch (25 mm) should exist between the filters in the pre-filter section to 
reduce static pressure drop and increase the performance of the filters and permit pressure measurement between 
the filters.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 106	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Each filter bank within air handling units and ductwork should have a DP gauge (Magnehelic or manometer) to 
monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal 
DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly 
insufficient change out frequencies that can result in excess energy costs, possible filter failure (blowout), and 
reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the BAS may be justified. In general, 
alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also 
may prevent noticing other problems at the AHU.
5.2.3	
Air Filter Nomenclature
 
Table 5.3 and Table 5.4 provide the various filter classifications, ratings, and comparisons from ASHRAE 52.2 and EN 
779/1822 standards, and IEST RP-CC001 recommended practice (References 22, 6, and 12, Appendix 12).
 
Table 5.3: Filter Comparison – Pre-filters
 
These comparisons of filter rating systems are only approximate as the test methods are different.
 
ASHRAE 52.2 MERV Composite Average 
ASHRAE 52.2 
EU type 
EN 779
 
Particle Size Efficiency, % in Size Range, µm
 E1 – Range 1 
E2 – Range 2 
E3 – Range 3 
MERV
 
0.30 – 1.0 
1.0 – 3.0 
3.0 – 10.0 
Designation 
Designation 
Designation
	
n/a	
n/a	
E3 < 20 
1 
EU 1 
G 1
	
n/a	
n/a	
E3 < 20 
2 
EU 2 
G 2
	
n/a	
n/a	
E3 < 20 
3 
EU 2 
G 2
	
n/a	
n/a	
E3 < 20 
4 
EU 2 
G 2
 
n/a 
n/a 
20 ≤ E3 < 35 
5 
EU 3 
G 3
 
n/a 
n/a 
35 ≤ E3 < 50 
6 
EU 4 
G 4
 
n/a 
n/a 
50 ≤ E3 < 70 
7 
EU 4 
G 4
 
n/a 
n/a 
70 ≤ E3 
8 
EU 5 
F 5
	
n/a	
E2 < 50 
85 ≤ E3 
9 
EU 5 
F 5
 
n/a 
50 ≤ E2 < 65 
85 ≤ E3 
10 
EU 5 
F 5
 
n/a 
65 ≤ E2 < 80 
85 ≤ E3 
11 
EU 6 
F 6
 
n/a 
80 ≤ E2 
90 ≤ E3 
12 
EU 6 
F 6
	
E1 < 75 
90 ≤ E2 
90 ≤ E3 
13 
EU 7 
F 7
 75 ≤ E1 < 85 
90 ≤ E2 
90 ≤ E3 
14 
EU 8 
F 8
 85 ≤ E1 < 95 
90 ≤ E2 
90 ≤ E3 
15 
EU 9 
F 9
 
95 ≤ E1 
95 ≤ E2 
95 ≤ E3 
16 
EU 9 
F 9
 	
 	
 	
 	
 	
	
EN 1822*
  
  
  
 
16 
EU 10 
H10
*All EN 1822 tests at MPPS 
H = HEPA; U = ULPA                                     
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 107
Heating, Ventilation, and Air Conditioning	
 
Table 5.4: Filter Comparisons – HEPA/ULPA
 
These comparisons of filter rating systems are only approximate as the test methods are different.
 
EU Type 
EN 1822 HEPA/ULPA* 
IEST Type (RP-CC001.4)
 Designation 
Designation 
Efficiency 
Efficiency 
Designation
 
EU 10 
H10 
85%  @ MPPS 
  
 
 
EU 11 
H11 
95%  @ MPPS 
  
 
 
EU 12 
H12 
99.5% @ MPPS 
  
 
  
  
  
 
99.97% @ 0.3 mm** 
A, B, E
 
EU 13 
H13 
99.95% @ MPPS 
99.99% @ 0.3 mm**  
C
 
EU 14 
H14 
99.995% @ MPPS 
99.999% @ 0.3 mm** 
D, K
  
 
U15 
99.9995% @ MPPS 
99.999% @ 0.1 – 0.2 mm**  
F
  
 
U16 
99.99995% @ MPPS 
99.9999% @ 0.1 – 0.2 mm**  
G
  
 
U17 
99.999995% @ MPPS 
*All EN 1822 tests at MPPS 
H = HEPA; U = ULPA                                     
HEPAs = H10-H14, A, B, E, C, D, K; ULPA = U15-17, F, G
**All tested with thermally generated DOP aerosol (0.3 mm MMD; i.e., CMD is near MPPS). F, G and K type filters 
are tested at either 0.1 – 0.2 or 0.2 – 0.3 mm. K type filters are 99.995%.
 
Filters typically are classified by IEST Recommended Practice RP-CC001, ASHRAE Standard 52.2, or EN 779/1822 
(European standards for general ventilation filters and HEPA/ULPA filters) (Reference 12, 22, and 6). As the grading 
systems are based on different challenge materials and sizes and use different measurement methods, comparisons 
between the grading systems are not exact.
5.2.4	
How Air Filters Work
 
Particles are captured within the depth of filter media as the air follows a convoluted flow path through a series of 
interconnected void spaces formed by the micro filter structure (e.g., fibers, membrane). As the air flows around the 
structural elements, particles are removed from the air stream via the particle collection mechanisms of diffusion, 
interception, inertial impaction, and an enhancement through electrostatic deposition. Mechanisms of lesser 
importance include sieving and gravitational sedimentation. The particle capturing effectiveness of each mechanism 
is primarily dependent on the particle size, air velocity, and size of the filter structure (e.g., fiber diameter).
 
Figure 5.5 shows the cumulative effect of the various collection mechanisms. The lowest filter efficiency occurs at the 
most penetrating particle size (MPPS), which is typically in the 0.1 to 0.2 micron size range.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 108	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
	
Used with permission from the American Filtration & Separations Society (AFS), www.afssociety.org
 
Figure 5.5: Effect of Particle Capture Mechanisms on Filter Efficiency
 
Figure 5.6 provides a composite of various MERV rated prefilters and their initial fractional efficiencies verses particle 
size. They are all least efficient at the MPPS. They are most efficient as the particle size increases from the MPPS 
and efficiency increases again as the particle sizes decrease, but they do not achieve the same efficiencies as 
compared to the larger size particle capture rate and decrease rapidly once particle sizes are reduced below what is 
shown on the left side of the graph.
 
Figure 5.6: Prefilter Efficiencies for MERV Rated Filters
	
Used with permission from the National Air Filtration Association (NAFA), www.nafahq.org (source: Summer 2002 issue of Air Media, 
Figure 4 Composite of all MERV filter models, based on initial conditions, Author(s): W.J. Kowalski, PE, PhD; W.P. Bahnfleth, PE, 
PhD, The Pennsylvania State University)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 109
Heating, Ventilation, and Air Conditioning	
 
Figure 5.7 shows HEPA/ULPA filter particle removal efficiencies verses particle size. The MPPS is around 0.1 µm, 
and most HEPA filters maintain very high efficiencies down into vapor size particles at 0.0005 µm and even some 
gases. The particles of interest in this Guide are either larger than 0.1 µm (dusts, bacteria, and spores) or smaller 
(viruses) and can be captured effectively.
 
Figure 5.7: HEPA/ULPA Filters: Particle Removal versus Size
 
Used with permission from Camfil Farr, www.camfilfarr.com
5.2.5	
Filter Applications
 
Level I through Level III and Terminal Filtration parameters are outlined.
5.2.5.1 Level I Filtration (Pre-filter)
 
Level I Filtration is the lowest efficiency (and lowest cost) level used for pre-filtration, intended to capture larger 
particles (3 µm and larger such as insects or vegetation) typically found in the outside air. It also is used as a pre-
filtration to extend the life of Level II filtration. MERV 7 (EN G4) filter is recommended.
5.2.5.2	 Level II Filtration (Intermediate Filter)
 
This more expensive filter typically is located directly downstream of Level I filtration to capture smaller sized (0.3 
microns and larger) particles to protect the coils and fan in AHUs, ductwork, and personnel. A MERV 14 (EN F8) filter 
is recommended.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 110	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.2.5.3	 Level III Filtration (Final)
 
This filtration is located at the discharge section of the AHU downstream of Level I and Level II filtration and fans/
coils, and may use either ASHRAE or HEPA type filters.
 
ASHRAE Type: captures released mold and other material, which may have grown or been collected on the 
condensing (wet) cooling coils as well as dust from belts, etc. Movement of this material through the ductwork and its 
possible contact with personnel is prevented. A MERV 14 (EN F7/8) efficient filter is recommended.
 
HEPA Type: used when the controlled space requires a cleanroom classification (typically limited to Grade 8 (Grade 
C) if used alone without terminal filtration), when redundancy (with a terminal HEPA) is deemed necessary, or to 
extend the life of downstream terminal HEPA filters, which by themselves are capable of providing acceptable supply 
air quality, but because of their cost and limited accessibility, should have a service life as long as possible. (For 
further information on redundant HEPA filtration, see Appendix 9). These filters should have a seamless sealing 
gasket (preferred) or a silicone gel seal on the downstream side of the filter to form a positive seal to eliminate air 
bypass around the filter perimeter. Permanent upstream and downstream media protective screens (media guards) 
should be considered to prevent physical damage to the filter media. Individual HEPA filters should be able to be 
replaced without disruption of adjacent filters. H12 (99.5%) to H14 (99.995% at MPPS) filter is recommended. High 
efficiency filters should precede HEPA filters to extend their service life.
5.2.5.4	 Terminal Filtration
 
This point of filtration uses HEPA filters typically at the supply air terminal and is associated with cleanrooms 
classified as cleaner than ISO 8 in use (such as EU Grade C) and where particles generated in ductwork could 
adversely contaminate supply air. A terminal-style filter also may be used on return/exhaust air when process room 
air is contaminated with environmentally sensitive particulate (hazardous airborne materials). Caution is advised, as 
return air filters can adversely affect room air pressure values, requiring more complex pressure controls for room or 
return ductwork.
 
These filters should have a silicone gel seal on the downstream side of the filter to form a positive seal to eliminate 
air bypass around the filter perimeter. Permanent downstream media protective screens (media guards) should be 
included to prevent physical damage to the filter medium. Individual HEPA filters in filter banks should be capable of 
replacement without disruption of adjacent filters. H13 (99.95%) to H14 (99.995% at MPPS) filter is recommended.
 
A Terminal Air Filter Module is constructed either as a single or multiple HEPA filter housing structure. Terminal filters 
should be positioned at the entry (ceiling) of a room to supply clean air into the space.
 
A terminal module usually houses a single filter. The module should be complete with:
 
• 
insulated housing (if ambient conditions surrounding the module would result in external condensation)
 
• 
filter
 
• 
filter aerosol and pressure test ports
 
• 
damper adjustment
 
• 
grille
 
• 
trim
 
• 
hardware
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 111
Heating, Ventilation, and Air Conditioning	
 
The body of the module should be solidly constructed of cleanable rigid material (such as stainless steel or aluminum) 
with the exposed trim usually being stainless steel. It should be designed for room side filter replacement, unless the 
terminal unit is a self-contained (throwaway) lay-in enclosure with filter sealed inside, in which case, it is installed from 
above the ceiling.
 
A terminal plenum module or unidirectional air flow unit is intended to house at least 2 filters to distribute 
unidirectional airflow over a specific area (typically a Grade 5 – Grade A classified space). It is a fabricated structural 
plenum that houses the air inlet opening with:
 
• 
prefilter
 
• 
HEPA filters
 
• 
dampers
 
• 
challenge dispersion manifold
 
• 
test ports
 
• 
optional sprinkler system
 
• 
an integral grid for support of gel seal filled framed filters
 
• 
flush mounted lighting and perforated grill
 
A HEPA/UPLA filter used in UDAF hoods or to capture hazardous materials is usually “pinhole scanned” over 100% 
of its face area with a penetration not exceeding 0.01%. If the challenge aerosol is oil (DOP, PAO), it will be captured 
and absorbed into the filter medium, and the filter needs to be permitted to “dry out” for some time after testing 
to let the oil evaporate and pass through as a vapor. If upstream challenge concentrations are high, or if the test 
takes many minutes, a significant quantity of aerosol oil can be absorbed, perhaps to the point of “wetting” the filter 
medium. For this reason, it is recommended that aerosol testing be brief (one filter at a time, if possible), and that 
upstream aerosol concentration be kept at the low end of the sensitivity range of the photometer. Other filters (such 
as in air handlers) usually are not scanned, and the test of the entire filter bank efficiency may take but a few minutes.
 
Bag-in/bag-out housing is a side-serviced filter housing to capture dangerous or toxic biological, radiological, 
cytotoxic, or carcinogenic materials. It prevents hazardous airborne materials from escaping into the exhaust or return 
duct system. It typically is positioned at the perimeter (near floor) of the room where the material is generated, but 
may be located in a central site.
 
The housing is constructed of stainless steel, should have zero leakage, and uses a control barrier to isolate 
personnel from hazardous materials during change-out of the HEPA filter. The housing should have a silicone gel seal 
and be adequately reinforced to withstand a negative or positive pressure of 15 inch wg (3.75 kPa).
 
A fan-filter unit (FFU) is a self-contained filter assembly similar to a small UFH with fan, prefilter, speed control, 
and a single shallow-medium HEPA filter (99.97 or 99.99% scanned) sealed into a lightweight enclosure. Preferred 
construction is stainless or aluminum. Fan-filters can be used as “clean air projectors” to protect small areas (sample 
points, manways, etc.), to augment movement of HEPA filtered air in a cleanroom, and to add air changes for dilution. 
Capacity is adjustable, often from 70 fpm (0.35 m/s) to 150 fpm (0.75 m/s). Some FFUs have extra fan capacity that 
permits the unit’s air inlet to be ducted from floor level, making it usable as a retrofit for small rooms (such as older 
poorly-ventilated gowning rooms and airlocks) needing HEPA filtered airflow. When selecting FFUs, consideration 
should be given to:
 
• 
service life
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 112	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
replacement of filter media
 
• 
electrical ratings
 
• 
excess capacity
 
Many low cost FFUs are meant for “throw-away” applications, while some other units may provide years of service 
with replaceable filters. Although several FFUs may be used together to serve as a Grade 5 UFH, care is needed to 
assure that the entire filter assembly provides acceptable airflow patterns. For this reason, few have been used as 
Grade 5 hoods. As an FFU is self-powered (it has its own fan), it may be used where the addition of a HEPA filter to a 
duct system would add unacceptable pressure drop or create imbalance in the system, such as a return air filter in a 
room. If mounted in a wall, an FFU can be used to create a DP between the two areas separated by the wall (such as 
the retrofit of an OSD facility to improve cross-contamination protection).
 
During commissioning of a clean space, areas of high particle concentration, slow recovery, or poor airflow patterns 
may be discovered. Prudent placement of an FFU may significantly reduce the issue. A lightweight FFU may be kept 
for troubleshooting to be replaced with a more expensive stainless unit for permanent use.
5.2.6	
Airborne Particle Sizes
 
Airborne particles can range for sub-micron size (0.01 micron) to many microns.
 
Viable particles (viruses, spores, and bacteria) are present as a very small fraction of total particles. For example, in 
outdoor air, there may be a million particles in a cubic foot (35 time more per cubic meter), but only a few hundred or 
a few thousand viable particles per cubic foot).
 
It is estimated that over 90% of airborne particles in outdoor air are under 0.5 micron in size and comprise less than 
1% of the mass. Fewer than 2% of particles are over 1 micron in size and comprise 97% of the mass, meaning that 
pre-filters do most of the mass removal. Typical approximate particle sizes include:
 
• 
viruses – 0.002 to 0.05 micron
 
• 
bacteria – 0.4 to 20 micron
 
• 
plant spores – 10 to 40 micron
 
• 
smoke – 0.01 to 1 micron
 
• 
test aerosol (DOP, PAO) – most particles are 0.1 to 0.7 micron
 
• 
dust and ash – mostly 0.5 to 1000 micron (the large particles fall out quickly)
 
A filter with an MPPS of 0.1 to 0.3 microns should perform well against viable particles, capturing them at efficiencies 
greater than its rating at MPPS.
5.2.7	
HEPA Filter Performance Issues
 
Specific issues with HEPA filters have been observed in pharmaceutical cleanrooms, two of which are:
 
1. 
HEPA filter gel seal degradation
 
2. 
HEPA filter bleedthrough
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 113
Heating, Ventilation, and Air Conditioning	
5.2.7.1	 HEPA Filter Gel Seal Degradation
 
Degradation of gel seals has been observed in cleanroom applications as the silicone (siloxane) gel seal material 
appears to revert to a liquid state and begins dripping out of the gel track. This may be accompanied by a color 
change, such as fading to a clear or translucent appearance. This usually does not result in a measurable integrity 
failure of the filter, but does present sterility, appearance, and safety issues. Studies have determined that this failure 
is because of the migration of unbonded polymer components out of the gel matrix, forming a slimy liquid on the 
surface of the gel. Factors which contribute to this include:
 
• 
Crosslinking of the gel components
 
• 
the more complete the crosslinking, the less unbonded polymer that can migrate to the surface
 
• 
the specific gel type and the mixing (ratio of components, environmental conditions, time to complete the 
reaction, etc.) are key to amount of crosslinking
 
• 
molecular weight of the gel
 
• 
higher molecular weight reduces the diffusion and migration of unbonded polymers
 
• 
narrow weight distribution is desired at the higher molecular weights
 
• 
certain challenge aerosols (PAO, DOP, etc.) accelerate the rate of unbonded polymer diffusion
 
• 
aerosol acts as a solvent, increasing migration of unbonded polymers to the surface
 
• 
typical pharmaceutical cleanroom cleaning and sanitizing agents (such as bleach or hydrogen peroxide) do not 
seem to affect the rate of unbonded polymer diffusion
 
It is recommended that miter joints and penetrations in the filter gel track are sealed with a material proven to be 
impervious to the silicone gel components (i.e., silicone gel components will penetrate silicone caulk).
 
Urethane gels are not recommended as replacements for silicone gels in pharmaceutical cleanroom applications 
that will be exposed to cleaning and sanitizing chemicals, as their performance is affected by those chemicals, as 
well as being affected by aerosol challenge materials, such as PAO and DOP.3 Filter manufacturer should be able 
to help determine the appropriate silicone gel that maximizes crosslinking and molecular weight, and that provides 
satisfactory sealing characteristics (resiliency, adhesion, etc.). Reducing the amount of aerosol challenge to which the 
filters are exposed will also reduce the risk of gel degradation.
 
Since urethane gels are hydrophilic, high humidity can affect the ability of the gel to cure properly.
5.2.7.2	 HEPA Filter Bleed-through
 
HEPA filter bleed-through is a phenomenon in which a filter appears to fail a field integrity (leak) scan test using an 
aerosol challenge and a photometer with an observed leakage across the entire face of the filter media (not localized 
as with a pinhole or tear). This often occurs with filters that had previously passed a factory efficiency and scan test. It 
has been observed worldwide and is not limited to one filter or paper manufacturer. Further, it appears to be limited to 
HEPA (not ULPA) filters and to applications in which thermo-pneumatic (hot-block) aerosol generators were used for 
testing.
3 Urethane gel can fail in a mode similar to that of silicone gel failure, reverting to a liquid state. It also may form a tough skin on its upstream side, 
leading to poor bonding at the gel/knife edge interface. Fading of color does not appear to affect seal integrity.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 114	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Bleed-through of HEPA filters occurs when they are subjected to field testing conditions that are more stringent than 
their factory test conditions. This may occur when:
 
• 
actual field velocities are higher than factory tests
 
• 
actual field aerosol challenge particle sizes are smaller than factory tests
 
• 
HEPA filter is not specified appropriately for actual field conditions
 
Studies into the nature of this problem have resulted in determining that the following factors are fundamental to 
understanding and avoiding bleed-through issues:
 
• 
particle size distribution of the challenge aerosol from the generator
 
• 
impact of velocity on filter efficiency and bleed-through
 
• 
specifying and testing HEPA filters
 
Particle Size Distribution of the Challenge Aerosol from the Generator
 
Aerosol particle sizes generated by pneumatic Laskin-nozzle type generators are larger than those from hot-block 
generators (mean diameter – MMD – size of 0.5 to 0.7 microns versus 0.2 to 0.3 microns). Although HEPA filters 
often are efficiency tested and rated at 0.3 microns, the filters’ actual MPPS is less than 0.3 microns, often in the 0.12 
to 0.25 micron range. HEPA filters which may pass an integrity scan test in the factory with a Laskin nozzle generator 
(at 0.5 to 0.7 microns) may fail a scan test in the field with a hot-block generator because of bleed-through of too 
many small particles at the MPPS. The filter supplier should know the field test challenge method to be used in the 
field so that the appropriate filter paper can be provided. Many issues can be avoided by stating the efficiency of the 
filter at the filter’s MPPS.
 
Impact of Velocity on Filter Efficiency
 
Air velocity has a significant impact on filter performance. Increasing the velocity will decrease both the filter efficiency 
and the MPPS for that filter (more smaller particles will pass). For example, factory testing a specific filter for 
efficiency and integrity at 100 fpm face velocity and then field integrity testing at 150 fpm likely will result in different 
results. Filter performance should be specified for the intended face velocity.
 
Figure 5.8 indicates a decrease and shifting of efficiencies at the MPPS points as air velocities increase. Note that the 
air velocity through the medium is much less than the face velocity through the filter, because of the added medium 
area created by numerous folds in the medium.
For individual use only. © Copyright ISPE 2009. All rights reserved.
