ISPE Good Practice Guide:	
Page 115
Heating, Ventilation, and Air Conditioning	
 
Figure 5.8: Air Velocity Impact on HEPA Filter Efficiency (Typical)
 
Specifying and Testing HEPA Filters
 
Recommended practices to avoid the bleed-through problem:
 
• 
specify the filter for the maximum velocity it will see in operation
 
• 
factory test for efficiency and leakage at that velocity at the filter’s MPPS
 
• 
If the filter will be field integrity tested with a hot-block generator, the filter should meet (as a minimum) the 
requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global 
penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.
 
• 
If bleed-through presents an insurmountable obstacle, ULPA filters may be used. In addition, HEPA filters that 
use Teflon media (ePTFE) can give better performance than other HEPA filters, but may present their own testing 
problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be 
justified and manufacturers consulted before specifying.
5.3 
Equipment Installation and Startup
5.3.1	
Introduction
 
The guidance in this section should be considered for HVAC design drawings, as well as in the construction 
specification.
 
Care should be taken during installation and startup to preclude operational and maintenance problems. It usually is 
helpful for the HVAC system installer to follow “build clean” practices, such as cleaning duct and components prior 
to installation, cleaning after installation, and sealing installed ductwork to prevent ingress of contamination. A “white 
glove test” may not be specified, but systems should be capable of passing this test.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 116	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
This section is not all-inclusive, and the user should consult with the equipment manufacturer for detailed specifics 
and procedures. Guidance for startup also may apply to ongoing operation and maintenance.
 
Air system startup usually is contracted to trained and certified professionals. Organizations such as NEBB have 
offered specific cleanroom certification. Occasionally, a “facility HVAC engineer” may be called upon to solve an 
immediate problem. The solution depends on the engineer’s skill and access to specific tools:
 
• 
hot-wire anemometer
 
• 
pressure sensor, 0.01 inch (2.5 Pa) accuracy to 0.5 inch full scale (125 Pa). Higher pressure range is needed to 
troubleshoot fan and duct problems.
 
• 
flow hood (used to measure supply outlet or return airflow)
 
• 
hand-held thermometer, RH meter
 
• 
particle counter
 
• 
cold aerosol generator (for HEPA test)
 
• 
smoke source (smoke sticks, smoke candles) for air pattern visualization
 
• 
duct tape and cardboard (used to temporarily block openings, divert airflow patterns, change the shape of 
equipment under UDAF hoods, etc.)
5.3.2	
Air Handling Units Shipping, Storage, Installation
 
Larger air volume AHUs typically are disassembled after factory testing, and each section is separately wrapped for 
shipment. The unit or sections should be lifted vertically on a level plane by their lifting lug bracket arms to prevent 
distortion and stress on the components. It is recommended that an experienced rigger supervise the lifting and 
installation of the equipment.
 
The air-handling units should be stored in a dry area to protect components (fan- shaft, bearings and wheel, coils, 
humidifiers, and filters) against dust and corrosion. If a unit is idle for more than one month prior to startup, equipment 
with bearings should have their shafts manually rotated every two weeks to prevent premature bearing failure and 
redistribution of the lubricant.
 
The AHU position should allow sufficient free space for servicing its utility connections (steam, chilled and hot water, 
and electric) and internal components (e.g., coils, motors, filters). It should be mounted on a rigid, level foundation 
for correct alignment of the fan and drive equipment, for freedom from excessive vibration, and for the removal of 
condensate. It should be set sufficiently high to allow for correct condensate drainage using a P-trap and cap for ease 
of the trap’s priming, removal, and cleanout.
 
When reassembling sections of the AHU, gaskets, and RTV sealant should be used to eliminate air leakage. Minimal 
sealant should be applied to produce a clean, smooth, and level bead surface.
 
Procedures during the installation and startup of the unit should preclude dirt and debris accumulating within and 
around the unit. The interior of the air handler should be wiped down to remove residual oil and grease.
 
Prior to startup, a checklist can encourage smooth operation. Items that may be considered are covered in ASHRAE 
Guideline 1 (Reference 22, Appendix 12).
 
Fasteners, bolts, wheel hub set screws, and bearing locking collars should be checked for tightness before equipment 
startup.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 117
Heating, Ventilation, and Air Conditioning	
 
Shipping tie down bolts and shims also should be removed before air handler startup.
 
Dampers on air handlers should operate freely and blades close tightly.
 
When supplied with a variable frequency drive, the unit should be started at low rpm and its speed increased slowly 
up to its maximum capacity. Unusual noise should be listened for and inspection should be performed for increased 
vibration and overheating of bearings.
 
Tests to be considered include:
 
• 
a pressurized leak test to ensure joints/connections are correctly aligned and the air handler cabinet is not 
leaking in excess of the specified value
 
• 
condensate drain pans and traps should be filled with water to confirm correct drainage, while the unit is 
operating
5.3.3	
Fans
 
Correct fan installation and startup are critical to providing sufficient airflow in a safe manner, as a tremendous 
amount of kinetic energy is produced, and potentially, catastrophic results can result.
 
Laser alignment on the fan and motor shafts should be performed after the fan has been installed at the site, because 
shipping and installation can alter the factory alignment.
 
Drive belts should be adjusted to their proper tension prior to startup. Following 24 hours of operation, the belts 
should be re-tensioned.
 
Bearings should be checked for correct lubrication. If automatic lubrication units have been installed, they should be 
activated only at the time of startup.
 
Fan wheels should be turned over by hand to see that they run free and do not strike fan housings. The location of 
wheels in relation to fan inlets should be checked and fan housings should not be distorted. The fan should be jogged 
electrically to check for correct rotation.
 
Vibration testing should be performed following installation and startup to promote longevity and reliable operation of 
the equipment. It should be verified that the fan will not operate near its critical speed.
5.3.4	
Heating and Cooling Coils
 
Coils should be inspected for concealed or visible damage prior to acceptance of delivery. The coil fins should be 
combed after installation to foster good air distribution and heat exchange.
 
Piping to the coil should be independently supported to avoid deforming the coil nozzle, headers or tubes, and 
stressing the brazed joints.
 
Insulation with protective jackets should be installed on hot and cold piping to eliminate hazard to personnel, reduce 
surface condensation, and reduce heat loss/gain.
 
Coils should be vented of air on initial startup and should include a manual or an automatic air vent.
 
For cooling coils, the term “moisture carry-over” describes the action of condensate being blown off the coil’s surface 
with cooled air. Following startup when condensing occurs, observation should be made for moisture carry over. If 
carryover occurs, then the following resolutions are available:
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 118	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
reduce the coil face velocity (may not be possible if rooms need more airflow)
 
• 
install a perforated screen upstream of the coil to evenly distribute air across the coil, producing a more even 
face velocity
 
• 
install a mist eliminator after the coil
5.3.5 
Steam Humidifiers
 
The steam distribution manifold should be placed where the supply air temperature is sufficiently warm to absorb 
steam being discharged without causing condensation at or after the unit. Inside an AHU, this may be downstream 
of the pre-heating coil and upstream of the cooling coil (which acts as a mist eliminator). Do not place the steam 
distribution manifold too near to the face of air filters where saturation of the filters will greatly shorten their life. Avoid 
placing the steam distribution manifold where visible discharge mist will impinge directly on a metal surface.
 
Another common location is in the ductwork after the reheat coil and air filters. When the humidifier is located in 
ductwork, a downstream section of the ductwork should be constructed of stainless steel to eliminate the possibility 
of rusting (consult with humidifier manufacturer). Access panels should be located both upstream and downstream of 
the humidifier for servicing.
 
Drain pans and condensate piping should catch and carry away water that can occur from humidification ‘spitting’ 
during startup. The drain and trap should flow and the water column will not drain completely when the duct is 
pressurized.
 
Uniform airflow over the cross section of the steam distribution manifold should be verified to assure absorption of 
steam.
 
The airflow sensor (“sail switch” or a signal from the AHU airflow monitor) should prevent the steam valve from 
opening unless air is moving in the duct.
5.3.6 
Desiccant Dehumidifiers
 
Desiccant dehumidification systems are the most common means of achieving low RH for the pharmaceutical 
industry.
 
Desiccant units should be clear of surrounding obstructions to allow removal and replacement of the desiccant 
wheels, fans filters, etc.
 
The air from the reactivation portion of the wheel should be ducted (sloped to the outside, if horizontal path) 
to the exterior of the building due to its high moisture and heat content. The intake and outlet for the process 
and reactivation air streams should not be located close together to avoid short cycling that can reduce overall 
dehumidification capacity.
 
Operation of bypass and humidity control dampers should be verified.
	
Manufacturer’s recommendations should be followed for starting up their particular dehumidifier. This includes 
verifying wheel rotation and reactivation discharge temperature to dry the wheel before applying load to the wheel.
 
Wheels using lithium chloride should be kept hot and rotating, even when dehumidification is not required, to avoid 
damage to the desiccant due to over-absorption.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 119
Heating, Ventilation, and Air Conditioning	
5.3.7	
Air Filtration
 
Temporary filters should be installed during construction to keep the AHU, components, and ductwork clear of 
contaminants if the system is energized to provide temporary conditioning to the workspace. Once construction of the 
building and spaces has been completed, these filters should be replaced with clean filters.
 
HEPA/ULPA filters should be handled with special care. Consideration needs to be taken in the selection of the 
method and carrier used for filter shipment. Each pallet of filters should be checked before accepting shipment from 
the carrier. Pallets of filters that have been damaged or broken down should not be accepted without a thorough 
inspection and appropriate comments noted on the shipping documentation.
 
The filters should be stored to prevent damage or intrusion of foreign matter. Storage should be indoors, under roof, 
within 40 to 100ºF (4 to 38ºC) and 25 to 75% RH and be thoroughly protected from moisture.
 
Competent personnel and proven techniques and procedures should be employed for the installation of the filters. 
Prior to installation of HEPA/ULPA filters, duct and filter housings should be checked for cleanliness and obstructions 
that might impair filter operation. Filters should be unpacked and inspected for damage. Damaging the filter media 
should be avoided. If the media are damaged or have visible holes, filters should not be not install.
 
Filter clamping mechanisms should ensure that air does not bypass around filters or their supporting grid. This is 
particularly important at terminal filters mounted in ceiling frames.
 
Penetration (pinhole) testing is usually performed on only filters that provide direct contact air over product and critical 
locations, i.e., Grade A/Grade 5 hoods, and on occasion, for filters used to capture hazardous materials. There is little 
value in testing for pinholes in HEPA filters installed in ductwork and air handlers, where overall capture efficiency 
testing is more valuable. For further information see ISO 14644-3.
5.3.8	
Ductwork
 
Ductwork typically is found in locations difficult to access. Sufficient access to service components, such as volume 
control devices and reheat coils, should be provided. Protection of the ductwork during construction and access to 
and around it should be provided; otherwise, damage to the ductwork may result in airflow leakage or increased air 
pressure drop and velocity. In addition, ductwork insulation that has been compromised will result in condensation 
and rusting and loss or gain in heat.
 
The use of flexible ducting should be limited to minimum lengths, properly supported, and securely fastened at each 
end. Sharp bends and turns, which will reduce the cross-sectional area of the flexible duct and result in reduced air 
volume delivery, should be avoided.
 
Ductwork should be wiped and cleaned of oil, dirt, and metal shavings prior to field installation. A solution of alcohol 
and lint free wipes may be used to remove oils or grease that may have accumulated during the fabrication and 
installation of the ductwork.
 
After ductwork is cleaned, openings should be covered with plastic sheeting and tape to keep them clean.
 
Avoiding the use of self-drilling sheet metal screws is recommended, as they generate small metal chips inside the 
cleaned ductwork. Self-piercing (zip) screws are preferred when there is concern for loose contamination inside the 
ductwork.
 
Installation of pressure test ports, smoke detectors, temperature sensors, and duct traverse testing ports at a 
later date can contaminate interior of ductwork with metal chips as a result of their field penetrations into a duct. 
Penetrations of the duct wall should maintain ductwork interior cleanliness. Where metal shavings or debris may 
have been produced, the interior of ducts should be cleaned, providing access as required, and the access opening 
sealed. Failure to follow these practices can result in sharp metal fragments being blown into the delicate HEPA filter 
media, causing filter integrity failures.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 120	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
Prior to insulating and pressure testing new ductwork, a field inspection should be performed to ensure installation 
complies with design specifications. A simple checklist can be developed.
 
Unusual changes in duct direction that can cause “system effects” with significant reduction in the system’s capacity 
to deliver air should be corrected.
5.3.8.1 Duct Leakage Test
 
Pressure testing is recommended for ductwork systems serving a GMP system to avoid:
 
• 
increased use of outside air to overcome supply air losses and maintain adequate flow
 
• 
increased energy costs to operate system
 
• 
operating equipment at its maximum capacity with no reserve capacity
 
• 
unwanted air leaking into surrounding (mechanical) spaces from positive pressurized ductwork or room air 
leaking into negatively pressurized ductwork, requiring more airflow through fans
 
The “Total Percentage Leakage Method” is recommended: a percentage of total air delivery of duct section under 
test at a specific static pressure for performing duct leakage. See SMACNA or HVCA DW143 (Reference 30 and 26, 
Appendix 12). Typical leakage percentages for various operations include:
 
• 
0% (essentially) leakage for positive pressure exhaust duct on hazardous operations to avoid release of harmful 
materials to the plant room
 
• 
no more than 1% for product processing areas
 
Evaluation of leakage versus energy cost should be performed for laboratory supply systems and support and 
administrative areas.
 
Other leakage testing methods may be employed. It is generally not a GMP requirement for ducts to be leak-free; 
energy savings are a bigger driver for lower leakage. Risks associated with leakage should be assessed.
 
Table 5.5: Ductwork Testing Requirements
 
Duct leakage testing should be performed with traceable calibrated test instruments and documented with signed 
approvals.
 
Leakage from non-duct components (fire dampers, smoke dampers, air flow monitors, duct heating coils, manual 
volume damper quadrants, and access doors) is an integral part of the overall system leakage, and these 
components should be included in the duct leakage tests.
 
Once construction is completed, the system should be blown down for at least 1 hour to purge the ductwork of loose 
and light debris that may have accumulated. Blow down will not flush the system of metal fragments that result from 
poor ductwork cleanliness control.
Classified and Rooms Requiring Pressure Differential 
Test 100% Supply
Duct Conveying Hazardous Materials 
and Return
Laboratories, Ducted Bio Safety Cabs and Hoods 
Test 100% Exhaust
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 121
Heating, Ventilation, and Air Conditioning	
5.3.9	
Dampers and Louvers
 
Actuators should be accessible for service and maintenance. Drive linkages should be secure and should operate 
without binding over their full range of travel.
 
Assemblies should be sealed to the framing of the opening to reduce bypass around damper perimeters.
5.3.10	 Diffusers and Registers
 
Diffusers and registers should prevent poor distribution of air and to minimize drafts and short-circuiting of supply air.
5.3.11	 Ultraviolet Lights
 
UV wavelength lighting degrades many plastics, including:
 
• 
synthetic air filter media and frames
 
• 
plastic coated wires
 
• 
gaskets
 
• 
grommets
 
• 
duct insulation
 
These materials should be at least 3 ft (~1 m) from the light source.
 
UV power supply circuits should be interrupted upon the loss of airflow past the lighting elements.
 
There should be no escape of UV light through direct or indirect transmission. In addition, warning signs should be 
placed in the area to advise personnel.
 
Gloves should be worn when handling emitters. Oil from fingerprints can permanently etch emitter glass and weaken 
its structure. If necessary, emitter should be cleaned using isopropyl alcohol and lint free wipe.
5.3.12	 Exhaust/Extraction Systems
 
Ductwork or stacks should be independently supported, as the additional weight may stress the fan housing and 
result in vibration that can transmit to building structures. Guy wires (supports) may be needed for adequate stack 
bracing, but will themselves cause additional downward force on the stack mounts.
 
Positive pressure process ducts handling contaminated exhaust inside a building should be leak-free.
 
Install fire dampers and explosion vents in accordance with the US National Fire Protection Association Codes and 
other applicable codes and standards.
 
Fans and filtration equipment should be located, such that maintenance access is serviceable.
5.3.13 Unidirectional Airflow
 
UDAF hoods should be commissioned and then verified fit for use:
 
• 
Airflow face velocity is usually measured 6 to 12 inches (15 to 30 cm) from the filter face. Uniformity of velocity is 
expected to be within 20% of the target value.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 122	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
HEPA filters should be integrity tested at accepted velocity. The casing of the hood also should be scanned for 
leaks at this time.
 
• 
Pressure drop across HEPA filters should be recorded at the accepted velocity.
 
• 
Airflow patterns at rest (no operators, production equipment not running) at the optimal average velocity. If not 90 
ft/min (0.45 m/sec), it may be advisable to test at the lowest and highest velocities that create acceptable airflow 
patterns to justify a different velocity from 90 ft/min. Note that, if distance from the filter face is sufficiently large, 
there may be no measurable velocity at the working level, even with excellent airflow patterns. This is because of 
turbulence (see below); the air is moving, but its velocity is not measurable.
 
• 
Flow alarms should be tested. The alarm should not be a motor sensor, as the motor may continue to operate 
after the supply fan has failed.
 
The science of fluid dynamics says that air turbulence increases with velocity and with distance. Distance may be the 
“diameter” of the flow duct (i.e., the “face area” of the hood), the length of travel from the source (i.e., the distance 
below the filter outlet), or the diameter of an object obstructing the flow. For these reasons, optimal airflow patterns 
may occur at lower velocity and closer to the filter face. It is not uncommon, during the commissioning phase, to 
create temporary curtains and aerodynamic shields to improve airflow patterns at critical sites. These temporary 
structures can be converted to stainless forms or clear rigid curtains for permanent use.
5.3.14	 Controls and Instrumentation
 
Instrumentation should be readily accessible for maintenance and replacement. Components should be calibrated 
prior to commissioning of the HVAC with calibration stickers applied. See ISPE GAMP® Good Practice Guide for 
Calibration Management (Reference 13, Appendix 12).
5.3.15	 Building
 
Construction activities typically occur at a tightly coordinated and accelerated pace to meet schedule commitments. 
The owner should inspect the site on a regular schedule to verify design intent, construction quality, and integration 
of systems occur as planned. Ongoing site visits should be conducted during each phase of the building construction 
and the installation of equipment and services. Auditing can identify deficiencies that, if not corrected, will result in 
unacceptable performance of the HVAC system. Typical construction issues include:
 
• 
Air migration through the building caused by poorly sealed penetrations and finishes can lead to unacceptable 
control of space DPs, such that fumes and dirt can leak in and compromise room classification. Leak testing of 
room fabric is described in ISO 14644-3 (Reference 3, Appendix 12). The following penetrations and openings 
should be checked, noted, and resolved during walk throughs:
 
- 
piping
 
- 
ductwork
 
- 
electrical conduit and receptacles
 
- 
doors
 
- 
diffusers and registers
 
- 
architectural wall and ceiling joints
 
- 
lighting fixtures
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 123
Heating, Ventilation, and Air Conditioning	
 
• 
During construction, cleaning procedures should minimize the accumulation of construction debris and dirt. If this 
is not controlled, extensive time for repetitive cleanup steps will be required, affecting the commissioning and 
qualification of the building and HVAC systems.
 
• 
Procedures should be in place for personnel to wear appropriate gowning (i.e., booties, smocks) to keep out dirt 
from areas which have been designated and substantially complete and cleaned). In addition, providing tacky 
floor mats and shoe cleaners can keep floors clean. Before HVAC startup, equipment, walls, and cleanroom 
floors should have been wiped down and floors swept and vacuumed.
5.4 
Commissioning and Qualification
 
It is considered GEP for HVAC systems to be commissioned to verify that they perform as designed. Commissioning 
protocols typically are developed during design and executed during and after construction. HVAC engineers often 
are involved in Factory Acceptance Testing (FAT) and Site Acceptance Testing (SAT) of major HVAC equipment and 
systems.
 
Qualification should be performed for HVAC systems which have a direct impact on product quality and of 
components which are critical to product quality. Qualification may leverage documentation from earlier steps or may 
require extra testing.
 
Figure 5.9: Qualification V-Diagram for HVAC
	
Note: the “what” that needs to be done to qualify the system is shown (user requirements and functional design 
requirements should be satisfied). For further detail, see ASHRAE Standard 1 on Commissioning, ISO 14644-3 
(Reference 3, Appendix 12) on cleanroom commissioning, and various Recommended Practices (RP) from IEST 
(Reference 12, Appendix 12).
 
Direct impact, indirect impact, and no impact systems should be identified, followed by identification of the critical 
components within the direct impact systems. Critical systems and components should be qualified; the remainder 
of the systems and components should be commissioned. See the ISPE Baseline® Guide on Commissioning and 
Qualification (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 124	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
HVAC systems may be identified as direct impact systems with, e.g., the HEPA filters being critical components. 
An alternative approach may be to identify all the final HEPA filters as the “air quality system,” drawing a boundary 
around them as a direct impact system to be qualified with the air handler and its prefilters being indirect impact.
 
Similarly, direct impact system boundaries can be defined for pressure monitoring, temperature monitoring, etc., allowing 
qualification documents to focus on the components presenting the greatest risk to product quality and patient safety.
5.4.1 
Typical Commissioning and Qualification Activities
 
Typical commissioning activities may include:
 
• 
ductwork leak testing
 
• 
layout and device location verification
 
• 
safety device testing (freezestats, firestats, smoke detectors, pressure switches, etc.)
 
• 
verification of filter installation
 
• 
AHU and duct cleaning
 
• 
motor rotation, speed, and amperage verification
 
• 
operational testing of all components (dampers, motors, switches, indicators, etc.)
 
• 
rotating equipment balancing
 
• 
vibration measurement
 
• 
lubrication
 
• 
static pressure setpoint adjustment
 
• 
temperature setpoint adjustment
 
• 
VFD adjustment
 
• 
air balancing
 
• 
coil performance verification (water and air side)
 
• 
startup
 
Typical qualification activities might include:
 
• 
air balancing
 
• 
filter integrity testing
 
• 
room classification testing
 
• 
room pressurization or airflow direction testing
 
• 
airflow visualization
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 125
Heating, Ventilation, and Air Conditioning	
 
• 
face velocity testing
5.4.1.1	 Room Particle Counting
 
Setup for particle counting in a room is described in ISO 14644-2 (Reference 3, Appendix 12).
5.4.1.2	 Room Recovery Test
 
Procedures using a smoke generator and multiple particle counters are outlined in ISO 14644-3 (Reference 3, 
Appendix 12).
 
For further information on recovery testing, see the ISPE HVAC COP Web site.
5.4.1.3	 Room DP
 
Procedures for verifying DP are described in ISO 14644-3 (Reference 3, Appendix 12).
5.4.1.4	 Time Delay on DP alarm
 
If a classified space is not separated from a space of a lower classification by an airlock, it may be necessary to verify 
the time delay on low DP alarms; a test may involve:
 
1. 
Raising particle levels in the space with lower classification with a smoke generator; monitoring these levels to 
assure that they do not drop on their own. They should be at the upper limit of the space’s in-use air class.
 
2. 
Setting a particle counter in the cleaner space, between the doorway and the critical site. (If the critical site is 
under a UFH, locating the counter away from the hood.)
 
3. 
Opening the door and simulating normal traffic through the door. Measuring the time before particle counts start 
to increase beyond normal expected levels. This time period will be the maximum time delay permitted.
 
4. 
Setting the time delay set point at a time much less (e.g., 50%) than the measured time interval.
5.5 
Training
 
Personnel who operate and maintain the HVAC system should be trained on its intended function (to satisfy the user 
requirements) and on the procedures needed to keep it running.
 
• 
What the system is expected to do (the user requirements): effect on product and patient. Operator or 
maintenance personnel should understand why an HVAC system and its maintenance are important.
 
• 
How do the HVAC systems maintain user requirements?
 
• 
Qualification activities and documentation – what components are under change control (as few as possible, 
based on criticality), as-built drawings?
 
• 
Operating SOPs: what are the access to set points, system startup, troubleshooting procedures?
 
• 
Maintenance SOPs: what activities are needed and when?
 
• 
Cleaning and precautions during maintenance activities
 
• 
Instrument calibration: procedures, frequency
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 126	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
• 
Where and how records are stored: records for GMP purposes may be stored separately. Who has access and 
control?
5.6 
Equipment Operation and Maintenance
5.6.1	
Introduction
 
The maintenance of systems is fundamental to achieving correct operation, appearance, longevity, and safety. 
Inadequate maintenance can lead to unexpected and extended shutdowns. It also could lead to underperformance 
in maintaining the various environmental parameters (temperature, humidity, air quality, air flow, and pressurization) 
required for GMP facilities.
 
Predictive Maintenance (PdM) encompasses a range of technologies to detect degradation of equipment 
performance at an early stage before it can become a problem. This allows maintenance personnel to order parts, 
schedule manpower, and plan multiple repairs during a scheduled shutdown. The goal of PdM is to proactively correct 
problems before significant deterioration occurs.
 
Traditional (scheduled) Preventive Maintenance (PM) practices often cannot identify mechanical equipment failures 
that could have been detected through changes in operating temperature, vibration signatures, and bearing wear 
indicators. Equipment is susceptible to unplanned catastrophic failure that can interrupt production operations, cause 
risk to product, and result in reactive repairs that can be more expensive than planned repairs.
 
Physical appearance of equipment and its surroundings reflects the quality of the maintenance performed upon 
the equipment. Spent materials, extra parts, and trash could give a regulatory inspector the impression of poor 
maintenance practices. Maintaining clean HVAC systems is important to acceptable IAQ. Contaminants in HVAC 
systems can take many forms. Common contaminants include:
 
• 
dust particles
 
• 
active bacterial or fungal growth
 
• 
debris from HVAC components (rust, belt shedding, grease)
 
• 
loose duct lining
 
• 
mold spores
 
Holes in the vapor barrier on exterior insulation can lead to condensation inside the insulation and eventual growth of 
mold and bacteria, as well as loss of insulating properties; good housekeeping practices should be followed.
 
Periodic walk downs of mechanical areas can ensure housekeeping is maintained at an acceptable level of quality. A 
new coat of paint may not improve HVAC performance, but it conveys a sense of attention to the state of the HVAC 
system.
5.6.2	
Air Handling Units
 
The AHU should be inspected periodically for air leaks, rusting, condensate drainage problems, and dirt 
accumulation, and to verify the proper operation of doors, drives, dampers and actuators, and lighting and switches.
 
Periodic cleaning of the unit’s interior is recommended, particularly for units serving classified spaces, such as aseptic 
operation. A cleanliness inspection should consider the components within the unit, such as:
 
• 
filters
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 127
Heating, Ventilation, and Air Conditioning	
 
• 
heating and cooling coils
 
• 
condensate pans
 
• 
condensate drain lines
 
• 
humidification systems
 
• 
acoustic insulation
 
• 
fans
 
• 
fan compartments
 
• 
dampers
 
• 
door gaskets
 
• 
general unit integrity
 
Prefilters do not remove all air contaminants inside an AHU. Dirt accumulation over time can lead to microbial growth. 
Typically, the units are washed down with a solution that will kill microorganisms, while at the same time, eliminating 
grease and oil that may have been dispersed from bearings and other lubricated joints.
 
It is recommended that visible rust is removed and surfaces repainted to return their appearance to new.
 
Pools of standing water in condensate drain pans can lead to microbial growth and rusting of ferrous parts. Drainage 
should be checked during hot and humid periods when condensate generation is high.
 
Lighting fixtures with failed fluorescent tubes or ballasts result in poor lighting levels, affecting maintenance of AHU 
components and personnel safety.
 
Defective electrical switches and receptacles can lead to electrical hazards, poor operation of the components they 
serve, and increased maintenance.
 
Door maintenance is significant to the air tightness of a space. Gaskets, frames, hinges and latching handles tend to 
loosen and wear, leading to lower air delivery from the unit, energy loss, sweating, and infiltration of dirt.
5.6.3	
Fans
 
Maintaining desired fan airflow is critical to providing adequate conditioned supply air into a space. If not appropriately 
maintained, fan components can lead to diminished airflow and eventual failure; components include:
 
• 
fan housings
 
• 
wheels
 
• 
bearings
 
• 
belts
 
• 
guards
 
• 
motors
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 128	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
The fan wheel should be checked periodically for accumulation of dirt, mechanical fatigue, and imbalance that can 
result in increased vibration and noise, and ultimately catastrophic failure with life threatening potential (i.e., broken 
blades and housings). If these problems are not corrected, desired airflow volume may not be achieved.
 
Bearing failure is common, because of over- or under-lubrication and the use of lubricants that are not intended for 
the airstream environment. Personnel should have appropriate training from bearing manufacturers and lubrication 
suppliers. Vibration and temperature monitoring can assist in trending analysis to identify impending bearing failure.
 
Belt drives need extensive care and procedures for removing, installing, and starting-up equipment with belt drives. 
Improper belt tension is one of the most common root causes of premature failure; steps which should be followed 
include:
 
• 
Check belt tension, using a tension gauge or Sonic Tension Meter. Adjust the belt drive’s center distance until the 
correct tension is measured.
 
• 
Rotate the belt drive by hand for a few revolutions. Re-check the belt tension and adjust as necessary.
 
• 
Start the drive, looking and listening for any unusual noise or vibration. If the motor or bearings are hot, the belt 
tension may be too high.
 
• 
V-belt Run-In Procedure: a run-in procedure is recommended for v-belt drives to optimize belt life. A run-in 
consists of starting the drive and letting it run under full load for up to 24 hours. After the belts have run-in, stop 
the belt drive and check the belt tension. Running the belts under full load for an extended period of time will 
then seat the v-belts into the sheave grooves. V-belt tension normally will drop after the initial run-in and seating 
process. Re-adjust the belt tension as necessary. Failure to check and re-tension the belt will result in low belt 
tension, belt slippage, reduction of airflow, and eventual premature belt failure.
 
Motors should be capable of operating for more than 10 years without major problems. Since motors are expensive to 
purchase and their operating costs are high (e.g., 25 hp motor × 8760 hrs/yr × $0.075/kwh = $12,250/yr) maintenance 
is essential to keep operating costs at a minimum. The following activities should be performed:
 
• 
Dirty motors run hot when thick dirt insulates the frame and clogs cooling air passages. Heat reduces insulation 
life and eventually causes motor failure. Motor exterior should be periodically cleaned to remove contaminants 
that can affect heat dissipation from the motor. Wipe, brush, vacuum, or blow accumulated dirt from the frame 
and air passages of the motor.
 
• 
Check for signs of corrosion. Serious corrosion may indicate internal deterioration and a need for external 
repainting.
 
• 
Lubricate the bearings only when scheduled or if they are noisy or running hot. Do not over-lubricate. Excessive 
grease and oil captures dirt and can damage bearings.
 
• 
Feel the motor frame and bearings for excessive heat or vibration. Listen for abnormal noise that may indicate a 
potential motor failure. Promptly identify and eliminate the source of the heat, noise, or vibration.
 
• 
Verify that belt and motor drive guards are securely fastened so as not to cause vibration and noise and possible 
damage to equipment and personnel.
5.6.4	
Heating and Cooling Coils
 
Coils, whether for heating, cooling, or dehumidifying, should be clean both internally and externally, and the fins for 
heat transfer should be intact and undamaged. As cooling coils typically reduce both the sensible (cooling) and latent 
(de-humidify) heat of the air, they are more sensitive to loss in heat transfer capability (because of the higher heat 
load per area) than are heating coils. Cooling coils are more likely to accumulate dirt since they are usually wet.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 129
Heating, Ventilation, and Air Conditioning	
 
Typically, coils (especially cooling coils) are externally cleaned once a year, as this side of the coil receives the most 
dirt (from the air stream). Internal cleaning typically is performed only when DPs of the heat transfer fluid (inlet versus 
outlet) increase beyond manufacturer recommendations for that which is acceptable for a particular operation. Coils 
may be periodically pressure tested for leaks. By treating heating steam and heat transfer water, tubes of coils should 
remain clean, and heat transfer capability should remain high for a number of years. When face and bypass heat 
coils are used, the damper mechanisms should be inspected annually to ensure they correctly operate smoothly over 
their entire range of motion.
 
Control valves wear out over time due to constant modulation. These valves should be included in a regularly 
scheduled maintenance program.
5.6.5 
Steam Humidifiers
 
There are a number of components that make up the humidifier system; items that should be inspected and 
maintained include:
 
• 
the strainer screen: twice per year as a minimum (if fouled, steam flow will be reduced)
 
• 
the control valve: annually to ensure that:
 
1. 
the steam valve closes tightly
 
2. 
the stem packing is not leaking steam
 
3. 
the diaphragm in the actuator is not leaking air
 
• 
the sealing and O-rings to assure that no steam leaks into the surrounding area with the possibility of personnel 
injury
 
• 
the nozzles for proper dispersion of steam into the airstream; if steam is not dispersing properly, capacity can be 
reduced or condensate can form downstream
 
• 
the silencer: annually as a minimum for cleanliness
5.6.6 
Desiccant Dehumidifier
 
The maintenance of desiccant units includes:
 
• 
filters
 
• 
wheel drive assembly
 
• 
wheel support bearings
 
• 
seals between process and regeneration sections
 
• 
fans
 
• 
belts
 
• 
controls
 
Desiccant components should be maintained according to a recommended schedule.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 130	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
 
As a desiccant system has incoming air on the supply side and a second air stream for reactivation, both sets of inlet 
air filters need regular replacement to prevent airflow being reduced. Clogged filters on the supply or process air will 
cause overheating because of reduced airflows, as well as wasted energy. Clogged filters on the reactivation side 
may cause problems, including insufficient airflow to remove the moisture from the desiccant wheel, reducing system 
performance. As filters load still further, there is insufficient airflow to safely absorb the heat from the reactivation 
heater, so the unit shuts down because the temperature of the reactivation air entering the wheel is too high. A large 
number of reported problems related to desiccant systems can be traced to clogged filters.
 
Seals between regeneration and process airflow sections should be inspected. Leakage will degrade performance.
 
Lithium chloride desiccant can absorb excess moisture, expanding and literally “exploding” out of the wheel. When 
not in use, LiCl wheels should be kept hot and rotating.
 
The drive belt around the desiccant wheel needs to be sufficiently tight to turn the wheel, but not so tight as to put an 
excessive load on the drive motor shaft bearings. Desiccant units are equipped with automatic tensioning devices, 
but belt tension should be checked at least twice a year or when the filters are changed to be assured that the belt is 
neither too slack nor too tight.
 
The desiccant wheel has bearings that should be inspected at the same time as the fan bearings, and should be 
greased based on the manufacturer’s recommendation. Typically, greasing is needed only once a year because of 
the wheel’s slow rotational speed.
 
Controls should be recalibrated regularly to assure a steady state of operation. Bypass dampers should be checked 
for proper operation and seating. Shut off damper seals should be checked.
5.6.7	
Air Filtration
 
As filters load with particles, resistance to airflow increases (higher pressure drop) to a point where airflow could be 
reduced and the filters could collapse. Alternatively, as filters load with material, their efficiency increases. Ideally, 
filters should be replaced based on a predetermined DP drop and the cost of the filters. This optimizes the TCO 
for the filters. Higher energy costs typically require lower DP setpoints for change outs. Filters should be correctly 
installed to prevent air bypassing them. Filter manufacturers should be able to provide information to achieve the 
lowest TCO based on the operating conditions at a site.
5.6.7.1	 ASHRAE Type Filters
 
ASHRAE type filters should be replaced after no more than two years of service, even if pressure differential change-
out limits have not yet been reached. This eliminates potential microbial growth and filter degradation. Filters should 
be inspected twice per year as a minimum.
 
ASHRAE type filters (non-HEPA) should not be repaired nor require leak testing.
5.6.7.2	 HEPA/ULPA
 
Depending on the testing method and product/process, leakage of the upstream aerosol concentration above an 
acceptable limit when tested in-situ may require that HEPA/ULPA filters be replaced or patched. The methods, 
equipment and materials used for in-situ filter leak testing are generally different from those used for determining 
the factory efficiency rating of the filters. Thus the two are generally not directly related. The most commonly 
recognized limit for defining a filter leak is a localized leak rate equal to or greater than 0.01% of the upstream aerosol 
concentration when tested via an in-situ filter face leak scan. More specific details regarding acceptance limits for 
localized leak rates in different applications can be found in ISO 14644-3, IEST-RP-CC034.2, and EN 1822, Parts 
1 through 5 (Reference 3, 12, and 6, Appendix 12). In-situ leak testing normally is performed once a year for GMP 
operations, but aseptic manufacturing normally requires testing every six months for some areas. See the appropriate 
ISPE Baseline® Guide (Reference 13, Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 131
Heating, Ventilation, and Air Conditioning	
 
HEPA/ULPA filter leaks can occur in several ways. Rough handling or touching with instruments, tools, or hands may 
easily damage the filter medium. Leaks also may occur along the interface where the medium is sealed to the frame. 
The adhesive material can sometimes crack or separate its bond from the frame. This usually occurs because of poor 
quality control manufacturing processes or adhesives that are incompatible with materials in the air stream. Another 
major leak source is at silicone gel seals, where the filter housing meets the knife-edge of the filter grid system. Over 
time, the gel can deteriorate because of exposure to aerosols used in the testing of filters (see Chapter 5 of this 
Guide).
 
When leaks are detected, the filter may be replaced or repaired. IEST has specific procedures that should be 
followed. The size and area of a patch over the leak is significant. If there is no owner’s standard for filter repair, 
HEPA filters should be replaced when the patched area is more than 3 to 5% of the net face area of the filter as 
furnished from the factory or when a single patch has a lesser linear dimension exceeding 1.5 inches (3.8 cm) (IEST-
RP-CC034.2) (Reference 12, Appendix 12). Patching material should be RTV silicone sealant caulk, which meets the 
FDA 21CFR 177.2600 (Reference 8, Appendix 12) and USDA for food grade applications. (It is not recommended to 
attempt to caulk a leak between silicone gel and the filter frame knife-edge, nor to repair a filter leak in a Grade 5 – 
Grade A hood where airflow patterns need to be uniform.)
 
Care should be taken when storing, handling, installing, and testing HEPA/ULPA filters. They should be stored in an 
environmentally controlled location within 40 to 100°F (4 to 38°C) and 25 to 75% RH. Filters should be stored in a 
manner that prevents damage or intrusion of foreign matter.
 
Care should be taken to follow manufacturer’s handling recommendations to prevent damage by:
 
• 
dropping of cartons
 
• 
vibration
 
• 
excessive movement
 
• 
rough handling
 
• 
improper storage or stack height
 
Prior to installation, it is recommended that information on individual filters and filter housings is recorded (model 
number, serial number, performance, factory test data, etc.). This can resolve future questions regarding filter 
efficiency, replacement filters, or issues arising from a product recall.
5.6.8	
Ductwork
 
Periodic inspection of HVAC ductwork can identify potential problems (dirt, debris, leaks, and corrosion) to be 
corrected before unexpected failure and extensive repairs are needed. Ductwork can lose its seal over time and 
can be a source of excessive leakage that can affect room pressurization. Ductwork that has been crushed leads 
to insufficient airflow, increased noise, and poor airflow control. Damaged or lost duct insulation should be quickly 
replaced so as to not cause sweating with the potential of condensation getting into work areas, surface rusting, and 
surface mold growth.
5.6.9	
Dampers and Louvers
 
These should be checked for dirt accumulation and free movement without binding of the linkages over the full range 
of operation (full open to close). Linkages should not be loose. Dampers for low leakage applications should be 
replaced if gaskets have become hardened or do not provide a good seal. If these units are allowed to accumulate 
dirt or do not operate correctly, insufficient air distribution can result.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 132	
ISPE Good Practice Guide:
	
Heating, Ventilation, and Air Conditioning
5.6.10	 Diffusers and Registers
 
Dirt accumulation will result in insufficient air distribution and can be seen from a room. Registers and diffusers should 
be inspected and cleaned periodically.
5.6.11	 Ultraviolet Lights
 
Maintenance required for ultra-violet lighting involves the replacement of the UV lamp or bulb. The bulbs typically last 
about 8,000 hours, but their life will be shortened by accumulation of dirt or fingerprints on them. Dirt limits the lamp’s 
intensity and its ability to destroy microbes effectively.
 
UV lighting ballasts typically have a life of more than five years.
5.6.12	 Fume Exhaust/Extraction Systems
 
Exhaust systems serving pharmaceutical operations need a high level of reliability, because of the impact on the 
process should they fail. Maintenance should ensure equipment up time, including:
 
• 
The system should be inspected to ensure it is free of debris and dirt that may reduce airflow volume.
 
• 
Control dampers should operate freely.
 
• 
Flexible duct connections should be checked to assure they are not leaking air, often because of deterioration or 
wear.
 
Fume hood performance should be tested in accordance with ASHRAE Standard 110.
 
Fans are the primary component in fume exhaust/extraction systems.
5.6.13	 Building
 
As buildings age, leakage through the room fabric increases over time and can result in loss of room pressure 
relationships, requiring frequent readjustment of pressure dampers. Ultimately, the source of the leakage will need to 
be located; periodic inspection of penetrations and seals is recommended.
5.6.14	 Air Balancing
 
Testing, Adjusting, and Balancing (TAB) for HVAC systems should be performed at regular intervals to ensure 
system compliance, as well as to verify that systems are operating as efficiently as possible. When changes to the 
room configurations or HVAC equipment occur, TAB should be performed. At a minimum, recalibration of monitoring 
instruments, verifying supply airflow to process spaces and recalculating air changes per hour (ACPH), and adjusting 
pressure relationships should occur at least annually for GMP spaces, or when terminal HEPA filters are tested. 
Full rebalancing should be considered every five years as a minimum and seven years for non-GMP spaces. A total 
rebalancing can uncover unsuspected increases in energy consumption and potential equipment failures. There is 
a risk in performing partial re-balancing; as a change in airflow to one zone may cause the opposite change in other 
zones (increasing air flow to one room may reduce airflow to all other rooms).
 
Note that typical airflow measurement accuracy is in the order of +/- 10%. This should cause no concern as long as 
room conditions (and recovery if measured) are achieved. Flow hoods used for air balancing should be calibrated 
periodically, usually annually. Adequate lead time should be factored into the re-balancing schedule for calibration.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 133
Heating, Ventilation, and Air Conditioning	
 
Table 5.6: Suggested Maintenance Frequency
5.7 
Spare Parts
 
GEP and the economics of keeping production on line require that spare parts are kept to minimize the effect 
of failures. A good PdM program should predict the need to replace parts before they fail, allowing time to order 
replacement parts. However, there are specific items that may be useful in case of sudden failure:
 
• 
A spare desiccant wheel: a desiccant wheel may fail because of remaining idle for months (as during cold winters 
when dehumidification is not needed), and not be ready for service the first humid day. This is particularly true for 
LiCl wheels, but silica wheels also have been known to become less effective over time.
 
• 
Sensors and transmitters for critical parameters. If all the temperature sensors in the system are the same 
specification, only one spare is needed; similarly for RH and DP sensors.
 
• 
Terminal HEPA filter or UFH HEPA filter: over-zealous cleaning may damage a HEPA filter exposed to the room. 
Rips and tears in UFH filters may have an effect on a critical zone. Sudden failure because of dirt loading of 
a terminal filter should not be a concern, particularly if a high efficiency filter in the AHU precedes the HEPA 
filter. Failed HEPA filters in an AHU have much less effect, and it may be possible to repair the filter while 
replacements are on order.
 
• 
High temperature HEPA filter: because of the gradual destruction of the binders in high temperature filters 
operated beyond their rated temperature, it is possible that the entire filter bank in a depyrogenation tunnel will 
need to be replaced at one time. Repairs are not possible.
 
• 
Fan belts: a good inspection program should notice belt wear; cost is relatively low.
Room Type 
Frequency
Aseptic Operation (Grades 5-7) – re-calibration of instruments, check ACPH and airflow; 
6 months 
 
test HEPA filters
GMP Classified Operation (Grade 8) – re-calibration of instruments, check ACPH and 
1 year 
 
airflow, test HEPA filters
Other GMP Spaces, Pilot Plants, Animal Facilities, Laboratory Space, R&D Space –  
5 years 
 
full rebalancing
Non-GMP Spaces including electrical and mechanical rooms, auditoriums, utility spaces,  
7 years 
 
central plant ventilation, kitchens and offices – full rebalancing
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
