ISPE Good Practice Guide:	
Page 177
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Figure 8.11: Types of Airflow Patterns
8.4.1.3 Room Air Supply Distribution Options
 
Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified 
spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. Aspirating diffusers 
are commonly used.
 
GMP spaces and cleanrooms require more stringent methods. For classified spaces, supply air should be introduced 
at the ceiling level and return/general exhaust air should be extracted near the floor (process exhaust should be 
extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal 
HEPA filters may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of 
airborne particles.
 
Within mixed airflow rooms, airflow patterns should be from the clean side of a space to the less clean. For example, 
within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the 
cleaner zone into the less clean background area.
 
Figure 8.12: Mixed Airflow Space
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 178	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within 
the spaces that contain these processes should take this into account by locating returns/exhausts near the particle 
generating operation. Enclosed processes generally require much less exhaust volume and provide a physical 
separation between the product and operator. For classified rooms, returns should be distributed evenly and located 
on as many walls as possible, and not behind cabinets and other equipment against the wall.
 
Airlocks and gown rooms are usually divided, often by a physical line on the floor, into “clean” and “dirty” zones in 
accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean 
side to the ‘dirty’ side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should 
be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series 
(pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.
 
Low wall returns can help keep contamination below the height of working surfaces and should, therefore, be located 
below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be 
sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can 
induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork 
velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate 
cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel 
to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room 
items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as 
the return duct and grille are integral to the panel.
 
Figure 8.13: Typical Low Wall Return
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 179
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the 
top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to 
contain low wall returns.
8.4.1.4	 Air Walls
 
An “air wall” is a vertical duct chase constructed by placing a “false wall” that spans from the ceiling to near the floor 
within the room, adjacent to the room walls. It is used to convey large quantities of return airflow to the AHU, typical 
plenum depths of 12 inches (30 cm). The opening is about 12 to 20 inches (30 to 51 cm) above finished floor and 
protected with a wire screen having a large free open area. Placement of an air wall on only one side of a clean 
space is not recommended and can drastically affect uniformity of downward airflow in clean spaces.
8.4.2	
Extract (Exhaust/Return) Strategies
 
There are three approaches to dealing with the capture and removal of hazardous materials:
 
1. 
Release and dilution: used for mildly offensive non-hazardous materials. Contaminants are diluted with room air 
supply to acceptable levels (not captured at the source), e.g., sugar coatings for oral dosage. Generally, extract 
grilles should be located at a high level (for gasses and hot air) or low (for heavy vapors and large particles), as 
close to the point of emission as possible.
 
2. 
Capture at the source: used for hazardous materials that, if allowed to pervade room air, could lead to health, 
safety, or flammability issues. An LEV hood, e.g., a capture hood for ethanol fumes in an open granulator, 
typically operating at high velocity to enhance capture, is placed near the source,
 
3. 
Containment and exhaust: used for very hazardous materials that can cause health or safety problems at very 
low levels in the air and for less hazardous materials to enhance housekeeping. The process is contained and 
the enclosure exhausted, e.g., a glove box for viruses, high potency oral dosage API.
 
For information on methods of capture see the Industrial Ventilation Manual published by the American Council of 
Government Industrial Hygienists. (Reference 19, Appendix 12) Containment techniques constantly change; see the 
ISPE Containment COP for current information (www.ispe.org) (Reference 17, Appendix 12).
 
Point capture and containment also may be used to prevent particles and heat generated within a room from 
dispersing in the room (e.g., from a motor in a Grade 7 room).
	
Many materials captured at the process require rigorous control, usually through:
 
• 
scrubbing
 
• 
dust collection
 
• 
high efficiency (or HEPA) filtration
 
• 
carbon adsorption
 
Some materials may be exhausted to the outdoor atmosphere via a tall/high velocity stack. For further information on 
abatement system design see the ASHRAE Handbooks (Reference 22, Appendix 12).
8.4.3	
Ductwork Design
 
Design concepts for ductwork distribution systems, e.g., equal velocity, equal friction, and static regain are covered 
in the ASHRAE and SMACNA Handbooks (References 22 and 30, Appendix 12). These calculations should be 
performed by appropriately qualified HVAC professionals, who understand HVAC system design, using manual or 
computerized methods.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 180	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
In general, good ductwork designs:
 
• 
are reasonably symmetrical
 
• 
have the minimum number of offsets and turns
 
• 
reduce in size as the flow decreases
 
• 
are equipped with balancing dampers to control non-plenum divergences or convergences of flow
 
• 
have balancing dampers, but do not depend solely on them to regulate flow
8.5	
HVAC Controls and Monitoring
8.5.1	
Introduction
 
This section gives a brief overview of the options available for controlling and monitoring HVAC systems and the 
environments that they provide. The section also provides guidance on the points to consider when designing a new 
system or reviewing an existing installation.
 
Early in the design process, decisions should be made regarding whether an HVAC control system (or multi-use 
system such as a Building Management System/Building Automation System (BMS/BAS) will also act as the quality 
‘system of record’ to provide alarm functionality, operator response management, and electronic data records proving 
that critical environments are maintained within specified limits. This system also can capture data from critical HVAC 
equipment, as well as direct environmental monitoring data that may be used to support product release or other 
GMP processes.
	
A common alternative approach is to employ an independent system for alarming and managing critical data, such 
as a data logger, process control system, or LIMS. The HVAC control system is limited to control and maintenance 
information required to manage a facility.
 
A BMS/BAS could be used as a data source interface to equipment and instruments, transmitting information to 
the monitoring system, which is responsible for all other data management and backup/archiving functionality. The 
maintenance of separate parallel systems, without validation of the control loop, can be challenged if not carefully 
undertaken and is not preferred.
	
In smaller facilities needing to monitor just a few HVAC parameters, the data management and the control of all 
HVAC points can be included in the process control system (Distributed Control System (DCS), Direct Digital Control 
(DDC), PLC, etc.). On a cost per point basis, this is likely the most expensive plan, as software often needs to be 
written to handle HVAC functions, including basic functions, as opposed to pre-programmed HVAC software that is 
included with BMS systems. In addition, with both critical and non-critical HVAC points in the same system, the extent 
of computer system qualification expands significantly. A hybrid plan, with DCS for critical points and standalone 
controls for non-critical points, differentiates the maintenance and record-keeping roles, and therefore, may be less 
expensive to qualify, but may be more costly to maintain.
 
Where critical parameter logging, indication, recording, and alarming take place, critical field data may be collected 
by a separate standalone process computer (e.g., DCS or PLC), instead of ‘validating’ a BMS for process HVAC 
recording and alarming. The critical parameter data may originate from a common device and be relayed to the BMS/
BAS or the output may go to both systems. The BMS is commissioned to perform the actual control function and to 
deal with non-critical data and control.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 181
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Using a common device has the advantage of common data being provided to both systems with one device to 
calibrate. Systems using two parallel sensors are likely to suffer from different readings because of, e.g., sensor 
calibration/location. See the GAMP® Forum position paper on use of BMS systems in Pharmaceutical Engineering 
(Reference 16, Appendix 12).
 
Figure 8.14: BMS and Process Control/Logging Relationship
	
BMS/BAS systems may control and monitor a range of systems and equipment, from critical utilities and 
environmental stores (e.g., cooling and humidity for product/intermediates), to building lighting and security. 
Commissioning and qualification plans for testing the system in association with HVAC systems should be designed 
to isolate non-critical HVAC functions from higher-level requirements related to product-critical functions. This 
approach to verifying systems in the manufacturing domain is based on a functional-level assessment of risk. (A 
non-HVAC example would be Enterprise Resource Planning (ERP), where risk factors associated with functionality 
are graded from non-GMP (financial/GEP) to GMP (master data and product genealogy)). The various functionalities, 
as well as critical versus non-critical parameters handled in the BMS, can be assessed for risk and tested and 
documented accordingly.
 
If a part of the system requires commissioning and qualification to meet regulatory requirements, functionality for 
specific common attributes, such as data integrity, may need to be tested to a higher standard.
	
Each approach can help mitigate the efforts needed for verifying, operating, and maintaining a BMS and associated 
HVAC System. In addition to GMP, monitoring of safety requirements and parameters should be considered, using 
methods, such as HACCP to determine risks and appropriate mitigation approaches. These decisions affect the 
overall controls and monitoring designs and affect the number and scope of items that need to be included in a GMP 
commissioning and qualification plan.
8.5.2	
Controls
 
Many types of equipment can be used to monitor and control an HVAC system, each with advantages and 
disadvantages. Three of the more common are:
 
1. 
Single Loop Controls
 
2. 
DDC/BMS
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 182	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
3. 
DCS with Intelligent Field Devices
8.5.2.1	 Single Loop Controls
 
A traditional basic system may use packaged stand-alone controllers ranging from ‘proportional’ only (such as a 
thermostat) to Proportional and Integral (PI) or Proportional Integral and Derivative (PID) electronic controls for each 
of the controlled variables. There may be independent control units, e.g., temperature, humidity, or a single combined 
temperature/RH unit with the sensors and controlled items, e.g., dampers or valves, connected to the controller. The 
controller also may provide alarms and send data to a central data collection system.
 
This option usually has low purchase and installation costs. Control panels in a large installation can be standardized 
and complete panels can be held as spares.
 
As the controller is not able to monitor or analyze the system performance trends or component performance 
significantly; however, this type of controller is usually used in simple systems or where local technology cannot 
support more complex PLC/SCADA or computer-based systems. A typical control unit is shown in Figure 8.15.
 
Figure 8.15: Typical Single Loop Control
	
Used with permission from Eurotherm, www.eurotherm.com
8.5.2.2	 Direct Digital Control/Building Management System
 
The most common monitoring/control system found in the HVAC industry is the DDC/BMS (BAS); a proprietary 
packaged system typically comprised of a number of local independent controllers and accessories panels, field 
panels, or outstations with the software/control logic installed. The panel may control one or more HVAC systems or 
other building systems (e.g., fire, security, and lighting).
 
The field panels are connected by a network to one or several “supervisors.” These are computer terminals that allow a 
user to see the input and output signals and to setup the system to record data and alarms. The terminals allow users 
to review plant performance data and trends, change setpoints, and have alarms reported/printed in a central location.
 
This type of system is more expensive, but allows HVAC system performance to be monitored remotely with 
adjustments made to set points from a central location if required. A hierarchy of alarms and security also can be 
setup easily. The large-scale use of these systems has reduced the cost significantly, leading to wider application and 
ease of commissioning. Although the use of BMS/BAS is not required, manufacturers have developed methods to 
qualify BMS/BAS systems for pharmaceutical HVAC applications.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 183
Heating, Ventilation, and Air Conditioning	
Appendix 2
8.5.2.3	 Distributed Control System with Intelligent Field Devices
 
DCSs are similar to those used for process control. These may employ advanced features, such as redundant 
processors and “intelligent” components (sensors and valves) connected via networks to the control system (e.g., 
“Fieldbus,” profibus, arcnet, and Echelon).
 
There are a number of industry standard communication protocols.
 
The software is held within the control system that communicates with the devices; devices can self diagnose faults. 
Automated components also can self-calibrate to the control signals.
 
This type of system is the most expensive to install, but should be more reliable and simple to maintain, as controllers 
are self-checking. The cost typically limits the use of this type of system to process operations, but this may change 
as the costs reduce.
8.5.3	
Actuation Methods
	
There are two common means of actuating control components:
	
1.	
electric motors
	
2.	
pneumatic actuators
8.5.3.1	 Electric Actuators
 
Electric actuators vary in sophistication from small low voltage motors controlled by low resolution positioning circuits 
to servo motors and line voltage motors controlled by sophisticated positioners. The speed of actuation of electric 
or electronic actuators typically is slower than that for pneumatic actuators, because of the prevalence of low torque 
motors and high gear ratios in units sold for HVAC devices. They are well suited for slowly changing parameters, such 
as temperature and humidity control. The speed of the best electronic actuators rivals that of pneumatic actuators.
8.5.3.2	 Pneumatic Actuators
	
Pneumatic actuation uses compressed air as the motive force for actuation, instead of electricity. These are prevalent 
in industrial HVAC systems. Pneumatic actuators typically respond quickly and are well suited for fast changing 
control loops, such as airflow control for Variable Air Volume (VAV) laboratories. These units typically have a faster 
response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring 
intrinsically safe installations. Typical applications would include active pressure control.
	
For further information on actuators and the control of liquids, see Appendix 9.
 
For HVAC applications, response time of controls may not be critical, as the response time of the overall system 
is slow, e.g., even if the full room heat load is added instantaneously, the room temperature will rise slowly, not 
instantaneously. Similarly the rate of change of outdoor conditions typically is slow. If the design requires dynamic 
control of room pressure; however, actuators for pressure control may require response times in the range of 
seconds. Generally, this is feasible if all controllers respond quickly to changes in parameters.
8.5.4 
Critical Parameter Control
 
The requirements for instrumentation should be considered in regard to selecting the most cost effective type and to 
define the appropriate calibration regime. Industrial grade instruments/sensors usually are employed, as they usually 
are more reliable, more robust, but more expensive.
	
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 184	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
For some instruments, accuracy and repeatability are important, e.g., measuring room temperature. For others, 
accuracy is not as important as repeatability, e.g., measuring a system’s flow rate in order to maintain constant flow 
using a variable speed fan.
 
Three point calibration may be required, but single point calibration may be justifiable.
	
Commonly monitored environmental parameters include:
 
• 
airflow (affects the dilution of airborne particles in a room and room recovery from in-use to at-rest conditions)
 
• 
DP between rooms (affects the migration of contaminants into a room from adjoining spaces)
 
• 
temperature (may affect exposed product quality)
 
• 
RH (may affect exposed product quality)
8.5.4.1 Airflow Measurement
 
Measurement of supply airflow from the AHU and in ducts typically is coupled with the control of constant supply 
airflow in a system to:
 
• 
offset flow decay because of an increasing pressure drop in air filters
 
• 
offset changes in variable exhausts (known as “airflow tracking”)
 
For classified spaces, supply airflow should be kept constant to ensure that particle counts, recovery, and room 
pressure are controlled.
 
Air velocity may be measured using a grid (array) of measuring devices in a duct, arranged to compensate for the 
non-uniform nature of velocities within the duct.
 
Pitot tubes commonly are used this purpose. Pitot tubes normally employ small holes facing upstream to sense 
total air pressure or have holes facing perpendicular to the direction of flow (or downstream) to sense throat sub-
static pressure. The difference in pressure signal between the two sets of tubes is proportional to the square of the 
mean velocity in the duct. By connecting the output tubes to a suitable instrument, the pressure difference, and 
therefore, the velocity can be measured easily. To get total flow, velocity is multiplied by the area of the duct. DP flow 
measurements have a limited turndown capability, because of the square-root calculation of flow.
 
A similar grid system uses a hot wire anemometer. Anemometers indicate velocity, but are more properly considered 
a mass flow measurement device, as they measure the ability of the airflow to affect the temperature, and therefore, 
the resistance and current flow through a heated wire or thermister. The cooling effect of the mass of air is linearly 
proportional to the mass flow, and therefore, the velocity. Improved accuracy is possible at low flows or where 
sufficient straight duct length is not possible, because flow sensing is not dependent on the square root of pressure.
 
The vortex shedding flowmeter also is a linear response device that is employed in airflow measuring arrays. 
This device works on the principle that an obstruction in a fluid flow stream produces low pressure vortices on the 
downstream side of the body. These vortices originate on alternating sides of the body at a frequency that is linearly 
related to the flowrate.
 
To achieve a degree of accuracy, an in-duct airflow monitor should be installed in a straight section of ductwork, 
usually a minimum 5 duct diameters upstream and 3 duct diameters downstream; the monitor manufacturer may 
provide alternative installation requirements. HVAC System designs may include flow straighteners upstream of 
airflow monitor grids. These devices remove turbulence, but (like the monitor itself) if installed to close to elbows, fan 
outlets, or other direction changes, will not help to improve accuracy.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 185
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Fan venturi meters (piezometer rings) provide the advantage of reading total air volume with greater accuracy. They 
can either be retrofitted to or be an integral part of the system fan inlet. Performance is independent of the ductwork 
design (the fan is inside the AHU), and can be a useful commissioning aid. The wiring and tubing are all local to the 
fan/AHU, simplifying installation.
	
The principal function of the grid is to maintain the desired conditions determined during system commissioning, 
whether reading actual flow or not, rather than to obtain an accurate reading.
 
For specialized applications, such as the monitoring of low velocity unidirectional air flow devices (UFH or laminar 
flow hoods), hot wire anemometers are used. Vane anemometers commonly are used for air velocity measurement in 
commissioning, as they tend to have an averaging affect over the sample area compared to the spot reading from the 
hot wire unit.
8.5.4.2 Airflow Control
 
The most common form of airflow control is the damper, which can be manually adjusted or actuated, and can use 
a single blade, or be multi blade parallel or opposed blade. Fan airflow volume may be controlled using a discharge 
damper, an inlet damper (or “guide vanes”), or variable frequency motor speed control. VFDs have become an 
accepted method for fan airflow control in terms of energy savings and cost. The use of a fan discharge damper 
wastes energy and is not recommended.
 
Figure 8.16: Common Damper Types
 
Dampers usually are basic; the relationship between airflow and position is non-linear. Care should be taken when 
using motorized blade type dampers for varying air flow control; correct sizing is critical to provide good control across 
a damper. Improved airflow control is possible using more expensive devices, such as a pneumatic ‘bladder’ damper, 
which uses a bladder inflated with low pressure compressed air to open aerodynamically shaped blades. These 
provide more linear control with better pressure recovery and turndown.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 186	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
Used with permission from Waddell Engineering Co., www.waddellengineering.net
 
Figure 8.17: Pneumatic (“Bladder”) Damper
 
A variable orifice, also called a venturi damper, may provide better control. A venturi orifice commonly is used for 
laboratory hood flow control and room pressure control.
 
Figure 8.18: Variable Orifice (Venturi) Damper
8.5.4.3	 Fluid Control Valves
 
The correct selection of a fluid (liquids, compressed air, or steam) control valve is critical for good system 
performance, together with tuning of the control loop.
	
There are two types of control valve:
 
1. 
the three port valve, which can be used as a mixing or diverting valve to supply the controlled equipment
 
2. 
the two port valve, which directly controls flow to the equipment
	
For further information on control valves, see Appendix 9.
8.5.4.4	 DP
 
There are three applications for the measurement of DP:
 
1. 
the use of a DP monitor to interpret the readings from an airflow-measuring device (pitot tube)
	
2.	
the use of a pressure switch to detect:
 
• 
flow failure of a fan (usually not necessary if the system has flow monitoring)
 
• 
detection of high pressure across a filter or filter set to provide an indication that the filters require changing 
(not necessary unless filters load quickly)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 187
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
3. 
The detection of low DP between rooms to provide an indication of incorrect airflow direction (non sterile areas) 
or failure of a design DP (sterile areas). A pressure switch is not needed if the pressure sensor and monitor 
system can provide an alarm.
 
There are several options for DP sensing and indication:
 
• 
The inclined manometer is acceptable for local DP measurements, such as the pressure drop across an air filter 
or from the inside of an isolator to its room.
 
• 
A basic instrument is the MagnehelicTM gauge: a robust device that measures the deflection of a metal diaphragm 
due to air pressure and provides a visual indication of DP. This gauge also is available with an adjustable 
electrical contact switch (high and low alarm, the PhotohelicTM gauge) or a variable output. Mounting position 
affects whether accurate readings are obtained. These gauges often are used to monitor room DP, but resolution 
of readings may be marginal and the gauges can be only single point calibrated (the zero is adjustable, the span 
is not). These gauges are excellent airflow direction indicators for locations where the exact pressure is not 
critical, but are not suitable for precise DP measurement. It may be possible to obtain silk screening of the faces 
of these gauges to indicate the desired conditions with a green quadrant and the out of range conditions with red 
quadrants.
 
• 
A simple device using a colored ball mounted in a clear inclined tube provides an alternative direction of 
airflow indicator; see Figure 8.19. This type of unit is very simple and does not require calibration, but has the 
disadvantage that there is airflow through the unit so it requires routine cleaning. In addition, it indicates only 
relative DP and not an absolute value of DP so it finds better use in non-classified spaces (oral dosage, etc.)
 
Figure 8.19: Visual DP indicator
 
Used with permission from Airflow Direction Inc., www.airflowdirection.com
 
Where greater sensitivity is required or a control function is needed based on a DP, electronic pressure transducers 
can be used. These are available with or without indicator readouts to allow operators to see the measured value. 
The most sophisticated DP sensors are pressure diaphragms with an accuracy of +/- 0.005 inch (+/- 1.25 Pa). Output 
is commonly 4-20 mA.
 
When specifying DP units, the operating pressure range should be considered and the device should be sufficiently 
robust to handle the occasional pressure spike.
 
Pressure transducers are located where they can be calibrated with tubing connecting them to the rooms where DP is 
to be measured. The exterior of the sensor tube should be cleanable where tubing penetrates into the room.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 188	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
8.5.4.5	 Temperature Sensor
 
The Resistance Temperature Device (RTD) is an industrial sensors used to monitor temperature. 100-Ohm RTDs 
are available with different accuracy standards and response curves, e.g., accurate to +/- 0.2°F (approx. +/- 0.1°C). 
Industrial standards require the use of a transmitter to offset accuracy losses because of resistance in the system 
wiring. Some HVAC systems may use 1000-Ohm sensors to minimize the effect of wiring resistance without the use 
of a transmitter. Thermocouples also may be used. Self-contained liquid and gas expansion systems are used for 
actuation of self-acting controllers and switches. Temperature sensors may not be capable of being calibrated in the 
field and should be replaced if found to be out of specification.
8.5.4.6	 Humidity Sensor
 
RH in a room usually is monitored, though there are applications where it may be advantageous to monitor a room’s 
absolute humidity or dew point. For example, in a system used to supply multiple areas, each room’s supply duct has 
a local temperature control re-heater, and the HVAC control system would “reset” the supply temperatures to be able 
to turn off one re-heater to save energy. If an RH sensor at the AHU controls supply moisture, the change in supply 
temperature would change the RH in air leaving the AHU. This would cause a change in room RH. Where there are 
many rooms with moisture sources, it is possible to monitor room RH, while controlling dew point (absolute humidity) 
leaving the AHU. It also is common (in smaller systems) to use RH sensors in critical rooms and to control humidity in 
the AHU by reading the average RH in the return duct before it enters the AHU.
 
The sensors used to monitor RH industrially usually are units that measure the change in capacitance between two 
plates due to the variation in humidity. Accuracy usually is in the range of +/- 2%. Commercial grade RH sensors may 
have lower accuracy. Semiannual or more frequent calibration may be justified.
8.5.5	
Setpoints
 
Controls setpoints should be selected to assure that errors (drift, hysteresis, accuracy) do not combine to allow a 
condition outside operating or acceptance criteria. This is particularly important in systems where multiple instrument 
signals are used to calculate a control response (e.g., airflow tracking, multi-point pressure control).
8.5.6 
Monitoring of Critical HVAC Parameters
8.5.6.1	 Critical HVAC Parameters
	
Critical HVAC parameters are particular to individual products and processes. Typical critical parameters may not 
apply to facility areas or equipment where the HVAC parameters have little or no impact. For example, closed 
processes and processes with clean environments maintained inside product containers or equipment may see 
little or no impact from HVAC systems, unless normal operations require opening the process or changing process 
connections.
	
It is common practice to qualify monitoring systems (sensors, transmitters, indicators, recorders, alarms, etc.) for 
those parameters defined as critical (usually handled in the process monitoring computer system) and to use GEP to 
ensure the development and maintenance of a robust control system (via the HVAC control system, see Figure 8.14).
	
This approach provides the quality unit with a record from a validated system of room conditions during process 
operations, without the need for a formal change control process for the HVAC control system (an engineering 
change control system is still required, which typically is more manageable and less extensive in its scope, e.g., it 
may include only some set points and some hardware in the system).
	
Main factors to consider for a monitoring system:
 
• 
accuracy and repeatability required
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 189
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
long term stability and failure modes
 
• 
sensor location/locations
 
• 
alarm requirements
 
• 
record requirements
 
• 
ease of maintenance and calibration
8.5.6.2	 Accuracy Required
 
The potential error of any single loop in a monitoring system should be subtracted from the defined limits to ensure 
that the product requirements are met. It may be cost effective to use a reliable high accuracy sensor, allowing 
maximum latitude for the control system.
 
For example, if the acceptance criteria are 18 to 25°C (64 to 77°F) and the monitoring system has an accuracy of +/- 
0.5°C, the action limits should be set at 18.5 to 24.5°C; if the monitoring sensor has an accuracy of +/- 2°C, the limits 
should be set between 20°C and 23°C.
8.5.6.3	 Long Term Stability and Failure Modes
 
Some instruments are prone to drift out of calibration more than others, e.g., liquid pH probes. Humidity sensors may 
require more frequent calibration than temperature or pressure sensors. Maintenance procedures and frequencies 
should be based on manufacturers’ recommendations.
 
Failure modes should be considered by system designers:
 
• 
If an instrument (sensor/transmitter, indicator, recorder, alarm) were to fail, in what mode should it fail?
	
-	
Generally, an unusual reading should trigger an alarm.
 
• 
If an actuated field device (control valve or damper) fails, should it fail open, closed, or in its last position?
 
- 
A failure mode should be chosen that is safest for the product and personnel and maximizes the probability 
of detection of the failure.
8.5.6.4	 Sensor Location – General
 
The following should be considered when selecting where to mount a sensor:
 
• 
Instrument should be mounted to be easily accessible and easy to calibrate and replace Local indicators should 
not be obscured.
 
• 
Local cleaning required should be considered in the instrument specification and mounting.
 
• 
Pneumatic control lines should be kept as short as possible.
 
• 
Sensor elements in negative pressure duct and mechanical spaces should be appropriately sealed to avoid the 
influence of unconditioned air.
 
• 
Contaminated locations should be avoided, particularly where hazardous materials are handled to avoid 
calibration problems and exposure to personnel.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 190	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
• 
Sensors should be located in well-mixed air (e.g., not in an AHU mixing box where outdoor air can stratify).
 
• 
Potential interference to electronic devices from nearby electrical devices, especially motors should be 
considered.
8.5.6.5	 Temperature and Relative Humidity Sensor Locations
 
Potential lack of uniformity throughout a room should be considered for mounting of temperature and humidity 
(typically RH) sensors (see Appendix 11).
 
Temperature and RH monitoring sensors often are mounted in the common return air duct, giving an average of the 
conditions in a space, assuming that the supply diffusers are mixing the supply air with the room air adequately.
 
An RH sensor (or temperature sensor) in a negative pressure (return) air duct should be located upstream of duct 
access doors and should be sealed thoroughly to prevent the ingress of warm or humid air that would corrupt the 
sensor reading, causing the control system to over-react and push a critical parameter out of its normal operating 
range.
 
It may still be necessary to study the relationship between worst-case conditions in the room and the mixed condition 
in the return duct to see if the average reading agrees with the readings near the critical sites. Assumptions regarding 
sensor location can be verified during commissioning.
 
If there are significant heat or humidity sources, the local conditions near the source will be different.
 
When considering sensor locations, the process in regard to the product should be considered. For example, for a 
typical tablet compression room:
 
• 
The raw material sits in a hopper typically near a supply register so that the hopper is flushed with clean air. It is 
then fed into the tableting dies, where it is compressed, generating a significant amount of heat and dust. The 
compressed tablet is then released into a de-duster/metal detector, then into a collection bin, where it cools and 
is exposed to room conditions. The local RH will be lower at the bin because of the localized heat although the 
moisture content (dew point) is the same throughout the room.
 
• 
Since the equipment generates a significant amount of heat, the airflow rate or air mixing in the room may 
need to be high to keep the room air temperature variation within product limits. The difference between the 
temperature at the product and the temperature as indicated on the room temperature sensor can be “mapped” 
during performance qualification, if, potentially, the temperature is critical.
 
• 
The most critical area is the feed hopper, which is washed by supply air. If temperature or humidity are critical 
parameters and could be out of range within normal room variations (sometimes as much as +/- 5°F), it is 
appropriate to monitor near the feed hopper to indicate the condition of the material within it. Since this site 
may be dusty, it also is acceptable to monitor at a more convenient location in the room and verify (during 
commissioning) the offset in temperature between the sensor and the area near the hopper.
8.5.6.6	 Alarm Requirements
 
Alarms may provide an audible or visual indication, e.g., a horn and flashing light mounted in a common area of the 
production suite, where they can be seen or heard from the entire suite. The choice of alarm type should consider 
noise levels during operations and locations of personnel.
	
It is considered good practice to set the action alarm at the extreme acceptance conditions and have an engineering 
“alert” alarm at conditions just outside the normal (observed) operating range to alert engineering personnel of a 
potentially unusual condition (e.g., a loss of a water chiller causes room temperature to drift upward) as soon as 
possible, so that steps may be taken to prevent an action alarm.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 191
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
Alarm Time Delays
 
Parameters may change slowly or rapidly. Room pressure can change very quickly, and therefore, has potential to 
create a low-pressure (nuisance) alarm whenever a door is opened. DP alarms often have time delays, particularly 
where airlocks are not employed to keep DP between air classifications above zero. The duration of the time delay 
should be sufficient to permit normal passage through a door and be verified during commissioning by particle 
counting in the cleaner space. For DP across airlocks, the set point should be above zero (just below the normal DP 
with a door open). When the DP across an airlock is zero (meaning more than one airlock door is opened), a low DP 
alarm with no delay may be used. For areas with no airlock, the DP alarm set point should be zero with acceptable 
delay to permit passage through an open door.
 
Time Weighted Averaging
 
Measurements with “noisy” (rapidly changing) signals, such as airflow measurements, may require filtering to 
avoid nuisance alarms. A commonly used filter is to use a rolling time weighted average signal, rather than an 
instantaneous signal for recording and alarming. A rolling average of readings from 4 to 10 seconds typically is 
capable of smoothing out signal noise without missing significant failure events.
8.5.6.7	 Alarm Response
 
The desired response to an alarm state should be considered.
	
An alert alarm should provide early warning to facility engineering personnel of an unusual state requiring attention 
or adjustment, but not an indication of a deviation outside the required operating conditions for a product or process 
(acceptance criteria).
 
Action alarms for a variable may indicate that operating conditions have exceeded the specified acceptance criteria 
and that action is required to ensure that product quality is not compromised. These alarms should be relayed to the 
appropriate business and quality unit.
	
This engineering alarm may come from a validated monitoring system or a GEP control system (see Figure 8.15 and 
Appendix 2).
 
Figure 8.20: Action Alarms, Alert Alarms, Operating Range, and Design Targets
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 192	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
	
The regulatory requirement is for a local alarm, notifying the operator when the conditions are outside the acceptance 
criteria limits. However, there should be a written course of action defined for each action alarm:
 
• 
Who sees it?
 
• 
Who responds to it?
 
• 
Where is it recorded?
 
• 
What action will be taken?
 
• 
Where the information on the action will be stored?
 
If no action is needed, justification for the action alarm may be questionable.
8.5.6.8	 Record Requirements
 
The frequency of data collection is dependent on the parameter being measured.
	
There is no regulatory guidance regarding frequency of monitoring although the USP (in the general chapters 
<1118>) (Reference 31, Appendix 12) states that the user must consider how rapidly the monitored condition is likely 
to change, suggesting that for storage conditions, a response time of 15 minutes may be appropriate, whereas for 
transport of product a more rapid response time of 5 minutes may be required.
 
In a manufacturing area, there are unlikely to be sources of heat energy or humidity that can create instant changes, 
considering the thermal mass and sizes of the monitored areas. Therefore, temperature and humidity will change 
very slowly and could be recorded on two or three minute intervals (or longer) and still provide an accurate record of 
the environmental conditions. Room pressure changes quickly so data intervals may be very short, perhaps seconds, 
during an out-of-specification state. For classified spaces without airlocks, DP will drop to zero soon after the door is 
opened. This drop should be recorded, but the alarm should be on a time delay to permit the door to close within a 
validated time.
 
It may be acceptable to have a record of alarms (or lack thereof) only during manufacturing, recorded on the batch 
record sheet.
 
It may be preferable to have an actual record of measured values.
 
Data logging may be in the form of a continuous chart or a daily printout of minimum, maximum, average, standard 
deviation.
8.5.6.9	 Airborne Particle Monitoring
 
The 2004 FDA Guidance for Industry, “Sterile Products Produced by Aseptic Processing – Current Good 
Manufacturing Practice” (Reference 9, Appendix 12) states “Regular monitoring should be performed during each 
production shift.”
 
EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) makes the following statement:
	
	
“A continuous measurement system should be used for monitoring the concentration of particles in the grade 
A zone and is recommended for the surrounding grade B areas. For routine testing the total sample volume 
should not be less than 1 m3 for grade A and B areas and preferably also in grade C areas.”
 
These requirements have been interpreted as requiring a minimum of one test per day (during the periods that 
production is taking place) with re-qualification of the aseptic process areas of a facility every 6 months.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 193
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
The version of EU GMP Volume 4 Annex 1 (Reference 4, Appendix 12) that came into force on 1 March 2009 gives 
much more specific information – it states that “for Grade A zones, a minimum sample of 1 m3 should be taken per 
sample location” (it defines Grade A as ISO 4.8 as dictated by the limit for particles ≥ 5.0 µm, and allows the use of 
ISO14644-1 to determine the number of sample locations).
 
 
“Portable counters with a short length of sample tubing should be used for classification purposes because 
of the relatively high rate of precipitation of particles ≥ 5.0 µm in remote sampling systems with long lengths 
of tubing.”
	
	
“For Grade A zones, particle monitoring should be undertaken for the full duration of critical processing, 
including equipment assembly, except where justified by contaminants in the process that would damage the 
particle counter…”
	
The requirement for a 1 m3 sample with a standard particle counter means that a single test will generally take 
between 20 and 35 minutes depending on the sampling rate of the equipment being used.
 
ISO 14644 (Reference 3, Appendix 12) provides the following guidance:
	
	
This Standard provides a formula to calculate the sample size to be used to classify a clean-room or clean 
air device. The sample volume must be based on the class limit of the largest considered particle size. 
When considering ≥ 5 micron particle size, this would require a sample volume of approximately 0.7 m3. 
The standard also provides guidance on test frequencies; it suggests that an ISO 5 clean room that has 
continuous particle monitoring installed should be re-qualified at least every 24 months.
	
Based on this guidance, there is a trend toward the installation of continuous monitoring systems since they provide 
a better understanding of the process, and the data can be used to support a reduced frequency of testing, while 
assuring continued levels of control.
 
There are three methods that can be used to obtain continuous data:
	
1.	
a manifold system
	
2.	
individual particle counters
 
3. 
a combination of a manifold system and individual particle counters
 
Description of Continuous Monitoring Systems
	
Manifold System
 
Manifold systems are composed of a network of sampling lines fed to a single particle counter. This may be the 
lowest cost option for some applications, but does not provide true continuous sampling. The settling of particles 
in the sampling lines and manifold may render the information unreliable, making this technique unsuitable for 
some applications (especially Grade 5/Grade A), where larger particle sizes need to be evaluated. The operation 
of manifold systems requires that the monitoring point be switched sequentially to cover all of the installed points. 
Systems are usually configured to have more frequent sampling for those points that are deemed to be more critical 
(or representative of the area where product is exposed). Sample size is less than cited in the EU GMP, because 
of the need to continually switch points. Manifold systems may require identical lengths of tubing from each area. 
Manufacturers should be consulted before designing a real-time particle monitoring system.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 194	
ISPE Good Practice Guide:
Appendix 2	
Heating, Ventilation, and Air Conditioning
 
Individual Particle Counters
 
A particle counter should be used for each location; networked electronically to a data acquisition and evaluation 
system. This configuration can provide continuous data and also the flexibility to modify sampling locations and the 
sampling frequency. It is likely to be the most expensive option.
	
Combination System
 
A combination of the manifold systems and particle counters with dedicated particle counters in higher risk areas and 
manifold system sampling for less critical locations.
	
Considerations
 
The following should be considered when selecting a system for a specific application:
 
• 
the selection of sample locations, using a risk-based approach to assess the process
 
• 
The affect of particle loss in sample tubing. Long tubes can lead to attenuation of particle concentration, 
particularly at larger particle sizes. This may invalidate such systems where consideration of larger particles is a 
requirement.
 
• 
The potential for static charge of sample tubing. Suitable smooth tubing using materials, such as stainless steel 
or specialist antistatic plastics should be chosen to reduce particle loss and accumulation in tubing systems. 
Static charges also can lead to intermittent “clump” release of particles, creating false readings.
 
• 
the smoothness and long radius of bends in the sample tubing installation
 
• 
the maintenance of appropriate turbulent transport velocities in sample tubing
 
• 
the sampling frequency at each location
 
• 
the sample time at each location and the potential to detect contaminant release from an operator intervention or 
other contamination event
 
• 
when manifold systems are used, the adverse affect of no-flow conditions that may occur between sample 
acquisitions at the same location
 
Sample Locations
 
ISO 14644-2 (Reference 3, Appendix 12) provides guidance on determining the number of particle monitoring points. 
There is a regulatory (EU) expectation that at least one location be the most likely to experience high counts (such as 
near the product where the operator can interfere with protective air flow patterns).
8.5.7	
Equipment Monitoring/Maintenance
 
There are several ways that HVAC equipment can be monitored; e.g., considering a fan motor:
 
• 
the control contactor can be wired so that an alarm is given if the unit goes into overload
 
• 
the motor current can be monitored
 
• 
the motor temperature can be monitored
 
• 
vibration or acoustic output may be monitored
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 195
Heating, Ventilation, and Air Conditioning	
Appendix 2
 
• 
the airflow from the fan can be monitored using an in-duct device or an in-fan device
 
The unit that measures the flow is the unit that can detect all of the fan failure modes, but does not provide any 
predictive information. Other units have potential limitations, depending on the fan drive arrangement. Airflow 
measurement also is likely to be the most sensitive. In addition, for a system requiring fixed airflow to the spaces 
(e.g., for classified rooms), the flow monitor provides a continuous indication of acceptable air quantity delivery. 
Current monitoring is less sensitive than flow measurement, provides information on common failure modes, and 
can give predictive information regarding filter loading, incipient bearing, or drive coupling failure. Current monitoring 
is most effective as a maintenance measurement when the system has airflow control on the AHU or individual use 
points.
 
Vibration-sensing accelerometers may make it cost effective to monitor the performance of rotating equipment to 
diagnose system wear or predict incipient failure. The sensors can be wired to a BMS or be wireless, transmitting 
data to a base station for monitoring.
 
Other equipment parameters also may be monitored as part of GEP to ensure lowest life cycle cost:
 
• 
supply duct pressure (to permit energy setback)
 
• 
damper actuator positions (to predict need for re-balancing of the HVAC system or filter change out)
 
• 
Filter pressure drop. AHU and in-duct filters should be outfitted with manometers, as a minimum, for visual 
pressure drop indication
 
• 
cooling coil leaving air temperature (may be reset upward when humidity is satisfied)
 
• 
return static pressure
 
• 
casing high and low pressure safeties
 
• 
freezestat, firestat and smoke detector safeties
 
• 
coil entering and leaving temperature
 
• 
coil pressure drop (where bypass dampers are employed)
 
• 
outside air filter pressure drop and rate of rise (rate of rise identifies snow accumulation on filters)
 
• 
outside air quantity
 
• 
outside air enthalpy (temperature and RH)
 
• 
mixed air temperature
 
• 
exhaust air volume
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
