	
Appendix 5
	
HVAC Risk Assessment Examples
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 216	
ISPE Good Practice Guide:
Appendix 5	
Heating, Ventilation, and Air Conditioning
11	 Appendix 5 – HVAC Risk Assessment Examples
11.1	
Examples – Risk Assessment for HVAC
	
These examples describe an approach to risk assessment and countermeasures for HVAC systems serving product 
handling spaces.
	
To perform a successful risk evaluation, the SME should consider:
 
• 
risk description
 
• 
risk probability
 
• 
risk impact on product/patient
 
• 
ability to detect
 
• 
risk reduction steps
11.1.1 Example One – Classified Space
 
• 
Risk – upset of room air balance due to failure of CV box on air supply.
 
• 
Risk probability – medium: it does happen.
 
• 
Risk impact – medium: changes in airflow will change room particle counts and room pressures. Adverse 
pressure relationships may follow.
 
• 
Ability to detect – high: DP alarms will detect change in room DP due to airflow change if there are no DP 
controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count 
changes due to changed airflow.
 
• 
Risk reduction – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, 
the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are 
used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will 
follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk 
to patient is low ‘as-is.’ However, changing the design (e.g., replacing CV devices with terminal HEPA) may 
increase confidence in the air filtration, while eliminating the potential for CV failure.
11.1.2 Example Two – Classified Space
 
• 
Risk – failure of UFH over Grade 5 (EU Grade A) area.
 
• 
Risk probability – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low 
probability).
 
• 
Risk to product/patient – high: product is exposed under the hood.
 
• 
Ability to detect – medium: operators may not notice a change in hood status.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 217
Heating, Ventilation, and Air Conditioning	
Appendix 5
 
• 
Risk mitigation – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the 
hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity 
check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA 
integrity and velocity checks also are advised.
11.1.3 Example Three – Pressure Controlled Space
 
• 
Risk – pressure reversals due to improper action of room pressure control damper.
 
• 
Risk probability – medium:usually a small system can be tuned such that active pressure control will not 
adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In 
additional, controls may reset wind up because of doors being open too long: when doors close pressure 
relationships reverse.
 
• 
Risk to product/patient – high: pressure reversal may upset air balance in depyrogenation equipment or 
introduce large quantities of contamination from room to room.
 
• 
Ability to detect – high: pressure monitoring and alarm.
 
• 
Risk mitigation – calibrate and challenge DP monitoring periodically and ignore momentary DP changes 
because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless 
economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), 
use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which 
DP control dampers should be “fast” and which “slow.” Consider eliminating automated pressure control by 
simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be 
trusted, no unacceptable product should result because of pressure control malfunction.
11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU
 
• 
Risk – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or 
from other rooms running different product.
 
• 
Risk probability – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but 
large amounts are not expected as each room has local process exhaust to keep airborne levels low.
 
• 
Risk impact – could be high if sufficient quantities of deposited material break loose and contaminate another 
product.
 
• 
Ability to detect – low.
 
• 
Risk mitigation – 1. put processes under protective hood or (better) inside pressurized containment device. 
If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust 
from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering 
the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held 
negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: 
a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An 
alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for 
air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, 
probability to low.
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.

	
Appendix 6
	
Impact Relationships Example
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 220	
ISPE Good Practice Guide:
Appendix 6	
Heating, Ventilation, and Air Conditioning
12	 Appendix 6 – Impact Relationships Example
 
Figure 12.1 addresses the inter-relationships between critical HVAC parameters for Aseptic Processing (a classified 
space) and the HVAC components. Items in shaded boxes are more critical (i.e., direct impact) as determined by 
the Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12). The three boxes showing 
the actual HVAC critical parameters are temperature/RH, room airborne contaminants, and process environment. 
Monitoring systems for temperature, RH, and particles should be qualified.
 
Secondary parameters (that can affect the HVAC critical parameters) are also usually included in HVAC qualification:
 
• 
airflow to the room, affecting particle counts and recovery, monitored at the AHU
 
• 
recovery (periodic test)
 
• 
terminal HEPA filters (note that HEPAs in the air handler are for GEP to extend terminal filter life)
 
• 
internal particle generation (requires control of people and process, outside the HVAC qualification scope, but 
may depend on local exhaust for particle removal)
 
• 
room pressure (to keep contaminants out)
 
• 
UFH airflow patterns
 
• 
UFH HEPA filters
 
• 
UFH airflow monitor
 
An HVAC system serving a non-classified area (oral dosage, non-sterile drug substance, packaging, etc.) would have 
fewer or different direct impact systems and critical components. Understanding the impact of components on product 
quality allows qualification efforts to focus on critical components (e.g., monitoring systems, HEPA filters).
	
Figure 12.1: Impact Relationships for Aseptic HVAC
For individual use only. © Copyright ISPE 2009. All rights reserved.

	
Appendix 7
	
ISO 14644-3 – A Qualification Document
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 222	
ISPE Good Practice Guide:
Appendix 7	
Heating, Ventilation, and Air Conditioning
13	 Appendix 7 – ISO 14644-3 – A Qualification Document
	
The ISPE Baseline® Guide on Commissioning and Qualification (Reference 13, Appendix 12) suggests qualifying, 
while commissioning, without repetition of commissioning tests for qualification.
	
International Standard ISO 14644-3, Cleanrooms and Associated Controlled Environments – Part 3, Test Methods, 
(Reference 3, Appendix 12) outlines procedures for testing the performance of clean spaces, whether the space is a 
classified (such as ISO 7, Euro Grade B) cleanroom or a non-classified processing space (such as for oral dosage 
products). Incorporating ISO 14644-3 may help to create documents to qualify the performance of a cleanroom.
	
Procedures covered by Annex B of 14644-3 include methods and equipment for testing:
	
•	
airborne particle counting for room classification (classified pharma spaces)
	
•	
airborne particle counting, ultrafine particles (smaller than 0.1 micron) – not normally used in pharma
	
•	
airborne particle counting, macroparticles (larger than 5 micron) – not a normal pharmaceutical test
	
•	
airflow – velocity and uniformity – for unidirectional airflow spaces, airflow supply from filters and in ducts; also 
airflow to non-unidirectional spaces
	
•	
air DP – may be used for classified and other process spaces. For classified space (as in sterile product 
manufacture), verify GMP DP values of 10 to 15 Pa between air classes.
	
•	
installed filter leakage – total leakage, scan test, choice of aerosols (may be used for non-classified space, 
such as where hazardous products are processed). The sterile processing guidances may require a specific 
performance for HEPA filters serving classified spaces.
	
•	
Airflow visualization (smoke testing) – common in Grade A (ISO 5) unidirectional spaces, but may be used where 
process containment is used. The “tracer thread” method is not commonly used in pharmaceutical environments, 
and videos are expected for most UFHs.
	
•	
Temperature – usually a critical parameter where product is stored, may be critical to personnel comfort (and 
subsequent generation of bioburden) in classified spaces.
	
•	
Humidity – not usually an issue for liquid products, and may be a personnel comfort issue. See the appropriate 
ISPE Baseline® Guide (Reference 13, Appendix 12) for the pharmaceutical dosage form.
	
•	
electrostatic and ion generators – usually used for electronics manufacture, not pharmaceutical environments
	
•	
particle deposition – electronics; pharma uses settling plates for CFU counting instead
	
•	
room recovery – common test in European pharmaceutical cleanrooms, a good indicator of HVAC robustness; 
in the US recovery testing can justify as-built air changes. See ISPE Baseline® Guide for Sterile Manufacturing 
Facilities (Reference 13, Appendix 12).
	
•	
containment leakage – to check integrity of the room “fabric,” sometimes done in pharmaceutical environments, 
particularly where potent materials are exposed to the room environment
For individual use only. © Copyright ISPE 2009. All rights reserved.

	
Appendix 8
	
Science- and Risk-Based Specification and 	 	
	
	
	
	
Verification Approach
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 224	
ISPE Good Practice Guide:
Appendix 8	
Heating, Ventilation, and Air Conditioning
14	 Appendix 8 – Science- and Risk-Based Specification and 	
	
	
Verification Approach
14.1	
Introduction
 
This chapter describes an enhanced science- and risk-based approach to verifying that a system is fit for intended 
use, based on recent regulatory and industry trends, and published guidance, specifically ICH documents, such 
as Q8 Pharmaceutical Development, Q9 Quality Risk Management, and Q10 Pharmaceutical Quality System, and 
various supporting industry consensus standards, such as the ASTM E2500 Standard Guide for Specification, 
Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment 
(Reference 10, Appendix 12).
	
This approach is based on:
 
• 
a thorough understanding of the product and process and the role of science
 
• 
use of risk assessments to determine the scope and extent of required verification in the overall risk 
management process, which is related to patient safety
 
• 
focusing on parameters that affect product quality and patient safety
 
• 
focusing on practices that lead to achieving fitness for intended use
 
Key principles that provide the basis for developing engineering requirements include:
 
• 
The assessment and designation of criticality should be primarily based on impact on the safety and efficacy of 
the drug product to the patient.
 
• 
CQAs should drive the focus of the risk assessment along with CPPs.
 
• 
The installation and verification process should focus on value added activities and should remove activities that 
are wasteful or do not add value.
 
• 
Verification practices performed solely for regulatory compliance should be avoided.4
	
Well planned commissioning activities and documentation that follow GEP can contribute to meeting installation and 
verification requirements.
	
Acceptance of this approach by individual regulators (or even individual operating organizations) will likely vary. The 
operating company may wish to discuss the approach with appropriate regulators before defining detailed activities 
and documents for facility acceptance.
	
The appropriate ISPE Baseline® Guide (Reference 13, Appendix 12) covers regulatory expectations for HVAC 
performance. The extent of verification documentation may depend on the level of risk identified.
14.2	
Key Concepts of the Approach
	
This section addresses the application of the key concepts described in ASTM E2500 (Reference 10, Appendix 12) to 
the specification, installation, and verification of HVAC Systems.
4 If a practice adds to the assurance that the equipment or system will work as intended, then that practice should be performed whether or not the 
system is part of GMP manufacturing operations. If it does not, then that practice should not be performed unless specifically required for compliance.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 225
Heating, Ventilation, and Air Conditioning	
Appendix 8
	
The goal of this approach is to improve patient safety while controlling costs and reducing non-value adding effort.
 
It should be noted that these key concepts focus on patient safety and product quality (GMP). The verification of the 
specification and design impacts on worker safety, health, environmental, and other non-GMP concerns also should 
be considered.
14.2.1	 Risk-Based and Science-Based Approach
 
The level of risk to product quality should be based on scientific knowledge that leads to protection of the patient. The 
level of effort expended in the quality risk management process should reflect the level of risk. Product and process 
information related to product quality and patient safety should be the basis of the science- and risk-based decision to 
ensure that manufacturing systems are designed and verified fit for their intended use.
	
Considerations include CQAs, CPPs, process control strategy, and prior production experience.
 
For HVAC Systems, the risks of system failures and interruptions should be addressed during the specification and 
design part of the process.
14.2.2	 Critical Aspects of Manufacturing Systems
	
Critical aspects of manufacturing systems typically are functions, features, abilities, and performance characteristics 
necessary for the manufacturing process and systems to ensure consistent product quality and patient safety. HVAC 
systems may affect the manufacturing system and the critical aspects. Verification activities should focus on the 
critical aspects of the HVAC system’s effect.
14.2.3	 Quality by Design
	
Quality by design concepts should be applied to the manufacturing system throughout its life cycle.
14.2.4	 Good Engineering Practice
	
GEP is a set of established engineering methods and standards that are applied throughout the facility life cycle to 
deliver appropriate and effective solutions. For HVAC systems, GMP requirements, code requirements, including 
sustainability requirements and energy efficiency, safety, health environmental, ergonomic operational, and 
maintenance, should be addressed.
	
GEP covers all engineering activities and documentation and encompasses the following:
 
• 
Design and installation that takes account of GMP, safety, health, environmental, ergonomic, operational, 
maintenance, recognized industry guidance, and statutory requirements.
 
• 
Professional and competent project management, engineering design, procurement, construction, installation, 
and commissioning that demonstrates functionality in accordance with design specifications.
 
• 
Appropriate documentation, including design concepts, design schematic drawings, as-installed drawings, test 
records, maintenance and operations manuals, statutory inspection certificates, etc.
14.2.5	 Subject Matter Experts
 
SMEs have specific expertise and responsibility in a particular area or field. For HVAC systems, this could include the 
HVAC engineer, quality unit, automation experts, or operations.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 226	
ISPE Good Practice Guide:
Appendix 8	
Heating, Ventilation, and Air Conditioning
14.2.6	 Use of Supplier Documentation
 
Supplier documentation may be used in the verification process if a vendor with an acceptable quality system 
produces it. A risk- and science- based approach can be used to determine if the supplier’s practices are aligned to 
manage the risks associated with the selected equipment or system.
14.2.7	 Continual Improvement
	
Continual improvement can happen as information is gained from operations. Improvements can be based on 
periodic reviews and evaluation, operational data, and root-cause analysis of failures. Typically, for HVAC systems, 
energy optimization is reviewed.
14.3 
Design, Specification, Verification, and Acceptance Process
 
This section addresses the verification process as they relate to the overall specification, design, and verification 
process for the manufacturing system as well as the HVAC subsystem. For a more detailed description of the HVAC 
design process, see Chapters 2 to 4 of this Guide.
14.3.1 Requirements Definition
 
Product knowledge, process knowledge, regulatory requirements, and company quality requirements should be 
considered when determining the requirements for the HVAC system. The requirements definition should be driven by 
patient safety.
14.3.2 Specification and Design
	
For HVAC Systems, the design process should follow the process described in this Guide.
14.3.3 Verification
 
The verification process uses a multidisciplinary team focused on product and patient safety. Team members include 
process, product, and SMEs who may ask “What are the elements of this system that are critical to product quality 
and patient safety, and how can the team appropriately manage risks associated with those elements to maintain or 
improve our overall product quality?”
	
The interdisciplinary expert team forms the foundation for developing a risk management plan. Team members should 
decide on methodologies to determine acceptable levels of risk and appropriate tools to evaluate risk (e.g., FMEA) 
after establishing the User Requirements. User Requirements should identify the CPPs, CQAs, and other aspects 
related to product quality and patient safety.
 
Once the critical aspects have been identified and documented by the interdisciplinary team, this document becomes 
the basis for the Verification Plan to be developed. Engineers should know what acceptance tests the quality unit 
expects to be performed after the verification process is complete in order to prepare systems to pass these tests.
 
Verification covers the activities, testing, and documentation to confirm that systems, equipment, and environments 
are fit for their intended use. It is based on GEP coupled with the risk management plan developed in the risk 
assessment phase. The types of checks and tests to be performed are developed by the SME. For example, the 
HVAC SME would design a plan to verify the acceptance criteria that meet the critical aspects within the framework of 
the risk management plan.
 
For an overview of the verification process, refer to Figure 14.1.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 227
Heating, Ventilation, and Air Conditioning	
Appendix 8
 
Figure 14.1: Overview of Verification Process
14.3.4	 Acceptance and Release
 
The acceptance and release phase confirms that the manufacturing system and supporting HVAC system are fit for 
their intended use. This is the last check before initial operation.
14.4	
Supporting Processes
 
The activities described here support the specification, design, and verification process. They occur throughout the 
process.
14.4.1	 Quality Risk Management (QRM)
 
Quality Risk Management is the high level concept applied to all systems, including HVAC systems. QRM defines the 
risk assessment process for the manufacturer. Risk Assessment for the HVAC system should be addressed as part of 
the overall Risk Assessment activity.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 228	
ISPE Good Practice Guide:
Appendix 8	
Heating, Ventilation, and Air Conditioning
14.4.2	 Design Review
 
Design Reviews are planned systematic reviews of specifications, design, design development, and continuous 
improvement changes performed throughout the life cycle of the manufacturing system. For HVAC systems in the 
design phase, reviews typically occur at the BOD, schematic design, design development, and construction document 
phases. HVAC equipment specifications are often not available until the construction document phase, but their 
review is critical to system quality.
14.4.3	 Change Management
	
Change Management controls changes that affect critical aspects of the manufacturing system, both before and 
after acceptance for use. After acceptance, changes that affect GMP critical parameters are usually approved by the 
quality unit prior to implementation. With continual improvement as a goal of the FDA initiative, it is expected that 
systems that have been verified and accepted for intended use will be later modified to achieve improved patient 
safety or to reduce operating costs as opportunities arise during the system’s life cycle.
14.5 
Example Verification Report
	
The approach described is not prescriptive. One possible approach to the process for an OSD facility, intended as a 
basis for discussion, is presented.
14.5.1 Design Verification
	
The company has a single system for reviewing design proposals covering both GEP and GMP aspects. Once the 
company is satisfied that its comments have been either incorporated or responded to, they issue a memo to the 
design authority affirming that the drawings may be issued for construction. This document is the written confirmation 
that the design is, in the companies’ opinion, fit for its intended purpose.
	
Concept: a design review quality system is in place and used in support of GEP – no additional requirements have 
been added to make this a “quality documentation” exercise. The formal communication to the designer is a contract 
requirement, not a GMP requirement.
14.5.2	 Construction
	
In this example, the Construction Manager is responsible for getting the project built and commissioned to predefined 
robust specifications. The CM verifies that work has been completed to specification.
14.5.3	 Risk Assessment
	
The company has identified two quality systems that affect the facility:
	
1.	
The environmental monitoring program, including:
	
•	
HEPA leakage testing
	
•	
area airborne particle and microbiological monitoring
	
•	
confirmation of the area monitoring system alarm history - temperature, humidity, and “critical’ room DPs
	
2.	
The HVAC calibration and maintenance system, to verify that monitors are correct
	
The system verification summary report covers both of these systems. It is supported by a review that releases the 
area and the supporting systems for use, incorporating a company quality, environmental impact, and EHS review.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 229
Heating, Ventilation, and Air Conditioning	
Appendix 8
	
For example, a company has completed a risk assessment of the HVAC system for a new OSD facility, and the 
following are considered to be critical aspects to allow operation:
	
•	
installation of the correct grade of and leak testing of the AHU mounted HEPA filter (cross-contamination control)
	
•	
the construction, testing, and verification of the environmental monitoring system
	
•	
maintenance and calibration of monitoring systems for critical parameters
	
•	
supporting procedures
14.5.4	 The GEP Documentation Package from the CM should include the following:
14.5.4.1	Installation Verification
	
The installation documentation confirms that the HVAC system is installed to specification. In this example, it also 
is used to gather the information needed to populate a CMMS and is a check of the major components. As this 
document is also used to release the system for use, it will include:
	
•	
verification of the key components
	
•	
verification of the specified system construction quality checks, e.g., ductwork leakage testing, installation quality, 
HEPA certification
	
•	
control system point-to-point cable testing, instrument calibration checking, and controlled component functional 
testing (e.g., control valves operate in the correct direction and over their entire range)
14.5.4.2	Automation Check Out/Functional and Performance Testing
	
Industry practice is inclined toward ACO and FPT:
	
Automation Check Out (ACO) – checking the BMS sequence of operation, alarms, and interlocks.
	
Functional and Performance Testing (FPT) - setting up the system for balance, tuning the control loops and setting 
system alarm points based on the performance achieved by the installed system. For a critical system, a simulated 
load test also may be carried out.
	
In the example, company practice is not to produce a “commissioning summary report,” but a system installation and 
operation verification report that releases the system for use. In this case, the HVAC system release is a part of the 
requirements for the area release, together with the verification report for the facility and monitoring system.
	
The project team then checks that this documentation is adequate to confirm correct installation and performance and 
follows with a Verification Report.
14.5.5 Verification Report
	
The verification report for this example is less than 15 pages. It contains the following sections:
	
•	
Summary
	
•	
Purpose and Scope
	
•	
System Description
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 230	
ISPE Good Practice Guide:
Appendix 8	
Heating, Ventilation, and Air Conditioning
	
•	
Summary of Verifications Performed – confirming that installation, ACO, and FPT have been satisfactorily 
completed.
	
•	
Risk Assessment Qualification Requirement Summary – confirming that requirements identified in the Risk 
Assessment have specifically been addressed in the commissioning; in this example, the correct grade of HEPA 
has been installed with certification (from installation) and has been leak tested, and the area has been able to 
maintain the specified conditions over a representative test period (FPT). (It should be noted that the pre-defined 
acceptance criteria are derived from the design specification, which is derived from User Requirements.)
	
•	
System Operational Requirements – confirming the SOPs required to operate the system have been identified.
	
•	
System Maintenance and Calibration – confirming the SOPs required to maintain the system have been 
identified.
	
•	
Engineering Change Management Review – confirming that change of the design from the accepted “issue for 
construction” drawings has been managed and that the installed design remains acceptable.
 
Acronyms used in the Example Verification Report
	
ACO	
Automation Check Out
	
CM	 	
Change Management
	
EHS	
Environmental Health and Safety
	
FPT		
Functional and Performance Testing
For individual use only. © Copyright ISPE 2009. All rights reserved.
