	
Appendix 9
	
Economics and Sustainability
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 232	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
15	 Appendix 9 – Economics and Sustainability
15.1	
HVAC System Economics
	
In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a 
profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC 
system. Life cycle cost usually is much greater than the initial (capital) cost of an HVAC system.
	
It is common practice to use methods, such as net present value or the rate of return to evaluate different design 
options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. 
Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, 
evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems 
include net present value and investment rate of return. A cost model should be developed early in a project to 
estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which 
life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.
	
Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or 
productivity losses, and other costs of doing business.
15.1.1	 Risk to Product and Associated Costs
	
The production-related considerations described are additional to conventional economical considerations balancing 
capital and operating costs. See Appendix 2.
15.1.1.1	 Impact of Failure
	
The impact of an HVAC system failure could be financially significant in the pharmaceutical industry, possibly causing 
loss of a batch of product or the loss of control of the conditions in a research laboratory and potentially invalidating 
the results of a long term test. The risk assessment of a system’s failure should include product quality issues, as well 
as potential business issues. A clear definition of the potential impact of system failure can influence and justify the 
budget for a system.
	
The potential impact of a system failure on the area being conditioned and adjacent areas should be reviewed and 
consider potential modes of failure, such as:
	
•	
airflow failure
	
•	
air filter failure
	
•	
failure of temperature control
	
•	
failure of humidity control
15.1.1.2	 Redundancy
	
If the cost and likelihood of failure are high, duplication of systems/equipment may be justified. Redesign the system 
or process to reduce the risk may be considered a better option. The potential impact of redundancy complicates 
HVAC system design, startup, and maintenance, along with design requirements for the supporting utilities. 
For example, duplex air handling systems may require duplex chillers and circulating pumps to decrease risk 
appropriately.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 233
Heating, Ventilation, and Air Conditioning	
Appendix 9
15.1.1.3	 Aesthetics
	
Materials and systems that do not add functionality, but are provided for aesthetic reasons (e.g., screen walls, high 
cost materials) should be considered in the cost evaluation. For example, stainless steel and similar duct materials 
may provide lower life cycle costs when exposed to a rigorous cleaning regimen, but may not be justified in most 
applications.
15.1.1.4 Defining User Requirements
	
Range of internal conditions:
	
•	
What are the critical parameters?
	
•	
What are their Acceptance Criteria?
	
•	
How much variation is acceptable?
	
A wider operating range may mean a lower cost system, both to install and operate. Specifying closer tolerances, 
may not provide a “better”, (i.e., more robust) system. In order to maintain closer tolerances, a facility may be 
designed with greater capacity and faster responding sensors and actuators, which are more sensitive and require 
careful tuning and increased maintenance. Having specified closer tolerances, the larger and more complex system 
will need to be commissioned to operate to meet these specifications. The capital and operating costs of this more 
complex system are likely to be higher than a simpler smaller system, with no benefit to the product.
	
Design value for external conditions:
	
•	
If a facility needs to be operable 365 days a year, it should be sized to handle extreme external design 
conditions. If it is acceptable to have a small percentage down time during peak seasons, the HVAC system 
and supporting utilities can be significantly downsized. Load shedding may be incorporated into the design of 
the support utilities, such as reduction of chilled water for office cooling, with only the process HVAC system 
components being sized to suit the extremes.
	
•	
Area classification, air change rates, and DPs should not be over-specified, as this will result in higher life cycle 
cost with no extra value to the product. For further information, see the applicable ISPE Baseline® Guide and 
Chapter 2 of this Guide.
15.1.1.5	 Other Factors
	
Other factors can affect the system economics, for example:
	
•	
Internal layout/design: this should keep the influence of major heat loads outside the conditioned area or use 
other systems to minimize the internal loads. For example, a dust extract unit also can remove heat from a motor 
in the room, reducing space heat gains. There may be benefits to grouping environmentally critical areas within a 
building, keeping them away from external walls to reduce external heat load variations.
	
•	
The use of Computational Fluid Dynamics (computer airflow modeling) may be considered for optimizing air 
distribution design.
	
•	
Sustainability (see Appendix 7)
	
•	
Availability/uptime of HVAC systems: demanding high availability (little shut down or maintenance time) drives 
costs up.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 234	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
	
•	
Other Regulations: requirements of Building and Fire Codes, local zoning, worker protection (OSHA), 
environmental (EPA), and numerous other requirements must be met, in addition to GMP product/process 
requirements. These requirements may affect HVAC system design (transport of hazardous powders via HVAC 
systems to other rooms or outdoors, smoke ventilation, etc.).
15.1.2	 Life Cycle Cost Considerations
	
Numerous factors influence the life cycle cost of a facility and should be considered in the design process to 
financially assess a project properly.
15.1.2.1	 First Cost versus Life Cycle Cost
	
There is an optimal balance between first cost and operating cost that is unique for each organization and time 
period. Increased capital investment that yields reduced operating costs may not be the optimal solution, depending 
on cash flow issues. Additional factors that should be considered include:
	
•	
the system design life
	
•	
energy costs and trends
	
•	
costs of consumables
	
•	
ongoing reliability and maintenance costs
15.1.2.2 System Design Life
	
If the facility has a short life, it may be possible to save money on the equipment and not invest in plant of the quality 
that would be optimum for a facility with a long predicted operating life. Maintenance costs (as discussed below) 
extend over the entire facility life, becoming more cost-significant as the facility life increases.
15.1.2.3 Energy Costs and Trends
	
The type and cost trend of energy supply has a significant impact on HVAC system design choices. Where supply 
costs are high or expected to rise, systems can be configured to minimize demand and the “total cost of ownership.”
	
Air Filtration
	
A low average filter pressure drop translates into reduced fan energy usage. Higher filtration efficiency also results in 
cleaner coils and equipment, optimizing heat transfer and reducing frequency of equipment cleaning. Lower velocities 
through the filter medium may translate into better capture efficiency. The optimum selection of pre-filtration systems 
will balance:
	
•	
labor cost
	
•	
filter cost
	
•	
 the contaminants to be captured
	
•	
the capacity of the filter
	
•	
energy costs and the cost of cleaning the AHU during changing of the filter: this may be a conventional panel/bag 
or a bag-in/bag-out filter combination.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 235
Heating, Ventilation, and Air Conditioning	
Appendix 9
	
Drive Belts
	
Up to 7% efficiency can be lost with traditional v-belt drives because of slippage by worn belts and improper 
tensioning. This can be reduced dramatically by using direct driven fans, where possible. Cogged or synchronous belt 
drives could improve the drive efficiency by 2% over v-belts. In addition to saving energy, synchronous belts and flat 
belts run cooler and tend to last longer than v-belts.
	
Makeup Air Pretreatment
	
Rather than cool the entire mixed air quantity to the desired dew point, it may be more economical (when outside air 
quantities are relatively high) to treat only the outdoor air (preheat or dehumidify for RH control) in a smaller AHU. 
This treated air, when later mixed with return air in the second AHU, may be of sufficiently low moisture content that 
further condensing cooling is not required, leading to savings in cooling and reheating energy. It also is possible to 
pre-treat outdoor air in a large AHU and send the pretreated makeup air to a number of AHUs serving separate areas. 
These pretreatment schemes are common in sterile facilities and in many OSD facilities with high levels of exhaust. 
In addition, when coupled with an exhaust air heat recovery system, better energy efficiency may be possible.
	
Economizer
	
An outside air economizer is a collection of air dampers and controls that allows more outside air and less return air 
to be drawn into the air handler. Some designs have incorporated a “blended” approach, attempting to create the 
ideal supply air temperature by mixing outdoor air and return air. Non-linearity of control dampers can lead to higher 
airflows than expected, requiring more fan control.
	
Some spaces (e.g., offices, laboratories, and warehouses) may have less rigid airflow requirements and will not be 
affected by variable airflow. An outside air economizer saves on cooling energy when outside ambient conditions 
(sensible and latent heat) are favorable (typically in the more temperate months of a year), rather than using warmer 
return air to reduce the load on the cooling section. When the outside ambient temperature conditions are lower than 
the inside space temperature, increased usage of the cooler and less humid outside air will reduce cooling energy 
that would come from mechanical cooling.
	
The supply, return, outside, and exhaust air quantities can change during the economizer cycle, leading to changes 
in facility room pressurization. If another AHU serves an adjacent area, it is possible for unwanted room pressure 
excursions to occur because of the changing air quantities resulting from varying positions of dampers in an HVAC 
system. The use of the economizer in areas that require pressurization control is not recommended. Additionally, 
the increased use of less clean outside air can shorten air filter life and consume more energy to overcome filter 
pressure. Outside air dampers should have a minimum stop position to assure adequate fresh air for personnel. The 
guidelines established in “ASHRAE 62.1, Ventilation for Acceptable Indoor Air Quality” (Reference 22, Appendix 12) 
should be followed to ensure a healthy indoor environment.
	
Energy Recovery: General
	
Wherever a significant amount of energy is lost as exhaust, the possibility of energy recovery should be explored. 
There are some limitations on energy recovery, such as excessive powders in the air stream, the use of scrubbers for 
pre-treatment, or the presence of significant quantities of condensable hazardous materials in the airstream. Many 
pharmaceutical facilities may benefit from some sort of recovery.
	
When evaluating energy recovery options, all costs (pumping, air pressure drops, etc.) on both sides of the 
equation should be considered. It is recommended that the efficiency of the system, with some level of performance 
degradation due to fouling, is included in the calculation.
	
In climates with high humidity during the summer months, energy recovery can be enhanced by employing 
evaporative cooling in the exhaust air stream; therefore, recovering a portion of the latent heat. Evaporative cooling 
may be achieved using an evaporative pad or by direct spray on the energy recovery coil.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 236	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
	
Energy Recovery – Enthalpy Wheel
	
Similar in construction to a desiccant dehumidifier wheel, an “enthalpy” heat recovery wheel recovers total energy 
(sensible, as well as latent heat). Supply and exhaust ducting configuration should be adjacent at the heat recovery 
device. Purge section and labyrinth sealing system can limit cross contamination to 0.04% of the exhaust air 
concentration by volume. Specific contaminants in the exhaust stream may be retained in the wheel to be released 
into entering fresh air. Generally, such recovery units are used only rarely in pharmaceutical HVAC systems.
	
Energy Recovery – Air-to-Air Plate Exchangers
	
Air-to-air plate exchangers normally are used to recover only sensible heat from general and toilet exhausts, 
transferring it to the incoming outside air. Supply and exhaust ducting configuration needs to be adjacent. The 
reduced heating demand will reduce mechanical heating equipment sizing and operating costs. If recovery efficiency 
is too high, it could cause icing of the exhaust air in extremely cold weather, requiring a bypass around the unit. 
Additional fan energy is needed to overcome airside pressure drop.
	
Energy Recovery – Run Around Coil
	
Run around coils are normally used on 100% outside air units by transferring only sensible heat from an exhaust air 
stream to a makeup air stream, via coils and piping normally filled with a glycol solution to avoid freezing. They should 
be applied where exhaust and supply air handlers are separated by a suitable distance and usually perform best 
when heating requirements are more dominant than cooling requirements (greater temperature difference between 
the two air streams). The recovered heat can reduce demand from mechanical heating equipment, resulting in 
possible downsizing and reduced operating costs. Additional fan power is required because of increased airside static 
pressure drop through the coils. Refrigerant filled loops also may be employed; these are a hybrid of this system 
and a static refrigeration device. In these systems, the preload pressure is adjusted to allow the condensation of 
refrigerant at the temperature of the cooler airstream. These systems are not common and should be attempted only 
by experienced refrigeration engineers.
	
Energy Recovery – Refrigerant Coils
	
Similar in layout to air-to-air exchangers, requiring both air streams to be adjacent, a coil using passive refrigeration (no 
compressor) can transfer a high percentage of sensible heat from exhaust stream to outdoor (makeup) air. Precautions 
required are similar to those for air-air exchangers, but also close attention should be given to mounting details.
	
Component Selection
	
The cost of energy should be considered from both the system design concepts and the perspective of component 
selection, for example:
	
•	
AHU housing: low cost (off the shelf) units may be made of pre-finished steel and have minimal insulation. The 
unit may suffer from high leakage of conditioned air, causing increased operating costs, and suffer from external 
sweating, leading to corrosion and a shorter working life. Custom units may cost appreciably more, but may incur 
lower energy losses and maintenance costs.
	
•	
High-efficiency motors: these reduce energy usage. With proper installation, high-efficiency motors can run 
cooler than standard motors, and consequently, can have higher service factors, longer bearing life, longer 
insulation life, and less vibration. NEMA rated Premium Efficient motors have a slightly higher initial cost, but 
should pay for themselves because of reduced electrical consumption.
	
•	
Building envelope: a low cost poorly insulated facility will mean a corresponding increase in the operating cost 
and capital cost of the HVAC system for a given set of internal conditions. Similarly, a review of the facility 
construction/insulation may be beneficial, e.g., improving the insulation may allow a warehouse facility to require 
only a heating system and no air conditioning.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 237
Heating, Ventilation, and Air Conditioning	
Appendix 9
	
Night Time or Off Hours (Unoccupied) Setback of HVAC
	
Typical pharmaceutical manufacturing spaces operate as at a constant airflow (CV and reheat system) to:
	
•	
ensure adequate airflow to offset particle generation in-operation
	
•	
maintain the space “cleanliness” or room classification
	
In the case of sterile filling areas, this also satisfies regulatory requirements for 20 AC/hr or 15 to 20 minute recovery 
time (in non-sterile filling these requirements do not apply, but are common in the industry). This approach results in 
high energy usage, particularly during periods when the space is not in use.
	
Designs may allow reduced airflow in manufacturing spaces during idle periods. This normally is achieved with airflow 
controls (dampers or boxes) with flow measurement and a trigger mechanism (push button, time of day function, 
timer, light switch, etc.) to change airflow to the space. Pressure relationships should be maintained during the 
setback period, regardless of flow. The time required take for the desired conditions to be achieved (typically 3 to 4 
cycles of dilution) should be understood. Setback airflows should be designed to maintain critical conditions in the 
space as mandated by stored materials, equipment, closed product, etc. It is common to reduce flow to 6 AC/hr in a 
setback scheme.
	
Room temperatures and humidity levels may be set back (raised or lowered) periodically to save energy, but should 
be within the operating acceptance criteria for a room if:
	
•	
closed product is present
	
•	
corrosion is an issue
	
•	
bioburden control is an issue
15.1.2.4	 Consumables Costs
	
The life and cost of each consumable component should be considered. For example, air filters; the optimum 
selection of pre-filtration systems balances:
	
•	
labor cost (for the replacement and the cleanup required)
	
•	
filter cost
	
•	
particle capture required
	
•	
the capacity of the filter
	
•	
rate of change of pressure drop
	
•	
energy costs
	
The optimum may be a conventional panel/bag arrangement or may be a bag/bag filter combination to be more cost 
effective. More expensive, high capacity filters can last longer in service, and over time, require less replacement 
labor, while providing improved air filtration efficiency as they become dirty. The cost of ULPA filters or “scanned” 
HEPA filters, rather than ordinary HEPA filters, may be offset by less potential for “bleed-through” issues during 
routine testing, leading to fewer out-of-specification reports.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 238	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
	
An additional example is a fan’s drive belt; v-belts have a significantly shorter life than flat belts, but cost less. They 
are not as energy efficient as flat belts; therefore, the savings in maintaining a stock of spare belts, energy savings, 
and saving in labor costs to replace the belts and re-tension them, may make flat belts cheaper over the operating life 
of a facility.
15.1.2.5	 Reliability/Maintenance Costs
	
The decision to invest in labor-saving features, such as performance monitoring and centralized lubrication systems, 
should consider the anticipated facility life and trends in the cost of labor.
	
The life cycle cost analysis also should consider reliability/maintenance aspects.
	
Examples
	
•	
Consider the lowest cost material used for a cooling coil: aluminum fins on copper tube. In a poor environment 
(such as in drug substance facilities), there will be corrosion on the fin material, reducing the heat transfer 
efficiency of the unit with the fins eventually corroding to the extent that the unit will not perform adequately. 
Optional coil materials, e.g., copper tube with polyester coated aluminum fins or copper tube with electro tinned 
copper fins, will increase the first cost, but also will extend the operating life.
	
•	
A fan specification with a long-life bearing design will allow for extended operating periods without maintenance. 
Grouped lubrication points will minimize costs and allow lubrication, while the facility is in operation.
	
•	
The cost of routinely calibrating instrumentation should be considered; it may be cost effective to have one 
calibrated high DP switch across a bank of filters with un-calibrated “engineering information” manometers or 
pressure gauges across each filter. It also may be economical to install only pressure taps, using a portable 
calibrated gauge to take readings.
	
Robust HVAC equipment is more likely to perform reliably from the start and continue beyond its normal anticipated 
life when properly maintained. Good maintenance procedures performed in a timely manner will, over the life of 
the equipment, reduce total costs and have a positive effect on the uptime of the production process. For example, 
vivariums are extremely sensitive operations with long-term animal studies that require reliable and redundant 
systems to achieve steady environmental conditions. The loss of room conditions could mean the loss of years of 
data and delay of product introduction.
	
Reliability and maintenance items that should be considered include:
	
•	
redundant fans (if 100% uptime is needed)
	
•	
direct driven fans (no belt breakage/slippage, less adjustment needed)
	
•	
vibration monitoring of blower and motor bearings (predicts failures, extends up time)
	
•	
automated lubrication (reliability and labor cost savings)
	
•	
bearing life of ABMA L10 200,000 hours (reliability)
	
•	
lower rotation speeds of motors and fan wheels (extend life, lower noise, suggest 1800 RPM maximum)
	
•	
high efficiency air filters (keep the HVAC system clean)
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 239
Heating, Ventilation, and Air Conditioning	
Appendix 9
15.1.2.6	 Other Factors
	
Factors to consider, which may vary the ratio of direct (capital) versus indirect (operating) cost include:
	
•	
availability grants to assist with capital costs
	
•	
incentives from utility providers to make a system more energy efficient
	
•	
tax rates
15.2	
Sustainable Design for HVAC Systems
15.2.1	 Introduction
	
For a facility that is aiming to be considered as ‘green’ or sustainable, HVAC systems are an important component. 
Many pharmaceutical HVAC SMEs may be asked to follow sustainable design and construction guidelines or 
standards. The requirements may come from a company standard, industry guideline, a design and construction 
regulation, or a regulation imposed on an already operating facility. Compliance with sustainability guidelines has 
been optional and considered progressive, and provided market differentiation for the building owner. Compliance 
with sustainability guidelines and standards may be required in some regions.
15.2.2 Basics – Personnel, Planet, Profit
	
Many products, technologies, and buildings have claimed to be “green” and many facility owners and personnel want 
to be considered in line with this concept:
	
•	
The first goal is to make the facility and its impact good for society and the people that are affected.
	
•	
The second is that the environment should not be disturbed in a way that would cause change, such as global 
warming or toxic pollution that would affect nearby inhabitants or the plant and animal environment.
	
•	
The third goal is that this should all be done in a way that allows the economic system to thrive and return a profit 
to shareholders.
	
In an effort to meet these goals, a number of groups have formed to develop guidelines and standards.
	
There have been claims that green buildings also increase the productivity of personnel. This is beyond the scope of 
this Guide, but be may be a key driver of the movement toward sustainability.
15.2.3	 Rating Systems – Project Based
	
New buildings and large renovation projects can be graded through the use of third party ratings systems. These 
rating systems are prepared by green building groups. The largest umbrella organization is currently the World Green 
Building Council (WGBC), represented in the United States by the United States Green Building Council (USGBC). 
There are equivalent groups throughout the world. There are other organizations that also are developing standards 
for sustainable construction.
	
The USGBC produces the Leadership in Environmental and Energy Design (LEED) rating systems. In addition, 
in the US, the Green Building Initiative (GBI) is a group referenced by many local jurisdictions. The GBI manages 
the “Green Globes” rating system. There is a move to make either or both of these systems part of a sustainability 
building code, and some jurisdictions have adopted these guides as regulations.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 240	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
	
Both groups are actively working on code language versions (USGBC with ASHRAE and GBI internally) and there is 
likely to be wider acceptance as time progresses. For pharmaceutical facilities, there may be exceptions for specific 
spaces, such as cleanrooms. These spaces are important as they consume a lot of energy per unit area.
	
Each rating system gives points or credits for going beyond the norm compared to similar facilities. There is no credit 
given for more profit. There are prerequisites that must be met by every building that strives to be considered a green 
building.
	
The USGBC has developed an internet-based tool to help teams submit information to achieve certification, using 
third party reviewers of each building certification application. This review will be run by a separate entity and 
provides an independent review of prerequisite and credit submissions. The prerequisites and credits needed to 
achieve the building rating cover a wide variety of green building issues. The overall green building submission and 
approval process is usually not managed by the HVAC SME. The HVAC SME’s involvement is important, but the 
HVAC SME cannot deliver a building rating alone.
	
The USGBC also has established a professional credential, the LEED Accredited Professional (LEED AP) based on 
passing a test related to the sustainable building design and construction process.
15.2.4	 Building Energy-Labeling
	
There are also building energy-labeling systems to address the efficiency of existing building stock. These energy-
labeling programs also may be applied to new construction.
	
Global plans are being developed to label each existing building. Directive 2002/91/EC (EPBD, 2003) (Reference 
5, Appendix 12) of the European Parliament and Council on energy efficiency of buildings is being implemented; 
ultimately, all buildings in the EU will have an energy rating that can be compared to other buildings. In the UK, each 
building will be required to post a placard with a letter rating of A to G at the main entry. In the US, the rating system 
is in development by ASHRAE. One optional label available to buildings is from the US EPA Energy Star Program. 
(Reference 25, Appendix 16). The Energy Star program identifies top performing buildings and provides guidance on 
how to design and operate an “Energy Star building.” The Energy Star program also provides additional guidance on 
designing a green building.
15.2.5	 New Project Design Process and Considerations
15.2.5.1 Sustainable Design Process
	
For new projects, the sustainable design process starts with an event called the Design Charette. The project 
team members (including HVAC SMEs, architects, other designers, owner, and builder) participate in selecting the 
sustainable features of a facility. Team members are assigned specific prerequisites and credits to review and provide 
feedback to the team on cost, schedule, and impact to occupants. A goal is then established and the team prepares 
materials for submission.
	
The design team completes the design in an accepted manner. A submission can be made at the end of the design 
process using LEED to give the team feedback on how many credits can be achieved. After the design is released for 
the construction, the team constructs and commissions the facility in preparation for occupancy.
	
Once prerequisites and an adequate number of credits have been achieved, the building can be considered a green 
building with a specific level. The LEED program identifies certified, silver, gold, and platinum levels of building 
certification.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 241
Heating, Ventilation, and Air Conditioning	
Appendix 9
15.2.5.2 Energy Consumption
	
Rating systems for new projects have a major focus on Energy Consumption with much effort placed on selecting 
the right system and on selecting design criteria (either occupied space or outdoor conditions) that do not require 
excessive capital and energy to achieve the desired conditions. Building HVAC systems are normally designed 
to comply with the local energy sub-code that are usually developed by HVAC centered organizations (such as 
ASHRAE) and require a minimum level of energy performance. Energy performance can be proven through modeling 
or prescriptive methods. The level of energy consumption allowed by code is being progressively lowered as 
technology progresses. The building rating systems expect superior performance for a building to be classified as 
green. For further information, see Section 3.6.3 of this Guide.
15.2.5.3 Day Lighting – Impact on HVAC
	
One element of sustainable design is for a building to have natural lighting and views for personnel to see outside. 
This generally results in larger window areas and potentially the need to increase heating and cooling capacities. 
In pharmaceutical clean space design, this may require that a series of windows permit a view from a clean space 
through less clean adjoining spaces to the outside.
	
Commissioning
	
Commissioning for sustainable buildings is focused on HVAC, lighting controls, on-site renewable power generation, 
and domestic hot water systems. Pharmaceutical projects focus on patient safety and product quality and 
include HVAC systems, as well as critical utility and processing equipment. Pharmaceutical plants normally are 
commissioned using a process that covers HVAC systems in a GMP manner that complements the sustainable 
approach.
	
Sustainable commissioning practices include the development of an Owner’s Project Requirements (OPR) document, 
a commissioning plan, and a summary commissioning report, similar in practice (if not in name) to pharmaceutical 
commissioning and qualification. The use of the user requirements document in manufacturing systems is similar to 
the owner project requirements document in sustainable commissioning practices.
	
Several useful documents, which may be used as a basis for creating commissioning protocols for a specific project 
or referenced in project protocols without re-writing are listed in the references (References 3, 6, 22, 26, 28, and 30, 
Appendix 12).
	
The ASHRAE Guidelines may be used to define the commissioning process activities and scope; they do not 
describe how to perform hands-on activities.
15.2.6	 Indoor Air Quality during Construction and Prior to Occupancy
	
It is considered a sustainable practice to monitor the interior of buildings to ensure that there is proper ventilation 
during construction to avoid the buildup of toxic materials in the building that could affect construction workers and 
occupants. There also is concern for mold growth if materials are moist and promote growth. An IAQ Management 
Plan for the construction phase can assist with:
	
•	
keeping ductwork sealed
	
•	
installing temporary filters to reduce dust in equipment and systems
	
•	
isolating work areas
	
•	
keeping the construction site clean
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 242	
ISPE Good Practice Guide:
Appendix 9	
Heating, Ventilation, and Air Conditioning
	
At the end of construction, buildings can be tested for contamination or flushed out to prepare for move-in of the 
building occupants.
15.2.7 Measurement and Verification of Utility Services
	
It is considered a sustainable practice to install metering equipment on utility services, including steam and chilled 
water on large sites. This data is considered useful in understanding peak demand and identifying options that can 
lower energy consumption.
15.2.8	 On-site Renewable Energy Sources
	
Certain on-site energy sources can be considered part of the HVAC system, such as solar power water heating 
and geothermal energy. Local jurisdictions may provide financial incentives to use these systems. The project team 
should look for these opportunities during the design charette.
15.2.9	 Materials
	
Some rating systems consider the use of materials made locally or from recycled materials a sustainable practice. 
However, this is limited to non-mechanical/electrical/plumbing materials in the LEED rating system. HVAC system 
materials often are considered recyclable and most metal products have some recycled content.
15.2.10	 Refrigerants
	
Refrigerants are regulated to reduce the destruction to the ozone layer and their contribution to green house gases 
that are identified as contributors to global warming. The use of refrigerants with low Ozone Depletion Potential 
(ODP) and low Global Warming Potential (GWP) is considered a sustainable design practice. The phase out of 
ChloroFluorocarbons (CFCs) has been regulated as a result of the Montreal Protocol of 1987 and amendment 
in 1992 to eliminate HCFCs as well as the Kyoto Protocol of 1997 for reduction of gasses with high GWP where 
applicable.
15.2.11 Indoor Environmental Quality
	
The concept of off gassing of Volatile Organic Compounds (VOCs) from materials installed inside buildings, including 
HVAC system components, should be understood. VOCs have been shown to cause cancer and other diseases in 
humans, and specific limits have been set to reduce exposure to building occupants. Materials used inside a building 
must meet specific requirements, including VOCs for field applied HVAC system adhesives and caulks (including fire 
caulks).
	
Monitoring of outdoor air and use of carbon dioxide sensors in occupied space are also common elements of design 
in sustainable projects. Many pharmaceutical facilities use large amounts of outside air and do not permit a high CO2 
condition under normal operation, as typically there is more air introduced than needed by IAQ code.
	
Exhausting of potentially toxic materials is a requirement in some rating programs.
	
Rating systems may include credits for walk-off mats and enhanced filtration in AHU systems. Most particulates in 
non-pharmaceutical buildings come from personnel’s shoes, and grates to catch the particles often are installed at 
building entrances. While the added filtration used in pharmaceutical facilities reduces airborne particulate, it also 
requires more energy to accomplish the particulate removal.
	
Smoking is allowed in a green building, within specific strict constraints, as meeting a human want or need; however, 
most pharmaceutical facilities do not allow smoking.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 243
Heating, Ventilation, and Air Conditioning	
Appendix 9
15.2.12	 Increased Ventilation
	
The building can obtain a greener rating by increasing ventilation to provide more outdoor air to a space. While this 
may increase energy use, the concept of added “fresh air” is seen to have a positive impact on building occupants.
15.2.13	 Controllability of Systems – Thermal Comfort
	
One way to improve occupant comfort is to give building occupants greater control of their environment. In 
pharmaceutical facilities, this would have to be within the parameters of the product being handled, but facilities may 
look at this feature when products are not affected by changes in temperature or humidity.
15.2.14	 Summary
	
Many aspects of the HVAC system design are important to the sustainability of a facility. HVAC engineers are critical 
to the successful creation of a “green building,” they should be engaged and understand rating systems for each 
project in order for the design team to be effective.
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
