	
Appendix 10
	
Medical Devices
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 246	
ISPE Good Practice Guide:
Appendix 10	
Heating, Ventilation, and Air Conditioning
16	 Appendix 10 – Medical Devices
16.1	
Introduction
 
The regulations regarding medical devices provide opportunity for risk assessment to define different requirements for 
the associated HVAC systems.
 
There are three classifications of device according to the FDA:
 
• 
Class I – those subject to the least regulatory control, as they present minimal potential for harm to the user, 
hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand 
held surgical instruments. They are subject to 21 CFR Part 820.
 
• 
Class II – Class II devices are devices subject to special controls, i.e., those for which general controls alone are 
insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. 
Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC 
requirements are relatively simple
 
• 
Class III – this is the most stringent regulatory category. Class III devices are those for which insufficient 
information exists to assure safety and effectiveness solely through general or special controls. Class III devices 
are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and 
implanted cerebella stimulators.
 
The FDA Medical Device Quality Systems Manual makes the following statements “A controlled environment is, 
to various degrees, an integral part of most production facilities. Some environmental factors to be considered 
are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), 
Environmental Control, of the QS regulation, is considered by the FDA as a “discretionary” requirement: that is, the 
degree of environmental control to be maintained should be consistent with the intended use of the device and details 
of how to achieve this control are left to the manufacturer to decide.”
 
It also makes the statement that “General air conditioning is not normally regarded as an environmental control; 
however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on 
assuring that the device is properly assembled, inspected, and tested.”
	
This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls 
needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices 
may require only comfort HVAC or at best, CNC. Although the manufacture of some Class III devices may start in 
an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally 
implantable, requiring CNC or classified spaces, depending on sterility of the device.
 
The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – 
Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific 
guidance for Medical Devices.
16.2	
Clean Workstations for Medical Devices
 
As medical devices commonly do not include potent compounds (with the exception of combination devices) 
horizontal flow clean workstations may be employed to protect product without endangering operators. Horizontal 
flow workstations are preferred as they present the lowest risk of operator contamination of components which are 
being assembled for implantation.
For individual use only. © Copyright ISPE 2009. All rights reserved.

	
Appendix 11
	
Miscellaneous Information
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 248	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
17	 Appendix 11 – Miscellaneous Information
17.1	
Equations Used in HVAC and their Derivation
	
The equations provided are intended as a foundation and do not address all situations that may affect a HVAC 
system in a pharmaceutical facility.
17.1.1	 Room DP
	
Air, like any gas, expands as it is heated and contracts (become more dense) as it is cooled. For every 5°F (3°C) that 
air is heated, it expands (becomes less dense) by approximately 1%.
	
The ideal gas law states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a 
gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume 
container, its pressure will increase and the air becomes more dense.
	
PV = N Ru T
	
Where Ru is the universal gas constant and N the mass of the gas in moles. Since Ru is constant, and N is usually 
fixed for a particular situation, the equation reduces to:
	
PV is proportional to T
	
Bernoulli’s Equation for fluid dynamics also plays a role in HVAC.
	
P/r + V2/2 + gh = constant
	
Where g is the Earth’s gravitational constant, h is elevation, and r (rho) is the density of air. In HVAC, air density is 
affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less 
than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC 
is:
	
P/r + V2/2 = constant	
or	
(P/r + V2/2 )1 = (P/r + V2/2)2
	
Where the subscripts 1 and 2 imply two different points along an airflow path, such as in a duct:
	
P2, V2	
P1, V1
	
Therefore: (P2 – P1) is proportional to (V1)2 – (V2)2
	
From this, it can be deduced that pressure is proportional to the square of the airflow velocity, i.e., to double the 
velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In 
HVAC, V2 often is zero (it is the air inside a space at zero velocity (effectively)). If zero velocity air is to be accelerated 
into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:
	
P2 – P1 is proportional to (V1)2
	
This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between 
two rooms. Further manipulation yields the somewhat imperfect, but very simple and useful method described in 
the Pharmaceutical Engineering article by Manual del Valle, “Airlocks for Biopharmaceutical Plants” (Reference 15, 
Appendix 12).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 249
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
VP ~ P2 – P1
	
Where VP is the velocity pressure of the airflow within the door crack (i.e., where the air is moving faster, creating a 
pressure drop).
	
This equation also can be used to calculate the velocity inside the crack (from ASHRAE):
	
V = 4005 × √VP (square root of VP)
	
Where:
	
•	
V is in feet/minute
	
•	
VP is in inches water gauge (1 inch wg = 254 Pascals)
	
4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.
	
(If calculating for, e.g., Denver Colorado, where air is about 15% less dense, this constant (4005) will change a little.)
	
This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air 
velocity will be more than is required to create a pressure differential between two rooms. Since rooms are rarely 
as tight or well constructed as desired, this method provides a small surplus airflow quantity for adjustments during 
commissioning. In this case, VP can be replaced with DP (the DP between the two spaces, inches wg).
	
V = 4005 × √DP (square root of DP)
	
For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies 
that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute. In 
reality, because of geometry where the air enters the crack, and the length of the path of travel, velocity may be much 
less (therefore, the air volume leaking through is less) and would still provide a DP of 0.05 inch. However, where the 
area of the crack is large as for an open door and the DP required is significant (as for a classified room needing 0.05 
inch or more), excessive quantities of airflow will be needed. Using the equation
	
Q = V × A
	
Where:
	
•	
Q is cubic volume per time, usually cubic feet/minute (CFM)
	
•	
V is velocity in feet/minute
	
•	
A is area in square feet
	
An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of 
17,800 CFM. This may be more than the capacity of the entire HVAC system and could provide a robust justification 
for airlocks, as stated in the del Valle article from Pharmaceutical Engineering (Reference 15, Appendix 12).
	
A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than 300 
CFM to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing 
about the type of door to be used, e.g., a tight sterile room door with seals (leaking as little as 50 CFM at 10 Pascals) 
or a warehouse sliding door leaking over 1000 CFM closed. Small details, such as door seals, can have a significant 
impact on air balance.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 250	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
17.1.2	 Fans
	
A useful equation for fan power is:
	
HP is proportional to h × P × Q
	
Where:
	
•	
HP is horsepower,
	
•	
h is fan efficiency at the operating point
	
•	
P is fan pressure
	
•	
Q is fan airflow in cubic volume per time (such as CFM)
	
From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure 
will need to be quadrupled, as well as having its airflow doubled; therefore, needing eight times the horsepower. It is 
considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, 
rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate 
levels. When this happens, additional filtered airflow will need to be provided from the HVAC system at considerable 
cost and construction time, or by adding local filtered air supply units serving only the areas needing more air.
17.1.3	 Room Air Balance
	
A basic air balance equation is:
	
Air Volume in = Air Volume out	
or	
Q in = Q out 	
or
 
Supply + Infiltration = Return + Exhaust + Exfiltration
	
For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, exfiltration 
is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An 
air balance check should be performed on each fixed volume, including air handlers.
	
Note that air handled only inside a room, such as with a ceiling mounted FFU or local class 100 hood, does not 
actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. 
However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it 
will contribute to faster room recovery time and help reduce room airborne particle levels.
17.1.4	 Airborne Particle Levels
	
Another simplified equation deals with air particles per unit volume (C):
	
Cavg = Cs + PGR/Q
	
Where:
	
•	
Cavg is average particles per cubic foot in the pressurized room
	
•	
Cs is the particle concentration in the air supply (often negligible)
	
•	
PGR is the steady state internal particle generation rate in particles per minute
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 251
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
•	
Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units
	
With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than 
Cavg. When a room is at rest and PGR approaches zero (assuming that there are no particles leaking into the room), 
the equation above indicates that room counts will eventually approach the particle counts in the supply air.
	
Note that this equation ignores air changes and room volume. The value of Cavg will be the same regardless of room 
volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big 
room running a specific process will be the same as the particle counts in a small room running that identical process, 
as long as the Q and particle counts of the supply airflow are the same.
17.1.5	 Recovery
	
Room volume is an element of the measurement of air changes in a room. The formula for air changes is:
	
AC/hr = 60 × Q/Volume
	
Where:
	
•	
AC/hr is room air changes per hour
	
•	
Q is CFM supply in cubic feet per minute*
	
•	
Volume is the volume of the room in cubic feet
	
*For a containment room, such as where flammable materials are handled, building and fire codes use exhaust flow 
(Q) to calculate air changes.
	
From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not 
directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per 
hourplay two critical roles.
	
1.	
Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and 
dilution, such that particles counts are relatively the same throughout the room (except under local unidirectional 
hoods). This may require more than 10 (and usually more than 20) air changes per hour.
	
It also implies that the term “air changes per hour” does not apply to UFHs, which are unidirectional flow zones, not 
turbulent; however, a hood or FFU operating in the room does contribute to the total air changes per hour in the room.
	
2.	
Air changes per hour affect how quickly a room can recover from its in-use state to its at-rest state. European 
GMPs require this recovery to be 15 to 20 minutes.
	
The appendix of the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, Appendix 12) uses the 
formula:
	
C (at rest) = (Cop – Cs)(-Nt) + Cs
	
Where:
	
•	
Cop is in-operation particle count
	
•	
N is number of air changes
	
•	
t is time
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 252	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
	
•	
Cs is supply air particle counts (usually close to zero)
	
From the room recovery graph in the ISPE Baseline® Guide on Sterile Manufacturing Facilities (Reference 13, 
Appendix 12), a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) 
would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B 
and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be 
necessary if internal PGR is high (common to a small room with high equipment or people activity).
	
In addition to air changes, the thoroughness (or uniformity) of airborne particle counts throughout a room depends 
on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead 
to cleaner air in the path between the two with poor mixing (and higher particle counts) in other parts of the room. 
Such a room would show a slower recovery (with the same number of air changes) than a room with multiple well-
distributed air supply outlets and low level returns.
17.1.6	 Cascaded HEPA Filters
	
A HEPA filter passes a percentage of upstream particles of the MPPS (traditionally, particles at 0.3 microns). The 
MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. In other filters (e.g., a ULPA), the MPPS is in the 
range of 0.10 to 0.15 microns. For a given particle size, the overall leakage of a series of HEPA filters in a supply air 
path is the product of the leakages for each of the filters. If L is the leakage as a percent of upstream concentration, 
two HEPA filters in series will have a total leakage Ltot of:
	
Ltot = L1 × L2
	
Where:
	
•	
Ltot is the resultant leakage
	
•	
L1 is the leakage of the first HEPA filter
	
•	
L2 is the leakage of the second HEPA filter
	
For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):
	
Ltot = 0.03 × 0.03 = 0.0009 % leakage at MPPS
	
Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates  a virtual 
99.9991% HEPA filter at the MPPS. If the filter’s worst penetration (such as at a pinhole) is 0.03%, then combined 
results will be improved. In addition to the advantages in particle removal, there is an engineering advantage if the 
primary HEPA is at the air handler and the second HEPA filter is at the room (a terminal HEPA). The terminal filter 
will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced 
significantly (if at all) over months or maybe years of service. Air balance of the system is easier, requiring less in-
duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely. 
For further information on cascaded HEPA filters, see the ISPE Baseline® Guide on Sterile Manufacturing Facilities 
(Reference 13, Appendix 12).
	
Note: (according to EN1822 (Reference 6, Appendix 12)) HEPA filters may be rated at MPPS. A HEPA rated 99.97% 
at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles.5 As bacteria 
and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with 
MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Other filters, such as 99.99% 
HEPA, ULPA, or Teflon, could perform better, but at a higher cost.
5	 Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 
99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA 
may be scanned to 99.99% or better using a smaller aerosol (such as thermally generated PAO); ULPA filters may be advisable.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 253
Heating, Ventilation, and Air Conditioning	
Appendix 11
17.1.7	 Summary of Useful Cleanroom Equations
	
Ideal Gas Law 	
PV = N Ru T
	
Flow due to DP 	
VP ~ P2 – P1
	
Airflow through an Opening	
Q = V × A
	
Fan Horsepower	
HP = h × P × Q
	
Air Balance	
Supply + Infiltration = Return + Exhaust + Exfiltration	
	
Average Airborne Particle Level	
Cavg = Cs + PGR/Q
	
Air Changes	
AC/hr = 60 × Q/Volume
	
Room Recovery	
C (at rest) = (Cop – Cs)(-Nt) + Cs
	
Cascaded HEPA Filters 	
Ltot = L1 × L2
	
(See text for symbols.)
17.2	
Pressure Control When Airlocks are not Possible
	
New facilities, particularly those with classified rooms, should have cascaded airlocks between air classes, but it may 
not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP (Reference 9, Appendix 
12) suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to 
keep airborne contaminants out. Sufficient air velocity often leads to airflow volumes that are too great to pass around 
the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would 
create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through 
open doors, while keeping DP below 15 Pa when the door is closed.
	
Figure 17.1: DP without an Airlock
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 254	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
17.3	
HEPA Filter Arrangements
17.3.1	 Air Filtration Arrangements
	
It is common practice for aseptic manufacturing facilities to recirculate air back to the air handler unit. Generally, this 
is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes 
control. However, there are other factors to account for:
	
•	
potential for cross-contamination in multi-purpose facilities
	
•	
accidental recirculation of product-contaminated air affecting operators or plant maintenance staff
	
These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne 
contamination; however, they need to be of the “safe change” type to protect maintenance personnel.
	
The environmental standards in the FDA Sterile Drug Products GMP (Reference 9, Appendix 12) identify a 0.5 µm 
particle size as the reference point. As a result of standard filter test methods, only HEPA and ULPA filters have 
quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 µm. Although 
other filters, such as bag filters, provide some reduction against a 0.5 µm challenge, there is no reliable way to test 
performance in situ. When looking at sub-micron particle reduction by filtration; therefore, only HEPA and ULPA filters 
should be considered as effective. ULPA filters are not commonly used, as HEPA filters can remove contaminants to 
acceptable levels. Good engineering design stipulates the use of highly effective pre-filters to prolong HEPA filter life.
	
The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become 
re-contaminated. The use of terminal supply (ceiling) HEPA filters is recommended for classification of Grade 7 and 
cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should 
the supply fan fail.
	
Figure 17.2: A Possible Aseptic Area Filter Arrangement
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 255
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
DOP and PAO (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum 
(usually in the range of 0.3 µm diameter). Efficiency results then can be related to specific size of airborne particle. 
Only filters that are tested by such methods have any reliable data for this size of particle. Filters grades lower than 
HEPA are tested by averaging methods in which specific particle size efficiencies are not identified. However, some 
suppliers have claimed to have particle data available, but it should be treated with care, as these are not recognized 
standard tests. This data should not be relied upon when designing the HVAC air filtration arrangement.
	
Note: European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.
17.3.2 Prefiltration for Terminal HEPAs
	
As Figure 12.2 demonstrates, a single HEPA filter bank in normal circumstances is adequate to reduce supply 
particulate concentration below that of a reasonable “at rest” design classification, for example, 100 PCF. An 
important consequence of using a single HEPA bank is that the supply air 0.5 µm particle count is unlikely to be near 
zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, 
recovery periods.
	
Another potential problem to be addressed if only terminal HEPA filters are used, is that of filter blinding that can 
result in reversed DPs putting environmental conditions at risk.
 
Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 256	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
	
As Figure 12.3 demonstrates, terminal filter blinding can result in design DPs being reversed. There are a number of 
possible solutions:
	
•	
Install a main bank of HEPA filters.
	
•	
Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better – which do not have the 
maintenance cost of regular integrity testing) in the AHU.
	
•	
Employ active pressure or constant air volume control.
	
•	
Frequently replace terminal HEPA filters.
	
•	
Install airflow or pressure drop indicators to indicate filter performance.
	
The last three options above can result in higher capital or maintenance costs.
	
The option to use high efficiency pre-filters in series with the HEPA will use more energy than a single HEPA filter, but 
has a number of advantages:
	
•	
The air flow rates differ to individual terminals, the effects of differential blinding will be minimized. Hence, the 
performance of the terminal filters will be maintained constant for years longer, balancing the ratio between 
supply and extracts, and in turn, DPs, without the use of expensive active pressure or supply air flow controls.
	
•	
Secondly, because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only 
these will require regular replacement. Typically, there are more terminal filters to give good air distribution 
than are needed in the main AHU so this practice reduces replacement maintenance costs and maintenance 
downtime.
	
It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing 
HEPA terminal filtration.
17.4	
Recovery Period versus Air Change Rates
	
If a minimum recovery period is required, this factor may be the deciding criterion for the air change rate. Figure 
17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is 
based on two major assumptions (good mixing efficiency with clean supply air).
	
For further information, see the ISPE Baseline® Guide for Sterile Manufacturing Facilities (Reference 13, Appendix 13).
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 257
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
Figure 17.4: Recovery Period versus Air Change Rates
	
(note that the curves and equation are merely basic exponential decay expressions)
	
Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air 
change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; 
with 30 air changes per hour, it takes approximately 9 minutes.
	
In general, it is considered more important to achieve target recovery than to achieve target air change rate.
17.5	
Additional Controls Information
17.5.1	 Electrical/Electronic Actuators
	
The actuator uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional.
	
These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to 
fully closed are in the range of 1 to 2 minutes.
	
Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve 
position or open/closed signals.
	
The actuators can be supplied as fail open, fail closed, or with a manual override.
17.5.2	 Pneumatic Actuators
	
An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure 
from a pneumatic controller, which is fed to a pneumatic actuator on the controlled component.
	
The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and 
local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the 
actuator. Fully pneumatic controllers (no electronics) are available, but rarely used with large installations and BMSs.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 258	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
	
The units use air pressure in one direction with an opposing spring to return the controlled item to the fail position. 
The system is proportionally controlled, i.e., the controlled item’s position is proportional to the control signal.
	
These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is 
ideal for hazardous areas requiring intrinsically safe installations.
17.5.3	 Control Valves for Liquids
	
There are two types of control valve; the three port valve, which can be used as a mixing or diverting valve to supply 
the controlled equipment, or the two port valve, which directly controls flow to the equipment. The three-port valve 
was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more 
common. A well designed system is as effective with a much lower capital and operating cost.
	
Correct valve selection is important for the correct operation of a system. A summary of the selection process is 
provided.
17.5.3.1	 Valve Characteristic
	
The valve characteristic is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the 
valve (inlet to outlet).
	
There are three main types of valve characteristics:
	
Figure 17.5: Valve Characteristics
	
Used with permission from Spirax Sarco, www.spiraxsarco.com/resources/steam-engineering-tutorials.asp
	
These characteristics are shown graphically with vertical stroke (as seen in a globe valve):
	
•	
the fast opening valve typically is used for only on/off control
	
•	
the linear valve has a flow rate directly proportional to the amount it is open and is commonly used for diverting 
applications, such as supplying water to heating or cooling coils
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 259
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
•	
the flow rate in an equal percentage valve has a logarithmic relation to the amount it is open; it is more commonly 
used in water flow applications
	
The characteristic should be chosen with respect to the application of the valve. The installed characteristic is the 
relationship between the flow and valve lift in the system where it is installed. Where the pressure drop across the 
valve decreases with increasing flow, the Equal Percentage valve produces a more desirable linear characteristic and 
is often selected for use in steam control applications.
17.5.3.2 Flow Coefficient
	
A simple flow coefficient calculation that may be used for Cv for liquids (Cv – the flow capacity in gallons per minute 
(GPM) of 60°F water with a pressure drop of 1 psi)
	
Cv = design flow rate (gpm) × sqrt (Specific Gravity of the fluid/ Allowable pressure drop)6
	
In English Units: Cv = gpm (SG/dp)1/2
 
Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)
	
In SI Units: Cv = 11.7 CMH (SG/dp)1/2
 
Where CMH = water flow (Cu.Meter/hour), SG = specific gravity (1 for water), dp = pressure drop (KPa)
	
Select a valve where the required Cv is in the 30 to 80% range of the stroke – use of a valve that is too small (typically 
less than half the line size) or too large (line size or greater) would be wrong – the valve will not have the ability to 
control the flow accurately, i.e., will not have adequate “authority.” If the valve normal operating condition results in 
operation in a near closed condition, control can be erratic, particularly if installed where flow tends to close the valve. 
Almost all control valves are not meant for full shut-off service. Control valves should be located in a position where 
they can be tested and maintained easily
17.5.3.3	 Valve Authority
	
Valve Authority is the percentage of total system pressure drop assigned to the valve, i.e., in a circulation system, the 
pump will deliver some head to overcome pipe and heat exchanger losses and some to overcome valve resistance. If 
the latter is small in comparison to the former, the valve will have less ability to control effectively.
6	 Calculation should be based on the allowable pressure drop to determine the Cv needed. Selected valve should have that Cv at 90% opening or less.
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 260	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
17.6	
Sample Controls Description
	
The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.
	
HVAC Control System Typical Description
	
System One
	
Contents
	
1.	
Control Description
	
2.	
Design Notes
	
3.	
I/O Outputs
	
4.	
System Schematic Layout
	
5.	
Psychrometric Chart
	
1.	
Control Description
	
1.1	 Plant Operation
	
•	
On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.
	
•	
On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.
	
•	
In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant 
stopped.
	
•	
All control valves should be closed on plant shut down.
 
1.2 Temperature Control
	
•	
The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control 
valve (CVM 1) and the heating coil control valve (CVM 2).
	
•	
The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control 
valve output is minimized.
	
1.3	 Humidity Control
	
•	
The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by 
providing override control of the cooling coil control valve.
	
•	
(CVM-1) to achieve dehumidification.
	
1.4	 Fan Speed Control
	
•	
The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates 
of the fan mounted flow airflow measuring device (AFD 1).
	
•	
When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable 
speed as dictated by the fan speed control loop.
	
1.5	 Monitoring/Alarm
	
•	
A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point 
schedule.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 261
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
1.6	 Software Set Point Adjustments
	
	
Readily adjustable software set point adjustments should be provided for the following control set points and 
switches:
	
•	
system operation status (on/off)
	
•	
minimum Supply air temperature set point (10 to 25°C)
	
•	
return air temperature set point (18 to 24°C)
	
•	
return air humidity set point (60% maximum)
	
•	
supply fan DP set point (0 to 100 Pa)
	
•	
supply fan high speed alarm (50 to 100%)
	
2.	
Design Notes – N/A
	
3.	
I/O Point Schedule
	
Table 17.1: Sample I/O Point Schedule
Plant/System	
HVAC System One	
Type	
Alarm Level	
Comments
No.	 Item Description	
TAG No.	
AI	 AO	 DI	 DO	 M	
C	 CA	 GA	
1	
Supply Fan SF 1 Speed Control	
SCM 1	
	
•	
	
	
	
•	
	
•	
Transmitted 	
	
	
	
	
	
	
	
	
	
	
	
from AFD1
2	
Supply Fan SF 1 On/Off Control	
SCO 1	
	
	
	
•	
	
•
3	
Supply Fan SF 1 Status	
SCI 1	
	
	
•	
	
•	
	
	
•
4	
Pre Filter Photohelic Gauge	
PDI 1	
	
	
•	
	
•	
	
	
•
5	
Secondary Filter Photohelic Gauge	
PDI 2	
	
	
•	
	
•	
	
	
•
6	
HEPA Filter Photohelic Gauge	
PDI 3	
	
	
•	
	
•	
	
	
•
7	
Supply Fan Flow Meter	
AFD 1	
	
	
•	
	
•	
	
•	
	
Mismatch 	
	
	
	
	
	
	
	
	
	
	
	
Alarm with 	
	
	
	
	
	
	
	
	
	
	
	
SCO 1
8	
Mixed Air Temperature	
TX 1	
•	
	
	
	
	
•	
	
•
9	
Supply Air Temperature	
TX 2	
•	
	
	
	
	
•	
	
•
10	
Low Temp Alarm	
TXA 1	
•	
	
	
	
	
•	
	
•
11	
Return Air Temperature	
TX 3/TX 4	
•	
	
	
	
	
•	
	
•
12	
Fresh Air Damper	
MDO 1	
	
•	
	
	
	
•
13	
Return Air Damper	
MDO 2	
	
•	
	
	
	
•
14	
Cooling Coil Control Valve	
CVM 1	
	
•	
	
	
	
•
15	
Heating Coil Control Valve	
CVM 2	
	
•	
	
	
	
•
16	
Re-heater Control Valve	
CVM 3/ CVM 4	
	
•	
	
	
	
•
17	
Return Air Humidity Detector	
HX 1/HX 2	
•	
	
	
	
	
•	
•
18	
Supply Fan Vibration Detector	
VX 1	
•	
	
	
	
•	
	
	
•
19	
Supply Air Smoke Damper	
SD 1	
•	
	
	
	
•	
	
	
•
Key:	
AI	 Analog Input	
DI	 Digital Input	
M	
Monitor	
CA	 Critical Alarm
	
AO	 Analog Output	
DO	 Digital Output	
C	
Control	
GA	 General Alarm
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 262	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
 
4. System Schematic Layout – not included in this example
 
5. Psychrometric Chart – not included in this example
17.7	
Temperature Mapping
	
The purpose of temperature mapping helps confirm that the area as a whole remains within its defined limits and 
determine the locations representing temperature extremes within the area.
	
The second objective defines the locations for permanently installed sensors that provide data for the quality system 
of record for the area, the information from which the MKT is calculated (if required).
	
There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of 
sensors to ensure that the mapping study is robust.
	
There is very little guidance on temperature mapping, the French Standard, (NF X15-140 October 2002 
“Measurement of Air Moisture – Climatic and thermostatic Chambers – Characterisation and Verification”) (Reference 
11, Appendix 12) provides some guidance on sensor locations to be used for mapping of environmental chambers, as 
summarized below.
	
The method is based on the size of the chamber and the area potentially occupied by product. For chambers 
over 700 cubic feet (20 cubic meters), the standard suggests considering the factors that may affect the specific 
installation, including:
	
•	
door openings
	
•	
location of the cooling system
	
•	
position of the control sensor
	
Figure 17.6 is based on the French Standard (Reference 11, Appendix 12). The drawing on the left shows the 
minimum number and suggested location of sensor locations mounted in the working area for a chamber up to 
approximately 70 cubic feet (2 cubic meters). For bigger areas, up to 700 cubic feet (20 cubic meters), the standard 
suggests using as a minimum the number and location of sensors shown on the right hand drawing. The number of 
sensor locations suggested should be increased as necessary to monitor, for example, conditions for product located 
near a conditioned air discharge or the door, as well a sensor located near the temperature control sensor.
	
Figure 17.6: Temperature Mapping for Chambers up to 2 m3 and up to 20 m3
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 263
Heating, Ventilation, and Air Conditioning	
Appendix 11
	
Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.
	
While not directly relevant, the guidance provided should prove helpful – distances between sensors depend on the 
local conditions and influences, such racking layout, positions of the HVAC outlets, doors, internal and external walls, 
etc. An approach that has been used with some success is to consider the area around each HVAC outlet as a zone 
and apply the logic suggested in the right hand drawing shown above with a sensor adjacent to the temperature 
control sensor as well as others monitoring the supply and return temperatures.
	
For an area bounded by an external wall, the area requires mapping in the seasonal extremes in order to determine 
the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of 
the external walls and roof adjacent to the racking. The strategy developed for this seasonal testing should consider 
the effects, because of empty and full racking, the effects of the thermal mass/insulation/airflow changes. As an 
example, Figure 17.7 shows a potential mapping layout with one part of the room full of product and one part empty – 
a simple approach in this instance as the layout is symmetrical.
	
Figure 17.7: Warehouse Temperature Mapping Layout Plan
	
Other factors that should be defined before testing include:
	
•	
Product temperatures – if upon delivery these are significantly different from the defined storage conditions, the 
product may require monitoring to determine how long it remains outside the defined storage conditions.
	
•	
Loading and unloading – will the product be at a different temperature, how much is loaded/unloaded at any 
one time, will there be a significant ingress/egress of conditioned air, replaced by unconditioned outside air from 
outside?
	
•	
Is there an outside door that can be left open or is it monitored to a defined maximum time that it could be open?
	
•	
storage locations nearest the heating/cooling system inlet/outlet
	
•	
internal loads – lighting, equipment. and personnel
	
•	
conditions during minimum (empty) and full storage capacity
For individual use only. © Copyright ISPE 2009. All rights reserved.

Page 264	
ISPE Good Practice Guide:
Appendix 11	
Heating, Ventilation, and Air Conditioning
	
Ideally these factors will be reviewed and considered with a representative test method defined. An example is 
included below:
	
Example Plan:
	
External Heat Gains and Losses
 
The major heat gains and losses to the cold room are due to the influences of the external environment with the most 
significant being through the walls and ceiling.
	
Internal Heat Gains and Losses
 
Lighting – the lighting is from low energy fluorescent lamps that are left on during the working day.
	
Product – the product stored in the room is supplied at the storage temperature and will not represent additional load 
to the room.
 
Equipment – the equipment used in the room is a stacking fork truck - a relatively small intermittent load.
 
People – there are 2 people occasionally working in the area; therefore,  the heat gains are small and transient.
	
HVAC – the room is conditioned through two registers mounted as shown with a common return air grille located at 
high level in the center of the room.
	
Mapping Sensor Placement
	
The areas considered during the mapping are only the areas where product will be stored.
	
The proposed sensor locations are based on the following:
 
• 
The chamber may be considered as two zones with each zone supplied by a register.
 
• 
As a minimum, a temperature sensor will be placed in the location of the lowest and highest storage point that 
product could be stored at each corner of the room on the racking nearest the perimeter.
 
• 
One temperature sensor will be located in the center of these locations at the midpoint level between these 
sensors.
	
Monitoring Sensor Placement
 
The mapping data will be used to define the sensor locations that indicate the typical positions where of minimum and 
maximum temperatures, considering the results of the tests represent normal usage.
 
Load Testing
 
The unit will be mapped during the peak summer and winter seasons, considering two “load” scenarios:
 
• 
empty chamber
 
• 
One half of the warehouse will be kept empty
 
Note that the HVAC has constant flow rate and with the room empty, there are no constraints on the airflow direction, 
hence, the airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same 
volume of air must travel through a smaller area.
For individual use only. © Copyright ISPE 2009. All rights reserved.

ISPE Good Practice Guide:	
Page 265
Heating, Ventilation, and Air Conditioning	
Appendix 11
 
• 
 “full” sections
 
One half of the warehouse will be filled with full boxes of product simulating the largest stored full pallet (40 inches 
× 48 inches × 46 inches tall). This scenario will give minimum thermal mass, but maximum interruption of airflow, 
allowing the effect of a full room to be seen in the filled zones. Note that the area selected is based on the fact that 
the room is symmetrical.
For individual use only. © Copyright ISPE 2009. All rights reserved.

For individual use only. © Copyright ISPE 2009. All rights reserved.
