{
 "source": "section-04a-hvac-intro-cost.html",
 "blocks": [
  {
   "zh": "HVAC — Introduction, Classification &amp; Cost / HVAC — 導論、分級與成本（上）",
   "en": "HVAC — Introduction, Classification &amp; Cost (Part 1)"
  },
  {
   "zh": "Learning Objectives / 學習目標",
   "en": "Learning Objectives"
  },
  {
   "zh": "Understand the scope and role of HVAC in sterile product manufacturing / 理解 HVAC 在無菌製造中的範疇與角色",
   "en": "Understand the scope and role of HVAC in sterile product manufacturing"
  },
  {
   "zh": "Explain how HEPA/ULPA filtration controls airborne particulates / 說明 HEPA/ULPA 過濾如何控制空氣微粒",
   "en": "Explain how HEPA/ULPA filtration controls airborne particulates"
  },
  {
   "zh": "Differentiate occupancy states: in operation, at rest, and as-built / 區分操作狀態：運行中、靜止態與空置態",
   "en": "Differentiate occupancy states: in operation, at rest, and as-built"
  },
  {
   "zh": "Apply risk assessment methods (HACCP, FMEA) to HVAC systems / 將風險評估方法應用於HVAC系統",
   "en": "Apply risk assessment methods (HACCP, FMEA) to HVAC systems"
  },
  {
   "zh": "Describe Local Protection (LP) and Grade A Air Supply (GAAS) applications / 描述局部保護與A級空氣供應應用",
   "en": "Describe Local Protection (LP) and Grade A Air Supply (GAAS) applications"
  },
  {
   "zh": "Identify capital and operating cost drivers for HVAC systems / 識別HVAC資本與營運成本驅動因素",
   "en": "Identify capital and operating cost drivers for HVAC systems"
  },
  {
   "zh": "Recognize internal and external sources of particulate contamination / 認識內部與外部微粒污染來源",
   "en": "Recognize internal and external sources of particulate contamination"
  },
  {
   "zh": "Interpret the harmonized cleanroom classification table (Table 5.3) / 解讀協調潔淨室分級表",
   "en": "Interpret the harmonized cleanroom classification table (Table 5.3)"
  },
  {
   "zh": "Section Contents / 章節目錄",
   "en": "Section Contents"
  },
  {
   "zh": "5.1.1 範疇",
   "en": "5.1.1 Scope"
  },
  {
   "zh": "本章探討如何為無菌產品（包括無菌原料藥與最終滅菌產品）的製造創建適當環境。生物製藥原料藥設施已在ISPE生物製藥設施指南中涵蓋，但有關分級製造空間的HVAC細節在本指南中進一步討論。",
   "en": "This chapter addresses how to create a suitable environment for the manufacture of sterile products, including sterile bulk active ingredients and terminally sterilized products. Biopharmaceutical bulk drug substance facilities are covered in the ISPE Biopharmaceutical Manufacturing Facilities Guide, but the HVAC details for classified manufacturing spaces are discussed further in this Guide."
  },
  {
   "zh": "Key Point / 重點",
   "en": "Key Point"
  },
  {
   "zh": "ISPE採用新的協調命名法來統一各地潔淨室分級：結合美國FDA指南、歐盟Annex 1、ISO 14644-1以及ISPE舊版分級系統（詳見Table 5.3）。",
   "en": "ISPE has adopted a new harmonized nomenclature to unify cleanroom classifications across regions, combining US FDA guidance, EU Annex 1, ISO 14644-1 and the earlier ISPE classification system (see Table 5.3)."
  },
  {
   "zh": "詳細資訊請參閱ISPE HVAC良好實務指南、ISPE生物製藥設施指南以及本指南第11章。",
   "en": "For further information, see the ISPE HVAC Good Practice Guide, the ISPE Biopharmaceutical Manufacturing Facilities Guide and Chapter 11 of this Guide."
  },
  {
   "zh": "5.1.2 HVAC的角色",
   "en": "5.1.2 Role of HVAC"
  },
  {
   "zh": "HVAC（暖通空調）在無菌製藥設施中的主要角色是確保製造環境不會對產品品質產生負面影響。必須充分理解產品與製程，以評估可靠製造所需的環境控制等級。HVAC提供的環境控制通常僅影響少數關鍵製程參數（CPPs）。",
   "en": "The main role of HVAC (heating, ventilation and air conditioning) in a sterile pharmaceutical facility is to ensure that the manufacturing environment does not adversely affect product quality. The product and process must be well understood in order to assess the level of environmental control needed for reliable manufacture. The environmental control provided by HVAC typically affects only a small number of critical process parameters (CPPs)."
  },
  {
   "zh": "Six Critical Environmental Parameters / 六大關鍵環境參數",
   "en": "Six Critical Environmental Parameters"
  },
  {
   "zh": "<strong>空氣微粒</strong>（活性與非活性，可能污染產品）",
   "en": "<strong>Airborne particulates</strong> (viable and non-viable, which can contaminate the product)"
  },
  {
   "zh": "<strong>溫度</strong>（影響產品穩定性與操作員舒適度）",
   "en": "<strong>Temperature</strong> (affects product stability and operator comfort)"
  },
  {
   "zh": "<strong>濕度</strong>（影響微生物生長、靜電與部分產品）",
   "en": "<strong>Humidity</strong> (affects microbial growth, static electricity and some products)"
  },
  {
   "zh": "<strong>相對壓力</strong>（影響空氣與微粒的進出）",
   "en": "<strong>Relative pressure</strong> (affects the movement of air and particles into and out of a space)"
  },
  {
   "zh": "<strong>氣態污染物與氧濃度</strong>（影響操作員健康）",
   "en": "<strong>Gaseous contaminants and oxygen concentration</strong> (affect operator health)"
  },
  {
   "zh": "<strong>產品氣溶</strong>（影響健康與交叉污染風險）",
   "en": "<strong>Product aerosols</strong> (affect health and cross-contamination risk)"
  },
  {
   "zh": "Analogy / 比喻說明",
   "en": "Analogy"
  },
  {
   "zh": "想像HVAC系統如同潔淨室的「呼吸系統」——它持續供應潔淨空氣並排出污染物，維持室內環境的「健康」。但HVAC無法清除表面污染，因為需要極高風速（3,000-5,000 ft/min）才能克服表面附著力。",
   "en": "Think of the HVAC system as the cleanroom's \"respiratory system\": it continuously supplies clean air and removes contaminants to keep the room environment \"healthy\". However, HVAC cannot remove surface contamination, because very high air velocities (3,000-5,000 ft/min) would be needed to overcome surface adhesion forces."
  },
  {
   "zh": "Advanced Technology Impact / 先進技術影響",
   "en": "Advanced Technology Impact"
  },
  {
   "zh": "隔離器、BFS、一次性技術等先進無菌製程技術可提供製程環境與房間環境的增強隔離。此隔離提升無菌保證並降低房間條件對產品的影響，因此可能允許較低的空間分級與HVAC控制要求。",
   "en": "Advanced aseptic processing technologies such as isolators, BFS and single-use systems provide enhanced separation between the process environment and the room environment. This separation improves sterility assurance and reduces the influence of room conditions on the product, and may therefore allow a lower room classification and less demanding HVAC controls."
  },
  {
   "zh": "溫濕度對產品的四種影響",
   "en": "Four Effects of Temperature and Humidity on the Product"
  },
  {
   "zh": "Four Impact Pathways / 四大影響路徑",
   "en": "Four Impact Pathways"
  },
  {
   "zh": "<strong>操作員舒適度</strong>：溫度過高會增加操作員釋放的微粒數量。較低溫度與濕度可幫助穿著厚重防護服的人員保持舒適。",
   "en": "<strong>Operator comfort:</strong> Higher temperatures increase the number of particles shed by operators. Lower temperature and humidity help personnel who wear heavy protective garments to stay comfortable."
  },
  {
   "zh": "<strong>熱敏感產品</strong>：特別是大分子藥物，可能需要在遠低於舒適溫度的條件下製造或儲存。",
   "en": "<strong>Heat-sensitive products:</strong> Large-molecule drugs in particular may need to be manufactured or stored at temperatures well below those comfortable for people."
  },
  {
   "zh": "<strong>吸濕性產品</strong>：可能需要在低於健康與安全要求的相對濕度下製造。",
   "en": "<strong>Hygroscopic products:</strong> May need to be manufactured at a relative humidity lower than that required for health and safety."
  },
  {
   "zh": "<strong>微生物控制</strong>：溫度與相對濕度顯著影響微生物生長與設施衛生。",
   "en": "<strong>Microbial control:</strong> Temperature and relative humidity significantly affect microbial growth and facility hygiene."
  },
  {
   "zh": "5.1.3 HVAC與微粒控制",
   "en": "5.1.3 HVAC and Particulate Control"
  },
  {
   "zh": "HEPA Filtration Hierarchy / HEPA過濾層級",
   "en": "HEPA Filtration Hierarchy"
  },
  {
   "zh": "<strong>HEPA 99.97%</strong>（H13）：FDA建議的最低要求，適用於ISO 5至ISO 8等級",
   "en": "<strong>HEPA 99.97%</strong> (H13): The minimum recommended by FDA, applicable to ISO 5 through ISO 8"
  },
  {
   "zh": "<strong>HEPA 99.99%</strong>（H14）：提供增強微粒控制，符合0.01%穿透率的完整性測試要求",
   "en": "<strong>HEPA 99.99%</strong> (H14): Provides enhanced particulate control and meets the integrity test requirement of 0.01% penetration"
  },
  {
   "zh": "<strong>ULPA過濾器</strong>：用於需要更高潔淨度的關鍵應用",
   "en": "<strong>ULPA filters:</strong> Used for critical applications that require higher cleanliness"
  },
  {
   "zh": "<strong>F9/MERV 14-15</strong>：可達到ISO 8（≥ 0.5 μm），適用於較低分級或預過濾",
   "en": "<strong>F9/MERV 14-15:</strong> Can achieve ISO 8 (≥ 0.5 μm); suitable for lower classifications or as pre-filters"
  },
  {
   "zh": "Terminal Filter Placement / 終端過濾器位置",
   "en": "Terminal Filter Placement"
  },
  {
   "zh": "HEPA過濾器通常安裝在房間邊界（終端位置），將HVAC系統與關鍵環境分隔。雖然法規未強制要求此配置，但終端過濾器被強烈建議用於ISO 7/Grade B及更高等級，並常見於ISO 8/Grade C系統。",
   "en": "HEPA filters are normally installed at the room boundary (terminal position), separating the HVAC system from the critical environment. Although this arrangement is not mandated by regulation, terminal filters are strongly recommended for ISO 7/Grade B and higher classifications, and are common in ISO 8/Grade C systems."
  },
  {
   "zh": "Dual HEPA in Series / 雙重HEPA串聯",
   "en": "Dual HEPA in Series"
  },
  {
   "zh": "在最關鍵環境中可採用兩個或更多HEPA過濾器串聯，特別是當高效產品可能存在於回風中時。但ISPE HVAC指南建議使用MERV 13/14作為替代方案。",
   "en": "In the most critical environments, two or more HEPA filters may be installed in series, particularly where highly potent product may be present in the return air. However, the ISPE HVAC Guide recommends MERV 13/14 filters as an alternative."
  },
  {
   "zh": "關鍵區域內的微粒",
   "en": "Particles in Critical Areas"
  },
  {
   "zh": "Four Particle Sources / 四大微粒來源",
   "en": "Four Particle Sources"
  },
  {
   "zh": "<strong>產品本身</strong>：不被視為污染物，應在監測時排除",
   "en": "<strong>The product itself:</strong> Not considered a contaminant and should be excluded when monitoring"
  },
  {
   "zh": "<strong>製程設備</strong>：需關注的污染來源",
   "en": "<strong>Process equipment:</strong> A source of contamination of concern"
  },
  {
   "zh": "<strong>容器/密封件</strong>：需關注的污染來源",
   "en": "<strong>Containers/closures:</strong> A source of contamination of concern"
  },
  {
   "zh": "<strong>操作員</strong>：最大微粒污染來源",
   "en": "<strong>Operators:</strong> The largest source of particulate contamination"
  },
  {
   "zh": "Two Control Strategies / 兩大控制策略",
   "en": "Two Control Strategies"
  },
  {
   "zh": "<strong>策略一：單向氣流置換</strong>——在關鍵區域（ISO 5/Grade A）內，使用單向氣流（UAF）從HEPA過濾器經過關鍵區域掃向較不潔淨的區域，將污染物掀出。",
   "en": "<strong>Strategy 1, unidirectional airflow displacement:</strong> Within the critical area (ISO 5/Grade A), unidirectional airflow (UAF) sweeps from the HEPA filters across the critical area toward less clean areas, carrying contaminants away."
  },
  {
   "zh": "<strong>策略二：稀釋混合</strong>——在關鍵區域外（ISO 7/Grade B、ISO 8/Grade C），通過大量潔淨空氣稀釋微粒濃度。稀釋計算應以微粒產生率（「源強度」）為基礎。",
   "en": "<strong>Strategy 2, dilution mixing:</strong> Outside the critical area (ISO 7/Grade B, ISO 8/Grade C), particle concentration is diluted with large volumes of clean air. The dilution calculation should be based on the particle generation rate (\"source strength\")."
  },
  {
   "zh": "換氣次數（ACR / ACH）",
   "en": "Air Change Rate (ACR / ACH)"
  },
  {
   "zh": "Industry Shift / 行業轉變",
   "en": "Industry Shift"
  },
  {
   "zh": "傳統作法是以換氣次數（ACH）來規定稀釋氣流，並將其與特定潔淨等級關聯。但ISO 14644-4及IEST-RP-CC012等標準已不再提供最低ACH表格，轉向基於科學的稀釋計算與電腦建模。",
   "en": "The traditional practice was to specify dilution airflow in air changes per hour (ACH) and link it to a particular cleanliness class. However, standards such as ISO 14644-4 and IEST-RP-CC012 no longer provide minimum ACH tables and have moved toward science-based dilution calculations and computer modeling."
  },
  {
   "zh": "Recommended Approach / 建議作法",
   "en": "Recommended Approach"
  },
  {
   "zh": "FDA建議ISO 8採用20 ACH作為參考值，但本指南建議將ACH僅作為規劃工具，實際驗收標準應採用：",
   "en": "FDA suggests 20 ACH as a reference value for ISO 8, but this Guide recommends using ACH only as a planning tool, with the actual acceptance criteria based on:"
  },
  {
   "zh": "房間微粒計數",
   "en": "Room particle counts"
  },
  {
   "zh": "活性微生物濃度",
   "en": "Viable microbial concentration"
  },
  {
   "zh": "其他經驗性性能指標（如恢復測試）",
   "en": "Other empirical performance indicators (such as recovery tests)"
  },
  {
   "zh": "5.1.4 維持環境分級",
   "en": "5.1.4 Maintaining the Environmental Classification"
  },
  {
   "zh": "Particle Balance Model / 微粒平衡模型",
   "en": "Particle Balance Model"
  },
  {
   "zh": "房間內的微粒濃度是多個競爭因素平衡的結果：",
   "en": "The particle concentration in a room is the result of a balance between several competing factors:"
  },
  {
   "zh": "<strong>進入：</strong>人員與製程產生、外部界面滲透、HVAC送風",
   "en": "<strong>Entry:</strong> Generation by personnel and process, infiltration through external interfaces, HVAC supply air"
  },
  {
   "zh": "<strong>滞留：</strong>容納装置、表面沉積與附著",
   "en": "<strong>Retention:</strong> Containment devices, surface deposition and adhesion"
  },
  {
   "zh": "<strong>離開：</strong>回風口、氣流模式效率、源頭排氣",
   "en": "<strong>Exit:</strong> Return air grilles, efficiency of the airflow pattern, source extraction"
  },
  {
   "zh": "<strong>稀釋：</strong>空氣量的稀釋效果",
   "en": "<strong>Dilution:</strong> The diluting effect of the air volume"
  },
  {
   "zh": "Design Control Principles / 設計控制原則",
   "en": "Design Control Principles"
  },
  {
   "zh": "設備應將微粒產生部件完全封閉或配置過濾通風",
   "en": "Equipment should fully enclose particle-generating parts or be fitted with filtered ventilation"
  },
  {
   "zh": "人員應在適當通風的更衣室正確穿著",
   "en": "Personnel should gown correctly in appropriately ventilated changing rooms"
  },
  {
   "zh": "界面控制採用壓差、質量流或氣閘/傳遞箱",
   "en": "Interfaces should be controlled using pressure differentials, mass flow or airlocks/pass-through hatches"
  },
  {
   "zh": "HVAC送風適當過濾",
   "en": "HVAC supply air should be appropriately filtered"
  },
  {
   "zh": "使用容納屏障與排氣防止微粒擴散",
   "en": "Use containment barriers and extraction to prevent particle dispersion"
  },
  {
   "zh": "均勻分佈的回風口、有效氣流模式、充足稀釋空氣量",
   "en": "Use evenly distributed return air grilles, an effective airflow pattern and sufficient dilution air volume"
  },
  {
   "zh": "UAF Velocity / 單向氣流速度",
   "en": "UAF Velocity"
  },
  {
   "zh": "歷史上單向氣流速度為 0.45 m/s（90 ft/min）± 20%，但較低速度（低至0.20 m/s / 40 ft/min）可能產生更佳的氣流模式。速度應定期驗證，通常與過濾器完整性測試（FIT）同步進行。",
   "en": "Historically, unidirectional airflow velocity has been 0.45 m/s (90 ft/min) ± 20%, but lower velocities (down to 0.20 m/s / 40 ft/min) may produce a better airflow pattern. Velocity should be verified periodically, usually together with filter integrity testing (FIT)."
  },
  {
   "zh": "「運行中」狀態",
   "en": "\"In Operation\" State"
  },
  {
   "zh": "\"In Operation\" Definition / 「運行中」定義",
   "en": "\"In Operation\" Definition"
  },
  {
   "zh": "依據ISO 14644-1第3.3節，「運行中」是指潔淨室或潔淨區在規定方式下運作，設備運轉中，且規定人數在場。",
   "en": "Per ISO 14644-1 clause 3.3, \"in operation\" means that the cleanroom or clean zone is functioning in the specified manner, with equipment operating and the specified number of personnel present."
  },
  {
   "zh": "製藥「運行中」建議包含：HVAC運行、局部保護裝置啟用、產品或模擬產品在場、製程設備運轉、操作與支援人員執行適當任務。",
   "en": "For pharmaceutical use, \"in operation\" is recommended to include: HVAC running, local protection devices active, product or simulated product present, process equipment operating, and operating and support personnel performing appropriate tasks."
  },
  {
   "zh": "Monitoring Requirements / 監測要求",
   "en": "Monitoring Requirements"
  },
  {
   "zh": "<strong>EU：</strong>Grade A空間需採用固定系統連續監測「運行中」微粒計數",
   "en": "<strong>EU:</strong> Grade A spaces require continuous monitoring of \"in operation\" particle counts with a fixed system"
  },
  {
   "zh": "<strong>FDA：</strong>ISO 5優先固定系統，但允許使用攜帶式設備",
   "en": "<strong>FDA:</strong> A fixed system is preferred for ISO 5, but portable equipment is permitted"
  },
  {
   "zh": "ISO 7/Grade B周圍空間也應在「運行中」進行監測",
   "en": "Spaces surrounding ISO 7/Grade B should also be monitored \"in operation\""
  },
  {
   "zh": "「靜止態」狀態",
   "en": "\"At Rest\" State"
  },
  {
   "zh": "Purge Time / 淨化時間",
   "en": "Purge Time"
  },
  {
   "zh": "進行「靜止態」測試時，採樣人員離開後必須等待「淨化」期：至少5分鐘，最長15-20分鐘均為適當。此期間HVAC持續運行以掃除人員產生的微粒。",
   "en": "For \"at rest\" testing, a \"purge\" period must elapse after the sampling personnel leave: a minimum of 5 minutes, and anything up to 15-20 minutes is appropriate. HVAC continues to run during this period to sweep away the particles generated by personnel."
  },
  {
   "zh": "5.1.5.1 恢復測試",
   "en": "5.1.5.1 Recovery Testing"
  },
  {
   "zh": "UAF Exception / UAF例外",
   "en": "UAF Exception"
  },
  {
   "zh": "「恢復」與「換氣次數」的概念不適用於單向氣流（UAF）空間（通常為ISO 5/Grade A）。UAF天生創造極大的換氣次數與極快的微粒去除速度，無需單獨測試恢復。",
   "en": "The concepts of \"recovery\" and \"air change rate\" do not apply to unidirectional airflow (UAF) spaces (typically ISO 5/Grade A). UAF inherently produces a very high air change rate and very rapid particle removal, so recovery does not need to be tested separately."
  },
  {
   "zh": "5.1.5.2 HVAC風險評估",
   "en": "5.1.5.2 HVAC Risk Assessment"
  },
  {
   "zh": "Two Risk Assessment Methods / 兩大風險評估方法",
   "en": "Two Risk Assessment Methods"
  },
  {
   "zh": "<strong>HACCP（危害分析與關鍵控制點）：</strong>七步驟法，專注於關鍵參數與控制點監測。HVAC的控制點通常為溫度、濕度、壓差、過濾器完整性、氣流與微粒監測。",
   "en": "<strong>HACCP (Hazard Analysis and Critical Control Points):</strong> A seven-step method that focuses on critical parameters and control point monitoring. HVAC control points are typically temperature, humidity, differential pressure, filter integrity, airflow and particle monitoring."
  },
  {
   "zh": "<strong>FMEA（失效模式與效應分析）：</strong>提供風險評分，易於評估失效影響。可配合HAZOP固定分類法使用，因HVAC僅影響溫度、濕度、壓力與微粒四項參數。",
   "en": "<strong>FMEA (Failure Mode and Effects Analysis):</strong> Provides risk scoring and makes it easy to assess the effect of failures. It can be used with the fixed HAZOP classification, because HVAC affects only four parameters: temperature, humidity, pressure and particles."
  },
  {
   "zh": "Failure &amp; Transitional States / 失效與過渡狀態",
   "en": "Failure &amp; Transitional States"
  },
  {
   "zh": "風險評估必須涵蓋預期的失效與過渡狀態，例如斷電、控制失效、關機、重啟等。應規劃並測試各狀態下的壓差、潔淨度與其他關鍵參數。",
   "en": "The risk assessment must cover expected failure and transitional states, such as power loss, control failure, shutdown and restart. Differential pressure, cleanliness and other critical parameters should be planned for and tested in each state."
  },
  {
   "zh": "HVAC風險評估的關鍵控制點",
   "en": "Critical Control Points for the HVAC Risk Assessment"
  },
  {
   "zh": "Nine Critical Control Points / 九大關鍵控制點",
   "en": "Nine Critical Control Points"
  },
  {
   "zh": "房間溫度監測系統",
   "en": "Room temperature monitoring system"
  },
  {
   "zh": "房間濕度監測系統",
   "en": "Room humidity monitoring system"
  },
  {
   "zh": "房間壓差（DP）監測系統",
   "en": "Room differential pressure (DP) monitoring system"
  },
  {
   "zh": "總微粒與活性微粒環境監測",
   "en": "Environmental monitoring of total and viable particles"
  },
  {
   "zh": "連續微粒監測系統（ISO 5/Grade A必要）",
   "en": "Continuous particle monitoring system (required for ISO 5/Grade A)"
  },
  {
   "zh": "定期HEPA過濾器完整性測試",
   "en": "Periodic HEPA filter integrity testing"
  },
  {
   "zh": "定期驗證氣流與監測系統",
   "en": "Periodic verification of airflow and monitoring systems"
  },
  {
   "zh": "定期驗證過濾器表面速度與工作高度風速",
   "en": "Periodic verification of filter face velocity and working-height air velocity"
  },
  {
   "zh": "定期驗證氣流模式（ISO 5單向流與房間氣流）",
   "en": "Periodic verification of airflow patterns (ISO 5 unidirectional flow and room airflow)"
  },
  {
   "zh": "Direct vs. Indirect Impact / 直接與間接影響",
   "en": "Direct vs. Indirect Impact"
  },
  {
   "zh": "僅間接影響製程環境的項目（無直接安全/品質影響）通常包括：AHU預過濾器、風扇、盤管、加濕器、除濕器、風管、冷凍水與蒸汽。這些列為GEP範疇而非關鍵控制點。",
   "en": "Items that affect the process environment only indirectly (no direct safety/quality impact) typically include: AHU pre-filters, fans, coils, humidifiers, dehumidifiers, ductwork, chilled water and steam. These fall under GEP rather than being critical control points."
  },
  {
   "zh": "背景與定義",
   "en": "Background and Definitions"
  },
  {
   "zh": "LP/GAAS Definition / LP/GAAS定義",
   "en": "LP/GAAS Definition"
  },
  {
   "zh": "<strong>局部保護（LP）</strong>與<strong>A級空氣供應（GAAS）</strong>應視為等價，指任何使用局部HEPA過濾空氣供應來降低指定工作區域內關鍵表面微粒污染風險的情況。",
   "en": "<strong>Local Protection (LP)</strong> and <strong>Grade A Air Supply (GAAS)</strong> should be regarded as equivalent, and refer to any situation in which a local HEPA-filtered air supply is used to reduce the risk of particulate contamination of critical surfaces within a defined work area."
  },
  {
   "zh": "配置要點：",
   "en": "Configuration points:"
  },
  {
   "zh": "終端HEPA過濾器靠近工作區（上方或側方）",
   "en": "Terminal HEPA filters close to the work area (above or beside it)"
  },
  {
   "zh": "確保ISO 5微粒等級",
   "en": "Ensures an ISO 5 particle level"
  },
  {
   "zh": "適用於任何背景分級（Grade D至ISO 7/Grade B）",
   "en": "Applicable to any background classification (Grade D to ISO 7/Grade B)"
  },
  {
   "zh": "適當配置回風口以確保潔淨空氣沖洗流",
   "en": "Return air grilles positioned appropriately to ensure a clean air flushing flow"
  },
  {
   "zh": "Analogy / 比喻",
   "en": "Analogy"
  },
  {
   "zh": "LP/GAAS如同手術室中的局部無菌燈光——即使整個房間不是最高等級，但在關鍵操作區域提供最潔淨的空氣保護。",
   "en": "LP/GAAS is like a local sterile light in an operating theater: even if the whole room is not of the highest grade, the most protective, cleanest air is provided at the critical work area."
  },
  {
   "zh": "表5.1：LP/GAAS應用實例",
   "en": "Table 5.1: Examples of LP/GAAS Applications"
  },
  {
   "zh": "Application Summary / 應用總結",
   "en": "Application Summary"
  },
  {
   "zh": "LP/GAAS可應用於多種場景，從Grade D到ISO 7/Grade B的背景分級：",
   "en": "LP/GAAS can be applied in many scenarios, with background classifications from Grade D to ISO 7/Grade B:"
  },
  {
   "zh": "<strong>去包裝站：</strong>保護預滅菌注射器盒的內袋",
   "en": "<strong>De-bagging stations:</strong> Protect the inner bag of pre-sterilized syringe tubs"
  },
  {
   "zh": "<strong>製程罐體：</strong>保護敞開的產品接觸表面",
   "en": "<strong>Process vessels:</strong> Protect open product-contact surfaces"
  },
  {
   "zh": "<strong>加蓋操作：</strong>符合EU Annex 1及FDA要求",
   "en": "<strong>Capping operations:</strong> Meet EU Annex 1 and FDA requirements"
  },
  {
   "zh": "<strong>隔離器鼠洞：</strong>降低渦流造成的空氣入侵風險",
   "en": "<strong>Isolator mouse holes:</strong> Reduce the risk of air ingress caused by turbulence"
  },
  {
   "zh": "<strong>RABS門擇區：</strong>保護手套與門表面",
   "en": "<strong>RABS door zones:</strong> Protect gloves and door surfaces"
  },
  {
   "zh": "<strong>高壓釜/烘箱卸貨：</strong>已滿菌物品冷卻時防污染",
   "en": "<strong>Autoclave/oven unloading:</strong> Prevent contamination of sterilized items as they cool"
  },
  {
   "zh": "<strong>零件準備：</strong>包裝與滅菌準備時保護潔淨表面",
   "en": "<strong>Parts preparation:</strong> Protect clean surfaces during packaging and preparation for sterilization"
  },
  {
   "zh": "<strong>清洗機卸貨：</strong>減少卸貨與轉運時的微粒污染",
   "en": "<strong>Washer unloading:</strong> Reduce particulate contamination during unloading and transfer"
  },
  {
   "zh": "LP/GAAS環境監測",
   "en": "LP/GAAS Environmental Monitoring"
  },
  {
   "zh": "Common Pitfall / 常見陷阱",
   "en": "Common Pitfall"
  },
  {
   "zh": "LP/GAAS區域的「靜止態」或「運行中」限值經常在設施設計階段被忽略，導致確認時出現重大困難與延誤。應在設計初期即建立LP/GAAS的EM限值。",
   "en": "The \"at rest\" or \"in operation\" limits for LP/GAAS areas are often overlooked during facility design, leading to major difficulties and delays at qualification. EM limits for LP/GAAS should be established early in the design."
  },
  {
   "zh": "EM Limit Principles / EM限值原則",
   "en": "EM Limit Principles"
  },
  {
   "zh": "LP/GAAS與ISO 5/Grade A應明確區分，限值可能不同",
   "en": "LP/GAAS and ISO 5/Grade A should be clearly distinguished, as the limits may differ"
  },
  {
   "zh": "空氣供應應在過濾器面下100-150 mm處滿足ISO 5",
   "en": "The air supply should meet ISO 5 at 100-150 mm below the filter face"
  },
  {
   "zh": "良好設計應實現背景「運行中」限值的1-log降低",
   "en": "A good design should achieve a 1-log reduction relative to the background \"in operation\" limit"
  },
  {
   "zh": "初始確認時活性微粒限值建議為背景限值的1/2至1/3",
   "en": "For initial qualification, the recommended viable limit is 1/2 to 1/3 of the background limit"
  },
  {
   "zh": "表5.2：LP/GAAS初始確認限值建議",
   "en": "Table 5.2: Recommended Initial Qualification Limits for LP/GAAS"
  },
  {
   "zh": "Key Observations / 重要觀察",
   "en": "Key Observations"
  },
  {
   "zh": "<strong>背景越高，限值越嚴格：</strong>ISO 7/Grade B背景的活性空氣限值僅5 CFU/m³，而Grade D背景為100 CFU/m³",
   "en": "<strong>The higher the background, the tighter the limit:</strong> The viable air limit for an ISO 7/Grade B background is only 5 CFU/m³, compared with 100 CFU/m³ for a Grade D background"
  },
  {
   "zh": "<strong>RABS效果：</strong>同為ISO 8/Grade C背景，有RABS時活性限值為33，無RABS為50 CFU/m³",
   "en": "<strong>RABS effect:</strong> For the same ISO 8/Grade C background, the viable limit is 33 CFU/m³ with RABS and 50 CFU/m³ without"
  },
  {
   "zh": "<strong>總微粒限值：</strong>等於背景分級的「運行中」限值，反映1-log降低的目標",
   "en": "<strong>Total particle limit:</strong> Equal to the \"in operation\" limit of the background classification, reflecting the 1-log reduction target"
  },
  {
   "zh": "Practical Tip / 實務提示",
   "en": "Practical Tip"
  },
  {
   "zh": "完成初始確認測試後，應回顧歷史EM數據並利用統計分析調整限值。這確保限值既能保護產品品質，又不會造成過多的假陽性逾規。",
   "en": "After the initial qualification tests are completed, historical EM data should be reviewed and the limits adjusted using statistical analysis. This ensures the limits protect product quality without causing excessive false-positive excursions."
  },
  {
   "zh": "5.2.1 資本成本",
   "en": "5.2.1 Capital Cost"
  },
  {
   "zh": "Five Capital Cost Drivers / 五大資本成本驅動因素",
   "en": "Five Capital Cost Drivers"
  },
  {
   "zh": "<strong>隔離器與微環境：</strong>採用隔離器可降低房間分級要求，減小HVAC系統規模與成本。RABS、LP/GAAS、封閉製程同樣有助",
   "en": "<strong>Isolators and microenvironments:</strong> Using isolators can lower the room classification requirement, reducing the size and cost of the HVAC system. RABS, LP/GAAS and closed processing help in the same way"
  },
  {
   "zh": "<strong>無菌區域大小：</strong>應在不影響物料流與品質的前提下優化面積",
   "en": "<strong>Size of the aseptic area:</strong> Area should be optimized without compromising material flow or quality"
  },
  {
   "zh": "<strong>冗餘設計：</strong>通過失效模式風險分析決定，通常無需完全複製",
   "en": "<strong>Redundancy:</strong> Determined through failure mode risk analysis; full duplication is usually unnecessary"
  },
  {
   "zh": "<strong>簡單性：</strong>過度複雜的設計更貴且故障風險更高",
   "en": "<strong>Simplicity:</strong> Overly complex designs cost more and carry a higher risk of failure"
  },
  {
   "zh": "<strong>整合性：</strong>製程布局、更衣室、物料轉運與設備設計都影響HVAC",
   "en": "<strong>Integration:</strong> Process layout, gowning rooms, material transfer and equipment design all affect HVAC"
  },
  {
   "zh": "5.2.2 營運成本",
   "en": "5.2.2 Operating Cost"
  },
  {
   "zh": "Lifecycle Cost Perspective / 生命週期成本觀點",
   "en": "Lifecycle Cost Perspective"
  },
  {
   "zh": "HVAC需要持續運行以維持潔淨度。資本成本的節省可能被運營成本抵消，因此應採用生命週期成本法進行總體評估。",
   "en": "HVAC must run continuously to maintain cleanliness. Capital cost savings may be offset by operating costs, so a lifecycle cost approach should be used for the overall evaluation."
  },
  {
   "zh": "Energy Optimization Strategies / 能源優化策略",
   "en": "Energy Optimization Strategies"
  },
  {
   "zh": "<strong>空間優化：</strong>最小化分級區域面積與人員數量",
   "en": "<strong>Space optimization:</strong> Minimize classified area and the number of personnel"
  },
  {
   "zh": "<strong>氣流建模：</strong>以科學計算取代固定ACH標準",
   "en": "<strong>Airflow modeling:</strong> Replace fixed ACH standards with scientific calculation"
  },
  {
   "zh": "<strong>熱回收：</strong>依交叉污染風險選擇轉輪、空對空或熱管方案",
   "en": "<strong>Heat recovery:</strong> Choose a wheel, air-to-air or heat-pipe solution according to cross-contamination risk"
  },
  {
   "zh": "<strong>壓差優化：</strong>避免過度壓差與過大流量差",
   "en": "<strong>Differential pressure optimization:</strong> Avoid excessive differential pressure and excessive flow differences"
  },
  {
   "zh": "<strong>過濾優化：</strong>最小化總壓降，最大化HEPA壽命",
   "en": "<strong>Filtration optimization:</strong> Minimize total pressure drop and maximize HEPA filter life"
  },
  {
   "zh": "<strong>先進控制：</strong>閒置氣流調降、在場感應、VAV控制、自適應氣流控制",
   "en": "<strong>Advanced controls:</strong> Idle airflow turn-down, occupancy sensing, VAV control, adaptive airflow control"
  },
  {
   "zh": "Warning: HVAC Shutdown / 警告：HVAC關機",
   "en": "Warning: HVAC Shutdown"
  },
  {
   "zh": "強烈不建議為節能而定期關閉HVAC系統，因為這可能導致環境控制喪失並增加產品污染風險。數小時或數天的關機通常需要大量清潔、消毒與監測工作才能恢復生產。",
   "en": "Periodically shutting down the HVAC system to save energy is strongly discouraged, as it can lead to loss of environmental control and increase the risk of product contamination. A shutdown of hours or days usually requires extensive cleaning, disinfection and monitoring before production can resume."
  },
  {
   "zh": "5.3.1 內部來源",
   "en": "5.3.1 Internal Sources"
  },
  {
   "zh": "Internal Contamination Sources / 內部污染來源",
   "en": "Internal Contamination Sources"
  },
  {
   "zh": "<strong>人員</strong>：最大的微粒污染來源。或為非活性（皮屑、衣物纖維）或活性（細菌、霉菌）",
   "en": "<strong>Personnel:</strong> The largest source of particulate contamination, either non-viable (skin flakes, garment fibers) or viable (bacteria, mold)"
  },
  {
   "zh": "<strong>製程設備</strong>：如正確清潔儲存，主要釋放非活性微粒",
   "en": "<strong>Process equipment:</strong> If properly cleaned and stored, mainly releases non-viable particles"
  },
  {
   "zh": "<strong>建築縫隙與門循環</strong>：外部污染的入侵途徑",
   "en": "<strong>Building leakage and door cycling:</strong> Pathways for ingress of external contamination"
  },
  {
   "zh": "<strong>進入物品上的污染</strong>：物料與零件攜帶的微粒",
   "en": "<strong>Contamination on items entering:</strong> Particles carried by materials and parts"
  },
  {
   "zh": "<strong>表面脫落與清潔殘留</strong>：清潔活動可能釋放大量微粒",
   "en": "<strong>Surface shedding and cleaning residues:</strong> Cleaning activities can release large numbers of particles"
  },
  {
   "zh": "<strong>HEPA過濾器下游的風管</strong>：終端過濾器後的污染來源",
   "en": "<strong>Ductwork downstream of the HEPA filter:</strong> A source of contamination after the terminal filter"
  },
  {
   "zh": "<strong>其他製程區域的回風</strong>：交叉污染風險",
   "en": "<strong>Return air from other process areas:</strong> Cross-contamination risk"
  },
  {
   "zh": "Personnel = #1 Risk / 人員＝首要風險",
   "en": "Personnel = #1 Risk"
  },
  {
   "zh": "人員是最大的微粒污染來源。穿著的影響通常遠大於增加換氣次數（稀釋氣流）的效果。使用屏障技術（RABS或隔離器）可最大程度減少或消除人員對ISO 5/Grade A環境的干預。",
   "en": "Personnel are the largest source of particulate contamination. The effect of gowning is usually far greater than that of increasing the air change rate (dilution airflow). Barrier technology (RABS or isolators) minimizes or eliminates personnel intervention in the ISO 5/Grade A environment."
  },
  {
   "zh": "Single-Use Advantage / 一次性優勢",
   "en": "Single-Use Advantage"
  },
  {
   "zh": "一次性設備可減少與清潔相關的微粒，因為清潔活動本身會釋放大量微粒。這是一次性技術除了避免交叉污染外的另一項優勢。",
   "en": "Single-use equipment reduces cleaning-related particles, since cleaning activity itself releases large numbers of particles. This is a further advantage of single-use technology, in addition to avoiding cross-contamination."
  },
  {
   "zh": "5.3.2 外部來源",
   "en": "5.3.2 External Sources"
  },
  {
   "zh": "Pressure Cascade / 壓力梯度",
   "en": "Pressure Cascade"
  },
  {
   "zh": "正壓差可防止外部污染物透過縫隙與門長射入。不同分級區域之間應使用氣閘，確保污染路徑中至少一道門關閉。",
   "en": "Positive pressure differentials prevent external contaminants from entering through gaps and doors. Airlocks should be used between areas of different classification so that at least one door in the contamination path is always closed."
  },
  {
   "zh": "Construction Type Matters / 建築類型影響",
   "en": "Construction Type Matters"
  },
  {
   "zh": "<strong>模組化牆板系統：</strong>緊密建造，產生壓差所需氣流極小",
   "en": "<strong>Modular wall panel systems:</strong> Tightly built; very little airflow is needed to generate a pressure differential"
  },
  {
   "zh": "<strong>傳統建造與懸吊天花板：</strong>可能消耗大量氣流來維持加壓，並可能成為顯著的微粒來源",
   "en": "<strong>Conventional construction with suspended ceilings:</strong> May consume large amounts of air to maintain pressurization and can be a significant source of particles"
  },
  {
   "zh": "Negative Pressure Cases / 負壓案例",
   "en": "Negative Pressure Cases"
  },
  {
   "zh": "處理高效藥物、致敏化合物或活性病原體時，可能需要負壓房間以防止泄漏。此時周圍空間應為正壓潔淨區域，通常通過氣閘與潔淨走廊實現。隔離器可採用「泡泡」或「沉陷」式氣閘區設計。",
   "en": "When handling highly potent drugs, sensitizing compounds or live pathogens, negative pressure rooms may be needed to prevent leakage. The surrounding spaces should then be positive-pressure clean areas, typically achieved with airlocks and clean corridors. Isolators may use \"bubble\" or \"sink\" airlock zone designs."
  },
  {
   "zh": "5.4.1 表5.3：協調空氣環境要求",
   "en": "5.4.1 Table 5.3: Harmonized Air Environment Requirements"
  },
  {
   "zh": "Key Regulatory Differences / 關鍵法規差異",
   "en": "Key Regulatory Differences"
  },
  {
   "zh": "<strong>FDA：</strong>僅規定「運行中」條件，無「靜止態」值；未定義Grade D",
   "en": "<strong>FDA:</strong> Specifies only \"in operation\" conditions, with no \"at rest\" values; Grade D is not defined"
  },
  {
   "zh": "<strong>EU/PIC/S：</strong>同時規定「運行中」與「靜止態」；Grade B在「靜止態」需達ISO 5",
   "en": "<strong>EU/PIC/S:</strong> Specifies both \"in operation\" and \"at rest\"; Grade B must meet ISO 5 \"at rest\""
  },
  {
   "zh": "<strong>ISO 6：</strong>FDA認可，EU未定義（EU體系中無對應等級）",
   "en": "<strong>ISO 6:</strong> Recognized by FDA but not defined by the EU (no equivalent grade in the EU system)"
  },
  {
   "zh": "<strong>CNC：</strong>控制非分級區域，限值由業主決定，通常比外部空氣潔淨",
   "en": "<strong>CNC:</strong> Controlled not classified areas; limits are set by the owner and are usually cleaner than outside air"
  },
  {
   "zh": "Important Notes / 重要註解",
   "en": "Important Notes"
  },
  {
   "zh": "ISO 5/Grade A條件應在產品、接觸部件與開口容器1英尺內測量",
   "en": "ISO 5/Grade A conditions should be measured within 1 foot of the product, contact parts and open containers"
  },
  {
   "zh": "ISO 5/Grade A採用單向氣流（UAF），速度應視情況調整並証明",
   "en": "ISO 5/Grade A uses unidirectional airflow (UAF); velocity should be adjusted as appropriate and justified"
  },
  {
   "zh": "微生物限值中，Grade A的&lt; 1 CFU/m³表示復現率比計數本身更有意義",
   "en": "For the microbial limits, the Grade A value of < 1 CFU/m³ means that the recurrence rate is more meaningful than the count itself"
  },
  {
   "zh": "監測位置應在氣流上游以避免計入產品氣溶",
   "en": "Monitoring locations should be upstream in the airflow to avoid counting product aerosols"
  },
  {
   "zh": "Section Summary / 章節總結",
   "en": "Section Summary"
  },
  {
   "zh": "關鍵概念總結",
   "en": "Key Concepts Summary"
  },
  {
   "zh": "5.1 導論",
   "en": "5.1 Introduction"
  },
  {
   "zh": "HVAC是無菌製造設施環境控制的骨幹，主要控制微粒、溫度、濕度與壓差",
   "en": "HVAC is the backbone of environmental control in sterile manufacturing facilities, mainly controlling particulates, temperature, humidity and differential pressure"
  },
  {
   "zh": "先進無菌技術可降低房間分級要求",
   "en": "Advanced aseptic technologies can reduce room classification requirements"
  },
  {
   "zh": "HEPA過濾（0.3 μm處至少99.97%效率）為主要微粒控制工具",
   "en": "HEPA filtration (at least 99.97% efficiency at 0.3 μm) is the primary tool for particulate control"
  },
  {
   "zh": "ACH應作為規劃工具而非驗收標準",
   "en": "ACH should be used as a planning tool, not as an acceptance criterion"
  },
  {
   "zh": "5.1.4–5.1.6 分級、風險與LP/GAAS",
   "en": "5.1.4–5.1.6 Classification, Risk and LP/GAAS"
  },
  {
   "zh": "微粒濃度是進入、滞留、離開與稀釋的平衡結果",
   "en": "Particle concentration is the result of a balance of entry, retention, exit and dilution"
  },
  {
   "zh": "三種占用狀態：運行中、靜止態、空置態",
   "en": "Three occupancy states: in operation, at rest and as-built"
  },
  {
   "zh": "HACCP與FMEA為HVAC推薦風險評估方法",
   "en": "HACCP and FMEA are the recommended risk assessment methods for HVAC"
  },
  {
   "zh": "LP/GAAS可在任何背景分級下提供局部HEPA過濾保護",
   "en": "LP/GAAS can provide local HEPA-filtered protection under any background classification"
  },
  {
   "zh": "5.2–5.4 成本、污染與標準",
   "en": "5.2–5.4 Cost, Contamination and Standards"
  },
  {
   "zh": "資本成本受隔離器使用、區域大小、冗餘、簡單性與整合性驅動",
   "en": "Capital cost is driven by isolator use, area size, redundancy, simplicity and integration"
  },
  {
   "zh": "營運成本可通過熱回收、氣流建模、壓差優化與先進控制策略優化",
   "en": "Operating cost can be optimized through heat recovery, airflow modeling, differential pressure optimization and advanced control strategies"
  },
  {
   "zh": "人員是最大微粒來源，穿著影響超過稀釋氣流",
   "en": "Personnel are the largest particle source, and gowning has more effect than dilution airflow"
  },
  {
   "zh": "正壓差排除外部污染，氣閘維持區域間分級",
   "en": "Positive pressure differentials keep out external contamination, and airlocks maintain the classification between areas"
  },
  {
   "zh": "表5.3提供美國FDA、EU/PIC/S與ISO的全球協調分級表",
   "en": "Table 5.3 provides a globally harmonized classification table covering US FDA, EU/PIC/S and ISO"
  },
  {
   "zh": "Reflection Questions / 反思問題",
   "en": "Reflection Questions"
  },
  {
   "zh": "如果您的設施採用隔離器填充，HVAC設計可以如何簡化？",
   "en": "If your facility uses isolator filling, how could the HVAC design be simplified?"
  },
  {
   "zh": "您的設施是否仍使用固定ACH作為驗收標準？是否應轉向基於科學的稀釋計算？",
   "en": "Does your facility still use a fixed ACH as an acceptance criterion? Should it move to science-based dilution calculations?"
  },
  {
   "zh": "您的LP/GAAS區域是否已建立明確的EM限值，還是直接套用ISO 5/Grade A限值？",
   "en": "Have clear EM limits been established for your LP/GAAS areas, or are the ISO 5/Grade A limits simply applied?"
  },
  {
   "zh": "您的HVAC系統是否已進行過HACCP或FMEA風險評估？",
   "en": "Has your HVAC system undergone a HACCP or FMEA risk assessment?"
  }
 ]
}
