{
 "source": "section-04b-hvac-design-process.html",
 "blocks": [
  {
   "zh": "Chapter 5b: HVAC — Design &amp; Process Knowledge (5.5–5.7) / HVAC — 設計與製程知識（中）",
   "en": "Chapter 5b: HVAC — Design &amp; Process Knowledge (Part 2, 5.5–5.7)"
  },
  {
   "zh": "<strong>5.5.1 Temperature 5.5.1 溫度</strong>",
   "en": "<strong>5.5.1 Temperature</strong>"
  },
  {
   "zh": "溫度控制要點",
   "en": "Key Points on Temperature Control"
  },
  {
   "zh": "無菌製造的溫度控制需同時考量兩個面向：",
   "en": "Temperature control in sterile manufacturing must address two aspects at the same time:"
  },
  {
   "zh": "<strong>操作員舒適度</strong>：過高溫度會增加操作員流汗與呼吸釋放，產生更多活性微粒子。穿著較重的無菌服時，建議降低室溫。",
   "en": "<strong>Operator comfort</strong>: Excessive temperature increases operator perspiration and respiratory emissions, generating more viable particles. When heavier sterile gowns are worn, a lower room temperature is recommended."
  },
  {
   "zh": "<strong>產品需求</strong>：產品可能有獨立的溫度限制，不一定與人員舒適範圍相同。",
   "en": "<strong>Product requirements</strong>: The product may have its own temperature limits, which do not necessarily match the range that is comfortable for personnel."
  },
  {
   "zh": "實務提醒",
   "en": "Practical Tip"
  },
  {
   "zh": "一般無菌區建議 <strong>18–22°C</strong>，儲存區則可放寬至 15–25°C。CDMO 的不同客戶產品可能有不同溫度範圍要求，HVAC 系統設計應保留彈性。",
   "en": "For general aseptic areas, <strong>18–22°C</strong> is typically recommended, while storage areas can be relaxed to 15–25°C. In a CDMO, products from different clients may have different temperature requirements, so the HVAC system design should retain flexibility."
  },
  {
   "zh": "<strong>5.5.2 Relative Humidity 5.5.2 相對濕度</strong>",
   "en": "<strong>5.5.2 Relative Humidity</strong>"
  },
  {
   "zh": "相對濕度的雙向影響",
   "en": "Effects of Relative Humidity in Both Directions"
  },
  {
   "zh": "濕度過高的風險",
   "en": "Risks of High Humidity"
  },
  {
   "zh": "RH &gt; 70%：可能導致黴菌生長",
   "en": "RH &gt; 70%: may allow mould growth"
  },
  {
   "zh": "RH &gt; 80%：在石膏、紙張、水泥等建材上大量繁殖",
   "en": "RH &gt; 80%: heavy proliferation on building materials such as plaster, paper and cement"
  },
  {
   "zh": "操作員釋放更多活性污染物",
   "en": "Operators release more viable contaminants"
  },
  {
   "zh": "金屬設備腐蝕風險增加",
   "en": "Increased risk of corrosion of metal equipment"
  },
  {
   "zh": "濕度過低的風險",
   "en": "Risks of Low Humidity"
  },
  {
   "zh": "靜電積累——微粒子附著於非導電表面，擾動時大量釋放",
   "en": "Static charge build-up: particles adhere to non-conductive surfaces and are released in large numbers when disturbed"
  },
  {
   "zh": "操作員呼吸道問題（另一個活性微粒子來源）",
   "en": "Respiratory problems for operators (another source of viable particles)"
  },
  {
   "zh": "粉末產品流動性問題",
   "en": "Flowability problems with powder products"
  },
  {
   "zh": "建議範圍",
   "en": "Recommended Range"
  },
  {
   "zh": "一般建議 <strong>30–60% RH</strong>，不建議低於 25%。對於粉末產品或親水性液體，可能需要更低的濕度環境，但需充分評估靜電和操作員健康風險。",
   "en": "A general recommendation is <strong>30–60% RH</strong>, and not below 25%. For powder products or hygroscopic liquids, a lower humidity environment may be needed, but the risks of static charge and operator health must be fully evaluated."
  },
  {
   "zh": "<strong>5.5.3 Environmental Contaminants 5.5.3 環境污染物</strong>",
   "en": "<strong>5.5.3 Environmental Contaminants</strong>"
  },
  {
   "zh": "粒子污染的多層次防禦",
   "en": "Multi-Layered Defence Against Particle Contamination"
  },
  {
   "zh": "空氣中的微粒子控制是多層因素的結果，並非單一措施能達成：",
   "en": "Control of airborne particles results from multiple factors; no single measure can achieve it alone:"
  },
  {
   "zh": "比喻：洋蔥模型",
   "en": "Analogy: The Onion Model"
  },
  {
   "zh": "想像粒子控制是一個洋蔥：",
   "en": "Imagine particle control as an onion:"
  },
  {
   "zh": "<strong>最外層</strong>：過濾器等級與完整性（送風品質）",
   "en": "<strong>Outer layer</strong>: filter grade and integrity (quality of the supply air)"
  },
  {
   "zh": "<strong>中間層</strong>：壓差制度（壓力梯度）+ 氣鎖（緩衝區）",
   "en": "<strong>Middle layer</strong>: pressure differential regime (pressure cascade) + airlocks (buffer zones)"
  },
  {
   "zh": "<strong>核心層</strong>：換氣次數、氣流型態、粒子稀釋效率",
   "en": "<strong>Core layer</strong>: air change rate, airflow pattern and particle dilution efficiency"
  },
  {
   "zh": "恢復時間 (Room Recovery)",
   "en": "Room Recovery Time"
  },
  {
   "zh": "換氣次數越高，從「使用中」回到「靜態」的恢復時間越短。這是評估 HVAC 系統效能的重要指標。",
   "en": "The higher the air change rate, the shorter the time needed to recover from the \"in operation\" state to the \"at rest\" state. This is an important indicator of HVAC system performance."
  },
  {
   "zh": "<strong>5.5.4 Other Potential HVAC Critical Parameters 5.5.4 其他潛在暖通空調關鍵參數</strong>",
   "en": "<strong>5.5.4 Other Potential HVAC Critical Parameters</strong>"
  },
  {
   "zh": "其他關鍵參數",
   "en": "Other Critical Parameters"
  },
  {
   "zh": "恢復時間的意義",
   "en": "Significance of Recovery Time"
  },
  {
   "zh": "EU GMP 要求恢復時間應在 <strong>15–20 分鐘</strong>以內。這個指標反映的是 HVAC 系統的「強健性」——即系統從擾動中恢復的能力。",
   "en": "EU GMP expects a recovery time within <strong>15–20 minutes</strong>. This indicator reflects the \"robustness\" of the HVAC system, that is, its ability to recover from a disturbance."
  },
  {
   "zh": "對於 CDMO，不同產品的生產過程粒子生成率不同，建議在設計階段以最差情境作為基準。",
   "en": "For a CDMO, different products generate particles at different rates during production, so it is advisable to use the worst-case scenario as the design basis."
  },
  {
   "zh": "常見過失",
   "en": "Common Oversight"
  },
  {
   "zh": "噪音和振動往往被忽略，但對操作員健康有直接影響，特別是長時間暴露於高換氣次數的潔淨室環境中。",
   "en": "Noise and vibration are often overlooked, yet they have a direct effect on operator health, especially with long exposure in cleanrooms with high air change rates."
  },
  {
   "zh": "<strong>5.6.1 Manufacturing Environment and Cleanliness Cascades 5.6.1 製造環境與潔淨度級聯</strong>",
   "en": "<strong>5.6.1 Manufacturing Environment and Cleanliness Cascades</strong>"
  },
  {
   "zh": "潔淨度階梯與三種壓力原則",
   "en": "The Cleanliness Cascade and the Three Pressure Concepts"
  },
  {
   "zh": "首先識別所有「關鍵區域」（產品暴露點），再指定環境分級。HVAC 設計必須服務於這個分級架構。",
   "en": "First identify all \"critical areas\" (points of product exposure), then assign the environmental grades. The HVAC design must serve this grading structure."
  },
  {
   "zh": "比喻：水壢與水流",
   "en": "Analogy: Dams and Water Flow"
  },
  {
   "zh": "壓力階梯就像水壢——水永遠從高處往低處流。Cascade 是正常流向（潔淨→不潔淨），Sink 是在中間放一個「排水孔」收集有害物質，Bubble 則是在中間放一個「噪泉」向外推握氣溶膠。",
   "en": "A pressure cascade is like a series of dams: water always flows from high to low. Cascade is the normal direction of flow (clean to less clean); Sink places a \"drain\" in the middle to collect hazardous material; Bubble places a \"fountain\" in the middle that pushes aerosols outward."
  },
  {
   "zh": "<strong>5.6.2 Differential Pressures 5.6.2 壓差</strong>",
   "en": "<strong>5.6.2 Differential Pressures</strong>"
  },
  {
   "zh": "壓力階梯設計實務",
   "en": "Practical Design of the Pressure Cascade"
  },
  {
   "zh": "開門與關門的差異",
   "en": "Door Open versus Door Closed"
  },
  {
   "zh": "開門時不要求維持壓差，但必須維持正確方向的氣流。試圖在開門時維持壓差會導致過大的機械系統和不穩定的控制。",
   "en": "Differential pressure is not required to be maintained while a door is open, but airflow must still be in the correct direction. Trying to maintain differential pressure with the door open leads to oversized mechanical systems and unstable control."
  },
  {
   "zh": "壓力穩定器 (Pressure Stabilizer)",
   "en": "Pressure Stabilizer"
  },
  {
   "zh": "氣壓擋板（barometric damper）在門關閉時開啟，提供替代洩漏路徑，確保開門時有足夠的氣流速度。優於固定孔口或固定擋板，因為更容易清潔且不會壓縮工作區域的分險。",
   "en": "A barometric damper opens when the door is closed, providing an alternative leakage path and ensuring sufficient air velocity when the door is opened. It is preferable to a fixed orifice or fixed damper because it is easier to clean and does not compromise the risk of the working area."
  },
  {
   "zh": "<strong>Pressurization Scheme Examples 加壓方案範例</strong>",
   "en": "<strong>Pressurization Scheme Examples</strong>"
  },
  {
   "zh": "兩種壓力方案對比",
   "en": "Comparison of Two Pressure Schemes"
  },
  {
   "zh": "選擇建議",
   "en": "Selection Advice"
  },
  {
   "zh": "方案一適合控制系統精度高、層數較少的設施；方案二適合控制精度有限、需要更大容許範圍的設施。但方案二的累積壓力更高，可能導致門的開關困難。",
   "en": "Scheme 1 suits facilities with high control-system accuracy and fewer levels; Scheme 2 suits facilities with limited control accuracy that need a wider tolerance. However, Scheme 2 results in a higher cumulative pressure, which may make doors difficult to open and close."
  },
  {
   "zh": "<strong>5.6.3 Airlocks 5.6.3 氣閘</strong>",
   "en": "<strong>5.6.3 Airlocks</strong>"
  },
  {
   "zh": "氣鎖設計要點",
   "en": "Key Points of Airlock Design"
  },
  {
   "zh": "氣鎖的三大功能",
   "en": "Three Main Functions of an Airlock"
  },
  {
   "zh": "<strong>維持壓差</strong>：通過多重門保持區域間的壓力差異",
   "en": "<strong>Maintain differential pressure</strong>: keeps a pressure difference between areas through multiple doors"
  },
  {
   "zh": "<strong>緩衝污染</strong>：揔截微粒子從低級別區進入高級別區",
   "en": "<strong>Buffer contamination</strong>: intercepts particles moving from a lower-grade area into a higher-grade area"
  },
  {
   "zh": "<strong>快速恢復</strong>：高換氣次數確保開門後迅速恢復",
   "en": "<strong>Rapid recovery</strong>: a high air change rate ensures quick recovery after a door is opened"
  },
  {
   "zh": "壓差分配原則",
   "en": "Principle of Distributing the Pressure Differential"
  },
  {
   "zh": "重要：氣鎖的壓差不是每道門都要 10–15 Pa，而是將總目標壓差<strong>均分到所有門</strong>上。例如：兩道門的氣鎖，每道門只需 5–7.5 Pa。",
   "en": "Important: the differential pressure of an airlock does not have to be 10–15 Pa across every door; instead, the total target differential pressure is <strong>divided equally among all the doors</strong>. For example, in an airlock with two doors, each door needs only 5–7.5 Pa."
  },
  {
   "zh": "傳遞窗最佳實踐",
   "en": "Pass-Through Hatch Best Practice"
  },
  {
   "zh": "高風險傳遞（跨兩個以上級別）應使用通風型傳遞窗，並具備自動消毒功能（VHP、脈衝 UV、NO<sub>2</sub>）。",
   "en": "High-risk transfers (crossing two or more grades) should use a ventilated pass-through hatch with automatic disinfection capability (VHP, pulsed UV, NO<sub>2</sub>)."
  },
  {
   "zh": "<strong>5.6.4 Biological Safety / Bio-Containment 5.6.4 生物安全 / 生物防護</strong>",
   "en": "<strong>5.6.4 Biological Safety / Bio-Containment</strong>"
  },
  {
   "zh": "生物安全考量",
   "en": "Biosafety Considerations"
  },
  {
   "zh": "當產品含有病原體、病毒載體或重組 DNA 時，生物安全要求可能會覆寫標準的壓力、過濾和氣鎖方案。這在細胞與基因治療 (CGT) 製造中特別重要。",
   "en": "When the product contains pathogens, viral vectors or recombinant DNA, biosafety requirements may override the standard pressure, filtration and airlock schemes. This is particularly important in cell and gene therapy (CGT) manufacturing."
  },
  {
   "zh": "<strong>5.6.5 Hazardous Products and Operator Protection 5.6.5 危險產品與操作人員防護</strong>",
   "en": "<strong>5.6.5 Hazardous Products and Operator Protection</strong>"
  },
  {
   "zh": "危害產品與操作員保護",
   "en": "Hazardous Products and Operator Protection"
  },
  {
   "zh": "雙向保護原則",
   "en": "Principle of Two-Way Protection"
  },
  {
   "zh": "HVAC 設計必須同時考慮：",
   "en": "The HVAC design must consider both of the following:"
  },
  {
   "zh": "<strong>產品保護</strong>：防止環境污染物進入產品",
   "en": "<strong>Product protection</strong>: preventing environmental contaminants from entering the product"
  },
  {
   "zh": "<strong>操作員保護</strong>：防止有害氣溶膠進入操作員呼吸空間",
   "en": "<strong>Operator protection</strong>: preventing harmful aerosols from entering the operator's breathing zone"
  },
  {
   "zh": "屏障技術（隨離器、RABS）是解決這個矛盾的最佳方案。",
   "en": "Barrier technology (isolators, RABS) is the best solution to this conflict."
  },
  {
   "zh": "<strong>5.7 Process-HVAC Interface Overview 5.7 製程-暖通空調介面概述</strong>",
   "en": "<strong>5.7 Process-HVAC Interface Overview</strong>"
  },
  {
   "zh": "製程知識如何影響 HVAC 設計",
   "en": "How Process Knowledge Influences HVAC Design"
  },
  {
   "zh": "這是本章的核心觀點：HVAC 不是獨立的工程學科，它必須服務於製程需求。",
   "en": "This is the central message of the chapter: HVAC is not a stand-alone engineering discipline; it must serve the needs of the process."
  },
  {
   "zh": "分離度階層",
   "en": "Hierarchy of Separation"
  },
  {
   "zh": "從隨離器（最高）到條帶簾（最低），分離度越低，對 HVAC 系統的要求越高，因為背景環境必須承擔更多的污染控制責任。",
   "en": "From the isolator (highest) to the strip curtain (lowest): the lower the degree of separation, the greater the demands on the HVAC system, because the background environment must carry more of the responsibility for contamination control."
  },
  {
   "zh": "<strong>5.7.1.1 Sterilizers 5.7.1.1 滅菌器</strong>",
   "en": "<strong>5.7.1.1 Sterilizers</strong>"
  },
  {
   "zh": "滅菌設備與 HVAC 的交互",
   "en": "Interaction Between Sterilization Equipment and HVAC"
  },
  {
   "zh": "CDMO 實務提醒",
   "en": "CDMO Practical Tip"
  },
  {
   "zh": "隧道式滅菌器是 HVAC 設計中最具挑戰性的設備之一。其內部溫度變化會導致不同模式下的氣流量變化，必須與 HVAC 系統密切配合，否則有壓差逆轉的風險。",
   "en": "The tunnel sterilizer is one of the most challenging pieces of equipment in HVAC design. Changes in its internal temperature cause airflow volumes to vary between modes, so it must be closely coordinated with the HVAC system; otherwise there is a risk of pressure reversal."
  },
  {
   "zh": "<strong>5.7.1.2 Filling Room Equipment &amp; ISO 5/Grade A Environments 5.7.1.2 充填室設備與 ISO 5/A 級環境</strong>",
   "en": "<strong>5.7.1.2 Filling Room Equipment &amp; ISO 5/Grade A Environments</strong>"
  },
  {
   "zh": "屏障技術與 HVAC 的交互",
   "en": "Interaction Between Barrier Technology and HVAC"
  },
  {
   "zh": "<strong>Passive RABS</strong>：直接使用天花板 HEPA 送風，無獨立風機",
   "en": "<strong>Passive RABS</strong>: uses ceiling HEPA supply air directly, with no separate fan"
  },
  {
   "zh": "<strong>Active RABS</strong>：自帶風機循環，吸入房間空氣再經 HEPA 過濾",
   "en": "<strong>Active RABS</strong>: has its own fan for recirculation, drawing in room air and then filtering it through HEPA filters"
  },
  {
   "zh": "RABS 設計警告",
   "en": "RABS Design Warnings"
  },
  {
   "zh": "Active RABS 的高位進氣口會干擾周圍氣流，應避免",
   "en": "The high-level air intake of an Active RABS disturbs the surrounding airflow and should be avoided"
  },
  {
   "zh": "Passive RABS 面板間的大開口可能導致 Grade B 空氣被吸入 Grade A 內部",
   "en": "Large openings between Passive RABS panels may allow Grade B air to be drawn into the Grade A area"
  },
  {
   "zh": "建議使用 CFD 模擬驗證氣流型態",
   "en": "CFD simulation is recommended to verify the airflow pattern"
  },
  {
   "zh": "<strong>5.7.1.3 Lyophilizers 5.7.1.3 凍乾機</strong>",
   "en": "<strong>5.7.1.3 Lyophilizers</strong>"
  },
  {
   "zh": "凍乾機與無菌連續性",
   "en": "Lyophilizers and Maintaining Sterility"
  },
  {
   "zh": "關鍵要求",
   "en": "Key Requirement"
  },
  {
   "zh": "部分壓塞的西林瓶在轉移至凍乾機的過程中，必須始終維持在 ISO 5/Grade A 條件下。自動裝載是最佳實踐，可最大限度降低污染風險。",
   "en": "Partially stoppered vials must be kept under ISO 5/Grade A conditions at all times while being transferred to the lyophilizer. Automated loading is best practice and minimizes the risk of contamination."
  },
  {
   "zh": "<strong>5.7.1.4 Capping Equipment 5.7.1.4 加蓋設備</strong>",
   "en": "<strong>5.7.1.4 Capping Equipment</strong>"
  },
  {
   "zh": "壓蓋設備的特殊考量",
   "en": "Special Considerations for Capping Equipment"
  },
  {
   "zh": "壓蓋是粒子生成大戶",
   "en": "Capping Is a Major Particle Generator"
  },
  {
   "zh": "壓蓋過程會產生大量金屬微粒子，因此通常設置在填充室外部。在壓蓋前，瓶子必須在 ISO 5/Grade A 條件下轉移；壓蓋區域則可接受 LP/GAAS 級別的 HEPA 過濾空氣。",
   "en": "The capping process generates a large number of metal particles, so it is usually located outside the filling room. Before capping, vials must be transferred under ISO 5/Grade A conditions; the capping area itself may accept LP/GAAS-grade HEPA-filtered air."
  },
  {
   "zh": "<strong>5.7.2 General Manufacturing Area Environmental Design 5.7.2 一般製造區環境設計</strong>",
   "en": "<strong>5.7.2 General Manufacturing Area Environmental Design</strong>"
  },
  {
   "zh": "製造區環境設計考量",
   "en": "Environmental Design Considerations for Manufacturing Areas"
  },
  {
   "zh": "定風量 (Constant Volume) 的優勢",
   "en": "Advantages of Constant Volume"
  },
  {
   "zh": "定風量供氣可最大限度減少壓差波動和低風量導致的粒子數升高。建議安裝風量監控器，在風量下降時發出警報。",
   "en": "Constant volume air supply minimizes differential pressure fluctuations and the rise in particle counts caused by low airflow. It is advisable to install airflow monitors that alarm when airflow drops."
  },
  {
   "zh": "比喻：交通規劃",
   "en": "Analogy: Traffic Planning"
  },
  {
   "zh": "將潔淨室想像成一個封閉的城市：",
   "en": "Imagine the cleanroom as a closed city:"
  },
  {
   "zh": "<strong>操作員</strong>就像車輛，移動時揚起「灰塵」（微粒子）",
   "en": "<strong>Operators</strong> are like vehicles that kick up \"dust\" (particles) as they move"
  },
  {
   "zh": "<strong>交通動線</strong>必須設計得遠離「醫院」（關鍵區域）",
   "en": "<strong>Traffic routes</strong> must be designed to stay away from the \"hospital\" (critical areas)"
  },
  {
   "zh": "<strong>通風</strong>就像道路清掃車，必須有足夠的「掃除頻率」",
   "en": "<strong>Ventilation</strong> is like a street sweeper and needs a sufficient \"sweeping frequency\""
  },
  {
   "zh": "常見物理洩漏點",
   "en": "Common Physical Leakage Points"
  },
  {
   "zh": "牛空帶開口、未密封的灑水頭毼體、電氣箱等都是常見的壓力洩漏點。設計階段必須統計所有穿牆開口並納入洩漏量計算。",
   "en": "Ceiling penetrations, unsealed sprinkler head bodies and electrical boxes are all common pressure leakage points. At the design stage, all wall and ceiling penetrations must be counted and included in the leakage calculation."
  },
  {
   "zh": "<strong>5.7.2.3 Supply and Extract Point Locations 5.7.2.3 送風與排風口位置</strong>",
   "en": "<strong>5.7.2.3 Supply and Extract Point Locations</strong>"
  },
  {
   "zh": "送風與回風位置設計",
   "en": "Design of Supply and Return Locations"
  },
  {
   "zh": "送風口設計原則",
   "en": "Principles of Supply Outlet Design"
  },
  {
   "zh": "布局均勻，死區最小化",
   "en": "Even layout, with dead zones minimized"
  },
  {
   "zh": "嬧可多個小風口，不要少個大風口",
   "en": "Use many small outlets rather than a few large ones"
  },
  {
   "zh": "不要超過 HEPA 過濾器的額定風量",
   "en": "Do not exceed the rated airflow of the HEPA filter"
  },
  {
   "zh": "標準化過濾器尺寸，避免差異化堵塞 (Differential Blinding)",
   "en": "Standardize filter sizes to avoid differential blinding"
  },
  {
   "zh": "差異化堵塞 (Differential Blinding)",
   "en": "Differential Blinding"
  },
  {
   "zh": "當同一尺寸的 HEPA 過濾器在不同位置使用不同風量時，低風量的過濾器會接收更多微粒子（因為停留時間更長），導致不均勻的堵塞和更短的使用壽命。",
   "en": "When HEPA filters of the same size are used at different airflows in different locations, the low-airflow filters receive more particles (because of the longer residence time), resulting in uneven loading and a shorter service life."
  },
  {
   "zh": "<strong>5.7.3 Unidirectional Airflow (UAF) Design Considerations 5.7.3 單向氣流 (UAF) 設計考量</strong>",
   "en": "<strong>5.7.3 Unidirectional Airflow (UAF) Design Considerations</strong>"
  },
  {
   "zh": "單向氣流 (UAF) 設計",
   "en": "Unidirectional Airflow (UAF) Design"
  },
  {
   "zh": "五個「不可接受」的氣流型態",
   "en": "Five \"Unacceptable\" Airflow Patterns"
  },
  {
   "zh": "從地板向上到工作高度的氣流",
   "en": "Airflow rising from floor level up to working height"
  },
  {
   "zh": "關鍵操作附近的極低速區",
   "en": "Very low-velocity zones near critical operations"
  },
  {
   "zh": "微粒子積累的低速死區",
   "en": "Low-velocity dead zones where particles accumulate"
  },
  {
   "zh": "封閉迴圈（粒子蓄池）",
   "en": "Closed loops (particle reservoirs)"
  },
  {
   "zh": "從低潔淨區流向高潔淨區的氣流",
   "en": "Airflow from a lower-grade area toward a higher-grade area"
  },
  {
   "zh": "驗證重點",
   "en": "Key Points for Verification"
  },
  {
   "zh": "氣流可視化（煙霧測試）應在靜態和模擬運行條件下進行。CFD 模擬可作為初始設計工具，但實際微調仍需在確認階段完成。",
   "en": "Airflow visualization (smoke studies) should be performed under both at-rest and simulated operating (dynamic) conditions. CFD simulation can serve as an initial design tool, but the actual fine-tuning must still be completed during the confirmation (qualification) stage."
  },
  {
   "zh": "思考練習",
   "en": "Think It Through"
  },
  {
   "zh": "您的填充室使用 Passive RABS，發現某個位置的粒子數持續偏高。您會如何調查？",
   "en": "Your filling room uses a Passive RABS, and you find that the particle count at one location is consistently high. How would you investigate?"
  },
  {
   "zh": "檢查 RABS 面板間是否有過大的間雙",
   "en": "Check whether there are excessively large gaps between the RABS panels"
  },
  {
   "zh": "確認天花板與 RABS 頂部的密封性",
   "en": "Confirm the seal between the ceiling and the top of the RABS"
  },
  {
   "zh": "執行煙霧測試確認是否有向上氣流或封閉迴圈",
   "en": "Carry out a smoke study to check for upward airflow or closed loops"
  },
  {
   "zh": "檢查附近是否有熱源導致熱對流",
   "en": "Check whether nearby heat sources are causing thermal convection"
  },
  {
   "zh": "Section Summary / 章節摘要",
   "en": "Section Summary"
  },
  {
   "zh": "重點整理",
   "en": "Key Takeaways"
  },
  {
   "zh": "<strong>環境關鍵參數：</strong>溫度（18–22°C）、濕度（30–60% RH）、空氣微粒子是潔淨室控制的三大支柱。每個參數都必須通過產品風險評估來確定。",
   "en": "<strong>Critical environmental parameters:</strong> Temperature (18–22°C), humidity (30–60% RH) and airborne particles are the three pillars of cleanroom control. Each parameter must be determined through a product risk assessment."
  },
  {
   "zh": "<strong>壓力階梯：</strong>不同級別間 10–15 Pa，相同級別間 ≥ 5 Pa，最大房間壓力通常 &lt;45 Pa。",
   "en": "<strong>Pressure cascade:</strong> 10–15 Pa between different grades, ≥ 5 Pa between rooms of the same grade, and a maximum room pressure typically &lt;45 Pa."
  },
  {
   "zh": "<strong>三種壓力原則：</strong>階梯（標準無菌）、沉降（高含毒）、氣泡（高氣溶膠）分別應對不同風險。",
   "en": "<strong>Three pressure concepts:</strong> Cascade (standard aseptic), sink (highly potent/toxic) and bubble (high aerosol) address different risks."
  },
  {
   "zh": "<strong>氣鎖：</strong>將目標壓差均分到所有門，高換氣率確保快速恢復。",
   "en": "<strong>Airlocks:</strong> Divide the target differential pressure equally among all doors; a high air change rate ensures rapid recovery."
  },
  {
   "zh": "<strong>製程-HVAC 整合：</strong>屏障技術選擇、滅菌器類型和產品形態根本性地決定了 HVAC 設計需求。",
   "en": "<strong>Process-HVAC integration:</strong> The choice of barrier technology, the type of sterilizer and the product form fundamentally determine the HVAC design requirements."
  },
  {
   "zh": "<strong>送回風設計：</strong>多個小風口優於少個大風口；關鍵區域用低位回風；標準化 HEPA 尺寸避免差異化堵塞。",
   "en": "<strong>Supply and return design:</strong> Many small outlets are better than a few large ones; use low-level returns in critical areas; standardize HEPA sizes to avoid differential blinding."
  },
  {
   "zh": "<strong>UAF 原則：</strong>氣流從潔淨區向不潔淨區吹。煙霧測試驗證。雙向保護用垂直氣流。建議 CFD 模擬。",
   "en": "<strong>UAF principles:</strong> Air flows from the cleaner area toward the less clean area. Verify with smoke studies. Use vertical airflow for two-way protection. CFD simulation is recommended."
  }
 ]
}
