{
 "source": "section-04c-hvac-monitoring-qual.html",
 "blocks": [
  {
   "zh": "HVAC — 監測與確效（下）",
   "en": "HVAC — Monitoring and Qualification (Part 2)"
  },
  {
   "zh": "Learning Objectives / 本章學習目標",
   "en": "Learning Objectives"
  },
  {
   "zh": "Understand the rationale for continuous vs. periodic monitoring of HVAC parameters (particle counts, differential pressure, temperature, humidity) and how each contributes to sterility assurance / 理解連續監測與定期監測的差異，以及各環境參數（粒子計數、壓差、溫濕度）如何共同保障無菌水準",
   "en": "Understand the rationale for continuous vs. periodic monitoring of HVAC parameters (particle counts, differential pressure, temperature, humidity) and how each contributes to sterility assurance"
  },
  {
   "zh": "Know the recommended test frequencies for HEPA filter integrity testing, airflow pattern analysis, recovery time testing, and open door testing / 掌握 HEPA 過濾器完整性測試、氣流型態分析、恢復時間測試和開門測試的建議頻率",
   "en": "Know the recommended test frequencies for HEPA filter integrity testing, airflow pattern analysis, recovery time testing, and open door testing"
  },
  {
   "zh": "Describe the role of Environmental Monitoring Systems (EMS) and their compliance with 21 CFR Part 11 / 描述環境監測系統（EMS）的角色及其符合 21 CFR Part 11 的要求",
   "en": "Describe the role of Environmental Monitoring Systems (EMS) and their compliance with 21 CFR Part 11"
  },
  {
   "zh": "Explain the IQ/OQ/PQ approach for HVAC qualification, including airflow visualization (smoke studies) and recovery testing / 說明 HVAC 確效的 IQ/OQ/PQ 方法，包括氣流可視化（煙霧測試）和恢復測試",
   "en": "Explain the IQ/OQ/PQ approach for HVAC qualification, including airflow visualization (smoke studies) and recovery testing"
  },
  {
   "zh": "Identify critical considerations for differential pressure monitoring: sensor placement, accuracy, reference points, and alarm management / 辨識壓差監測的關鍵考量：感測器位置、精度、參考點及警報管理",
   "en": "Identify critical considerations for differential pressure monitoring: sensor placement, accuracy, reference points, and alarm management"
  },
  {
   "zh": "Understand HVAC cleaning, maintenance philosophy, and HEPA filter integrity testing as ongoing operational requirements / 理解 HVAC 清潔、維護哲學及 HEPA 過濾器完整性測試作為持續營運要求的重要性",
   "en": "Understand HVAC cleaning, maintenance philosophy, and HEPA filter integrity testing as ongoing operational requirements"
  },
  {
   "zh": "<strong>5.8 Monitoring — HVAC Monitoring 5.8 監控 — 暖通空調監控</strong>",
   "en": "<strong>5.8 Monitoring — HVAC Monitoring</strong>"
  },
  {
   "zh": "教學解析",
   "en": "Teaching Notes"
  },
  {
   "zh": "核心概念：為什麼不能只靠產品測試？",
   "en": "Core Concept: Why Product Testing Alone Is Not Enough"
  },
  {
   "zh": "無菌產品的無菌保證水準（SAL）通常要求達到 10<sup>-6</sup>，代表每一百萬個單位中不超過一個非無菌品。這意味著你幾乎不可能透過隨機抽樣在成品中檢測到污染。",
   "en": "The sterility assurance level (SAL) of a sterile product is normally required to reach 10<sup>-6</sup>, meaning no more than one non-sterile unit in a million. In practice, you can almost never detect contamination in the finished product by random sampling."
  },
  {
   "zh": "因此，整個無菌製造的品質保證邏輯是<strong>過程導向</strong>而非<strong>結果導向</strong>：我們監測環境條件來確保製程始終處於受控狀態，而非事後檢驗產品是否無菌。",
   "en": "The quality assurance logic of sterile manufacturing is therefore <strong>process-oriented</strong> rather than <strong>result-oriented</strong>: we monitor environmental conditions to ensure the process stays in a state of control, rather than testing the product for sterility after the fact."
  },
  {
   "zh": "這就是 HVAC 監測如此重要的根本原因 — 它是過程控制的基石。",
   "en": "This is the fundamental reason HVAC monitoring matters so much: it is the cornerstone of process control."
  },
  {
   "zh": "連續監測 vs 定期監測",
   "en": "Continuous Monitoring vs. Periodic Monitoring"
  },
  {
   "zh": "ISPE 將監測分為兩大類：",
   "en": "ISPE divides monitoring into two broad categories:"
  },
  {
   "zh": "<strong>連續監測（Continuous）：</strong>溫度、濕度、壓差、粒子計數 — 這些參數變化快，需要即時偵測異常",
   "en": "<strong>Continuous monitoring:</strong> temperature, humidity, differential pressure, particle counts. These parameters change quickly, so abnormalities must be detected in real time."
  },
  {
   "zh": "<strong>定期再確效（Periodic Requalification）：</strong>HEPA 完整性測試、氣流型態分析、恢復時間測試 — 這些是較深入的系統性能驗證",
   "en": "<strong>Periodic requalification:</strong> HEPA integrity testing, airflow pattern analysis, recovery time testing. These are deeper, systematic verifications of system performance."
  },
  {
   "zh": "連續監測告訴你「現在正常嗎？」，定期再確效告訴你「系統本質上還好嗎？」",
   "en": "Continuous monitoring tells you \"Is it normal right now?\"; periodic requalification tells you \"Is the system fundamentally sound?\""
  },
  {
   "zh": "比喻說明",
   "en": "Analogy"
  },
  {
   "zh": "<strong>健康監測 vs 年度體檢：</strong>",
   "en": "<strong>Daily health tracking vs. the annual physical:</strong>"
  },
  {
   "zh": "連續監測就像你每天戴的智慧手錶 — 持續追蹤心率、血氧、體溫。一旦數值異常，立刻警示。",
   "en": "Continuous monitoring is like the smartwatch you wear every day, constantly tracking heart rate, blood oxygen, and body temperature. As soon as a value looks abnormal, it alerts you."
  },
  {
   "zh": "定期再確效則像每年一次的全面健康檢查 — 包括 X 光、血液檢查、心電圖等深入檢查項目。",
   "en": "Periodic requalification is like the annual comprehensive check-up, with in-depth examinations such as X-rays, blood tests, and an ECG."
  },
  {
   "zh": "你不會因為手錶每天都顯示正常就跳過年度體檢；同樣地，你不會因為壓差每天都在規格內就跳過 HEPA 完整性測試。兩者互補，缺一不可。",
   "en": "You would not skip your annual physical just because your watch shows normal readings every day; likewise, you would not skip HEPA integrity testing just because differential pressure is within specification every day. The two complement each other, and neither can be dropped."
  },
  {
   "zh": "重點提示：再確效測試清單",
   "en": "Key Point: The Requalification Test List"
  },
  {
   "zh": "ISPE 列出了 13 項定期再確效測試項目。對於 CDMO 營運而言，最關鍵的幾項：",
   "en": "ISPE lists 13 periodic requalification tests. For CDMO operations, the most critical ones are:"
  },
  {
   "zh": "<strong>HEPA 過濾器完整性測試</strong> — 一個洩漏的 HEPA 可以污染整個區域",
   "en": "<strong>HEPA filter integrity testing</strong> — a single leaking HEPA filter can contaminate an entire area"
  },
  {
   "zh": "<strong>氣流型態分析（煙霧測試）</strong> — 確認單向流確實存在且未被干擾",
   "en": "<strong>Airflow pattern analysis (smoke studies)</strong> — confirms that unidirectional flow is actually present and undisturbed"
  },
  {
   "zh": "<strong>恢復時間測試</strong> — 潔淨室在受到污染事件後多快能回到分類標準",
   "en": "<strong>Recovery time testing</strong> — how quickly a cleanroom returns to its classification standard after a contamination event"
  },
  {
   "zh": "<strong>開門測試</strong> — 確認門開啟多久不會觸發環境失控",
   "en": "<strong>Open door testing</strong> — confirms how long a door can be open without causing the environment to go out of control"
  },
  {
   "zh": "這些項目直接關係到是否需要啟動偏差調查。",
   "en": "These items bear directly on whether a deviation investigation must be initiated."
  },
  {
   "zh": "<strong>5.8.2 Typical Frequencies for Testing 5.8.2 典型測試頻率</strong>",
   "en": "<strong>5.8.2 Typical Frequencies for Testing</strong>"
  },
  {
   "zh": "HEPA 完整性測試（DOP/PAO）為何如此關鍵？",
   "en": "Why Is HEPA Integrity Testing (DOP/PAO) So Critical?"
  },
  {
   "zh": "<strong>DOP/PAO 完整性測試</strong>（Dioctyl Phthalate / Poly-Alpha Olefin 氣溶膠挑戰測試）是驗證 HEPA 過濾器是否有洩漏的唯一可靠方法。",
   "en": "<strong>DOP/PAO integrity testing</strong> (aerosol challenge testing with dioctyl phthalate or poly-alpha olefin) is the only reliable method to verify that a HEPA filter does not leak."
  },
  {
   "zh": "一個洩漏的 HEPA 不會在壓差監測中顯現異常 — 壓差可能仍然正常，但大量粒子已經穿透。這就是為什麼 ISPE 建議無菌充填區每年測試兩次。",
   "en": "A leaking HEPA filter will not necessarily show up in differential pressure monitoring: the differential pressure may remain normal even though large numbers of particles are passing through. This is why ISPE recommends testing aseptic filling areas twice a year."
  },
  {
   "zh": "<strong>常見洩漏位置：</strong>",
   "en": "<strong>Common leak locations:</strong>"
  },
  {
   "zh": "濾材本身的針孔或破損",
   "en": "Pinholes or tears in the filter media itself"
  },
  {
   "zh": "濾框與天花板框架之間的密封墊",
   "en": "The gasket between the filter frame and the ceiling grid"
  },
  {
   "zh": "框架本身的裂縫或變形",
   "en": "Cracks or deformation in the frame itself"
  },
  {
   "zh": "任何一處洩漏都可能讓外界粒子直接進入 Grade A 區域，等同於失去最後一道防線。",
   "en": "A leak at any of these points can let outside particles enter the Grade A area directly, which amounts to losing the last line of defense."
  },
  {
   "zh": "比喻說明：防彈背心的定期檢查",
   "en": "Analogy: Regular Inspection of a Bulletproof Vest"
  },
  {
   "zh": "HEPA 過濾器就像無菌區的「防彈背心」。即使你穿著它感覺很好（壓差正常），你仍然需要定期檢查背心有沒有磨損或裂縫（DOP/PAO 測試）。",
   "en": "A HEPA filter is like the \"bulletproof vest\" of the aseptic area. Even if it feels fine when you wear it (normal differential pressure), you still need to inspect it regularly for wear and cracks (DOP/PAO testing)."
  },
  {
   "zh": "一件看起來完好但內部纖維已經劣化的防彈背心，在被子彈（微粒）擊中時可能完全無效。同樣，一個看起來正常但有微小洩漏的 HEPA 過濾器，在面對真實生產環境的微粒挑戰時可能無法保護產品。",
   "en": "A vest that looks intact but whose internal fibers have degraded may fail completely when hit by a bullet (a particle). In the same way, a HEPA filter that looks normal but has a tiny leak may be unable to protect the product when faced with the real particle challenge of a production environment."
  },
  {
   "zh": "<strong>5.8.3–5.8.4 Environmental Monitoring Systems &amp; Typical EMS Monitoring 5.8.3–5.8.4 環境監測系統與典型 EMS 監控</strong>",
   "en": "<strong>5.8.3–5.8.4 Environmental Monitoring Systems &amp; Typical EMS Monitoring</strong>"
  },
  {
   "zh": "EMS 系統的三大功能",
   "en": "The Three Main Functions of an EMS"
  },
  {
   "zh": "環境監測系統（EMS）不只是「記錄數據」，它扮演三個關鍵角色：",
   "en": "An environmental monitoring system (EMS) does more than \"record data\"; it plays three key roles:"
  },
  {
   "zh": "<strong>即時回饋（Real-time Feedback）：</strong>持續監控 HVAC 系統整體性能，發現問題立即通知",
   "en": "<strong>Real-time feedback:</strong> continuously monitors the overall performance of the HVAC system and notifies you immediately when a problem arises"
  },
  {
   "zh": "<strong>GMP 記錄（GMP Records）：</strong>符合 21 CFR Part 11 的電子記錄要求，包括審計追蹤、電子簽名、資料完整性保護",
   "en": "<strong>GMP records:</strong> meets the electronic record requirements of 21 CFR Part 11, including audit trails, electronic signatures, and data integrity protection"
  },
  {
   "zh": "<strong>警報管理（Alarm Management）：</strong>當關鍵參數超出規格時，透過彩色警示燈和聲響通知作業人員",
   "en": "<strong>Alarm management:</strong> when a critical parameter goes out of specification, operators are notified by colored beacons and audible alarms"
  },
  {
   "zh": "壓差（DP）監測的關鍵細節",
   "en": "Key Details of Differential Pressure (DP) Monitoring"
  },
  {
   "zh": "壓差是無菌區環境控制中最重要的連續監測參數之一。ISPE 對 DP 監測提出了多項關鍵要求：",
   "en": "Differential pressure is one of the most important continuously monitored parameters for environmental control in aseptic areas. ISPE sets out several key requirements for DP monitoring:"
  },
  {
   "zh": "<strong>精度要求：</strong>控制範圍 ±2.5 Pa 時，感測器精度需達 0.25 Pa（即控制範圍的 10%）",
   "en": "<strong>Accuracy:</strong> for a control range of ±2.5 Pa, sensor accuracy must reach 0.25 Pa (that is, 10% of the control range)"
  },
  {
   "zh": "<strong>參考點選擇：</strong>應選擇大型穩定空間作為參考點。室外因風速不穩定是不良參考點；機械室因溫控通風也不適合",
   "en": "<strong>Choice of reference point:</strong> choose a large, stable space as the reference point. The outdoors is a poor reference because wind speed is unstable; a mechanical room is also unsuitable because of its temperature-controlled ventilation"
  },
  {
   "zh": "<strong>氣閘壓差：</strong>只要污染路徑上有一扇門保持關閉，壓差就不應降至零",
   "en": "<strong>Airlock differential pressure:</strong> as long as one door along the contamination path remains closed, the differential pressure should not fall to zero"
  },
  {
   "zh": "<strong>反向氣流：</strong>門開啟時可能短暫出現反向氣流，但應僅維持極短時間",
   "en": "<strong>Reverse airflow:</strong> brief reverse airflow may occur when a door opens, but it should last only a very short time"
  },
  {
   "zh": "比喻說明：壓差就像水壩的水位差",
   "en": "Analogy: Differential Pressure Is Like the Water-Level Difference at a Dam"
  },
  {
   "zh": "想像無菌區是一座位於高處的水庫，而外界環境是低處的河流。壓差就像水庫和河流之間的水位差 — 只要水位差存在（正壓），水（空氣/微粒）只會從高處流向低處，外界的污染物無法逆流進入無菌區。",
   "en": "Imagine the aseptic area as a reservoir at a high elevation, and the outside environment as a river far below. Differential pressure is the difference in water level between the reservoir and the river. As long as that difference exists (positive pressure), water (air/particles) can only flow from high to low, and contaminants from outside cannot flow back into the aseptic area."
  },
  {
   "zh": "如果水位差降到零甚至反轉，河水就會倒灌 — 這就是壓差反轉（reversed airflow）為什麼被視為嚴重事件。",
   "en": "If the level difference drops to zero or even reverses, river water will flow back in. This is why a pressure reversal (reversed airflow) is regarded as a serious event."
  },
  {
   "zh": "DP 感測器就像水庫上的水位計，必須安裝在不受水流湍動影響的穩定位置，才能提供準確讀數。",
   "en": "A DP sensor is like the water gauge on the reservoir: it must be installed in a stable location unaffected by turbulence in order to give accurate readings."
  },
  {
   "zh": "溫濕度與粒子監測實務要點",
   "en": "Practical Points for Temperature, Humidity, and Particle Monitoring"
  },
  {
   "zh": "<strong>溫度感測器：</strong>推薦使用鉑電阻溫度計（Platinum RTD），精度高且穩定",
   "en": "<strong>Temperature sensors:</strong> platinum resistance temperature detectors (Platinum RTDs) are recommended for their high accuracy and stability"
  },
  {
   "zh": "<strong>濕度感測器：</strong>推薦使用電容式感測器（Capacitance Sensor），回應快且耐用",
   "en": "<strong>Humidity sensors:</strong> capacitance sensors are recommended for their fast response and durability"
  },
  {
   "zh": "<strong>數據採集頻率：</strong>以分鐘為間隔即可（非秒級），避免資料過載同時確保足夠解析度",
   "en": "<strong>Data acquisition frequency:</strong> intervals of minutes are sufficient (seconds are not needed), which avoids data overload while still providing adequate resolution"
  },
  {
   "zh": "<strong>大型房間：</strong>應進行溫度映射（Temperature Mapping）以確定最具代表性的監測位置",
   "en": "<strong>Large rooms:</strong> perform temperature mapping to determine the most representative monitoring locations"
  },
  {
   "zh": "<strong>粒子監測：</strong>關鍵區域（ISO 5/Grade A）強烈建議使用自動連續粒子計數器，比手動監測更可靠",
   "en": "<strong>Particle monitoring:</strong> for critical areas (ISO 5/Grade A), automated continuous particle counters are strongly recommended, as they are more reliable than manual monitoring"
  },
  {
   "zh": "<strong>5.8.5 HVAC Controls (Building Automation System / Building Management System) 5.8.5 暖通空調控制（樓宇自動化系統 / 建築管理系統）</strong>",
   "en": "<strong>5.8.5 HVAC Controls (Building Automation System / Building Management System)</strong>"
  },
  {
   "zh": "BAS/BMS vs EMS — 分清角色",
   "en": "BAS/BMS vs. EMS: Keep the Roles Clear"
  },
  {
   "zh": "這是一個容易混淆的概念。ISPE 做了明確區分：",
   "en": "This is an easily confused concept, and ISPE draws a clear distinction:"
  },
  {
   "zh": "<strong>BAS/BMS（樓宇自動化系統）：</strong>負責<strong>控制</strong> HVAC — 調節溫度、濕度、風量、壓差。它是執行者。",
   "en": "<strong>BAS/BMS (building automation system):</strong> is responsible for <strong>controlling</strong> the HVAC, regulating temperature, humidity, airflow, and differential pressure. It is the executor."
  },
  {
   "zh": "<strong>EMS（環境監測系統）：</strong>負責<strong>監測並記錄</strong>環境參數 — 產生 GMP 合規記錄。它是監督者。",
   "en": "<strong>EMS (environmental monitoring system):</strong> is responsible for <strong>monitoring and recording</strong> environmental parameters, producing GMP-compliant records. It is the supervisor."
  },
  {
   "zh": "關鍵原則：<strong>BAS/BMS 本身不需要確效</strong>（因為 EMS 可以獨立驗證其性能），但如果 BAS 和 EMS 共用現場設備（如同一個感測器），則該設備需要確效。",
   "en": "Key principle: <strong>the BAS/BMS itself does not need to be validated</strong> (because the EMS can independently verify its performance), but if the BAS and EMS share field devices (such as the same sensor), those devices must be qualified."
  },
  {
   "zh": "這體現了基於風險的方法 — 只確效直接影響 GMP 記錄的部分。",
   "en": "This reflects a risk-based approach: only the parts that directly affect GMP records are validated."
  },
  {
   "zh": "設計階段的風險評估問題",
   "en": "Risk Assessment Questions at the Design Stage"
  },
  {
   "zh": "ISPE 列出的五個風險評估問題本質上都在問同一件事：<strong>「如果這個控制失效了，最壞會發生什麼？」</strong>",
   "en": "The five risk assessment questions listed by ISPE all essentially ask the same thing: <strong>\"If this control fails, what is the worst that can happen?\"</strong>"
  },
  {
   "zh": "最嚴重的兩個失效模式：",
   "en": "The two most severe failure modes:"
  },
  {
   "zh": "<strong>風管塌陷（Duct Collapse）：</strong>可能由風扇控制失效導致負壓過大引起，會造成整個 HVAC 系統癱瘓",
   "en": "<strong>Duct collapse:</strong> can be caused by excessive negative pressure resulting from a fan control failure, and can bring down the entire HVAC system"
  },
  {
   "zh": "<strong>氣流反轉（Airflow Reversals）：</strong>污染物從低潔淨度區域流向高潔淨度區域，直接威脅產品無菌性",
   "en": "<strong>Airflow reversals:</strong> contaminants flow from a lower-cleanliness area to a higher-cleanliness area, directly threatening product sterility"
  },
  {
   "zh": "設計時必須內建故障安全（Fail-safe）機制，例如：風扇故障時自動開啟旁通、壓差過低時自動關閉送風門等。",
   "en": "Fail-safe mechanisms must be built in at the design stage, for example, automatically opening a bypass when a fan fails, or automatically closing the supply air damper when differential pressure is too low."
  },
  {
   "zh": "情境思考",
   "en": "Scenario Thinking"
  },
  {
   "zh": "你的工廠在審計時被問到：「BAS 有沒有做確效？」你會如何回答？依據是什麼？",
   "en": "During an audit, your site is asked: \"Has the BAS been validated?\" How would you answer, and on what basis?"
  },
  {
   "zh": "如果 BAS 和 EMS 共用同一個壓差感測器，確效範圍會有什麼變化？為什麼？",
   "en": "If the BAS and EMS share the same differential pressure sensor, how does the validation scope change, and why?"
  },
  {
   "zh": "一個主動壓力控制系統突然故障，你預期會看到哪些環境參數的變化？應該如何回應？",
   "en": "An active pressure control system suddenly fails. Which environmental parameters would you expect to change, and how should you respond?"
  },
  {
   "zh": "<strong>5.9 Qualification of HVAC Systems 5.9 暖通空調系統確效</strong>",
   "en": "<strong>5.9 Qualification of HVAC Systems</strong>"
  },
  {
   "zh": "HVAC 確效的 IQ/OQ/PQ 架構",
   "en": "The IQ/OQ/PQ Framework for HVAC Qualification"
  },
  {
   "zh": "雖然 ISPE 在此節僅做概述並引用其他指南，但 HVAC 確效的標準流程值得完整理解：",
   "en": "Although ISPE gives only an overview in this section and refers to other guides, the standard HVAC qualification process is worth understanding in full:"
  },
  {
   "zh": "<strong>IQ（安裝確效）：</strong>驗證 HVAC 系統是否按照設計規格正確安裝。包括：設備型號/序號確認、管線連接檢查、HEPA 過濾器安裝密封性、電氣接線、控制系統配置",
   "en": "<strong>IQ (installation qualification):</strong> verifies that the HVAC system is installed correctly according to design specifications. This includes confirming equipment model and serial numbers, checking piping connections, HEPA filter installation and seal integrity, electrical wiring, and control system configuration"
  },
  {
   "zh": "<strong>OQ（操作確效）：</strong>驗證系統在設計的操作範圍內能否正確運行。包括：送風量測試、壓差梯度驗證、溫濕度控制測試、警報功能測試、故障模式測試",
   "en": "<strong>OQ (operational qualification):</strong> verifies that the system operates correctly across its designed operating range. This includes airflow volume testing, differential pressure cascade verification, temperature and humidity control testing, alarm function testing, and failure mode testing"
  },
  {
   "zh": "<strong>PQ（性能確效）：</strong>驗證系統在實際生產條件下的持續性能。包括：<strong>氣流可視化（煙霧測試）</strong>、<strong>恢復時間測試</strong>、粒子分類測試、HEPA 完整性測試",
   "en": "<strong>PQ (performance qualification):</strong> verifies the sustained performance of the system under actual production conditions. This includes <strong>airflow visualization (smoke studies)</strong>, <strong>recovery time testing</strong>, particle classification testing, and HEPA integrity testing"
  },
  {
   "zh": "煙霧測試（Smoke Study）— 氣流可視化的核心",
   "en": "Smoke Studies: The Core of Airflow Visualization"
  },
  {
   "zh": "<strong>氣流可視化（Airflow Visualization）</strong>是 PQ 階段最具視覺衝擊力的測試。透過在關鍵區域釋放煙霧，可以直接觀察到：",
   "en": "<strong>Airflow visualization</strong> is the most visually striking test in the PQ stage. By releasing smoke in critical areas, you can directly observe:"
  },
  {
   "zh": "Grade A 區域是否真正維持單向流（Unidirectional Flow）",
   "en": "Whether the Grade A area truly maintains unidirectional flow"
  },
  {
   "zh": "操作人員介入時，氣流是否被擾動",
   "en": "Whether the airflow is disturbed by operator interventions"
  },
  {
   "zh": "Grade A 與 Grade B 交界處的氣流方向",
   "en": "The direction of airflow at the interface between Grade A and Grade B"
  },
  {
   "zh": "是否存在渦流（Turbulence）或死角（Dead Zone）",
   "en": "Whether there is any turbulence or dead zone"
  },
  {
   "zh": "煙霧測試的結果通常以影片記錄，作為確效文件的一部分。這是法規查核時最常被要求檢視的文件之一。",
   "en": "Smoke study results are usually recorded on video as part of the qualification documentation. This is one of the documents most often requested for review during regulatory inspections."
  },
  {
   "zh": "恢復測試（Recovery Testing）",
   "en": "Recovery Testing"
  },
  {
   "zh": "<strong>恢復時間</strong>是指潔淨室在受到污染事件後，回復到其分類標準所需的時間。",
   "en": "<strong>Recovery time</strong> is the time a cleanroom needs to return to its classification standard after a contamination event."
  },
  {
   "zh": "EU Annex 1 的要求：",
   "en": "EU Annex 1 requirements:"
  },
  {
   "zh": "<strong>Grade A：</strong>恢復時間應少於 15 分鐘（從「靜態」到粒子計數達標）",
   "en": "<strong>Grade A:</strong> recovery time should be less than 15 minutes (from the \"at rest\" state until the particle count meets the limit)"
  },
  {
   "zh": "<strong>Grade B：</strong>恢復時間應少於 15-20 分鐘",
   "en": "<strong>Grade B:</strong> recovery time should be less than 15-20 minutes"
  },
  {
   "zh": "恢復時間直接反映了 HVAC 系統的換氣能力和過濾效率。恢復時間越短，代表系統越強健，能越快消除異常事件的影響。",
   "en": "Recovery time directly reflects the air change capability and filtration efficiency of the HVAC system. The shorter the recovery time, the more robust the system, and the faster it can eliminate the effects of an abnormal event."
  },
  {
   "zh": "在實務中，恢復測試通常以人工產生氣溶膠粒子來模擬污染事件，然後測量粒子計數器回到基線水準所需的時間。",
   "en": "In practice, recovery testing usually simulates a contamination event by generating aerosol particles artificially, then measures how long the particle counter takes to return to baseline."
  },
  {
   "zh": "比喻說明：游泳池的自淨能力",
   "en": "Analogy: The Self-Cleaning Ability of a Swimming Pool"
  },
  {
   "zh": "恢復時間就像游泳池的自淨能力。如果有人在泳池裡撒了一瓶墨水（污染事件），循環過濾系統需要多久才能把水恢復到清澈透明（達到分類標準）？",
   "en": "Recovery time is like the self-cleaning ability of a swimming pool. If someone pours a bottle of ink into the pool (a contamination event), how long does the circulation and filtration system need to restore the water to clear and transparent (meet the classification standard)?"
  },
  {
   "zh": "一個配備強力循環泵和高效過濾器的泳池（高換氣次數 + HEPA）可能在幾分鐘內就恢復清澈；而一個循環能力不足的泳池可能需要好幾個小時。",
   "en": "A pool with a powerful circulation pump and high-efficiency filters (high air change rate + HEPA) may clear up within minutes, while a pool with insufficient circulation may need several hours."
  },
  {
   "zh": "這就是為什麼換氣次數（Air Change Rate）和 HEPA 過濾效率是決定恢復時間的兩大關鍵因素。",
   "en": "This is why air change rate and HEPA filtration efficiency are the two key factors determining recovery time."
  },
  {
   "zh": "<strong>5.10 Cleaning and Maintenance of HVAC Systems 5.10 暖通空調系統清潔與維護</strong>",
   "en": "<strong>5.10 Cleaning and Maintenance of HVAC Systems</strong>"
  },
  {
   "zh": "風管清潔的實務原則",
   "en": "Practical Principles for Duct Cleaning"
  },
  {
   "zh": "一個常見的誤解是認為潔淨室的風管需要定期清洗。ISPE 明確指出：<strong>由於預過濾的效能，風管系統通常不需要定期清潔。</strong>",
   "en": "A common misconception is that cleanroom ducts need to be cleaned regularly. ISPE states clearly: <strong>because of the effectiveness of pre-filtration, duct systems generally do not require periodic cleaning.</strong>"
  },
  {
   "zh": "但這建立在幾個前提上：",
   "en": "This rests on several preconditions:"
  },
  {
   "zh": "風管在安裝前已經過內部清潔",
   "en": "The ducts were cleaned internally before installation"
  },
  {
   "zh": "安裝後暫時密封，防止施工灰塵進入",
   "en": "After installation they were temporarily sealed to keep construction dust out"
  },
  {
   "zh": "預過濾器（Pre-filter）和中效過濾器（Medium Filter）正常運作，攔截了絕大部分粒子",
   "en": "The pre-filters and medium filters are working properly and capture the vast majority of particles"
  },
  {
   "zh": "如果這些前提不成立（例如預過濾器長期未更換），風管內部可能累積灰塵甚至滋生微生物。",
   "en": "If these preconditions do not hold (for example, pre-filters have gone unchanged for a long time), dust may accumulate inside the ducts and microorganisms may even grow there."
  },
  {
   "zh": "燻蒸（Fumigation）的 HVAC 設計考量",
   "en": "HVAC Design Considerations for Fumigation"
  },
  {
   "zh": "燻蒸是控制微生物的有效手段，但對 HVAC 設計提出特殊要求：",
   "en": "Fumigation is an effective means of controlling microorganisms, but it places special requirements on HVAC design:"
  },
  {
   "zh": "<strong>房間隔離：</strong>HVAC 系統必須能將待燻蒸的房間與其他區域完全隔離，防止燻蒸劑擴散",
   "en": "<strong>Room isolation:</strong> the HVAC system must be able to completely isolate the room to be fumigated from other areas, preventing the fumigant from spreading"
  },
  {
   "zh": "<strong>壓力控制：</strong>燻蒸過程中需控制房間壓力，防止燻蒸劑遷移至其他空間",
   "en": "<strong>Pressure control:</strong> room pressure must be controlled during fumigation to prevent the fumigant from migrating into other spaces"
  },
  {
   "zh": "<strong>材質相容性：</strong>處理高毒性或致病性材料時，HVAC 系統材料必須能承受燻蒸劑（如 VHP/甲醛）的腐蝕",
   "en": "<strong>Material compatibility:</strong> when handling highly toxic or pathogenic materials, HVAC system materials must withstand corrosion by the fumigant (such as VHP/formaldehyde)"
  },
  {
   "zh": "常見燻蒸劑：過氧化氫蒸氣（VHP）、甲醛（Formaldehyde）、二氧化氯（ClO<sub>2</sub>）。",
   "en": "Common fumigants: vaporized hydrogen peroxide (VHP), formaldehyde, and chlorine dioxide (ClO<sub>2</sub>)."
  },
  {
   "zh": "維護哲學的核心原則",
   "en": "Core Principle of the Maintenance Philosophy"
  },
  {
   "zh": "ISPE 提出的維護哲學可歸納為一個核心理念：<strong>「盡可能從潔淨區外部進行維護。」</strong>",
   "en": "The maintenance philosophy proposed by ISPE can be summed up in one core idea: <strong>\"Perform maintenance from outside the clean area wherever possible.\"</strong>"
  },
  {
   "zh": "這意味著在設計階段就必須考慮：",
   "en": "This means the following must be considered at the design stage:"
  },
  {
   "zh": "<strong>走入式天花板（Walk-on Ceiling）：</strong>讓維護人員可以從上方夾層更換 HEPA 過濾器和燈具，無需進入潔淨室",
   "en": "<strong>Walk-on ceiling:</strong> allows maintenance personnel to replace HEPA filters and light fixtures from the interstitial space above, without entering the cleanroom"
  },
  {
   "zh": "<strong>維護通道設計：</strong>設備的維護側面朝向非潔淨區或技術走廊",
   "en": "<strong>Maintenance access design:</strong> the maintenance side of equipment faces a non-clean area or a technical corridor"
  },
  {
   "zh": "<strong>更換頻率考量：</strong>如果 HEPA 更換頻率高於計畫停機頻率，必須提供外部更換通道",
   "en": "<strong>Replacement frequency:</strong> if HEPA filters are replaced more often than planned shutdowns occur, external replacement access must be provided"
  },
  {
   "zh": "每次進入潔淨區進行維護都會帶來污染風險和停產損失，因此好的設計應該最小化這種需求。",
   "en": "Every entry into the clean area for maintenance brings contamination risk and lost production time, so a good design should minimize this need."
  },
  {
   "zh": "HEPA 過濾器洩漏調查",
   "en": "Investigating HEPA Filter Leaks"
  },
  {
   "zh": "ISPE 特別強調要「<strong>徹底調查過濾器洩漏的影響</strong>」。這不是簡單地更換過濾器就了事：",
   "en": "ISPE specifically stresses that the impact of a filter leak must be <strong>thoroughly investigated</strong>. This is not simply a matter of replacing the filter and moving on:"
  },
  {
   "zh": "需要判斷洩漏何時開始（回溯至上次合格的 DOP/PAO 測試）",
   "en": "You need to determine when the leak began (looking back to the last passing DOP/PAO test)"
  },
  {
   "zh": "需要評估洩漏期間的所有生產批次是否受到影響",
   "en": "You need to assess whether all production batches during the leak period were affected"
  },
  {
   "zh": "需要分析穿透 HEPA 的污染物是否具有影響病患安全的潛力",
   "en": "You need to analyze whether the contaminants that passed through the HEPA filter have the potential to affect patient safety"
  },
  {
   "zh": "需要評估是否需要擴大環境監測數據的回顧範圍",
   "en": "You need to evaluate whether the scope of the environmental monitoring data review should be expanded"
  },
  {
   "zh": "這是為什麼 HEPA 完整性測試的頻率和記錄完整性如此重要 — 它們決定了洩漏調查的時間窗口和影響範圍。",
   "en": "This is why the frequency of HEPA integrity testing and the completeness of its records matter so much: they determine the time window and scope of impact of a leak investigation."
  },
  {
   "zh": "實務應用：HEPA 洩漏的影響評估",
   "en": "Practical Application: Impact Assessment of a HEPA Leak"
  },
  {
   "zh": "假設你的無菌充填區 Grade A HEPA 在半年度 DOP 測試中發現洩漏。以下是你需要執行的關鍵步驟：",
   "en": "Suppose a leak is found in the Grade A HEPA filter in your aseptic filling area during the six-month DOP test. These are the key steps you need to carry out:"
  },
  {
   "zh": "<strong>確認上次合格日期：</strong>回溯至最近一次通過 DOP/PAO 測試的日期",
   "en": "<strong>Confirm the last passing date:</strong> look back to the date of the most recent passing DOP/PAO test"
  },
  {
   "zh": "<strong>列出受影響批次：</strong>該時間段內在此區域充填的所有批次",
   "en": "<strong>List the affected batches:</strong> all batches filled in this area during that period"
  },
  {
   "zh": "<strong>回顧 EM 數據：</strong>檢視該期間的粒子計數和微生物監測是否有異常趨勢",
   "en": "<strong>Review EM data:</strong> check whether particle counts and microbial monitoring show any abnormal trends in that period"
  },
  {
   "zh": "<strong>風險評估：</strong>根據洩漏大小、位置和 EM 數據，評估產品風險",
   "en": "<strong>Risk assessment:</strong> assess product risk based on the size and location of the leak and the EM data"
  },
  {
   "zh": "<strong>CAPA：</strong>更換過濾器、分析根本原因（密封墊老化？安裝不當？振動損壞？）、調整測試頻率",
   "en": "<strong>CAPA:</strong> replace the filter, analyze the root cause (aged gasket? improper installation? vibration damage?), and adjust the test frequency"
  },
  {
   "zh": "Section Summary / 本章總結",
   "en": "Section Summary"
  },
  {
   "zh": "重點回顧",
   "en": "Key Takeaways"
  },
  {
   "zh": "5.8–5.10 節核心要點",
   "en": "Core Points of Sections 5.8-5.10"
  },
  {
   "zh": "<strong>無菌性無法透過成品檢驗來保證。</strong>通過經確效的 HVAC 系統進行環境監測，是無菌製造的主要保證機制。",
   "en": "<strong>Sterility cannot be assured by finished-product testing.</strong> Environmental monitoring through a qualified HVAC system is the primary assurance mechanism in sterile manufacturing."
  },
  {
   "zh": "<strong>連續監測 + 定期再確效</strong>提供互補的保證。連續監測：壓差、溫度、濕度、粒子。定期測試：HEPA 完整性（DOP/PAO）、氣流可視化（煙霧測試）、恢復測試。",
   "en": "<strong>Continuous monitoring + periodic requalification</strong> provide complementary assurance. Continuous monitoring: differential pressure, temperature, humidity, particles. Periodic testing: HEPA integrity (DOP/PAO), airflow visualization (smoke studies), recovery testing."
  },
  {
   "zh": "<strong>HEPA 過濾器完整性測試</strong>是最關鍵的定期測試。無菌充填區建議每年兩次。洩漏的 HEPA 可能在壓差正常的情況下污染整個區域。",
   "en": "<strong>HEPA filter integrity testing</strong> is the most critical periodic test. Twice a year is recommended for aseptic filling areas. A leaking HEPA filter can contaminate an entire area even when differential pressure is normal."
  },
  {
   "zh": "<strong>壓差監測的精度和參考點選擇</strong>是直接影響 GMP 的工程決策。精度應為控制範圍的 10%；參考點必須位於壓力穩定區域。",
   "en": "<strong>The accuracy and reference point selection of differential pressure monitoring</strong> are engineering decisions that directly affect GMP. Accuracy should be 10% of the control range; the reference point must be in a pressure-stable area."
  },
  {
   "zh": "<strong>EMS 必須符合 21 CFR Part 11</strong>並經過驗證。BAS/BMS 不需要確效，除非與 EMS 共用現場設備。",
   "en": "<strong>The EMS must comply with 21 CFR Part 11</strong> and be validated. The BAS/BMS does not need to be validated unless it shares field devices with the EMS."
  },
  {
   "zh": "<strong>HVAC 維護應盡可能從潔淨區外部執行</strong>，以最小化維護活動帶來的污染風險。",
   "en": "<strong>HVAC maintenance should be performed from outside the clean area wherever possible</strong>, to minimize the contamination risk from maintenance activities."
  },
  {
   "zh": "<strong>HEPA 過濾器洩漏需要徹底調查</strong> — 不僅是更換過濾器，還需回溯評估自上次合格完整性測試以來的所有生產批次。",
   "en": "<strong>HEPA filter leaks require thorough investigation</strong> — not just replacing the filter, but also looking back at all production batches since the last passing integrity test."
  },
  {
   "zh": "綜合練習題",
   "en": "Comprehensive Review Questions"
  },
  {
   "zh": "請列出無菌充填區中需要連續監測的四個關鍵 HVAC 參數，並說明每個參數的監測目的。",
   "en": "List four critical HVAC parameters that require continuous monitoring in an aseptic filling area, and explain the monitoring purpose of each."
  },
  {
   "zh": "解釋為什麼 DOP/PAO 測試能發現壓差監測無法偵測的問題。提供一個具體情境。",
   "en": "Explain why DOP/PAO testing can find problems that differential pressure monitoring cannot detect. Give a specific scenario."
  },
  {
   "zh": "你的工廠正在設計新的無菌區。針對 HEPA 過濾器的更換維護，你會建議採用什麼設計方案？依據是什麼？",
   "en": "Your site is designing a new aseptic area. What design approach would you recommend for HEPA filter replacement and maintenance, and on what basis?"
  },
  {
   "zh": "一位品質人員提議將 HEPA 完整性測試頻率從每年兩次降為每年一次，以節省成本。你會如何評估這個提議？需要什麼數據來支持決定？",
   "en": "A quality staff member proposes reducing the HEPA integrity test frequency from twice a year to once a year to save costs. How would you evaluate this proposal, and what data would you need to support the decision?"
  },
  {
   "zh": "說明恢復時間測試（Recovery Testing）的執行方式，以及為什麼它是 HVAC 性能確效的關鍵指標。",
   "en": "Explain how recovery testing is performed and why it is a key indicator for HVAC performance qualification."
  }
 ]
}
