{
 "source": "section-09a-app-hvac-principles.html",
 "blocks": [
  {
   "zh": "附錄HVAC工程 — 原理（上）",
   "en": "Appendix: HVAC Engineering - Principles (Part 1)"
  },
  {
   "zh": "Learning Objectives / 學習目標",
   "en": "Learning Objectives"
  },
  {
   "zh": "Understand sources of particulate contamination from personnel and the environment / 理解人員與環境的微粒污染來源",
   "en": "Understand sources of particulate contamination from personnel and the environment"
  },
  {
   "zh": "Distinguish between dilution ventilation and displacement ventilation / 區分稀釋通風與置換通風的設計原理",
   "en": "Distinguish between dilution ventilation and displacement ventilation"
  },
  {
   "zh": "Calculate Air Change Rates (ACR) based on particle generation and recovery requirements / 根據粒子產生率與恢復需求計算換氣次數",
   "en": "Calculate Air Change Rates (ACR) based on particle generation and recovery requirements"
  },
  {
   "zh": "Apply process knowledge to inform HVAC system design decisions / 應用製程知識指導HVAC系統設計決策",
   "en": "Apply process knowledge to inform HVAC system design decisions"
  },
  {
   "zh": "Evaluate recovery period requirements and their relationship to ACR / 評估恢復期間需求及其與換氣次數的關係",
   "en": "Evaluate recovery period requirements and their relationship to ACR"
  },
  {
   "zh": "11.1 Introduction / 導論",
   "en": "11.1 Introduction"
  },
  {
   "zh": "教學說明",
   "en": "Teaching Notes"
  },
  {
   "zh": "本附錄定位",
   "en": "Purpose of This Appendix"
  },
  {
   "zh": "本附錄提供無菌製造HVAC系統的補充工程設計資訊，專為工程師提供實用的計算與設計參考。",
   "en": "This appendix provides supplementary engineering design information for sterile manufacturing HVAC systems, giving engineers practical calculation and design references."
  },
  {
   "zh": "關鍵定位",
   "en": "Key Positioning"
  },
  {
   "zh": "本附錄是第5章（HVAC主章）的技術補充，不是獨立文件。必須搭配第5章一起閱讀，才能完整理解HVAC設計要求。",
   "en": "This appendix is a technical supplement to Chapter 5 (the main HVAC chapter), not a stand-alone document. It must be read together with Chapter 5 to fully understand the HVAC design requirements."
  },
  {
   "zh": "更深入參考",
   "en": "Further Reference"
  },
  {
   "zh": "如需更詳細的HVAC工程設計資訊，應參閱ISPE GPG: HVAC專門指南[28]，該指南涵蓋更廣泛的HVAC工程細節。",
   "en": "For more detailed HVAC engineering design information, refer to the ISPE GPG: HVAC specialist guide [28], which covers HVAC engineering in much greater depth."
  },
  {
   "zh": "11.2 Sources of Particulate Contamination / 微粒污染來源",
   "en": "11.2 Sources of Particulate Contamination"
  },
  {
   "zh": "11.2.1 Internal Sources / 內部來源",
   "en": "11.2.1 Internal Sources"
  },
  {
   "zh": "人員粒子散發",
   "en": "Particle Shedding by Personnel"
  },
  {
   "zh": "粒子產生率 (Particle Generation Rate)",
   "en": "Particle Generation Rate"
  },
  {
   "zh": "人員是潔淨室中最大的污染源。粒子產生率隨活動強度變化巨大：",
   "en": "Personnel are the largest source of contamination in a cleanroom. The particle generation rate varies enormously with activity level:"
  },
  {
   "zh": "靜止不動：約100,000粒子/分鐘",
   "en": "Motionless: approx. 100,000 particles/minute"
  },
  {
   "zh": "頭部與手臂移動：約500,000粒子/分鐘",
   "en": "Head and arm movement: approx. 500,000 particles/minute"
  },
  {
   "zh": "行走：約5,000,000粒子/分鐘",
   "en": "Walking: approx. 5,000,000 particles/minute"
  },
  {
   "zh": "快速行走：約7,500,000–10,000,000粒子/分鐘",
   "en": "Fast walking: approx. 7,500,000-10,000,000 particles/minute"
  },
  {
   "zh": "粒子散發資料的應用",
   "en": "Using Particle Shedding Data"
  },
  {
   "zh": "圖11.1僅為單一數據點。在實際設計中應：",
   "en": "Figure 11.1 is only a single data point. In actual design you should:"
  },
  {
   "zh": "參考多項研究數據",
   "en": "Refer to multiple sets of study data"
  },
  {
   "zh": "考量防護服製造商的测試報告",
   "en": "Take into account test reports from the garment manufacturer"
  },
  {
   "zh": "建立穩健的污染假設作為設計基礎",
   "en": "Establish robust contamination assumptions as the basis of design"
  },
  {
   "zh": "設計用粒子產生率 = f(人員數, 活動強度, 防護服類型)",
   "en": "Design particle generation rate = f(number of personnel, activity level, garment type)"
  },
  {
   "zh": "比喻說明",
   "en": "Analogy"
  },
  {
   "zh": "想像人員就像在潔淨室中的「移動塑塵源」。靜止時只是慢慢漏出灰塵，但一旦動起來，就像搖動一個灰塵撲簿 — 粒子量飆升50–100倍。這就是為何無菌區內動作必須緩慢、受控。",
   "en": "Think of a person in a cleanroom as a \"moving dust source\". Standing still, they only leak dust slowly, but once they move it is like shaking a feather duster: the particle count jumps 50-100 times. This is why movements in the aseptic area must be slow and controlled."
  },
  {
   "zh": "設計重點",
   "en": "Design Focus"
  },
  {
   "zh": "圖11.2以操作員周圍空間作為最差案例來建模。這是因為靠近人員處的粒子濃度最高，也是監測時最可能超標的位置。",
   "en": "Figure 11.2 models the space around the operator as the worst case. This is because particle concentration is highest close to personnel, and it is also the location where monitoring is most likely to exceed limits."
  },
  {
   "zh": "11.2.2 External Sources / 外部來源",
   "en": "11.2.2 External Sources"
  },
  {
   "zh": "外氣微粒與過濾策略",
   "en": "Outside Air Particles and Filtration Strategy"
  },
  {
   "zh": "HEPA過濾效率",
   "en": "HEPA Filter Efficiency"
  },
  {
   "zh": "HEPA捕獲效率 ≥ 99.97%  (針對 0.3 μm MPPS粒子)\n\n有效粒子滿透率 = 1 - 0.9997 = 0.03%\n\n例：若外氣 = 10,000,000 粒子/m³\n通過HEPA後 ≤ 3,000 粒子/m³",
   "en": "HEPA capture efficiency ≥ 99.97%  (for 0.3 µm MPPS particles)\n\nEffective particle penetration = 1 - 0.9997 = 0.03%\n\nExample: if outside air = 10,000,000 particles/m³\nafter the HEPA filter ≤ 3,000 particles/m³"
  },
  {
   "zh": "多級過濾策略 (Multi-Stage Filtration)",
   "en": "Multi-Stage Filtration Strategy"
  },
  {
   "zh": "良好工程實務(GEP)要求多級過濾：",
   "en": "Good Engineering Practice (GEP) calls for multi-stage filtration:"
  },
  {
   "zh": "<strong>粗效過濾器(G4/M5)</strong>：捕獲大粒子，保護中效過濾器",
   "en": "<strong>Coarse filter (G4/M5)</strong>: captures large particles and protects the medium-efficiency filter"
  },
  {
   "zh": "<strong>中效過濾器(F7/F9)</strong>：捕獲細粒子，延長HEPA壽命",
   "en": "<strong>Medium-efficiency filter (F7/F9)</strong>: captures fine particles and extends HEPA life"
  },
  {
   "zh": "<strong>HEPA(H13/H14)</strong>：最終過濾，確保潔淨度",
   "en": "<strong>HEPA (H13/H14)</strong>: final filtration, ensuring cleanliness"
  },
  {
   "zh": "粗效過濾器捕獲大部分質量，顯著延長HEPA的使用壽命。",
   "en": "The coarse filter captures most of the dust mass and significantly extends the service life of the HEPA filter."
  },
  {
   "zh": "EPA PM2.5數據應用",
   "en": "Using EPA PM2.5 Data"
  },
  {
   "zh": "美國EPA的PM2.5數據可作為外氣0.5μm粒子濃度的參考指標。在高污染地區（如工業區、主幹道旁），應增強前置過濾級數，並縮短濾網更換週期。",
   "en": "US EPA PM2.5 data can serve as a reference indicator for the 0.5 µm particle concentration in outside air. In heavily polluted areas (such as industrial zones or next to arterial roads), the number of pre-filtration stages should be increased and the filter replacement interval shortened."
  },
  {
   "zh": "外氣比例影響",
   "en": "Effect of Outside Air Fraction"
  },
  {
   "zh": "圖11.4的關鍵結論：<strong>在適當過濾下，外氣比例對潔淨室性能影響很小</strong>。這意味著：",
   "en": "The key conclusion of Figure 11.4: <strong>with appropriate filtration, the outside air fraction has little effect on cleanroom performance</strong>. This means:"
  },
  {
   "zh": "設計重點應放在過濾品質，而非減少外氣",
   "en": "Design effort should focus on filtration quality, not on reducing outside air"
  },
  {
   "zh": "適當的外氣量對於通風與壓差控制仍然重要",
   "en": "An adequate outside air volume remains important for ventilation and pressure differential control"
  },
  {
   "zh": "預過濾的經濟效益遠大於減少外氣的節省",
   "en": "The economic benefit of pre-filtration far outweighs the savings from reducing outside air"
  },
  {
   "zh": "11.3 HVAC Design Principles / HVAC設計原理",
   "en": "11.3 HVAC Design Principles"
  },
  {
   "zh": "11.3.1 Dilution versus Displacement Designs / 稀釋與置換設計比較",
   "en": "11.3.1 Dilution versus Displacement Designs"
  },
  {
   "zh": "兩種通風策略的核心差異",
   "en": "Core Differences Between the Two Ventilation Strategies"
  },
  {
   "zh": "稀釋通風 (Dilution Ventilation)",
   "en": "Dilution Ventilation"
  },
  {
   "zh": "<strong>原理</strong>：以亂流方式將乾淨空氣與房間髒空氣混合，降低整體粒子濃度。",
   "en": "<strong>Principle</strong>: clean air is mixed turbulently with dirty room air, lowering the overall particle concentration."
  },
  {
   "zh": "<strong>適用</strong>：ISO 7/Grade B及以下",
   "en": "<strong>Application</strong>: ISO 7/Grade B and below"
  },
  {
   "zh": "<strong>換氣次數</strong>：通常20–60 ACH",
   "en": "<strong>Air change rate</strong>: typically 20-60 ACH"
  },
  {
   "zh": "<strong>成本</strong>：相對較低",
   "en": "<strong>Cost</strong>: relatively low"
  },
  {
   "zh": "<strong>限制</strong>：無法達到ISO 5級別",
   "en": "<strong>Limitation</strong>: cannot achieve ISO 5"
  },
  {
   "zh": "置換通風 (Displacement Ventilation)",
   "en": "Displacement Ventilation"
  },
  {
   "zh": "<strong>原理</strong>：以單向流(UAF)推送乾淨空氣，將髒空氣向下或向外推離。",
   "en": "<strong>Principle</strong>: clean air is delivered as unidirectional airflow (UAF), pushing dirty air downward or outward."
  },
  {
   "zh": "<strong>適用</strong>：ISO 5/Grade A 關鍵區域",
   "en": "<strong>Application</strong>: ISO 5/Grade A critical zones"
  },
  {
   "zh": "<strong>換氣次數</strong>：數百次/小時",
   "en": "<strong>Air change rate</strong>: hundreds of changes per hour"
  },
  {
   "zh": "<strong>成本</strong>：高資本與高營運成本",
   "en": "<strong>Cost</strong>: high capital and operating cost"
  },
  {
   "zh": "<strong>優勢</strong>：能達到最高潔淨級別",
   "en": "<strong>Advantage</strong>: can achieve the highest cleanliness classification"
  },
  {
   "zh": "比喻：清水與髒水",
   "en": "Analogy: Clean Water and Dirty Water"
  },
  {
   "zh": "<strong>稀釋通風</strong>：就像將乾淨水不斷倒入混濁的水池中，攤拌混合後整體變得比較乾淨。",
   "en": "<strong>Dilution ventilation</strong>: like continuously pouring clean water into a cloudy pool; after stirring and mixing, the whole pool becomes cleaner."
  },
  {
   "zh": "<strong>置換通風</strong>：就像從水池一端持續注入乾淨水，將髒水從另一端推出去 — 乾淨區與髒區分明。",
   "en": "<strong>Displacement ventilation</strong>: like injecting clean water continuously at one end of the pool and pushing the dirty water out the other end, so the clean zone and the dirty zone stay clearly separated."
  },
  {
   "zh": "混合流房間 (Mixed Flow Room)",
   "en": "Mixed Flow Room"
  },
  {
   "zh": "實際應用中最常見的是「混合流」設計：以亂流稀釋維持背景環境（如ISO 7），同時在關鍵位置設置單向流裝置(UAF)提供ISO 5保護。",
   "en": "The most common design in practice is the \"mixed flow\" design: turbulent dilution maintains the background environment (e.g. ISO 7), while unidirectional airflow (UAF) devices at critical locations provide ISO 5 protection."
  },
  {
   "zh": "死角區域警告",
   "en": "Warning: Dead Zones"
  },
  {
   "zh": "稀釋系統必須識別空氣流動不足的區域（如房間角落），這些區域可能形成高粒子濃度的「死角」。關鍵製程操作絕對不能設在這些位置。",
   "en": "A dilution system must identify areas with insufficient airflow (such as room corners), which can become \"dead zones\" with high particle concentration. Critical process operations must never be located in these positions."
  },
  {
   "zh": "<strong>高位回風口不建議使用</strong> — 會破壞房間內的氣流模式。",
   "en": "<strong>High-level return grilles are not recommended</strong>, because they disrupt the airflow pattern in the room."
  },
  {
   "zh": "UAF罩對房間ACR的貢獻",
   "en": "Contribution of UAF Hoods to Room ACR"
  },
  {
   "zh": "有效換氣次數計算",
   "en": "Calculating the Effective Air Change Rate"
  },
  {
   "zh": "有效ACR = HVAC供氣ACR + UAF罩ACR貢獻\n\n例：\n  房間體積 = 100 m³\n  HVAC供氣 = 3,000 m³/hr → 30 ACH\n  UAF罩出風 = 1,500 m³/hr → +15 ACH\n  有效ACR = 45 ACH",
   "en": "Effective ACR = HVAC supply ACR + UAF hood ACR contribution\n\nExample:\n  Room volume = 100 m³\n  HVAC supply = 3,000 m³/hr → 30 ACH\n  UAF hood discharge = 1,500 m³/hr → +15 ACH\n  Effective ACR = 45 ACH"
  },
  {
   "zh": "設計原則",
   "en": "Design Principles"
  },
  {
   "zh": "新設計應確保僅靠HVAC系統即可滿足最低ACR",
   "en": "New designs should ensure that the HVAC system alone meets the minimum ACR"
  },
  {
   "zh": "UAF罩的貢獻視為額外安全裡益",
   "en": "The UAF hood contribution is treated as an additional safety margin"
  },
  {
   "zh": "不需所有供氣都經過冷加熱盤管 — 只需HEPA過濾即可",
   "en": "Not all supply air needs to pass through the cooling/heating coils; HEPA filtration alone is sufficient"
  },
  {
   "zh": "恢復測試可在UAF罩開啟或關閉狀態下進行",
   "en": "Recovery testing may be performed with the UAF hoods on or off"
  },
  {
   "zh": "11.3.2 Dilution System Design / 稀釋系統設計",
   "en": "11.3.2 Dilution System Design"
  },
  {
   "zh": "稀釋系統四大基本要求",
   "en": "Four Basic Requirements of a Dilution System"
  },
  {
   "zh": "低位回風的重要性",
   "en": "Importance of Low-Level Returns"
  },
  {
   "zh": "如果回風口設在高處，可能直接抽走剛送入的乾淨空氣，而髒空氣仍留在作業區。煙霧測試可以清楚視覺化這個問題。",
   "en": "If the return is located high up, it may draw away the clean air that has just been supplied while dirty air remains in the work area. A smoke test can make this problem clearly visible."
  },
  {
   "zh": "決定風量的四個因素",
   "en": "Four Factors That Determine Airflow"
  },
  {
   "zh": "實際風量 = max(Q_thermal, Q_exhaust, Q_particle, Q_recovery)\n\n其中：\n  Q_thermal  = 抵銷熱負荷所需風量\n  Q_exhaust  = 滲氣與排氣補充量\n  Q_particle = 抵銷粒子產生所需風量\n  Q_recovery = 滿足恢復時間所需風量",
   "en": "Actual airflow = max(Q_thermal, Q_exhaust, Q_particle, Q_recovery)\n\nWhere:\n  Q_thermal  = airflow required to offset the heat load\n  Q_exhaust  = makeup for leakage and exhaust air\n  Q_particle = airflow required to offset particle generation\n  Q_recovery = airflow required to meet the recovery time"
  },
  {
   "zh": "取四者最大值作為設計風量。",
   "en": "Take the largest of the four as the design airflow."
  },
  {
   "zh": "FDA對ISO 8的ACR建議",
   "en": "FDA Recommendation on ACR for ISO 8"
  },
  {
   "zh": "FDA建議ISO 8潔淨室採用20 ACH，但這不是絕對數字。實際設計必須根據上述四個因素計算，最終ACR可能高於或低於20。",
   "en": "FDA recommends 20 ACH for ISO 8 cleanrooms, but this is not an absolute figure. The actual design must be calculated from the four factors above, and the final ACR may be higher or lower than 20."
  },
  {
   "zh": "恢復時間的商業價值",
   "en": "Commercial Value of Recovery Time"
  },
  {
   "zh": "恢復時間不僅是法規要求（EU GMP要求15–20分鐘），更是產能優化的關鍵。在輪班作業的工廠，每次恢復省下5分鐘，每天可多出30–60分鐘的生產時間。",
   "en": "Recovery time is not only a regulatory requirement (EU GMP calls for 15-20 minutes) but also a key to optimizing capacity. In a plant running shifts, every 5 minutes saved on each recovery gives 30-60 extra minutes of production time per day."
  },
  {
   "zh": "11.4 Calculation of Air Change Rate / 換氣次數計算",
   "en": "11.4 Calculation of Air Change Rate"
  },
  {
   "zh": "11.4.1 Particle Gain versus Air Change Rate / 粒子產生與換氣次數",
   "en": "11.4.1 Particle Gain versus Air Change Rate"
  },
  {
   "zh": "粒子補償風量計算",
   "en": "Calculating Airflow to Offset Particle Gain"
  },
  {
   "zh": "基本公式 — 粒子補償風量",
   "en": "Basic Formula: Airflow to Offset Particle Gain"
  },
  {
   "zh": "G (粒子/時間)\nQ = ———————————————\n     C_max (粒子/體積)\n\n其中：\n  Q     = 所需供氣風量 (m³/hr 或 ft³/min)\n  G     = 粒子產生率 (粒子數/hr)\n  C_max = 允許最大粒子濃度 (粒子數/m³)",
   "en": "       G (particles/time)\nQ = ---------------------------\n     C_max (particles/volume)\n\nWhere:\n  Q     = required supply airflow (m³/hr or ft³/min)\n  G     = particle generation rate (particles/hr)\n  C_max = maximum allowable particle concentration (particles/m³)"
  },
  {
   "zh": "兩個基本假設",
   "en": "Two Basic Assumptions"
  },
  {
   "zh": "<strong>完美混合</strong>：供氣與房間空氣完全均勻混合",
   "en": "<strong>Perfect mixing</strong>: supply air mixes completely and uniformly with room air"
  },
  {
   "zh": "<strong>供氣零粒子</strong>：經HEPA過濾的供氣含0.5μm粒子數≈0",
   "en": "<strong>Zero particles in supply air</strong>: HEPA-filtered supply air contains approximately zero 0.5 µm particles"
  },
  {
   "zh": "實際中不可能達到完美混合，因此這是「第一近似」，提供最低ACR的參考值。",
   "en": "Perfect mixing cannot be achieved in practice, so this is a \"first approximation\" that gives a reference value for the minimum ACR."
  },
  {
   "zh": "ACR基本公式",
   "en": "Basic ACR Formula"
  },
  {
   "zh": "ACH = Q / V\n\n其中：\n  ACH = 換氣次數 (次/小時)\n  Q   = 供氣風量 (m³/hr)\n  V   = 房間體積 (m³)",
   "en": "ACH = Q / V\n\nWhere:\n  ACH = air change rate (changes/hour)\n  Q   = supply airflow (m³/hr)\n  V   = room volume (m³)"
  },
  {
   "zh": "工作範例",
   "en": "Worked Example"
  },
  {
   "zh": "已知：\n  房間體積 = 1,000 ft³\n  供氣風量 = 400 CFM\n\n計算：\n  Q (ft³/hr) = 400 × 60 = 24,000 ft³/hr\n  ACH = 24,000 / 1,000 = 24 ACH\n\n注意：此風量可能不足以滿足\n房間冷卻需求，需與熱負荷\n計算結果取大者。",
   "en": "Given:\n  Room volume = 1,000 ft³\n  Supply airflow = 400 CFM\n\nCalculation:\n  Q (ft³/hr) = 400 × 60 = 24,000 ft³/hr\n  ACH = 24,000 / 1,000 = 24 ACH\n\nNote: this airflow may not be enough to meet\nthe room cooling requirement; take the larger\nof this and the heat load calculation result."
  },
  {
   "zh": "適用場景",
   "en": "Applicable Scenarios"
  },
  {
   "zh": "此粒子補償計算特別適合：",
   "en": "This particle-offset calculation is particularly suitable for:"
  },
  {
   "zh": "無菌區內的小房間（走廊、更衣室）",
   "en": "Small rooms within the aseptic area (corridors, gowning rooms)"
  },
  {
   "zh": "人員密度相對較高的區域",
   "en": "Areas with relatively high personnel density"
  },
  {
   "zh": "熱負荷不大但粒子產生顯著的場所",
   "en": "Locations with a small heat load but significant particle generation"
  },
  {
   "zh": "11.4.2 Recovery Period versus Air Change Rates / 恢復期間與換氣次數",
   "en": "11.4.2 Recovery Period versus Air Change Rates"
  },
  {
   "zh": "恢復時間計算",
   "en": "Calculating Recovery Time"
  },
  {
   "zh": "指數衰減模型",
   "en": "Exponential Decay Model"
  },
  {
   "zh": "C(t) = C₀ × e^(-n × t)\n\n其中：\n  C(t) = t時刻的粒子濃度\n  C₀   = 初始粒子濃度\n  n    = 換氣次數 (ACH)\n  t    = 時間 (小時)\n  e    = 自然對數 ≈ 2.718",
   "en": "C(t) = C₀ × e^(-n × t)\n\nWhere:\n  C(t) = particle concentration at time t\n  C₀   = initial particle concentration\n  n    = air change rate (ACH)\n  t    = time (hours)\n  e    = base of natural logarithm ≈ 2.718"
  },
  {
   "zh": "恢復時間公式",
   "en": "Recovery Time Formula"
  },
  {
   "zh": "若需從 C₀ 恢復至 C_target：\n\n         ln(C₀ / C_target)\nt_rec = ————————————\n              n\n\n其中 ln 為自然對數",
   "en": "To recover from C₀ to C_target:\n\n         ln(C₀ / C_target)\nt_rec = -------------------\n              n\n\nWhere ln is the natural logarithm"
  },
  {
   "zh": "工作範例：100倍恢復",
   "en": "Worked Example: 100-Fold Recovery"
  },
  {
   "zh": "場景：從 ISO 7/Grade B 恢復至 ISO 5/Grade A\n       需要100倍恢復 (粒子濃度降至1/100)\n\n計算：\n  ln(100) = 4.605\n\n  當換氣次數 = 20 ACH：\n  t = 4.605 / 20 = 0.230 hr = 13.8 min ≈ 14 min\n\n  當換氣次數 = 30 ACH：\n  t = 4.605 / 30 = 0.154 hr = 9.2 min ≈ 9 min\n\n  當換氣次數 = 40 ACH：\n  t = 4.605 / 40 = 0.115 hr = 6.9 min ≈ 7 min\n\n  當換氣次數 = 60 ACH：\n  t = 4.605 / 60 = 0.077 hr = 4.6 min ≈ 5 min",
   "en": "Scenario: recovery from ISO 7/Grade B to ISO 5/Grade A\n       requires a 100-fold recovery (particle concentration reduced to 1/100)\n\nCalculation:\n  ln(100) = 4.605\n\n  At 20 ACH:\n  t = 4.605 / 20 = 0.230 hr = 13.8 min ≈ 14 min\n\n  At 30 ACH:\n  t = 4.605 / 30 = 0.154 hr = 9.2 min ≈ 9 min\n\n  At 40 ACH:\n  t = 4.605 / 40 = 0.115 hr = 6.9 min ≈ 7 min\n\n  At 60 ACH:\n  t = 4.605 / 60 = 0.077 hr = 4.6 min ≈ 5 min"
  },
  {
   "zh": "關鍵原則：恢復優先於ACR",
   "en": "Key Principle: Recovery Takes Priority over ACR"
  },
  {
   "zh": "<strong>達到目標恢復時間比達到目標換氣次數更重要。</strong>",
   "en": "<strong>Achieving the target recovery time is more important than achieving the target air change rate.</strong>"
  },
  {
   "zh": "這意味著：",
   "en": "This means:"
  },
  {
   "zh": "ACR是手段，恢復時間是目的",
   "en": "ACR is the means; recovery time is the goal"
  },
  {
   "zh": "如果混合效率高，較低的ACR也能達到目標恢復",
   "en": "If mixing efficiency is high, a lower ACR can still achieve the target recovery"
  },
  {
   "zh": "如果混合效率差，即使高ACR也可能不達標",
   "en": "If mixing efficiency is poor, even a high ACR may fail to meet the target"
  },
  {
   "zh": "練習：計算恢復時間",
   "en": "Exercise: Calculating Recovery Time"
  },
  {
   "zh": "場景：一個ISO 8潔淨室，在操作期間粒子濃度升至標準的10倍。HVAC系統提供25 ACH。",
   "en": "Scenario: in an ISO 8 cleanroom, particle concentration rises to 10 times the standard during operation. The HVAC system provides 25 ACH."
  },
  {
   "zh": "計算恢復到標準需要多長時間？",
   "en": "How long does it take to recover to the standard?"
  },
  {
   "zh": "如果需要在5分鐘內恢復，最低ACR應為多少？",
   "en": "If recovery is required within 5 minutes, what should the minimum ACR be?"
  },
  {
   "zh": "11.5 Process Knowledge / 製程知識",
   "en": "11.5 Process Knowledge"
  },
  {
   "zh": "HVAC設計必須的製程資訊",
   "en": "Process Information Required for HVAC Design"
  },
  {
   "zh": "為何製程知識對HVAC設計至關重要？",
   "en": "Why Is Process Knowledge Essential to HVAC Design?"
  },
  {
   "zh": "HVAC系統不是獨立設計的 — 它必須圍繞製程需求來設計。製程知識決定：",
   "en": "An HVAC system is not designed in isolation; it must be designed around process requirements. Process knowledge determines:"
  },
  {
   "zh": "需要何種級別的環境保護",
   "en": "What level of environmental protection is needed"
  },
  {
   "zh": "污染風險在哪些步驟最高",
   "en": "Which steps carry the highest contamination risk"
  },
  {
   "zh": "需要多少人員與多少干預",
   "en": "How many personnel and how many interventions are involved"
  },
  {
   "zh": "設備的動態空氣影響",
   "en": "The dynamic air effects of the equipment"
  },
  {
   "zh": "比喻：HVAC設計像量身訂做",
   "en": "Analogy: HVAC Design Is Like Tailoring"
  },
  {
   "zh": "HVAC設計就像量身訂做西裝 — 必須先知道穿者的體型（製程需求）、活動場合（無菌操作類型）、天氣（外部環境），才能設計出合適的系統。套用標準模板往往導致過度設計或不足。",
   "en": "HVAC design is like tailoring a suit: you must first know the wearer's build (process requirements), the occasion (type of aseptic operation) and the weather (external environment) before you can design a suitable system. Applying a standard template often leads to over-design or under-design."
  },
  {
   "zh": "人員介入對HVAC的直接影響",
   "en": "Direct Impact of Personnel Interventions on HVAC"
  },
  {
   "zh": "11.5(c)的人員介入資訊直接影響：",
   "en": "The personnel intervention information in 11.5(c) directly affects:"
  },
  {
   "zh": "粒子產生率估算（人數 × 活動強度）",
   "en": "Particle generation rate estimation (number of people × activity level)"
  },
  {
   "zh": "換氣次數計算（必須抵銷粒子產生）",
   "en": "Air change rate calculation (must offset particle generation)"
  },
  {
   "zh": "UAF保護區配置（人員介入點需額外保護）",
   "en": "UAF protected zone configuration (intervention points need additional protection)"
  },
  {
   "zh": "恢復時間需求（人員退出後的恢復速度）",
   "en": "Recovery time requirements (speed of recovery after personnel leave)"
  },
  {
   "zh": "11.5.1 Sterilizer Types / 滅菌器類型",
   "en": "11.5.1 Sterilizer Types"
  },
  {
   "zh": "去熱原隧道與HVAC整合",
   "en": "Depyrogenation Tunnels and HVAC Integration"
  },
  {
   "zh": "動態設備的挑戰",
   "en": "The Challenge of Dynamic Equipment"
  },
  {
   "zh": "去熱原隧道(Depyrogenation Tunnel)是HVAC設計中最複雜的整合點之一，因為：",
   "en": "The depyrogenation tunnel is one of the most complex integration points in HVAC design, because:"
  },
  {
   "zh": "隧道從房間抽取空氣，也向房間排放空氣",
   "en": "The tunnel draws air from the room and also discharges air to the room"
  },
  {
   "zh": "風量隨運行狀態和溫度而變化",
   "en": "Airflow varies with operating state and temperature"
  },
  {
   "zh": "開/關機與不同溫度條件下風量差異巨大",
   "en": "Airflow differs enormously between start-up/shut-down and different temperature conditions"
  },
  {
   "zh": "理想氣體定律與密度變化",
   "en": "Ideal Gas Law and Density Change"
  },
  {
   "zh": "PV = nRT\n\n在恒壓條件下：\n  V ∝ T  (體積與溫度成正比)\n\n加熱區 (~350°C = 623K)\n冷卻區 (~25°C = 298K)\n\n密度比 = 623/298 ≈ 2.09\n\n意味：冷卻區空氣密度約為\n加熱區的2倍，相同質量流率\n下體積流率差異巨大。",
   "en": "PV = nRT\n\nAt constant pressure:\n  V ∝ T  (volume is proportional to temperature)\n\nHeating zone (~350°C = 623 K)\nCooling zone (~25°C = 298 K)\n\nDensity ratio = 623/298 ≈ 2.09\n\nThis means: air density in the cooling zone is\nabout twice that of the heating zone, so at the same\nmass flow rate the volumetric flow rates differ greatly."
  },
  {
   "zh": "壓差逆轉風險",
   "en": "Risk of Pressure Differential Reversal"
  },
  {
   "zh": "<strong>如果未充分考慮隧道動態風量變化，可能導致：</strong>",
   "en": "<strong>If the dynamic airflow of the tunnel is not adequately considered, the following may result:</strong>"
  },
  {
   "zh": "無菌區與鄰接區域之間壓差消失或逆轉",
   "en": "Pressure differential between the aseptic area and adjacent areas is lost or reversed"
  },
  {
   "zh": "產生反向氣流，將污染空氣帶入無菌區",
   "en": "Reverse airflow is created, carrying contaminated air into the aseptic area"
  },
  {
   "zh": "嚴重的GMP合規問題",
   "en": "A serious GMP compliance issue"
  },
  {
   "zh": "必須針對隧道的各種運行狀態進行穩定化措施設計。",
   "en": "Stabilization measures must be designed for every operating state of the tunnel."
  },
  {
   "zh": "高溫HEPA過濾器限制",
   "en": "Limitations of High-Temperature HEPA Filters"
  },
  {
   "zh": "傳統高溫HEPA濾網耐溫上限為250°C，但許多去熱原隧道操作溫度遠高於此。一旦濾網被「燒過」：",
   "en": "Conventional high-temperature HEPA filters have an upper temperature limit of 250°C, but many depyrogenation tunnels operate well above this. Once a filter has been \"burned\":"
  },
  {
   "zh": "濾材黏合劑開始分解",
   "en": "The filter media binder begins to decompose"
  },
  {
   "zh": "濾網無法通過洩漏測試掃描",
   "en": "The filter cannot pass leak test scanning"
  },
  {
   "zh": "需要替代方法驗證熱區粒子水平",
   "en": "Alternative methods are needed to verify particle levels in the hot zone"
  },
  {
   "zh": "新型高溫HEPA濾網聲稱可耐更高溫度並支持持續洩漏測試，但應謹慎驗證。",
   "en": "Newer high-temperature HEPA filters are claimed to withstand higher temperatures and support continuous leak testing, but they should be validated carefully."
  },
  {
   "zh": "資格確認階段的關鍵考量",
   "en": "Key Considerations During Qualification"
  },
  {
   "zh": "對隧道進行體積流量測量時，必須記錄：",
   "en": "When measuring volumetric flow on the tunnel, the following must be recorded:"
  },
  {
   "zh": "測量位置（加熱區/冷卻區/進料端/出料端）",
   "en": "Measurement location (heating zone/cooling zone/infeed end/outfeed end)"
  },
  {
   "zh": "測量條件（開機/關機、運行溫度）",
   "en": "Measurement conditions (on/off, operating temperature)"
  },
  {
   "zh": "實際空氣溫度（影響密度與體積流率）",
   "en": "Actual air temperature (affects density and volumetric flow rate)"
  },
  {
   "zh": "Section Summary / 章節摘要",
   "en": "Section Summary"
  },
  {
   "zh": "摘要（中文）",
   "en": "Summary"
  },
  {
   "zh": "關鍵重點：附錄1a (11.1–11.5)",
   "en": "Key Points: Appendix 1a (11.1-11.5)"
  },
  {
   "zh": "核心原則",
   "en": "Core Principles"
  },
  {
   "zh": "<strong>人員是第一大污染源</strong> — 粒子產生率隨活動強度變化50–100倍。建立穩健的污染假設是潔淨室設計的關鍵第一步。",
   "en": "<strong>Personnel are the number one source of contamination</strong>: the particle generation rate varies 50-100 times with activity level. Establishing robust contamination assumptions is the critical first step in cleanroom design."
  },
  {
   "zh": "<strong>外部粒子可管理</strong> — 在適當多級過濾下，外氣比例對潔淨室性能影響極小。",
   "en": "<strong>External particles can be managed</strong>: with appropriate multi-stage filtration, the outside air fraction has very little effect on cleanroom performance."
  },
  {
   "zh": "<strong>兩種通風策略</strong> — 稀釋通風適用ISO 7及以下；置換通風用於ISO 5/Grade A。大多數設施採用混合流設計。",
   "en": "<strong>Two ventilation strategies</strong>: dilution ventilation is suitable for ISO 7 and below; displacement ventilation is used for ISO 5/Grade A. Most facilities adopt a mixed flow design."
  },
  {
   "zh": "<strong>四個因素決定風量</strong> — 熱負荷、排氣需求、粒子抵銷、恢復時間，取最大值為設計基礎。",
   "en": "<strong>Four factors determine airflow</strong>: heat load, exhaust requirements, particle offset and recovery time; the maximum is the design basis."
  },
  {
   "zh": "<strong>恢復時間優先於ACR</strong> — 達到目標恢復時間比达到特定換氣次數更重要。",
   "en": "<strong>Recovery time takes priority over ACR</strong>: achieving the target recovery time is more important than achieving a specific air change rate."
  },
  {
   "zh": "<strong>製程知識驅動HVAC設計</strong> — 五大類製程資訊（產品流、容器流、人員介入、設備、一般項目）缺一不可。",
   "en": "<strong>Process knowledge drives HVAC design</strong>: all five categories of process information (product flow, container flow, personnel interventions, equipment, general items) are indispensable."
  },
  {
   "zh": "<strong>動態設備是關鍵</strong> — 去熱原隧道的變動空氣需求可能破壞壓差，必須進行穩定化設計。",
   "en": "<strong>Dynamic equipment is critical</strong>: the variable air demand of depyrogenation tunnels can upset pressure differentials, so stabilization must be designed in."
  },
  {
   "zh": "自我檢測問題",
   "en": "Self-Assessment Questions"
  },
  {
   "zh": "簡化ACR計算的兩個基本假設是什麼？",
   "en": "What are the two basic assumptions behind the simplified ACR calculation?"
  },
  {
   "zh": "為何稀釋潔淨室偏好低位回風口而非高位？",
   "en": "Why do dilution cleanrooms prefer low-level returns to high-level returns?"
  },
  {
   "zh": "溫度如何影響去熱原隧道的體積流率？",
   "en": "How does temperature affect the volumetric flow rate of a depyrogenation tunnel?"
  },
  {
   "zh": "決定最低供氣風量的四個因素是什麼？",
   "en": "What are the four factors that determine the minimum supply airflow?"
  },
  {
   "zh": "ISPE為何說「恢復比ACR更重要」？",
   "en": "Why does ISPE say that \"recovery is more important than ACR\"?"
  }
 ]
}
