<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Chapter 5a: HVAC — Introduction, Classification & Cost | ISPE Vol.3</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- ===== HEADER ===== -->
<div class="header">
    <h1>Chapter 5a: HVAC &mdash; Introduction, Classification &amp; Cost (5.1&ndash;5.4)</h1>
    <div class="subtitle">HVAC &mdash; Introduction, Classification &amp; Cost / HVAC &mdash; &#23566;&#35542;&#12289;&#20998;&#32026;&#33287;&#25104;&#26412;&#65288;&#19978;&#65289;</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p107 &ndash; p122</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>Learning Objectives / &#23416;&#32722;&#30446;&#27161;</h3>
        <ul>
            <li>Understand the scope and role of HVAC in sterile product manufacturing / &#29702;&#35299; HVAC &#22312;&#28961;&#33740;&#35069;&#36896;&#20013;&#30340;&#31684;&#30087;&#33287;&#35282;&#33394;</li>
            <li>Explain how HEPA/ULPA filtration controls airborne particulates / &#35498;&#26126; HEPA/ULPA &#36942;&#28670;&#22914;&#20309;&#25511;&#21046;&#31354;&#27683;&#24494;&#31890;</li>
            <li>Differentiate occupancy states: in operation, at rest, and as-built / &#21312;&#20998;&#25805;&#20316;&#29376;&#24907;&#65306;&#36939;&#34892;&#20013;&#12289;&#38748;&#27490;&#24907;&#33287;&#31354;&#32622;&#24907;</li>
            <li>Apply risk assessment methods (HACCP, FMEA) to HVAC systems / &#23559;&#39080;&#38570;&#35413;&#20272;&#26041;&#27861;&#25033;&#29992;&#26044;HVAC&#31995;&#32113;</li>
            <li>Describe Local Protection (LP) and Grade A Air Supply (GAAS) applications / &#25551;&#36848;&#23616;&#37096;&#20445;&#35703;&#33287;A&#32026;&#31354;&#27683;&#20379;&#25033;&#25033;&#29992;</li>
            <li>Identify capital and operating cost drivers for HVAC systems / &#35672;&#21029;HVAC&#36039;&#26412;&#33287;&#29151;&#36939;&#25104;&#26412;&#39493;&#21205;&#22240;&#32032;</li>
            <li>Recognize internal and external sources of particulate contamination / &#35469;&#35672;&#20839;&#37096;&#33287;&#22806;&#37096;&#24494;&#31890;&#27745;&#26579;&#20358;&#28304;</li>
            <li>Interpret the harmonized cleanroom classification table (Table 5.3) / &#35299;&#35712;&#21332;&#35519;&#28500;&#28136;&#23460;&#20998;&#32026;&#34920;</li>
        </ul>
    </div>

    <!-- ===== TABLE OF CONTENTS ===== -->
    <div class="toc">
        <h3>Section Contents / &#31456;&#31680;&#30446;&#37636;</h3>
        <div class="toc-grid">
            <a href="#sec5-1">5.1 Introduction</a>
            <a href="#sec5-1-2">5.1.2 Role of HVAC</a>
            <a href="#sec5-1-3">5.1.3 Particulate Control</a>
            <a href="#sec5-1-4">5.1.4 Maintaining Classification</a>
            <a href="#sec5-1-5">5.1.5 Occupancy States</a>
            <a href="#sec5-1-5-1">5.1.5.1 Recovery</a>
            <a href="#sec5-1-5-2">5.1.5.2 Risk Assessment</a>
            <a href="#sec5-1-6">5.1.6 LP/GAAS</a>
            <a href="#sec5-2">5.2 Cost Considerations</a>
            <a href="#sec5-3">5.3 Contamination Sources</a>
            <a href="#sec5-4">5.4 Environmental Requirements</a>
            <a href="#summary">Section Summary</a>
        </div>
    </div>

    <!-- ==================== 5.1 INTRODUCTION ==================== -->
    <div class="chapter-section" id="sec5-1">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1</div>
            <div class="chapter-info">
                <h2>Introduction &mdash; Scope &amp; Role of HVAC</h2>
                <p>Pages 107&ndash;108</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.1 Scope</h3>
                    <p>This chapter deals with creating a suitable environment for the processing of sterile products, including sterile bulks and terminally sterilized products. Biopharmaceutical bulk facilities are covered in the ISPE Baseline Guide: Biopharmaceutical Manufacturing Facilities (Second Edition), but further HVAC details for classified manufacturing space are considered in this Guide.</p>
                    <p>ISPE has chosen a new harmonized nomenclature for space classification that bridges the differing cleanliness classifications, focusing on the US FDA guidance, EU Annex 1, ISO 14644-1, and ISPE legacy grading systems (see Table 5.3).</p>
                    <p>For further information, refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning, ISPE Baseline Guide: Biopharmaceutical Manufacturing Facilities (Second Edition), and Chapter 11 of this Guide.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.1 &#31684;&#30087;</h3>
                    <p>&#26412;&#31456;&#25506;&#35342;&#22914;&#20309;&#28858;&#28961;&#33740;&#29986;&#21697;&#65288;&#21253;&#25324;&#28961;&#33740;&#21407;&#26009;&#34277;&#33287;&#26368;&#32066;&#28357;&#33740;&#29986;&#21697;&#65289;&#30340;&#35069;&#36896;&#21109;&#24314;&#36969;&#30070;&#29872;&#22659;&#12290;&#29983;&#29289;&#35069;&#34277;&#21407;&#26009;&#34277;&#35373;&#26045;&#24050;&#22312;ISPE&#29983;&#29289;&#35069;&#34277;&#35373;&#26045;&#25351;&#21335;&#20013;&#28085;&#33995;&#65292;&#20294;&#26377;&#38364;&#20998;&#32026;&#35069;&#36896;&#31354;&#38291;&#30340;HVAC&#32048;&#31680;&#22312;&#26412;&#25351;&#21335;&#20013;&#36914;&#19968;&#27493;&#35342;&#35542;&#12290;</p>
                    <div class="concept-box">
                        <h4>Key Point / &#37325;&#40670;</h4>
                        <p>ISPE&#25505;&#29992;&#26032;&#30340;&#21332;&#35519;&#21629;&#21517;&#27861;&#20358;&#32113;&#19968;&#21508;&#22320;&#28500;&#28136;&#23460;&#20998;&#32026;&#65306;&#32080;&#21512;&#32654;&#22283;FDA&#25351;&#21335;&#12289;&#27472;&#30431;Annex 1&#12289;ISO 14644-1&#20197;&#21450;ISPE&#33290;&#29256;&#20998;&#32026;&#31995;&#32113;&#65288;&#35443;&#35211;Table 5.3&#65289;&#12290;</p>
                    </div>
                    <p>&#35443;&#32048;&#36039;&#35338;&#35531;&#21443;&#38321;ISPE HVAC&#33391;&#22909;&#23526;&#21209;&#25351;&#21335;&#12289;ISPE&#29983;&#29289;&#35069;&#34277;&#35373;&#26045;&#25351;&#21335;&#20197;&#21450;&#26412;&#25351;&#21335;&#31532;11&#31456;&#12290;</p>
                </div>
            </div>

            <!-- 5.1.2 Role of HVAC -->
            <div id="sec5-1-2"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.2 The Role of HVAC</h3>
                    <p>The role of HVAC in sterile product facilities is primarily to ensure that the processing environment does not negatively impact product quality. The product and process should be understood, to assess the level of environmental control necessary to reliably make product. The environmental control provided by HVAC typically impacts a very limited number of Critical Process Parameters (CPPs). The critical environmental parameters associated with sterile product quality can include:</p>
                    <ul>
                        <li><strong>Airborne particulates</strong> (both viable and non-viable, which may contaminate the product)</li>
                        <li><strong>Temperature</strong> (which may affect product stability and operator comfort/cleanliness)</li>
                        <li><strong>Humidity</strong> (which impacts microbial growth, operator comfort and cleanliness, static electricity, and may impact some products)</li>
                        <li><strong>Relative pressurization</strong> (which may impact the ingress and egress of airborne gases and particles)</li>
                        <li><strong>Gaseous contaminants and oxygen concentration</strong> (which may impact operator health/safety)</li>
                        <li><strong>Airborne product aerosols</strong> (which may impact operator health/safety and cross-contamination risk)</li>
                    </ul>
                    <p>The control of airborne particulates is usually associated with HVAC for sterile manufacturing. HVAC can also indirectly affect surface contamination by limiting the deposition of airborne particulates, but it has limited use in removing deposited (surface) contaminants, due to the high velocities typically required to overcome surface attractions.</p>
                    <p>Advanced aseptic processing techniques (such as isolators, BFS, single-use technologies, etc.) have influenced the importance of airborne particulate control required in facilities. These advanced technologies are intended to provide enhanced separation of the processing environment from the room environment (and personnel). This separation improves sterility assurance and decreases the impact of room conditions on product quality. Therefore, lower space classifications and HVAC environmental controls may be required, depending on the level of separation provided.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.2 HVAC&#30340;&#35282;&#33394;</h3>
                    <p>HVAC&#65288;&#26262;&#36890;&#31354;&#35519;&#65289;&#22312;&#28961;&#33740;&#35069;&#34277;&#35373;&#26045;&#20013;&#30340;&#20027;&#35201;&#35282;&#33394;&#26159;&#30906;&#20445;&#35069;&#36896;&#29872;&#22659;&#19981;&#26371;&#23565;&#29986;&#21697;&#21697;&#36074;&#29986;&#29983;&#36000;&#38754;&#24433;&#38911;&#12290;&#24517;&#38920;&#20805;&#20998;&#29702;&#35299;&#29986;&#21697;&#33287;&#35069;&#31243;&#65292;&#20197;&#35413;&#20272;&#21487;&#38752;&#35069;&#36896;&#25152;&#38656;&#30340;&#29872;&#22659;&#25511;&#21046;&#31561;&#32026;&#12290;HVAC&#25552;&#20379;&#30340;&#29872;&#22659;&#25511;&#21046;&#36890;&#24120;&#20677;&#24433;&#38911;&#23569;&#25976;&#38364;&#37749;&#35069;&#31243;&#21443;&#25976;&#65288;CPPs&#65289;&#12290;</p>
                    <div class="concept-box">
                        <h4>Six Critical Environmental Parameters / &#20845;&#22823;&#38364;&#37749;&#29872;&#22659;&#21443;&#25976;</h4>
                        <ul>
                            <li><strong>&#31354;&#27683;&#24494;&#31890;</strong>&#65288;&#27963;&#24615;&#33287;&#38750;&#27963;&#24615;&#65292;&#21487;&#33021;&#27745;&#26579;&#29986;&#21697;&#65289;</li>
                            <li><strong>&#28331;&#24230;</strong>&#65288;&#24433;&#38911;&#29986;&#21697;&#31337;&#23450;&#24615;&#33287;&#25805;&#20316;&#21729;&#33298;&#36969;&#24230;&#65289;</li>
                            <li><strong>&#28629;&#24230;</strong>&#65288;&#24433;&#38911;&#24494;&#29983;&#29289;&#29983;&#38263;&#12289;&#38748;&#38651;&#33287;&#37096;&#20998;&#29986;&#21697;&#65289;</li>
                            <li><strong>&#30456;&#23565;&#22739;&#21147;</strong>&#65288;&#24433;&#38911;&#31354;&#27683;&#33287;&#24494;&#31890;&#30340;&#36914;&#20986;&#65289;</li>
                            <li><strong>&#27683;&#24907;&#27745;&#26579;&#29289;&#33287;&#27687;&#28611;&#24230;</strong>&#65288;&#24433;&#38911;&#25805;&#20316;&#21729;&#20581;&#24247;&#65289;</li>
                            <li><strong>&#29986;&#21697;&#27683;&#28342;</strong>&#65288;&#24433;&#38911;&#20581;&#24247;&#33287;&#20132;&#21449;&#27745;&#26579;&#39080;&#38570;&#65289;</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Analogy / &#27604;&#21947;&#35498;&#26126;</h4>
                        <p>&#24819;&#20687;HVAC&#31995;&#32113;&#22914;&#21516;&#28500;&#28136;&#23460;&#30340;&#12300;&#21628;&#21560;&#31995;&#32113;&#12301;&#8212;&#8212;&#23427;&#25345;&#32396;&#20379;&#25033;&#28500;&#28136;&#31354;&#27683;&#20006;&#25490;&#20986;&#27745;&#26579;&#29289;&#65292;&#32173;&#25345;&#23460;&#20839;&#29872;&#22659;&#30340;&#12300;&#20581;&#24247;&#12301;&#12290;&#20294;HVAC&#28961;&#27861;&#28165;&#38500;&#34920;&#38754;&#27745;&#26579;&#65292;&#22240;&#28858;&#38656;&#35201;&#26997;&#39640;&#39080;&#36895;&#65288;3,000-5,000 ft/min&#65289;&#25165;&#33021;&#20811;&#26381;&#34920;&#38754;&#38468;&#33879;&#21147;&#12290;</p>
                    </div>
                    <div class="note-box">
                        <h4>Advanced Technology Impact / &#20808;&#36914;&#25216;&#34899;&#24433;&#38911;</h4>
                        <p>&#38548;&#38626;&#22120;&#12289;BFS&#12289;&#19968;&#27425;&#24615;&#25216;&#34899;&#31561;&#20808;&#36914;&#28961;&#33740;&#35069;&#31243;&#25216;&#34899;&#21487;&#25552;&#20379;&#35069;&#31243;&#29872;&#22659;&#33287;&#25151;&#38291;&#29872;&#22659;&#30340;&#22686;&#24375;&#38548;&#38626;&#12290;&#27492;&#38548;&#38626;&#25552;&#21319;&#28961;&#33740;&#20445;&#35657;&#20006;&#38477;&#20302;&#25151;&#38291;&#26781;&#20214;&#23565;&#29986;&#21697;&#30340;&#24433;&#38911;&#65292;&#22240;&#27492;&#21487;&#33021;&#20801;&#35377;&#36611;&#20302;&#30340;&#31354;&#38291;&#20998;&#32026;&#33287;HVAC&#25511;&#21046;&#35201;&#27714;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- Temperature and humidity impact -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Temperature &amp; Humidity Impact on Product</h3>
                    <p>The temperature and humidity of the room can impact the product in four ways:</p>
                    <ul>
                        <li>The comfort of operators present in the room can be affected, and therefore impact the number of particles (viable) shed by them. A high degree of protective gowning is usually employed to minimize contamination from operators, but cooler room temperatures and lower relative humidity may be needed to keep operators comfortable with this added gowning.</li>
                        <li>Heat sensitive products (especially large molecules) may need to be processed or stored at temperatures well below those required for comfort.</li>
                        <li>Hygroscopic (or moisture reactive) products may need to be processed at lower relative humidity than is required for health and safety.</li>
                        <li>The temperature and relative humidity of a space significantly impact the growth of microorganisms and can impact the hygiene of a facility.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>&#28331;&#28629;&#24230;&#23565;&#29986;&#21697;&#30340;&#22235;&#31278;&#24433;&#38911;</h3>
                    <div class="concept-box">
                        <h4>Four Impact Pathways / &#22235;&#22823;&#24433;&#38911;&#36335;&#24465;</h4>
                        <ul>
                            <li><strong>&#25805;&#20316;&#21729;&#33298;&#36969;&#24230;</strong>&#65306;&#28331;&#24230;&#36942;&#39640;&#26371;&#22686;&#21152;&#25805;&#20316;&#21729;&#37323;&#25918;&#30340;&#24494;&#31890;&#25976;&#37327;&#12290;&#36611;&#20302;&#28331;&#24230;&#33287;&#28629;&#24230;&#21487;&#24171;&#21161;&#31359;&#33879;&#21402;&#37325;&#38450;&#35703;&#26381;&#30340;&#20154;&#21729;&#20445;&#25345;&#33298;&#36969;&#12290;</li>
                            <li><strong>&#29105;&#25935;&#24863;&#29986;&#21697;</strong>&#65306;&#29305;&#21029;&#26159;&#22823;&#20998;&#23376;&#34277;&#29289;&#65292;&#21487;&#33021;&#38656;&#35201;&#22312;&#36960;&#20302;&#26044;&#33298;&#36969;&#28331;&#24230;&#30340;&#26781;&#20214;&#19979;&#35069;&#36896;&#25110;&#20786;&#23384;&#12290;</li>
                            <li><strong>&#21560;&#28629;&#24615;&#29986;&#21697;</strong>&#65306;&#21487;&#33021;&#38656;&#35201;&#22312;&#20302;&#26044;&#20581;&#24247;&#33287;&#23433;&#20840;&#35201;&#27714;&#30340;&#30456;&#23565;&#28629;&#24230;&#19979;&#35069;&#36896;&#12290;</li>
                            <li><strong>&#24494;&#29983;&#29289;&#25511;&#21046;</strong>&#65306;&#28331;&#24230;&#33287;&#30456;&#23565;&#28629;&#24230;&#39023;&#33879;&#24433;&#38911;&#24494;&#29983;&#29289;&#29983;&#38263;&#33287;&#35373;&#26045;&#34907;&#29983;&#12290;</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.3 PARTICULATE CONTROL ==================== -->
    <div class="chapter-section" id="sec5-1-3">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.3</div>
            <div class="chapter-info">
                <h2>HVAC and Particulate Control for Product Quality</h2>
                <p>Pages 109&ndash;111</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.3 HVAC and Particulate Control for Product Quality</h3>
                    <p>HVAC systems control particulates by applying filtration of varying efficiencies to incoming and recirculating airstreams. For the most critical environments (ISO 5/Grade A, ISO 6, ISO 7/Grade B, ISO 8/Grade C), FDA guidance suggests that one layer of HEPA filtration of at least 99.97% efficiency at 0.3 &mu;m particle diameter should be applied (similar to EU filter designation H13). While not required, HEPA filters with 99.99% efficiency (similar to EU filter designation H14) or Ultra Low Penetration Air (ULPA) filters may also be applied to provide enhanced particulate matter control and to comply with integrity testing to a limit of 0.01% penetration as suggested by the FDA.</p>
                    <p>This filter is typically fitted at the boundary to the room (terminal) to separate the HVAC system from the critical environment, although it is not stipulated in regulations.</p>
                    <p>EU filter designation F9/MERV 14-15 filtration may achieve ISO 8/Grade C classification at particle sizes &ge; 0.5 &mu;m (depending on room internal particle generation), making this level of filtration suitable for lower class environments (such as Grade D or CNC) or for pre-filtration of air prior to final HEPA filtration.</p>
                    <p>Regulated companies may employ two or more HEPA filters in series in the most critical environments. This practice may be justified in cases where highly potent products may be present in recirculated air.</p>
                    <p>Exhaust and return grilles are generally not fitted with filters, but these may be added to protect ductwork and the outside environment where an aerosol of a highly potent or sensitizing product is present or for biosafety level (BSL) above BSL-2.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.3 HVAC&#33287;&#24494;&#31890;&#25511;&#21046;</h3>
                    <div class="concept-box">
                        <h4>HEPA Filtration Hierarchy / HEPA&#36942;&#28670;&#23652;&#32026;</h4>
                        <ul>
                            <li><strong>HEPA 99.97%</strong>&#65288;H13&#65289;&#65306;FDA&#24314;&#35696;&#30340;&#26368;&#20302;&#35201;&#27714;&#65292;&#36969;&#29992;&#26044;ISO 5&#33267;ISO 8&#31561;&#32026;</li>
                            <li><strong>HEPA 99.99%</strong>&#65288;H14&#65289;&#65306;&#25552;&#20379;&#22686;&#24375;&#24494;&#31890;&#25511;&#21046;&#65292;&#31526;&#21512;0.01%&#31359;&#36879;&#29575;&#30340;&#23436;&#25972;&#24615;&#28204;&#35430;&#35201;&#27714;</li>
                            <li><strong>ULPA&#36942;&#28670;&#22120;</strong>&#65306;&#29992;&#26044;&#38656;&#35201;&#26356;&#39640;&#28500;&#28136;&#24230;&#30340;&#38364;&#37749;&#25033;&#29992;</li>
                            <li><strong>F9/MERV 14-15</strong>&#65306;&#21487;&#36948;&#21040;ISO 8&#65288;&ge; 0.5 &mu;m&#65289;&#65292;&#36969;&#29992;&#26044;&#36611;&#20302;&#20998;&#32026;&#25110;&#38928;&#36942;&#28670;</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Terminal Filter Placement / &#32066;&#31471;&#36942;&#28670;&#22120;&#20301;&#32622;</h4>
                        <p>HEPA&#36942;&#28670;&#22120;&#36890;&#24120;&#23433;&#35037;&#22312;&#25151;&#38291;&#37002;&#30028;&#65288;&#32066;&#31471;&#20301;&#32622;&#65289;&#65292;&#23559;HVAC&#31995;&#32113;&#33287;&#38364;&#37749;&#29872;&#22659;&#20998;&#38548;&#12290;&#38614;&#28982;&#27861;&#35215;&#26410;&#24375;&#21046;&#35201;&#27714;&#27492;&#37197;&#32622;&#65292;&#20294;&#32066;&#31471;&#36942;&#28670;&#22120;&#34987;&#24375;&#28872;&#24314;&#35696;&#29992;&#26044;ISO 7/Grade B&#21450;&#26356;&#39640;&#31561;&#32026;&#65292;&#20006;&#24120;&#35211;&#26044;ISO 8/Grade C&#31995;&#32113;&#12290;</p>
                    </div>
                    <div class="highlight-box">
                        <h4>Dual HEPA in Series / &#38617;&#37325;HEPA&#20018;&#32879;</h4>
                        <p>&#22312;&#26368;&#38364;&#37749;&#29872;&#22659;&#20013;&#21487;&#25505;&#29992;&#20841;&#20491;&#25110;&#26356;&#22810;HEPA&#36942;&#28670;&#22120;&#20018;&#32879;&#65292;&#29305;&#21029;&#26159;&#30070;&#39640;&#25928;&#29986;&#21697;&#21487;&#33021;&#23384;&#22312;&#26044;&#22238;&#39080;&#20013;&#26178;&#12290;&#20294;ISPE HVAC&#25351;&#21335;&#24314;&#35696;&#20351;&#29992;MERV 13/14&#20316;&#28858;&#26367;&#20195;&#26041;&#26696;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- Particles in critical area -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Particles in the Critical Area</h3>
                    <p>Particles generated inside the critical area, where sterile product or materials are exposed, may be composed of:</p>
                    <ul>
                        <li>The product itself</li>
                        <li>Particles from the process equipment</li>
                        <li>Particles from containers/closures</li>
                        <li>Particles from operators</li>
                    </ul>
                    <p>The difference between particles from these different sources should be understood. Particles of product are not a contaminant and steps should be taken to exclude these during space qualification or environmental monitoring. Particles generated by equipment, materials, or personnel are of concern.</p>
                    <p>The HVAC system can control particulates within the critical area by providing a flow of clean, nearly particle free air to displace these potential contaminants and sweep them out of the critical area. This unidirectional flow of air from the source, through the critical zone, to a less clean area, and without recirculation back into the critical zone should maintain ISO 5/Grade A conditions and establish LP/GAAS zones.</p>
                    <p>Particles generated outside the critical zone (i.e., in the room) should be kept out of the critical zone, especially viable particles from operators. This is generally accomplished by use of displacing unidirectional flow and physical barriers. The concentration of particulate within areas outside the critical zone is typically controlled by dilution of airborne particulate with a flow of clean, nearly particle free air.</p>
                </div>
                <div class="right-column">
                    <h3>&#38364;&#37749;&#21312;&#22495;&#20839;&#30340;&#24494;&#31890;</h3>
                    <div class="concept-box">
                        <h4>Four Particle Sources / &#22235;&#22823;&#24494;&#31890;&#20358;&#28304;</h4>
                        <ul>
                            <li><strong>&#29986;&#21697;&#26412;&#36523;</strong>&#65306;&#19981;&#34987;&#35222;&#28858;&#27745;&#26579;&#29289;&#65292;&#25033;&#22312;&#30435;&#28204;&#26178;&#25490;&#38500;</li>
                            <li><strong>&#35069;&#31243;&#35373;&#20633;</strong>&#65306;&#38656;&#38364;&#27880;&#30340;&#27745;&#26579;&#20358;&#28304;</li>
                            <li><strong>&#23481;&#22120;/&#23494;&#23553;&#20214;</strong>&#65306;&#38656;&#38364;&#27880;&#30340;&#27745;&#26579;&#20358;&#28304;</li>
                            <li><strong>&#25805;&#20316;&#21729;</strong>&#65306;&#26368;&#22823;&#24494;&#31890;&#27745;&#26579;&#20358;&#28304;</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Two Control Strategies / &#20841;&#22823;&#25511;&#21046;&#31574;&#30053;</h4>
                        <p><strong>&#31574;&#30053;&#19968;&#65306;&#21934;&#21521;&#27683;&#27969;&#32622;&#25563;</strong>&#8212;&#8212;&#22312;&#38364;&#37749;&#21312;&#22495;&#65288;ISO 5/Grade A&#65289;&#20839;&#65292;&#20351;&#29992;&#21934;&#21521;&#27683;&#27969;&#65288;UAF&#65289;&#24478;HEPA&#36942;&#28670;&#22120;&#32147;&#36942;&#38364;&#37749;&#21312;&#22495;&#25475;&#21521;&#36611;&#19981;&#28500;&#28136;&#30340;&#21312;&#22495;&#65292;&#23559;&#27745;&#26579;&#29289;&#25472;&#20986;&#12290;</p>
                        <p><strong>&#31574;&#30053;&#20108;&#65306;&#31232;&#37323;&#28151;&#21512;</strong>&#8212;&#8212;&#22312;&#38364;&#37749;&#21312;&#22495;&#22806;&#65288;ISO 7/Grade B&#12289;ISO 8/Grade C&#65289;&#65292;&#36890;&#36942;&#22823;&#37327;&#28500;&#28136;&#31354;&#27683;&#31232;&#37323;&#24494;&#31890;&#28611;&#24230;&#12290;&#31232;&#37323;&#35336;&#31639;&#25033;&#20197;&#24494;&#31890;&#29986;&#29983;&#29575;&#65288;&#12300;&#28304;&#24375;&#24230;&#12301;&#65289;&#28858;&#22522;&#30990;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- Air Change Rate discussion -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Air Change Rate (ACR)</h3>
                    <p>Traditionally, the industry has used the Air Change Rate (ACR), expressed in Air Changes per Hour (ACH) to specify the desired diluting airflow. The target ACR has historically been correlated to a specific cleanliness level; however, industry standards such as ISO 14664-4 and IEST-RP-CC012 no longer provide minimum ACH tables and are shifting towards a scientific evaluation utilizing dilution calculations and computer modeling.</p>
                    <p>While FDA guidance states that a value of 20 ACH is typically acceptable for ISO 8 (0.5 &mu;m, "in operation"), this Guide recommends using ACH as a planning tool and suggests using the following parameters as acceptance criteria for cleanrooms: room particulate, viable concentration, or other empirical measures of room performance (such as recovery, as outlined in ISO 14644-3).</p>
                </div>
                <div class="right-column">
                    <h3>&#25563;&#27683;&#27425;&#25976;&#65288;ACR / ACH&#65289;</h3>
                    <div class="note-box">
                        <h4>Industry Shift / &#34892;&#26989;&#36681;&#35722;</h4>
                        <p>&#20659;&#32113;&#20316;&#27861;&#26159;&#20197;&#25563;&#27683;&#27425;&#25976;&#65288;ACH&#65289;&#20358;&#35215;&#23450;&#31232;&#37323;&#27683;&#27969;&#65292;&#20006;&#23559;&#20854;&#33287;&#29305;&#23450;&#28500;&#28136;&#31561;&#32026;&#38364;&#32879;&#12290;&#20294;ISO 14644-4&#21450;IEST-RP-CC012&#31561;&#27161;&#28310;&#24050;&#19981;&#20877;&#25552;&#20379;&#26368;&#20302;ACH&#34920;&#26684;&#65292;&#36681;&#21521;&#22522;&#26044;&#31185;&#23416;&#30340;&#31232;&#37323;&#35336;&#31639;&#33287;&#38651;&#33126;&#24314;&#27169;&#12290;</p>
                    </div>
                    <div class="concept-box">
                        <h4>Recommended Approach / &#24314;&#35696;&#20316;&#27861;</h4>
                        <p>FDA&#24314;&#35696;ISO 8&#25505;&#29992;20 ACH&#20316;&#28858;&#21443;&#32771;&#20540;&#65292;&#20294;&#26412;&#25351;&#21335;&#24314;&#35696;&#23559;ACH&#20677;&#20316;&#28858;&#35215;&#21123;&#24037;&#20855;&#65292;&#23526;&#38555;&#39511;&#25910;&#27161;&#28310;&#25033;&#25505;&#29992;&#65306;</p>
                        <ul>
                            <li>&#25151;&#38291;&#24494;&#31890;&#35336;&#25976;</li>
                            <li>&#27963;&#24615;&#24494;&#29983;&#29289;&#28611;&#24230;</li>
                            <li>&#20854;&#20182;&#32147;&#39511;&#24615;&#24615;&#33021;&#25351;&#27161;&#65288;&#22914;&#24674;&#24489;&#28204;&#35430;&#65289;</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.4 MAINTAINING CLASSIFICATION ==================== -->
    <div class="chapter-section" id="sec5-1-4">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.4</div>
            <div class="chapter-info">
                <h2>Maintaining Environmental Classification</h2>
                <p>Pages 110&ndash;111</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.4 Maintaining Environmental Classification</h3>
                    <p>The airborne particulate concentration in a room is the result of a balance of competing factors:</p>
                    <p><strong>Particles entering the room:</strong></p>
                    <ul>
                        <li>Internal activities (particle generation into the space from personnel and processes)</li>
                        <li>Particles entering at the interfaces to outside spaces</li>
                        <li>Particles entering through the HVAC system</li>
                    </ul>
                    <p><strong>Particles retained within the room:</strong></p>
                    <ul>
                        <li>Containment devices</li>
                        <li>Adhesion or deposition of airborne particles on surfaces</li>
                    </ul>
                    <p><strong>Particles leaving the room:</strong></p>
                    <ul>
                        <li>Returns</li>
                        <li>Effectiveness of airflow patterns in the room and/or unidirectional flow</li>
                        <li>Exhaust of particles from their source</li>
                    </ul>
                    <p><strong>Quantity of air diluting the particles</strong></p>

                    <p>A good design should include specific controls to address all of these factors:</p>
                    <ul>
                        <li>Equipment should be designed for minimal particulate release into the cleanroom. Particle generating components should be fully enclosed and provided with filtered ventilation or remotely mounted outside the clean space.</li>
                        <li>Personnel should be properly gowned in a properly ventilated gowning room.</li>
                        <li>Particles entering at the interfaces should be controlled by air pressure differences, mass flow across openings, or airlocks and pass-through boxes.</li>
                        <li>Particles entering through HVAC should be appropriately filtered.</li>
                        <li>Wherever possible, ensure that generated particles cannot be disseminated through the room by use of containment barriers and exhaust.</li>
                        <li>Ensure rapid removal of particles from the room via evenly distributed low returns, effective airflow patterns, exhaust at source, and adequate dilution air quantity.</li>
                    </ul>
                    <p>In ISO 7/Grade B and ISO 8/Grade C rooms, dilution of airborne particles using high airflow rates of clean supply air is common. Within these rooms, areas of unidirectional flow (e.g., UFH) can be used to create conventional ISO 5/Grade A areas or areas of LP/GAAS.</p>
                    <p>Historically, unidirectional air has been introduced at nominally 0.45 m/s (90 ft/min) &plusmn; 20%, although other velocities (as low as 0.20 m/s / 40 ft/min) may create more favorable airflow patterns. The velocity employed should be periodically verified as consistent with velocities found at the time of airflow visualization.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.4 &#32173;&#25345;&#29872;&#22659;&#20998;&#32026;</h3>
                    <div class="concept-box">
                        <h4>Particle Balance Model / &#24494;&#31890;&#24179;&#34913;&#27169;&#22411;</h4>
                        <p>&#25151;&#38291;&#20839;&#30340;&#24494;&#31890;&#28611;&#24230;&#26159;&#22810;&#20491;&#31478;&#29229;&#22240;&#32032;&#24179;&#34913;&#30340;&#32080;&#26524;&#65306;</p>
                        <ul>
                            <li><strong>&#36914;&#20837;&#65306;</strong>&#20154;&#21729;&#33287;&#35069;&#31243;&#29986;&#29983;&#12289;&#22806;&#37096;&#30028;&#38754;&#28402;&#36879;&#12289;HVAC&#36865;&#39080;</li>
                            <li><strong>&#28382;&#30041;&#65306;</strong>&#23481;&#32013;&#35013;&#32622;&#12289;&#34920;&#38754;&#27785;&#31309;&#33287;&#38468;&#33879;</li>
                            <li><strong>&#38626;&#38283;&#65306;</strong>&#22238;&#39080;&#21475;&#12289;&#27683;&#27969;&#27169;&#24335;&#25928;&#29575;&#12289;&#28304;&#38957;&#25490;&#27683;</li>
                            <li><strong>&#31232;&#37323;&#65306;</strong>&#31354;&#27683;&#37327;&#30340;&#31232;&#37323;&#25928;&#26524;</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Design Control Principles / &#35373;&#35336;&#25511;&#21046;&#21407;&#21063;</h4>
                        <ul>
                            <li>&#35373;&#20633;&#25033;&#23559;&#24494;&#31890;&#29986;&#29983;&#37096;&#20214;&#23436;&#20840;&#23553;&#38281;&#25110;&#37197;&#32622;&#36942;&#28670;&#36890;&#39080;</li>
                            <li>&#20154;&#21729;&#25033;&#22312;&#36969;&#30070;&#36890;&#39080;&#30340;&#26356;&#34915;&#23460;&#27491;&#30906;&#31359;&#33879;</li>
                            <li>&#30028;&#38754;&#25511;&#21046;&#25505;&#29992;&#22739;&#24046;&#12289;&#36074;&#37327;&#27969;&#25110;&#27683;&#38296;/&#20659;&#36958;&#31665;</li>
                            <li>HVAC&#36865;&#39080;&#36969;&#30070;&#36942;&#28670;</li>
                            <li>&#20351;&#29992;&#23481;&#32013;&#23631;&#38556;&#33287;&#25490;&#27683;&#38450;&#27490;&#24494;&#31890;&#25844;&#25955;</li>
                            <li>&#22343;&#21243;&#20998;&#20296;&#30340;&#22238;&#39080;&#21475;&#12289;&#26377;&#25928;&#27683;&#27969;&#27169;&#24335;&#12289;&#20805;&#36275;&#31232;&#37323;&#31354;&#27683;&#37327;</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>UAF Velocity / &#21934;&#21521;&#27683;&#27969;&#36895;&#24230;</h4>
                        <p>&#27511;&#21490;&#19978;&#21934;&#21521;&#27683;&#27969;&#36895;&#24230;&#28858; 0.45 m/s&#65288;90 ft/min&#65289;&plusmn; 20%&#65292;&#20294;&#36611;&#20302;&#36895;&#24230;&#65288;&#20302;&#33267;0.20 m/s / 40 ft/min&#65289;&#21487;&#33021;&#29986;&#29983;&#26356;&#20339;&#30340;&#27683;&#27969;&#27169;&#24335;&#12290;&#36895;&#24230;&#25033;&#23450;&#26399;&#39511;&#35657;&#65292;&#36890;&#24120;&#33287;&#36942;&#28670;&#22120;&#23436;&#25972;&#24615;&#28204;&#35430;&#65288;FIT&#65289;&#21516;&#27493;&#36914;&#34892;&#12290;</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.5 OCCUPANCY STATES ==================== -->
    <div class="chapter-section" id="sec5-1-5">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.5</div>
            <div class="chapter-info">
                <h2>Environmental Classification and Monitoring: Occupancy States</h2>
                <p>Pages 111&ndash;113</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>"In Operation" State</h3>
                    <p>Both the US FDA and EU require that sterile manufacturing cleanrooms should be designed and tested to ensure proper cleanliness while "in operation". Operational, or "in operation", is defined in ISO 14644-1, Section 3.3 as "agreed condition where the cleanroom or clean zone is functioning in the specified manner, with equipment operating and with the specified number of personnel present".</p>
                    <p>It is recommended that pharmaceutical "in operation" (also referred to as "dynamic") complies with this ISO definition, with HVAC in operation, including local protection devices, with product or simulated product present, with process equipment running, and the specified number of operating and support personnel performing appropriate tasks.</p>
                    <p>Regulations require that monitoring of the "in operation" particle counts be continuous during aseptic operations. EU regulations require that this be undertaken with a fixed system within Grade A space. The FDA prefers this approach for ISO 5, but allows for portable equipment. The ISO 7/Grade B space surrounding ISO 5/Grade A space should also be monitored "in operation".</p>
                </div>
                <div class="right-column">
                    <h3>&#12300;&#36939;&#34892;&#20013;&#12301;&#29376;&#24907;</h3>
                    <div class="concept-box">
                        <h4>"In Operation" Definition / &#12300;&#36939;&#34892;&#20013;&#12301;&#23450;&#32681;</h4>
                        <p>&#20381;&#25818;ISO 14644-1&#31532;3.3&#31680;&#65292;&#12300;&#36939;&#34892;&#20013;&#12301;&#26159;&#25351;&#28500;&#28136;&#23460;&#25110;&#28500;&#28136;&#21312;&#22312;&#35215;&#23450;&#26041;&#24335;&#19979;&#36939;&#20316;&#65292;&#35373;&#20633;&#36939;&#36681;&#20013;&#65292;&#19988;&#35215;&#23450;&#20154;&#25976;&#22312;&#22580;&#12290;</p>
                        <p>&#35069;&#34277;&#12300;&#36939;&#34892;&#20013;&#12301;&#24314;&#35696;&#21253;&#21547;&#65306;HVAC&#36939;&#34892;&#12289;&#23616;&#37096;&#20445;&#35703;&#35037;&#32622;&#21855;&#29992;&#12289;&#29986;&#21697;&#25110;&#27169;&#25836;&#29986;&#21697;&#22312;&#22580;&#12289;&#35069;&#31243;&#35373;&#20633;&#36939;&#36681;&#12289;&#25805;&#20316;&#33287;&#25903;&#25588;&#20154;&#21729;&#22519;&#34892;&#36969;&#30070;&#20219;&#21209;&#12290;</p>
                    </div>
                    <div class="note-box">
                        <h4>Monitoring Requirements / &#30435;&#28204;&#35201;&#27714;</h4>
                        <ul>
                            <li><strong>EU&#65306;</strong>Grade A&#31354;&#38291;&#38656;&#25505;&#29992;&#22266;&#23450;&#31995;&#32113;&#36899;&#32396;&#30435;&#28204;&#12300;&#36939;&#34892;&#20013;&#12301;&#24494;&#31890;&#35336;&#25976;</li>
                            <li><strong>FDA&#65306;</strong>ISO 5&#20778;&#20808;&#22266;&#23450;&#31995;&#32113;&#65292;&#20294;&#20801;&#35377;&#20351;&#29992;&#25884;&#24118;&#24335;&#35373;&#20633;</li>
                            <li>ISO 7/Grade B&#21608;&#22285;&#31354;&#38291;&#20063;&#25033;&#22312;&#12300;&#36939;&#34892;&#20013;&#12301;&#36914;&#34892;&#30435;&#28204;</li>
                        </ul>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>"At Rest" State</h3>
                    <p>In addition to designing for "in operation" conditions, design should account for an "at rest" datum condition to meet EU requirements. "At rest" is defined in ISO 14644-1, Section 3.3 as "condition where the cleanroom or clean zone is complete with equipment installed and operating in a manner agreed upon, but with no personnel present".</p>
                    <p>Pharmaceutical "at rest" (also referred to as "static") is monitored with HVAC in operation, including local protection devices where these impact room cleanliness, with no product or personnel present, and with process equipment not running.</p>
                    <p>The FDA 2004 guidance suggests that "as-built" conditions be measured initially as reference data, and it is considered good practice to periodically verify these conditions (e.g., at any major change to HVAC or room configuration, or annually to biennially).</p>
                    <p>Where "at rest" testing is undertaken, it is important that a "clean up" (also called a "purge") be allowed after the sampling personnel leave the space, before samples are collected. A period of at least 5 minutes should be allowed, with a delay of up to 15&ndash;20 minutes being fully appropriate.</p>
                </div>
                <div class="right-column">
                    <h3>&#12300;&#38748;&#27490;&#24907;&#12301;&#29376;&#24907;</h3>
                    <div class="concept-box">
                        <h4>Three Occupancy States / &#19977;&#31278;&#21344;&#29992;&#29376;&#24907;</h4>
                        <table>
                            <tr>
                                <th>&#29376;&#24907;</th>
                                <th>&#23450;&#32681;</th>
                                <th>&#26781;&#20214;</th>
                            </tr>
                            <tr>
                                <td><strong>In Operation<br/>&#65288;&#36939;&#34892;&#20013;&#65289;</strong></td>
                                <td>&#35373;&#20633;&#36939;&#36681;&#12289;&#20154;&#21729;&#22312;&#22580;</td>
                                <td>HVAC + &#35373;&#20633; + &#20154;&#21729; + &#29986;&#21697;</td>
                            </tr>
                            <tr>
                                <td><strong>At Rest<br/>&#65288;&#38748;&#27490;&#24907;&#65289;</strong></td>
                                <td>&#35373;&#20633;&#23433;&#35037;&#20294;&#19981;&#36939;&#36681;&#65292;&#28961;&#20154;&#21729;</td>
                                <td>HVAC&#36939;&#34892;&#65292;&#28961;&#29986;&#21697;&#28961;&#20154;&#21729;</td>
                            </tr>
                            <tr>
                                <td><strong>As-Built<br/>&#65288;&#31354;&#32622;&#24907;&#65289;</strong></td>
                                <td>&#25152;&#26377;&#26381;&#21209;&#36899;&#25509;&#65292;&#28961;&#35373;&#20633;&#28961;&#20154;&#21729;</td>
                                <td>&#20677;HVAC&#36939;&#34892;</td>
                            </tr>
                        </table>
                    </div>
                    <div class="highlight-box">
                        <h4>Purge Time / &#28136;&#21270;&#26178;&#38291;</h4>
                        <p>&#36914;&#34892;&#12300;&#38748;&#27490;&#24907;&#12301;&#28204;&#35430;&#26178;&#65292;&#25505;&#27171;&#20154;&#21729;&#38626;&#38283;&#24460;&#24517;&#38920;&#31561;&#24453;&#12300;&#28136;&#21270;&#12301;&#26399;&#65306;&#33267;&#23569;5&#20998;&#37912;&#65292;&#26368;&#38263;15-20&#20998;&#37912;&#22343;&#28858;&#36969;&#30070;&#12290;&#27492;&#26399;&#38291;HVAC&#25345;&#32396;&#36939;&#34892;&#20197;&#25475;&#38500;&#20154;&#21729;&#29986;&#29983;&#30340;&#24494;&#31890;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- 5.1.5.1 Recovery -->
            <div id="sec5-1-5-1"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.5.1 Recovery</h3>
                    <p>EU Annex 1 specifies airborne particulate limits for rooms in both the "in operation" and "at rest" states. Recovery testing for classified spaces is needed to prove that this requirement has been satisfied. The speed with which the airborne particle concentration of a classified space (ISO 7/Grade B or ISO 8/Grade C) recovers from "in use" concentration to "at rest" concentration depends on the effectiveness of ventilation (dilution efficiency) and on the air changes.</p>
                    <p>There are two approaches to the measurement of recovery:</p>
                    <p><strong>Method 1 &mdash; In-operation monitoring transition:</strong></p>
                    <ul>
                        <li>Once equilibrium is achieved, operations are ceased and the room is vacated while counting remains ongoing.</li>
                        <li>The recovery time is recorded as the time required to get from "in operation" particulate concentration to the appropriate "at rest" limit.</li>
                        <li>This method does not ensure the facility can recover from elevated particulate concentrations and does not test HVAC performance alone.</li>
                    </ul>
                    <p><strong>Method 2 &mdash; ISO 14644-3 recovery test:</strong></p>
                    <ul>
                        <li>The particulate concentration is raised to, or above, the "in operation" limit, often using a challenge agent.</li>
                        <li>The injection is ceased and the room is allowed to recover as much as 3-log.</li>
                        <li>Target recovery: 1-log for Grade C, 2-log for Grade B.</li>
                        <li>This method provides more data, covers a broader range of concentrations, and challenges HVAC at upset levels.</li>
                    </ul>
                    <p>The term "recovery" and "air change" do not apply to UAF spaces (usually ISO 5/Grade A) where unidirectional airflow naturally creates extremely large air change rates and very rapid removal of particles.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.5.1 &#24674;&#24489;&#28204;&#35430;</h3>
                    <div class="concept-box">
                        <h4>Two Recovery Methods / &#20841;&#31278;&#24674;&#24489;&#28204;&#35430;&#26041;&#27861;</h4>
                        <table>
                            <tr>
                                <th>&#38917;&#30446;</th>
                                <th>&#26041;&#27861;&#19968;&#65306;&#36939;&#34892;&#36681;&#38748;&#27490;</th>
                                <th>&#26041;&#27861;&#20108;&#65306;ISO 14644-3</th>
                            </tr>
                            <tr>
                                <td>&#36215;&#22987;&#26781;&#20214;</td>
                                <td>&#23526;&#38555;&#36939;&#34892;&#24179;&#34913;&#24460;</td>
                                <td>&#20351;&#29992;&#25361;&#25136;&#21137;&#25552;&#39640;&#28611;&#24230;</td>
                            </tr>
                            <tr>
                                <td>&#24674;&#24489;&#30446;&#27161;</td>
                                <td>&#36948;&#21040;&#38748;&#27490;&#24907;&#38480;&#20540;</td>
                                <td>Grade C: 1-log&#65307;Grade B: 2-log</td>
                            </tr>
                            <tr>
                                <td>&#20778;&#40670;</td>
                                <td>&#31777;&#21934;&#30452;&#25509;</td>
                                <td>&#25976;&#25818;&#26356;&#35920;&#23500;&#65292;&#28085;&#33995;&#26356;&#24291;&#28611;&#24230;&#31684;&#22285;</td>
                            </tr>
                            <tr>
                                <td>&#38480;&#21046;</td>
                                <td>&#28961;&#27861;&#28204;&#35430;&#30064;&#24120;&#25552;&#21319;&#26781;&#20214;</td>
                                <td>&#38656;&#35201;&#25361;&#25136;&#21137;&#33287;&#26356;&#22810;&#35373;&#20633;</td>
                            </tr>
                        </table>
                    </div>
                    <div class="highlight-box">
                        <h4>UAF Exception / UAF&#20363;&#22806;</h4>
                        <p>&#12300;&#24674;&#24489;&#12301;&#33287;&#12300;&#25563;&#27683;&#27425;&#25976;&#12301;&#30340;&#27010;&#24565;&#19981;&#36969;&#29992;&#26044;&#21934;&#21521;&#27683;&#27969;&#65288;UAF&#65289;&#31354;&#38291;&#65288;&#36890;&#24120;&#28858;ISO 5/Grade A&#65289;&#12290;UAF&#22825;&#29983;&#21109;&#36896;&#26997;&#22823;&#30340;&#25563;&#27683;&#27425;&#25976;&#33287;&#26997;&#24555;&#30340;&#24494;&#31890;&#21435;&#38500;&#36895;&#24230;&#65292;&#28961;&#38656;&#21934;&#29544;&#28204;&#35430;&#24674;&#24489;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- 5.1.5.2 HVAC Risk Assessment -->
            <div id="sec5-1-5-2"></div>
            <div class="two-column">
                <div class="left-column">
                    <h3>5.1.5.2 HVAC Risk Assessment</h3>
                    <p>Before an HVAC risk assessment can be performed, process and product parameters should be defined. A successful risk assessment exercise should reduce high risks to an acceptable level through redesign or, if necessary, through procedures.</p>
                    <p>Generally, the risks to be considered when specifying area classifications include: the risk inherent in the product being produced (sterile products are high risk) and the risk that the background environment can impact the product quality or patient health.</p>
                    <p>Two approaches to risk assessment are very well suited to HVAC and environmental control:</p>
                    <ul>
                        <li><strong>Hazard Analysis and Critical Control Points (HACCP):</strong> This seven-step process focuses on the critical parameters and the monitoring of control points. In the case of HVAC, these control points are typically room temperature, room humidity, room DP, room filter integrity, room airflow, and room airborne contamination (viable and non-viable).</li>
                        <li><strong>Failure Modes and Effects Analysis (FMEA):</strong> This approach provides a score for risks and allows easy assessment of the impact of failures. A fixed taxonomy (HAZOP) can easily be used as HVAC can only impact temperature, humidity, pressure and airborne particulate.</li>
                    </ul>
                    <p>Risk assessment should address expected failure and transitional states (e.g., loss of power, loss of controls, shut down, restart, etc.). The expected conditions for pressurization, cleanliness and other critical parameters should be planned and tested.</p>
                </div>
                <div class="right-column">
                    <h3>5.1.5.2 HVAC&#39080;&#38570;&#35413;&#20272;</h3>
                    <div class="concept-box">
                        <h4>Two Risk Assessment Methods / &#20841;&#22823;&#39080;&#38570;&#35413;&#20272;&#26041;&#27861;</h4>
                        <ul>
                            <li><strong>HACCP&#65288;&#21361;&#23475;&#20998;&#26512;&#33287;&#38364;&#37749;&#25511;&#21046;&#40670;&#65289;&#65306;</strong>&#19971;&#27493;&#39519;&#27861;&#65292;&#23560;&#27880;&#26044;&#38364;&#37749;&#21443;&#25976;&#33287;&#25511;&#21046;&#40670;&#30435;&#28204;&#12290;HVAC&#30340;&#25511;&#21046;&#40670;&#36890;&#24120;&#28858;&#28331;&#24230;&#12289;&#28629;&#24230;&#12289;&#22739;&#24046;&#12289;&#36942;&#28670;&#22120;&#23436;&#25972;&#24615;&#12289;&#27683;&#27969;&#33287;&#24494;&#31890;&#30435;&#28204;&#12290;</li>
                            <li><strong>FMEA&#65288;&#22833;&#25928;&#27169;&#24335;&#33287;&#25928;&#25033;&#20998;&#26512;&#65289;&#65306;</strong>&#25552;&#20379;&#39080;&#38570;&#35413;&#20998;&#65292;&#26131;&#26044;&#35413;&#20272;&#22833;&#25928;&#24433;&#38911;&#12290;&#21487;&#37197;&#21512;HAZOP&#22266;&#23450;&#20998;&#39006;&#27861;&#20351;&#29992;&#65292;&#22240;HVAC&#20677;&#24433;&#38911;&#28331;&#24230;&#12289;&#28629;&#24230;&#12289;&#22739;&#21147;&#33287;&#24494;&#31890;&#22235;&#38917;&#21443;&#25976;&#12290;</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Failure &amp; Transitional States / &#22833;&#25928;&#33287;&#36942;&#28193;&#29376;&#24907;</h4>
                        <p>&#39080;&#38570;&#35413;&#20272;&#24517;&#38920;&#28085;&#33995;&#38928;&#26399;&#30340;&#22833;&#25928;&#33287;&#36942;&#28193;&#29376;&#24907;&#65292;&#20363;&#22914;&#26039;&#38651;&#12289;&#25511;&#21046;&#22833;&#25928;&#12289;&#38364;&#27231;&#12289;&#37325;&#21855;&#31561;&#12290;&#25033;&#35215;&#21123;&#20006;&#28204;&#35430;&#21508;&#29376;&#24907;&#19979;&#30340;&#22739;&#24046;&#12289;&#28500;&#28136;&#24230;&#33287;&#20854;&#20182;&#38364;&#37749;&#21443;&#25976;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- Critical Control Points -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Critical Control Points in HVAC Risk Assessment</h3>
                    <p>Typical critical parameter/control points where a risk assessment might indicate that drug product quality could be affected include:</p>
                    <ul>
                        <li>Room temperature monitoring system</li>
                        <li>Room humidity monitoring system</li>
                        <li>Room DP monitoring system</li>
                        <li>Environmental monitoring for total and viable airborne particulate</li>
                        <li>Continuous airborne particulate monitoring system (expected for ISO 5/Grade A, optional for lower grades). Note: Automated continuous particle monitoring systems provide extensive relevant data and are generally more reliable than manual monitoring.</li>
                        <li>Periodic final HEPA filter integrity (as proven by regular scheduled filter integrity testing)</li>
                        <li>Periodic verification of airflow and/or the airflow monitoring system</li>
                        <li>Periodic verification of ISO 5/Grade A filter face velocity and air velocity proximate to work height. Note: velocity near work height will not be the same as velocity near the filter face.</li>
                        <li>Periodic verification of airflow patterns in ISO 5/Grade A (unidirectional) and general room airflow patterns in ISO 7/Grade B or at interfaces, airlocks, pass-throughs, etc.</li>
                    </ul>
                    <p>Items which only indirectly affect the process environment &mdash; and therefore have no direct patient safety and product quality impact &mdash; usually include AHU pre-filters, fans, coils, humidifiers, dehumidifiers, ductwork, chilled water, and steam.</p>
                </div>
                <div class="right-column">
                    <h3>HVAC&#39080;&#38570;&#35413;&#20272;&#30340;&#38364;&#37749;&#25511;&#21046;&#40670;</h3>
                    <div class="concept-box">
                        <h4>Nine Critical Control Points / &#20061;&#22823;&#38364;&#37749;&#25511;&#21046;&#40670;</h4>
                        <ol>
                            <li>&#25151;&#38291;&#28331;&#24230;&#30435;&#28204;&#31995;&#32113;</li>
                            <li>&#25151;&#38291;&#28629;&#24230;&#30435;&#28204;&#31995;&#32113;</li>
                            <li>&#25151;&#38291;&#22739;&#24046;&#65288;DP&#65289;&#30435;&#28204;&#31995;&#32113;</li>
                            <li>&#32317;&#24494;&#31890;&#33287;&#27963;&#24615;&#24494;&#31890;&#29872;&#22659;&#30435;&#28204;</li>
                            <li>&#36899;&#32396;&#24494;&#31890;&#30435;&#28204;&#31995;&#32113;&#65288;ISO 5/Grade A&#24517;&#35201;&#65289;</li>
                            <li>&#23450;&#26399;HEPA&#36942;&#28670;&#22120;&#23436;&#25972;&#24615;&#28204;&#35430;</li>
                            <li>&#23450;&#26399;&#39511;&#35657;&#27683;&#27969;&#33287;&#30435;&#28204;&#31995;&#32113;</li>
                            <li>&#23450;&#26399;&#39511;&#35657;&#36942;&#28670;&#22120;&#34920;&#38754;&#36895;&#24230;&#33287;&#24037;&#20316;&#39640;&#24230;&#39080;&#36895;</li>
                            <li>&#23450;&#26399;&#39511;&#35657;&#27683;&#27969;&#27169;&#24335;&#65288;ISO 5&#21934;&#21521;&#27969;&#33287;&#25151;&#38291;&#27683;&#27969;&#65289;</li>
                        </ol>
                    </div>
                    <div class="analogy-box">
                        <h4>Direct vs. Indirect Impact / &#30452;&#25509;&#33287;&#38291;&#25509;&#24433;&#38911;</h4>
                        <p>&#20677;&#38291;&#25509;&#24433;&#38911;&#35069;&#31243;&#29872;&#22659;&#30340;&#38917;&#30446;&#65288;&#28961;&#30452;&#25509;&#23433;&#20840;/&#21697;&#36074;&#24433;&#38911;&#65289;&#36890;&#24120;&#21253;&#25324;&#65306;AHU&#38928;&#36942;&#28670;&#22120;&#12289;&#39080;&#25159;&#12289;&#30436;&#31649;&#12289;&#21152;&#28629;&#22120;&#12289;&#38500;&#28629;&#22120;&#12289;&#39080;&#31649;&#12289;&#20919;&#20941;&#27700;&#33287;&#33976;&#27773;&#12290;&#36889;&#20123;&#21015;&#28858;GEP&#31684;&#30087;&#32780;&#38750;&#38364;&#37749;&#25511;&#21046;&#40670;&#12290;</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.1.6 LP/GAAS ==================== -->
    <div class="chapter-section" id="sec5-1-6">
        <div class="chapter-divider">
            <div class="chapter-badge">5.1.6</div>
            <div class="chapter-info">
                <h2>Local Protection and Grade A Air Supply (LP/GAAS)</h2>
                <p>Pages 114&ndash;118</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Background and Definition</h3>
                    <p>The terms "Local Protection" and "Grade A Air Supply" have appeared in several regulatory documents. In 2004, the FDA guidance introduced the terms "Local Class 100 (ISO 5) protection" and "local protection". In 2008, the EU GMP Annex 1 introduced "Grade A air supply". In 2010, PIC/S provided a definition and noted that Grade A air supply is one of the most significant changes in Annex 1.</p>
                    <p>The terms Local Protection (LP) and Grade A Air Supply (GAAS) should be considered as equivalent, and are used to indicate any instance where a localized HEPA filtered air supply is used to reduce the risk of total or viable particulate contamination of critical surfaces within a specified working zone.</p>
                    <p>LP/GAAS is generally configured with terminal HEPA filtration proximate to the work zone (above or to one side, as appropriate to the risks) in order to ensure ISO 5 particulate levels. This engineering control can be applied to reduce risk in any background classification (including Grade D, ISO 8/Grade C, and ISO 7/Grade B cleanroom areas).</p>
                    <p>A well-designed LP/GAAS involves proper configuration of the extract to ensure a flushing flow of clean air through the area of concern. In certain cases, additional engineering controls (such as enclosures or RABS with glove ports) can be reasonably employed to enhance the air quality within the work zone.</p>
                </div>
                <div class="right-column">
                    <h3>&#32972;&#26223;&#33287;&#23450;&#32681;</h3>
                    <div class="concept-box">
                        <h4>LP/GAAS Definition / LP/GAAS&#23450;&#32681;</h4>
                        <p><strong>&#23616;&#37096;&#20445;&#35703;&#65288;LP&#65289;</strong>&#33287;<strong>A&#32026;&#31354;&#27683;&#20379;&#25033;&#65288;GAAS&#65289;</strong>&#25033;&#35222;&#28858;&#31561;&#20729;&#65292;&#25351;&#20219;&#20309;&#20351;&#29992;&#23616;&#37096;HEPA&#36942;&#28670;&#31354;&#27683;&#20379;&#25033;&#20358;&#38477;&#20302;&#25351;&#23450;&#24037;&#20316;&#21312;&#22495;&#20839;&#38364;&#37749;&#34920;&#38754;&#24494;&#31890;&#27745;&#26579;&#39080;&#38570;&#30340;&#24773;&#27841;&#12290;</p>
                        <p>&#37197;&#32622;&#35201;&#40670;&#65306;</p>
                        <ul>
                            <li>&#32066;&#31471;HEPA&#36942;&#28670;&#22120;&#38752;&#36817;&#24037;&#20316;&#21312;&#65288;&#19978;&#26041;&#25110;&#20596;&#26041;&#65289;</li>
                            <li>&#30906;&#20445;ISO 5&#24494;&#31890;&#31561;&#32026;</li>
                            <li>&#36969;&#29992;&#26044;&#20219;&#20309;&#32972;&#26223;&#20998;&#32026;&#65288;Grade D&#33267;ISO 7/Grade B&#65289;</li>
                            <li>&#36969;&#30070;&#37197;&#32622;&#22238;&#39080;&#21475;&#20197;&#30906;&#20445;&#28500;&#28136;&#31354;&#27683;&#27798;&#27927;&#27969;</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>Analogy / &#27604;&#21947;</h4>
                        <p>LP/GAAS&#22914;&#21516;&#25163;&#34899;&#23460;&#20013;&#30340;&#23616;&#37096;&#28961;&#33740;&#29128;&#20809;&#8212;&#8212;&#21363;&#20351;&#25972;&#20491;&#25151;&#38291;&#19981;&#26159;&#26368;&#39640;&#31561;&#32026;&#65292;&#20294;&#22312;&#38364;&#37749;&#25805;&#20316;&#21312;&#22495;&#25552;&#20379;&#26368;&#28500;&#28136;&#30340;&#31354;&#27683;&#20445;&#35703;&#12290;</p>
                    </div>
                </div>
            </div>

            <!-- Table 5.1: LP/GAAS Application Examples -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Table 5.1: Examples of LP/GAAS Applications</h3>
                    <table>
                        <tr>
                            <th>Process</th>
                            <th>LP/GAAS Application</th>
                            <th>Background</th>
                            <th>Design Intent</th>
                        </tr>
                        <tr>
                            <td>Pre-Sterilized Syringe Tub Transfer</td>
                            <td>Over outer bag removal station</td>
                            <td>Grade D</td>
                            <td>Protect inner bag/tub from contamination during de-bagging</td>
                        </tr>
                        <tr>
                            <td>Process Tank Protection</td>
                            <td>Over tank manway or open ports</td>
                            <td>ISO 8/Grade C</td>
                            <td>Protect exposed product contact surfaces during material additions</td>
                        </tr>
                        <tr>
                            <td>Capping</td>
                            <td>Over fully stoppered vials</td>
                            <td>ISO 8/C or Grade D</td>
                            <td>Consistent with EU Annex 1 and FDA recommendations</td>
                        </tr>
                        <tr>
                            <td>Isolator Mousehole</td>
                            <td>Outside the isolator mousehole</td>
                            <td>ISO 8/Grade C</td>
                            <td>Reduce risk of air induction into isolator due to turbulence</td>
                        </tr>
                        <tr>
                            <td>RABS Door Swings</td>
                            <td>Along RABS perimeter over door swings</td>
                            <td>ISO 7/Grade B</td>
                            <td>Protect gloves and door surfaces during interventions</td>
                        </tr>
                        <tr>
                            <td>Autoclave/Oven Unloading</td>
                            <td>Over/near unload area</td>
                            <td>ISO 7/B or ISO 8/C</td>
                            <td>Minimize contamination of sterilized articles during cooling</td>
                        </tr>
                        <tr>
                            <td>Parts Preparation</td>
                            <td>In parts preparation area</td>
                            <td>ISO 8/Grade C</td>
                            <td>Protect articles during wrapping and autoclave preparation</td>
                        </tr>
                        <tr>
                            <td>Parts Washer Unloading</td>
                            <td>Over unloading area</td>
                            <td>ISO 8/Grade C</td>
                            <td>Reduce particulate contamination during unloading/transfer</td>
                        </tr>
                    </table>
                </div>
                <div class="right-column">
                    <h3>&#34920;5.1&#65306;LP/GAAS&#25033;&#29992;&#23526;&#20363;</h3>
                    <div class="concept-box">
                        <h4>Application Summary / &#25033;&#29992;&#32317;&#32080;</h4>
                        <p>LP/GAAS&#21487;&#25033;&#29992;&#26044;&#22810;&#31278;&#22580;&#26223;&#65292;&#24478;Grade D&#21040;ISO 7/Grade B&#30340;&#32972;&#26223;&#20998;&#32026;&#65306;</p>
                        <ul>
                            <li><strong>&#21435;&#21253;&#35037;&#31449;&#65306;</strong>&#20445;&#35703;&#38928;&#28357;&#33740;&#27880;&#23556;&#22120;&#30418;&#30340;&#20839;&#34955;</li>
                            <li><strong>&#35069;&#31243;&#32592;&#39636;&#65306;</strong>&#20445;&#35703;&#25950;&#38283;&#30340;&#29986;&#21697;&#25509;&#35320;&#34920;&#38754;</li>
                            <li><strong>&#21152;&#33995;&#25805;&#20316;&#65306;</strong>&#31526;&#21512;EU Annex 1&#21450;FDA&#35201;&#27714;</li>
                            <li><strong>&#38548;&#38626;&#22120;&#40736;&#27934;&#65306;</strong>&#38477;&#20302;&#28198;&#27969;&#36896;&#25104;&#30340;&#31354;&#27683;&#20837;&#20405;&#39080;&#38570;</li>
                            <li><strong>RABS&#38272;&#25799;&#21312;&#65306;</strong>&#20445;&#35703;&#25163;&#22871;&#33287;&#38272;&#34920;&#38754;</li>
                            <li><strong>&#39640;&#22739;&#37340;/&#28888;&#31665;&#21368;&#36008;&#65306;</strong>&#24050;&#28415;&#33740;&#29289;&#21697;&#20919;&#21371;&#26178;&#38450;&#27745;&#26579;</li>
                            <li><strong>&#38646;&#20214;&#28310;&#20633;&#65306;</strong>&#21253;&#35037;&#33287;&#28357;&#33740;&#28310;&#20633;&#26178;&#20445;&#35703;&#28500;&#28136;&#34920;&#38754;</li>
                            <li><strong>&#28165;&#27927;&#27231;&#21368;&#36008;&#65306;</strong>&#28187;&#23569;&#21368;&#36008;&#33287;&#36681;&#36939;&#26178;&#30340;&#24494;&#31890;&#27745;&#26579;</li>
                        </ul>
                    </div>
                </div>
            </div>

            <!-- LP/GAAS Environmental Monitoring -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Environmental Monitoring for LP/GAAS</h3>
                    <p>Application of LP/GAAS is straightforward from an HVAC design perspective. However, establishing target "at rest" or "in operation" limits for these areas is often overlooked during facility design, which can cause considerable difficulty and delays during qualification.</p>
                    <p>LP/GAAS zones should be differentiated from ISO 5/Grade A zones or conditions, as these limits may not be applicable.</p>
                    <p>Principles for establishing LP/GAAS EM limits:</p>
                    <ul>
                        <li>Monitoring/testing should include measurement of total and viable particulates proximate to the work zone.</li>
                        <li>"At rest" monitoring/testing is primarily useful as a pre-check of overall system performance.</li>
                        <li>LP/GAAS air supply should generally meet ISO 5 requirements for 0.5 &mu;m and 5.0 &mu;m particles, when measured 100&ndash;150 mm below the filter face, under all conditions.</li>
                        <li>A well-designed LP/GAAS should achieve a 1-log reduction in total particulates below the "in operation" background limit.</li>
                        <li>Care should be taken for viable limits where LP/GAAS is used in classified areas below ISO 7/Grade B.</li>
                        <li>For initial qualification, viable particulate limits 1/2 to 1/3 of background environment limits are recommended.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>LP/GAAS&#29872;&#22659;&#30435;&#28204;</h3>
                    <div class="note-box">
                        <h4>Common Pitfall / &#24120;&#35211;&#38519;&#38449;</h4>
                        <p>LP/GAAS&#21312;&#22495;&#30340;&#12300;&#38748;&#27490;&#24907;&#12301;&#25110;&#12300;&#36939;&#34892;&#20013;&#12301;&#38480;&#20540;&#32147;&#24120;&#22312;&#35373;&#26045;&#35373;&#35336;&#38542;&#27573;&#34987;&#24573;&#30053;&#65292;&#23566;&#33268;&#30906;&#35469;&#26178;&#20986;&#29694;&#37325;&#22823;&#22256;&#38627;&#33287;&#24310;&#35492;&#12290;&#25033;&#22312;&#35373;&#35336;&#21021;&#26399;&#21363;&#24314;&#31435;LP/GAAS&#30340;EM&#38480;&#20540;&#12290;</p>
                    </div>
                    <div class="concept-box">
                        <h4>EM Limit Principles / EM&#38480;&#20540;&#21407;&#21063;</h4>
                        <ul>
                            <li>LP/GAAS&#33287;ISO 5/Grade A&#25033;&#26126;&#30906;&#21312;&#20998;&#65292;&#38480;&#20540;&#21487;&#33021;&#19981;&#21516;</li>
                            <li>&#31354;&#27683;&#20379;&#25033;&#25033;&#22312;&#36942;&#28670;&#22120;&#38754;&#19979;100-150 mm&#34389;&#28415;&#36275;ISO 5</li>
                            <li>&#33391;&#22909;&#35373;&#35336;&#25033;&#23526;&#29694;&#32972;&#26223;&#12300;&#36939;&#34892;&#20013;&#12301;&#38480;&#20540;&#30340;1-log&#38477;&#20302;</li>
                            <li>&#21021;&#22987;&#30906;&#35469;&#26178;&#27963;&#24615;&#24494;&#31890;&#38480;&#20540;&#24314;&#35696;&#28858;&#32972;&#26223;&#38480;&#20540;&#30340;1/2&#33267;1/3</li>
                        </ul>
                    </div>
                </div>
            </div>

            <!-- Table 5.2: LP/GAAS EM Limits -->
            <div class="two-column">
                <div class="left-column">
                    <h3>Table 5.2: Recommended Initial Qualification Limits for LP/GAAS</h3>
                    <table>
                        <tr>
                            <th>Installation</th>
                            <th>Background</th>
                            <th>Total Particles (particle/m&sup3;)</th>
                            <th>Active Air Viable (CFU/m&sup3;)</th>
                            <th>Settle Plates (CFU/4hr)</th>
                            <th>Contact Plates (CFU/plate)</th>
                        </tr>
                        <tr>
                            <td>LP/GAAS in ISO 7/Grade B background (e.g., RABS perimeter protection)</td>
                            <td>ISO 7/Grade B</td>
                            <td>35,200</td>
                            <td>5</td>
                            <td>3</td>
                            <td>3</td>
                        </tr>
                        <tr>
                            <td>LP/GAAS in ISO 8/Grade C with RABS (e.g., capper with glove ports)</td>
                            <td>ISO 8/Grade C</td>
                            <td>352,000</td>
                            <td>33</td>
                            <td>17</td>
                            <td>8</td>
                        </tr>
                        <tr>
                            <td>LP/GAAS in ISO 8/Grade C without RABS (e.g., tank manway, autoclave unload)</td>
                            <td>ISO 8/Grade C</td>
                            <td>352,000</td>
                            <td>50</td>
                            <td>25</td>
                            <td>12</td>
                        </tr>
                        <tr>
                            <td>LP/GAAS in Grade D background (e.g., syringe tub de-bagging)</td>
                            <td>Grade D</td>
                            <td>3,520,000</td>
                            <td>100</td>
                            <td>50</td>
                            <td>25</td>
                        </tr>
                    </table>
                </div>
                <div class="right-column">
                    <h3>&#34920;5.2&#65306;LP/GAAS&#21021;&#22987;&#30906;&#35469;&#38480;&#20540;&#24314;&#35696;</h3>
                    <div class="concept-box">
                        <h4>Key Observations / &#37325;&#35201;&#35264;&#23519;</h4>
                        <ul>
                            <li><strong>&#32972;&#26223;&#36234;&#39640;&#65292;&#38480;&#20540;&#36234;&#22196;&#26684;&#65306;</strong>ISO 7/Grade B&#32972;&#26223;&#30340;&#27963;&#24615;&#31354;&#27683;&#38480;&#20540;&#20677;5 CFU/m&sup3;&#65292;&#32780;Grade D&#32972;&#26223;&#28858;100 CFU/m&sup3;</li>
                            <li><strong>RABS&#25928;&#26524;&#65306;</strong>&#21516;&#28858;ISO 8/Grade C&#32972;&#26223;&#65292;&#26377;RABS&#26178;&#27963;&#24615;&#38480;&#20540;&#28858;33&#65292;&#28961;RABS&#28858;50 CFU/m&sup3;</li>
                            <li><strong>&#32317;&#24494;&#31890;&#38480;&#20540;&#65306;</strong>&#31561;&#26044;&#32972;&#26223;&#20998;&#32026;&#30340;&#12300;&#36939;&#34892;&#20013;&#12301;&#38480;&#20540;&#65292;&#21453;&#26144;1-log&#38477;&#20302;&#30340;&#30446;&#27161;</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Practical Tip / &#23526;&#21209;&#25552;&#31034;</h4>
                        <p>&#23436;&#25104;&#21021;&#22987;&#30906;&#35469;&#28204;&#35430;&#24460;&#65292;&#25033;&#22238;&#39015;&#27511;&#21490;EM&#25976;&#25818;&#20006;&#21033;&#29992;&#32113;&#35336;&#20998;&#26512;&#35519;&#25972;&#38480;&#20540;&#12290;&#36889;&#30906;&#20445;&#38480;&#20540;&#26082;&#33021;&#20445;&#35703;&#29986;&#21697;&#21697;&#36074;&#65292;&#21448;&#19981;&#26371;&#36896;&#25104;&#36942;&#22810;&#30340;&#20551;&#38525;&#24615;&#36926;&#35215;&#12290;</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.2 COST CONSIDERATIONS ==================== -->
    <div class="chapter-section" id="sec5-2">
        <div class="chapter-divider">
            <div class="chapter-badge">5.2</div>
            <div class="chapter-info">
                <h2>Cost Considerations</h2>
                <p>Pages 118&ndash;120</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.2.1 Capital Costs</h3>
                    <p>HVAC systems for sterile manufacturing are expensive and can represent a significant proportion of the total facility cost. The capital cost of a system can vary greatly and is dependent upon the decisions made throughout the design stages. The main factors that influence HVAC cost include:</p>
                    <ul>
                        <li><strong>Use of isolators and other microenvironments:</strong> The use of isolators may reduce room classification requirements, leading to smaller and lower cost HVAC systems. Other microenvironments (such as RABS and LP/GAAS) can reduce the particulate challenge to critical zones, also reducing HVAC system sizing. Process closure and closed filling have a similar impact.</li>
                        <li><strong>Size of aseptic processing area:</strong> This should be optimized, without compromising material flow and product quality. HVAC size may be optimized correspondingly.</li>
                        <li><strong>Redundancy:</strong> The need for redundant HVAC equipment is best addressed via a failure mode risk analysis. It is often unnecessary to duplicate all HVAC plant items.</li>
                        <li><strong>Simplicity:</strong> Overly elaborate design solutions are more expensive and may have a greater risk of failure.</li>
                        <li><strong>Integration:</strong> Process room layouts, gowning room design, material transfers and process equipment design can all impact HVAC design.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>5.2.1 &#36039;&#26412;&#25104;&#26412;</h3>
                    <div class="concept-box">
                        <h4>Five Capital Cost Drivers / &#20116;&#22823;&#36039;&#26412;&#25104;&#26412;&#39493;&#21205;&#22240;&#32032;</h4>
                        <ul>
                            <li><strong>&#38548;&#38626;&#22120;&#33287;&#24494;&#29872;&#22659;&#65306;</strong>&#25505;&#29992;&#38548;&#38626;&#22120;&#21487;&#38477;&#20302;&#25151;&#38291;&#20998;&#32026;&#35201;&#27714;&#65292;&#28187;&#23567;HVAC&#31995;&#32113;&#35215;&#27169;&#33287;&#25104;&#26412;&#12290;RABS&#12289;LP/GAAS&#12289;&#23553;&#38281;&#35069;&#31243;&#21516;&#27171;&#26377;&#21161;</li>
                            <li><strong>&#28961;&#33740;&#21312;&#22495;&#22823;&#23567;&#65306;</strong>&#25033;&#22312;&#19981;&#24433;&#38911;&#29289;&#26009;&#27969;&#33287;&#21697;&#36074;&#30340;&#21069;&#25552;&#19979;&#20778;&#21270;&#38754;&#31309;</li>
                            <li><strong>&#20887;&#39192;&#35373;&#35336;&#65306;</strong>&#36890;&#36942;&#22833;&#25928;&#27169;&#24335;&#39080;&#38570;&#20998;&#26512;&#27770;&#23450;&#65292;&#36890;&#24120;&#28961;&#38656;&#23436;&#20840;&#35079;&#35069;</li>
                            <li><strong>&#31777;&#21934;&#24615;&#65306;</strong>&#36942;&#24230;&#35079;&#38620;&#30340;&#35373;&#35336;&#26356;&#36020;&#19988;&#25925;&#38556;&#39080;&#38570;&#26356;&#39640;</li>
                            <li><strong>&#25972;&#21512;&#24615;&#65306;</strong>&#35069;&#31243;&#24067;&#23616;&#12289;&#26356;&#34915;&#23460;&#12289;&#29289;&#26009;&#36681;&#36939;&#33287;&#35373;&#20633;&#35373;&#35336;&#37117;&#24433;&#38911;HVAC</li>
                        </ul>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>5.2.2 Operating Costs</h3>
                    <p>The HVAC system design affects the operating costs of the manufacturing facility, particularly as continuous operation of HVAC is normally required. The preceding capital cost considerations may be outweighed by operating costs if a lifecycle approach to costing is undertaken.</p>
                    <p>Important energy considerations/approaches in the design process include:</p>
                    <ul>
                        <li>Optimizing the size and occupancy of classified space to minimize airflow needed</li>
                        <li>Optimizing airflow through modeling and/or dilution calculations</li>
                        <li>Designing room air distribution for the most effective ventilation practical</li>
                        <li>Designing rooms to minimize excess leakage</li>
                        <li>Optimizing temperature and humidity requirements (widest acceptable ranges)</li>
                        <li>Treating outside air separately from recirculated air, especially for humidity control</li>
                        <li>Providing energy recovery on exhaust streams:
                            <ul>
                                <li>Enthalpy or heat wheel (low cross-contamination concern)</li>
                                <li>Air to air energy recovery (greater concern)</li>
                                <li>Heat pipes and runaround (serious concern)</li>
                            </ul>
                        </li>
                        <li>Optimizing differential pressures</li>
                        <li>Optimizing filtration to minimize total pressure drop and maximize HEPA filter life</li>
                        <li>Recirculation of air (global or primary/secondary systems)</li>
                        <li>Advanced airside control strategies:
                            <ul>
                                <li>Airflow setback during idle periods</li>
                                <li>Occupancy sensing airflow setback</li>
                                <li>AHU supply static pressure setback</li>
                                <li>Discharge air temperature setback</li>
                                <li>Tracking VAV control of primary airflow</li>
                                <li>Adaptive airflow control (monitoring particulate and adjusting airflow)</li>
                            </ul>
                        </li>
                        <li>Commissioning according to GEP</li>
                        <li>Utilizing common sized HEPA filters to reduce spares inventory</li>
                        <li>Design for ease of maintenance and testing</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>5.2.2 &#29151;&#36939;&#25104;&#26412;</h3>
                    <div class="note-box">
                        <h4>Lifecycle Cost Perspective / &#29983;&#21629;&#36913;&#26399;&#25104;&#26412;&#35264;&#40670;</h4>
                        <p>HVAC&#38656;&#35201;&#25345;&#32396;&#36939;&#34892;&#20197;&#32173;&#25345;&#28500;&#28136;&#24230;&#12290;&#36039;&#26412;&#25104;&#26412;&#30340;&#31680;&#30465;&#21487;&#33021;&#34987;&#36939;&#29151;&#25104;&#26412;&#25269;&#28040;&#65292;&#22240;&#27492;&#25033;&#25505;&#29992;&#29983;&#21629;&#36913;&#26399;&#25104;&#26412;&#27861;&#36914;&#34892;&#32317;&#39636;&#35413;&#20272;&#12290;</p>
                    </div>
                    <div class="concept-box">
                        <h4>Energy Optimization Strategies / &#33021;&#28304;&#20778;&#21270;&#31574;&#30053;</h4>
                        <ul>
                            <li><strong>&#31354;&#38291;&#20778;&#21270;&#65306;</strong>&#26368;&#23567;&#21270;&#20998;&#32026;&#21312;&#22495;&#38754;&#31309;&#33287;&#20154;&#21729;&#25976;&#37327;</li>
                            <li><strong>&#27683;&#27969;&#24314;&#27169;&#65306;</strong>&#20197;&#31185;&#23416;&#35336;&#31639;&#21462;&#20195;&#22266;&#23450;ACH&#27161;&#28310;</li>
                            <li><strong>&#29105;&#22238;&#25910;&#65306;</strong>&#20381;&#20132;&#21449;&#27745;&#26579;&#39080;&#38570;&#36984;&#25799;&#36681;&#36650;&#12289;&#31354;&#23565;&#31354;&#25110;&#29105;&#31649;&#26041;&#26696;</li>
                            <li><strong>&#22739;&#24046;&#20778;&#21270;&#65306;</strong>&#36991;&#20813;&#36942;&#24230;&#22739;&#24046;&#33287;&#36942;&#22823;&#27969;&#37327;&#24046;</li>
                            <li><strong>&#36942;&#28670;&#20778;&#21270;&#65306;</strong>&#26368;&#23567;&#21270;&#32317;&#22739;&#38477;&#65292;&#26368;&#22823;&#21270;HEPA&#22781;&#21629;</li>
                            <li><strong>&#20808;&#36914;&#25511;&#21046;&#65306;</strong>&#38290;&#32622;&#27683;&#27969;&#35519;&#38477;&#12289;&#22312;&#22580;&#24863;&#25033;&#12289;VAV&#25511;&#21046;&#12289;&#33258;&#36969;&#25033;&#27683;&#27969;&#25511;&#21046;</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Warning: HVAC Shutdown / &#35686;&#21578;&#65306;HVAC&#38364;&#27231;</h4>
                        <p>&#24375;&#28872;&#19981;&#24314;&#35696;&#28858;&#31680;&#33021;&#32780;&#23450;&#26399;&#38364;&#38281;HVAC&#31995;&#32113;&#65292;&#22240;&#28858;&#36889;&#21487;&#33021;&#23566;&#33268;&#29872;&#22659;&#25511;&#21046;&#21930;&#22833;&#20006;&#22686;&#21152;&#29986;&#21697;&#27745;&#26579;&#39080;&#38570;&#12290;&#25976;&#23567;&#26178;&#25110;&#25976;&#22825;&#30340;&#38364;&#27231;&#36890;&#24120;&#38656;&#35201;&#22823;&#37327;&#28165;&#28500;&#12289;&#28040;&#27602;&#33287;&#30435;&#28204;&#24037;&#20316;&#25165;&#33021;&#24674;&#24489;&#29983;&#29986;&#12290;</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.3 SOURCES OF PARTICULATE CONTAMINATION ==================== -->
    <div class="chapter-section" id="sec5-3">
        <div class="chapter-divider">
            <div class="chapter-badge">5.3</div>
            <div class="chapter-info">
                <h2>Sources of Particulate Contamination</h2>
                <p>Pages 120&ndash;122</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.3.1 Internal Sources</h3>
                    <p>Non-viable (microbiologically inert) particles may be dust, smoke, plastic, and metal debris from process or HVAC equipment, synthetic clothing fibers, makeup, hair, skin flakes, etc. Non-viable particles may also be active product from another area within a multi-product facility, which is a cross-contamination concern. Among and upon non-viable particles, there can be viable (living) organisms, such as spores, bacteria, and viruses. HEPA (and optional higher quality ULPA) filters can effectively remove more than 99.97% of these particles from the HVAC air supply.</p>
                    <p>Typical sources from inside the classified space include:</p>
                    <ul>
                        <li>Personnel</li>
                        <li>Process equipment</li>
                        <li>Contamination entering through gaps in construction and cycling of doors</li>
                        <li>Contamination on items entering the space</li>
                        <li>Shedding from surfaces and cleaning materials or agent residue</li>
                        <li>Contamination from facility systems and HVAC ductwork downstream of final HEPA filters</li>
                        <li>Product particulate contamination from air returning from other product processing areas</li>
                    </ul>
                    <p><strong>Personnel:</strong> People are the greatest source of particle contamination, and the level of contamination they add depends on gowning and how they perform their tasks. Interventions (people inserting themselves into the aseptic process) are a common source of risk. The number and activity level of personnel, coupled with their gowning, is one of the most significant factors challenging the cleanroom environment.</p>
                    <p>The impact of gowning is often much greater than the impact of increasing dilution airflow (air change rate). The use of barrier technology (RABS or isolators) minimizes or eliminates interventions into the ISO 5/Grade A environment.</p>
                    <p><strong>Process and Equipment:</strong> Contaminants released from equipment are mostly non-viable if equipment was properly cleaned and stored. Cleaning activities may release large quantities of particles. Single-use equipment can reduce the particulate associated with cleaning. Airborne product itself may become a cross-contaminant of another product.</p>
                    <p>Particles generated within the HVAC system should be virtually eliminated by HEPA filters. Terminal filters (located at the point where air enters the room) are preferable, and are strongly recommended for rooms classified ISO 7/Grade B or higher and commonly applied in ISO 8/Grade C.</p>
                </div>
                <div class="right-column">
                    <h3>5.3.1 &#20839;&#37096;&#20358;&#28304;</h3>
                    <div class="concept-box">
                        <h4>Internal Contamination Sources / &#20839;&#37096;&#27745;&#26579;&#20358;&#28304;</h4>
                        <ul>
                            <li><strong>&#20154;&#21729;</strong>&#65306;&#26368;&#22823;&#30340;&#24494;&#31890;&#27745;&#26579;&#20358;&#28304;&#12290;&#25110;&#28858;&#38750;&#27963;&#24615;&#65288;&#30382;&#23633;&#12289;&#34915;&#29289;&#32406;&#32173;&#65289;&#25110;&#27963;&#24615;&#65288;&#32048;&#33740;&#12289;&#38665;&#33740;&#65289;</li>
                            <li><strong>&#35069;&#31243;&#35373;&#20633;</strong>&#65306;&#22914;&#27491;&#30906;&#28165;&#28500;&#20786;&#23384;&#65292;&#20027;&#35201;&#37323;&#25918;&#38750;&#27963;&#24615;&#24494;&#31890;</li>
                            <li><strong>&#24314;&#31689;&#32299;&#38553;&#33287;&#38272;&#24490;&#29872;</strong>&#65306;&#22806;&#37096;&#27745;&#26579;&#30340;&#20837;&#20405;&#36884;&#24465;</li>
                            <li><strong>&#36914;&#20837;&#29289;&#21697;&#19978;&#30340;&#27745;&#26579;</strong>&#65306;&#29289;&#26009;&#33287;&#38646;&#20214;&#25884;&#24118;&#30340;&#24494;&#31890;</li>
                            <li><strong>&#34920;&#38754;&#33067;&#33853;&#33287;&#28165;&#28500;&#27544;&#30041;</strong>&#65306;&#28165;&#28500;&#27963;&#21205;&#21487;&#33021;&#37323;&#25918;&#22823;&#37327;&#24494;&#31890;</li>
                            <li><strong>HEPA&#36942;&#28670;&#22120;&#19979;&#28216;&#30340;&#39080;&#31649;</strong>&#65306;&#32066;&#31471;&#36942;&#28670;&#22120;&#24460;&#30340;&#27745;&#26579;&#20358;&#28304;</li>
                            <li><strong>&#20854;&#20182;&#35069;&#31243;&#21312;&#22495;&#30340;&#22238;&#39080;</strong>&#65306;&#20132;&#21449;&#27745;&#26579;&#39080;&#38570;</li>
                        </ul>
                    </div>
                    <div class="note-box">
                        <h4>Personnel = #1 Risk / &#20154;&#21729;&#65309;&#39318;&#35201;&#39080;&#38570;</h4>
                        <p>&#20154;&#21729;&#26159;&#26368;&#22823;&#30340;&#24494;&#31890;&#27745;&#26579;&#20358;&#28304;&#12290;&#31359;&#33879;&#30340;&#24433;&#38911;&#36890;&#24120;&#36960;&#22823;&#26044;&#22686;&#21152;&#25563;&#27683;&#27425;&#25976;&#65288;&#31232;&#37323;&#27683;&#27969;&#65289;&#30340;&#25928;&#26524;&#12290;&#20351;&#29992;&#23631;&#38556;&#25216;&#34899;&#65288;RABS&#25110;&#38548;&#38626;&#22120;&#65289;&#21487;&#26368;&#22823;&#31243;&#24230;&#28187;&#23569;&#25110;&#28040;&#38500;&#20154;&#21729;&#23565;ISO 5/Grade A&#29872;&#22659;&#30340;&#24178;&#38928;&#12290;</p>
                    </div>
                    <div class="analogy-box">
                        <h4>Single-Use Advantage / &#19968;&#27425;&#24615;&#20778;&#21218;</h4>
                        <p>&#19968;&#27425;&#24615;&#35373;&#20633;&#21487;&#28187;&#23569;&#33287;&#28165;&#28500;&#30456;&#38364;&#30340;&#24494;&#31890;&#65292;&#22240;&#28858;&#28165;&#28500;&#27963;&#21205;&#26412;&#36523;&#26371;&#37323;&#25918;&#22823;&#37327;&#24494;&#31890;&#12290;&#36889;&#26159;&#19968;&#27425;&#24615;&#25216;&#34899;&#38500;&#20102;&#36991;&#20813;&#20132;&#21449;&#27745;&#26579;&#22806;&#30340;&#21478;&#19968;&#38917;&#20778;&#21218;&#12290;</p>
                    </div>
                </div>
            </div>

            <div class="two-column">
                <div class="left-column">
                    <h3>5.3.2 External Sources</h3>
                    <p>A positive room differential pressure relative to surrounding areas helps to exclude external contaminants, reducing infiltration from more contaminated spaces through cracks in the room fabric and doors. Where rooms of different air quality classifications are joined by a doorway, an airlock should be used to ensure that at least one door in the potential contamination path is closed, thus maintaining DP between the spaces.</p>
                    <p>In tightly constructed envelopes (e.g., panelized or modular wall systems), the airflow necessary to generate differential pressure across the envelope may be very small. By contrast, some stick-built walls and suspended ceiling systems may consume significant airflow to maintain pressurization.</p>
                    <p>A negative room differential pressure may be required to help contain highly potent or sensitizing compounds, live pathogen, or other high-risk materials. In these cases, surrounding positive pressurized clean spaces are most preferable, commonly achieved using airlocks and clean corridors.</p>
                    <p>Where isolators are employed to provide both a barrier and containment of potent/pathogenic compounds, "bubble" or "sink" airlock zones may be employed as part of the isolator design.</p>
                    <p>Particles entering the HVAC system, such as from outdoor (fresh) air used for room pressurization and operator health, are usually removed in the HVAC air filtration system, with the location and performance of the final HEPA filter being important to assuring removal.</p>
                </div>
                <div class="right-column">
                    <h3>5.3.2 &#22806;&#37096;&#20358;&#28304;</h3>
                    <div class="concept-box">
                        <h4>Pressure Cascade / &#22739;&#21147;&#26799;&#24230;</h4>
                        <p>&#27491;&#22739;&#24046;&#21487;&#38450;&#27490;&#22806;&#37096;&#27745;&#26579;&#29289;&#36879;&#36942;&#32299;&#38553;&#33287;&#38272;&#38263;&#23556;&#20837;&#12290;&#19981;&#21516;&#20998;&#32026;&#21312;&#22495;&#20043;&#38291;&#25033;&#20351;&#29992;&#27683;&#38296;&#65292;&#30906;&#20445;&#27745;&#26579;&#36335;&#24465;&#20013;&#33267;&#23569;&#19968;&#36947;&#38272;&#38364;&#38281;&#12290;</p>
                    </div>
                    <div class="note-box">
                        <h4>Construction Type Matters / &#24314;&#31689;&#39006;&#22411;&#24433;&#38911;</h4>
                        <ul>
                            <li><strong>&#27169;&#32068;&#21270;&#29254;&#26495;&#31995;&#32113;&#65306;</strong>&#32202;&#23494;&#24314;&#36896;&#65292;&#29986;&#29983;&#22739;&#24046;&#25152;&#38656;&#27683;&#27969;&#26997;&#23567;</li>
                            <li><strong>&#20659;&#32113;&#24314;&#36896;&#33287;&#25080;&#21514;&#22825;&#33457;&#26495;&#65306;</strong>&#21487;&#33021;&#28040;&#32791;&#22823;&#37327;&#27683;&#27969;&#20358;&#32173;&#25345;&#21152;&#22739;&#65292;&#20006;&#21487;&#33021;&#25104;&#28858;&#39023;&#33879;&#30340;&#24494;&#31890;&#20358;&#28304;</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Negative Pressure Cases / &#36000;&#22739;&#26696;&#20363;</h4>
                        <p>&#34389;&#29702;&#39640;&#25928;&#34277;&#29289;&#12289;&#33268;&#25935;&#21270;&#21512;&#29289;&#25110;&#27963;&#24615;&#30149;&#21407;&#39636;&#26178;&#65292;&#21487;&#33021;&#38656;&#35201;&#36000;&#22739;&#25151;&#38291;&#20197;&#38450;&#27490;&#27844;&#28431;&#12290;&#27492;&#26178;&#21608;&#22285;&#31354;&#38291;&#25033;&#28858;&#27491;&#22739;&#28500;&#28136;&#21312;&#22495;&#65292;&#36890;&#24120;&#36890;&#36942;&#27683;&#38296;&#33287;&#28500;&#28136;&#36208;&#24266;&#23526;&#29694;&#12290;&#38548;&#38626;&#22120;&#21487;&#25505;&#29992;&#12300;&#27873;&#27873;&#12301;&#25110;&#12300;&#27785;&#38519;&#12301;&#24335;&#27683;&#38296;&#21312;&#35373;&#35336;&#12290;</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== 5.4 ENVIRONMENTAL REQUIREMENTS ==================== -->
    <div class="chapter-section" id="sec5-4">
        <div class="chapter-divider">
            <div class="chapter-badge">5.4</div>
            <div class="chapter-info">
                <h2>Environmental Requirements &mdash; Pharmaceutical Cleanroom Standards</h2>
                <p>Pages 122&ndash;123</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>5.4.1 Table 5.3: Harmonized Airborne Environmental Requirements</h3>
                    <p>This table bridges the differing cleanliness classifications used by major regulators (US FDA, EU/PIC/S) and international standards (ISO 14644-1) under the ISPE harmonized nomenclature.</p>

                    <h4>US FDA Classification (In Operation)</h4>
                    <table>
                        <tr>
                            <th>ISPE Designation</th>
                            <th>ISO Class</th>
                            <th>&ge;0.5 &mu;m (particle/ft&sup3;)</th>
                            <th>&ge;0.5 &mu;m (particle/m&sup3;)</th>
                        </tr>
                        <tr><td>ISO 5/Grade A</td><td>ISO 5</td><td>100</td><td>3,520</td></tr>
                        <tr><td>ISO 6</td><td>ISO 6</td><td>1,000</td><td>35,200</td></tr>
                        <tr><td>ISO 7/Grade B</td><td>ISO 7</td><td>10,000</td><td>352,000</td></tr>
                        <tr><td>ISO 8/Grade C</td><td>ISO 8</td><td>100,000</td><td>3,520,000</td></tr>
                    </table>

                    <h4>EU/PIC/S Classification (In Operation)</h4>
                    <table>
                        <tr>
                            <th>Grade</th>
                            <th>&ge;0.5 &mu;m (particle/m&sup3;)</th>
                            <th>&ge;5.0 &mu;m (particle/m&sup3;)</th>
                        </tr>
                        <tr><td>Grade A</td><td>3,520</td><td>20</td></tr>
                        <tr><td>Grade B</td><td>352,000</td><td>2,900</td></tr>
                        <tr><td>Grade C</td><td>3,520,000</td><td>29,000</td></tr>
                    </table>

                    <h4>EU/PIC/S Classification (At Rest)</h4>
                    <table>
                        <tr>
                            <th>Grade</th>
                            <th>&ge;0.5 &mu;m (particle/m&sup3;)</th>
                            <th>&ge;5.0 &mu;m (particle/m&sup3;)</th>
                        </tr>
                        <tr><td>Grade A</td><td>3,520</td><td>20</td></tr>
                        <tr><td>Grade B</td><td>3,520</td><td>29</td></tr>
                        <tr><td>Grade C</td><td>352,000</td><td>2,900</td></tr>
                        <tr><td>Grade D</td><td>3,520,000</td><td>29,000</td></tr>
                    </table>

                    <h4>Microbiological Action Limits (In Operation)</h4>
                    <table>
                        <tr>
                            <th>Classification</th>
                            <th>Active Air (CFU/m&sup3;)</th>
                        </tr>
                        <tr><td>ISO 5/Grade A</td><td>&lt; 1</td></tr>
                        <tr><td>ISO 6</td><td>7</td></tr>
                        <tr><td>ISO 7/Grade B</td><td>10</td></tr>
                        <tr><td>ISO 8/Grade C</td><td>100</td></tr>
                        <tr><td>Grade D</td><td>200</td></tr>
                    </table>
                </div>
                <div class="right-column">
                    <h3>5.4.1 &#34920;5.3&#65306;&#21332;&#35519;&#31354;&#27683;&#29872;&#22659;&#35201;&#27714;</h3>
                    <div class="concept-box">
                        <h4>Harmonized Classification / &#21332;&#35519;&#20998;&#32026;&#39636;&#31995;</h4>
                        <table>
                            <tr>
                                <th>ISPE&#21332;&#35519;&#21517;&#31281;</th>
                                <th>FDA</th>
                                <th>EU/PIC/S</th>
                                <th>&#33290;&#29256;ISPE</th>
                            </tr>
                            <tr><td>ISO 5/Grade A</td><td>ISO 5</td><td>Grade A</td><td>Grade 5</td></tr>
                            <tr><td>ISO 6</td><td>ISO 6</td><td>N/A</td><td>Grade 6</td></tr>
                            <tr><td>ISO 7/Grade B</td><td>ISO 7</td><td>Grade B</td><td>Grade 7</td></tr>
                            <tr><td>ISO 8/Grade C</td><td>ISO 8</td><td>Grade C</td><td>Grade 8</td></tr>
                            <tr><td>Grade D</td><td>N/A</td><td>Grade D</td><td>CNC+</td></tr>
                            <tr><td>CNC</td><td>N/A</td><td>Grade D</td><td>CNC</td></tr>
                        </table>
                    </div>
                    <div class="note-box">
                        <h4>Key Regulatory Differences / &#38364;&#37749;&#27861;&#35215;&#24046;&#30064;</h4>
                        <ul>
                            <li><strong>FDA&#65306;</strong>&#20677;&#35215;&#23450;&#12300;&#36939;&#34892;&#20013;&#12301;&#26781;&#20214;&#65292;&#28961;&#12300;&#38748;&#27490;&#24907;&#12301;&#20540;&#65307;&#26410;&#23450;&#32681;Grade D</li>
                            <li><strong>EU/PIC/S&#65306;</strong>&#21516;&#26178;&#35215;&#23450;&#12300;&#36939;&#34892;&#20013;&#12301;&#33287;&#12300;&#38748;&#27490;&#24907;&#12301;&#65307;Grade B&#22312;&#12300;&#38748;&#27490;&#24907;&#12301;&#38656;&#36948;ISO 5</li>
                            <li><strong>ISO 6&#65306;</strong>FDA&#35469;&#21487;&#65292;EU&#26410;&#23450;&#32681;&#65288;EU&#39636;&#31995;&#20013;&#28961;&#23565;&#25033;&#31561;&#32026;&#65289;</li>
                            <li><strong>CNC&#65306;</strong>&#25511;&#21046;&#38750;&#20998;&#32026;&#21312;&#22495;&#65292;&#38480;&#20540;&#30001;&#26989;&#20027;&#27770;&#23450;&#65292;&#36890;&#24120;&#27604;&#22806;&#37096;&#31354;&#27683;&#28500;&#28136;</li>
                        </ul>
                    </div>
                    <div class="highlight-box">
                        <h4>Important Notes / &#37325;&#35201;&#35387;&#35299;</h4>
                        <ul>
                            <li>ISO 5/Grade A&#26781;&#20214;&#25033;&#22312;&#29986;&#21697;&#12289;&#25509;&#35320;&#37096;&#20214;&#33287;&#38283;&#21475;&#23481;&#22120;1&#33521;&#23610;&#20839;&#28204;&#37327;</li>
                            <li>ISO 5/Grade A&#25505;&#29992;&#21934;&#21521;&#27683;&#27969;&#65288;UAF&#65289;&#65292;&#36895;&#24230;&#25033;&#35222;&#24773;&#27841;&#35519;&#25972;&#20006;&#35388;&#26126;</li>
                            <li>&#24494;&#29983;&#29289;&#38480;&#20540;&#20013;&#65292;Grade A&#30340;&lt; 1 CFU/m&sup3;&#34920;&#31034;&#24489;&#29694;&#29575;&#27604;&#35336;&#25976;&#26412;&#36523;&#26356;&#26377;&#24847;&#32681;</li>
                            <li>&#30435;&#28204;&#20301;&#32622;&#25033;&#22312;&#27683;&#27969;&#19978;&#28216;&#20197;&#36991;&#20813;&#35336;&#20837;&#29986;&#21697;&#27683;&#28342;</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- ==================== SECTION SUMMARY ==================== -->
    <div class="chapter-section" id="summary">
        <div class="chapter-divider">
            <div class="chapter-badge">S</div>
            <div class="chapter-info">
                <h2>Section Summary / &#31456;&#31680;&#32317;&#32080;</h2>
                <p>Key Takeaways from Sections 5.1&ndash;5.4</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Summary of Key Concepts</h3>
                    <div class="concept-box">
                        <h4>5.1 Introduction</h4>
                        <ul>
                            <li>HVAC is the backbone of environmental control in sterile manufacturing facilities, primarily controlling airborne particulates, temperature, humidity, and pressure differentials.</li>
                            <li>Advanced aseptic technologies (isolators, BFS, single-use) can reduce room classification requirements by providing enhanced separation.</li>
                            <li>HEPA filtration (99.97% at 0.3 &mu;m minimum) is the primary tool for airborne particulate control; ULPA filters may be used for enhanced performance.</li>
                            <li>Air Change Rate (ACH) should be used as a planning tool, not an acceptance criterion; empirical measures (particle counts, recovery tests) are preferred.</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.1.4&ndash;5.1.6 Classification, Risk, and LP/GAAS</h4>
                        <ul>
                            <li>Room particulate concentration is a balance of particles entering, retained within, and leaving the room, diluted by clean air supply.</li>
                            <li>Three occupancy states: "In Operation" (dynamic), "At Rest" (static), and "As-Built".</li>
                            <li>Recovery testing proves the transition from "in operation" to "at rest" conditions; two methods available (operational transition vs. ISO 14644-3 challenge).</li>
                            <li>HACCP and FMEA are the recommended risk assessment approaches for HVAC systems.</li>
                            <li>LP/GAAS provides localized HEPA-filtered air protection in any background classification, from Grade D to ISO 7/Grade B.</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.2&ndash;5.4 Cost, Contamination, and Standards</h4>
                        <ul>
                            <li>HVAC capital costs are driven by isolator use, area sizing, redundancy, simplicity, and integration with other facility systems.</li>
                            <li>Operating costs can be optimized through energy recovery, airflow modeling, pressure optimization, advanced control strategies, and lifecycle costing.</li>
                            <li>Personnel are the greatest internal source of particulate contamination; gowning impact exceeds dilution airflow impact.</li>
                            <li>Positive pressure differentials exclude external contaminants; airlocks preserve classification between differing zones.</li>
                            <li>Table 5.3 provides a globally harmonized classification bridging US FDA, EU/PIC/S, and ISO 14644-1 nomenclatures.</li>
                        </ul>
                    </div>
                </div>
                <div class="right-column">
                    <h3>&#38364;&#37749;&#27010;&#24565;&#32317;&#32080;</h3>
                    <div class="concept-box">
                        <h4>5.1 &#23566;&#35542;</h4>
                        <ul>
                            <li>HVAC&#26159;&#28961;&#33740;&#35069;&#36896;&#35373;&#26045;&#29872;&#22659;&#25511;&#21046;&#30340;&#39592;&#24185;&#65292;&#20027;&#35201;&#25511;&#21046;&#24494;&#31890;&#12289;&#28331;&#24230;&#12289;&#28629;&#24230;&#33287;&#22739;&#24046;</li>
                            <li>&#20808;&#36914;&#28961;&#33740;&#25216;&#34899;&#21487;&#38477;&#20302;&#25151;&#38291;&#20998;&#32026;&#35201;&#27714;</li>
                            <li>HEPA&#36942;&#28670;&#65288;0.3 &mu;m&#34389;&#33267;&#23569;99.97%&#25928;&#29575;&#65289;&#28858;&#20027;&#35201;&#24494;&#31890;&#25511;&#21046;&#24037;&#20855;</li>
                            <li>ACH&#25033;&#20316;&#28858;&#35215;&#21123;&#24037;&#20855;&#32780;&#38750;&#39511;&#25910;&#27161;&#28310;</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.1.4&ndash;5.1.6 &#20998;&#32026;&#12289;&#39080;&#38570;&#33287;LP/GAAS</h4>
                        <ul>
                            <li>&#24494;&#31890;&#28611;&#24230;&#26159;&#36914;&#20837;&#12289;&#28382;&#30041;&#12289;&#38626;&#38283;&#33287;&#31232;&#37323;&#30340;&#24179;&#34913;&#32080;&#26524;</li>
                            <li>&#19977;&#31278;&#21344;&#29992;&#29376;&#24907;&#65306;&#36939;&#34892;&#20013;&#12289;&#38748;&#27490;&#24907;&#12289;&#31354;&#32622;&#24907;</li>
                            <li>HACCP&#33287;FMEA&#28858;HVAC&#25512;&#34214;&#39080;&#38570;&#35413;&#20272;&#26041;&#27861;</li>
                            <li>LP/GAAS&#21487;&#22312;&#20219;&#20309;&#32972;&#26223;&#20998;&#32026;&#19979;&#25552;&#20379;&#23616;&#37096;HEPA&#36942;&#28670;&#20445;&#35703;</li>
                        </ul>
                    </div>
                    <div class="concept-box">
                        <h4>5.2&ndash;5.4 &#25104;&#26412;&#12289;&#27745;&#26579;&#33287;&#27161;&#28310;</h4>
                        <ul>
                            <li>&#36039;&#26412;&#25104;&#26412;&#21463;&#38548;&#38626;&#22120;&#20351;&#29992;&#12289;&#21312;&#22495;&#22823;&#23567;&#12289;&#20887;&#39192;&#12289;&#31777;&#21934;&#24615;&#33287;&#25972;&#21512;&#24615;&#39493;&#21205;</li>
                            <li>&#29151;&#36939;&#25104;&#26412;&#21487;&#36890;&#36942;&#29105;&#22238;&#25910;&#12289;&#27683;&#27969;&#24314;&#27169;&#12289;&#22739;&#24046;&#20778;&#21270;&#33287;&#20808;&#36914;&#25511;&#21046;&#31574;&#30053;&#20778;&#21270;</li>
                            <li>&#20154;&#21729;&#26159;&#26368;&#22823;&#24494;&#31890;&#20358;&#28304;&#65292;&#31359;&#33879;&#24433;&#38911;&#36229;&#36942;&#31232;&#37323;&#27683;&#27969;</li>
                            <li>&#27491;&#22739;&#24046;&#25490;&#38500;&#22806;&#37096;&#27745;&#26579;&#65292;&#27683;&#38296;&#32173;&#25345;&#21312;&#22495;&#38291;&#20998;&#32026;</li>
                            <li>&#34920;5.3&#25552;&#20379;&#32654;&#22283;FDA&#12289;EU/PIC/S&#33287;ISO&#30340;&#20840;&#29699;&#21332;&#35519;&#20998;&#32026;&#34920;</li>
                        </ul>
                    </div>

                    <div class="practice-box">
                        <h4>Reflection Questions / &#21453;&#24605;&#21839;&#38988;</h4>
                        <ol>
                            <li>&#22914;&#26524;&#24744;&#30340;&#35373;&#26045;&#25505;&#29992;&#38548;&#38626;&#22120;&#22635;&#20805;&#65292;HVAC&#35373;&#35336;&#21487;&#20197;&#22914;&#20309;&#31777;&#21270;&#65311;</li>
                            <li>&#24744;&#30340;&#35373;&#26045;&#26159;&#21542;&#20173;&#20351;&#29992;&#22266;&#23450;ACH&#20316;&#28858;&#39511;&#25910;&#27161;&#28310;&#65311;&#26159;&#21542;&#25033;&#36681;&#21521;&#22522;&#26044;&#31185;&#23416;&#30340;&#31232;&#37323;&#35336;&#31639;&#65311;</li>
                            <li>&#24744;&#30340;LP/GAAS&#21312;&#22495;&#26159;&#21542;&#24050;&#24314;&#31435;&#26126;&#30906;&#30340;EM&#38480;&#20540;&#65292;&#36996;&#26159;&#30452;&#25509;&#22871;&#29992;ISO 5/Grade A&#38480;&#20540;&#65311;</li>
                            <li>&#24744;&#30340;HVAC&#31995;&#32113;&#26159;&#21542;&#24050;&#36914;&#34892;&#36942;HACCP&#25110;FMEA&#39080;&#38570;&#35413;&#20272;&#65311;</li>
                        </ol>
                    </div>
                </div>
            </div>
        </div>
    </div>

</div><!-- end main-content -->

<!-- ===== FOOTER ===== -->
<div class="main-footer">
    <p>ISPE Baseline Guide Vol. 3 (3rd Ed. 2018): Sterile Product Manufacturing Facilities</p>
    <p>Chapter 5a: HVAC &mdash; Introduction, Classification &amp; Cost (Sections 5.1&ndash;5.4) | Pages 107&ndash;122</p>
    <p>Educational reference &mdash; not a substitute for the original ISPE publication</p>
</div>

<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">&#8679;</button>

<script>
// Back to top visibility
window.addEventListener('scroll', function() {
    const btn = document.querySelector('.back-to-top');
    if (window.scrollY > 400) {
        btn.classList.add('visible');
    } else {
        btn.classList.remove('visible');
    }
});
</script>

</body>
</html>