<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.3 - Chapter 7: Electrical Services</title>
    <style>
    /* =============================================================
       PDA Educational Material - Shared CSS Template
       Version: 2.0 (for Claude Code automation)
       Last Updated: 2025

       Usage: Embed this entire file inside <style> tags in each
       section HTML. This ensures each file works standalone
       AND merges correctly into the final TopNav document.
       ============================================================= */

    /* ===== CSS VARIABLES ===== */
    :root {
        --primary-blue: #1e3a5f;
        --accent-blue: #3498db;
        --light-gray: #fafafa;
        --light-blue: #f0f7ff;
        --yellow-start: #fff9e6;
        --yellow-end: #fff3cd;
        --green-bg: #e8f5e9;
        --green-border: #4caf50;
        --orange-bg: #fff3e0;
        --orange-border: #ff9800;
        --purple-bg: #f3e5f5;
        --purple-border: #9c27b0;
        --text-dark: #2d3748;
        --text-medium: #4a5568;
        --header-height: 60px;
        --nav-height: 50px;
    }

    /* ===== RESET & BASE ===== */
    * {
        margin: 0;
        padding: 0;
        box-sizing: border-box;
    }

    html {
        scroll-behavior: smooth;
    }

    body {
        font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
        line-height: 1.75;
        color: var(--text-dark);
        background: #f0f2f5;
    }

    /* ===== SECTION HEADER ===== */
    .header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 2rem;
        text-align: center;
    }

    .header h1 {
        font-size: 1.4rem;
        font-weight: 700;
        margin-bottom: 0.4rem;
    }

    .header .subtitle {
        font-size: 1rem;
        opacity: 0.9;
        margin-bottom: 0.3rem;
    }

    .header .page-info {
        font-size: 0.8rem;
        opacity: 0.7;
    }

    /* ===== TOP HEADER (for merged TopNav) ===== */
    .top-header {
        background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
        color: white;
        padding: 1rem 2rem;
        text-align: center;
    }

    .top-header h1 {
        font-size: 1.3rem;
        font-weight: 600;
        margin-bottom: 0.25rem;
    }

    .top-header .subtitle {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    /* ===== TOP NAVIGATION (for merged TopNav) ===== */
    .top-nav {
        background: #2d3748;
        position: sticky;
        top: 0;
        z-index: 1000;
        box-shadow: 0 2px 10px rgba(0,0,0,0.15);
        display: flex;
        align-items: stretch;
    }

    .nav-container {
        display: flex;
        justify-content: flex-start;
        align-items: center;
        flex: 1;
        padding: 0 0.5rem;
        overflow-x: auto;
        -webkit-overflow-scrolling: touch;
        scrollbar-width: none;
    }

    .nav-container::-webkit-scrollbar {
        display: none;
    }

    .nav-scroll-btn {
        background: #2d3748;
        border: none;
        color: rgba(255,255,255,0.7);
        padding: 0 0.9rem;
        cursor: pointer;
        font-size: 1.3rem;
        line-height: 1;
        flex-shrink: 0;
        transition: background 0.2s, color 0.2s, opacity 0.2s;
    }

    .nav-scroll-btn:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-scroll-btn.hidden {
        opacity: 0;
        pointer-events: none;
    }

    .nav-item {
        display: flex;
        align-items: center;
        gap: 0.5rem;
        padding: 0.85rem 1rem;
        color: rgba(255,255,255,0.85);
        text-decoration: none;
        white-space: nowrap;
        border-bottom: 3px solid transparent;
        transition: all 0.2s ease;
    }

    .nav-item:hover {
        background: rgba(255,255,255,0.1);
        color: white;
    }

    .nav-item.active {
        color: white;
        border-bottom-color: var(--accent-blue);
        background: rgba(255,255,255,0.05);
    }

    .nav-num {
        width: 24px;
        height: 24px;
        background: rgba(255,255,255,0.15);
        border-radius: 50%;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 0.75rem;
        font-weight: 600;
    }

    .nav-item.active .nav-num {
        background: var(--accent-blue);
    }

    .nav-label {
        font-size: 0.85rem;
        font-weight: 500;
    }

    /* ===== MAIN CONTENT WRAPPER ===== */
    .main-content {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    .main-container {
        max-width: 1800px;
        margin: 0 auto;
        padding: 1.5rem;
    }

    /* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
    .chapter-section {
        background: white;
        border-radius: 12px;
        margin-bottom: 2rem;
        box-shadow: 0 2px 12px rgba(0,0,0,0.08);
        overflow: hidden;
        scroll-margin-top: calc(var(--nav-height) + 1rem);
    }

    .chapter-divider {
        display: flex;
        align-items: center;
        gap: 1rem;
        padding: 1rem 1.5rem;
        background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
        color: white;
    }

    .chapter-badge {
        width: 45px;
        height: 45px;
        background: rgba(255,255,255,0.2);
        border-radius: 10px;
        display: flex;
        align-items: center;
        justify-content: center;
        font-size: 1.3rem;
        font-weight: 700;
        flex-shrink: 0;
    }

    .chapter-info h2 {
        font-size: 1.15rem;
        font-weight: 600;
        margin-bottom: 0.15rem;
    }

    .chapter-info p {
        font-size: 0.85rem;
        opacity: 0.85;
    }

    .chapter-body {
        padding: 1.5rem;
    }

    /* ===== TWO COLUMN LAYOUT ===== */
    .two-column,
    .content-grid,
    .side-by-side {
        display: grid;
        grid-template-columns: 1fr 1fr;
        gap: 1.5rem;
        margin-bottom: 1.5rem;
    }

    /* ===== LEFT COLUMN - Original Content ===== */
    .left-column,
    .original-content {
        background: var(--light-gray);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #e2e8f0;
    }

    .left-column h2,
    .left-column h3,
    .original-content h2,
    .original-content h3 {
        color: var(--primary-blue);
        border-bottom: 2px solid #3182ce;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .left-column p,
    .original-content p {
        margin-bottom: 0.85rem;
        text-align: justify;
        font-size: 0.95rem;
    }

    .left-column ul, .left-column ol,
    .original-content ul, .original-content ol {
        margin: 0.75rem 0 0.75rem 1.5rem;
        font-size: 0.95rem;
    }

    .left-column li,
    .original-content li {
        margin-bottom: 0.5rem;
    }

    /* ===== RIGHT COLUMN - Commentary ===== */
    .right-column,
    .commentary {
        background: var(--light-blue);
        border-radius: 10px;
        padding: 1.5rem;
        border: 1px solid #bee3f8;
    }

    .right-column h2,
    .right-column h3,
    .commentary h2,
    .commentary h3 {
        color: #2c5282;
        border-bottom: 2px solid #63b3ed;
        padding-bottom: 0.5rem;
        margin-bottom: 1rem;
        font-size: 1.1rem;
    }

    .right-column p,
    .commentary p {
        margin-bottom: 0.85rem;
        font-size: 0.95rem;
    }

    /* ===== COLUMN HEADERS ===== */
    .column-header {
        font-weight: 600;
        color: var(--primary-blue);
        margin-bottom: 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid currentColor;
        font-size: 1rem;
    }

    .right-column .column-header,
    .commentary .column-header {
        color: #2c5282;
    }

    /* Hide original container padding in merged mode */
    .chapter-body .container,
    .chapter-body .main-container {
        max-width: 100%;
        padding: 0;
        margin: 0;
    }

    /* ===== KEY TERMS (inline highlight) ===== */
    .key-term,
    .highlight-term {
        background: linear-gradient(to right, #d4edda, #c3e6cb);
        padding: 1px 6px;
        border-radius: 4px;
        font-weight: 600;
        color: #155724;
        font-size: 0.9em;
    }

    /* ===== QUOTE BOX ===== */
    .quote-box,
    .important-quote {
        background: linear-gradient(to right, #e7f3ff, #d6e9ff);
        border-left: 4px solid #3182ce;
        padding: 1rem 1.25rem;
        margin: 1rem 0;
        border-radius: 0 8px 8px 0;
        font-style: italic;
        font-size: 0.95rem;
    }

    /* ===== CONCEPT BOXES - Unified Base ===== */
    .concept-box,
    .analogy-box,
    .note-box,
    .key-note,
    .term-box,
    .formula-box,
    .key-term-box,
    .key-point-box,
    .highlight-box {
        border-radius: 8px !important;
        padding: 1rem 1.25rem !important;
        margin-bottom: 1rem !important;
        font-size: 0.92rem !important;
        line-height: 1.7 !important;
    }

    .concept-box h3, .concept-box h4,
    .analogy-box h3, .analogy-box h4,
    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .term-box h3, .term-box h4,
    .formula-box h3, .formula-box h4,
    .key-term-box h3, .key-term-box h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        margin-bottom: 0.6rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .concept-box p,
    .analogy-box p,
    .note-box p,
    .key-note p,
    .term-box p,
    .formula-box p,
    .key-term-box p,
    .key-point-box p,
    .highlight-box p {
        margin-bottom: 0.5rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box ul, .concept-box ol,
    .analogy-box ul, .analogy-box ol,
    .note-box ul, .note-box ol,
    .key-note ul, .key-note ol,
    .term-box ul, .term-box ol,
    .formula-box ul, .formula-box ol,
    .key-term-box ul, .key-term-box ol,
    .key-point-box ul, .key-point-box ol,
    .highlight-box ul, .highlight-box ol {
        margin: 0.5rem 0 0.5rem 1.25rem !important;
        font-size: 0.92rem !important;
    }

    .concept-box li,
    .analogy-box li,
    .note-box li,
    .key-note li,
    .term-box li,
    .formula-box li,
    .key-term-box li,
    .key-point-box li,
    .highlight-box li {
        margin-bottom: 0.35rem !important;
        font-size: 0.92rem !important;
    }

    /* ===== ANALOGY BOX (Yellow) - 比喻說明 ===== */
    .analogy-box,
    .concept-box[class*="analogy"],
    .concept-box.analogy,
    div[class*="analogy"]:not(.content-grid):not(.two-column) {
        background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
        border-left: 4px solid #f6ad55 !important;
    }

    .analogy-box h3, .analogy-box h4,
    .concept-box.analogy h3, .concept-box.analogy h4 {
        color: #856404 !important;
    }

    /* ===== TERM/CONCEPT BOX (Green) - 核心概念 ===== */
    .term-box,
    .key-term-box,
    .concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
        background: var(--green-bg) !important;
        border-left: 4px solid var(--green-border) !important;
    }

    .concept-box:not(.analogy):not(.application) h3,
    .concept-box:not(.analogy):not(.application) h4,
    .term-box h3, .term-box h4,
    .key-term-box h3, .key-term-box h4 {
        color: #2e7d32 !important;
    }

    /* ===== NOTE/HIGHLIGHT BOX (Orange) - 重點提示 ===== */
    .note-box,
    .key-note,
    .key-point-box,
    .concept-box[class*="note"],
    .concept-box[class*="highlight"],
    .key-point,
    .highlight-box {
        background: var(--orange-bg) !important;
        border-left: 4px solid var(--orange-border) !important;
    }

    .note-box h3, .note-box h4,
    .key-note h3, .key-note h4,
    .key-point-box h3, .key-point-box h4,
    .highlight-box h3, .highlight-box h4 {
        color: #c65102 !important;
    }

    /* ===== FORMULA BOX (Purple) - 公式計算 ===== */
    .formula-box,
    .concept-box[class*="formula"] {
        background: var(--purple-bg) !important;
        border-left: 4px solid var(--purple-border) !important;
    }

    .formula-box h3, .formula-box h4 {
        color: #7b1fa2 !important;
    }

    .formula-box pre {
        background: rgba(156, 39, 176, 0.08);
        padding: 0.75rem;
        border-radius: 6px;
        font-family: 'Courier New', monospace;
        font-size: 0.85rem;
        overflow-x: auto;
        white-space: pre-wrap;
    }

    /* ===== APPLICATION BOX ===== */
    .concept-box.application,
    .application-box {
        background: #e3f2fd !important;
        border-left: 4px solid #1976d2 !important;
    }

    .concept-box.application h3,
    .concept-box.application h4,
    .application-box h3,
    .application-box h4 {
        color: #1565c0 !important;
    }

    /* ===== PRACTICE BOX (Blue dashed) - 練習思考 ===== */
    .practice-box {
        background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
        border: 2px dashed #3182ce !important;
        border-radius: 10px !important;
        padding: 1.25rem !important;
        margin: 1.25rem 0 !important;
        font-size: 0.92rem !important;
    }

    .practice-box h3, .practice-box h4 {
        color: #2c5282 !important;
        margin-bottom: 0.75rem !important;
        font-size: 0.95rem !important;
        font-weight: 600 !important;
    }

    .practice-box p,
    .practice-box li {
        font-size: 0.92rem !important;
    }

    /* ===== TABLES ===== */
    table {
        width: 100%;
        border-collapse: collapse;
        margin: 1rem 0;
        font-size: 0.9rem;
    }

    th, td {
        padding: 0.6rem 0.75rem;
        border: 1px solid #e2e8f0;
        text-align: left;
    }

    th {
        background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
        font-weight: 600;
        color: var(--primary-blue);
        font-size: 0.85rem;
    }

    tr:nth-child(even) {
        background: #f7fafc;
    }

    /* ===== LEARNING OBJECTIVES ===== */
    .learning-objectives {
        background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
    }

    .learning-objectives h3 {
        color: #117a65;
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .learning-objectives ul,
    .learning-objectives ol {
        margin-left: 1.25rem;
    }

    .learning-objectives li {
        margin-bottom: 0.4rem;
        font-size: 0.92rem;
    }

    /* ===== STRUCTURE LIST ===== */
    .structure-list {
        list-style: none;
        padding: 0;
        margin: 0;
    }

    .structure-list li {
        padding: 0.75rem 1rem;
        margin-bottom: 0.5rem;
        background: white;
        border-radius: 6px;
        border-left: 4px solid #3182ce;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
        font-size: 0.9rem;
    }

    /* ===== SECTION TITLES ===== */
    .section-title,
    .section-divider {
        font-size: 1.1rem;
        color: var(--primary-blue);
        margin: 1.5rem 0 1rem;
        padding-bottom: 0.5rem;
        border-bottom: 2px solid #e2e8f0;
    }

    .section-divider {
        border-bottom: 1px solid #e2e8f0;
        margin: 2rem 0;
    }

    /* ===== TABLE OF CONTENTS (per section) ===== */
    .toc {
        background: white;
        border-radius: 10px;
        padding: 1.25rem;
        margin-bottom: 1.5rem;
        border: 1px solid #e2e8f0;
        box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    }

    .toc h3 {
        color: var(--primary-blue);
        margin-bottom: 0.75rem;
        font-size: 1rem;
    }

    .toc-grid {
        display: flex;
        flex-wrap: wrap;
        gap: 0.5rem;
    }

    .toc-grid a {
        display: inline-block;
        padding: 0.4rem 0.8rem;
        background: #edf2f7;
        border-radius: 6px;
        color: var(--primary-blue);
        text-decoration: none;
        font-size: 0.85rem;
        transition: all 0.2s;
    }

    .toc-grid a:hover {
        background: var(--accent-blue);
        color: white;
    }

    /* ===== FIGURE CONTAINERS ===== */
    .figure-container {
        margin: 1.25rem 0;
        text-align: center;
    }

    .figure-container img {
        max-width: 100%;
        height: auto;
        border-radius: 8px;
        box-shadow: 0 2px 8px rgba(0,0,0,0.1);
    }

    .figure-caption {
        margin-top: 0.5rem;
        font-size: 0.85rem;
        color: var(--text-medium);
        font-style: italic;
    }

    /* ===== HIERARCHY DIAGRAM ===== */
    .hierarchy-diagram {
        text-align: center;
        margin: 1rem 0;
    }

    .hierarchy-level {
        margin: 0.5rem 0;
    }

    .hierarchy-box {
        display: inline-block;
        padding: 0.6rem 1.2rem;
        border-radius: 8px;
        font-weight: 600;
        font-size: 0.9rem;
    }

    .hierarchy-box.level-1 {
        background: #fee2e2;
        border: 2px solid #ef4444;
        color: #b91c1c;
    }

    .hierarchy-box.level-2 {
        background: #fef3c7;
        border: 2px solid #f59e0b;
        color: #92400e;
    }

    .hierarchy-box.level-3 {
        background: #d1fae5;
        border: 2px solid #10b981;
        color: #065f46;
    }

    .arrow-down {
        font-size: 1.2rem;
        color: var(--text-medium);
        margin: 0.25rem 0;
    }

    /* ===== BADGES ===== */
    .badge {
        display: inline-block;
        padding: 2px 8px;
        border-radius: 4px;
        font-size: 0.8rem;
        font-weight: 600;
    }

    .badge.green {
        background: #d4edda;
        color: #155724;
    }

    .badge.red {
        background: #f8d7da;
        color: #721c24;
    }

    .badge.blue {
        background: #cce5ff;
        color: #004085;
    }

    .badge.yellow {
        background: #fff3cd;
        color: #856404;
    }

    /* ===== CHECKLIST ===== */
    .checklist {
        list-style: none;
        padding: 0;
    }

    .checklist li {
        padding: 0.3rem 0;
        padding-left: 1.5rem;
        position: relative;
    }

    .checklist li::before {
        content: "\2610";
        position: absolute;
        left: 0;
        color: var(--accent-blue);
    }

    /* ===== CARDS ===== */
    .pump-card,
    .tech-card,
    .info-card {
        background: white;
        border-radius: 8px;
        padding: 1rem;
        border: 1px solid #e2e8f0;
        margin-bottom: 0.75rem;
    }

    /* ===== FOOTER ===== */
    .main-footer {
        background: var(--primary-blue);
        color: white;
        padding: 2rem;
        text-align: center;
        margin-top: 2rem;
    }

    .main-footer p {
        opacity: 0.9;
        font-size: 0.9rem;
        margin-bottom: 0.3rem;
    }

    /* ===== BACK TO TOP ===== */
    .back-to-top {
        position: fixed;
        bottom: 1.5rem;
        right: 1.5rem;
        width: 45px;
        height: 45px;
        background: var(--accent-blue);
        color: white;
        border: none;
        border-radius: 50%;
        cursor: pointer;
        font-size: 1.3rem;
        box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
        z-index: 999;
        opacity: 0;
        visibility: hidden;
        transition: all 0.3s ease;
    }

    .back-to-top.visible {
        opacity: 1;
        visibility: visible;
    }

    .back-to-top:hover {
        background: #2980b9;
        transform: scale(1.1);
    }

    /* ===== RESPONSIVE ===== */
    @media (max-width: 1200px) {
        .two-column,
        .content-grid,
        .side-by-side {
            gap: 1rem;
        }

        .left-column, .right-column,
        .original-content, .commentary {
            padding: 1.25rem;
        }
    }

    @media (max-width: 900px) {
        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr;
        }

        .top-header h1,
        .header h1 {
            font-size: 1.1rem;
        }

        .nav-label {
            display: none;
        }

        .nav-item {
            padding: 0.75rem;
        }

        .nav-num {
            width: 28px;
            height: 28px;
            font-size: 0.85rem;
        }

        .chapter-divider {
            padding: 0.85rem 1rem;
        }

        .chapter-badge {
            width: 38px;
            height: 38px;
            font-size: 1.1rem;
        }

        .chapter-info h2 {
            font-size: 1rem;
        }

        .main-content,
        .main-container {
            padding: 1rem;
        }

        .chapter-body {
            padding: 1rem;
        }
    }

    /* ===== PRINT ===== */
    @media print {
        .top-nav, .back-to-top, .header {
            display: none !important;
        }

        .top-header {
            background: var(--primary-blue) !important;
            -webkit-print-color-adjust: exact;
            print-color-adjust: exact;
        }

        .chapter-section {
            break-inside: avoid;
            page-break-inside: avoid;
            box-shadow: none;
            border: 1px solid #ccc;
            margin-bottom: 1rem;
        }

        .two-column,
        .content-grid,
        .side-by-side {
            grid-template-columns: 1fr 1fr;
        }

        .main-content,
        .main-container {
            max-width: 100%;
            padding: 0;
        }
    }
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Chapter 7: Electrical Services / 電氣服務</h1>
    <div class="subtitle">ISPE Baseline Guide Volume 3 (3rd Ed. 2018): Sterile Product Manufacturing Facilities</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p151 – p156</div>
</div>

<div class="main-content">

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>Learning Objectives / 本章學習目標</h3>
    <ul>
        <li>Understand the GMP requirements for electrical equipment in cleanroom environments of different classifications (ISO 5 through ISO 8) / 了解不同潔淨室等級（ISO 5 至 ISO 8）中電氣設備的 GMP 要求</li>
        <li>Recognize the importance of UPS (Uninterruptible Power Supply) and emergency power for critical control systems / 認識不斷電系統（UPS）與緊急電力對關鍵控制系統的重要性</li>
        <li>Learn the design principles for cleanroom lighting: flush-mount fixtures, non-shedding materials, and airflow compatibility / 學習潔淨室照明設計原則：嵌入式燈具、不脫落材質、與氣流的相容性</li>
        <li>Understand door interlock systems for airlocks and their role in maintaining pressure cascades / 了解氣閘門連鎖系統及其在維持壓差級聯中的角色</li>
        <li>Grasp wiring principles: minimizing wall penetrations, sealing conduits, and preventing contamination pathways / 掌握配線原則：最小化穿牆孔、密封管線、防止污染路徑</li>
        <li>Know when and why hazardous (ATEX) electrical classifications apply in sterile facilities / 了解在無菌設施中何時及為何需要防爆電氣分類</li>
    </ul>
</div>

<!-- ============================================ -->
<!-- SECTION 7.1: INTRODUCTION                    -->
<!-- ============================================ -->
<div class="section-title">7.1 Introduction</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>This chapter focuses on <span class="key-term">electrical services</span> that may have GMP implications. It outlines the critical characteristics of systems appropriate to the manufacturing environment.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念</h4>
            <p><strong>電氣服務的 GMP 角色：</strong>在無菌製造設施中，電氣系統通常不直接影響產品品質或患者安全。然而，電氣設備的設計與安裝方式會影響潔淨室的可清潔性、密封完整性以及壓差維持能力。</p>
            <p>本章的核心問題是：<strong>電氣設備如何在不破壞潔淨室完整性的前提下提供必要功能？</strong></p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>手術室的電源插座：</strong>想像醫院的手術室 — 你不能隨意在牆上打洞來拉電線，每個插座和開關都必須嵌入式安裝、可清潔消毒、不能有任何藏污納垢的縫隙。潔淨室的電氣設計邏輯完全相同：功能要有，但不能犧牲環境品質。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.2: GENERAL REQUIREMENTS            -->
<!-- ============================================ -->
<div class="section-title">7.2 General Requirements</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>When designing, selecting, and installing electrical equipment within <span class="key-term">aseptic processing areas</span>, GMP considerations are limited to ensuring that equipment is <span class="key-term">cleanable</span>, <span class="key-term">ledge and crevice free</span>, <span class="key-term">non-shedding</span>, <span class="key-term">sealed</span>, and compatible with <span class="key-term">sanitization agents</span>.</p>

        <p>The selection and installation of all electrical equipment and wiring should, at a minimum, be in accordance with applicable local codes. All electrical components and materials should be compatible with the manufacturing process and operations.</p>

        <p>Although the criteria for equipment appear to be identical from <span class="key-term">ISO 5/Grade A</span> to <span class="key-term">ISO 8/Grade C</span> environments, the degree of these aspects may differ (e.g., equipment in ISO 5/Grade A environments will require a higher standard). <span class="key-term">Recessed electrical devices</span> may help achieve the standard required in each of these areas.</p>

        <p>Sealed components are specified, not only to alleviate the risk of contamination, but also to cope with the different pressure regimes of adjacent rooms. In ISO 5/Grade A environments, the term “sealed” refers to being <span class="key-term">hermetically sealed</span>, whereas in ISO 8/Grade C environments, the term “sealed” refers to a high degree of protection against the ingress of water and dust.</p>

        <p>Electrical equipment within ISO 5/Grade A environments should be kept to an <span class="key-term">absolute minimum</span>. Any services that can achieve their function by being located in an adjacent room or area should be so located. For example, a light switch for the room could be located outside the access door in the corridor.</p>

        <p>Regarding the manufacturing process, electrical services normally do not affect patient safety and product quality; however, for <span class="key-term">business continuity</span> and ensuring uninterrupted product supply, these systems should be designed in accordance with <span class="key-term">GEP</span> (Good Engineering Practice).</p>

        <div class="quote-box">
            "Electrical equipment within ISO 5/Grade A environments should be kept to an absolute minimum. Any services that can achieve their function by being located in an adjacent room or area should be so located."
        </div>

        <h3>Table 7.1: Typical GMP Requirements for Electrical Systems</h3>
        </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：電氣設備的 GMP 五大要求</h4>
            <p>所有安裝在無菌區域的電氣設備必須滿足五個基本要求：</p>
            <ul>
                <li><strong>可清潔（Cleanable）</strong> — 表面平滑，可使用標準清潔劑擦拭</li>
                <li><strong>無凸緣與縫隙（Ledge &amp; Crevice Free）</strong> — 不能有微生物或微粒積聚的死角</li>
                <li><strong>不脫落（Non-shedding）</strong> — 材質不會釋放微粒到環境中</li>
                <li><strong>密封（Sealed）</strong> — 防止空氣洩漏影響壓差，並阻止外部污染進入</li>
                <li><strong>與消毒劑相容（Compatible with Sanitization Agents）</strong> — 能承受 VHP、過氧化氫、酒精等消毒劑</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：「密封」的不同等級</h4>
            <p>原文特別區分了不同等級的「密封」含義：</p>
            <ul>
                <li><strong>ISO 5/Grade A</strong> — 氣密封（Hermetically Sealed）：完全不透氣，確保單向氣流不受干擾</li>
                <li><strong>ISO 8/Grade C</strong> — 高度防護（High Protection against Ingress）：防水防塵，相當於 IP65 等級以上</li>
            </ul>
            <p>這個區別在實務上非常重要 — ISO 5 區域內的每個電氣元件都必須視為潔淨室外殼的一部分。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>潛水艇 vs 雨衣：</strong>ISO 5 的電氣密封要求就像潛水艇 — 絕對氣密，任何微小的洩漏都不能接受。ISO 8 的密封要求則像一件好的雨衣 — 能擋住水和灰塵，但不需要像潛水艇一樣承受壓力差。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：最小化原則</h4>
            <p><strong>ISO 5 區域的「減法思維」：</strong>在最高等級的潔淨室中，設計原則不是「如何安裝電氣設備」，而是「如何避免安裝電氣設備」。能放在外面的就放在外面 — 燈的開關放走廊、配電盤放機房、感測器盡可能遠端安裝。</p>
            <p>這是 GMP 電氣設計中最常被忽略的原則。許多工程師習慣在需要的地方安裝設備，而不是先問「能不能把這個東西搬到外面去？」</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用</h4>
            <p><strong>GEP 原則：</strong>電氣系統雖然不直接影響產品品質，但影響業務連續性。根據 GEP（Good Engineering Practice），設計時需考慮：冗餘供電、緊急發電機、UPS 保護等。停電造成的生產批次損失可能高達數百萬元。</p>
        </div>
    </div>
</div>

<div class="concept-box"><table>
            <tr>
                <th>Electrical System</th>
                <th>Pharmaceutical</th>
                <th>ISO 8/Grade C</th>
                <th>ISO 5/Grade A &amp; ISO 7/Grade B</th>
            </tr>
            <tr>
                <td>Power Distribution</td>
                <td>None, outside area</td>
                <td>None, outside area</td>
                <td>None, outside area</td>
            </tr>
            <tr>
                <td>Lighting</td>
                <td>Cleanable, ideally non-shedding</td>
                <td>Cleanable and sanitizable, minimum ledges, non-shedding, sealed, crevice free</td>
                <td>Cleanable and sanitizable, minimum ledges, non-shedding, sealed, crevice free</td>
            </tr>
            <tr>
                <td>Outlets and Miscellaneous Equipment</td>
                <td>Cleanable, ideally non-shedding</td>
                <td>Cleanable and sanitizable, minimum ledges, non-shedding, sealed, crevice free</td>
                <td>Cleanable and sanitizable, minimum ledges, non-shedding, sealed, crevice free</td>
            </tr>
        </table>
    </div><!-- ============================================ -->
<!-- SECTION 7.3: CONTROL SYSTEM POWER            -->
<!-- ============================================ -->
<div class="section-title">7.3 Control System Power</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>The prevalence of digital controls in <span class="key-term">HVAC</span> and process equipment requires strong consideration of reliable and continuous power to the control units. Considerations should be made with regard to:</p>

        <ul>
            <li>How <span class="key-term">multiple power sources</span> affect equipment (e.g., equipment may have multiple power sources, such as line voltage motors, or the control system may operate on <span class="key-term">Uninterruptible Power Supply (UPS)</span> while the fan motor operates on three phase line voltage)</li>
            <li>Providing for <span class="key-term">orderly shutdown</span> or planned restarts on loss of main equipment power</li>
            <li>Programming of the systems to prevent <span class="key-term">tripping of main breakers</span> on simultaneous restart of all equipment</li>
            <li>Power needs for <span class="key-term">associated instruments</span></li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：控制系統電力</h4>
            <p><strong>UPS（不斷電系統）：</strong>現代無菌設施大量依賴數位控制系統（BMS、SCADA、PLC）。這些控制器對電力中斷極為敏感 — 即使短暫的電力閃斷也可能導致：</p>
            <ul>
                <li>控制程式遺失或重置</li>
                <li>HVAC 系統失去控制，房間壓差崩潰</li>
                <li>製程參數記錄中斷，造成 GMP 數據完整性問題</li>
            </ul>
            <p>因此，關鍵控制系統必須由 UPS 供電，確保斷電時仍能執行有序關機（Orderly Shutdown）或維持監控。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>電腦突然關機 vs 正常關機：</strong>想像你正在電腦上做一份重要的報告，突然停電 — 所有未存檔的工作全部遺失。UPS 就是給你的電腦裝一個大電池，讓你在停電後有足夠時間儲存檔案並正常關機。在無菌設施中，這個「未存檔的工作」可能是一個價值百萬的生產批次。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：同時重啟的風險</h4>
            <p><strong>跳閘保護（Breaker Trip Prevention）：</strong>停電恢復後，如果所有設備同時啟動，瞬間湧入電流（Inrush Current）可能超過主斷路器容量，導致再次跳閘。系統必須程式化為<strong>依序啟動</strong>（Staggered Restart），避免這種「二次災難」。</p>
            <p>這在 CDMO 工廠尤其重要 — 多條生產線的 HVAC、冷水機組、充填設備同時啟動的衝擊電流可能是正常運行的 5-8 倍。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.4: POWER DISTRIBUTION              -->
<!-- ============================================ -->
<div class="section-title">7.4 Power Distribution</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Both <span class="key-term">reliability</span> and <span class="key-term">stability</span> of the power supply are important.</p>

        <p>The impact of <span class="key-term">surges, dips, or total power loss</span> on the overall manufacturing process, HVAC/mechanical services, or individual equipment items, should be studied to determine risk and effects. Generally, the impact is economic (loss of production capacity). If these impacts are considerable, then a <span class="key-term">standby generator</span> or <span class="key-term">UPS</span> should be considered.</p>

        <p>For <span class="key-term">HVAC systems</span>, momentary power losses may be significant; impact could be mediated if there are provisions for fan rotation to continue and room pressures are maintained within acceptance criteria for short periods. The impact of any power loss potentially affecting the <span class="key-term">sterility of the product</span> should be evaluated.</p>

        <p>Power for monitoring of <span class="key-term">DP</span> (differential pressure) is a critical issue, as loss of differential or the ability to monitor differential pressure during outages may result in significant <span class="key-term">product quality impact</span>.</p>

        <p>Consideration for UPS or emergency generators can be considered for critical processes, equipment, and systems that may provide, maintain, or record <span class="key-term">critical parameters</span> as part of GMP operations.</p>

        <p><span class="key-term">Power quality</span> is equally important as precision equipment has a narrow bandwidth to operate within. Special consideration should be given to:</p>
        <ul>
            <li><span class="key-term">Power factor correction</span></li>
            <li><span class="key-term">Phase balance</span></li>
            <li><span class="key-term">Harmonics</span> from digital equipment</li>
        </ul>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：配電系統的雙重要求</h4>
            <p>配電系統必須同時滿足兩個面向：</p>
            <ul>
                <li><strong>可靠性（Reliability）</strong> — 電力不中斷，保證生產連續性</li>
                <li><strong>穩定性（Stability）</strong> — 電壓、頻率穩定，不出現突波或驟降</li>
            </ul>
            <p><strong>壓差監控（DP Monitoring）的特殊地位：</strong>原文特別強調差壓監控的電力供應是「關鍵議題」。因為潔淨室的壓差級聯是防止交叉污染的核心屏障 — 如果停電後既失去壓差、又無法監控壓差，就無法證明產品在停電期間未受污染。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：HVAC 風扇慣性</h4>
            <p><strong>風扇旋轉續行（Fan Rotation Continue）：</strong>短暫停電後，HVAC 風扇的慣性可以讓氣流繼續運行數秒。如果設計得當，這段時間足以維持房間壓差在可接受範圍內。這就是為什麼原文說「impact could be mediated」— 不是所有短暫停電都會導致壓差崩潰。</p>
            <p>但這需要經過風險評估來確認：停電多長時間壓差仍可接受？這通常是確效（Qualification）過程中需要測試的項目。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考</h4>
            <ol>
                <li>If differential pressure monitoring loses power during a production batch, what investigation steps would you initiate? How would you determine if the batch is still acceptable?</li>
                <li>Your facility experiences a 3-second power dip. HVAC fans coast for 5 seconds. Is this sufficient to maintain cleanroom integrity? What data would you need to make this determination?</li>
            </ol>
        </div>
    </div>
</div>

<div class="note-box">
            <h4>重點提示：電力品質三要素</h4>
            <table>
                <tr><th>項目</th><th>說明</th><th>影響</th></tr>
                <tr><td>功率因數校正（Power Factor Correction）</td><td>確保電力系統的有效功率比例最大化</td><td>降低電力浪費，減少電費</td></tr>
                <tr><td>相位平衡（Phase Balance）</td><td>三相電力負載均勻分配</td><td>防止設備過熱、延長壽命</td></tr>
                <tr><td>諧波（Harmonics）</td><td>數位設備產生的非正弦波電流</td><td>干擾精密儀器、降低量測準確度</td></tr>
            </table>
        </div>

        <!-- ============================================ -->
<!-- SECTION 7.5: LIGHTING                        -->
<!-- ============================================ -->
<div class="section-title">7.5 Lighting</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>There should be good uniform <span class="key-term">lighting levels</span> in all manufacturing areas. Minimum levels in the personnel work areas should be no less than <span class="key-term">500 lux</span>, one meter from the floor.</p>

        <p>Light fixtures in manufacturing areas should:</p>
        <ul>
            <li>Be designed and selected to be <span class="key-term">cleanable, non-shedding, ledge free, or sealed</span>, as appropriate for the different classifications of areas</li>
            <li>Be arranged to <span class="key-term">prevent accumulation of dust</span>, and be air tight and sealed to ensure no foreign matter is released into the manufacturing environment</li>
            <li>Be located so they are <span class="key-term">not directly above the work area</span> when the manufacturing process is open to the room</li>
            <li>Have sealing properties which can withstand <span class="key-term">water jet pressure</span> in wash down areas</li>
            <li>Be constructed of materials that are compatible with room <span class="key-term">cleaning agents</span>, which may be corrosive (stainless steel or aluminum fixtures may be considered appropriate because they are non-shedding and resistive to corrosive environments)</li>
        </ul>

        <p>In <span class="key-term">ISO 5/Grade A</span> environments, <span class="key-term">recess mounted</span> or <span class="key-term">teardrop fixtures</span> may be appropriate. The installation of <span class="key-term">surface mounted lighting</span> in unidirectional ISO 5/Grade A airflow zones may interfere with airflow patterns and should be avoided.</p>

        <p>In <span class="key-term">ISO 7/Grade B</span> environments, recess mounted fixtures are beneficial because they can be installed through the ceiling, with maintenance access provided from a <span class="key-term">walkable ceiling</span> or floor (facility room) above.</p>

        <p>Lamps or fixtures, maintained from within the room, may be changed on an <span class="key-term">annual basis</span> to reduce the effects of unplanned disturbances to production due to occasional lamp failures. Considerations for lighting include:</p>
        <ul>
            <li><span class="key-term">Redundant lighting units</span></li>
            <li>Upgraded light types (e.g., <span class="key-term">T-5 fluorescent</span> or <span class="key-term">Light Emitting Diode (LED)</span>) which allow for longer life and reduced maintenance intervention</li>
            <li><span class="key-term">Adjustable lighting</span> (adjusted in lux output) for night time operation, as increased light levels have demonstrated to improve night time work performance — if increasing light output, consideration for product impact (<span class="key-term">photo stability</span>) should be evaluated</li>
        </ul>

        <p>If <span class="key-term">color rendition</span> and intensity of lighting equipment used for inspection, cleaning, etc., is considered critical, appropriate provisions should be made.</p>

        <p><span class="key-term">Emergency lighting</span> should be provided in accordance with applicable local codes. Combining emergency fixtures with normal fixtures helps to limit the amount of electrical equipment on ceilings or walls.</p>

        <p>Since priority needs to be given to the HVAC systems (e.g., air supply diffusers) and services to process equipment, lighting fixtures cannot always be positioned to achieve ideal lighting distribution. Therefore, careful <span class="key-term">coordination of ceiling services</span> should be considered at the design stage.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：潔淨室照明設計原則</h4>
            <p>潔淨室照明設計必須平衡三個目標：</p>
            <ul>
                <li><strong>足夠亮度</strong> — 最低 500 lux（工作區域），確保人員操作安全與準確</li>
                <li><strong>不破壞潔淨度</strong> — 燈具本身不能成為微粒或微生物的污染源</li>
                <li><strong>不干擾氣流</strong> — 特別在 ISO 5 單向氣流區域，表面安裝燈具會擾亂層流</li>
            </ul>
        </div>

        <div class="concept-box">
            <h4>核心概念：嵌入式 vs 表面式燈具</h4>
            <p><strong>嵌入式燈具（Recess Mounted / Flush-Mount Fixture）：</strong></p>
            <ul>
                <li>燈具嵌入天花板，表面與天花板齊平</li>
                <li>不產生凸出面，不干擾氣流</li>
                <li>維護可從天花板上方的技術夾層進行，不進入潔淨室</li>
                <li>ISO 5 和 ISO 7 區域的首選方案</li>
            </ul>
            <p><strong>淚滴式燈具（Teardrop Fixture）：</strong></p>
            <ul>
                <li>流線型設計，減少對氣流的干擾</li>
                <li>適用於 ISO 5 區域中無法嵌入安裝的位置</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>天花板是寸土寸金的「不動產」：</strong>潔淨室的天花板空間就像市中心的房地產 — HVAC 出風口、回風口、HEPA 過濾器、製程設備接口、燈具、消防噴頭全部都要搶這塊空間。原文提醒我們，HVAC 優先權最高，照明只能「見縫插針」。因此，設計階段就必須做好天花板服務的協調規劃。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：光穩定性考量</h4>
            <p><strong>Photo Stability（光穩定性）：</strong>增加照明亮度以改善夜班工作表現是好主意，但必須評估光線對產品的影響。某些藥品（特別是生物製劑和某些小分子藥物）對光敏感，過強的照明可能導致降解。</p>
            <p>這是一個典型的 GMP 交叉考量：改善一個面向（人員效能）時，不能忽略另一個面向（產品品質）。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：預防性維護策略</h4>
            <p><strong>年度定期更換（Annual Replacement）：</strong>原文建議燈具可以每年定期更換，而不是等到故障再換。這是因為在潔淨室內更換燈具需要：</p>
            <ul>
                <li>停機或暫停生產</li>
                <li>可能需要維修人員更衣進入潔淨室</li>
                <li>更換後需要清潔和環境恢復</li>
            </ul>
            <p>計劃性維護比非計劃性維護的干擾小得多。使用 LED 燈具可以將更換週期延長到數年，大幅減少維護介入次數。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考</h4>
            <ol>
                <li>Why must surface-mounted lighting be avoided in ISO 5 unidirectional airflow zones? Describe the specific mechanism by which a protruding fixture disrupts laminar flow.</li>
                <li>Your facility has a product that is light-sensitive (ICH Q1B photostability testing required). How would you design the lighting in the filling room to balance operator visibility with product protection?</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.6: HAZARDOUS ENVIRONMENTS          -->
<!-- ============================================ -->
<div class="section-title">7.6 Hazardous Environments</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>The selection and installation of electrical equipment within <span class="key-term">hazardous environments</span> (due to dust or solvent vapor) should comply with applicable local codes. Classification of an area to require <span class="key-term">explosion proof electrical equipment</span> is likely to be very rare, because of the high air change requirement and monitoring of the area; however, design should also take into consideration loss of HVAC fan rotation and reduction of room air changes (e.g., <span class="key-term">failure mode operations</span> with regards to volatiles).</p>

        <p><span class="key-term">Hazardous area classification</span> is not a GMP issue, but the class of room may affect the location of production equipment and it also may affect the selection of the electrical equipment. Some electrical equipment may suit a higher class of area in terms of cleanliness.</p>

        <p>Electrical equipment within these areas should be kept to an <span class="key-term">absolute minimum</span>. Any devices that can achieve their function while located in an adjacent room should be located externally and do not need to be classified.</p>

        <p>Provisions should be made in these areas to dissipate possible <span class="key-term">static build-up</span> on personnel, equipment, and materials. <span class="key-term">Conductive floors</span> should be installed, if necessary.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：防爆環境</h4>
            <p><strong>ATEX（防爆分類）：</strong>當潔淨室中使用含溶劑的製程（如某些注射劑的配液步驟使用乙醇），或處理可燃粉塵時，該區域可能需要進行防爆分類。</p>
            <p>但原文指出，在無菌設施中這種情況<strong>非常罕見</strong>，原因是：</p>
            <ul>
                <li>潔淨室的高換氣次數（每小時 20-60 次以上）快速稀釋可燃蒸氣</li>
                <li>環境監控系統持續偵測異常</li>
            </ul>
            <p>然而，設計時必須考慮「如果 HVAC 風扇停止旋轉會怎樣？」— 這就是失效模式分析（Failure Mode Analysis）的範疇。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>瓦斯爐 vs 通風廚房：</strong>在通風良好的廚房使用瓦斯爐，瓦斯洩漏的風險很低，因為空氣流通會稀釋任何洩漏。但如果抽油煙機壞了（相當於 HVAC 故障），瓦斯就可能累積到危險濃度。潔淨室的高換氣次數就是那台「超級抽油煙機」— 但你仍然需要考慮它故障時的情境。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：靜電防護</h4>
            <p><strong>靜電累積（Static Build-up）</strong>在使用可燃溶劑或處理粉體的區域是嚴重的安全隱患。原文要求：</p>
            <ul>
                <li>安裝<strong>導電地板（Conductive Floors）</strong>，將靜電導入地面</li>
                <li>為人員、設備、物料提供<strong>靜電消散措施</strong></li>
            </ul>
            <p>在 CDMO 環境中，如果承接含有有機溶劑的注射劑代工專案，這些防爆要求就必須納入設施設計。</p>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.7: WIRING                          -->
<!-- ============================================ -->
<div class="section-title">7.7 Wiring</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>If possible, <span class="key-term">wiring and wiring accessories</span> should be hidden within the building fabric to improve cleanliness, particularly in higher classification areas. <span class="key-term">Recessed boxes</span> also would be appropriate in these instances. The number of <span class="key-term">penetrations through walls, ceilings, or floors</span> for services to equipment should be minimized.</p>

        <p>Where wiring is installed on the surface, installation should minimize the accumulation of foreign matter and allow easy and effective cleaning.</p>

        <p>Enclosing wiring in fully <span class="key-term">sealed conduit or trunking</span> may improve the level of cleanliness and prevent air leakage from a classified room. Trunking, which is not sealed, may appear clean but act as a <span class="key-term">reservoir for contaminants</span>. Sealing of conduits and trunking may be necessary to reduce the risk of contamination from outside and loss of air from pressurized rooms.</p>

        <p>Lengths of wiring to mobile equipment should be kept to a minimum and should be <span class="key-term">kept off the floor</span>.</p>

        <p>Where necessary, as part of the process operations, wiring and glands should <span class="key-term">withstand washing</span>.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：配線穿牆管理</h4>
            <p><strong>穿牆（Wiring Penetration）</strong>是潔淨室完整性的重大威脅。每一個穿過牆壁、天花板或地板的電線通道都是潛在的：</p>
            <ul>
                <li><strong>空氣洩漏點</strong> — 破壞房間壓差</li>
                <li><strong>污染通道</strong> — 外部微粒或微生物可能沿著管線進入</li>
                <li><strong>清潔死角</strong> — 穿牆處難以徹底清潔</li>
            </ul>
            <p>因此，原文強調必須<strong>最小化穿牆數量</strong>，且所有穿牆處必須密封。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：看不見的污染庫</h4>
            <p><strong>未密封線槽的隱藏風險：</strong>原文提出一個深刻的觀察 — 未密封的線槽（Trunking）表面看起來可能很乾淨，但內部實際上是<strong>污染物的儲存庫（Reservoir for Contaminants）</strong>。灰塵、微粒甚至微生物可以在線槽內部累積，然後隨著氣流緩慢釋放到潔淨室中。</p>
            <p>這就是為什麼 ISPE 指南要求線槽必須<strong>完全密封</strong> — 不只是「看起來密封」，而是真正能阻止空氣和微粒流通。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>水管漏水的比喻：</strong>想像你家的牆壁裡有一根生鏽的水管 — 表面看起來牆壁完好無損，但水管內部一直在漏水，慢慢侵蝕牆體。未密封的電線管道就是潔淨室裡的「隱形漏水管」— 外表完好，但持續讓不受控的空氣（和污染物）進出潔淨室。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用</h4>
            <p><strong>CDMO 配線最佳實務：</strong></p>
            <ul>
                <li>在設計階段就規劃所有穿牆位置，預留適當的管線通道</li>
                <li>使用合格的穿牆密封系統（如 Roxtec 或同等品），每個穿牆點都要有壓力測試記錄</li>
                <li>移動設備的電纜使用天花板垂吊或捲線器，避免拖地造成清潔困難</li>
                <li>所有密封點納入定期檢查計畫，確保長期維持完整性</li>
            </ul>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.8: DOOR INTERLOCKS                 -->
<!-- ============================================ -->
<div class="section-title">7.8 Door Interlocks</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Electrical <span class="key-term">interlocks</span> for the doors of <span class="key-term">airlocks</span> or changing rooms assist in maintaining <span class="key-term">pressure regimes</span> and GMP practices. Alternatively, an <span class="key-term">audible local alarm</span> could be generated to indicate if more than one airlock door is open at the same time. If interlocks are provided, <span class="key-term">override features</span> should be included in case of emergency.</p>

        <p>Additionally, provisions should include <span class="key-term">electronic access control</span> for rooms that require restricted access for <span class="key-term">aseptic operations</span> (e.g., ISO 5/Grade A). It is recommended that door interlocks are verified as part of <span class="key-term">facility commissioning/qualification</span> per GEP.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：門連鎖系統</h4>
            <p><strong>門連鎖 / 互鎖（Door Interlock）：</strong>確保氣閘（Airlock）的兩扇門不會同時打開的電氣控制機制。這是維持潔淨室壓差級聯的關鍵防線。</p>
            <p><strong>運作原理：</strong></p>
            <ul>
                <li>當一扇門打開時，另一扇門被電氣鎖定，無法開啟</li>
                <li>只有當第一扇門完全關閉後，第二扇門才能解鎖</li>
                <li>如果兩扇門同時打開（故障情況），系統觸發警報</li>
            </ul>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>銀行金庫的雙門設計：</strong>就像銀行金庫的入口 — 你必須先進入第一扇門，等它關閉後，第二扇門才會打開。這確保金庫不會直接暴露在外界環境中。潔淨室的氣閘互鎖設計邏輯完全相同 — 防止高潔淨度區域直接暴露在低潔淨度區域的空氣中。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：緊急覆寫功能</h4>
            <p><strong>Override（覆寫 / 強制開啟）：</strong>原文特別強調，門互鎖系統<strong>必須</strong>包含緊急覆寫功能。這是人命安全（Life Safety）的基本要求 — 在火災、化學洩漏或其他緊急情況下，人員必須能夠快速撤離，不能被互鎖系統困住。</p>
            <p>這是一個典型的 GMP vs 安全 的權衡：正常情況下互鎖保護產品品質，緊急情況下人命安全優先。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：電子門禁</h4>
            <p><strong>電子門禁控制（Electronic Access Control）</strong>在 ISO 5 無菌操作區域是必要的。目的是：</p>
            <ul>
                <li>限制只有經過培訓和更衣認證的人員才能進入</li>
                <li>記錄進出人員和時間，提供可追溯性</li>
                <li>防止未授權人員進入可能污染無菌環境</li>
            </ul>
            <p>門互鎖系統應在設施試車 / 確效（Commissioning / Qualification）階段進行驗證，確認其功能符合設計要求。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考</h4>
            <ol>
                <li>During a routine production run, an operator reports that both airlock doors opened simultaneously due to an interlock malfunction. What immediate actions do you take? How do you assess the impact on the in-process batch?</li>
                <li>Should the emergency override of door interlocks trigger an alarm and a log entry in the BMS? Why or why not?</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================ -->
<!-- SECTION 7.9: OUTLETS AND MISCELLANEOUS       -->
<!-- ============================================ -->
<div class="section-title">7.9 Outlets and Miscellaneous Equipment</div>

<div class="two-column">
    <div class="left-column">
        <h2>Original Text</h2>

        <p>Electrical components should be designed and selected to be:</p>
        <ul>
            <li><span class="key-term">Cleanable</span></li>
            <li><span class="key-term">Non-shedding</span></li>
            <li><span class="key-term">Ledge and crevice-free</span>, or sealed</li>
            <li>Appropriate to the <span class="key-term">classification (HVAC grade) of area</span></li>
        </ul>

        <p>Fittings in process areas should be arranged to <span class="key-term">prevent accumulation of dust</span> and be air tight and sealed, to ensure no foreign matter is released into the manufacturing environment. <span class="key-term">Recess mounting</span> of fittings in these areas provides distinct benefits.</p>

        <p><span class="key-term">Aspirated fire detection</span>, or systems able to detect fire within the HVAC extract systems for ISO 5/Grade A environments, may avoid installing conventional fire/smoke detection equipment within the room. <span class="key-term">Flashing lights</span>, in place of conventional sounders, also may be beneficial. Additionally, source specific cleanroom appropriate <span class="key-term">sprinkler heads</span> may be used for fire suppression systems.</p>

        <p>Sealing membranes on <span class="key-term">loudspeaker systems</span> located within ISO 5/Grade A and ISO 7/Grade B environments should be considered. A membrane in the wall between two adjoining rooms may provide acceptable <span class="key-term">voice communication</span> between those rooms. Consideration for use of appropriate cleanable/sealed wireless communication should be given.</p>

        <p><span class="key-term">Insect light traps</span> should be placed strategically outside of cleanroom areas to reduce contamination risks from flying insects.</p>

        <p>Since sinks and drains are not permitted in aseptic processing areas (ISO 5/Grade A and ISO 7/Grade B), an electronically heated (<span class="key-term">bio-control</span>) trap beneath sinks in ISO 8/Grade C environments could serve as an alternative to routine chemical sanitization.</p>
    </div>

    <div class="right-column">
        <h2>導師解析</h2>

        <div class="concept-box">
            <h4>核心概念：雜項設備的 GMP 設計</h4>
            <p>潔淨室內除了照明和配電之外，還有許多「雜項」電氣設備需要符合 GMP 要求。原文列舉了幾個重要類別：</p>
            <ul>
                <li><strong>消防偵測</strong> — 吸入式偵煙（Aspirated Fire Detection）可以避免在潔淨室內安裝傳統煙霧偵測器</li>
                <li><strong>通訊系統</strong> — 喇叭需要加裝密封膜，或改用無線通訊</li>
                <li><strong>蟲害防治</strong> — 捕蟲燈（Insect Light Traps）放在潔淨室外圍</li>
                <li><strong>排水控制</strong> — ISO 8 區域水槽下方使用電加熱生物控制陷阱</li>
            </ul>
        </div>

        <div class="note-box">
            <h4>重點提示：吸入式偵煙系統</h4>
            <p><strong>Aspirated Fire Detection（吸入式偵煙）：</strong>這是一種將空氣從被監控區域持續吸入到遠端偵測器的系統。它的優點在於：</p>
            <ul>
                <li><strong>潔淨室內無設備</strong> — 偵測器主體安裝在技術區域，只有小型取樣管在潔淨室內</li>
                <li><strong>高靈敏度</strong> — 可以在極早期偵測到煙霧</li>
                <li><strong>避免誤報</strong> — 傳統煙霧偵測器可能被 VHP 消毒的霧氣觸發</li>
            </ul>
            <p>在 ISO 5 區域，這幾乎是唯一可行的偵煙方案。</p>
        </div>

        <div class="note-box">
            <h4>重點提示：無菌區禁止排水</h4>
            <p><strong>ISO 5 和 ISO 7 區域不允許有水槽和排水口</strong> — 這是 GMP 的基本原則。排水系統是微生物生長的溫床，直接威脅無菌環境。</p>
            <p>但在 ISO 8/Grade C 區域，水槽是必要的（如手部清潔）。原文建議在水槽下方使用<strong>電加熱生物控制陷阱（Bio-control Trap）</strong> — 通過加熱來抑制排水管中的微生物生長，作為化學消毒的替代方案。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明</h4>
            <p><strong>潔淨室是「無聲手術室」：</strong>在手術室裡，你不會安裝普通的家用對講機 — 所有通訊設備都必須防水、可消毒、不釋放微粒。潔淨室的喇叭系統也是如此 — 加裝密封膜後，聲音可以穿透，但空氣和微粒不能。現代趨勢是使用可清潔的密封式無線通訊設備，完全消除牆壁上的開孔需求。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用</h4>
            <p><strong>CDMO 設施規劃清單：</strong></p>
            <ul>
                <li>ISO 5 區域：吸入式偵煙 + 閃燈警報（取代蜂鳴器） + 密封式通訊</li>
                <li>ISO 7 區域：嵌入式消防偵測 + 密封喇叭膜 + 無排水設計</li>
                <li>ISO 8 區域：標準偵煙（含防 VHP 誤報） + 電加熱排水陷阱 + 外圍捕蟲燈</li>
                <li>所有區域：嵌入式或齊平安裝、可清潔材質、與消毒劑相容</li>
            </ul>
        </div>
    </div>
</div>

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>Section Summary / 本章重點回顧</h3>
    <ul>
        <li><strong>General Requirements / 一般要求：</strong>All electrical equipment in aseptic areas must be cleanable, ledge-free, non-shedding, sealed, and compatible with sanitization agents. ISO 5 areas require hermetic sealing and absolute minimization of installed equipment / 無菌區域所有電氣設備必須可清潔、無凸緣、不脫落、密封、與消毒劑相容。ISO 5 區域要求氣密封和最小化安裝量</li>
        <li><strong>Control System Power / 控制系統電力：</strong>UPS is essential for digital control systems (BMS, SCADA, PLC) to ensure orderly shutdown and data integrity during power loss. Staggered restart programming prevents breaker trips / UPS 對數位控制系統不可或缺，確保斷電時有序關機與數據完整性。依序重啟程式防止跳閘</li>
        <li><strong>Power Distribution / 配電系統：</strong>DP monitoring power is critical — loss of pressure monitoring during outages directly impacts product quality assessment. Power quality (harmonics, phase balance) matters for precision equipment / 差壓監控的供電至關重要。電力品質（諧波、相位平衡）影響精密設備運作</li>
        <li><strong>Lighting / 照明：</strong>Minimum 500 lux at work areas. Flush-mount (recess) fixtures mandatory in ISO 5 to avoid airflow disruption. LED preferred for reduced maintenance. Consider photo stability impact on light-sensitive products / 工作區最低 500 lux。ISO 5 區域必須使用嵌入式燈具以避免干擾氣流。LED 首選以減少維護。須考慮光穩定性影響</li>
        <li><strong>Hazardous Environments / 防爆環境：</strong>ATEX classification is rare in sterile facilities due to high air changes, but failure mode analysis (HVAC loss) is required. Static dissipation and conductive floors may be needed / 無菌設施中防爆分類較罕見，但需進行失效模式分析。可能需要靜電消散和導電地板</li>
        <li><strong>Wiring / 配線：</strong>Minimize wall/ceiling penetrations, seal all conduits. Unsealed trunking is a hidden contamination reservoir. Mobile equipment cables must be kept off the floor / 最小化穿牆數量，密封所有管線。未密封線槽是隱藏的污染庫。移動設備電纜不可拖地</li>
        <li><strong>Door Interlocks / 門連鎖：</strong>Airlock interlocks maintain pressure cascades. Emergency override is mandatory for life safety. Electronic access control required for ISO 5 areas. Verify during commissioning/qualification / 氣閘互鎖維持壓差級聯。緊急覆寫功能為強制要求。ISO 5 區域需電子門禁。試車確效時需驗證</li>
        <li><strong>Miscellaneous / 雜項設備：</strong>Aspirated fire detection for ISO 5 (avoids in-room equipment). Sealed communication membranes. Insect traps outside cleanrooms. Bio-control heated traps for ISO 8 drains / ISO 5 使用吸入式偵煙。通訊系統加密封膜。捕蟲燈設於潔淨室外。ISO 8 排水使用電加熱生物控制陷阱</li>
    </ul>
</div>

</div> <!-- end main-content -->

</body>
</html>