<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.3 - Appendix 1a: HVAC Additional Engineering - Principles (11.1-11.5)</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
    display: flex;
    align-items: stretch;
}

.nav-container {
    display: flex;
    justify-content: flex-start;
    align-items: center;
    flex: 1;
    padding: 0 0.5rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
    scrollbar-width: none;
}

.nav-container::-webkit-scrollbar {
    display: none;
}

.nav-scroll-btn {
    background: #2d3748;
    border: none;
    color: rgba(255,255,255,0.7);
    padding: 0 0.9rem;
    cursor: pointer;
    font-size: 1.3rem;
    line-height: 1;
    flex-shrink: 0;
    transition: background 0.2s, color 0.2s, opacity 0.2s;
}

.nav-scroll-btn:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-scroll-btn.hidden {
    opacity: 0;
    pointer-events: none;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== PRACTICE BOX GREEN (solid) ===== */
.practice-box-green {
    background: linear-gradient(135deg, #e8f5e9 0%, #c8e6c9 100%) !important;
    border: 2px solid #4caf50 !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box-green h3, .practice-box-green h4 {
    color: #2e7d32 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box-green p,
.practice-box-green li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- ===== HEADER ===== -->
<div class="header">
    <h1>Appendix 1a: HVAC Additional Engineering — Principles (11.1–11.5)</h1>
    <div class="subtitle">附錄HVAC工程 — 原理（上）</div>
    <div class="page-info">ISPE Baseline Guide Vol. 3 (3rd Ed.) | p199 – p207</div>
</div>

<!-- ===== MAIN CONTENT ===== -->
<div class="main-content">

    <!-- ===== LEARNING OBJECTIVES ===== -->
    <div class="learning-objectives">
        <h3>Learning Objectives / 學習目標</h3>
        <ul>
            <li>Understand sources of particulate contamination from personnel and the environment / 理解人員與環境的微粒污染來源</li>
            <li>Distinguish between dilution ventilation and displacement ventilation / 區分稀釋通風與置換通風的設計原理</li>
            <li>Calculate Air Change Rates (ACR) based on particle generation and recovery requirements / 根據粒子產生率與恢復需求計算換氣次數</li>
            <li>Apply process knowledge to inform HVAC system design decisions / 應用製程知識指導HVAC系統設計決策</li>
            <li>Evaluate recovery period requirements and their relationship to ACR / 評估恢復期間需求及其與換氣次數的關係</li>
        </ul>
    </div>

    <!-- ===== SECTION 11.1: INTRODUCTION ===== -->
    <h2 class="section-title" id="sec-11-1">11.1 Introduction / 導論</h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.1 Introduction</h3>
            <p>This Appendix contains general design information that may be useful for engineers designing an aseptic manufacturing HVAC system.</p>
            <p>It should be read in conjunction with <strong>Chapter 5</strong> of this Guide as the information presented supports the principles and regulatory requirements described in that chapter.</p>
            <p>Information in more depth is available in <em>ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning</em> [28].</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>本附錄定位</h3>
            <p>本附錄提供無菌製造HVAC系統的補充工程設計資訊，專為工程師提供實用的計算與設計參考。</p>
            <div class="concept-box">
                <h4>關鍵定位</h4>
                <p>本附錄是第5章（HVAC主章）的技術補充，不是獨立文件。必須搭配第5章一起閱讀，才能完整理解HVAC設計要求。</p>
            </div>
            <div class="note-box">
                <h4>更深入參考</h4>
                <p>如需更詳細的HVAC工程設計資訊，應參閱ISPE GPG: HVAC專門指南[28]，該指南涵蓋更廣泛的HVAC工程細節。</p>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.2: SOURCES OF PARTICULATE CONTAMINATION ===== -->
    <h2 class="section-title" id="sec-11-2">11.2 Sources of Particulate Contamination / 微粒污染來源</h2>

    <!-- 11.2.1 Internal Sources -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.2.1 Internal Sources / 內部來源</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.2.1 Internal Sources</h3>
            <p>Figure 11.1 gives an indication of particulates generated by personnel within a cleanroom.</p>
            <p><strong>Figure 11.1: Number of Particles Generated per Second and per Person</strong></p>
            <p>Figure 11.1 is but a single data point for the cleanroom designer; there have been numerous studies regarding human shedding and the impacts of proper gowning. The authors recommend reviewing current research and gowning manufacturer's data to establish the particle shedding rate to be used in calculations or modeling.</p>
            <p><em>Development of a robust contamination assumption is a key step in cleanroom design.</em></p>
            <p>To put this generation of particulates into perspective, the following example attempts to quantify the implications of personnel shedding on cleanroom classification.</p>
            <p>Figure 11.2 and contamination estimates are provided to illustrate the impact of personnel to airborne contamination levels in cleanroom zones, particularly ISO 5/Grade A unidirectional airflow zones. The model considers the space immediately around an operator as the worst case within a clean zone.</p>
            <p><strong>Figure 11.2: Human Particle Generation</strong> — Consider the space around an operator as the worst case within a cleanroom.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>人員粒子散發</h3>

            <div class="concept-box">
                <h4>粒子產生率 (Particle Generation Rate)</h4>
                <p>人員是潔淨室中最大的污染源。粒子產生率隨活動強度變化巨大：</p>
                <ul>
                    <li>靜止不動：約100,000粒子/分鐘</li>
                    <li>頭部與手臂移動：約500,000粒子/分鐘</li>
                    <li>行走：約5,000,000粒子/分鐘</li>
                    <li>快速行走：約7,500,000–10,000,000粒子/分鐘</li>
                </ul>
            </div>

            <div class="formula-box">
                <h4>粒子散發資料的應用</h4>
                <p>圖11.1僅為單一數據點。在實際設計中應：</p>
                <ul>
                    <li>參考多項研究數據</li>
                    <li>考量防護服製造商的测試報告</li>
                    <li>建立穩健的污染假設作為設計基礎</li>
                </ul>
                <pre>設計用粒子產生率 = f(人員數, 活動強度, 防護服類型)</pre>
            </div>

            <div class="analogy-box">
                <h4>比喻說明</h4>
                <p>想像人員就像在潔淨室中的「移動塑塵源」。靜止時只是慢慢漏出灰塵，但一旦動起來，就像搖動一個灰塵撲簿 — 粒子量飆升50–100倍。這就是為何無菌區內動作必須緩慢、受控。</p>
            </div>

            <div class="note-box">
                <h4>設計重點</h4>
                <p>圖11.2以操作員周圍空間作為最差案例來建模。這是因為靠近人員處的粒子濃度最高，也是監測時最可能超標的位置。</p>
            </div>
        </div>
    </div>

    <!-- 11.2.2 External Sources -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.2.2 External Sources / 外部來源</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.2.2 External Sources</h3>
            <p>Figure 11.3 provides typical particulate counts for fresh air. It is important that these figures be taken as a range, and that local site conditions of the facility are taken into consideration, in order to optimize the filtration design.</p>
            <p>Although a HEPA filter is capable of capturing over 99.97% of particles (both larger and smaller than 0.3 μm), it is GEP to provide the system with pre-filters to capture larger particles representing most of the mass, therefore extending the life of the final HEPA filter.</p>
            <p><strong>Figure 11.3: Outdoor Air — Number of Particles</strong></p>
            <p>While Figure 11.3 provides an approximation of outdoor contamination levels, actual outdoor particulate levels are tracked by the EPA [64] in many areas. The EPA collects data for Particulate Matters (PM) in two size ranges, PM2.5 and PM10 (particles ≤ 2.5 or 10 μm in size); the most relevant to the cleanroom designer is PM2.5, which can serve as an indication of outdoor 0.5 μm particle concentration.</p>
            <p>With proper filtration, the percentage of outside air has little impact on cleanroom performance.</p>
            <p><strong>Figure 11.4: Effect of Outdoor Air Percentage of Air Supply on Room Particle Concentration</strong></p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>外氣微粒與過濾策略</h3>

            <div class="formula-box">
                <h4>HEPA過濾效率</h4>
                <pre>HEPA捕獲效率 ≥ 99.97%  (針對 0.3 μm MPPS粒子)

有效粒子滿透率 = 1 - 0.9997 = 0.03%

例：若外氣 = 10,000,000 粒子/m³
通過HEPA後 ≤ 3,000 粒子/m³</pre>
            </div>

            <div class="concept-box">
                <h4>多級過濾策略 (Multi-Stage Filtration)</h4>
                <p>良好工程實務(GEP)要求多級過濾：</p>
                <ul>
                    <li><strong>粗效過濾器(G4/M5)</strong>：捕獲大粒子，保護中效過濾器</li>
                    <li><strong>中效過濾器(F7/F9)</strong>：捕獲細粒子，延長HEPA壽命</li>
                    <li><strong>HEPA(H13/H14)</strong>：最終過濾，確保潔淨度</li>
                </ul>
                <p>粗效過濾器捕獲大部分質量，顯著延長HEPA的使用壽命。</p>
            </div>

            <div class="note-box">
                <h4>EPA PM2.5數據應用</h4>
                <p>美國EPA的PM2.5數據可作為外氣0.5μm粒子濃度的參考指標。在高污染地區（如工業區、主幹道旁），應增強前置過濾級數，並縮短濾網更換週期。</p>
            </div>

            <div class="formula-box">
                <h4>外氣比例影響</h4>
                <p>圖11.4的關鍵結論：<strong>在適當過濾下，外氣比例對潔淨室性能影響很小</strong>。這意味著：</p>
                <ul>
                    <li>設計重點應放在過濾品質，而非減少外氣</li>
                    <li>適當的外氣量對於通風與壓差控制仍然重要</li>
                    <li>預過濾的經濟效益遠大於減少外氣的節省</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.3: HVAC DESIGN PRINCIPLES ===== -->
    <h2 class="section-title" id="sec-11-3">11.3 HVAC Design Principles / HVAC設計原理</h2>

    <!-- 11.3.1 Dilution vs Displacement -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.3.1 Dilution versus Displacement Designs / 稀釋與置換設計比較</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.3.1 Dilution versus Displacement Designs</h3>
            <p>Cleanroom design practice recognizes that environmental conditions equal to ISO 7/Grade B (10,000 particle/ft³) can be achieved, "in operation", by turbulent airflow dilution. Higher standards "in operation", such as ISO 5/Grade A (100 particle/ft³), are achieved by a displacement system.</p>
            <p>In a <strong>displacement design</strong>, "dirty" air is displaced by "cleaner" air (i.e., UAF).</p>
            <p>In a <strong>dilution design</strong>, "dirty" room air is mixed continuously with "clean" air to reduce the particulate load in the room air by turbulent air mixing.</p>
            <p><strong>Figure 11.5: Displacement or Dilution System Designs</strong></p>
            <p>The type of cleanroom design shown in Figure 11.5 using dilution is known as a "mixed flow" room. Turbulent air is used to maintain background conditions with islands of higher grade environment provided by small displacement systems, e.g., UAF units.</p>
            <p>The inherent very high ACRs (hundreds per hour), high capital costs, and operating costs associated with displacement (UAF) cleanrooms are reserved for the highest risk ISO 5/Grade A pharmaceutical aseptic cleanrooms.</p>
            <p>However, dilution design (turbulent airflow) also places high demands on HVAC system design, and room layout and operations should be taken into account in addition to providing adequate local UAF to protect critical areas. It is particularly important to identify areas of low air movement that may give rise to pockets of higher particle concentrations (for example, in room corners where impact of particles is low). Critical process operations should not be situated in these areas.</p>
            <p>The use of high level return/exhaust is detrimental to acceptable airflow patterns in the room and is discouraged.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>兩種通風策略的核心差異</h3>

            <div class="concept-box">
                <h4>稀釋通風 (Dilution Ventilation)</h4>
                <p><strong>原理</strong>：以亂流方式將乾淨空氣與房間髒空氣混合，降低整體粒子濃度。</p>
                <ul>
                    <li><strong>適用</strong>：ISO 7/Grade B及以下</li>
                    <li><strong>換氣次數</strong>：通常20–60 ACH</li>
                    <li><strong>成本</strong>：相對較低</li>
                    <li><strong>限制</strong>：無法達到ISO 5級別</li>
                </ul>
            </div>

            <div class="concept-box">
                <h4>置換通風 (Displacement Ventilation)</h4>
                <p><strong>原理</strong>：以單向流(UAF)推送乾淨空氣，將髒空氣向下或向外推離。</p>
                <ul>
                    <li><strong>適用</strong>：ISO 5/Grade A 關鍵區域</li>
                    <li><strong>換氣次數</strong>：數百次/小時</li>
                    <li><strong>成本</strong>：高資本與高營運成本</li>
                    <li><strong>優勢</strong>：能達到最高潔淨級別</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>比喻：清水與髒水</h4>
                <p><strong>稀釋通風</strong>：就像將乾淨水不斷倒入混濁的水池中，攤拌混合後整體變得比較乾淨。</p>
                <p><strong>置換通風</strong>：就像從水池一端持續注入乾淨水，將髒水從另一端推出去 — 乾淨區與髒區分明。</p>
            </div>

            <div class="note-box">
                <h4>混合流房間 (Mixed Flow Room)</h4>
                <p>實際應用中最常見的是「混合流」設計：以亂流稀釋維持背景環境（如ISO 7），同時在關鍵位置設置單向流裝置(UAF)提供ISO 5保護。</p>
            </div>

            <div class="note-box">
                <h4>死角區域警告</h4>
                <p>稀釋系統必須識別空氣流動不足的區域（如房間角落），這些區域可能形成高粒子濃度的「死角」。關鍵製程操作絕對不能設在這些位置。</p>
                <p><strong>高位回風口不建議使用</strong> — 會破壞房間內的氣流模式。</p>
            </div>
        </div>
    </div>

    <!-- HEPA Hood supplemental airflow -->
    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>UAF Hood Contribution to Room ACR</h3>
            <p>Note that airflow from a HEPA filtered UFH can also dilute room airborne particulates, in the same manner as supply air from the HVAC system. This airflow can increase the effective room air change rate (and speed recovery) and assist dilution.</p>
            <p>For new HVAC installations, the minimum required air change rates may be achieved using only the supply HVAC system (discounting the effect of local hoods). It is not necessary for all the room supply airflow to pass through heating or cooling coils. It is only necessary to provide HEPA filtered air of sufficient volume, so local air handlers and hoods with filters may suffice.</p>
            <p>Room recovery may be measured with or without UAF hoods operating.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>UAF罩對房間ACR的貢獻</h3>

            <div class="formula-box">
                <h4>有效換氣次數計算</h4>
                <pre>有效ACR = HVAC供氣ACR + UAF罩ACR貢獻

例：
  房間體積 = 100 m³
  HVAC供氣 = 3,000 m³/hr → 30 ACH
  UAF罩出風 = 1,500 m³/hr → +15 ACH
  有效ACR = 45 ACH</pre>
            </div>

            <div class="concept-box">
                <h4>設計原則</h4>
                <ul>
                    <li>新設計應確保僅靠HVAC系統即可滿足最低ACR</li>
                    <li>UAF罩的貢獻視為額外安全裡益</li>
                    <li>不需所有供氣都經過冷加熱盤管 — 只需HEPA過濾即可</li>
                    <li>恢復測試可在UAF罩開啟或關閉狀態下進行</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.3.2 Dilution System Design -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.3.2 Dilution System Design / 稀釋系統設計</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.3.2 Dilution System Design</h3>
            <p>The four fundamental requirements of a turbulent flow dilution cleanroom are as follows:</p>
            <ol>
                <li>Air supplied to the space should be significantly cleaner than the space condition to be maintained.</li>
                <li>Extract systems should be designed and located at low level to facilitate effective removal of particulate contamination, otherwise the air change calculation may be based upon the removal of clean air. This can be visualized during smoke testing.</li>
                <li>Nearly complete mixing of the clean supply and room air is required to achieve the dilution effect (i.e., adequate dilution efficiency).</li>
                <li>Volume of clean air supplied should be sufficient to offset particulate gains in the space and, hence, maintain the "in operation" condition (i.e., adequate dilution volume).</li>
            </ol>
            <p>Once airflow volume (such as m³/hour) is determined to achieve adequate dilution, air change rates may be calculated.</p>
            <p>FDA guidance [3] suggests that 20 ACH is typically acceptable for ISO 8 cleanrooms. This value, of course, is not absolute from a design point of view. To calculate the actual airflow requirement, the following should be considered:</p>
            <ul>
                <li>Heat gains within the space</li>
                <li>Exfiltration and exhaust requirements</li>
                <li>Particulate gains within the space under worst case conditions to maintain classification</li>
                <li>Required recovery time (from "in use" to "at rest" conditions)</li>
            </ul>
            <p>Calculating air volumes to offset heat gains is a standard HVAC system design issue.</p>
            <p>As seen in Section 11.2.1, the number of particles generated within the manufacturing area can be quite considerable, particularly if there are a number of operators or moving equipment and conveyors in the space. Therefore, at a minimum, the supply of clean air from the HVAC system should offset the instantaneous particulate gain.</p>
            <p>The requirement of recovery time can either come from a regulatory basis (EU) or may be an operational necessity. If a facility is to operate on a shift basis, a fast recovery time may help optimize the available manufacturing time.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>稀釋系統四大基本要求</h3>

            <div class="note-box">
                <h4>低位回風的重要性</h4>
                <p>如果回風口設在高處，可能直接抽走剛送入的乾淨空氣，而髒空氣仍留在作業區。煙霧測試可以清楚視覺化這個問題。</p>
            </div>

            <div class="formula-box">
                <h4>決定風量的四個因素</h4>
                <pre>實際風量 = max(Q_thermal, Q_exhaust, Q_particle, Q_recovery)

其中：
  Q_thermal  = 抵銷熱負荷所需風量
  Q_exhaust  = 滲氣與排氣補充量
  Q_particle = 抵銷粒子產生所需風量
  Q_recovery = 滿足恢復時間所需風量</pre>
                <p>取四者最大值作為設計風量。</p>
            </div>

            <div class="note-box">
                <h4>FDA對ISO 8的ACR建議</h4>
                <p>FDA建議ISO 8潔淨室採用20 ACH，但這不是絕對數字。實際設計必須根據上述四個因素計算，最終ACR可能高於或低於20。</p>
            </div>

            <div class="analogy-box">
                <h4>恢復時間的商業價值</h4>
                <p>恢復時間不僅是法規要求（EU GMP要求15–20分鐘），更是產能優化的關鍵。在輪班作業的工廠，每次恢復省下5分鐘，每天可多出30–60分鐘的生產時間。</p>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.4: CALCULATION OF AIR CHANGE RATE ===== -->
    <h2 class="section-title" id="sec-11-4">11.4 Calculation of Air Change Rate / 換氣次數計算</h2>

    <!-- 11.4.1 Particle Gain vs ACR -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.4.1 Particle Gain versus Air Change Rate / 粒子產生與換氣次數</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.4.1 Particle Gain versus Air Change Rate</h3>
            <p>The calculation (first approximation) of supply air volume required to offset particulate gain is very simplistic but provides a good indication of minimum air change rates. It also relies on two major basic assumptions:</p>
            <ul>
                <li>Perfect mixing of supply and room air</li>
                <li>Supply air contains, essentially, zero particles of the size used as the basis of calculation (i.e., 0.5 μm)</li>
            </ul>
            <p>The simplistic equation for required airflow is related to the rate of particle generation (in particles per time) divided by the desired particle concentration (in particles per unit volume), yielding volume per time.</p>
            <p>This form of calculation is useful particularly for rooms within aseptic suites that are small, have a relative high number of people, and only small thermal heat gains to be affected, e.g., corridors, changing rooms.</p>
            <p>If the airflow volume to the room and the room's volume are known, air change can be expressed as:</p>
            <p><strong>Air Changes/Hour (or ACH) = Airflow Volume/Hour ÷ Room Volume</strong></p>
            <p>For example, a 1000 ft³ room served by 400 ft³/minute (or cubic feet per minute (CFM)) of air supply has 24 ACH (400 × 60/1000 = 24). This airflow volume (400 CFM) may be less than is needed to satisfy room cooling requirements.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>粒子補償風量計算</h3>

            <div class="formula-box">
                <h4>基本公式 — 粒子補償風量</h4>
                <pre>         G (粒子/時間)
Q = ———————————————
     C_max (粒子/體積)

其中：
  Q     = 所需供氣風量 (m³/hr 或 ft³/min)
  G     = 粒子產生率 (粒子數/hr)
  C_max = 允許最大粒子濃度 (粒子數/m³)</pre>
            </div>

            <div class="formula-box">
                <h4>兩個基本假設</h4>
                <ol>
                    <li><strong>完美混合</strong>：供氣與房間空氣完全均勻混合</li>
                    <li><strong>供氣零粒子</strong>：經HEPA過濾的供氣含0.5μm粒子數≈0</li>
                </ol>
                <p>實際中不可能達到完美混合，因此這是「第一近似」，提供最低ACR的參考值。</p>
            </div>

            <div class="formula-box">
                <h4>ACR基本公式</h4>
                <pre>ACH = Q / V

其中：
  ACH = 換氣次數 (次/小時)
  Q   = 供氣風量 (m³/hr)
  V   = 房間體積 (m³)</pre>
            </div>

            <div class="formula-box">
                <h4>工作範例</h4>
                <pre>已知：
  房間體積 = 1,000 ft³
  供氣風量 = 400 CFM

計算：
  Q (ft³/hr) = 400 × 60 = 24,000 ft³/hr
  ACH = 24,000 / 1,000 = 24 ACH

注意：此風量可能不足以滿足
房間冷卻需求，需與熱負荷
計算結果取大者。</pre>
            </div>

            <div class="analogy-box">
                <h4>適用場景</h4>
                <p>此粒子補償計算特別適合：</p>
                <ul>
                    <li>無菌區內的小房間（走廊、更衣室）</li>
                    <li>人員密度相對較高的區域</li>
                    <li>熱負荷不大但粒子產生顯著的場所</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.4.2 Recovery Period vs ACR -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.4.2 Recovery Period versus Air Change Rates / 恢復期間與換氣次數</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.4.2 Recovery Period versus Air Change Rates</h3>
            <p>If a minimum recovery period is required, this factor may be the deciding criterion for the air change rate. Figure 11.6 is a simplified model for calculating the relationship between air change rate and recovery period. Again, this model is based on the two major assumptions given above (good mixing efficiency with clean supply air).</p>
            <p><strong>Figure 11.6: Recovery Period versus Air Change Rates</strong></p>
            <p>Figure 11.6 shows, by assuming a simple exponential decay, how the recovery period changes greatly with air change rate. For example, a 100-fold recovery, from ISO 7/Grade B to ISO 5/Grade A, with 20 ACH, takes approximately 14 minutes. With 30 ACH, it takes approximately 9 minutes.</p>
            <p><em>In general, it is more important to achieve target recovery than to achieve target air change rate.</em></p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>恢復時間計算</h3>

            <div class="formula-box">
                <h4>指數衰減模型</h4>
                <pre>C(t) = C₀ × e^(-n × t)

其中：
  C(t) = t時刻的粒子濃度
  C₀   = 初始粒子濃度
  n    = 換氣次數 (ACH)
  t    = 時間 (小時)
  e    = 自然對數 ≈ 2.718</pre>
            </div>

            <div class="formula-box">
                <h4>恢復時間公式</h4>
                <pre>若需從 C₀ 恢復至 C_target：

         ln(C₀ / C_target)
t_rec = ————————————
              n

其中 ln 為自然對數</pre>
            </div>

            <div class="formula-box">
                <h4>工作範例：100倍恢復</h4>
                <pre>場景：從 ISO 7/Grade B 恢復至 ISO 5/Grade A
       需要100倍恢復 (粒子濃度降至1/100)

計算：
  ln(100) = 4.605

  當換氣次數 = 20 ACH：
  t = 4.605 / 20 = 0.230 hr = 13.8 min ≈ 14 min

  當換氣次數 = 30 ACH：
  t = 4.605 / 30 = 0.154 hr = 9.2 min ≈ 9 min

  當換氣次數 = 40 ACH：
  t = 4.605 / 40 = 0.115 hr = 6.9 min ≈ 7 min

  當換氣次數 = 60 ACH：
  t = 4.605 / 60 = 0.077 hr = 4.6 min ≈ 5 min</pre>
            </div>

            <div class="note-box">
                <h4>關鍵原則：恢復優先於ACR</h4>
                <p><strong>達到目標恢復時間比達到目標換氣次數更重要。</strong></p>
                <p>這意味著：</p>
                <ul>
                    <li>ACR是手段，恢復時間是目的</li>
                    <li>如果混合效率高，較低的ACR也能達到目標恢復</li>
                    <li>如果混合效率差，即使高ACR也可能不達標</li>
                </ul>
            </div>

            <div class="practice-box">
                <h4>練習：計算恢復時間</h4>
                <p>場景：一個ISO 8潔淨室，在操作期間粒子濃度升至標準的10倍。HVAC系統提供25 ACH。</p>
                <ol>
                    <li>計算恢復到標準需要多長時間？</li>
                    <li>如果需要在5分鐘內恢復，最低ACR應為多少？</li>
                </ol>
            </div>
        </div>
    </div>

    <!-- ===== SECTION 11.5: PROCESS KNOWLEDGE ===== -->
    <h2 class="section-title" id="sec-11-5">11.5 Process Knowledge / 製程知識</h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.5 Process Knowledge</h3>
            <p>This should be read in conjunction with Section 5.7.</p>
            <p>Typical process and production information, required to assess the risk and impact of the operations on environmental classifications and protection systems (i.e., HVAC and UAF units) follows:</p>

            <p><strong>a. Product Flows:</strong></p>
            <ul>
                <li>At what point the product or product contact surface becomes sterile</li>
                <li>How the product enters the aseptic manufacturing area</li>
                <li>At what point the product is exposed to the environment</li>
                <li>How the product is placed into its final container</li>
                <li>Whether the product has to be transferred into its final container before it is finally sealed</li>
                <li>How the product is protected until it is sealed</li>
                <li>At what point the product is considered sealed in its final container</li>
                <li>How the product leaves the aseptic manufacturing area</li>
            </ul>

            <p><strong>b. Container/Closure Flow:</strong></p>
            <ul>
                <li>What kind of washing the container/closures need</li>
                <li>What type of sterilization cycle the container/closures need</li>
                <li>How pre-sterilized components enter the aseptic manufacturing area</li>
                <li>How the container/closures requiring sterilization enter the aseptic manufacturing area</li>
                <li>Whether the container/closures need cooling in the aseptic area</li>
                <li>How the container/closures are fed into the filling machine</li>
                <li>How the sterile stopper bowl is protected and where it is located</li>
                <li>How the container/closures are handled after filling and sealing</li>
            </ul>

            <p><strong>c. Operator Intrusion:</strong></p>
            <ul>
                <li>At what points in the process operators intervene with the product</li>
                <li>At what points in the process operators intervene with container/closures that contact the product, and the extent, frequency, and type of intervention</li>
                <li>How the container/closures and product are transferred and handled within the aseptic manufacturing area</li>
                <li>How many operators are required in the preparation area</li>
                <li>How many operators are required in the aseptic manufacturing area</li>
                <li>Where operators stand in the aseptic area under normal operation</li>
            </ul>

            <p><strong>d. Equipment:</strong></p>
            <ul>
                <li>What type of washing equipment is used before the sterilization of container/closures</li>
                <li>What type of sterilization equipment is used to transfer container/closures into the aseptic area</li>
                <li>How pre-sterilized equipment enters the aseptic manufacturing area</li>
                <li>If any accumulation of sterilized product final containers is required</li>
                <li>Whether any parts of the equipment produce large particulate loads</li>
                <li>Whether the equipment items that contain exposed sterilized components, or product, need regular operator intervention</li>
                <li>How equipment is maintained, whether from within the aseptic area or from outside the area</li>
            </ul>

            <p><strong>e. General:</strong></p>
            <ul>
                <li>What other items need to enter the aseptic manufacturing area</li>
                <li>How other items enter the aseptic area</li>
                <li>Whether there are any storage requirements for product contact parts (machine parts, filters, etc.) within the aseptic area</li>
                <li>What the cleaning/disinfection regime is for the area</li>
                <li>Required hours of operation for the facility</li>
                <li>Whether doors are interlocked or alarmed to maintain air pressure differential</li>
            </ul>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>HVAC設計必須的製程資訊</h3>

            <div class="concept-box">
                <h4>為何製程知識對HVAC設計至關重要？</h4>
                <p>HVAC系統不是獨立設計的 — 它必須圍繞製程需求來設計。製程知識決定：</p>
                <ul>
                    <li>需要何種級別的環境保護</li>
                    <li>污染風險在哪些步驟最高</li>
                    <li>需要多少人員與多少干預</li>
                    <li>設備的動態空氣影響</li>
                </ul>
            </div>

            <div class="analogy-box">
                <h4>比喻：HVAC設計像量身訂做</h4>
                <p>HVAC設計就像量身訂做西裝 — 必須先知道穿者的體型（製程需求）、活動場合（無菌操作類型）、天氣（外部環境），才能設計出合適的系統。套用標準模板往往導致過度設計或不足。</p>
            </div>

            <div class="note-box">
                <h4>人員介入對HVAC的直接影響</h4>
                <p>11.5(c)的人員介入資訊直接影響：</p>
                <ul>
                    <li>粒子產生率估算（人數 × 活動強度）</li>
                    <li>換氣次數計算（必須抵銷粒子產生）</li>
                    <li>UAF保護區配置（人員介入點需額外保護）</li>
                    <li>恢復時間需求（人員退出後的恢復速度）</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- 11.5.1 Sterilizer Types -->
    <h3 style="color: var(--primary-blue); margin: 1rem 0 0.75rem;">11.5.1 Sterilizer Types / 滅菌器類型</h3>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Original Content (ISPE)</div>
            <h3>11.5.1 Sterilizer Types</h3>
            <p>This should be read in conjunction with Section 5.7.1.</p>
            <p>The following information assists in the critical integration of tunnel sterilizer equipment with the HVAC systems.</p>
            <p>Dynamic equipment, such as integrated depyrogenation tunnels, are complicated items that rely on finely balanced internal airflows to achieve consistent sterilizing conditions. Such equipment may draw air from or discharge air to the room in which it is located, as well as air to the area it serves. These volumes can vary considerably depending upon whether the machine is on or off, and when on, at what temperature it is operating.</p>
            <p>These variables make the machine dynamic with respect to the rooms at the in-feed and outflow points. Changes in air volume drawn into the machine under differing operating conditions must be considered fully, and stabilizing measures taken. If not, DPs relative to the aseptic area may be lost or change dramatically, ultimately with a potential for reverse airflow.</p>
            <p><strong>Figure 11.7: Typical Radiant Heat Sterilizing Tunnel Airflows</strong></p>
            <p>Notes for Figure 11.7:</p>
            <ul>
                <li>All air volume flow rates are shown in m³/hr.</li>
                <li>Due to differing air temperatures, the air density varies, and hence volumetric quantities change throughout the machine. (Using the Ideal Gas Law, air in the cooling zone is approximately twice as dense as air in the heating zone.) An important consideration at the qualification stage is where volumetric measurements are taken for the tunnel and under what conditions the measurements are taken.</li>
            </ul>
            <p>Traditional high temperature HEPA filters are limited in operation to 250°C (482°F), but many depyrogenation tunnels and ovens operate at much higher temperatures. Once a high temperature HEPA filter has been "burned in" (operated above its temperature rating), the binders in the filter media have started to break down and the filter is often incapable of passing a leak test scan. Alternative means to verify low particle levels in the hot zone are needed. Newer high temperature HEPA filters claim to be capable of higher temperatures and ongoing leak test scans.</p>
        </div>
        <div class="right-column">
            <div class="column-header">教學說明</div>
            <h3>去熱原隧道與HVAC整合</h3>

            <div class="concept-box">
                <h4>動態設備的挑戰</h4>
                <p>去熱原隧道(Depyrogenation Tunnel)是HVAC設計中最複雜的整合點之一，因為：</p>
                <ul>
                    <li>隧道從房間抽取空氣，也向房間排放空氣</li>
                    <li>風量隨運行狀態和溫度而變化</li>
                    <li>開/關機與不同溫度條件下風量差異巨大</li>
                </ul>
            </div>

            <div class="formula-box">
                <h4>理想氣體定律與密度變化</h4>
                <pre>PV = nRT

在恒壓條件下：
  V ∝ T  (體積與溫度成正比)

加熱區 (~350°C = 623K)
冷卻區 (~25°C = 298K)

密度比 = 623/298 ≈ 2.09

意味：冷卻區空氣密度約為
加熱區的2倍，相同質量流率
下體積流率差異巨大。</pre>
            </div>

            <div class="note-box">
                <h4>壓差逆轉風險</h4>
                <p><strong>如果未充分考慮隧道動態風量變化，可能導致：</strong></p>
                <ul>
                    <li>無菌區與鄰接區域之間壓差消失或逆轉</li>
                    <li>產生反向氣流，將污染空氣帶入無菌區</li>
                    <li>嚴重的GMP合規問題</li>
                </ul>
                <p>必須針對隧道的各種運行狀態進行穩定化措施設計。</p>
            </div>

            <div class="note-box">
                <h4>高溫HEPA過濾器限制</h4>
                <p>傳統高溫HEPA濾網耐溫上限為250°C，但許多去熱原隧道操作溫度遠高於此。一旦濾網被「燒過」：</p>
                <ul>
                    <li>濾材黏合劑開始分解</li>
                    <li>濾網無法通過洩漏測試掃描</li>
                    <li>需要替代方法驗證熱區粒子水平</li>
                </ul>
                <p>新型高溫HEPA濾網聲稱可耐更高溫度並支持持續洩漏測試，但應謹慎驗證。</p>
            </div>

            <div class="formula-box">
                <h4>資格確認階段的關鍵考量</h4>
                <p>對隧道進行體積流量測量時，必須記錄：</p>
                <ul>
                    <li>測量位置（加熱區/冷卻區/進料端/出料端）</li>
                    <li>測量條件（開機/關機、運行溫度）</li>
                    <li>實際空氣溫度（影響密度與體積流率）</li>
                </ul>
            </div>
        </div>
    </div>

    <!-- ===== SECTION SUMMARY ===== -->
    <h2 class="section-title" id="sec-summary">Section Summary / 章節摘要</h2>

    <div class="two-column">
        <div class="left-column">
            <div class="column-header">Summary (English)</div>
            <h3>Key Takeaways: Appendix 1a (11.1–11.5)</h3>

            <div class="concept-box">
                <h4>Core Principles</h4>
                <ol>
                    <li><strong>Personnel are the #1 contamination source</strong> — particle generation rates vary 50–100x depending on activity level. Robust contamination assumptions are essential for cleanroom design.</li>
                    <li><strong>External particles are manageable</strong> — with proper multi-stage filtration, outdoor air percentage has minimal impact on cleanroom performance.</li>
                    <li><strong>Two ventilation strategies</strong> — dilution (turbulent) for ISO 7 and below; displacement (UAF) for ISO 5/Grade A. Most facilities use a "mixed flow" approach combining both.</li>
                    <li><strong>Four factors determine airflow</strong> — thermal load, exhaust requirements, particle offset, and recovery time. The largest value governs the design.</li>
                    <li><strong>Recovery time trumps ACR</strong> — achieving target recovery is more important than hitting a specific air change number.</li>
                    <li><strong>Process knowledge drives HVAC design</strong> — product flows, container/closure flows, operator intrusions, equipment dynamics, and general operations must all inform the HVAC design.</li>
                    <li><strong>Dynamic equipment is critical</strong> — depyrogenation tunnels create variable air demands that can compromise pressure differentials if not properly stabilized.</li>
                </ol>
            </div>

            <div class="practice-box">
                <h4>Self-Check Questions</h4>
                <ol>
                    <li>What are the two basic assumptions underlying the simplified ACR calculation?</li>
                    <li>Why is low-level return air preferred over high-level return in dilution cleanrooms?</li>
                    <li>How does temperature affect volumetric flow rates in a depyrogenation tunnel?</li>
                    <li>Name the four factors that determine minimum supply airflow volume.</li>
                    <li>Why does ISPE say "recovery is more important than ACR"?</li>
                </ol>
            </div>
        </div>
        <div class="right-column">
            <div class="column-header">摘要（中文）</div>
            <h3>關鍵重點：附錄1a (11.1–11.5)</h3>

            <div class="concept-box">
                <h4>核心原則</h4>
                <ol>
                    <li><strong>人員是第一大污染源</strong> — 粒子產生率隨活動強度變化50–100倍。建立穩健的污染假設是潔淨室設計的關鍵第一步。</li>
                    <li><strong>外部粒子可管理</strong> — 在適當多級過濾下，外氣比例對潔淨室性能影響極小。</li>
                    <li><strong>兩種通風策略</strong> — 稀釋通風適用ISO 7及以下；置換通風用於ISO 5/Grade A。大多數設施採用混合流設計。</li>
                    <li><strong>四個因素決定風量</strong> — 熱負荷、排氣需求、粒子抵銷、恢復時間，取最大值為設計基礎。</li>
                    <li><strong>恢復時間優先於ACR</strong> — 達到目標恢復時間比达到特定換氣次數更重要。</li>
                    <li><strong>製程知識驅動HVAC設計</strong> — 五大類製程資訊（產品流、容器流、人員介入、設備、一般項目）缺一不可。</li>
                    <li><strong>動態設備是關鍵</strong> — 去熱原隧道的變動空氣需求可能破壞壓差，必須進行穩定化設計。</li>
                </ol>
            </div>

            <div class="practice-box-green">
                <h4>自我檢測問題</h4>
                <ol>
                    <li>簡化ACR計算的兩個基本假設是什麼？</li>
                    <li>為何稀釋潔淨室偏好低位回風口而非高位？</li>
                    <li>溫度如何影響去熱原隧道的體積流率？</li>
                    <li>決定最低供氣風量的四個因素是什麼？</li>
                    <li>ISPE為何說「恢復比ACR更重要」？</li>
                </ol>
            </div>
        </div>
    </div>

</div>
<!-- END MAIN CONTENT -->

<!-- ===== BACK TO TOP ===== -->
<button class="back-to-top" onclick="window.scrollTo({top:0,behavior:'smooth'})">▲</button>

<script>
    window.addEventListener('scroll', function() {
        const btn = document.querySelector('.back-to-top');
        if (window.scrollY > 300) {
            btn.classList.add('visible');
        } else {
            btn.classList.remove('visible');
        }
    });
</script>

</body>
</html>