5	 Heating, Ventilation, and Air Conditioning
5.1	
Introduction
5.1.1	
Scope
This chapter deals with creating a suitable environment for the processing of sterile products, including sterile 
bulks and terminally sterilized products. Biopharmaceutical bulk facilities are covered in the ISPE Baseline® 
Guide: Biopharmaceutical Manufacturing Facilities (Second Edition) [14], but further HVAC details (for classified 
manufacturing space) are considered in this Guide.
Note: ISPE has chosen a new harmonized nomenclature for a space classification that bridges the differing 
cleanliness classifications; focusing on the US FDA guidance [3], EU Annex 1 [1], and ISO 14644-1 [4] and ISPE 
legacy grading systems (see Table 5.3).
For further information, refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28], ISPE 
Baseline® Guide: Biopharmaceutical Manufacturing Facilities (Second Edition) [14], and Chapter 11 of this Guide.
5.1.2	
The Role of HVAC
The role of HVAC in sterile product facilities is primarily to ensure that the processing environment does not 
negatively impact product quality. The product and process should be understood, to assess the level of 
environmental control necessary to reliably make product. The environmental control provided by HVAC typically 
impacts a very limited number of Critical Process Parameters (CPPs). The critical environmental parameters 
associated with sterile product quality can include:
•	
Airborne particulates (both viable and non-viable, which may contaminate the product)
•	
Temperature (which may affect product stability and operator comfort/cleanliness)
•	
Humidity (which impacts microbial growth, operator comfort and cleanliness, and static electricity, and may 
impact some products)
•	
Relative pressurization (which may impact the ingress and egress of airborne gases and particles)
•	
Gaseous contaminants and oxygen concentration (which may impact operator health/safety)
•	
Airborne product aerosols (which may impact operator health/safety and cross-contamination risk)
The control of airborne particulates is usually associated with HVAC for sterile manufacturing. HVAC can also 
indirectly affect surface contamination by limiting the deposition of airborne particulates, but it has limited use 
in removing deposited (surface) contaminants, due to the high velocities typically required to overcome surface 
attractions.2 Mechanical action (such as rubbing, sliding, etc.) on surfaces can cause surface contamination to 
become airborne and allow it to be impacted by HVAC.
Advanced aseptic processing techniques (such as isolators, BFS, single-use technologies, etc.) have influenced the 
importance of airborne particulate control required in facilities. These advanced technologies are intended to provide 
enhanced separation of the processing environment from the room environment (and personnel). This separation 
2	 Only specialized high velocity (typically 3,000 – 5,000 feet/minute, 15 – 25 meters/second) air shower devices have some effectiveness in removing 
surface contamination. While common in the microelectronics industry, these units have found limited acceptance in the life sciences industry.

Page 108	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
improves sterility assurance and decreases the impact of room conditions on product quality. Therefore, lower space 
classifications and HVAC environmental controls may be required, depending on the level of separation provided, 
where advanced aseptic processing equipment is used.
The temperature and humidity of the room can impact the product in four ways:
•	
The comfort of operators present in the room can be affected, and therefore impact the number of particles 
(viable) shed by them into the room. A high degree of protective gowning is usually employed to minimize 
contamination from operators, but cooler room temperatures and lower relative humidity may be needed to keep 
operators comfortable with this added gowning.
•	
Heat sensitive products (especially large molecules) may need to be processed or stored at temperatures well 
below those required for comfort.
•	
Hygroscopic (or moisture reactive) products may need to be processed at lower relative humidity than is required 
for health and safety.
•	
The temperature and relative humidity of a space significantly impact the growth of microorganisms and can 
impact the hygiene of a facility.
5.1.3	
HVAC and Particulate Control for Product Quality
HVAC systems control particulates by applying filtration of varying efficiencies to incoming and recirculating 
airstreams. For the most critical environments (ISO 5/Grade A, ISO 6, ISO 7/Grade B, ISO 8/Grade C), FDA guidance 
[3] suggests that one layer of HEPA filtration of at least 99.97% efficiency at 0.3 µm particle diameter should be 
applied (similar to EU filter designation H13). While not required, HEPA filters with 99.99% efficiency (similar to 
EU filter designation H14) or Ultra Low Penetration Air (ULPA) filters may also be applied to provide enhanced 
particulate matter control and to comply with integrity testing to a limit of 0.01% penetration as suggested by the FDA 
[3]. This filter is typically fitted at the boundary to the room (terminal) to separate the HVAC system from the critical 
environment, although it is not stipulated in regulations.
Local requirements should be verified. EU filter designation F9/MERV (Minimum Efficiency Reporting Value) 14-15 
filtration may achieve ISO 8/Grade C classification at particle sizes ≥ 0.5 µm (depending on room internal particle 
generation), making this level of filtration suitable for lower class environments (such as Grade D or CNC) or for pre-
filtration of air prior to final HEPA filtration.
Regulated companies may employ two or more HEPA filters in series in the most critical environments. This practice 
may be justified in cases where highly potent products may be present in recirculated air; this is not recommended by 
the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28], which suggests MERV 13/14. A review 
of the cross-contamination potential of filter arrays, as outlined in the ISPE Baseline® Guide: Risk-Based Manufacture 
of Pharmaceutical Products (Second Edition) [19], is recommended.
Exhaust and return grilles are generally not fitted with filters, but these may be added to protect ductwork and the 
outside environment where an aerosol of a highly potent or sensitizing product is present or for biosafety level (BSL) 
above BSL-2. See Section 11.10 for further information regarding bio-containment.
Particles generated inside the critical area, where sterile product or materials are exposed, may be composed of:
•	
The product itself
•	
Particles from the process equipment
•	
Particles from containers/closures
•	
Particles from operators

ISPE Baseline® Guide:	
Page 109
Sterile Product Manufacturing Facilities	
The difference between particles from these different sources should be understood. Particles of product are not 
a contaminant and steps should be taken to exclude these during space qualification or environmental monitoring. 
Particles generated by equipment, materials, or personnel are of concern and particle counting locations should be 
sited to capture these potential contaminants. A process simulation (where particles are counted with all equipment 
running and personnel present) may be performed without product in order to factor out product aerosols.
The HVAC system can control particulates within the critical area by providing a flow of clean, nearly particle free air 
to displace these potential contaminants and sweep them out of the critical area. This unidirectional flow of air from 
the source, through the critical zone, to a less clean area, and without recirculation back into the critical zone should 
maintain ISO 5/Grade A conditions and establish LP/GAAS zones.
Particles generated outside the critical zone (i.e., in the room) should be kept out of the critical zone, especially viable 
particles from operators in the surrounding area. This is generally accomplished by use of displacing unidirectional 
flow and physical barriers. The concentration of particulate within the areas outside the critical zone is typically 
controlled by dilution of the airborne particulate with a flow of clean, nearly particle free air. This continuous dilution 
should be designed with a particle generation rate in mind (sometimes referred to as “source strength”) to ensure 
control of the environment during operation.
Traditionally, the industry has used the Air Change Rate (ACR), expressed in Air Changes per Hour (ACH) to specify 
the desired diluting airflow. The target ACR has historically been correlated to a specific cleanliness level; however, 
industry standards such as ISO 14664-4 [29] and IEST-RP-CC012 [30] no longer provide minimum ACH tables and 
are shifting towards a scientific evaluation utilizing dilution calculations and computer modeling. While FDA guidance 
[3] states that a value of 20 ACH is typically acceptable for ISO 8 (0.5 µm, “in operation”), this Guide recommends 
using ACH as a planning tool and suggests using the following parameters as acceptance criteria for cleanrooms: 
room particulate, viable concentration, or other empirical measures of room performance (such as recovery, 
as outlined in ISO 14644-3 [31]). For more information on calculation of airflow required for proper cleanroom 
performance, Whyte et al., 2016 [32]; Sun et al., 2010 [33]; and the ISPE Good Practice Guide: Heating, Ventilation, 
and Air Conditioning [28].
5.1.4	
Maintaining Environmental Classification
The airborne particulate concentration in a room are the result of a balance of competing factors:
•	
Particles entering the room:
-	
Internal activities (particle generation into the space from personnel and processes)
-	
Particles entering at the interfaces to outside spaces
-	
Particles entering through the HVAC system
•	
Particles retained within the room:
-	
Containment devices
-	
Adhesion or deposition of airborne particles on surfaces
•	
Particles leaving the room:
-	
Returns
-	
Effectiveness of airflow patterns in the room and/or unidirectional flow
-	
Exhaust of particles from their source

Page 110	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Quantity of air diluting the particles
A good design should include specific controls to address all of these factors. Control considerations include:
•	
Equipment should be designed for minimal particulate release into the cleanroom. Particle generating 
components should be fully enclosed and provided with filtered ventilation or, where possible, remotely mounted 
outside the clean space.
•	
Personnel should be properly gowned in a properly ventilated gowning room.
•	
Particles entering at the interfaces to outside spaces should be controlled by air pressure differences, mass flow 
across openings, or airlocks and pass-through boxes.
•	
Particles entering through the HVAC system should be appropriately filtered.
•	
Wherever possible, ensure that generated particles cannot be disseminated through the room by use of 
containment barriers and exhaust.
•	
Ensure a rapid removal of particles from the room:
-	
Evenly and frequently distributed low returns to direct particles to the HVAC system for filtration
-	
Effective airflow patterns in the room (including unidirectional flow) to ensure quick removal of contaminants
-	
Exhaust of particles from their source, before they can contaminate the room
-	
Ensuring an adequate quantity of air is provided to dilute the maximum expected particle challenge (dilution 
calculation versus fixed air change standard approach).
Particles entering a room from an adjoining area of lower air classification may be significantly impacted by room 
pressurization. Airlocks and pass-through boxes are the preferred method of preserving DP between rooms of 
different classification. Where airlocks are not possible, airflow patterns can help control the direction of flow of 
airborne contaminants.
Note: Where mouseholes are used through walls between areas of differing classification, differential pressure alone 
may be sufficient to control contamination. Testing for induction due to velocity at this location is recommended and, 
only if necessary, local protection devices over the lower classified side of the mousehole can be applied.
In ISO 7/Grade B and ISO 8/Grade C rooms, dilution of airborne particles using high airflow rates of clean supply 
air is common, relying on adequate mixing of room air with clean air to minimize local areas of high particle 
concentration. Within these rooms, areas of unidirectional flow (e.g., Unidirectional Flow Hoods (UFH)) can be 
used to create conventional ISO 5/Grade A areas or areas of LP/GAAS. In these areas, airflow patterns sweep 
contaminants released in the space away from critical sites (product and sterile surfaces).
Historically, unidirectional air has been introduced into the space at nominally 0.45 m/s (90 ft/min) ± 20%, although 
other velocities (as low as 0.20 m/s (40 ft/min)) may create more favorable airflow patterns. The purpose of velocity 
testing is to ensure a desirable airflow pattern is maintained, as demonstrated by airflow visualization testing. 
The velocity employed should be periodically verified (normally at the same time as Filter Integrity Testing (FIT)) 
as consistent with velocities found at the time of airflow visualization. Refer to Chapter 11 for further information 
regarding airflow velocity considerations.
The quality (cleanliness) of the air that creates airflow patterns, or dilution air, also affects the particle levels in the 
space. With HEPA filters and seals operated within their specifications, however, the air leaving the filters can be 
many orders of magnitude cleaner than the space requirement. See Chapter 11 for additional information.

ISPE Baseline® Guide:	
Page 111
Sterile Product Manufacturing Facilities	
Clean air should be continuously delivered to a room (to maintain dilution and pressurization) or to a UFH (to maintain 
airflow patterns), and a reliable method of regularly verifying airflow to these spaces should be established.
5.1.5	
Environmental Classification and Monitoring: Occupancy States
“In Operation” State
Both the US FDA and EU [1, 3] require that sterile manufacturing cleanrooms should be designed and tested to 
ensure proper cleanliness while “in operation”. Operational, or “in operation”, is defined in ISO 14644-1 [4], Section 
3.3 (Occupancy states) as “agreed condition where the cleanroom or clean zone is functioning in the specified 
manner, with equipment operating and with the specified number of personnel present”.
It is recommended that pharmaceutical “in operation” (also referred to as “dynamic”) complies with this ISO definition, 
with HVAC in operation, including local protection devices, with product or simulated product present, with process 
equipment running, and the specified number of operating and support personnel performing appropriate tasks, or 
simulations thereof.
Regulations require that monitoring of the “in operation” particle counts be continuous during aseptic operations. EU 
regulations require that this be undertaken with a fixed system within Grade A space. The FDA prefers this approach 
for ISO 5, but allows for portable equipment. The ISO 7/Grade B space surrounding ISO 5/Grade A space should also 
be monitored “in operation”.
Ongoing environmental data monitoring for the aseptic area should be comparable with the “in operation” data 
generated during process/equipment qualification (such as for the filling line). Monitoring locations are selected via 
risk assessment, with the intent of detecting an adverse situation (out of the ordinary). Significant findings also could 
indicate the need to reconfirm compliance with a classification.
“At Rest” State
In addition to designing for “in operation” conditions, design should account for an “at rest” datum condition to meet 
EU requirements. Note that “at rest” is defined in ISO 14644-1 [4], Section 3.3 (Occupancy states) as “condition 
where the cleanroom or clean zone is complete with equipment installed and operating in a manner agreed upon, but 
with no personnel present”.
It is recommended that pharmaceutical “at rest” (also referred to as “static”) is monitored with HVAC in operation, 
including local protection devices where these impact room cleanliness, with no product or personnel present, and 
with process equipment not running.
Pharmaceutical “at rest” is similar to ISO “as-built” for the processing room. ISO 14644-1 [4], Section 3.3 (Occupancy 
states) defines “as-built” as “condition where the cleanroom or clean zone is complete with all services connected and 
functioning but with no equipment, furniture, materials or personnel present”. The FDA 2004 guidance [3] suggests 
that “as-built” conditions be measured initially as reference data, and it is considered good practice to periodically 
verify these conditions (e.g., at any major change to HVAC or room configuration, or annually to biennially).
Where “at rest” testing is undertaken, it is important that a “clean up” (also called a “purge”) be allowed after the 
sampling personnel leave the space, before samples are collected. It is suggested that a period of at least 5 minutes 
be allowed, with a delay of up to 15 – 20 minutes being fully appropriate.
5.1.5.1	
Recovery
EU Annex 1 [1] specifies airborne particulate limits for rooms in both the “in operation” and the “at rest” states. 
Recovery testing for classified spaces is needed to prove that this requirement has been satisfied. The speed with 
which the airborne particle concentration of a classified space (ISO 7/Grade B or ISO 8/Grade C) recovers from “in 
use” concentration to “at rest” concentration depends on the effectiveness of ventilation (dilution efficiency) and on 
the air changes (the frequency that the air in the space is replaced with filtered air, as expressed in ACH).

Page 112	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
There are two approaches to the measurement of recovery, as suggested by EU Annex 1 [1]:
•	
Measurement of particulate in the “in operation” state (as performed in regular environmental monitoring to 
ensure that the “in operation” airborne particulate counts do not exceed the class limit):
-	
Once equilibrium is achieved, operations are ceased and the room is vacated while counting remains 
ongoing.
-	
The recovery time is then recorded as the time required to get from the experienced “in operation” 
particulate concentration to the appropriate “at rest” limit for the class in question, measured from the time 
the room is vacated.
-	
This method does not ensure that the facility can recover from elevated particulate concentrations and does 
not test the performance of the ventilation system alone.
•	
Performance of a recovery test as suggested in ISO 14644-3 [31], with a target recovery of 1 or 2-log (for Grade 
C or Grade B respectively):
-	
The particulate concentration is raised to, or above, the “in operation” limit, often using a challenge agent. 
The injection of the challenge agent is ceased and the room is allowed to recover as much as 3-log.
-	
The recovery time is measured from the cessation of the challenge, or from any point on the concentration 
decay curve.
-	
This method tends to provide more data, as it covers a broader range of concentrations. It also challenges 
HVAC system performance even at upset levels above the intended “in operation” condition.
The term “recovery” and the term “air change” do not apply to UAF spaces (usually ISO 5/Grade A) where 
unidirectional airflow naturally creates extremely large air change rates and very rapid removal of particles.
5.1.5.2	 HVAC Risk Assessment
Before an HVAC risk assessment can be performed, process and product parameters should be defined. A successful 
risk assessment exercise should reduce high risks to an acceptable level through redesign or, if necessary, through 
procedures.
Generally, the risks to be considered when specifying area classifications include: the risk inherent in the product 
being produced (sterile products are high risk) and the risk that the background environment can impact the product 
quality or patient health. The lower the risk to the product and patient, the lower the area classification that is 
required.
All HVAC and environmental control risk assessments start with an accounting of the rooms under consideration and 
the process operations and sub-steps that occur within those rooms. Risk of contamination and cross-contamination 
are of primary concern for HVAC and should consider the impact of operations within the room and outside the room, 
as well as the susceptibility of the product and process within the room.
Typically, risk to product from HVAC depends on the cleanliness of the surrounding environment and may also 
depend on the temperature and humidity of the air in contact with product, product contact equipment, closures, and 
containers. The use of barrier technology (such as isolators and RABS) can minimize or eliminate interaction of the 
ISO 5/Grade A zone with the surrounding environment, therefore significantly reducing this risk. Closed processing 
and closed filling operations also reduce the risk to the product from the background environment.

ISPE Baseline® Guide:	
Page 113
Sterile Product Manufacturing Facilities	
Because HVAC processes are well defined and the failure modes are predictable, two approaches to risk assessment 
are very well suited to HVAC and environmental control:
•	
Hazard Analysis and Critical Control Points (HACCP): This seven-step process focuses on the critical 
parameters and the monitoring of control points for those parameters. In the case of HVAC, these control points 
are typically room temperature, room humidity, room DP, room filter integrity, room airflow, and room airborne 
contamination (viable and non-viable).
•	
Failure Modes and Effects Analysis (FMEA): This approach has the advantage of providing a score for 
risks and allows easy assessment of the impact of failures. As with HACCP, critical parameters and planned 
controls are assessed, but their robustness in the case of a failure is considered. A fixed taxonomy (Hazard and 
Operability/HAZOP) can easily be used as HVAC can only impact, temperature, humidity, pressure and airborne 
particulate.
Risk assessment (and subsequent testing/qualification plans) should address expected failure and transitional states 
(e.g., loss of power, loss of controls, shut down, restart, etc.) The expected conditions for pressurization, cleanliness 
and other critical parameters should be planned and tested to ensure proper environmental control.
Critical Control Points in HVAC Risk Assessment
Typical critical parameter/control points where a risk assessment might indicate that drug product quality could be 
affected include:
•	
Room temperature monitoring system
•	
Room humidity monitoring system
•	
Room DP monitoring system
•	
Environmental monitoring for total and viable airborne particulate
•	
Continuous airborne particulate monitoring system (expected for ISO 5/Grade A, optional for lower grades). 
Note: Use of automated continuous particle monitoring is recommended. Automated particle monitoring systems 
provide extensive relevant data on the state of the environment and are generally more reliable than manual 
monitoring. See Section 8.6.2 for additional information.
•	
Periodic final HEPA filter integrity (as proven by regular scheduled filter integrity testing)
•	
Periodic verification of airflow and/or the airflow monitoring system (for air handler or rooms or unidirectional flow 
areas)
•	
Periodic verification of ISO 5/Grade A filter face velocity and air velocity proximate to work height. Note: The 
velocity near work height will not be the same as the velocity near the filter face; these measurements should 
correlate to the measurements taken at the time of airflow pattern testing.
•	
Periodic verification of airflow patterns in ISO 5/Grade A (unidirectional) and general room airflow patterns in ISO 
7/Grade B or at interfaces, airlocks, pass-throughs, etc.
Items which only indirectly affect the process environment—and, therefore, have no direct patient safety and product 
quality impact—usually include Air Handling Units (AHU) pre-filters, fans, coils, humidifiers, and dehumidifiers; 
ductwork; chilled water; and steam.
Refer to the ISPE Baseline® Guide: Commissioning and Qualification [34].

Page 114	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.1.6	
Local Protection and Grade A Air Supply
Background
The terms, local protection and Grade A air supply, have appeared in several regulatory documents. In 2004, the FDA 
guidance [3] introduced the terms “Local Class 100 (ISO 5) protection” and “local protection”. Similarly, in 2008, the 
EU GMP Annex 1 [1] introduced the term “Grade A air supply”. In 2010, the PIC/S [9] provided a definition for “Grade 
A air supply” and also stated “The new revision of Annex 1 mentions a new term, Grade A air supply, but no definition 
of this new term is given in the revised Annex. Inspectors and Industry therefore need an interpretation of this 
term, especially as a provision of a grade A air supply is one of the most significant changes in Annex 1”. Additional 
information and recommendations are provided in this section to improve and harmonize understanding of these 
terms.
Definition and Examples
The terms, Local Protection (LP) and Grade A Air Supply (GAAS), should be considered as equivalent, and are 
used to indicate any instance where a localized HEPA filtered air supply is used to reduce the risk of total or viable 
particulate contamination of critical surfaces within a specified working zone. LP/GAAS is generally configured 
with terminal HEPA filtration proximate to the work zone (above or to one side, as appropriate to the risks) in 
order to ensure ISO 5 particulate levels. This engineering control can be applied to reduce risk in any background 
classification (including Grade D, ISO 8/Grade C, and ISO 7/Grade B cleanroom areas). Due to the variations in 
background classifications, particulate limits (total and viable) and critical design parameters should be determined on 
a case by case basis.
A well-designed LP/GAAS involves proper configuration of the extract to ensure a flushing flow of clean air through 
the area of concern. In certain cases, additional engineering controls (such as enclosures or RABS with glove ports) 
can be reasonably employed to enhance the air quality within the work zone.
Examples of application of LP/GAAS are provided in Table 5.1.

ISPE Baseline® Guide:	
Page 115
Sterile Product Manufacturing Facilities	
Table 5.1: Examples of LP/GAAS Applications
Process
LP/GAAS 
Application
Background 
Classification
Design Intent
Transfer of Pre-
Sterilized Syringe 
Tubs (double 
bagged) from Grade 
D to ISO 8/Grade C
LP/GAAS provided 
over outer bag 
removal station
Grade D (ISO 8 “at 
rest” only)
•	 Protect the inner bag or syringe tub 
from external contamination during de-
bagging and transfer to the inner bag 
removal station
•	 For installations with automated tub 
decontamination, protection of the inner 
bag is not considered to be critical
Process Tank 
Protection
LP/GAAS provided 
over tank manway 
or other open 
material addition 
ports
ISO 8/Grade C
•	 Protect clean exposed product contact 
surfaces from external contamination 
during material additions
Capping
LP/GAAS provided 
over fully stoppered 
vials (from exiting 
Grade A conditions 
to closure of the 
crimp seal)
ISO 8/Grade C or 
Grade D (ISO 8 “at 
rest” only)
•	 Consistent with EU Annex 1 
requirements and FDA recommendations 
for capping operations
Isolator Mousehole
LP/GAAS provided 
on the outside of the 
isolator mousehole
ISO 8/Grade C
•	 Reduce risk of air induction into the 
isolator due to turbulence
•	 This application is cited as an example 
in Appendix 1 of the FDA guidance [3])
RABS Door Swings
LP/GAAS provided 
along perimeter of 
RABS enclosure 
over door swings
ISO 7/Grade B
•	 Protect gloves (gauntlet) and interior 
door surfaces during open door 
interventions
•	 This application may address concerns 
regarding contamination of these 
surfaces
Autoclave/Oven 
Unloading
LP/GAAS provided 
over or near the 
autoclave/oven 
unload area
ISO 7/Grade B or 
ISO 8/Grade C
•	 Minimize risk of contamination of 
sterilized articles during cooling
•	 This application has become a common 
practice, though the scientific basis has 
not yet been proved
Parts Preparation 
(wrapping/
preparation for 
autoclaving)
LP/GAAS provided 
in the parts 
preparation area
ISO 8/Grade C
•	 Protect clean articles during wrapping 
and preparation for autoclave 
sterilization
•	 Maintain cleanliness of clean product 
contact surfaces during assembly and 
autoclave preparation
•	 This application commonly involves use 
of laminar flow benches (workstation)
Parts Washer 
Unloading
LP/GAAS provided 
over the parts 
washer unloading 
area
ISO 8/Grade C
•	 Reduce risk of particulate contamination 
of clean product contact surfaces during 
unloading and transfer operations

Page 116	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Environmental Monitoring (EM)
Application of LP/GAAS is straightforward from an HVAC design perspective (i.e., location and number of HEPA 
filters, location of returns, design airflow rates, etc.). However, establishing target “at rest” or “in operation” limits 
for these areas is often overlooked during facility design, which can cause considerable difficulty and delays during 
qualification of these areas.
LP/GAAS zones should be differentiated from ISO 5/Grade A zones or conditions, as these limits may not be 
applicable. The similarity in nomenclature can cause confusion if precise definitions and terminologies are not 
established and followed.
The following principles should be considered when establishing LP/GAAS EM limits:
•	
Monitoring/testing of LP/GAAS zones should include measurement of total and viable particulates proximate to 
the work zone for the process.
•	
 “At rest” monitoring/testing is primarily useful as a pre-check of overall system performance and to establish 
limits for recovery during qualification testing.
•	
LP/GAAS air supply should generally meet ISO 5 requirements for 0.5 µm and 5.0 µm particles, when measured 
100 – 150 mm below the filter face or grille, under all conditions.
•	
While particulate levels in the work zone are a function of the LP/GAAS configuration, airflow rates, sanitization, 
and rate(s) of particulate generation (which is heavily influenced by gowning), a well-designed LP/GAAS should 
be capable of achieving a 1-log reduction in total particulates, below the “in operation” background limit.
•	
Care should be taken to establish appropriate viable limits where LP/GAAS is used in classified areas below 
ISO 7/Grade B. Viable particulate limits should be consistent with the less rigorous gowning and sanitization 
requirements for these areas. A careful review of the specific manipulations required to expose and collect EM 
plates should also be performed.
•	
For initial qualification purposes, viable particulate limits 1/2 to 1/3 of the background environment limits are 
recommended. At the completion of qualification testing, historical EM data should be reviewed and limits 
adjusted, as appropriate, using statistical analysis.
Recommended initial qualification EM limits are shown in Table 5.2.

ISPE Baseline® Guide:	
Page 117
Sterile Product Manufacturing Facilities	
Table 5.2: Recommended Initial Qualification Limits for LP/GAAS Total and Viable Particulates
Installation
Examples
Background 
Classification
“In Operation” Limits
Total 
Particulates 
(particle/m3)
Active Air 
Viable
(CFU/m3)
Settle 
Plates (90
mm plate,
CFU/
4 hours)
Contact 
Plates (55 
mm plate, 
CFU/plate)
LP/GAAS in 
ISO 7/Grade B 
background
•
LP/GAAS provided along
perimeter of ISO 5/Grade
A RABS enclosure, to
protect interior door
surfaces and gloves from
contamination during
open door activities
(sanitization, setup,
controlled open door
interventions)
ISO 7/Grade B
35,200
5
3
3
LP/GAAS in 
ISO 8/Grade 
C background 
with RABS
•
Active RABS installation
over capper, from cap
infeed from isolator/
aseptic area to
completion of capping
•
Glove ports provided
for routine interventions
prior to application of
crimp seal or for other
interventions such as
manipulation of EM
plates
ISO 8/Grade C 
352,000
33
17
8
LP/GAAS in 
ISO 8/Grade 
C background 
without RABS
•
LP/GAAS provided over
tank manway or material
addition ports
•
LP/GAAS provided
over autoclave/oven
unloading area
•
LP/GAAS provided at
parts washer unload, or
for parts wrapping and
preparation
ISO 8/Grade C
352,000
50
25
12
LP/GAAS in 
Grade D (ISO 
8 “at rest”) 
background
•
Syringe tub outer bag
removal station
Grade D (ISO 
8 “at rest”)
3,520,000
100
50
25

Page 118	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.2	
Cost Considerations
5.2.1	
Capital Costs
HVAC systems for sterile manufacturing are expensive and can represent a significant proportion of the total facility 
cost. The capital cost of a system can vary greatly and is dependent upon the decisions made throughout the design 
stages. The main factors that influence HVAC cost include:
•	
Use of isolators and other microenvironments: The use of isolators may reduce room classification requirements, 
leading to smaller and lower cost HVAC systems. Other microenvironments (such as RABS and LP/GAAS) can 
reduce the particulate challenge to critical zones, also reducing HVAC system sizing. Process closure and closed 
filling have a similar impact.
•	
Size of aseptic processing area: This should be optimized, without compromising material flow and product 
quality. HVAC size may be optimized correspondingly.
•	
Redundancy: The need for redundant HVAC equipment is best addressed via a failure mode risk analysis. It is 
often unnecessary to duplicate all HVAC plant items.
•	
Simplicity: Overly elaborate design solutions are more expensive and may have a greater risk of failure.
•	
Integration of the HVAC design with other aspects of the facility: Process room layouts, gowning room design, 
material transfers and process equipment design can all impact HVAC design.
5.2.2	
Operating Costs
The HVAC system design affects the operating costs of the manufacturing facility, particularly as continuous operation 
of HVAC is normally required to ensure proper cleanliness levels are established and maintained. The preceding 
capital cost considerations may be outweighed by operating costs if a lifecycle approach to costing is undertaken.
The designer can positively influence the operating cost and energy use of the facility by employing risk assessment 
to determine important factors and strategies which are appropriate for the application. Examples of important energy 
considerations/approaches in the design process include:
•	
Optimizing the size and occupancy of classified space to minimize the airflow needed for cleanliness
•	
Optimizing airflow through modeling and/or dilution calculations, rather than using traditional classification-based 
air change rates
•	
Designing room air distribution to provide the most effective ventilation practical
•	
Designing rooms to minimize excess leakage beyond what is required by the HVAC designer
•	
Optimizing temperature and humidity requirements (setting acceptance ranges as wide as possible)
•	
Treating outside air separately from recirculated air, especially if humidity is controlled by overcooling supply air 
and reheating to control room temperature
•	
Providing energy recovery on exhaust streams, while considering the risk of cross-contamination:
-	
Enthalpy or heat wheel for applications where contamination/cross-contamination between supply and 
exhaust is of little concern
-	
Air to air energy recovery for applications where cross-contamination is a greater concern

ISPE Baseline® Guide:	
Page 119
Sterile Product Manufacturing Facilities	
-	
Heat pipes and runaround (air to water to air) for applications where cross-contamination is a serious 
concern
•	
Optimizing differential pressures to suit the nature of the facility and the construction type (avoid excessive 
pressure and excessive flow differentials)
•	
Optimizing filtration to minimize total pressure drop and maximize the life of HEPA filters
•	
Recirculation of air from production rooms:
-	
Global recirculation, if cross-contamination risk is low (e.g., campaign manufacturing)
-	
Primary/secondary systems with local recirculation within a room or suite to increase air change rates when 
cross-contamination risk is greater
•	
Consideration of advanced airside control strategies for energy savings:
-	
Airflow setback (airflow reduction) during idle periods when there is no production in the space (maintenance 
of pressurization and proven minimum flow is recommended)
-	
Occupancy sensing airflow setback, if appropriate to the operation
-	
AHU supply static pressure setback, if airflow varies
-	
Discharge air temperature setback if AHU temperature is controlled for dew point
-	
Tracking Variable Air Volume (VAV) control of primary airflow in primary cooling only systems
-	
Adaptive airflow control (monitoring of total airborne particulate and possibly potentially viable particle 
counts, and controlling airflow to maintain control in a desired range)
	
Note: This technology is in its infancy at the time of this edition, but is expected to mature in the near future.
•	
Commissioning of the systems according to GEP, to ensure proper equipment operation and control sequences
•	
Utilizing common sized HEPA filters throughout the design to reduce spares inventory
•	
Design that allows for ease of maintenance and testing
Note: Any regular shutdown of HVAC systems for the purpose of energy savings is strongly discouraged, as it can 
lead to a loss of control and may increase the potential for product contamination. While HVAC shutdowns of short 
duration may be shown to not endanger the state of environmental control (via system and facility specific studies), 
shutdowns of multiple hours or days generally do endanger environmental control and require increasingly 
laborious cleaning disinfection and monitoring efforts to bring the cleanroom environments back into control. 
Resumption of production should only be permitted after a state of control is reestablished. For further information on 
HVAC design for low energy costs, refer to the ISPE Sustainability Handbook [35] and ISO 14644-13 [36].

Page 120	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.3	
Sources of Particulate Contamination
5.3.1	
Internal Sources
Non-viable (microbiologically inert) particles may be dust, smoke, plastic, and metal debris from process or HVAC 
equipment, synthetic clothing fibers, makeup, hair, skin flakes, etc. Non-viable particles may also be active product 
from another area within a multi-product facility, which are a cross-contamination concern. Among and upon non-
viable particles, there can be viable (living) organisms, such as spores, bacteria, and viruses. HEPA (and optional 
higher quality ULPA) filters can effectively remove more than 99.97% of these particles from the HVAC air supply.
Typical sources from inside the classified space include:
•	
Personnel
•	
Process equipment
•	
Contamination entering through gaps in construction and cycling of doors
•	
Contamination on items entering the space
•	
Shedding from surfaces and cleaning materials or agent residue
•	
Contamination from facility systems and HVAC ductwork downstream of final HEPA filters
•	
Product particulate contamination from air returning from other product processing areas
Personnel
People are the greatest source of particle contamination, and the level of contamination they add depends on 
gowning and how they perform their tasks. Particles can be non-viable (e.g., cloth, dust) or viable (e.g., bacteria, 
mold). Interventions (people inserting themselves into the aseptic process) are a common source of risk in aseptic 
processes. The number and activity level of personnel, coupled with their gowning, is one of the most significant 
factors challenging the cleanroom environment.
The type and specification of gowning, personal factors relating to the operators themselves (such as associated 
comfort), and the gowning process itself can have a significant impact on the particulate contribution of personnel. 
The impact of gowning is often much greater than the impact of increasing dilution airflow (air change rate). The use 
of barrier technology (RABS or isolators) minimizes or eliminates interventions into the ISO 5/Grade A environment.
See Chapter 11 (Section 11.2.1) for more information.
Process and Equipment
Contaminants released from equipment are mostly non-viable if equipment was properly cleaned and stored. 
Cleaning activities may release large quantities of particles. Single-use equipment can reduce the particulate 
associated with cleaning.
Work surfaces should be kept clean where activity could dislodge deposited particles. Airflow patterns in the room 
can become critical if dislodged particles can travel toward critical sites. Spilled liquid material can become airborne if 
allowed to dry and may be growth promoting.
Airborne product itself may become a cross-contaminant of another product. High particle volumes from processes 
can be controlled by local exhaust, airflow patterns, closed systems, or physical separation.

ISPE Baseline® Guide:	
Page 121
Sterile Product Manufacturing Facilities	
Particles generated within the HVAC system should be virtually eliminated by HEPA filters in the system. Location of 
the final HEPA filter in the HVAC system is important to ensure the cleanest air supply to the room. Terminal filters 
(located at the point where air enters the room) are preferable, and are strongly recommended for rooms classified 
ISO 7/Grade B or higher and are commonly applied in systems classified as ISO 8/Grade C.
5.3.2	
External Sources
A positive room differential pressure relative to surrounding areas helps to exclude external contaminants, reducing 
infiltration from more contaminated spaces through cracks in the room fabric and doors. Where rooms of different 
air quality classifications are joined by a doorway, an airlock should be used to ensure that at least one door in the 
potential contamination path is closed, thus maintaining DP between the spaces joined by the airlock.
In tightly constructed envelopes (e.g., panelized or modular wall systems), the airflow necessary to generate 
differential pressure across the envelope may be very small. By contrast, some stick-built walls and suspended 
ceiling systems may consume significant airflow to maintain pressurization.
Note: A negative room differential pressure may be required to help contain highly potent or sensitizing compounds, 
live pathogen, or other high-risk materials. In these cases, the use of surrounding positive pressurized clean spaces 
is most preferable. This is commonly practical to achieve using airlocks and clean corridors but is not practical for the 
interstitial space above the cleanroom. In tightly constructed envelopes (e.g., panelized or modular wall systems), 
airflow, and associated particulate, across the envelope may be very small. By contrast, some suspended ceiling 
systems may present a significant potential source of particulate.
Where isolators are employed to provide both a barrier to the background for aseptic processing and containment of 
potent, sensitizing or pathogenic compounds, “bubble” or “sink” airlock zones may be employed as part of the isolator 
design. (Refer to Section 5.6.1.)
Particles entering the HVAC system, such as from outdoor (fresh) air used for room pressurization and for operator 
health, are usually removed in the HVAC air filtration system, with the location and performance of the final HEPA 
filter being important to assuring removal.
See Chapter 11 (Section 11.2.2) for more information.

Page 122	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.4	
Environmental Requirements
5.4.1	
Pharmaceutical Cleanroom Standards
Table 5.3: Airborne Environmental Requirements in a Globally Harmonized Aseptic Processing Facility
Reference
Description (Notes 1,2)
Classification
ISPE Sterile 
Product 
Baseline® 
Guide (Third 
Edition)
Harmonized Designations
ISO 5/ 
Grade A
(Notes 6,7)
ISO 6
ISO 7/ 
Grade B
ISO 8/ 
Grade C
Grade D
CNC (Note 8)
US FDA [3]
ISO Designation
ISO 5
ISO 6
ISO 7
ISO 8
N/A
N/A
In Operation 
(Note 3)
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/ft3
100
1,000
10,000
100,000
N/A
N/A
0.5 µm 
particle/m3
3,520 
(Note 5)
35,200
352,000
3,520,000
N/A
O/D
EU [1] and 
PIC/S [9]
Descriptive Grade
Grade A
N/A
Grade B
Grade C
Grade D
Grade D
In Operation
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/m3
3,520
35,200
352,000
3,520,000
Not defined
O/D
5.0 µm 
particle/m3
20
Not 
defined
2,900
29,000
Not defined
O/D
At Rest
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/m3
3,520
Not 
defined
3,520
352,000
3,520,000
O/D
5.0 µm 
particle/m3
20
Not 
defined
29
2,900
29,000
O/D
US FDA [3], 
EU [1], and 
PIC/S [9]
In Operation
Microbiological Active Air 
Action Limits, CFU/m3 (Note 9)
< 1 (Note 4)
7
10
100
200
Not defined
ISPE Sterile 
Product 
Baseline® 
Guide (Second 
Edition)
Legacy ISPE Suggested Classifications
Grade 5
Grade 6
Grade 7
Grade 8
CNC 
(with local 
monitoring) 
or CNC+
CNC
Notes:
1.	 The term “in operation” is understood to mean with all HVAC running and manufacturing (or simulated manufacturing) equipment/operation 
running, with personnel present. See Section 5.4.2.
2.	 The term “at rest” is understood to mean with all HVAC running and no manufacturing (or simulated manufacturing) equipment /operation 
running, with no personnel present. See Section 5.4.2.
3.	 US requirements are given only for the dynamic (“in operation”) conditions. Although no “at rest” values are specified, “at rest” conditions 
should be monitored periodically for trending purposes.
4.	 Normally, microbial counts are exceptionally low, with the incidence rate of microbial recovery being of greater significance than the count.
5.	 Conditions should be measured within 1 foot of the critical zone. Care should be taken to avoid counting particles of product aerosol, which are 
not a contaminant and can be neglected for the purposes of cleanliness monitoring. The location of monitoring points is generally upstream 
(airflow direction) of filling for this reason.
6.	 Particulate conditions for ISO 5/Grade A should be maintained in the zone immediately surrounding the product, product contact parts and 
open container when exposed to the environment. Personnel should not be present in ISO 5/Grade A.
7.	 ISO 5/Grade A conditions are created using UAF of a velocity appropriate to the situation and justified for the application (see Sections 5.1.3, 
5.1.4, and 11.8). Lower velocities are often preferable to minimize the impact of turbulence.
8.	 For CNC (Controlled, Not Classified) areas, requirements are Owner Determined (O/D) and are generally cleaner than ambient (outdoor) air, 
with no fixed limits. Some owners/companies prefer to set CNC limits equal to the limits for Grade D.
9.	 Settling plates, while optional for FDA compliance, are specified for EU and PIC/S compliance. Alternate validated environmental monitoring 
methods may be used, where appropriate (e.g., active air monitoring, real time viable monitoring).

ISPE Baseline® Guide:	
Page 123
Sterile Product Manufacturing Facilities	
5.5	
Environmental Critical Parameters
As discussed in Chapter 2, a documented risk assessment, based on a credible method (assessing deviation, 
probability of deviation, ability to detect deviation) should be performed to understand the product and the processes. 
See Chapter 11 for further information on risk assessments.
Product specific parameters are defined in the product data. These may include product temperature and perhaps 
include product moisture (if a powder). It may be difficult to measure product temperature and moisture directly, thus 
requiring monitoring of room temperature and humidity.
5.5.1	
Temperature
Higher room temperature may affect the comfort of operators in the room, causing them to release more viable 
particles (perspiration and respiration), especially during more strenuous activities. Note that a renovated or new 
facility should find technical solutions to eliminate the need for strenuous manual activities. Heavier gowning also 
would require lower room temperatures for comfort.
Generally, a room temperature in the lower end of the typical comfort range, around 18 – 22°C (64.4 – 71.6°F), can 
be easily maintained at reasonable cost.
Product temperature limits may differ from room temperatures for operator comfort. For prolonged residence of 
product with no special temperature requirements, such that product could reach the temperature of the room, 
USP <659> [37] suggests temperature limits for “controlled room temperature” and other storage conditions. Room 
temperature limits of 15 – 25°C (59 – 77°F) are common.
5.5.2	
Relative Humidity
Because product may be exposed to the surrounding environment for a relatively short time, usually during 
formulation and during filling, the influence of the room’s humidity is minimal. Hydrophilic liquids and products 
in powder form, however, may be significantly affected by the moisture in the surrounding air, and should be 
processed in low humidity environments, such as in low Relative Humidity (RH) rooms or enclosures. Low humidity 
environments may create their own problems, such as static electricity and powder flow problems.
In addition, some filled product containers (vials) may be kept in cold storage. High room humidity may cause 
condensation on the closed filled containers, making labeling difficult. If product cannot tolerate warming to room 
temperature for labeling, a low RH environment may be necessary. Where metal equipment is stored, high humidity 
can lead to corrosion, depending on the alloy used.
Room RH above 70% can, over time, lead to mold growth in some areas. It has been good practice to hold the room 
environment to below 60% RH (as growth of yeast and fungi are not observed below 0.60 AW or 60% RH, per USP 
<1112> [38]). Studies of mold growth on building materials (Nielsen et al., 2004 [39] have shown that some mold 
spores can germinate when exposed to > 70% RH and can propagate on common building materials (e.g., gypsum, 
paper, wood, cement) as RH approaches and exceeds 80%.
Room RH also affects operators. High RH could lead to more release of viable contaminants, while prolonged 
exposure to a too low RH could lead to respiratory problems (another source of viable particles). Unless product 
requirements dictate otherwise, a comfort humidity of 30 – 60% RH is recommended. RH values as low as 20 – 25% 
may be used as a lower limit in dry or cold climates, but these values are at the lower end of the range suggested for 
human health and may result in elevated levels of static electricity in the facility. Elevated levels of static electricity 
can result in particulate clinging to non-conducting surfaces which shed large numbers of particles when disturbed. 
RH below 25% is not recommended.

Page 124	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.5.3	
Environmental Contaminants
Airborne particulate contaminant levels, shown in Table 5.3, depend on:
•	
Grade and integrity of final air supply filters (affecting quality of air delivered to the space)
•	
Quantity of airborne contaminants entering the space from within the room (from personnel, equipment, and 
materials) and from sources external to it (particle generation rate)
	
Note: Leakage of unfiltered air from HVAC equipment can also be a source of particles.
•	
Airflow introduced to the space:
-	
Cleanliness and flow rate are sufficient to dilute airborne particles to acceptable levels with adequate mixing 
or displacement
-	
Air change rate may be used as an indirect measure of dilution airflow, which affects the time for the room to 
recover from “in use” to “at rest” conditions (higher air changes are tied to faster recovery)
•	
Differential pressure regime (including cascade, bubble, and sink arrangements)
•	
Airlocks and anterooms (providing transition zones for cleaning of incoming materials and personnel as well as a 
buffer to intercept airborne particulate)
•	
Airflow patterns within the cleanroom or clean zone:
-	
Particulate removal efficiency (sometimes referred to as ventilation efficiency) can be used to represent this 
factor in non-unidirectional cleanrooms
-	
Airflow visualization can also be used to demonstrate satisfactory airflow patterns, in both unidirectional and 
non-unidirectional cleanrooms, using procedures suggested in ISO 14644-3 [31].
5.5.4	
Other Potential HVAC Critical Parameters
•	
Airflow patterns within the room to ensure sufficient mixing in turbulent cleanroom design, especially if air change 
rates are below 20 ACH in an ISO 8/Grade C space, or if local sites of high airborne particles are observed.
•	
Recovery period from “in use” to “at rest” (common in EU facilities), which is a good indicator of the air system’s 
overall effectiveness (its “robustness”):
-	
The recovery time for a particular cleanroom is the time required to go from “in use” particle levels to “at rest” 
levels, measured from the time when room activity ceases
-	
The EU GMPs [1] suggests 15 to 20 minutes as an acceptable recovery time.
•	
Noise and vibration levels (rarely product requirements, but may be driven by operator health requirements)
•	
Occupational (operator) product exposure levels

ISPE Baseline® Guide:	
Page 125
Sterile Product Manufacturing Facilities	
5.6	
Facility Layout and HVAC Design
5.6.1	
Manufacturing Environment and Cleanliness Cascades
Note: Where terminal sterilization is conducted, there is some relaxation of area classification requirements (see 
Figure 3.2).
Critical areas are locations where sterile product, container/closures, product contact surfaces, or filled (partially 
stoppered) containers are exposed or unprotected. Examples of these critical areas include locations where the 
following steps are performed:
•	
Point of fill
•	
Sterilized vials/caps entering the sterile processing area
•	
Product containers opened in the aseptic processing area
•	
Connections made to product containers
•	
Holding of sterilized container/closures and machine contact surfaces in the aseptic processing area
•	
Transfer of partially stoppered containers for lyophilization
•	
Cooling of sterilized container/closures and product contact surfaces following heat sterilization in the sterile 
processing area
•	
Connecting, opening, or assembling of process sterilizing filters
•	
Storage and assembly of sterilized equipment
•	
Transfer or holding of stoppered, uncapped vials
•	
Capping of filled vials (see Section 5.7.1.4)
Once critical areas are identified, appropriate environmental standards can be assigned (see Figures 3.1 and 3.2).
Figure 5.1A: Cleanliness Cascade Principle
Note for Figure 5.1A: In the cascade arrangement, area flows from area at highest pressure to the area of lowest 
pressure.

Page 126	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Figure 5.1B: Cleanliness Sink Principle
Note for Figure 5.1B: The sink principle is commonly applied to high containment products. The transition zone is at 
lowest pressure; air flows from the cleanroom and corridor.
Figure 5.1C: Cleanliness Bubble Principle
Note for Figure 5.1C: The bubble principle is commonly applied to high aerosol producing products. The transition 
zone is at highest pressure; air flows to the cleanroom and corridor.

ISPE Baseline® Guide:	
Page 127
Sterile Product Manufacturing Facilities	
5.6.2	
Differential Pressures
Figure 5.2: Airflow Paths for an Example Aseptic Facility Layout
Note for Figure 5.2: See Chapter 4 for layout details and discussion.
An airflow cascade may be established between rooms of the same classification within a manufacturing suite. For 
example, an aseptic filling room (ISO 7/Grade B) incorporating a RABS would be expected to be maintained at a 
slightly higher pressure than the ISO 7/Grade B “sterile corridor” serving it and other filling rooms. In addition, rooms 
not required to be classified (such as washing before final rinse) may be at a slight positive pressure to the building.
An airflow cascade should be set up using a DP cascade. Considerations include:
•	
The minimum suggested guidance [1, 3] DP is 10 – 15 Pascals (Pa) (equal to 0.04 – 0.06" of water gauge (wg)) 
between air classes with doors closed. This translates into a typical design pressure of 12.5 ± 2.5 Pa (0.05 ± 
0.01" wg) per step. Larger steps are sometimes used to allow for adjacent spaces to reach alert or alarm limits 
prior to pressure reversal.

Page 128	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Rooms of differing criticality within an air class may be separated by less pressure, as long as DP can be reliably 
maintained (with doors closed) and monitored.
•	
The minimum suggested DP value is 5 Pa between areas of like classification.
•	
Pressure differentials should be measured in situ using suitably accurate and calibrated equipment, especially for 
critical areas.
•	
Where DP less than zero (pressure reversal) is possible, DP sensors should be capable of sensing negative 
pressures and triggering alarms (regardless of whether a correct cascade is quickly re-established).
•	
With regards to compounded pressures within the cascade:
-	
Excessive pressure may create problems with the fabric of the highest pressure room, with materials 
transferred across the boundary or doors.
-	
For simple facilities, a typical maximum room pressure is usually less than 45 Pa relative to the building, 
whereas larger complex operations with more layers may require somewhat higher relative pressure.
-	
Re-thinking traffic patterns and layout may help avoid expensive high pressure rooms.
•	
Swinging doors should have the ability to open or close.
•	
Doors should have the ability to seal against the differential pressure.
•	
With regards to opening of doors:
-	
There is no mandate to maintain pressurization between spaces while the door between them is open; 
attempting to do this generally results in oversized mechanical systems and unstable control.
-	
An overall flow of air in the desired direction when the door(s) between spaces are open should be 
maintained. The pressurization air should be sufficient to produce the intended velocity across the open 
door. In designs with small rooms and few doors, it may be necessary to allow sufficient leakage around and 
below the door to ensure there is adequate velocity around the door when opened.
•	
There is a volume of air “lost” from clean areas (exfiltration) leakage around doors and other cracks/openings.
-	
An alternative to leakage around the door is to install an alternate leakage path through the wall from 
class to class to ensure proper velocity across the door when opened. The use of pressure stabilizers (a 
barometric damper which opens when the room door is closed) is preferred for this design as it maintains 
separation between spaces and is easily fixed for cleaning and has no occluded surfaces which are difficult 
to disinfect.3 Note: Wherever such auxiliary airflow paths are used, they must be carefully located as the 
high velocities produced when the door is closed can interfere with room airflow patterns, resulting in loss of 
containment or poor particulate control.
•	
There is an effect of pressure differentials on equipment that bridges differing areas (such as across the 
depyrogenation tunnel), therefore creating undesirable drafts in the hot zone and large air losses.
•	
The probable duration of doors opening and closing should be considered.
•	
Temperature differences between spaces should not induce a convection current which overcomes the intended 
direction of flow.
3	 Open ports and fixed dampers in the wall are not recommended for this application as they compromise the segregation of work areas and may 
present difficult to clean interlocking blades.

ISPE Baseline® Guide:	
Page 129
Sterile Product Manufacturing Facilities	
•	
Highly potent, radiological, live microorganism, sensitizing, cytotoxic, hormonal, or biosafety hazards should be 
contained. These areas may require bubble and sink arrangements for containment (see Figure 5.1B and Figure 
5.1C).
•	
High aerosol producing activities should be contained.
A risk assessment is recommended to review all concerns and potential failure states in the determination of the final 
pressure regime, in order to integrate the considerations above.
Pressure cascades should maintain airflow consistently in the correct direction. An appropriate control range for each 
pressure step, with spacing between steps, should be established. The following tables exemplify two schemes for 
pressurization steps, one with a tighter control range and a larger space between steps (Table 5.4), the other with 
a less stringent control range and tighter spacing between steps (Table 5.5). In both cases, the alert (maintenance 
alarm) would generally be set at the limits of the control range and the action alarm (specification limit) would be set 
at the limits of the adjacent ranges (when DP falls to zero).
These are only two of many possible schemes. The exceptions to these schemes would be where bubble and sink 
airlocks are used.
Table 5.4: Example of Pressurization Scheme Number 1
Pressurization Steps
Pressure Range (Pascals)
Pressure Range (inches wg)
Control Range
Control Range
Low
Set Point
High
Low
Set Point
High
0
-2.50
0.00
2.50
-0.01
0.00
0.01
1/2
3.75
6.25
8.75
0.02
0.03
0.04
1
10.00
12.50
15.00
0.04
0.05
0.06
1 1/2
16.25
18.75
21.25
0.07
0.08
0.09
2
22.50
25.00
27.50
0.09
0.10
0.11
2 1/2
28.75
31.25
33.75
0.12
0.13
0.14
3
35.00
37.50
40.00
0.14
0.15
0.16
3 1/2
41.25
43.75
46.25
0.17
0.18
0.19
4
47.50
50.00
52.50
0.19
0.20
0.21
4 1/2
53.75
56.25
58.75
0.22
0.23
0.24
5
60.00
62.50
65.00
0.24
0.25
0.26
Increment
12.5 Pa
0.05" wg
Range (±)
2.5 Pa
0.01" wg
Spacing – 1/2 Step
1 Pa
0.004" wg
Spacing – Step
2 Pa
0.01" wg
Min DP Step
7.5 Pa
0.030" wg
Max DP Step
17.5 Pa
0.07" wg
Min DP 1/2 Step
1.3 Pa
0.01" wg
Max DP 1/2 Step
11.3 Pa
0.05" wg

Page 130	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Table 5.5: Example of Pressurization Scheme Number 2
Pressurization Steps
Pressure Range (Pascals)
Pressure Range (inches wg)
Control Range
Control Range
Low
Set Point
High
Low
Set Point
High
0
-5
0
5
-0.02
0.00
0.02
1/2
6
11
16
0.02
0.04
0.06
1
17
22
27
0.07
0.09
0.11
1 1/2
28
33
38
0.11
0.13
0.15
2
39
44
49
0.16
0.18
0.20
2 1/2
50
55
60
0.20
0.22
0.24
3
61
66
71
0.24
0.26
0.28
3 1/2
72
77
82
0.29
0.31
0.33
4
83
88
93
0.33
0.35
0.37
4 1/2
94
99
104
0.38
0.40
0.42
5
105
110
115
0.42
0.44
0.46
Increment
12.5 Pa
0.05" wg
Range (±)
5.00 Pa
0.02" wg
Min Spacing – 1/2 Step
1.00 Pa
0.004" wg
Min Spacing – Step
2.00 Pa
0.01" wg
Min DP Step
12.0 Pa
0.048" wg
Max DP Step
32.0 Pa
0.13" wg
Min DP 1/2 Step
1.0 Pa
0.00" wg
Max DP 1/2 Step
21.0 Pa
0.08" wg
Refer to Section 11.9 for more information regarding differential pressure control (passive control and active control) 
and differential pressure alerts and limits (alert points, alarm points, alarm delays, and door control).
5.6.3	
Airlocks
Airlocks preserve some DP between rooms of different air classification; if there is no airlock, the DP between two 
rooms would drop to nearly zero when the door is opened. Airlocks are usually small and should be highly ventilated 
rooms (for quick recovery), with doors interlocked and/or alarmed to prevent more than one being opened at a time, 
thereby keeping some resistance to airflow and preserving a measurable pressure differential. Local alarms should 
be employed if a door remains open for more than a preset period, if both doors are opened simultaneously, or if the 
DP across an airlock (between the two classified rooms) should go to zero.
Airlocks between classified areas are intended to interpose multiple doors between areas of differing classification. 
Regardless of the airlock classification, there is no need to design for 10 – 15 Pa per door; it is more appropriate to 
divide the target pressurization across the number of doors present.

ISPE Baseline® Guide:	
Page 131
Sterile Product Manufacturing Facilities	
Figure 5.3: Example of Cascade Pressure Relationships for Airlocks
Material pass-throughs (also known as transfer hatches) may be small; while low risk transfers (across a single 
classification change) may feature unventilated units, higher risk transfers (across two or more classes or across 
a containment boundary) should incorporate pass-through ventilated hatches (actively supplied with filtered air/
exhausted or passively ventilated and provided with a filtered leakage path). Best practice is to use pass-through 
hatches capable of automated sanitization (e.g., via VHP, pulse UV, NO2). Refer to Section 11.12 for a more thorough 
discussion of pass-through boxes.
Airborne particle levels near the door of an airlock, at rest, should meet the same level as the highest classified room 
served by the airlock. High air change rates in airlocks help keep particle counts low and speed recovery. Usually, 
clean supply air is introduced nearer to the door to the higher quality room and returned (at low level) nearer the lower 
quality room’s door. Care should be taken that this arrangement does not lead to very low velocity spots in the room 
due the pattern of air coming from the supply. Alternatively, air can be flushed from one side of the airlock to the other.
5.6.4	
Biological Safety or Bio-Containment
Where products may contain pathogens, viral vectors, or recombinant human DNA, biological safety requirements 
may modify the pressurization, filtration, and airlocking schemes suggested by the desired space cleanliness 
classification. Refer to Section 11.10 for additional information regarding biological safety requirements.
5.6.5	
Hazardous Products and Operator Protection
For an open process, airflow pattern testing should also consider operator protection, as well as product protection. 
Local exhaust ventilation can also help control the dissemination of hazardous aerosols to limit operator exposure.
Local pickup of potentially hazardous aerosols for treatment (e.g., filtration) and return to the room is possible 
for operator protection; however, risk assessment is recommended as failure of the treatment system should be 
considered. Generally, return of treated room air has a very low risk, while return of treated hazardous exhaust has a 
high risk.
The use of barrier technologies provides an opportunity to overcome this problem (see Chapter 9) by preventing 
hazardous aerosols from entering the operator’s environment.

Page 132	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.7	
Process Knowledge and HVAC Design
Considerations for process knowledge, as it relates to HVAC design, include:
•	
Product specific processing limits (e.g., temperature, humidity, particles in air)
•	
Occupational (operator) exposure limits
•	
Product form (liquid, dry powder, etc.) and other special physical or chemical parameters
•	
Degree of separation between the immediate process environment and the general room environment:
-	
Examples of a very high degree of separation: isolator, closed process, closed RABS
-	
Examples of a high degree of separation: active RABS, well-sealed passive RABS
-	
Examples of a moderate degree of separation: LP/GAAS, most passive RABS, some machine guarding
-	
Examples of a low degree of separation: strip curtains, air curtains
5.7.1	
Specific Process Considerations
5.7.1.1	
Sterilizers
A key equipment selection that interacts with HVAC and, therefore, affect system design, is the “in-feed” sterilizer. 
There are two basic types:
•	
Static equipment (such as autoclaves, dry heat ovens)
•	
Dynamic equipment (such as integrated sterilizing tunnels with conveyor openings into the filling room)
Static equipment, such as an autoclave, has little effect on the HVAC system and environmental balance, although 
the hot air currents liberated on door opening may affect normal established airflows and should be considered during 
design and qualification. It may require critical area UAF units on unloading sides and ventilation in the service area. 
Heat and humidity gains should be considered. All of these, however, are constant known quantities that can be 
anticipated and accommodated in the design. The equipment can, therefore, be considered static.
Dynamic equipment, such as sterilizing or depyrogenation tunnels, have many differing operational and non-
operational modes. In many cases, they take air from or leak it to surrounding areas; these volumes change 
depending upon air temperature in the tunnel at the time. These changing conditions lead to a dynamic situation and 
require careful integration with the HVAC system. There are serious risks of reversing DP and putting product at risk.
Tunnel designs may have a DP control zone at the washed vial entry point to prevent blow-through of hot sterilizing 
air into the washing room and cooling air into the heating zone, caused by the DP from the aseptic fill room to wash 
room. The pressure inside a newer design tunnel is, therefore, very close to that of the filling area it serves.
5.7.1.2	
Filling Room Equipment, ISO 5/Grade A Environments
Facilities using UAF and machine guarding or strip curtains provide inferior separation of the exposed sterile product 
from the surrounding environment, especially during operator intrusions. The advent of personalized therapies (such 
as cell and gene therapy) has increased the need for small scale aseptic filling, sometimes for a population of only 
a single patient. In these situations, the use of biological safety cabinets or clean workstations to provide an ISO 5/
Grade A environment and separation from the background for manual filling is warranted. It is still preferable that 
these activities take place in an ISO 7/Grade B background, similar to larger scale operations.

ISPE Baseline® Guide:	
Page 133
Sterile Product Manufacturing Facilities	
Open filling operations are best protected from the surrounding environment by the use of barrier technology. The 
operator should be outside the critical space, separated by a physical means, and interventions should be via glove 
ports, robotics or other means to limit direct interventions.
The choice of barrier technology (isolator or RABS) impacts the HVAC and controls design.
Isolators are unique in that they exhibit four primary modes of HVAC operation:
•	
Outflow (flowing HEPA filtered air over critical areas and out into the surrounding room through open doors for 
knockdown, cleaning and setup)
•	
Decontamination (air tight to room while recirculating gaseous decontamination agent)
•	
Aeration (flowing HEPA filtered air out through the exhaust)
•	
Operation (flowing HEPA filtered air into the surrounding room through mouseholes)
Whether this air is provided from a dedicated air handler or from the surrounding room, consideration should be given 
to both air handler capacity, controls and response to changes of operating mode.
In contrast to isolators, RABS have only one mode of operation, from an HVAC perspective. However, the two basic 
types of RABS have different means of connection to the HVAC system:
•	
Passive RABS utilize air directly from the HVAC system terminal HEPA filters (usually mounted in the ceiling 
system) to maintain airflow in the ISO 5/Grade A environment inside the RABS.
•	
Active RABS take in room supply air and circulate it through HEPA filters into the ISO 5/Grade A environment 
before releasing the air back to the room below work height.
Whether passive or active, the best practice is for all RABS air to be removed from the room via low returns, and not 
from an inlet mounted high on the sides of the RABS unit. The high inlet provided on some active RABS units can 
seriously impede proper air patterns in the area surrounding the RABS unit. It is usually beneficial to model the RABS 
using CFD to ensure that air patterns are as desired.
Construction of passive RABS units with large openings between panels, intended to facilitate cleaning, is also not 
recommended as air flowing across one side of these gaps can induce ISO 7/Grade B air into the RABS ISO 5/Grade 
A interior. Similarly, the best practice is for passive RABS units to be equipped with a removable top panel that can 
close tight to the ceiling system, but be removable to facilitate testing and filter change out. Leaving gaps between the 
RABS panels to the ceiling system can promote the migration of ISO 7/Grade B air into the ISO 5/Grade A interior at 
the spaces between HEPA filters.
The area surrounding RABS unit doors should be protected by an enhanced environment (e.g., LP/GAAS as 
discussed in Section 5.1.5) to assure control of contaminants during cleaning or open interventions.
5.7.1.3	
Lyophilizers
Stoppers in vials should be fully seated in an environment that meets ISO 5/Grade A microbial limits. Transfer of 
partially stoppered vials to lyophilizers should be under ISO 5/Grade environmental conditions.
Loading the shelves of lyophilizer equipment creates potential for biological contamination of partially stoppered vials, 
unless ISO 5/Grade A continuity is maintained, preferably by the use of barrier technology. The use of automated 
loading represents best practice to maintain the sterile integrity of the product during lyophilizer loading. Barrier 
systems may similarly serve for manual operations.

Page 134	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.7.1.4	
Capping Equipment
Cappers traditionally generate large quantities of particles and are, generally, located outside filling and lyophilizer 
rooms. Airborne bioburden should be kept low until the cap has been crimped.
Transfer of stoppered, uncapped vials to capping should be under ISO 5/Grade A conditions until the vial leaves the 
aseptic environment. Thereafter, the vial transfer and capping environment should be served with LP/GAAS HEPA 
filtered air (as defined in Section 5.1.6). It is acceptable that owing to the liberation of particulates during the capping 
process, the actual environment may not meet ISO 5/Grade A “in use”.
5.7.2	 General Manufacturing Area Environmental Design Considerations
HVAC design based on constant volume supply to the space can minimize potential for DP upsets and low airflow, 
which could lead to higher particle counts. For new and renovated facilities, an airflow monitor should be fitted to 
indicate and alarm a reduction of airflow (and therefore air changes) to rooms. The airflow monitor could be located 
on the supply fan, in the main air supply duct (and possibly resetting the supply air fan), or at local control boxes/
dampers.
5.7.2.1	
Operational Issues
Personnel practices can significantly impact contamination. Understanding (and limiting) this impact is critical to an 
effective HVAC design; considerations include:
•	
Limiting or eliminating the operator intervention into ISO 5/Grade A areas, and reducing the number of operators 
in ISO 7/Grade B areas
•	
Avoiding personnel moving near critical areas, such as isolator mouseholes or RABS when doors are 
unavoidably opened (movements should be slow to minimize interruption of airflow)
•	
Understanding where operators are stationed during normal operation
•	
Fitting of glove ports in lieu of opening RABS during operation
•	
Understanding personnel traffic routes to assure that particulates are properly flushed from the space
•	
Impact of separate airlocks for equipment (room volume, residence times, cleaning processes used)
Process considerations include:
•	
Where the process generates particles—airflow patterns should direct particles away from critical sites
•	
Control of heat from process equipment (ventilation with cool air, exhaust, or enclosure outside the process 
area)—autoclaves, dry heat sterilizers, BFS operations, and UAF hoods can generate varying levels of local heat
•	
Controlling vapors from sporicides and other cleaning solutions. This may require more outside air than is 
required for pressurization.
5.7.2.2	 Physical Issues
•	
Good room and equipment finishes, cleanable to minimize re-entrainment of settled contamination into the air
•	
How rooms are sanitized (e.g., sanitization contact time duration, how quickly odors should be diluted, where 
cleaning odors go once in the air system)

ISPE Baseline® Guide:	
Page 135
Sterile Product Manufacturing Facilities	
•	
Holes through walls (e.g., conveyor belts, unsealed sprinkler head housings, electrical boxes, etc.) which have 
potential for room pressure leakage
•	
Door clearances and tolerances—tighter doors require less leakage (exfiltration) airflow to maintain room 
pressure)
•	
How airlocks maintain pressure cascades, and how long doors may be open (validation of time delays on loss of 
pressure alarms where there are no airlocks)
•	
Door swings—whether they close against the DP, whether they can be opened, and the door closure force 
needed (see Section 4.5.1 for additional door swing considerations)
•	
Opening doors and their effect on room pressure
•	
Equipment locations, especially relative to air supply and return openings
•	
Physical locations of critical areas in relation to process operations and uncontrolled areas (avoiding 
unacceptable turbulence or dead spots in clean areas, such as by avoiding complex internal room and 
equipment layouts)
•	
Use of active pressure control via automated dampers (with direct pressure control, airflow tracking, fixed offset 
airflow control or master/submaster control of airflow with differential reset based on pressure) or use of a 
statically balanced system to maintain pressure between rooms.
Note: Careful configuration and control tuning of active DP control systems may be needed to ignore the effects of 
pressure transients due to door activity.
5.7.2.3	 Supply and Extract Point Locations
For ISO 7/Grade B and ISO 8/Grade C rooms, the design and location of air supply outlets are critical to proper 
performance of the room. The “Contaminant Removal Effectiveness” as defined by ASHRAE [40] depends on the 
location and type of both supplies and returns to provide effective dilution or displacement of airborne particulate. 
Considerations include:
•	
Air volume supplied to the room to help achieve room design air change rates for recovery and airflow volume for 
particle dilution or displacement
•	
Optimum number of air supply outlets to achieve good air distribution and mixing or displacement (refer to ISO 
14644-4 [29] for further discussion of air distribution):
-	
Uniform distribution of supply points, with smallest practical dead zones can help achieve the desired air 
quality and pattern.
-	
Utilizing a larger number of terminal HEPA outlets, rather than the minimum required to meet airflow, 
generally produces better results than using the fewest supplies at the highest allowable flow.
-	
The % ceiling coverage technique [31] for cleanroom design can provide good airflow patterns.
•	
Avoiding the flow of air through any HEPA or ULPA filter that is more than the manufacturer’s rating, which can 
result in reduced filter efficiency
•	
Use of airflow distributing screens (such as polyolefin) to distribute air uniformly across a room for more nearly 
unidirectional flow

Page 136	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Use of non-aspirating diffusers (such as radial flow) to distribute air uniformly across a room for more nearly 
unidirectional flow
•	
Consideration of the final equipment location within the room to avoid interference between room supply outlets 
and equipment intakes/outlets
•	
Standardized terminal HEPA filter sizes (to limit filter replacement and capital costs) and uniform balancing 
wherever possible—use of a single size HEPA with different airflow volumes at each location can lead to 
differential blinding (see Section 11.6 for further information)
•	
For particulate control in critical environments (particularly at particle sizes above 1 µm): location of extract/return 
grilles at low level (to minimize upward airflow patterns in the room) and at multiple locations evenly around the 
room (to assure desired airflow patterns and to minimize local areas of excessive particle concentrations) (see 
Section 11.6 for further information)
•	
For areas with high allowable particle counts (e.g., Grade D, CNC) and low or no risk operations (e.g., corridors, 
storage, etc.): high level returns may be employed without adverse effect
5.7.3	
Unidirectional Airflow (UAF) Design Considerations
5.7.3.1	
Local Airflow Patterns
The effect of localized air movement on the room conditions during operation should be considered. For a new or 
renovated facility, there are a number of identified critical areas protected by barrier systems (such as isolators or 
RABS) or LP/GAAS units. The use of RABS and non-barrier LP/GAAS may have a significant impact on surrounding 
room airflow patterns. It is recommended that CFD or empirical testing (e.g., mock-up smoke tests and particle 
counts) be used to understand and control these effects.
Generally speaking:
•	
Airflow patterns that circulate from the floor up to work height are undesirable.
•	
Areas of very low velocity near critical operations are undesirable.
•	
Areas of very low velocity where particulate can accumulate are undesirable.
•	
Areas of closed recirculation (reservoir of particles) are undesirable.
•	
Airflow from less clean to more clean areas is undesirable.
There also may be quite large thermal loads within the space (e.g., equipment heat gains, or gains from items cooling 
after sterilization). These may cause thermal airflow movement that should also be taken into account. In these 
cases, ceiling mounted extract can help minimize the recirculation due to high heat.
Secondary air currents should not entrain contaminants or particulates from operators, etc., that present a risk to the 
critical environments.
Upward airflow patterns, due to high level air intakes of UAF hoods and RABS over critical environments and near 
fan-filter HEPA, are undesirable and can cause local areas of high particle counts. Such upward airflow arrangements 
should be avoided, as discussed in Section 5.7.1.2.
In principle, UAF protection sweeps air from the cleaner environment (i.e., where product, container/closures, or 
product contact surfaces are exposed) toward the operator and other potential contamination sources. Room airflow 
should be verified with airflow visualization (smoke) tests under at rest and simulated operational conditions.

ISPE Baseline® Guide:	
Page 137
Sterile Product Manufacturing Facilities	
Refer to ISPE webinar on Airflow Pattern Visualization [41] for an in-depth discussion of procedures and best 
practices for airflow visualization.
5.7.3.2	 Horizontal versus Vertical Unidirectional Airflow
There are two approaches to providing unidirectional flow protection:
•	
Horizontal airflow
•	
Vertical airflow
See Section 11.7 for further discussion on the issues related to horizontal versus vertical UAF protection.
When personnel are inside a UAF area (such as dispensing for compounding), care should be taken to ensure that 
air patterns do not carry contaminants from the operator to the product or from product to the operator’s breathing 
space. When both are a consideration, vertical airflow is usually used. When only one is of concern, horizontal airflow 
can be effective.
Target velocities are suggested as a footnote in the FDA guideline [3] and other regulations (see Section 11.8). The 
important principle, however, is protection of the critical area. During qualification, therefore, the velocity required to 
optimize protection during operating conditions should be determined, documented, and used as the basis of ongoing 
monitoring.
Advanced computer aided airflow modeling programs may assist in initial room and UAF modeling, but fine tuning 
may still be required during qualification.
5.8	
Monitoring
5.8.1	
HVAC Monitoring
It is not possible to assess product sterility on-line. The level of sterility assurance required for sterile products means 
it is unlikely that random sampling of the finished product will detect any sterility failure resulting from processing.
Such techniques as particle counting (per ISO 14644-2 [42]), active and “at rest” air sampling, surface sampling, and 
personnel sampling provide useful data. Even with this essential and informative data, final product sterility cannot be 
assured. Hence, aseptic operations, particularly for products that cannot be terminally sterilized, rely upon validated 
procedures carried out in strictly controlled environments for all critical stages to minimize potential product risk.
As mentioned in Section 5.1.4.2 and discussed in Section 5.5, certain environmental parameters may be considered 
critical. These parameters should be monitored and documented, but it is not always possible to do so continuously. 
Aseptic manufacturing HVAC, therefore, should have a robust design to minimize potential problems, and a well-
considered and qualified monitoring/documenting program.
The ISPE Baseline® Guide: Commissioning and Qualification [34] gives some guidance on developing a rationale for 
how to monitor and document controlled parameters. Parameters that are often continuously or frequently monitored 
include:
•	
Temperature
•	
Humidity
•	
DP between air classes where a contamination path exists

Page 138	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Airflow volume rate (volume/time) (continuous monitoring is optional)
•	
Airborne non-viable particle levels
•	
Grade A air supply velocity at 100 – 150 mm below the filter face (continuous monitoring is optional)
Typically, periodic requalification may repeat some tests that were carried out as part of the original equipment 
qualification, such as:
•	
Integrity testing of terminal HEPA filters
•	
Confirming airflow or air change rates
•	
Checking ISO 5/Grade A and LP/GAAS velocities at a defined distance proximal to the work surface and below 
the filter face (typically 300 mm above vial, 100 – 150 mm below filter)
•	
Checking ISO 5/Grade A and LP/GAAS airflow patterns
•	
Checking airflow patterns at the interface between ISO 5/Grade A and ISO 7/Grade B as well as between ISO 7/
Grade B and surrounding areas (e.g., doors, pass-throughs, etc.)
•	
Recording room airflow patterns (optional in ISO 7/Grade B and ISO 8/Grade C)
	
Note: Airflow pattern analysis (visualization) outside of the Grade A zone may be undertaken as a qualification 
activity or as an engineering study.
•	
Confirming room recovery time
•	
Open door testing (confirming how long a door can remain open without need for an alarm)
•	
Checking operator product exposure levels
•	
Airborne non-viable particle levels (classification)
•	
Shut down and restart testing
•	
Reduced flow rate testing
•	
Verification of impact of loss of HVAC on environmental control (time before triple clean is required)
5.8.2	
Typical Frequencies for Testing
The test frequency for each test depends upon plant operating experience, the process/equipment qualification 
findings, and regulatory expectations. It may also vary from area to area (e.g., aseptic rooms compared to preparation 
rooms). Considerations for testing frequencies are as follows:
•	
Room airborne particles should be checked frequently as established by the EM plan. Use of automated 
continuous particle monitoring is recommended. Automated particle monitoring systems provide extensive 
relevant data on the state of the environment and are generally more reliable than manual monitoring. See 
Section 8.6.2 for additional information.
•	
Integrity testing of terminal HEPA filters should typically be performed twice per year in aseptic fill environments 
and once every year or two in less critical areas. The rationale for the testing frequency should be supported by 
ongoing data.

ISPE Baseline® Guide:	
Page 139
Sterile Product Manufacturing Facilities	
•	
Checking ISO 5/Grade A and LP/GAAS velocities and uniformity at the filter face should be performed when 
integrity testing the HEPA filters.
•	
Checking room airflow patterns is usually performed at HVAC qualification, but may be justified when room 
equipment layouts change.
•	
The need for retesting ISO 5/Grade A and LP/GAAS patterns should be assessed whenever the process in the 
hood physically changes (such as new or relocated equipment) or when operator procedures change; otherwise, 
the frequency should be every 3 to 5 years. Airflow patterns should be tested at the qualified filter face velocity.
•	
Determining how long a door may remain open should be performed at qualification and every 3 to 5 years 
thereafter.
•	
Confirmation of recovery time (EU) should be performed at qualification. There is no fixed requirement for re-
verification frequency; this should be determined by risk assessment. Retesting at a regular interval is suggested 
to ensure that recovery is repeatable.
•	
Parameters, such as operator product exposure levels, should be tested frequently for reasons other than GMP.
5.8.3	
Environmental Monitoring Systems
From an engineering perspective, automated environmental monitoring should provide feedback on the HVAC 
system’s overall performance. It should highlight lack of performance in an individual system or room and notify the 
occupants of the condition. It is important that the output of the system be compared carefully to qualification test 
results to evaluate any change in performance.
An automated Environmental Monitoring System (EMS) is recommended to provide a GMP record of critical 
environmental parameters. Automated monitoring systems should comply with US FDA 21 CFR Part 11 [43] and be 
subject to validation to assure the accuracy of the readings and records produced by the system.
EU Annex 1 [1] requires that HVAC monitoring systems notify occupants when the HVAC has failed. It is 
recommended that the monitoring system notify the occupants when any critical parameter is out of specified range 
for more than a predetermined period of time.
The system should be equipped with colored warning lights to indicate the state of the HVAC system and 
environmental control to personnel entering clean space and those working within clean spaces.
5.8.4	
Typical EMS Monitoring for Aseptic HVAC
Differential Pressures
All DPs within a sterile area environmental cascade should be continuously measured, indicated, recorded, and 
alarmed. It may be advisable, however, to select a representative number of particular DP measurements as key 
indicators of overall HVAC system “health”. If these indicators change significantly during operation from the normal 
qualified values, it is essential that evaluations be conducted (see Chapter 8).
It is important that operators within the area understand the implication of any changes (instantaneous or over a 
longer period) and what those changes mean to the aseptic processing area. Simplifying the number of continuously 
documented parameters may assist production operators in understanding the significance of any deviations.
It is suggested that the system provide indication of room-to-room differentials as well as room reference values. 
Additional considerations for monitoring of DPs include:
•	
Monitor DP across airlocks; DP should not go to zero as long as one door in the contamination path remains 
closed. Door interlocks and audible alarms can help ensure that one door remains closed.

Page 140	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
DP sensors can be employed to detect door opening and thus control the time that doors remain open, as 
required by regulation. The maximum time that a door may be open can be determined by open door testing 
(which quantifies the impact of an open door on room environmental conditions) and a survey of the duration of 
door opening required to support activities.
•	
Only one DP sensor is needed per room, but it should be located to minimize impact of air currents at the sensor.
•	
The monitoring system should document the duration of an unexpected loss (reduction) in pressure differential.
•	
Reversed direction of airflow across a door is undesirable and should only occur for brief intervals (e.g., due to 
the velocity of the door opening). DP sensors should be capable of detecting negative DP and incorporate the 
calibration tolerances of the measuring devices.
•	
The accuracy of differential measurement devices is critical. The smallest applicable range should be used with 
instruments of accuracy sufficient to assure that error is a fraction (generally 10%) of the desired resolution. For 
example, for control to ± 2.5 Pa, an accuracy of 0.25 Pa is desirable. Drift can also negatively impact sensor 
accuracy and the frequency of calibration should be sufficient to control this factor.
•	
The reference point selected for DP measurements is also critical. If measurements are made to a central 
reference, this reference point should be located in a large stable space, preferably with few doors and ideally 
without mechanical ventilation or with fixed ventilation. Interstitial areas are often excellent references.
-	
Outdoor areas are generally poor reference points due to the velocity pressure of local winds.
-	
Mechanical rooms are often poor reference points due to thermostatic ventilation.
-	
Large corridors can be good reference points if doors do not open to a large space of different pressure.
•	
Room and reference terminal devices should be relatively insensitive to drafts and located away from doors and 
air supplies/returns.
Airflow to Rooms
While continuous measurement of airflow is not required, assurance of a consistent airflow supply is an indirect 
indicator of the ability to dilute contaminants and, therefore, of room environmental control. Airflow monitoring is 
usually continuous (since an airflow volume/velocity monitor is often installed to adjust fan delivery to compensate 
for air filter loading). Usually one sensor in a supply duct is sufficient to show overall system airflow unless constant 
volume controls are implemented at each room or zone.
If a variable airflow scheme (such as idle airflow setback) is utilized, room airflow measurement is recommended 
to assure that room airflow is appropriate for the particulate generation rate present. Idle airflow setback schemes 
reduce airflow to rooms which are not in use (unoccupied and not in use for production, setup or cleaning). These 
schemes typically are not implemented until 15 – 20 minutes after cessation of use to allow for recovery. These 
schemes typically maintain room pressurization as well as temperature and humidity control to maintain aseptic 
conditions. The performance in the setback state and the time required to return to service should be validated.
Temperature and Humidity
Temperature and humidity for rooms with critical operations should be monitored to ensure control of operator 
comfort, product temperature, humidity requirements, and bioburden. Since critical rooms/zones typically have 
temperature and humidity sensors (for the controllers), continuous monitoring is possible. Room temperature and 
humidity, however, rarely change measurably in less than a few minutes, so monitoring and data collection at 
short intervals (minutes instead of seconds) should provide adequate data without creating data overload. Larger 
rooms may be temperature mapped to determine variations in room temperature and to help determine the most 
representative location for monitoring.

ISPE Baseline® Guide:	
Page 141
Sterile Product Manufacturing Facilities	
The accuracy of temperature and humidity instruments is critical. These instruments should support multi-point 
calibration and be of sufficient accuracy to provide the desired resolution and control range. Platinum RTD are 
preferred for temperature reading and capacitance sensors are preferred for RH.
Airborne Particle Count (Total or Non-viable)
In critical zones (e.g., ISO 5/Grade A and at ISO 5/Grade A to ISO 7/Grade B interface), the use of automated 
continuous particle monitoring is recommended. Automated particle monitoring systems provide extensive relevant 
data on the state of the environment and are generally more reliable than manual monitoring. See Section 8.6.2 for 
additional information.
5.8.5	
HVAC Controls (Building Automation System or Building Management System)
When considering the HVAC control system, it is important to consider it as another service supporting environmental 
condition control. Automatic controllers may indirectly affect patient safety and product quality, but performance can be 
monitored by a qualified EMS (as discussed in Sections 5.8.3 and 5.8.4). HVAC controls would not need to be qualified; 
HVAC field devices would only need to be qualified when HVAC control and environmental monitoring are shared.
HVAC automatic controls may be employed to control variables, such as:
•	
Temperature
•	
Humidity
In more complex designs, other variables may also be controlled actively (or passively with periodic manual adjustment):
•	
Room DP (especially where airflows to/from rooms are expected to vary)
•	
Constant supply and extract (or return) fan volume control (usually to compensate for air filter loading)
•	
Filter blinding condition (pressure drop) monitoring (where challenge to air filters is high, as in terminal HEPA 
filters with insufficient pre-filters)
•	
Active room pressure control
During design, risk assessment should be performed to assess the positive and negative impacts of an automatic 
control system. Failures should be considered for the system as a whole. Considerations include:
•	
What would happen if constant fan volume control were not employed?
•	
What would happen if an active pressure control system failed?
•	
Does the system incorporate fail safe features?
•	
Does the control design prevent catastrophic failures such as duct collapse and airflow reversals?
•	
Are visible and audible alarms included to monitor when there is a change in the system that may impact 
environmental control?
5.9	
Qualification of HVAC Systems
HVAC systems serving an aseptic manufacturing suite should be considered as a system which may affect patient 
safety and product quality. Qualification, testing, and commissioning, in line with GEP, should be considered.

Page 142	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
For additional information, refer to ISPE Baseline® Guide: Commissioning and Qualification [34]. Field qualification 
procedures are detailed in ISO 14644-3, (Cleanrooms and Associated Environments, Part 3 – Test Methods) [31].
5.10	
Cleaning and Maintenance of HVAC Systems
5.10.1	 Air System Cleaning and Sanitization
•	
Ductwork should be manufactured, inspected, and installed according to GEP. Refer to ISPE Good Practice 
Guide: Good Engineering Practice [44] and ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning 
[28].
•	
To minimize potential for growth of bioburden within the duct, ductwork should be cleaned internally prior to 
assembly, and temporarily sealed after installation.
•	
Periodic cleaning of duct systems is not normally required due to the performance of pre-filtration.
•	
Fumigating production rooms may be desirable for control of microorganisms. The HVAC system should be 
specially designed to isolate rooms to allow fumigation without circulation of the agent to surrounding spaces. 
Room pressurization may need to be controlled to prevent the migration of sanitizing agent to other spaces.
•	
Fumigating some or all of the system may be desirable where highly potent or pathogenic materials are handled. 
The system should be designed to allow fumigation through the HVAC system without circulation of the sanitizing 
agent to surrounding spaces. HVAC system materials should be selected with this procedure in mind.
5.10.2	 Maintenance Philosophy
•	
As much of the system as possible should be accessible and maintained from outside the aseptic processing 
area.
-	
When replacement of terminal air filters (and lighting) are expected to be more frequent than planned 
maintenance shutdowns, access to these items from outside the processing area should be considered.
-	
Access should not require working directly on ceilings from above.
•	
HVAC designers should understand the planned facility maintenance philosophy.
•	
An effective and fast-response breakdown maintenance plan can minimize the economic impact of unplanned 
HVAC shutdowns.
•	
HVAC maintenance personnel should be trained on the system and its effect on the product/process.
•	
Critical components in systems which affect patient safety and product quality should be under quality change 
control. The ability of the HVAC system to assure the delivery of the identified critical parameters should be 
maintained.
•	
Thoroughly investigate the impact of filter leaks to determine patient and product risk. Proper investigation of filter 
leaks can determine if contamination that penetrates HEPA filters has the potential to jeopardize patient safety.
•	
Refer to the latest version of ISO 14644-3 [31] for suggested commissioning and retesting procedures. More 
stringent requirements may be identified as a result of risk assessment.
Refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28] and ISPE Good Practice 
Guide: Maintenance [45] for further discussion of maintenance and replacement practices.

ISPE Baseline® Guide:	
Page 143
Sterile Product Manufacturing Facilities	
