5	 Heating, Ventilation, and Air Conditioning
5.1	
Introduction
5.1.1	
Scope
This chapter deals with creating a suitable environment for the processing of sterile products, including sterile 
bulks and terminally sterilized products. Biopharmaceutical bulk facilities are covered in the ISPE Baseline® 
Guide: Biopharmaceutical Manufacturing Facilities (Second Edition) [14], but further HVAC details (for classified 
manufacturing space) are considered in this Guide.
Note: ISPE has chosen a new harmonized nomenclature for a space classification that bridges the differing 
cleanliness classifications; focusing on the US FDA guidance [3], EU Annex 1 [1], and ISO 14644-1 [4] and ISPE 
legacy grading systems (see Table 5.3).
For further information, refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28], ISPE 
Baseline® Guide: Biopharmaceutical Manufacturing Facilities (Second Edition) [14], and Chapter 11 of this Guide.
5.1.2	
The Role of HVAC
The role of HVAC in sterile product facilities is primarily to ensure that the processing environment does not 
negatively impact product quality. The product and process should be understood, to assess the level of 
environmental control necessary to reliably make product. The environmental control provided by HVAC typically 
impacts a very limited number of Critical Process Parameters (CPPs). The critical environmental parameters 
associated with sterile product quality can include:
•	
Airborne particulates (both viable and non-viable, which may contaminate the product)
•	
Temperature (which may affect product stability and operator comfort/cleanliness)
•	
Humidity (which impacts microbial growth, operator comfort and cleanliness, and static electricity, and may 
impact some products)
•	
Relative pressurization (which may impact the ingress and egress of airborne gases and particles)
•	
Gaseous contaminants and oxygen concentration (which may impact operator health/safety)
•	
Airborne product aerosols (which may impact operator health/safety and cross-contamination risk)
The control of airborne particulates is usually associated with HVAC for sterile manufacturing. HVAC can also 
indirectly affect surface contamination by limiting the deposition of airborne particulates, but it has limited use 
in removing deposited (surface) contaminants, due to the high velocities typically required to overcome surface 
attractions.2 Mechanical action (such as rubbing, sliding, etc.) on surfaces can cause surface contamination to 
become airborne and allow it to be impacted by HVAC.
Advanced aseptic processing techniques (such as isolators, BFS, single-use technologies, etc.) have influenced the 
importance of airborne particulate control required in facilities. These advanced technologies are intended to provide 
enhanced separation of the processing environment from the room environment (and personnel). This separation 
2	 Only specialized high velocity (typically 3,000 – 5,000 feet/minute, 15 – 25 meters/second) air shower devices have some effectiveness in removing 
surface contamination. While common in the microelectronics industry, these units have found limited acceptance in the life sciences industry.

Page 108	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
improves sterility assurance and decreases the impact of room conditions on product quality. Therefore, lower space 
classifications and HVAC environmental controls may be required, depending on the level of separation provided, 
where advanced aseptic processing equipment is used.
The temperature and humidity of the room can impact the product in four ways:
•	
The comfort of operators present in the room can be affected, and therefore impact the number of particles 
(viable) shed by them into the room. A high degree of protective gowning is usually employed to minimize 
contamination from operators, but cooler room temperatures and lower relative humidity may be needed to keep 
operators comfortable with this added gowning.
•	
Heat sensitive products (especially large molecules) may need to be processed or stored at temperatures well 
below those required for comfort.
•	
Hygroscopic (or moisture reactive) products may need to be processed at lower relative humidity than is required 
for health and safety.
•	
The temperature and relative humidity of a space significantly impact the growth of microorganisms and can 
impact the hygiene of a facility.
5.1.3	
HVAC and Particulate Control for Product Quality
HVAC systems control particulates by applying filtration of varying efficiencies to incoming and recirculating 
airstreams. For the most critical environments (ISO 5/Grade A, ISO 6, ISO 7/Grade B, ISO 8/Grade C), FDA guidance 
[3] suggests that one layer of HEPA filtration of at least 99.97% efficiency at 0.3 µm particle diameter should be 
applied (similar to EU filter designation H13). While not required, HEPA filters with 99.99% efficiency (similar to 
EU filter designation H14) or Ultra Low Penetration Air (ULPA) filters may also be applied to provide enhanced 
particulate matter control and to comply with integrity testing to a limit of 0.01% penetration as suggested by the FDA 
[3]. This filter is typically fitted at the boundary to the room (terminal) to separate the HVAC system from the critical 
environment, although it is not stipulated in regulations.
Local requirements should be verified. EU filter designation F9/MERV (Minimum Efficiency Reporting Value) 14-15 
filtration may achieve ISO 8/Grade C classification at particle sizes ≥ 0.5 µm (depending on room internal particle 
generation), making this level of filtration suitable for lower class environments (such as Grade D or CNC) or for pre-
filtration of air prior to final HEPA filtration.
Regulated companies may employ two or more HEPA filters in series in the most critical environments. This practice 
may be justified in cases where highly potent products may be present in recirculated air; this is not recommended by 
the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28], which suggests MERV 13/14. A review 
of the cross-contamination potential of filter arrays, as outlined in the ISPE Baseline® Guide: Risk-Based Manufacture 
of Pharmaceutical Products (Second Edition) [19], is recommended.
Exhaust and return grilles are generally not fitted with filters, but these may be added to protect ductwork and the 
outside environment where an aerosol of a highly potent or sensitizing product is present or for biosafety level (BSL) 
above BSL-2. See Section 11.10 for further information regarding bio-containment.
Particles generated inside the critical area, where sterile product or materials are exposed, may be composed of:
•	
The product itself
•	
Particles from the process equipment
•	
Particles from containers/closures
•	
Particles from operators

ISPE Baseline® Guide:	
Page 109
Sterile Product Manufacturing Facilities	
The difference between particles from these different sources should be understood. Particles of product are not 
a contaminant and steps should be taken to exclude these during space qualification or environmental monitoring. 
Particles generated by equipment, materials, or personnel are of concern and particle counting locations should be 
sited to capture these potential contaminants. A process simulation (where particles are counted with all equipment 
running and personnel present) may be performed without product in order to factor out product aerosols.
The HVAC system can control particulates within the critical area by providing a flow of clean, nearly particle free air 
to displace these potential contaminants and sweep them out of the critical area. This unidirectional flow of air from 
the source, through the critical zone, to a less clean area, and without recirculation back into the critical zone should 
maintain ISO 5/Grade A conditions and establish LP/GAAS zones.
Particles generated outside the critical zone (i.e., in the room) should be kept out of the critical zone, especially viable 
particles from operators in the surrounding area. This is generally accomplished by use of displacing unidirectional 
flow and physical barriers. The concentration of particulate within the areas outside the critical zone is typically 
controlled by dilution of the airborne particulate with a flow of clean, nearly particle free air. This continuous dilution 
should be designed with a particle generation rate in mind (sometimes referred to as “source strength”) to ensure 
control of the environment during operation.
Traditionally, the industry has used the Air Change Rate (ACR), expressed in Air Changes per Hour (ACH) to specify 
the desired diluting airflow. The target ACR has historically been correlated to a specific cleanliness level; however, 
industry standards such as ISO 14664-4 [29] and IEST-RP-CC012 [30] no longer provide minimum ACH tables and 
are shifting towards a scientific evaluation utilizing dilution calculations and computer modeling. While FDA guidance 
[3] states that a value of 20 ACH is typically acceptable for ISO 8 (0.5 µm, “in operation”), this Guide recommends 
using ACH as a planning tool and suggests using the following parameters as acceptance criteria for cleanrooms: 
room particulate, viable concentration, or other empirical measures of room performance (such as recovery, 
as outlined in ISO 14644-3 [31]). For more information on calculation of airflow required for proper cleanroom 
performance, Whyte et al., 2016 [32]; Sun et al., 2010 [33]; and the ISPE Good Practice Guide: Heating, Ventilation, 
and Air Conditioning [28].
5.1.4	
Maintaining Environmental Classification
The airborne particulate concentration in a room are the result of a balance of competing factors:
•	
Particles entering the room:
-	
Internal activities (particle generation into the space from personnel and processes)
-	
Particles entering at the interfaces to outside spaces
-	
Particles entering through the HVAC system
•	
Particles retained within the room:
-	
Containment devices
-	
Adhesion or deposition of airborne particles on surfaces
•	
Particles leaving the room:
-	
Returns
-	
Effectiveness of airflow patterns in the room and/or unidirectional flow
-	
Exhaust of particles from their source

Page 110	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Quantity of air diluting the particles
A good design should include specific controls to address all of these factors. Control considerations include:
•	
Equipment should be designed for minimal particulate release into the cleanroom. Particle generating 
components should be fully enclosed and provided with filtered ventilation or, where possible, remotely mounted 
outside the clean space.
•	
Personnel should be properly gowned in a properly ventilated gowning room.
•	
Particles entering at the interfaces to outside spaces should be controlled by air pressure differences, mass flow 
across openings, or airlocks and pass-through boxes.
•	
Particles entering through the HVAC system should be appropriately filtered.
•	
Wherever possible, ensure that generated particles cannot be disseminated through the room by use of 
containment barriers and exhaust.
•	
Ensure a rapid removal of particles from the room:
-	
Evenly and frequently distributed low returns to direct particles to the HVAC system for filtration
-	
Effective airflow patterns in the room (including unidirectional flow) to ensure quick removal of contaminants
-	
Exhaust of particles from their source, before they can contaminate the room
-	
Ensuring an adequate quantity of air is provided to dilute the maximum expected particle challenge (dilution 
calculation versus fixed air change standard approach).
Particles entering a room from an adjoining area of lower air classification may be significantly impacted by room 
pressurization. Airlocks and pass-through boxes are the preferred method of preserving DP between rooms of 
different classification. Where airlocks are not possible, airflow patterns can help control the direction of flow of 
airborne contaminants.
Note: Where mouseholes are used through walls between areas of differing classification, differential pressure alone 
may be sufficient to control contamination. Testing for induction due to velocity at this location is recommended and, 
only if necessary, local protection devices over the lower classified side of the mousehole can be applied.
In ISO 7/Grade B and ISO 8/Grade C rooms, dilution of airborne particles using high airflow rates of clean supply 
air is common, relying on adequate mixing of room air with clean air to minimize local areas of high particle 
concentration. Within these rooms, areas of unidirectional flow (e.g., Unidirectional Flow Hoods (UFH)) can be 
used to create conventional ISO 5/Grade A areas or areas of LP/GAAS. In these areas, airflow patterns sweep 
contaminants released in the space away from critical sites (product and sterile surfaces).
Historically, unidirectional air has been introduced into the space at nominally 0.45 m/s (90 ft/min) ± 20%, although 
other velocities (as low as 0.20 m/s (40 ft/min)) may create more favorable airflow patterns. The purpose of velocity 
testing is to ensure a desirable airflow pattern is maintained, as demonstrated by airflow visualization testing. 
The velocity employed should be periodically verified (normally at the same time as Filter Integrity Testing (FIT)) 
as consistent with velocities found at the time of airflow visualization. Refer to Chapter 11 for further information 
regarding airflow velocity considerations.
The quality (cleanliness) of the air that creates airflow patterns, or dilution air, also affects the particle levels in the 
space. With HEPA filters and seals operated within their specifications, however, the air leaving the filters can be 
many orders of magnitude cleaner than the space requirement. See Chapter 11 for additional information.

ISPE Baseline® Guide:	
Page 111
Sterile Product Manufacturing Facilities	
Clean air should be continuously delivered to a room (to maintain dilution and pressurization) or to a UFH (to maintain 
airflow patterns), and a reliable method of regularly verifying airflow to these spaces should be established.
5.1.5	
Environmental Classification and Monitoring: Occupancy States
“In Operation” State
Both the US FDA and EU [1, 3] require that sterile manufacturing cleanrooms should be designed and tested to 
ensure proper cleanliness while “in operation”. Operational, or “in operation”, is defined in ISO 14644-1 [4], Section 
3.3 (Occupancy states) as “agreed condition where the cleanroom or clean zone is functioning in the specified 
manner, with equipment operating and with the specified number of personnel present”.
It is recommended that pharmaceutical “in operation” (also referred to as “dynamic”) complies with this ISO definition, 
with HVAC in operation, including local protection devices, with product or simulated product present, with process 
equipment running, and the specified number of operating and support personnel performing appropriate tasks, or 
simulations thereof.
Regulations require that monitoring of the “in operation” particle counts be continuous during aseptic operations. EU 
regulations require that this be undertaken with a fixed system within Grade A space. The FDA prefers this approach 
for ISO 5, but allows for portable equipment. The ISO 7/Grade B space surrounding ISO 5/Grade A space should also 
be monitored “in operation”.
Ongoing environmental data monitoring for the aseptic area should be comparable with the “in operation” data 
generated during process/equipment qualification (such as for the filling line). Monitoring locations are selected via 
risk assessment, with the intent of detecting an adverse situation (out of the ordinary). Significant findings also could 
indicate the need to reconfirm compliance with a classification.
“At Rest” State
In addition to designing for “in operation” conditions, design should account for an “at rest” datum condition to meet 
EU requirements. Note that “at rest” is defined in ISO 14644-1 [4], Section 3.3 (Occupancy states) as “condition 
where the cleanroom or clean zone is complete with equipment installed and operating in a manner agreed upon, but 
with no personnel present”.
It is recommended that pharmaceutical “at rest” (also referred to as “static”) is monitored with HVAC in operation, 
including local protection devices where these impact room cleanliness, with no product or personnel present, and 
with process equipment not running.
Pharmaceutical “at rest” is similar to ISO “as-built” for the processing room. ISO 14644-1 [4], Section 3.3 (Occupancy 
states) defines “as-built” as “condition where the cleanroom or clean zone is complete with all services connected and 
functioning but with no equipment, furniture, materials or personnel present”. The FDA 2004 guidance [3] suggests 
that “as-built” conditions be measured initially as reference data, and it is considered good practice to periodically 
verify these conditions (e.g., at any major change to HVAC or room configuration, or annually to biennially).
Where “at rest” testing is undertaken, it is important that a “clean up” (also called a “purge”) be allowed after the 
sampling personnel leave the space, before samples are collected. It is suggested that a period of at least 5 minutes 
be allowed, with a delay of up to 15 – 20 minutes being fully appropriate.
5.1.5.1	
Recovery
EU Annex 1 [1] specifies airborne particulate limits for rooms in both the “in operation” and the “at rest” states. 
Recovery testing for classified spaces is needed to prove that this requirement has been satisfied. The speed with 
which the airborne particle concentration of a classified space (ISO 7/Grade B or ISO 8/Grade C) recovers from “in 
use” concentration to “at rest” concentration depends on the effectiveness of ventilation (dilution efficiency) and on 
the air changes (the frequency that the air in the space is replaced with filtered air, as expressed in ACH).

Page 112	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
There are two approaches to the measurement of recovery, as suggested by EU Annex 1 [1]:
•	
Measurement of particulate in the “in operation” state (as performed in regular environmental monitoring to 
ensure that the “in operation” airborne particulate counts do not exceed the class limit):
-	
Once equilibrium is achieved, operations are ceased and the room is vacated while counting remains 
ongoing.
-	
The recovery time is then recorded as the time required to get from the experienced “in operation” 
particulate concentration to the appropriate “at rest” limit for the class in question, measured from the time 
the room is vacated.
-	
This method does not ensure that the facility can recover from elevated particulate concentrations and does 
not test the performance of the ventilation system alone.
•	
Performance of a recovery test as suggested in ISO 14644-3 [31], with a target recovery of 1 or 2-log (for Grade 
C or Grade B respectively):
-	
The particulate concentration is raised to, or above, the “in operation” limit, often using a challenge agent. 
The injection of the challenge agent is ceased and the room is allowed to recover as much as 3-log.
-	
The recovery time is measured from the cessation of the challenge, or from any point on the concentration 
decay curve.
-	
This method tends to provide more data, as it covers a broader range of concentrations. It also challenges 
HVAC system performance even at upset levels above the intended “in operation” condition.
The term “recovery” and the term “air change” do not apply to UAF spaces (usually ISO 5/Grade A) where 
unidirectional airflow naturally creates extremely large air change rates and very rapid removal of particles.
5.1.5.2	 HVAC Risk Assessment
Before an HVAC risk assessment can be performed, process and product parameters should be defined. A successful 
risk assessment exercise should reduce high risks to an acceptable level through redesign or, if necessary, through 
procedures.
Generally, the risks to be considered when specifying area classifications include: the risk inherent in the product 
being produced (sterile products are high risk) and the risk that the background environment can impact the product 
quality or patient health. The lower the risk to the product and patient, the lower the area classification that is 
required.
All HVAC and environmental control risk assessments start with an accounting of the rooms under consideration and 
the process operations and sub-steps that occur within those rooms. Risk of contamination and cross-contamination 
are of primary concern for HVAC and should consider the impact of operations within the room and outside the room, 
as well as the susceptibility of the product and process within the room.
Typically, risk to product from HVAC depends on the cleanliness of the surrounding environment and may also 
depend on the temperature and humidity of the air in contact with product, product contact equipment, closures, and 
containers. The use of barrier technology (such as isolators and RABS) can minimize or eliminate interaction of the 
ISO 5/Grade A zone with the surrounding environment, therefore significantly reducing this risk. Closed processing 
and closed filling operations also reduce the risk to the product from the background environment.

ISPE Baseline® Guide:	
Page 113
Sterile Product Manufacturing Facilities	
Because HVAC processes are well defined and the failure modes are predictable, two approaches to risk assessment 
are very well suited to HVAC and environmental control:
•	
Hazard Analysis and Critical Control Points (HACCP): This seven-step process focuses on the critical 
parameters and the monitoring of control points for those parameters. In the case of HVAC, these control points 
are typically room temperature, room humidity, room DP, room filter integrity, room airflow, and room airborne 
contamination (viable and non-viable).
•	
Failure Modes and Effects Analysis (FMEA): This approach has the advantage of providing a score for 
risks and allows easy assessment of the impact of failures. As with HACCP, critical parameters and planned 
controls are assessed, but their robustness in the case of a failure is considered. A fixed taxonomy (Hazard and 
Operability/HAZOP) can easily be used as HVAC can only impact, temperature, humidity, pressure and airborne 
particulate.
Risk assessment (and subsequent testing/qualification plans) should address expected failure and transitional states 
(e.g., loss of power, loss of controls, shut down, restart, etc.) The expected conditions for pressurization, cleanliness 
and other critical parameters should be planned and tested to ensure proper environmental control.
Critical Control Points in HVAC Risk Assessment
Typical critical parameter/control points where a risk assessment might indicate that drug product quality could be 
affected include:
•	
Room temperature monitoring system
•	
Room humidity monitoring system
•	
Room DP monitoring system
•	
Environmental monitoring for total and viable airborne particulate
•	
Continuous airborne particulate monitoring system (expected for ISO 5/Grade A, optional for lower grades). 
Note: Use of automated continuous particle monitoring is recommended. Automated particle monitoring systems 
provide extensive relevant data on the state of the environment and are generally more reliable than manual 
monitoring. See Section 8.6.2 for additional information.
•	
Periodic final HEPA filter integrity (as proven by regular scheduled filter integrity testing)
•	
Periodic verification of airflow and/or the airflow monitoring system (for air handler or rooms or unidirectional flow 
areas)
•	
Periodic verification of ISO 5/Grade A filter face velocity and air velocity proximate to work height. Note: The 
velocity near work height will not be the same as the velocity near the filter face; these measurements should 
correlate to the measurements taken at the time of airflow pattern testing.
•	
Periodic verification of airflow patterns in ISO 5/Grade A (unidirectional) and general room airflow patterns in ISO 
7/Grade B or at interfaces, airlocks, pass-throughs, etc.
Items which only indirectly affect the process environment—and, therefore, have no direct patient safety and product 
quality impact—usually include Air Handling Units (AHU) pre-filters, fans, coils, humidifiers, and dehumidifiers; 
ductwork; chilled water; and steam.
Refer to the ISPE Baseline® Guide: Commissioning and Qualification [34].

Page 114	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.1.6	
Local Protection and Grade A Air Supply
Background
The terms, local protection and Grade A air supply, have appeared in several regulatory documents. In 2004, the FDA 
guidance [3] introduced the terms “Local Class 100 (ISO 5) protection” and “local protection”. Similarly, in 2008, the 
EU GMP Annex 1 [1] introduced the term “Grade A air supply”. In 2010, the PIC/S [9] provided a definition for “Grade 
A air supply” and also stated “The new revision of Annex 1 mentions a new term, Grade A air supply, but no definition 
of this new term is given in the revised Annex. Inspectors and Industry therefore need an interpretation of this 
term, especially as a provision of a grade A air supply is one of the most significant changes in Annex 1”. Additional 
information and recommendations are provided in this section to improve and harmonize understanding of these 
terms.
Definition and Examples
The terms, Local Protection (LP) and Grade A Air Supply (GAAS), should be considered as equivalent, and are 
used to indicate any instance where a localized HEPA filtered air supply is used to reduce the risk of total or viable 
particulate contamination of critical surfaces within a specified working zone. LP/GAAS is generally configured 
with terminal HEPA filtration proximate to the work zone (above or to one side, as appropriate to the risks) in 
order to ensure ISO 5 particulate levels. This engineering control can be applied to reduce risk in any background 
classification (including Grade D, ISO 8/Grade C, and ISO 7/Grade B cleanroom areas). Due to the variations in 
background classifications, particulate limits (total and viable) and critical design parameters should be determined on 
a case by case basis.
A well-designed LP/GAAS involves proper configuration of the extract to ensure a flushing flow of clean air through 
the area of concern. In certain cases, additional engineering controls (such as enclosures or RABS with glove ports) 
can be reasonably employed to enhance the air quality within the work zone.
Examples of application of LP/GAAS are provided in Table 5.1.

ISPE Baseline® Guide:	
Page 115
Sterile Product Manufacturing Facilities	
Table 5.1: Examples of LP/GAAS Applications
Process
LP/GAAS 
Application
Background 
Classification
Design Intent
Transfer of Pre-
Sterilized Syringe 
Tubs (double 
bagged) from Grade 
D to ISO 8/Grade C
LP/GAAS provided 
over outer bag 
removal station
Grade D (ISO 8 “at 
rest” only)
•	 Protect the inner bag or syringe tub 
from external contamination during de-
bagging and transfer to the inner bag 
removal station
•	 For installations with automated tub 
decontamination, protection of the inner 
bag is not considered to be critical
Process Tank 
Protection
LP/GAAS provided 
over tank manway 
or other open 
material addition 
ports
ISO 8/Grade C
•	 Protect clean exposed product contact 
surfaces from external contamination 
during material additions
Capping
LP/GAAS provided 
over fully stoppered 
vials (from exiting 
Grade A conditions 
to closure of the 
crimp seal)
ISO 8/Grade C or 
Grade D (ISO 8 “at 
rest” only)
•	 Consistent with EU Annex 1 
requirements and FDA recommendations 
for capping operations
Isolator Mousehole
LP/GAAS provided 
on the outside of the 
isolator mousehole
ISO 8/Grade C
•	 Reduce risk of air induction into the 
isolator due to turbulence
•	 This application is cited as an example 
in Appendix 1 of the FDA guidance [3])
RABS Door Swings
LP/GAAS provided 
along perimeter of 
RABS enclosure 
over door swings
ISO 7/Grade B
•	 Protect gloves (gauntlet) and interior 
door surfaces during open door 
interventions
•	 This application may address concerns 
regarding contamination of these 
surfaces
Autoclave/Oven 
Unloading
LP/GAAS provided 
over or near the 
autoclave/oven 
unload area
ISO 7/Grade B or 
ISO 8/Grade C
•	 Minimize risk of contamination of 
sterilized articles during cooling
•	 This application has become a common 
practice, though the scientific basis has 
not yet been proved
Parts Preparation 
(wrapping/
preparation for 
autoclaving)
LP/GAAS provided 
in the parts 
preparation area
ISO 8/Grade C
•	 Protect clean articles during wrapping 
and preparation for autoclave 
sterilization
•	 Maintain cleanliness of clean product 
contact surfaces during assembly and 
autoclave preparation
•	 This application commonly involves use 
of laminar flow benches (workstation)
Parts Washer 
Unloading
LP/GAAS provided 
over the parts 
washer unloading 
area
ISO 8/Grade C
•	 Reduce risk of particulate contamination 
of clean product contact surfaces during 
unloading and transfer operations

Page 116	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Environmental Monitoring (EM)
Application of LP/GAAS is straightforward from an HVAC design perspective (i.e., location and number of HEPA 
filters, location of returns, design airflow rates, etc.). However, establishing target “at rest” or “in operation” limits 
for these areas is often overlooked during facility design, which can cause considerable difficulty and delays during 
qualification of these areas.
LP/GAAS zones should be differentiated from ISO 5/Grade A zones or conditions, as these limits may not be 
applicable. The similarity in nomenclature can cause confusion if precise definitions and terminologies are not 
established and followed.
The following principles should be considered when establishing LP/GAAS EM limits:
•	
Monitoring/testing of LP/GAAS zones should include measurement of total and viable particulates proximate to 
the work zone for the process.
•	
 “At rest” monitoring/testing is primarily useful as a pre-check of overall system performance and to establish 
limits for recovery during qualification testing.
•	
LP/GAAS air supply should generally meet ISO 5 requirements for 0.5 µm and 5.0 µm particles, when measured 
100 – 150 mm below the filter face or grille, under all conditions.
•	
While particulate levels in the work zone are a function of the LP/GAAS configuration, airflow rates, sanitization, 
and rate(s) of particulate generation (which is heavily influenced by gowning), a well-designed LP/GAAS should 
be capable of achieving a 1-log reduction in total particulates, below the “in operation” background limit.
•	
Care should be taken to establish appropriate viable limits where LP/GAAS is used in classified areas below 
ISO 7/Grade B. Viable particulate limits should be consistent with the less rigorous gowning and sanitization 
requirements for these areas. A careful review of the specific manipulations required to expose and collect EM 
plates should also be performed.
•	
For initial qualification purposes, viable particulate limits 1/2 to 1/3 of the background environment limits are 
recommended. At the completion of qualification testing, historical EM data should be reviewed and limits 
adjusted, as appropriate, using statistical analysis.
Recommended initial qualification EM limits are shown in Table 5.2.

ISPE Baseline® Guide:	
Page 117
Sterile Product Manufacturing Facilities	
Table 5.2: Recommended Initial Qualification Limits for LP/GAAS Total and Viable Particulates
Installation
Examples
Background 
Classification
“In Operation” Limits
Total 
Particulates 
(particle/m3)
Active Air 
Viable
(CFU/m3)
Settle 
Plates (90
mm plate,
CFU/
4 hours)
Contact 
Plates (55 
mm plate, 
CFU/plate)
LP/GAAS in 
ISO 7/Grade B 
background
•
LP/GAAS provided along
perimeter of ISO 5/Grade
A RABS enclosure, to
protect interior door
surfaces and gloves from
contamination during
open door activities
(sanitization, setup,
controlled open door
interventions)
ISO 7/Grade B
35,200
5
3
3
LP/GAAS in 
ISO 8/Grade 
C background 
with RABS
•
Active RABS installation
over capper, from cap
infeed from isolator/
aseptic area to
completion of capping
•
Glove ports provided
for routine interventions
prior to application of
crimp seal or for other
interventions such as
manipulation of EM
plates
ISO 8/Grade C 
352,000
33
17
8
LP/GAAS in 
ISO 8/Grade 
C background 
without RABS
•
LP/GAAS provided over
tank manway or material
addition ports
•
LP/GAAS provided
over autoclave/oven
unloading area
•
LP/GAAS provided at
parts washer unload, or
for parts wrapping and
preparation
ISO 8/Grade C
352,000
50
25
12
LP/GAAS in 
Grade D (ISO 
8 “at rest”) 
background
•
Syringe tub outer bag
removal station
Grade D (ISO 
8 “at rest”)
3,520,000
100
50
25

Page 118	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.2	
Cost Considerations
5.2.1	
Capital Costs
HVAC systems for sterile manufacturing are expensive and can represent a significant proportion of the total facility 
cost. The capital cost of a system can vary greatly and is dependent upon the decisions made throughout the design 
stages. The main factors that influence HVAC cost include:
•	
Use of isolators and other microenvironments: The use of isolators may reduce room classification requirements, 
leading to smaller and lower cost HVAC systems. Other microenvironments (such as RABS and LP/GAAS) can 
reduce the particulate challenge to critical zones, also reducing HVAC system sizing. Process closure and closed 
filling have a similar impact.
•	
Size of aseptic processing area: This should be optimized, without compromising material flow and product 
quality. HVAC size may be optimized correspondingly.
•	
Redundancy: The need for redundant HVAC equipment is best addressed via a failure mode risk analysis. It is 
often unnecessary to duplicate all HVAC plant items.
•	
Simplicity: Overly elaborate design solutions are more expensive and may have a greater risk of failure.
•	
Integration of the HVAC design with other aspects of the facility: Process room layouts, gowning room design, 
material transfers and process equipment design can all impact HVAC design.
5.2.2	
Operating Costs
The HVAC system design affects the operating costs of the manufacturing facility, particularly as continuous operation 
of HVAC is normally required to ensure proper cleanliness levels are established and maintained. The preceding 
capital cost considerations may be outweighed by operating costs if a lifecycle approach to costing is undertaken.
The designer can positively influence the operating cost and energy use of the facility by employing risk assessment 
to determine important factors and strategies which are appropriate for the application. Examples of important energy 
considerations/approaches in the design process include:
•	
Optimizing the size and occupancy of classified space to minimize the airflow needed for cleanliness
•	
Optimizing airflow through modeling and/or dilution calculations, rather than using traditional classification-based 
air change rates
•	
Designing room air distribution to provide the most effective ventilation practical
•	
Designing rooms to minimize excess leakage beyond what is required by the HVAC designer
•	
Optimizing temperature and humidity requirements (setting acceptance ranges as wide as possible)
•	
Treating outside air separately from recirculated air, especially if humidity is controlled by overcooling supply air 
and reheating to control room temperature
•	
Providing energy recovery on exhaust streams, while considering the risk of cross-contamination:
-	
Enthalpy or heat wheel for applications where contamination/cross-contamination between supply and 
exhaust is of little concern
-	
Air to air energy recovery for applications where cross-contamination is a greater concern

ISPE Baseline® Guide:	
Page 119
Sterile Product Manufacturing Facilities	
-	
Heat pipes and runaround (air to water to air) for applications where cross-contamination is a serious 
concern
•	
Optimizing differential pressures to suit the nature of the facility and the construction type (avoid excessive 
pressure and excessive flow differentials)
•	
Optimizing filtration to minimize total pressure drop and maximize the life of HEPA filters
•	
Recirculation of air from production rooms:
-	
Global recirculation, if cross-contamination risk is low (e.g., campaign manufacturing)
-	
Primary/secondary systems with local recirculation within a room or suite to increase air change rates when 
cross-contamination risk is greater
•	
Consideration of advanced airside control strategies for energy savings:
-	
Airflow setback (airflow reduction) during idle periods when there is no production in the space (maintenance 
of pressurization and proven minimum flow is recommended)
-	
Occupancy sensing airflow setback, if appropriate to the operation
-	
AHU supply static pressure setback, if airflow varies
-	
Discharge air temperature setback if AHU temperature is controlled for dew point
-	
Tracking Variable Air Volume (VAV) control of primary airflow in primary cooling only systems
-	
Adaptive airflow control (monitoring of total airborne particulate and possibly potentially viable particle 
counts, and controlling airflow to maintain control in a desired range)
	
Note: This technology is in its infancy at the time of this edition, but is expected to mature in the near future.
•	
Commissioning of the systems according to GEP, to ensure proper equipment operation and control sequences
•	
Utilizing common sized HEPA filters throughout the design to reduce spares inventory
•	
Design that allows for ease of maintenance and testing
Note: Any regular shutdown of HVAC systems for the purpose of energy savings is strongly discouraged, as it can 
lead to a loss of control and may increase the potential for product contamination. While HVAC shutdowns of short 
duration may be shown to not endanger the state of environmental control (via system and facility specific studies), 
shutdowns of multiple hours or days generally do endanger environmental control and require increasingly 
laborious cleaning disinfection and monitoring efforts to bring the cleanroom environments back into control. 
Resumption of production should only be permitted after a state of control is reestablished. For further information on 
HVAC design for low energy costs, refer to the ISPE Sustainability Handbook [35] and ISO 14644-13 [36].

Page 120	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.3	
Sources of Particulate Contamination
5.3.1	
Internal Sources
Non-viable (microbiologically inert) particles may be dust, smoke, plastic, and metal debris from process or HVAC 
equipment, synthetic clothing fibers, makeup, hair, skin flakes, etc. Non-viable particles may also be active product 
from another area within a multi-product facility, which are a cross-contamination concern. Among and upon non-
viable particles, there can be viable (living) organisms, such as spores, bacteria, and viruses. HEPA (and optional 
higher quality ULPA) filters can effectively remove more than 99.97% of these particles from the HVAC air supply.
Typical sources from inside the classified space include:
•	
Personnel
•	
Process equipment
•	
Contamination entering through gaps in construction and cycling of doors
•	
Contamination on items entering the space
•	
Shedding from surfaces and cleaning materials or agent residue
•	
Contamination from facility systems and HVAC ductwork downstream of final HEPA filters
•	
Product particulate contamination from air returning from other product processing areas
Personnel
People are the greatest source of particle contamination, and the level of contamination they add depends on 
gowning and how they perform their tasks. Particles can be non-viable (e.g., cloth, dust) or viable (e.g., bacteria, 
mold). Interventions (people inserting themselves into the aseptic process) are a common source of risk in aseptic 
processes. The number and activity level of personnel, coupled with their gowning, is one of the most significant 
factors challenging the cleanroom environment.
The type and specification of gowning, personal factors relating to the operators themselves (such as associated 
comfort), and the gowning process itself can have a significant impact on the particulate contribution of personnel. 
The impact of gowning is often much greater than the impact of increasing dilution airflow (air change rate). The use 
of barrier technology (RABS or isolators) minimizes or eliminates interventions into the ISO 5/Grade A environment.
See Chapter 11 (Section 11.2.1) for more information.
Process and Equipment
Contaminants released from equipment are mostly non-viable if equipment was properly cleaned and stored. 
Cleaning activities may release large quantities of particles. Single-use equipment can reduce the particulate 
associated with cleaning.
Work surfaces should be kept clean where activity could dislodge deposited particles. Airflow patterns in the room 
can become critical if dislodged particles can travel toward critical sites. Spilled liquid material can become airborne if 
allowed to dry and may be growth promoting.
Airborne product itself may become a cross-contaminant of another product. High particle volumes from processes 
can be controlled by local exhaust, airflow patterns, closed systems, or physical separation.

ISPE Baseline® Guide:	
Page 121
Sterile Product Manufacturing Facilities	
Particles generated within the HVAC system should be virtually eliminated by HEPA filters in the system. Location of 
the final HEPA filter in the HVAC system is important to ensure the cleanest air supply to the room. Terminal filters 
(located at the point where air enters the room) are preferable, and are strongly recommended for rooms classified 
ISO 7/Grade B or higher and are commonly applied in systems classified as ISO 8/Grade C.
5.3.2	
External Sources
A positive room differential pressure relative to surrounding areas helps to exclude external contaminants, reducing 
infiltration from more contaminated spaces through cracks in the room fabric and doors. Where rooms of different 
air quality classifications are joined by a doorway, an airlock should be used to ensure that at least one door in the 
potential contamination path is closed, thus maintaining DP between the spaces joined by the airlock.
In tightly constructed envelopes (e.g., panelized or modular wall systems), the airflow necessary to generate 
differential pressure across the envelope may be very small. By contrast, some stick-built walls and suspended 
ceiling systems may consume significant airflow to maintain pressurization.
Note: A negative room differential pressure may be required to help contain highly potent or sensitizing compounds, 
live pathogen, or other high-risk materials. In these cases, the use of surrounding positive pressurized clean spaces 
is most preferable. This is commonly practical to achieve using airlocks and clean corridors but is not practical for the 
interstitial space above the cleanroom. In tightly constructed envelopes (e.g., panelized or modular wall systems), 
airflow, and associated particulate, across the envelope may be very small. By contrast, some suspended ceiling 
systems may present a significant potential source of particulate.
Where isolators are employed to provide both a barrier to the background for aseptic processing and containment of 
potent, sensitizing or pathogenic compounds, “bubble” or “sink” airlock zones may be employed as part of the isolator 
design. (Refer to Section 5.6.1.)
Particles entering the HVAC system, such as from outdoor (fresh) air used for room pressurization and for operator 
health, are usually removed in the HVAC air filtration system, with the location and performance of the final HEPA 
filter being important to assuring removal.
See Chapter 11 (Section 11.2.2) for more information.

Page 122	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.4	
Environmental Requirements
5.4.1	
Pharmaceutical Cleanroom Standards
Table 5.3: Airborne Environmental Requirements in a Globally Harmonized Aseptic Processing Facility
Reference
Description (Notes 1,2)
Classification
ISPE Sterile 
Product 
Baseline® 
Guide (Third 
Edition)
Harmonized Designations
ISO 5/ 
Grade A
(Notes 6,7)
ISO 6
ISO 7/ 
Grade B
ISO 8/ 
Grade C
Grade D
CNC (Note 8)
US FDA [3]
ISO Designation
ISO 5
ISO 6
ISO 7
ISO 8
N/A
N/A
In Operation 
(Note 3)
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/ft3
100
1,000
10,000
100,000
N/A
N/A
0.5 µm 
particle/m3
3,520 
(Note 5)
35,200
352,000
3,520,000
N/A
O/D
EU [1] and 
PIC/S [9]
Descriptive Grade
Grade A
N/A
Grade B
Grade C
Grade D
Grade D
In Operation
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/m3
3,520
35,200
352,000
3,520,000
Not defined
O/D
5.0 µm 
particle/m3
20
Not 
defined
2,900
29,000
Not defined
O/D
At Rest
Maximum 
no. particles 
permitted ≥ 
the stated 
size
0.5 µm 
particle/m3
3,520
Not 
defined
3,520
352,000
3,520,000
O/D
5.0 µm 
particle/m3
20
Not 
defined
29
2,900
29,000
O/D
US FDA [3], 
EU [1], and 
PIC/S [9]
In Operation
Microbiological Active Air 
Action Limits, CFU/m3 (Note 9)
< 1 (Note 4)
7
10
100
200
Not defined
ISPE Sterile 
Product 
Baseline® 
Guide (Second 
Edition)
Legacy ISPE Suggested Classifications
Grade 5
Grade 6
Grade 7
Grade 8
CNC 
(with local 
monitoring) 
or CNC+
CNC
Notes:
1.	 The term “in operation” is understood to mean with all HVAC running and manufacturing (or simulated manufacturing) equipment/operation 
running, with personnel present. See Section 5.4.2.
2.	 The term “at rest” is understood to mean with all HVAC running and no manufacturing (or simulated manufacturing) equipment /operation 
running, with no personnel present. See Section 5.4.2.
3.	 US requirements are given only for the dynamic (“in operation”) conditions. Although no “at rest” values are specified, “at rest” conditions 
should be monitored periodically for trending purposes.
4.	 Normally, microbial counts are exceptionally low, with the incidence rate of microbial recovery being of greater significance than the count.
5.	 Conditions should be measured within 1 foot of the critical zone. Care should be taken to avoid counting particles of product aerosol, which are 
not a contaminant and can be neglected for the purposes of cleanliness monitoring. The location of monitoring points is generally upstream 
(airflow direction) of filling for this reason.
6.	 Particulate conditions for ISO 5/Grade A should be maintained in the zone immediately surrounding the product, product contact parts and 
open container when exposed to the environment. Personnel should not be present in ISO 5/Grade A.
7.	 ISO 5/Grade A conditions are created using UAF of a velocity appropriate to the situation and justified for the application (see Sections 5.1.3, 
5.1.4, and 11.8). Lower velocities are often preferable to minimize the impact of turbulence.
8.	 For CNC (Controlled, Not Classified) areas, requirements are Owner Determined (O/D) and are generally cleaner than ambient (outdoor) air, 
with no fixed limits. Some owners/companies prefer to set CNC limits equal to the limits for Grade D.
9.	 Settling plates, while optional for FDA compliance, are specified for EU and PIC/S compliance. Alternate validated environmental monitoring 
methods may be used, where appropriate (e.g., active air monitoring, real time viable monitoring).

ISPE Baseline® Guide:	
Page 123
Sterile Product Manufacturing Facilities	
