5.5	
Environmental Critical Parameters
As discussed in Chapter 2, a documented risk assessment, based on a credible method (assessing deviation, 
probability of deviation, ability to detect deviation) should be performed to understand the product and the processes. 
See Chapter 11 for further information on risk assessments.
Product specific parameters are defined in the product data. These may include product temperature and perhaps 
include product moisture (if a powder). It may be difficult to measure product temperature and moisture directly, thus 
requiring monitoring of room temperature and humidity.
5.5.1	
Temperature
Higher room temperature may affect the comfort of operators in the room, causing them to release more viable 
particles (perspiration and respiration), especially during more strenuous activities. Note that a renovated or new 
facility should find technical solutions to eliminate the need for strenuous manual activities. Heavier gowning also 
would require lower room temperatures for comfort.
Generally, a room temperature in the lower end of the typical comfort range, around 18 – 22°C (64.4 – 71.6°F), can 
be easily maintained at reasonable cost.
Product temperature limits may differ from room temperatures for operator comfort. For prolonged residence of 
product with no special temperature requirements, such that product could reach the temperature of the room, 
USP <659> [37] suggests temperature limits for “controlled room temperature” and other storage conditions. Room 
temperature limits of 15 – 25°C (59 – 77°F) are common.
5.5.2	
Relative Humidity
Because product may be exposed to the surrounding environment for a relatively short time, usually during 
formulation and during filling, the influence of the room’s humidity is minimal. Hydrophilic liquids and products 
in powder form, however, may be significantly affected by the moisture in the surrounding air, and should be 
processed in low humidity environments, such as in low Relative Humidity (RH) rooms or enclosures. Low humidity 
environments may create their own problems, such as static electricity and powder flow problems.
In addition, some filled product containers (vials) may be kept in cold storage. High room humidity may cause 
condensation on the closed filled containers, making labeling difficult. If product cannot tolerate warming to room 
temperature for labeling, a low RH environment may be necessary. Where metal equipment is stored, high humidity 
can lead to corrosion, depending on the alloy used.
Room RH above 70% can, over time, lead to mold growth in some areas. It has been good practice to hold the room 
environment to below 60% RH (as growth of yeast and fungi are not observed below 0.60 AW or 60% RH, per USP 
<1112> [38]). Studies of mold growth on building materials (Nielsen et al., 2004 [39] have shown that some mold 
spores can germinate when exposed to > 70% RH and can propagate on common building materials (e.g., gypsum, 
paper, wood, cement) as RH approaches and exceeds 80%.
Room RH also affects operators. High RH could lead to more release of viable contaminants, while prolonged 
exposure to a too low RH could lead to respiratory problems (another source of viable particles). Unless product 
requirements dictate otherwise, a comfort humidity of 30 – 60% RH is recommended. RH values as low as 20 – 25% 
may be used as a lower limit in dry or cold climates, but these values are at the lower end of the range suggested for 
human health and may result in elevated levels of static electricity in the facility. Elevated levels of static electricity 
can result in particulate clinging to non-conducting surfaces which shed large numbers of particles when disturbed. 
RH below 25% is not recommended.

Page 124	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.5.3	
Environmental Contaminants
Airborne particulate contaminant levels, shown in Table 5.3, depend on:
•	
Grade and integrity of final air supply filters (affecting quality of air delivered to the space)
•	
Quantity of airborne contaminants entering the space from within the room (from personnel, equipment, and 
materials) and from sources external to it (particle generation rate)
	
Note: Leakage of unfiltered air from HVAC equipment can also be a source of particles.
•	
Airflow introduced to the space:
-	
Cleanliness and flow rate are sufficient to dilute airborne particles to acceptable levels with adequate mixing 
or displacement
-	
Air change rate may be used as an indirect measure of dilution airflow, which affects the time for the room to 
recover from “in use” to “at rest” conditions (higher air changes are tied to faster recovery)
•	
Differential pressure regime (including cascade, bubble, and sink arrangements)
•	
Airlocks and anterooms (providing transition zones for cleaning of incoming materials and personnel as well as a 
buffer to intercept airborne particulate)
•	
Airflow patterns within the cleanroom or clean zone:
-	
Particulate removal efficiency (sometimes referred to as ventilation efficiency) can be used to represent this 
factor in non-unidirectional cleanrooms
-	
Airflow visualization can also be used to demonstrate satisfactory airflow patterns, in both unidirectional and 
non-unidirectional cleanrooms, using procedures suggested in ISO 14644-3 [31].
5.5.4	
Other Potential HVAC Critical Parameters
•	
Airflow patterns within the room to ensure sufficient mixing in turbulent cleanroom design, especially if air change 
rates are below 20 ACH in an ISO 8/Grade C space, or if local sites of high airborne particles are observed.
•	
Recovery period from “in use” to “at rest” (common in EU facilities), which is a good indicator of the air system’s 
overall effectiveness (its “robustness”):
-	
The recovery time for a particular cleanroom is the time required to go from “in use” particle levels to “at rest” 
levels, measured from the time when room activity ceases
-	
The EU GMPs [1] suggests 15 to 20 minutes as an acceptable recovery time.
•	
Noise and vibration levels (rarely product requirements, but may be driven by operator health requirements)
•	
Occupational (operator) product exposure levels

ISPE Baseline® Guide:	
Page 125
Sterile Product Manufacturing Facilities	
5.6	
Facility Layout and HVAC Design
5.6.1	
Manufacturing Environment and Cleanliness Cascades
Note: Where terminal sterilization is conducted, there is some relaxation of area classification requirements (see 
Figure 3.2).
Critical areas are locations where sterile product, container/closures, product contact surfaces, or filled (partially 
stoppered) containers are exposed or unprotected. Examples of these critical areas include locations where the 
following steps are performed:
•	
Point of fill
•	
Sterilized vials/caps entering the sterile processing area
•	
Product containers opened in the aseptic processing area
•	
Connections made to product containers
•	
Holding of sterilized container/closures and machine contact surfaces in the aseptic processing area
•	
Transfer of partially stoppered containers for lyophilization
•	
Cooling of sterilized container/closures and product contact surfaces following heat sterilization in the sterile 
processing area
•	
Connecting, opening, or assembling of process sterilizing filters
•	
Storage and assembly of sterilized equipment
•	
Transfer or holding of stoppered, uncapped vials
•	
Capping of filled vials (see Section 5.7.1.4)
Once critical areas are identified, appropriate environmental standards can be assigned (see Figures 3.1 and 3.2).
Figure 5.1A: Cleanliness Cascade Principle
Note for Figure 5.1A: In the cascade arrangement, area flows from area at highest pressure to the area of lowest 
pressure.

Page 126	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Figure 5.1B: Cleanliness Sink Principle
Note for Figure 5.1B: The sink principle is commonly applied to high containment products. The transition zone is at 
lowest pressure; air flows from the cleanroom and corridor.
Figure 5.1C: Cleanliness Bubble Principle
Note for Figure 5.1C: The bubble principle is commonly applied to high aerosol producing products. The transition 
zone is at highest pressure; air flows to the cleanroom and corridor.

ISPE Baseline® Guide:	
Page 127
Sterile Product Manufacturing Facilities	
5.6.2	
Differential Pressures
Figure 5.2: Airflow Paths for an Example Aseptic Facility Layout
Note for Figure 5.2: See Chapter 4 for layout details and discussion.
An airflow cascade may be established between rooms of the same classification within a manufacturing suite. For 
example, an aseptic filling room (ISO 7/Grade B) incorporating a RABS would be expected to be maintained at a 
slightly higher pressure than the ISO 7/Grade B “sterile corridor” serving it and other filling rooms. In addition, rooms 
not required to be classified (such as washing before final rinse) may be at a slight positive pressure to the building.
An airflow cascade should be set up using a DP cascade. Considerations include:
•	
The minimum suggested guidance [1, 3] DP is 10 – 15 Pascals (Pa) (equal to 0.04 – 0.06" of water gauge (wg)) 
between air classes with doors closed. This translates into a typical design pressure of 12.5 ± 2.5 Pa (0.05 ± 
0.01" wg) per step. Larger steps are sometimes used to allow for adjacent spaces to reach alert or alarm limits 
prior to pressure reversal.

Page 128	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Rooms of differing criticality within an air class may be separated by less pressure, as long as DP can be reliably 
maintained (with doors closed) and monitored.
•	
The minimum suggested DP value is 5 Pa between areas of like classification.
•	
Pressure differentials should be measured in situ using suitably accurate and calibrated equipment, especially for 
critical areas.
•	
Where DP less than zero (pressure reversal) is possible, DP sensors should be capable of sensing negative 
pressures and triggering alarms (regardless of whether a correct cascade is quickly re-established).
•	
With regards to compounded pressures within the cascade:
-	
Excessive pressure may create problems with the fabric of the highest pressure room, with materials 
transferred across the boundary or doors.
-	
For simple facilities, a typical maximum room pressure is usually less than 45 Pa relative to the building, 
whereas larger complex operations with more layers may require somewhat higher relative pressure.
-	
Re-thinking traffic patterns and layout may help avoid expensive high pressure rooms.
•	
Swinging doors should have the ability to open or close.
•	
Doors should have the ability to seal against the differential pressure.
•	
With regards to opening of doors:
-	
There is no mandate to maintain pressurization between spaces while the door between them is open; 
attempting to do this generally results in oversized mechanical systems and unstable control.
-	
An overall flow of air in the desired direction when the door(s) between spaces are open should be 
maintained. The pressurization air should be sufficient to produce the intended velocity across the open 
door. In designs with small rooms and few doors, it may be necessary to allow sufficient leakage around and 
below the door to ensure there is adequate velocity around the door when opened.
•	
There is a volume of air “lost” from clean areas (exfiltration) leakage around doors and other cracks/openings.
-	
An alternative to leakage around the door is to install an alternate leakage path through the wall from 
class to class to ensure proper velocity across the door when opened. The use of pressure stabilizers (a 
barometric damper which opens when the room door is closed) is preferred for this design as it maintains 
separation between spaces and is easily fixed for cleaning and has no occluded surfaces which are difficult 
to disinfect.3 Note: Wherever such auxiliary airflow paths are used, they must be carefully located as the 
high velocities produced when the door is closed can interfere with room airflow patterns, resulting in loss of 
containment or poor particulate control.
•	
There is an effect of pressure differentials on equipment that bridges differing areas (such as across the 
depyrogenation tunnel), therefore creating undesirable drafts in the hot zone and large air losses.
•	
The probable duration of doors opening and closing should be considered.
•	
Temperature differences between spaces should not induce a convection current which overcomes the intended 
direction of flow.
3	 Open ports and fixed dampers in the wall are not recommended for this application as they compromise the segregation of work areas and may 
present difficult to clean interlocking blades.

ISPE Baseline® Guide:	
Page 129
Sterile Product Manufacturing Facilities	
•	
Highly potent, radiological, live microorganism, sensitizing, cytotoxic, hormonal, or biosafety hazards should be 
contained. These areas may require bubble and sink arrangements for containment (see Figure 5.1B and Figure 
5.1C).
•	
High aerosol producing activities should be contained.
A risk assessment is recommended to review all concerns and potential failure states in the determination of the final 
pressure regime, in order to integrate the considerations above.
Pressure cascades should maintain airflow consistently in the correct direction. An appropriate control range for each 
pressure step, with spacing between steps, should be established. The following tables exemplify two schemes for 
pressurization steps, one with a tighter control range and a larger space between steps (Table 5.4), the other with 
a less stringent control range and tighter spacing between steps (Table 5.5). In both cases, the alert (maintenance 
alarm) would generally be set at the limits of the control range and the action alarm (specification limit) would be set 
at the limits of the adjacent ranges (when DP falls to zero).
These are only two of many possible schemes. The exceptions to these schemes would be where bubble and sink 
airlocks are used.
Table 5.4: Example of Pressurization Scheme Number 1
Pressurization Steps
Pressure Range (Pascals)
Pressure Range (inches wg)
Control Range
Control Range
Low
Set Point
High
Low
Set Point
High
0
-2.50
0.00
2.50
-0.01
0.00
0.01
1/2
3.75
6.25
8.75
0.02
0.03
0.04
1
10.00
12.50
15.00
0.04
0.05
0.06
1 1/2
16.25
18.75
21.25
0.07
0.08
0.09
2
22.50
25.00
27.50
0.09
0.10
0.11
2 1/2
28.75
31.25
33.75
0.12
0.13
0.14
3
35.00
37.50
40.00
0.14
0.15
0.16
3 1/2
41.25
43.75
46.25
0.17
0.18
0.19
4
47.50
50.00
52.50
0.19
0.20
0.21
4 1/2
53.75
56.25
58.75
0.22
0.23
0.24
5
60.00
62.50
65.00
0.24
0.25
0.26
Increment
12.5 Pa
0.05" wg
Range (±)
2.5 Pa
0.01" wg
Spacing – 1/2 Step
1 Pa
0.004" wg
Spacing – Step
2 Pa
0.01" wg
Min DP Step
7.5 Pa
0.030" wg
Max DP Step
17.5 Pa
0.07" wg
Min DP 1/2 Step
1.3 Pa
0.01" wg
Max DP 1/2 Step
11.3 Pa
0.05" wg

Page 130	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
Table 5.5: Example of Pressurization Scheme Number 2
Pressurization Steps
Pressure Range (Pascals)
Pressure Range (inches wg)
Control Range
Control Range
Low
Set Point
High
Low
Set Point
High
0
-5
0
5
-0.02
0.00
0.02
1/2
6
11
16
0.02
0.04
0.06
1
17
22
27
0.07
0.09
0.11
1 1/2
28
33
38
0.11
0.13
0.15
2
39
44
49
0.16
0.18
0.20
2 1/2
50
55
60
0.20
0.22
0.24
3
61
66
71
0.24
0.26
0.28
3 1/2
72
77
82
0.29
0.31
0.33
4
83
88
93
0.33
0.35
0.37
4 1/2
94
99
104
0.38
0.40
0.42
5
105
110
115
0.42
0.44
0.46
Increment
12.5 Pa
0.05" wg
Range (±)
5.00 Pa
0.02" wg
Min Spacing – 1/2 Step
1.00 Pa
0.004" wg
Min Spacing – Step
2.00 Pa
0.01" wg
Min DP Step
12.0 Pa
0.048" wg
Max DP Step
32.0 Pa
0.13" wg
Min DP 1/2 Step
1.0 Pa
0.00" wg
Max DP 1/2 Step
21.0 Pa
0.08" wg
Refer to Section 11.9 for more information regarding differential pressure control (passive control and active control) 
and differential pressure alerts and limits (alert points, alarm points, alarm delays, and door control).
5.6.3	
Airlocks
Airlocks preserve some DP between rooms of different air classification; if there is no airlock, the DP between two 
rooms would drop to nearly zero when the door is opened. Airlocks are usually small and should be highly ventilated 
rooms (for quick recovery), with doors interlocked and/or alarmed to prevent more than one being opened at a time, 
thereby keeping some resistance to airflow and preserving a measurable pressure differential. Local alarms should 
be employed if a door remains open for more than a preset period, if both doors are opened simultaneously, or if the 
DP across an airlock (between the two classified rooms) should go to zero.
Airlocks between classified areas are intended to interpose multiple doors between areas of differing classification. 
Regardless of the airlock classification, there is no need to design for 10 – 15 Pa per door; it is more appropriate to 
divide the target pressurization across the number of doors present.

ISPE Baseline® Guide:	
Page 131
Sterile Product Manufacturing Facilities	
Figure 5.3: Example of Cascade Pressure Relationships for Airlocks
Material pass-throughs (also known as transfer hatches) may be small; while low risk transfers (across a single 
classification change) may feature unventilated units, higher risk transfers (across two or more classes or across 
a containment boundary) should incorporate pass-through ventilated hatches (actively supplied with filtered air/
exhausted or passively ventilated and provided with a filtered leakage path). Best practice is to use pass-through 
hatches capable of automated sanitization (e.g., via VHP, pulse UV, NO2). Refer to Section 11.12 for a more thorough 
discussion of pass-through boxes.
Airborne particle levels near the door of an airlock, at rest, should meet the same level as the highest classified room 
served by the airlock. High air change rates in airlocks help keep particle counts low and speed recovery. Usually, 
clean supply air is introduced nearer to the door to the higher quality room and returned (at low level) nearer the lower 
quality room’s door. Care should be taken that this arrangement does not lead to very low velocity spots in the room 
due the pattern of air coming from the supply. Alternatively, air can be flushed from one side of the airlock to the other.
5.6.4	
Biological Safety or Bio-Containment
Where products may contain pathogens, viral vectors, or recombinant human DNA, biological safety requirements 
may modify the pressurization, filtration, and airlocking schemes suggested by the desired space cleanliness 
classification. Refer to Section 11.10 for additional information regarding biological safety requirements.
5.6.5	
Hazardous Products and Operator Protection
For an open process, airflow pattern testing should also consider operator protection, as well as product protection. 
Local exhaust ventilation can also help control the dissemination of hazardous aerosols to limit operator exposure.
Local pickup of potentially hazardous aerosols for treatment (e.g., filtration) and return to the room is possible 
for operator protection; however, risk assessment is recommended as failure of the treatment system should be 
considered. Generally, return of treated room air has a very low risk, while return of treated hazardous exhaust has a 
high risk.
The use of barrier technologies provides an opportunity to overcome this problem (see Chapter 9) by preventing 
hazardous aerosols from entering the operator’s environment.

Page 132	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.7	
Process Knowledge and HVAC Design
Considerations for process knowledge, as it relates to HVAC design, include:
•	
Product specific processing limits (e.g., temperature, humidity, particles in air)
•	
Occupational (operator) exposure limits
•	
Product form (liquid, dry powder, etc.) and other special physical or chemical parameters
•	
Degree of separation between the immediate process environment and the general room environment:
-	
Examples of a very high degree of separation: isolator, closed process, closed RABS
-	
Examples of a high degree of separation: active RABS, well-sealed passive RABS
-	
Examples of a moderate degree of separation: LP/GAAS, most passive RABS, some machine guarding
-	
Examples of a low degree of separation: strip curtains, air curtains
5.7.1	
Specific Process Considerations
5.7.1.1	
Sterilizers
A key equipment selection that interacts with HVAC and, therefore, affect system design, is the “in-feed” sterilizer. 
There are two basic types:
•	
Static equipment (such as autoclaves, dry heat ovens)
•	
Dynamic equipment (such as integrated sterilizing tunnels with conveyor openings into the filling room)
Static equipment, such as an autoclave, has little effect on the HVAC system and environmental balance, although 
the hot air currents liberated on door opening may affect normal established airflows and should be considered during 
design and qualification. It may require critical area UAF units on unloading sides and ventilation in the service area. 
Heat and humidity gains should be considered. All of these, however, are constant known quantities that can be 
anticipated and accommodated in the design. The equipment can, therefore, be considered static.
Dynamic equipment, such as sterilizing or depyrogenation tunnels, have many differing operational and non-
operational modes. In many cases, they take air from or leak it to surrounding areas; these volumes change 
depending upon air temperature in the tunnel at the time. These changing conditions lead to a dynamic situation and 
require careful integration with the HVAC system. There are serious risks of reversing DP and putting product at risk.
Tunnel designs may have a DP control zone at the washed vial entry point to prevent blow-through of hot sterilizing 
air into the washing room and cooling air into the heating zone, caused by the DP from the aseptic fill room to wash 
room. The pressure inside a newer design tunnel is, therefore, very close to that of the filling area it serves.
5.7.1.2	
Filling Room Equipment, ISO 5/Grade A Environments
Facilities using UAF and machine guarding or strip curtains provide inferior separation of the exposed sterile product 
from the surrounding environment, especially during operator intrusions. The advent of personalized therapies (such 
as cell and gene therapy) has increased the need for small scale aseptic filling, sometimes for a population of only 
a single patient. In these situations, the use of biological safety cabinets or clean workstations to provide an ISO 5/
Grade A environment and separation from the background for manual filling is warranted. It is still preferable that 
these activities take place in an ISO 7/Grade B background, similar to larger scale operations.

ISPE Baseline® Guide:	
Page 133
Sterile Product Manufacturing Facilities	
Open filling operations are best protected from the surrounding environment by the use of barrier technology. The 
operator should be outside the critical space, separated by a physical means, and interventions should be via glove 
ports, robotics or other means to limit direct interventions.
The choice of barrier technology (isolator or RABS) impacts the HVAC and controls design.
Isolators are unique in that they exhibit four primary modes of HVAC operation:
•	
Outflow (flowing HEPA filtered air over critical areas and out into the surrounding room through open doors for 
knockdown, cleaning and setup)
•	
Decontamination (air tight to room while recirculating gaseous decontamination agent)
•	
Aeration (flowing HEPA filtered air out through the exhaust)
•	
Operation (flowing HEPA filtered air into the surrounding room through mouseholes)
Whether this air is provided from a dedicated air handler or from the surrounding room, consideration should be given 
to both air handler capacity, controls and response to changes of operating mode.
In contrast to isolators, RABS have only one mode of operation, from an HVAC perspective. However, the two basic 
types of RABS have different means of connection to the HVAC system:
•	
Passive RABS utilize air directly from the HVAC system terminal HEPA filters (usually mounted in the ceiling 
system) to maintain airflow in the ISO 5/Grade A environment inside the RABS.
•	
Active RABS take in room supply air and circulate it through HEPA filters into the ISO 5/Grade A environment 
before releasing the air back to the room below work height.
Whether passive or active, the best practice is for all RABS air to be removed from the room via low returns, and not 
from an inlet mounted high on the sides of the RABS unit. The high inlet provided on some active RABS units can 
seriously impede proper air patterns in the area surrounding the RABS unit. It is usually beneficial to model the RABS 
using CFD to ensure that air patterns are as desired.
Construction of passive RABS units with large openings between panels, intended to facilitate cleaning, is also not 
recommended as air flowing across one side of these gaps can induce ISO 7/Grade B air into the RABS ISO 5/Grade 
A interior. Similarly, the best practice is for passive RABS units to be equipped with a removable top panel that can 
close tight to the ceiling system, but be removable to facilitate testing and filter change out. Leaving gaps between the 
RABS panels to the ceiling system can promote the migration of ISO 7/Grade B air into the ISO 5/Grade A interior at 
the spaces between HEPA filters.
The area surrounding RABS unit doors should be protected by an enhanced environment (e.g., LP/GAAS as 
discussed in Section 5.1.5) to assure control of contaminants during cleaning or open interventions.
5.7.1.3	
Lyophilizers
Stoppers in vials should be fully seated in an environment that meets ISO 5/Grade A microbial limits. Transfer of 
partially stoppered vials to lyophilizers should be under ISO 5/Grade environmental conditions.
Loading the shelves of lyophilizer equipment creates potential for biological contamination of partially stoppered vials, 
unless ISO 5/Grade A continuity is maintained, preferably by the use of barrier technology. The use of automated 
loading represents best practice to maintain the sterile integrity of the product during lyophilizer loading. Barrier 
systems may similarly serve for manual operations.

Page 134	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
5.7.1.4	
Capping Equipment
Cappers traditionally generate large quantities of particles and are, generally, located outside filling and lyophilizer 
rooms. Airborne bioburden should be kept low until the cap has been crimped.
Transfer of stoppered, uncapped vials to capping should be under ISO 5/Grade A conditions until the vial leaves the 
aseptic environment. Thereafter, the vial transfer and capping environment should be served with LP/GAAS HEPA 
filtered air (as defined in Section 5.1.6). It is acceptable that owing to the liberation of particulates during the capping 
process, the actual environment may not meet ISO 5/Grade A “in use”.
5.7.2	 General Manufacturing Area Environmental Design Considerations
HVAC design based on constant volume supply to the space can minimize potential for DP upsets and low airflow, 
which could lead to higher particle counts. For new and renovated facilities, an airflow monitor should be fitted to 
indicate and alarm a reduction of airflow (and therefore air changes) to rooms. The airflow monitor could be located 
on the supply fan, in the main air supply duct (and possibly resetting the supply air fan), or at local control boxes/
dampers.
5.7.2.1	
Operational Issues
Personnel practices can significantly impact contamination. Understanding (and limiting) this impact is critical to an 
effective HVAC design; considerations include:
•	
Limiting or eliminating the operator intervention into ISO 5/Grade A areas, and reducing the number of operators 
in ISO 7/Grade B areas
•	
Avoiding personnel moving near critical areas, such as isolator mouseholes or RABS when doors are 
unavoidably opened (movements should be slow to minimize interruption of airflow)
•	
Understanding where operators are stationed during normal operation
•	
Fitting of glove ports in lieu of opening RABS during operation
•	
Understanding personnel traffic routes to assure that particulates are properly flushed from the space
•	
Impact of separate airlocks for equipment (room volume, residence times, cleaning processes used)
Process considerations include:
•	
Where the process generates particles—airflow patterns should direct particles away from critical sites
•	
Control of heat from process equipment (ventilation with cool air, exhaust, or enclosure outside the process 
area)—autoclaves, dry heat sterilizers, BFS operations, and UAF hoods can generate varying levels of local heat
•	
Controlling vapors from sporicides and other cleaning solutions. This may require more outside air than is 
required for pressurization.
5.7.2.2	 Physical Issues
•	
Good room and equipment finishes, cleanable to minimize re-entrainment of settled contamination into the air
•	
How rooms are sanitized (e.g., sanitization contact time duration, how quickly odors should be diluted, where 
cleaning odors go once in the air system)

ISPE Baseline® Guide:	
Page 135
Sterile Product Manufacturing Facilities	
•	
Holes through walls (e.g., conveyor belts, unsealed sprinkler head housings, electrical boxes, etc.) which have 
potential for room pressure leakage
•	
Door clearances and tolerances—tighter doors require less leakage (exfiltration) airflow to maintain room 
pressure)
•	
How airlocks maintain pressure cascades, and how long doors may be open (validation of time delays on loss of 
pressure alarms where there are no airlocks)
•	
Door swings—whether they close against the DP, whether they can be opened, and the door closure force 
needed (see Section 4.5.1 for additional door swing considerations)
•	
Opening doors and their effect on room pressure
•	
Equipment locations, especially relative to air supply and return openings
•	
Physical locations of critical areas in relation to process operations and uncontrolled areas (avoiding 
unacceptable turbulence or dead spots in clean areas, such as by avoiding complex internal room and 
equipment layouts)
•	
Use of active pressure control via automated dampers (with direct pressure control, airflow tracking, fixed offset 
airflow control or master/submaster control of airflow with differential reset based on pressure) or use of a 
statically balanced system to maintain pressure between rooms.
Note: Careful configuration and control tuning of active DP control systems may be needed to ignore the effects of 
pressure transients due to door activity.
5.7.2.3	 Supply and Extract Point Locations
For ISO 7/Grade B and ISO 8/Grade C rooms, the design and location of air supply outlets are critical to proper 
performance of the room. The “Contaminant Removal Effectiveness” as defined by ASHRAE [40] depends on the 
location and type of both supplies and returns to provide effective dilution or displacement of airborne particulate. 
Considerations include:
•	
Air volume supplied to the room to help achieve room design air change rates for recovery and airflow volume for 
particle dilution or displacement
•	
Optimum number of air supply outlets to achieve good air distribution and mixing or displacement (refer to ISO 
14644-4 [29] for further discussion of air distribution):
-	
Uniform distribution of supply points, with smallest practical dead zones can help achieve the desired air 
quality and pattern.
-	
Utilizing a larger number of terminal HEPA outlets, rather than the minimum required to meet airflow, 
generally produces better results than using the fewest supplies at the highest allowable flow.
-	
The % ceiling coverage technique [31] for cleanroom design can provide good airflow patterns.
•	
Avoiding the flow of air through any HEPA or ULPA filter that is more than the manufacturer’s rating, which can 
result in reduced filter efficiency
•	
Use of airflow distributing screens (such as polyolefin) to distribute air uniformly across a room for more nearly 
unidirectional flow

Page 136	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Use of non-aspirating diffusers (such as radial flow) to distribute air uniformly across a room for more nearly 
unidirectional flow
•	
Consideration of the final equipment location within the room to avoid interference between room supply outlets 
and equipment intakes/outlets
•	
Standardized terminal HEPA filter sizes (to limit filter replacement and capital costs) and uniform balancing 
wherever possible—use of a single size HEPA with different airflow volumes at each location can lead to 
differential blinding (see Section 11.6 for further information)
•	
For particulate control in critical environments (particularly at particle sizes above 1 µm): location of extract/return 
grilles at low level (to minimize upward airflow patterns in the room) and at multiple locations evenly around the 
room (to assure desired airflow patterns and to minimize local areas of excessive particle concentrations) (see 
Section 11.6 for further information)
•	
For areas with high allowable particle counts (e.g., Grade D, CNC) and low or no risk operations (e.g., corridors, 
storage, etc.): high level returns may be employed without adverse effect
5.7.3	
Unidirectional Airflow (UAF) Design Considerations
5.7.3.1	
Local Airflow Patterns
The effect of localized air movement on the room conditions during operation should be considered. For a new or 
renovated facility, there are a number of identified critical areas protected by barrier systems (such as isolators or 
RABS) or LP/GAAS units. The use of RABS and non-barrier LP/GAAS may have a significant impact on surrounding 
room airflow patterns. It is recommended that CFD or empirical testing (e.g., mock-up smoke tests and particle 
counts) be used to understand and control these effects.
Generally speaking:
•	
Airflow patterns that circulate from the floor up to work height are undesirable.
•	
Areas of very low velocity near critical operations are undesirable.
•	
Areas of very low velocity where particulate can accumulate are undesirable.
•	
Areas of closed recirculation (reservoir of particles) are undesirable.
•	
Airflow from less clean to more clean areas is undesirable.
There also may be quite large thermal loads within the space (e.g., equipment heat gains, or gains from items cooling 
after sterilization). These may cause thermal airflow movement that should also be taken into account. In these 
cases, ceiling mounted extract can help minimize the recirculation due to high heat.
Secondary air currents should not entrain contaminants or particulates from operators, etc., that present a risk to the 
critical environments.
Upward airflow patterns, due to high level air intakes of UAF hoods and RABS over critical environments and near 
fan-filter HEPA, are undesirable and can cause local areas of high particle counts. Such upward airflow arrangements 
should be avoided, as discussed in Section 5.7.1.2.
In principle, UAF protection sweeps air from the cleaner environment (i.e., where product, container/closures, or 
product contact surfaces are exposed) toward the operator and other potential contamination sources. Room airflow 
should be verified with airflow visualization (smoke) tests under at rest and simulated operational conditions.

ISPE Baseline® Guide:	
Page 137
Sterile Product Manufacturing Facilities	
Refer to ISPE webinar on Airflow Pattern Visualization [41] for an in-depth discussion of procedures and best 
practices for airflow visualization.
5.7.3.2	 Horizontal versus Vertical Unidirectional Airflow
There are two approaches to providing unidirectional flow protection:
•	
Horizontal airflow
•	
Vertical airflow
See Section 11.7 for further discussion on the issues related to horizontal versus vertical UAF protection.
When personnel are inside a UAF area (such as dispensing for compounding), care should be taken to ensure that 
air patterns do not carry contaminants from the operator to the product or from product to the operator’s breathing 
space. When both are a consideration, vertical airflow is usually used. When only one is of concern, horizontal airflow 
can be effective.
Target velocities are suggested as a footnote in the FDA guideline [3] and other regulations (see Section 11.8). The 
important principle, however, is protection of the critical area. During qualification, therefore, the velocity required to 
optimize protection during operating conditions should be determined, documented, and used as the basis of ongoing 
monitoring.
Advanced computer aided airflow modeling programs may assist in initial room and UAF modeling, but fine tuning 
may still be required during qualification.
