5.8	
Monitoring
5.8.1	
HVAC Monitoring
It is not possible to assess product sterility on-line. The level of sterility assurance required for sterile products means 
it is unlikely that random sampling of the finished product will detect any sterility failure resulting from processing.
Such techniques as particle counting (per ISO 14644-2 [42]), active and “at rest” air sampling, surface sampling, and 
personnel sampling provide useful data. Even with this essential and informative data, final product sterility cannot be 
assured. Hence, aseptic operations, particularly for products that cannot be terminally sterilized, rely upon validated 
procedures carried out in strictly controlled environments for all critical stages to minimize potential product risk.
As mentioned in Section 5.1.4.2 and discussed in Section 5.5, certain environmental parameters may be considered 
critical. These parameters should be monitored and documented, but it is not always possible to do so continuously. 
Aseptic manufacturing HVAC, therefore, should have a robust design to minimize potential problems, and a well-
considered and qualified monitoring/documenting program.
The ISPE Baseline® Guide: Commissioning and Qualification [34] gives some guidance on developing a rationale for 
how to monitor and document controlled parameters. Parameters that are often continuously or frequently monitored 
include:
•	
Temperature
•	
Humidity
•	
DP between air classes where a contamination path exists

Page 138	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
Airflow volume rate (volume/time) (continuous monitoring is optional)
•	
Airborne non-viable particle levels
•	
Grade A air supply velocity at 100 – 150 mm below the filter face (continuous monitoring is optional)
Typically, periodic requalification may repeat some tests that were carried out as part of the original equipment 
qualification, such as:
•	
Integrity testing of terminal HEPA filters
•	
Confirming airflow or air change rates
•	
Checking ISO 5/Grade A and LP/GAAS velocities at a defined distance proximal to the work surface and below 
the filter face (typically 300 mm above vial, 100 – 150 mm below filter)
•	
Checking ISO 5/Grade A and LP/GAAS airflow patterns
•	
Checking airflow patterns at the interface between ISO 5/Grade A and ISO 7/Grade B as well as between ISO 7/
Grade B and surrounding areas (e.g., doors, pass-throughs, etc.)
•	
Recording room airflow patterns (optional in ISO 7/Grade B and ISO 8/Grade C)
	
Note: Airflow pattern analysis (visualization) outside of the Grade A zone may be undertaken as a qualification 
activity or as an engineering study.
•	
Confirming room recovery time
•	
Open door testing (confirming how long a door can remain open without need for an alarm)
•	
Checking operator product exposure levels
•	
Airborne non-viable particle levels (classification)
•	
Shut down and restart testing
•	
Reduced flow rate testing
•	
Verification of impact of loss of HVAC on environmental control (time before triple clean is required)
5.8.2	
Typical Frequencies for Testing
The test frequency for each test depends upon plant operating experience, the process/equipment qualification 
findings, and regulatory expectations. It may also vary from area to area (e.g., aseptic rooms compared to preparation 
rooms). Considerations for testing frequencies are as follows:
•	
Room airborne particles should be checked frequently as established by the EM plan. Use of automated 
continuous particle monitoring is recommended. Automated particle monitoring systems provide extensive 
relevant data on the state of the environment and are generally more reliable than manual monitoring. See 
Section 8.6.2 for additional information.
•	
Integrity testing of terminal HEPA filters should typically be performed twice per year in aseptic fill environments 
and once every year or two in less critical areas. The rationale for the testing frequency should be supported by 
ongoing data.

ISPE Baseline® Guide:	
Page 139
Sterile Product Manufacturing Facilities	
•	
Checking ISO 5/Grade A and LP/GAAS velocities and uniformity at the filter face should be performed when 
integrity testing the HEPA filters.
•	
Checking room airflow patterns is usually performed at HVAC qualification, but may be justified when room 
equipment layouts change.
•	
The need for retesting ISO 5/Grade A and LP/GAAS patterns should be assessed whenever the process in the 
hood physically changes (such as new or relocated equipment) or when operator procedures change; otherwise, 
the frequency should be every 3 to 5 years. Airflow patterns should be tested at the qualified filter face velocity.
•	
Determining how long a door may remain open should be performed at qualification and every 3 to 5 years 
thereafter.
•	
Confirmation of recovery time (EU) should be performed at qualification. There is no fixed requirement for re-
verification frequency; this should be determined by risk assessment. Retesting at a regular interval is suggested 
to ensure that recovery is repeatable.
•	
Parameters, such as operator product exposure levels, should be tested frequently for reasons other than GMP.
5.8.3	
Environmental Monitoring Systems
From an engineering perspective, automated environmental monitoring should provide feedback on the HVAC 
system’s overall performance. It should highlight lack of performance in an individual system or room and notify the 
occupants of the condition. It is important that the output of the system be compared carefully to qualification test 
results to evaluate any change in performance.
An automated Environmental Monitoring System (EMS) is recommended to provide a GMP record of critical 
environmental parameters. Automated monitoring systems should comply with US FDA 21 CFR Part 11 [43] and be 
subject to validation to assure the accuracy of the readings and records produced by the system.
EU Annex 1 [1] requires that HVAC monitoring systems notify occupants when the HVAC has failed. It is 
recommended that the monitoring system notify the occupants when any critical parameter is out of specified range 
for more than a predetermined period of time.
The system should be equipped with colored warning lights to indicate the state of the HVAC system and 
environmental control to personnel entering clean space and those working within clean spaces.
5.8.4	
Typical EMS Monitoring for Aseptic HVAC
Differential Pressures
All DPs within a sterile area environmental cascade should be continuously measured, indicated, recorded, and 
alarmed. It may be advisable, however, to select a representative number of particular DP measurements as key 
indicators of overall HVAC system “health”. If these indicators change significantly during operation from the normal 
qualified values, it is essential that evaluations be conducted (see Chapter 8).
It is important that operators within the area understand the implication of any changes (instantaneous or over a 
longer period) and what those changes mean to the aseptic processing area. Simplifying the number of continuously 
documented parameters may assist production operators in understanding the significance of any deviations.
It is suggested that the system provide indication of room-to-room differentials as well as room reference values. 
Additional considerations for monitoring of DPs include:
•	
Monitor DP across airlocks; DP should not go to zero as long as one door in the contamination path remains 
closed. Door interlocks and audible alarms can help ensure that one door remains closed.

Page 140	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
•	
DP sensors can be employed to detect door opening and thus control the time that doors remain open, as 
required by regulation. The maximum time that a door may be open can be determined by open door testing 
(which quantifies the impact of an open door on room environmental conditions) and a survey of the duration of 
door opening required to support activities.
•	
Only one DP sensor is needed per room, but it should be located to minimize impact of air currents at the sensor.
•	
The monitoring system should document the duration of an unexpected loss (reduction) in pressure differential.
•	
Reversed direction of airflow across a door is undesirable and should only occur for brief intervals (e.g., due to 
the velocity of the door opening). DP sensors should be capable of detecting negative DP and incorporate the 
calibration tolerances of the measuring devices.
•	
The accuracy of differential measurement devices is critical. The smallest applicable range should be used with 
instruments of accuracy sufficient to assure that error is a fraction (generally 10%) of the desired resolution. For 
example, for control to ± 2.5 Pa, an accuracy of 0.25 Pa is desirable. Drift can also negatively impact sensor 
accuracy and the frequency of calibration should be sufficient to control this factor.
•	
The reference point selected for DP measurements is also critical. If measurements are made to a central 
reference, this reference point should be located in a large stable space, preferably with few doors and ideally 
without mechanical ventilation or with fixed ventilation. Interstitial areas are often excellent references.
-	
Outdoor areas are generally poor reference points due to the velocity pressure of local winds.
-	
Mechanical rooms are often poor reference points due to thermostatic ventilation.
-	
Large corridors can be good reference points if doors do not open to a large space of different pressure.
•	
Room and reference terminal devices should be relatively insensitive to drafts and located away from doors and 
air supplies/returns.
Airflow to Rooms
While continuous measurement of airflow is not required, assurance of a consistent airflow supply is an indirect 
indicator of the ability to dilute contaminants and, therefore, of room environmental control. Airflow monitoring is 
usually continuous (since an airflow volume/velocity monitor is often installed to adjust fan delivery to compensate 
for air filter loading). Usually one sensor in a supply duct is sufficient to show overall system airflow unless constant 
volume controls are implemented at each room or zone.
If a variable airflow scheme (such as idle airflow setback) is utilized, room airflow measurement is recommended 
to assure that room airflow is appropriate for the particulate generation rate present. Idle airflow setback schemes 
reduce airflow to rooms which are not in use (unoccupied and not in use for production, setup or cleaning). These 
schemes typically are not implemented until 15 – 20 minutes after cessation of use to allow for recovery. These 
schemes typically maintain room pressurization as well as temperature and humidity control to maintain aseptic 
conditions. The performance in the setback state and the time required to return to service should be validated.
Temperature and Humidity
Temperature and humidity for rooms with critical operations should be monitored to ensure control of operator 
comfort, product temperature, humidity requirements, and bioburden. Since critical rooms/zones typically have 
temperature and humidity sensors (for the controllers), continuous monitoring is possible. Room temperature and 
humidity, however, rarely change measurably in less than a few minutes, so monitoring and data collection at 
short intervals (minutes instead of seconds) should provide adequate data without creating data overload. Larger 
rooms may be temperature mapped to determine variations in room temperature and to help determine the most 
representative location for monitoring.

ISPE Baseline® Guide:	
Page 141
Sterile Product Manufacturing Facilities	
The accuracy of temperature and humidity instruments is critical. These instruments should support multi-point 
calibration and be of sufficient accuracy to provide the desired resolution and control range. Platinum RTD are 
preferred for temperature reading and capacitance sensors are preferred for RH.
Airborne Particle Count (Total or Non-viable)
In critical zones (e.g., ISO 5/Grade A and at ISO 5/Grade A to ISO 7/Grade B interface), the use of automated 
continuous particle monitoring is recommended. Automated particle monitoring systems provide extensive relevant 
data on the state of the environment and are generally more reliable than manual monitoring. See Section 8.6.2 for 
additional information.
5.8.5	
HVAC Controls (Building Automation System or Building Management System)
When considering the HVAC control system, it is important to consider it as another service supporting environmental 
condition control. Automatic controllers may indirectly affect patient safety and product quality, but performance can be 
monitored by a qualified EMS (as discussed in Sections 5.8.3 and 5.8.4). HVAC controls would not need to be qualified; 
HVAC field devices would only need to be qualified when HVAC control and environmental monitoring are shared.
HVAC automatic controls may be employed to control variables, such as:
•	
Temperature
•	
Humidity
In more complex designs, other variables may also be controlled actively (or passively with periodic manual adjustment):
•	
Room DP (especially where airflows to/from rooms are expected to vary)
•	
Constant supply and extract (or return) fan volume control (usually to compensate for air filter loading)
•	
Filter blinding condition (pressure drop) monitoring (where challenge to air filters is high, as in terminal HEPA 
filters with insufficient pre-filters)
•	
Active room pressure control
During design, risk assessment should be performed to assess the positive and negative impacts of an automatic 
control system. Failures should be considered for the system as a whole. Considerations include:
•	
What would happen if constant fan volume control were not employed?
•	
What would happen if an active pressure control system failed?
•	
Does the system incorporate fail safe features?
•	
Does the control design prevent catastrophic failures such as duct collapse and airflow reversals?
•	
Are visible and audible alarms included to monitor when there is a change in the system that may impact 
environmental control?
5.9	
Qualification of HVAC Systems
HVAC systems serving an aseptic manufacturing suite should be considered as a system which may affect patient 
safety and product quality. Qualification, testing, and commissioning, in line with GEP, should be considered.

Page 142	
ISPE Baseline® Guide:
	
Sterile Product Manufacturing Facilities
For additional information, refer to ISPE Baseline® Guide: Commissioning and Qualification [34]. Field qualification 
procedures are detailed in ISO 14644-3, (Cleanrooms and Associated Environments, Part 3 – Test Methods) [31].
5.10	
Cleaning and Maintenance of HVAC Systems
5.10.1	 Air System Cleaning and Sanitization
•	
Ductwork should be manufactured, inspected, and installed according to GEP. Refer to ISPE Good Practice 
Guide: Good Engineering Practice [44] and ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning 
[28].
•	
To minimize potential for growth of bioburden within the duct, ductwork should be cleaned internally prior to 
assembly, and temporarily sealed after installation.
•	
Periodic cleaning of duct systems is not normally required due to the performance of pre-filtration.
•	
Fumigating production rooms may be desirable for control of microorganisms. The HVAC system should be 
specially designed to isolate rooms to allow fumigation without circulation of the agent to surrounding spaces. 
Room pressurization may need to be controlled to prevent the migration of sanitizing agent to other spaces.
•	
Fumigating some or all of the system may be desirable where highly potent or pathogenic materials are handled. 
The system should be designed to allow fumigation through the HVAC system without circulation of the sanitizing 
agent to surrounding spaces. HVAC system materials should be selected with this procedure in mind.
5.10.2	 Maintenance Philosophy
•	
As much of the system as possible should be accessible and maintained from outside the aseptic processing 
area.
-	
When replacement of terminal air filters (and lighting) are expected to be more frequent than planned 
maintenance shutdowns, access to these items from outside the processing area should be considered.
-	
Access should not require working directly on ceilings from above.
•	
HVAC designers should understand the planned facility maintenance philosophy.
•	
An effective and fast-response breakdown maintenance plan can minimize the economic impact of unplanned 
HVAC shutdowns.
•	
HVAC maintenance personnel should be trained on the system and its effect on the product/process.
•	
Critical components in systems which affect patient safety and product quality should be under quality change 
control. The ability of the HVAC system to assure the delivery of the identified critical parameters should be 
maintained.
•	
Thoroughly investigate the impact of filter leaks to determine patient and product risk. Proper investigation of filter 
leaks can determine if contamination that penetrates HEPA filters has the potential to jeopardize patient safety.
•	
Refer to the latest version of ISO 14644-3 [31] for suggested commissioning and retesting procedures. More 
stringent requirements may be identified as a result of risk assessment.
Refer to the ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28] and ISPE Good Practice 
Guide: Maintenance [45] for further discussion of maintenance and replacement practices.

ISPE Baseline® Guide:	
Page 143
Sterile Product Manufacturing Facilities	
