11	 Appendix 1 – HVAC: Additional Engineering 
	
Information
11.1	
Introduction
This Appendix contains general design information that may be useful for engineers designing an aseptic 
manufacturing HVAC system.
It should be read in conjunction with Chapter 5 of this Guide as the information presented supports the principles and 
regulatory requirements described in that chapter.
Information in more depth is available in ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28].
11.2	
Sources of Particulate Contamination
This should be read in conjunction with Section 5.3.
11.2.1	
Internal Sources
Figure 11.1 gives an indication of particulates generated by personnel within a cleanroom.
Figure 11.1: Number of Particles Generated per Second and per Person
Used with permission from Camfil, www.camfil.com

Page 200	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
Figure 11.1 is but a single data point for the cleanroom designer; there have been numerous studies regarding human 
shedding and the impacts of proper gowning. The authors recommend reviewing current research and gowning 
manufacturer’s data to establish the particle shedding rate to be used in calculations or modeling. Development of a 
robust contamination assumption is a key step in cleanroom design.
To put this generation of particulates into perspective, the following example attempts to quantify the implications of 
personnel shedding on cleanroom classification.
Figure 11.2 and contamination estimates are provided to illustrate the impact of personnel to airborne contamination 
levels in cleanroom zones, particularly ISO 5/Grade A unidirectional airflow zones. The model considers the space 
immediately around an operator as the worst case within a clean zone.
Figure 11.2: Human Particle Generation
Note for Figure 11.2: Consider the space around an operator as the worst case within a cleanroom.
11.2.2	 External Sources
Figure 11.3 provides typical particulate counts for fresh air. It is important that these figures be taken as a range, and 
that local site conditions of the facility are taken into consideration, in order to optimize the filtration design.
Although a HEPA filter is capable of capturing over 99.97% of particles (both larger and smaller than 0.3 μm), it 
is GEP to provide the system with pre-filters to capture larger particles representing most of the mass, therefore 
extending the life of the final HEPA filter.

ISPE Baseline® Guide:	
Page 201
Sterile Product Manufacturing Facilities	
Appendix 1
Figure 11.3: Outdoor Air – Number of Particles
Used with permission from Camfil, www.camfil.com
While Figure 11.3 provides an approximation of outdoor contamination levels, actual outdoor particulate levels are 
tracked by the EPA [64] in many areas. The EPA collects data for Particulate Matters (PM) in two size ranges, PM2.5 
and PM10 (particles ≤ 2.5 or 10 µm in size); the most relevant to the cleanroom designer is PM2.5, which can serve as 
an indication of outdoor 0.5 µm particle concentration.
With proper filtration, the percentage of outside air has little impact on cleanroom performance.
Figure 11.4 shows the effect of outdoor air percentage of supply air on room particle concentration.

Page 202	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
Figure 11.4: Effect of Outdoor Air Percentage of Air Supply on Room Particle Concentration
Courtesy Wei Sun, ASHRAE Technical Committee on Cleanrooms (TC 9.11).
11.3	
HVAC Design Principles
11.3.1	
Dilution versus Displacement Designs
Cleanroom design practice recognizes that environmental conditions equal to ISO 7/Grade B (10,000 particle/ft3) can 
be achieved, “in operation”, by turbulent airflow dilution. Higher standards “in operation”, such as ISO 5/Grade A (100 
particle/ft3), are achieved by a displacement system.
In a displacement design, “dirty” air is displaced by “cleaner” air (i.e., UAF).
In a dilution design, “dirty” room air is mixed continuously with “clean” air to reduce the particulate load in the room air 
by turbulent air mixing.
Figure 11.5: Displacement or Dilution System Designs

ISPE Baseline® Guide:	
Page 203
Sterile Product Manufacturing Facilities	
Appendix 1
The type of cleanroom design shown in Figure 11.5 using dilution is known as a “mixed flow” room. Turbulent air is 
used to maintain background conditions with islands of higher grade environment provided by small displacement 
systems, e.g., UAF units.
The inherent very high ACRs (hundreds per hour), high capital costs, and operating costs associated with 
displacement (UAF) cleanrooms are reserved for the highest risk ISO 5/Grade A pharmaceutical aseptic cleanrooms.
However, dilution design (turbulent airflow) also places high demands on HVAC system design, and room layout 
and operations should be taken into account in addition to providing adequate local UAF to protect critical areas. 
It is particularly important to identify areas of low air movement that may give rise to pockets of higher particle 
concentrations (for example, in room corners where impact of particles is low). Critical process operations should not 
be situated in these areas. The use of high level return/exhaust is detrimental to acceptable airflow patterns in the 
room and is discouraged.
Note that airflow from a HEPA filtered UFH can also dilute room airborne particulates, in the same manner as supply 
air from the HVAC system. This airflow can increase the effective room air change rate (and speed recovery) and 
assist dilution. For new HVAC installations, the minimum required air change rates may be achieved using only the 
supply HVAC system (discounting the effect of local hoods). It is not necessary for all the room supply airflow to pass 
through heating or cooling coils. It is only necessary to provide HEPA filtered air of sufficient volume, so local air 
handlers and hoods with filters may suffice. Room recovery may be measured with or without UAF hoods operating.
11.3.2	 Dilution System Design
The four fundamental requirements of a turbulent flow dilution cleanroom are as follows:
•	
Air supplied to the space should be significantly cleaner than the space condition to be maintained.
•	
Extract systems should be designed and located at low level to facilitate effective removal of particulate 
contamination, otherwise the air change calculation may be based upon the removal of clean air. This can be 
visualized during smoke testing.
•	
Nearly complete mixing of the clean supply and room air is required to achieve the dilution effect (i.e., adequate 
dilution efficiency).
•	
Volume of clean air supplied should be sufficient to offset particulate gains in the space and, hence, maintain the 
“in operation” condition (i.e., adequate dilution volume).
Once airflow volume (such as m3/hour) is determined to achieve adequate dilution, air change rates may be 
calculated.
FDA guidance [3] suggests that 20 ACH is typically acceptable for ISO 8 cleanrooms This value, of course, is not 
absolute from a design point of view. To calculate the actual airflow requirement, the following should be considered:
•	
Heat gains within the space
•	
Exfiltration and exhaust requirements
•	
Particulate gains within the space under worst case conditions to maintain classification
•	
Required recovery time (from “in use” to “at rest” conditions)
Calculating air volumes to offset heat gains is a standard HVAC system design issue.

Page 204	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
As seen in Section 11.2.1, the number of particles generated within the manufacturing area can be quite 
considerable, particularly if there are a number of operators or moving equipment and conveyors in the space. 
Therefore, at a minimum, the supply of clean air from the HVAC system should offset the instantaneous particulate 
gain.
The requirement of recovery time can either come from a regulatory basis (EU) or may be an operational necessity. If 
a facility is to operate on a shift basis, a fast recovery time may help optimize the available manufacturing time.
11.3.3	 Calculation of Air Change Rates
As discussed above, the air supply flow rate must be calculated to satisfy the worst of the three identified design 
criteria. An example of how to determine the correct requirement is given below.
11.4	
Calculation of Air Change Rate
11.4.1	
Particle Gain versus Air Change Rate
The calculation (first approximation) of supply air volume required to offset particulate gain is very simplistic but 
provides a good indication of minimum air change rates. It also relies on two major basic assumptions:
•	
Perfect mixing of supply and room air
•	
Supply air contains, essentially, zero particles of the size used as the basis of calculation (i.e., 0.5 µm)
The simplistic equation for required airflow is related to the rate of particle generation (in particles per time) divided by 
the desired particle concentration (in particles per unit volume), yielding volume per time.
This form of calculation is useful particularly for rooms within aseptic suites that are small, have a relative high 
number of people, and only small thermal heat gains to be affected, e.g., corridors, changing rooms.
If the airflow volume to the room and the room’s volume are known, air change can be expressed as:
Air Changes/Hour (or ACH) = Airflow Volume/Hour divided by Room Volume
For example, a 1000 ft3 room served by 400 ft3/minute (or cubic feet per minute (CFM)) of air supply has 24 ACH (400 
× 60/1000 = 24). This airflow volume (400 CFM) may be less than is needed to satisfy room cooling requirements.
Methods to determine airflow (in ft3/minute or m3/hour) are discussed in ISPE Good Practice Guide: Heating, 
Ventilation, and Air Conditioning [28].
11.4.2	 Recovery Period versus Air Change Rates
If a minimum recovery period is required, this factor may be the deciding criterion for the air change rate. Figure 11.6 
is a simplified model for calculating the relationship between air change rate and recovery period. Again, this model is 
based on the two major assumptions given above (good mixing efficiency with clean supply air).

ISPE Baseline® Guide:	
Page 205
Sterile Product Manufacturing Facilities	
Appendix 1
Figure 11.6: Recovery Period versus Air Change Rates
Figure 11.6 shows, by assuming a simple exponential decay, how the recovery period changes greatly with 
air change rate. For example, a 100-fold recovery, from ISO 7/Grade B to ISO 5/Grade A, with 20 ACH, takes 
approximately 14 minutes. With 30 ACH, it takes approximately 9 minutes.
In general, it is more important to achieve target recovery than to achieve target air change rate.
11.5	
Process Knowledge
This should be read in conjunction with Section 5.7.
Typical process and production information, required to assess the risk and impact of the operations on 
environmental classifications and protection systems (i.e., HVAC and UAF units) follows:
a.	
Product Flows:
•	
At what point the product or product contact surface becomes sterile
•	
How the product enters the aseptic manufacturing area
•	
At what point the product is exposed to the environment
•	
How the product is placed into its final container
•	
Whether the product has to be transferred into its final container before it is finally sealed
•	
How the product is protected until it is sealed
•	
At what point the product is considered sealed in its final container
•	
How the product leaves the aseptic manufacturing area

Page 206	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
b.	
Container/Closure Flow:
•	
What kind of washing the container/closures need
•	
What type of sterilization cycle the container/closures need
•	
How pre-sterilized components enter the aseptic manufacturing area
•	
How the container/closures requiring sterilization enter the aseptic manufacturing area
•	
Whether the container/closures need cooling in the aseptic area
•	
How the container/closures are fed into the filling machine
•	
How the sterile stopper bowl is protected and where it is located
•	
How the container/closures are handled after filling and sealing	
c.	
Operator Intrusion:
•	
At what points in the process operators intervene with the product
•	
At what points in the process operators intervene with container/closures that contact the product, and the 
extent, frequency, and type of intervention
•	
How the container/closures and product are transferred and handled within the aseptic manufacturing area
•	
How many operators are required in the preparation area
•	
How many operators are required in the aseptic manufacturing area
•	
Where operators stand in the aseptic area under normal operation
d.	
Equipment:
•	
What type of washing equipment is used before the sterilization of container/closures
•	
What type of sterilization equipment is used to transfer container/closures into the aseptic area
•	
How pre-sterilized equipment enters the aseptic manufacturing area
•	
If any accumulation of sterilized product final containers is required
•	
Whether any parts of the equipment produce large particulate loads
•	
Whether the equipment items that contain exposed sterilized components, or product, need regular operator 
intervention
•	
How equipment is maintained, whether from within the aseptic area or from outside the area
e.	
General:
•	
What other items need to enter the aseptic manufacturing area
•	
How other items enter the aseptic area

ISPE Baseline® Guide:	
Page 207
Sterile Product Manufacturing Facilities	
Appendix 1
•	
Whether there are any storage requirements for product contact parts (machine parts, filters, etc.) within the 
aseptic area
•	
What the cleaning/disinfection regime is for the area
•	
Required hours of operation for the facility
•	
Whether doors are interlocked or alarmed to maintain air pressure differential
11.5.1	
Sterilizer Types
This should be read in conjunction with Section 5.7.1.
The following information assists in the critical integration of tunnel sterilizer equipment with the HVAC systems.
Dynamic equipment, such as integrated depyrogenation tunnels, are complicated items that rely on finely balanced 
internal airflows to achieve consistent sterilizing conditions. Such equipment may draw air from or discharge air to 
the room in which it is located, as well as air to the area it serves. These volumes can vary considerably depending 
upon whether the machine is on or off, and when on, at what temperature it is operating. These variables make the 
machine dynamic with respect to the rooms at the in-feed and outflow points. Changes in air volume drawn into the 
machine under differing operating conditions must be considered fully, and stabilizing measures taken. If not, DPs 
relative to the aseptic area may be lost or change dramatically, ultimately with a potential for reverse airflow.
Figure 11.7: Typical Radiant Heat Sterilizing Tunnel Airflows
Notes for Figure 11.7:
•	
All air volume flow rates are shown in m3/hr.
•	
Due to differing air temperatures, the air density varies, and hence volumetric quantities change throughout the 
machine. (Using the Ideal Gas Law, air in the cooling zone is approximately twice as dense as air in the heating 
zone.) An important consideration at the qualification stage is where volumetric measurements are taken for the 
tunnel and under what conditions the measurements are taken.
Traditional high temperature HEPA filters are limited in operation to 250°C (482°F), but many depyrogenation 
tunnels and ovens operate at much higher temperature. Once a high temperature HEPA filters has been “burned in” 
(operated above its temperature rating), the binders in the filter media have started to break down and the filter is 
often incapable of passing a leak test scan. Alternative means to verify low particle levels in the hot zone are needed. 
Newer high temperature HEPA filters claim to be capable of higher temperatures and ongoing leak test scans.

Page 208	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
