11.6	
HVAC System Design
11.6.1	
Air Filtration Arrangements
It is common practice for aseptic manufacturing facilities to recirculate air through the AHU. This is generally good 
practice, as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. 
However, there are other factors to account for, including:
•	
Potential for cross-contamination in multi-purpose facilities
•	
Accidental recirculation of product-contaminated air affecting operators or plant maintenance staff
These factors may be overcome by the use of return air filters. However, if the logic is that these are to capture 
airborne contamination, they must be of the “safe change” type to protect maintenance personnel.
The environmental standards from EU Annex 1 [1] and FDA guidance [3] identify 0.5 µm particle size for 
classification. As a result of standard filter test methods, only HEPA and ULPA filters have quantified performance 
ratings against the most penetrating particle size, usually sizes smaller than 0.5 µm. Other filters, such as bag filters, 
provide some reduction against a 0.5 µm challenge, but they are not normally configured to facilitate a performance 
test in situ. Therefore, when looking at sub-micron particle reduction by filtration, only properly configured filters 
(including HEPA and ULPA filters) should be considered as the GMP filter. ULPA filters are not commonly used, as 
HEPA filters can remove contaminants to acceptable levels. However, some field integrity testing practices are more 
reliably conducted with ULPA filters. Good engineering design dictates use of highly effective pre-filters to prolong 
HEPA filter life. More detail and rationale are provided in ISPE Good Practice Guide: Heating, Ventilation, and Air 
Conditioning [28].
The location of HEPA filters within a system should be at points such that there is no chance of the air becoming re-
contaminated. Hence, the use of terminal supply (ceiling) HEPA filters is recommended for classification of ISO 7/Grade 
B and cleaner. These also have the additional advantage of maintaining the sealed envelope of the aseptic area.
Figure 11.8: A Typical Aseptic Area Filter Arrangement

ISPE Baseline® Guide:	
Page 209
Sterile Product Manufacturing Facilities	
Appendix 1
Note: Poly Alpha Olefin (PAO) and Diethylhexyl Sebacat (DEHS) penetration tests use a high concentration of 
particles of a known spectrum (usually with a mass mean of 0.1 – 0.3 µm diameter). Efficiency results then can be 
related to specific size of airborne particle. Only filters that are tested by such methods have any reliable data for this 
size of particle. Note that European H14 air filters can pass a penetration scan test against a standard of < 0.01% 
penetration, but H13 filters must be specified by the purchaser to do so.
As Figure 11.8 demonstrates, a single HEPA filter bank in normal circumstances is adequate to reduce supply 
particulate concentration below that of a reasonable “at rest” design classification, for example, 100 particles/ft3. 
However, an important consequence of using a single HEPA bank is that the supply air 0.5 µm particle count is 
unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, 
and, in particular, recovery periods (as the particle count differential from supply air to the desired “at rest” condition) 
will be smaller.
Another potential problem to be addressed, if only terminal HEPA filters are used, is that of uneven filter loading, that 
can result in reversed DPs putting environmental conditions at risk.
Figure 11.9: Example of the Effects of Terminal Filter Differential Loading
As Figure 11.9 demonstrates, terminal filter loading can result in design DPs being reversed. Active room pressure 
controls can compensate for this issue.

Page 210	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
11.6.2	 HEPA Filter in situ Testing
The installation of HEPA filters should be tested to ensure they are performing adequately. Much has been written 
on in situ testing methodology, such as in ISO 14644-3 [31], Institute of Environmental Sciences and Technology 
(IEST) [65] recommended practices, and ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning [28]. 
However, below are considerations for pharmaceutical applications:
•	
Leak testing of the HEPA filter installation should be performed using an acceptable aerosol that does not 
support microbiological growth. Two FDA acceptable aerosol oils are PAO and Dioctyl Phthalate (DOP, a 
suspected carcinogen). This testing is known as DOP testing. DEHS is another oil commonly used for aerosol 
testing.
•	
HEPA filters in UAF applications should be full face scan tested to assure the quality of air through the filter face 
is maintained downstream.
•	
HEPA filters in an AHU main bank may be single point tested downstream (provided adequate distance is 
available for the air to mix); the overall filter efficiency is the important measure since airflow is turbulent and 
mixed downstream.
•	
The filter and filter frame supplier/manufacturer should understand how the filters are to be tested in situ and 
provide confidence that the frames and seals are adequate to pass the test.
•	
Upstream challenge particle counts should not be measured by damaging the filter (i.e., forming a hole) and 
should be of sufficient concentration to assure a reliable downstream reading. HEPA filters should be tested at 
their operating airflow rate.
•	
Most filter leaks are due to poor seals. Particular care should be taken in designing and specifying adequate 
arrangements, if possible, with pre-DOP testing facilities (i.e., pressure testing of seals).
•	
Wherever possible, knife edge gel seals should be used. It is essential to ensure that the gel employed does not 
support microbiological growth.
Note: Special considerations should be made for HEPA filter leak testing of for dry heat ovens or sterilizer tunnels. 
The high operating temperature exceeds the flash point of many aerosol oils and may be beyond the design 
specification of filter materials and filter frame; therefore, it may invalidate vendor’s performance figures. Filters 
which have been operated beyond specified limits may not pass leak test scans even though low particle counts are 
observed in the heating zone. Also, in situ leak testing in operational conditions may be difficult, if not impossible. 
Certain high temperature HEPA filters claim to be capable of leak testing (below the flash point temperature of the 
aerosol) after the filters have been operated at high temperature. Care should be taken in specifying the filters.
11.6.3	 Terminal HEPA Filter Units
Terminal HEPA filter units are of critical importance to aseptic area air quality. The following should be considered 
when specifying units:
•	
It is desirable for the HEPA filter to be integral to the housing or fitted into the unit from the aseptic room 
side. Room Side Replaceable (RSR) filter packs are desirable, as they allow the filter to be removed during 
maintenance, while maintaining the integrity of the clean room. Other filter designs may require additional 
cleaning after replacement but are fully acceptable.
•	
To facilitate testing there should be:
-	
An arrangement to allow the measurement of upstream aerosol concentration during testing

ISPE Baseline® Guide:	
Page 211
Sterile Product Manufacturing Facilities	
Appendix 1
-	
An arrangement to allow the injection of the challenge media
-	
An arrangement to allow filter differential pressure testing
-	
An arrangement to allow easy access to the filter media for testing
•	
Due to the size of the HEPA filter, the neck velocities onto a diffuser supplied with the terminal housing may be 
low; hence, poor diffuser performance may result. Careful performance checks are, therefore, required if diffusers 
are being used in a turbulent airflow room application. Generally, more HEPA filters of smaller size provide better 
room mixing. Non-aspirating or swirl diffusers downstream of the filter provide enhanced room performance.
11.6.4	 Standby Plant Considerations
An aseptic manufacturing facility must remain under positive pressure relative to the surrounding environment. 
Therefore, the consequences of plant failure, ranging from main electrical supply failure to fan belt failure, must be 
considered. An ideal method of performing this risk analysis is an FMEA tool. This allows the potential failures to be 
categorized by:
•	
Impact of failure
•	
Likelihood of the failure occurring
•	
Likelihood of the failure being detected
Hence, the effect on environmental CPPs can be analyzed, and measures designed to overcome these identified 
risks to loss of aseptic conditions.
Measures taken depend upon the risk, and consequences of loss of conditions (i.e., product value at risk). These 
range from:
•	
Nothing (product is at risk if power fails)
•	
Standby electrical supplies to maintain fans for pressure differentials only
•	
Standby electrical supplies to maintain full environmental controls (including heating/cooling)
•	
Full standby electrical supplies, perhaps including an UPS
•	
Duplication of some items such as fans, fan belts, etc.
•	
Total duplicate plant (very unusual)
A strategy of preventive maintenance is advisable, augments the above measures, and is further discussed in Section 
5.10 of this Guide.
11.7	
Horizontal versus Vertical Unidirectional Airflow (UAF)
This should be read in conjunction with Section 5.7.3.
The following is intended to give guidance on the issues related to horizontal versus vertical UAF protection. The 
examples serve to demonstrate the limitations of open processing conducted in the absence of any form of barrier 
technology.

Page 212	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
The items or operations to be protected are the deciding factor, particularly regarding operator intervention or other 
potential source of contamination. Ideally, critical activities should be located as close as possible to the face of the 
UAF unit and keep the operator on the downstream side or totally removed, as shown in Figure 11.10. UAF, once 
contaminated, may also contaminate anything downstream.
Figure 11.10: Horizontal versus Vertical Unidirectional Airflow
Where a large thermal load is being cooled (e.g., a trolley of vials from a hot air oven), thermal currents caused by the 
load may interfere with forced UAF, as illustrated in Figure 11.11. Hence, the design should ensure that forced airflow 
fully protects the lower items on the trolley. In such cases, the careful use of protective barriers in the form of mobile 
passive RABs are recommended. The walls of these systems extend up to within approximately 30 cm of the bank 
of ceiling HEPAs and direct a UAF down onto and around the load, protecting and separating it from the surrounding 
environment.
Figure 11.11: Thermal Currents versus Unidirectional Airflow
There also are potential problems with obstruction when an obstacle in a UAF creates a dead area downstream, as 
illustrated in Figure 11.12. In this case, even very high air change rates may not dilute the particle count adequately, 
and high particle values may be recorded in areas surrounding the critical point being protected. Hoods covering a 
larger area may be advisable.

ISPE Baseline® Guide:	
Page 213
Sterile Product Manufacturing Facilities	
Appendix 1
Figure 11.12: Unidirectional Airflow Shading
11.8	
Airflow Velocity Considerations
This should be read in conjunction with Section 5.1.4.
Regulations and guidance (US FDA [3], EU Annex 1 [1], WHO Annex 5 [66], etc.) suggest a typically acceptable 
velocity of 90 ft/min (0.45 m/s) ± 20% for this displacing airflow (measured 100 – 150 mm below the filter face). 
These values should not be mistaken for a critical acceptance criterion. The origin of this value, in Federal Standard 
209:1963 which is replaced by ISO 14644-1 [4], provides no scientific link to UAF performance protecting product.
FDA guidance [3] suggests that the velocity used for a specific application should be arrived at by design. Velocities 
intended for UAF should be arrived at during design with justification and evaluation to ensure efficacy. Installations 
with velocities as low as half the recommended 0.45 m/s have been suggested (e.g., ISO 14644-4 [29]) and 
successfully applied in appropriate situations. Where bluff bodies (obstructions) within the ISO 5/Grade A areas 
cause turbulence, this turbulence can be reduced by reducing velocity. Understanding of this principle requires some 
flexibility in velocity criteria for proper performance. This can be useful when filling small vials where the critical zone 
may be near a large flat surface (the conveyor and filler base plate). Lower velocities can also be appropriate in LP/
GAAS areas where the lower velocity can reduce turbulence and possible recirculation at the interface to the ISO 5/
Grade A zone.

Page 214	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
Regulations also suggest that velocity of the flushing airflow should be measured at 100 – 150 mm from the filter face 
and at a distance proximate to the working height, or height of the critical zone. These velocity measurements should 
be consistent with the velocities observed at the time of airflow pattern assessment, rather than a subjective velocity 
standard. The velocity serves as a surrogate for repeated pattern assessment to ensure particulate control.
Regulations differ in nomenclature regarding velocity measurement at work height, with the US FDA [3] using the 
word “proximate” to work height; however, elsewhere the US FDA [3] suggests that ISO 5 conditions should be 
measured within 12" (about 300 mm) of the critical zone. Where the work height is close to a large downstream 
obstruction, such as a short vial near the machine base plate, the distance above the critical zone may need to be 
300mm or more to obtain a consistent and meaningful reading.
During design, CFD modeling is recommended to establish velocity requirements. During qualification, in situ air 
pattern evaluation is required to demonstrate the protection provided by the air velocity and pattern. The flushing 
action can be further augmented by using local exhaust ventilation to remove particles generated within the 
cleanroom or zone near to their source.
11.9	
Differential Pressure Control and Alerts/Alarms
This should be read in conjunction with Section 5.6.2.
11.9.1	
Differential Pressure Control
There are five basic techniques of differential pressure control which are applicable to sterile product facilities. These 
techniques fall into the two categories of active control or passive control:
11.9.1.1	 Passive Control
Fixed (Hard) Balanced: This technique relies on the balancer to adjust the supply airflows to the engineer’s 
calculated values and then adjust the return or exhaust as needed to produce the desired pressure cascade. The 
supply and return or exhaust may or may not be controlled to maintain constant flow, but room adjustments are 
manual. This system is insensitive to opening and closing doors, is inexpensive and is easy to maintain.
11.9.1.2	 Active Control
All of the active control systems are more complex and harder to maintain than passive control.
Fixed Offset: This scheme utilizes a constant volume airflow control terminal to maintain supply and return or 
exhaust volumes. It relies on the balancer to calibrate and adjust the supply box and return or exhaust boxes to 
deliver the engineer’s calculated flow values and then adjust the return or exhaust box flow as needed to produce 
the desired pressure cascade. Thereafter, airflow control is automatic, and pressurization is ensured by the constant 
offset between flows. This system is insensitive to opening and closing doors; it is can tolerate variability in the AHU 
and exhaust fan systems.
Tracking Control: This scheme utilizes a constant volume airflow control terminal to maintain supply and variable 
return or exhaust volume terminals. It relies on the balancer to calibrate and adjust the supply and return or exhaust 
boxes to deliver the engineer’s calculated flow values and then adjust the offset between supply and return or 
exhaust flow as needed to produce the desired pressure cascade.
Thereafter, airflow control is automatic, and pressurization is ensured by the constant offset between flows. This 
system is insensitive to opening and closing doors and is “self-healing” if supply or airflow drifts.

ISPE Baseline® Guide:	
Page 215
Sterile Product Manufacturing Facilities	
Appendix 1
Direct Pressure Control: This scheme utilizes a constant volume airflow control terminal to maintain supply and 
return or exhaust dampers. It relies on the balancer to calibrate and adjust the supply box to deliver the engineer’s 
calculated supply flow values, and then the system automatically adjusts return or exhaust dampers to maintain 
room pressurization. Thereafter, airflow control is automatic, and pressurization is ensured by the pressure control 
loop. This system is sensitive to opening and closing doors, normally utilizing door switches to freeze control when a 
door is open and is “self-healing” regardless of changes to room airflows and leakage from/to adjoining spaces. It is 
particularly well suited to isolator installation or other variable flow scenarios.
Master/Submaster or Tracking Control with Pressure Reset: This scheme is identical to tracking control, with the 
addition of a subloop to reset the offset value between supply and exhaust or return based on room pressurization. 
It is the most expensive but most resilient of all systems. It is particularly well suited for common clean corridors and 
similar spaces that buffer multiple critical rooms.
For further information on differential pressure control refer to the ISPE Good Practice Guide: Heating, Ventilation, 
and Air Conditioning [28].
11.9.2	 Differential Pressure Alerts and Alarms
Alert Points: Alert points should be set based on statistical process control principles, with the alert value set to 
at least 3 σ above and below set point to give good indication of proper operation without nuisance alarms. If Pk is 
calculated to be > 2.25, the alert limit may be raised to 4.5 σ to further limit nuisance alarms.
Alarm Points: Alarm points should be set to the specification limit as established in regulation or in the pressurization 
scheme, with an allowance for instrument error subtracted from the acceptable range.
11.9.2.1	 Delays and Filters
After the basis for pressurization regimes are established, the issues of filtering, alarm delays and door control can be 
evaluated.
Alert/Alarm Filtering: Due to the extremely low pressures associated with space pressurization, in the order of 2.5 – 
50 Pa (0.01 – 0.20" wg), signals from space pressurization instruments are often unstable, especially at the low end 
of the device’s range. For this reason, rolling average values or time weighted rolling average values can be useful to 
help identify trends and limit the appearance of nuisance alarms.
It is recommended to use 5 second rolling average or three readings in 5 seconds average as the input for differential 
pressure trending and alarming. It is recommended that the real time unfiltered data be retained and only used for 
troubleshooting.
Reading Variability: Industry best practice is to allow a range of not less than ± 2.5 Pa (0.01" wg) for room 
differential pressures (± 1% of range), due to the extremely low pressures and the variability of the instruments used.
Alarm Delays: Room pressurization, while a regulatory expectation for classified spaces, is not necessarily a primary 
or critical process parameter; however, it is an indication of a space’s ability to protect itself from airborne external 
contaminants. Loss of target room pressurization rarely needs to be reported immediately, as loss of pressurization is 
not necessarily indicative of a loss of clean conditions. The delay prior to reporting pressurization alarms is usually set 
to a few minutes (typically less than 10 minutes) and is supported with data on the duration of door opening needed 
to perform the process and by study of the impact of the maximum duration of pressure loss. Open door studies 
should be performed to ensure maintenance of the desired classification when the door is open. Open door studies 
may include particle counts from space to space with a door open, smoke studies of the ingress of air from lower 
classified spaces to higher, recovery studies from upsets due to door opening, and similar qualification activities.
Best practice is to observe the time associated with loss of conditions due to an HVAC failure to ensure that the 
pressurization alarm delay is set to a safe value, before conditions are lost. This can be arrived at by simulation or by 
consideration of historical operational data.

Page 216	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
Mechanical filtering of differential pressure signals is also a common solution to the problem of noisy DP signals. 
Mechanical filtering devices include large volume DP reference headers or vessels, pneumatic orifices on the central 
reference line, or combinations of these two approaches.
Door Control: The US FDA [3] has stated that room pressurization only needs to be maintained during periods when 
the door is closed and that, therefore, door control (that is when any single door to an airlock is open) is to be strictly 
enforced:
	
“For example, a positive pressure differential of at least 10-15 Pascals (Pa) should be maintained between 
adjacent rooms of differing classification (with doors closed). When doors are open, outward airflow should be 
sufficient to minimize ingress of contamination, and it is critical that the time a door can remain ajar be strictly 
controlled (Ref. 4).”
The difference in pressure between adjacent rooms of different classifications having an interposed airlock should not 
change significantly, even with door opening, as one door is always closed. Loss of pressure from class to class is 
indicative of an HVAC failure, not a door control failure, unless the override switch has been used to defeat the door 
interlock (which is a procedural issue).
Generally speaking, pressurization alarms are more commonly required, not to report HVAC failure, but to report 
changes in pressure due to door opening. Since brief door openings are common, alarm delays are required to 
discriminate excessive door open time from common and allowable door openings. It should be noted that door 
switches may also be used to determine the state of door control.
Best practice is to observe the necessary door open time associated with operations and ensure that the door 
open alarm delay is set to a value greater than the maximum necessary door open time. This can be arrived at by 
simulation or by observing operational data.
Acceptable door open times are difficult to establish without the studies mentioned previously. Regardless of the limit 
chosen, the alert value should be set near to the expected door open time, with the alarm at the limit arrived at by 
study.
11.10	 Biological Safety or Bio-Containment (BSL)
This should be read in conjunction with Section 5.6.4.
Where products may contain pathogens, viral vectors or recombinant human DNA, biological safety requirements 
may modify the pressurization, filtration, and airlock schemes suggested by the desired space classification (for 
cleanliness). Biological safety requirements are typically designated as follows:8
•	
GLSP (Good Large Scale Practices, from Appendix K of the BMBL [67])
•	
BSL-1
•	
BSL-2
•	
BSL-2+ or BSL-3** (not in the BMBL [67], commonly a BSL-2 facility with BSL-3 practices)
•	
BSL-3
•	
BSL-4
8	 Biological safety requirement designations are from the CDC/NIH Biosafety Manual for Biological Laboratories (BMBL) [67] and WHO Biosafety 
Manual [68].

ISPE Baseline® Guide:	
Page 217
Sterile Product Manufacturing Facilities	
Appendix 1
Designs for GLSP and BSL-1 vary very little from other sterile facilities. At these biosafety levels, the containment of 
the product provided to ensure sterility is typically more than adequate to contain the biosafety risk. Recirculation of 
air from these spaces is usual. Arrangement of HVAC to facilitate gaseous decontamination and providing sufficient 
fresh air to provide dilution of gaseous decontamination agents and cleaning chemical fumes are often required. 
Similarly, dilution of asphyxiation risks or flammable vapors may drive the quantity of fresh air required far in excess 
of that required for pressurization or occupancy.
Designs for BSL-2 typically ensure that the manufacturing room is surrounded by a ring of higher pressure spaces 
and may utilize bubble and sink airlocks to ensure that airflow is into areas where the pathogen, vector, or DNA may 
become aerosolized. Recirculation of air from these spaces is usual, but sometimes is limited to recirculation within 
the space. It is common for HVAC to be arranged to allow for gaseous decontamination and sufficient fresh air and 
exhaust are provided to allow for gaseous decontamination and to dilute cleaning chemical fumes.
Designs for BS-2+/BSL-3** typically include the surrounding of the high-risk areas of the process with clean spaces 
at higher pressure. Exhaust from these areas may be filtered to ensure that any potentially hazardous aerosol is 
contained. Recirculated air within the space (not to other areas) is usual and is often arranged to ensure that the final 
filter is within the recirculated air stream. In all cases, HVAC should be arranged to allow for gaseous decontamination 
and sufficient fresh air and exhaust should be provided to allow for gaseous decontamination and to dilute cleaning 
chemical fumes (typically about 6 ACH). While single bubble and sink airlocks are common in this class of facility, 
combinations of both bubble and sink or either airlock type with a cascade airlock are sometimes used.
BSL-3 facilities are always surrounded by areas of higher pressure, even if this requires that the clean space be 
at lower pressure than ambient. Airlocks for BSL-3 are always combination type, multi-stage with bubble and sink, 
or either with a cascade. The exhaust from these areas should be emitted remote from personnel or HEPA filtered 
but is commonly both HEPA filtered and exhausted remotely. HVAC should be arranged to allow for gaseous 
decontamination. These spaces are commonly provided with 100% exhaust, but at a minimum recirculation 
should only be within each room or suites and sufficient fresh air/exhaust should be provided to allow for gaseous 
decontamination and to dilute cleaning chemical fumes (typically about 6 ACH). Rooms are typically constructed 
nearly airtight, requiring that HVAC be either fixed balanced (without flow tracking or control devices), provided with 
direct pressure control, or provided with exceptionally accurate flow control. Direct pressurization control is commonly 
employed, because no pressure reversal from these spaces should be tolerated.
BSL-4 facilities are typically isolated and remote from other facilities. These facilities are always surrounded by one or 
more areas of higher pressure, even if this requires that the clean space be at lower pressure than ambient. Airlocks 
for BSL-4 are always combination type, multi-stage with bubble and sink, and possibly a cascade. The exhaust from 
these areas should be emitted remote from personnel and HEPA filtered but is commonly double HEPA filtered and 
exhausted remotely. HVAC should be arranged to allow for gaseous decontamination. These spaces are commonly 
provided with 100% exhaust; rooms are typically constructed airtight, requiring that HVAC be provided with direct 
pressure control.
11.11	
Other HVAC Considerations
Considerations for HVAC in sterile manufacture are covered in more detail in the ISPE Good Practice Guide: Heating, 
Ventilation, and Air Conditioning [28]. Rather than repeating the content here, key elements include:
•	
HEPA Bleed Through: The method of aerosol generation for testing HEPA filters may cause a false failure of 
the filter. A filter that was initially qualified using cold generated aerosol (DOP or PAO) may suddenly “fail” if a hot 
aerosol generator is used. This is due to a larger percentage of very small particles, and should not be grounds 
for failing the filter. The method used to initially qualify a filter should be used for ongoing qualification.
•	
UFH Cabinets: Leaks in the casing boxes of UFH cabinets could be a source of particles generated upstream of 
the hood’s HEPA/ULPA filters. UFH casings should be tested for leakage when the filters are first qualified.

Page 218	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
•	
Airflow Pattern Testing: There is an increasing expectation that airflow patterns in ISO 5/Grade A through 
ISO 7/Grade B areas be video recorded. Considerations include the selection of camera angles, visibility of the 
smoke against the room background, the use of finer (thinner) smoke streams to better show stream lines. Video 
narrative should describe what the viewer sees, with additional pertinent data (perhaps titles) showing date, 
personnel, air velocity at the filters, etc. Certain aerosols (smoke sources) may be unfit for airflow pattern testing, 
being either too dense (such as smoke from dry ice and alcohol) or reactive with cleaning agents (titanium 
smoke sticks leave a catalyst residue that interferes with certain sterilants). Some of the better smoke sources 
may require cleaning of the room surfaces before the room can be returned to service.
•	
Airlock Design: Because of their relatively small size and the need for rapid clean up while materials or 
personnel pass into cleaner rooms, airlocks may incorporate high air change rates at relatively low HVAC cost. 
Air supply and return locations should keep contaminants generated in the room away from the entry to the 
cleaner area. The use of local filtered hoods can add air changes and speed recovery while having a neutral 
effect on air balance. It is important to remember that DPs between room classifications is measured across the 
airlock, since the airborne particle class of the airlock itself varies, depending on which airlock door is open. It is 
not necessary to have 10 Pa or more from one grade to the airlock and then another 10 Pa from the airlock to 
the lower grade area.
•	
Older Facilities without Airlocks: In an existing facility there may be no airlock between areas of different air 
classification. Alternative means, such as bypassing-type gravity dampers in the common wall (or a variation of 
this) may provide sufficient airflow through the open door.
•	
Capper (Overseal): Some regulators may require that overseal equipment be located in classified space. HVAC 
design may consider local exhaust at the capping station to carry away the high levels of particles generated in 
the overseal operation. These exhaust airflow patterns may interfere with local airflow patterns. Extensive airflow 
visualization (smoke) testing may be required.
11.12	
Pass-Through Boxes
11.12.1	 Introduction
Pass-through boxes differ from material airlocks in that they are never occupied by personnel, can be internally 
smooth and easily cleanable, are small, and therefore present relatively less risk to the surrounding cleanroom.
11.12.2	 Basic Pass-Through Box Features
A pass-through box may be defined as a box or tunnel passing through the wall of a clean or contained enclosure or 
room. Basic features of a pass-through box are:
•	
The box is fitted with doors at both ends allowing material to be placed into it from either side for withdrawal from 
the other side. The box can be used to pass materials from one area to another or to hold materials awaiting 
pickup.
•	
The box requires that the doors be interlocked so that the doors cannot be opened simultaneously.
•	
The box should be easily cleanable, especially for GMP applications.
•	
The construction of the box and its hardware should be resistant to the cleaning chemicals used. Windows or 
see through constructions are usually added to allow users to observe if materials are in the box.
•	
Gasketed doors may be employed to minimize the transfer of air between spaces with differential pressurization.

ISPE Baseline® Guide:	
Page 219
Sterile Product Manufacturing Facilities	
Appendix 1
Additional optional features may be added to the box to enhance its usefulness or provide additional protections. 
These include, but are not limited to:
•	
Timed Interlocks: Prevent a door from opening until a timer has expired, assuring compliance with SOPs 
for sanitizing agent exposure or providing sufficient time for a ventilated pass through to dilute airborne 
contaminants.
•	
Notification Lights and Sounders: Notify a recipient that materials in a box are ready for withdrawal.
•	
Automatic Doors: Provide convenience to the users and can enforce interlocking or coordinate with automated 
material movement
•	
Conveyors: Provide automated material movement through a pass-through. Typically, the conveyor is confined 
to the pass-through to avoid having a belt or table traverse multiple cleanliness or containment zones.
•	
Sanitizing Means: To provide automated sanitization of items placed within the pass-through. These means may 
include chemical sanitizing sprays, vapors, gases or ionizing radiation (e.g., UV). The addition of these sanitizing 
means, and an expectation of a validated log reduction in surface contaminants, may elevate the pass-through to 
the level of an autoclave or sanitizing chamber, which is beyond the scope of this Guide.
•	
Gaskets:
-	
Near-Airtight: These are the typical gaskets found on pass-throughs which minimize air exchange between 
spaces, but do not have the uniform clamping force to assure zero leakage.
-	
Airtight: These gaskets, whether mechanically or pneumatically engaged, are generally employed in only 
the most hazardous applications (e.g., BSL-4).
•	
Ventilation:
-	
Passive Ventilation: Utilizes the pressure relationship between rooms, the airflow within rooms and the 
opening and closing of pass-through doors to provide airflow as motive force to transfer particles into, or 
out of, these boxes. Engineered leak paths can be fitted to passively ventilated pass-through boxes to allow 
room pressure difference to ventilate the box with sufficient volume to dilute internal contaminants. These 
defined leak paths may be unrestricted or filtered openings. More commonly, pass-through boxes are near 
airtight which reduces the passive ventilation to a minimal amount.
-	
Active Ventilation: Provided to preserve a pressure regime between rooms, create a bubble or sink 
pressure relationship to the communicating rooms, or to dilute contaminants drawn into the box during 
opening. The actively ventilated pass-through box can be provided with a HEPA filtered supply of air from 
the HVAC system or from adjoining spaces. The box may also be exhausted (with or without a HEPA filter) 
to the HVAC system or to adjoining spaces. In both of these cases, the box requires a fixed leakage path to 
prevent pressurization upsets when the door is opened. The box may also be internally recirculated through 
a HEPA filter. These ventilation schemes can be constant or intermittent, as preferred, but are all capable 
of diluting contamination within a box to limit the risk when a door is opened. Ventilated boxes can be 
successfully implemented in the highest risk situations to reduce the initial ingress of contaminants when the 
box is opened in a cleaner space adjoining a less clean space. This ventilated connection may also serve to 
allow bridging from unclassified to classified space with low risk.

Page 220	
ISPE Baseline® Guide:
Appendix 1	
Sterile Product Manufacturing Facilities
11.12.3	 Impact of the Pass-Through Box on the Surrounding Environments
A key concern in the application of pass-throughs is the risk of contaminating a clean space by the opening of a 
pass-through to a less clean space. The applications and nature of the cleanliness classification of the two adjacent 
spaces communicating via a pass-through are quite diverse. In small scale clinical biotechnology operations 
(including cell and gene therapies), a pass-through may be used to transfer raw materials into an EU Grade B area 
from an adjacent Grade C area or to transfer trash out from a Grade B area to an adjacent Grade D area. In small 
scale aseptic filling, the product may pass from a Grade B area to a Grade D area via a pass-through box in lieu 
of the mousehole used in larger scale continuous manufacturing. Therapeutic protein manufacturers may use a 
pass-through to transfer small equipment from a Grade D area or unclassified space to a Grade C area. Table 11.1 
summarizes these challenges.
Table 11.1: Particle Concentration Change from Opening a Pass-Through to a Less Clean Space
While the difference in classification between adjoining spaces is a key issue, the direction of travel for materials 
through a pass-through box may also be a concern. Since materials leaving a clean area present less contamination 
risk to the room they enter (neglecting environmental health and safety concerns with biosafety and potent compound 
containment), it may be assumed that the risk of compromising space classification varies with the direction of travel 
of materials through the box. Table 11.2 offers a qualitative way of looking at the differences in risk depending on 
direction of travel.
Table 11.2: Particle Concentration Change Risk Depending on Direction of Travel	
Particle Concentration Change
Cleaner Room
Less Clean
EU Grade
A
B
C
D
A
B
2 log (Note 2)
C
3 log
1 log
D (Note 1)
4 log
2 log
1log
U/C (Note 1)
5 log
3 log
2 log
1 log
Notes:
1.	 Assumes a classification change of 1 full step “in operation” for illustrative purposes.
2.	 Transitions from EU Grade B to Grade A space are commonly small controlled openings, with no pass-through 
or airlock.
Particle Concentration Change
Entering
Exiting
EU Grade
A
B
C
D
U/C
A
Very Low
Low
Moderate
Moderate-
High
B
Low
Very Low
Low
Moderate
C
Moderate
Low
Very Low
Low
D
Moderate-
High
Moderate
Low
Very Low
U/C
High
Moderate-
High
Moderate
Low

ISPE Baseline® Guide:	
Page 221
Sterile Product Manufacturing Facilities	
Appendix 1
11.12.4	 Recommendations
Where a room pressure cascade is from cleaner to less clean adjacent spaces, and there is low risk of particulate 
contamination or a short recovery time, passively ventilated pass-throughs are fully appropriate for bridging 1-2 log 
differences in particle concentration.
Actively ventilated boxes may be used to handle more robust particle concentration differences and provide lower 
risk. Where containment is required and the room pressure cascade is from the contained space, actively ventilated 
pass-throughs are recommended; the need to effectively contain toxic materials justifies their use.

ISPE Baseline® Guide:	
Page 223
Sterile Product Manufacturing Facilities	
Appendix 2
Appendix 2
