<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ISPE Vol.7 - Section 5B: HVAC, Containment &amp; PPE</title>
    <style>
/* =============================================================
   SterileGMP Knowledge Hub - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* { margin: 0; padding: 0; box-sizing: border-box; }
html { scroll-behavior: smooth; }
body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}
.header h1 { font-size: 1.4rem; font-weight: 700; margin-bottom: 0.4rem; }
.header .subtitle { font-size: 1rem; opacity: 0.9; margin-bottom: 0.3rem; }
.header .page-info { font-size: 0.8rem; opacity: 0.7; }

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white; padding: 1rem 2rem; text-align: center;
}
.top-header h1 { font-size: 1.3rem; font-weight: 600; margin-bottom: 0.25rem; }
.top-header .subtitle { font-size: 0.85rem; opacity: 0.85; }

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748; position: sticky; top: 0; z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15); display: flex; align-items: stretch;
}
.nav-container {
    display: flex; justify-content: flex-start; align-items: center; flex: 1;
    padding: 0 0.5rem; overflow-x: auto; -webkit-overflow-scrolling: touch; scrollbar-width: none;
}
.nav-container::-webkit-scrollbar { display: none; }
.nav-scroll-btn {
    background: #2d3748; border: none; color: rgba(255,255,255,0.7);
    padding: 0 0.9rem; cursor: pointer; font-size: 1.3rem; line-height: 1;
    flex-shrink: 0; transition: background 0.2s, color 0.2s, opacity 0.2s;
}
.nav-scroll-btn:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-scroll-btn.hidden { opacity: 0; pointer-events: none; }
.nav-item {
    display: flex; align-items: center; gap: 0.5rem; padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85); text-decoration: none; white-space: nowrap;
    border-bottom: 3px solid transparent; transition: all 0.2s ease;
}
.nav-item:hover { background: rgba(255,255,255,0.1); color: white; }
.nav-item.active { color: white; border-bottom-color: var(--accent-blue); background: rgba(255,255,255,0.05); }
.nav-num {
    width: 24px; height: 24px; background: rgba(255,255,255,0.15); border-radius: 50%;
    display: flex; align-items: center; justify-content: center; font-size: 0.75rem; font-weight: 600;
}
.nav-item.active .nav-num { background: var(--accent-blue); }
.nav-label { font-size: 0.85rem; font-weight: 500; }

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }
.main-container { max-width: 1800px; margin: 0 auto; padding: 1.5rem; }

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white; border-radius: 12px; margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08); overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}
.chapter-divider {
    display: flex; align-items: center; gap: 1rem; padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%); color: white;
}
.chapter-badge {
    width: 45px; height: 45px; background: rgba(255,255,255,0.2); border-radius: 10px;
    display: flex; align-items: center; justify-content: center; font-size: 1.3rem; font-weight: 700; flex-shrink: 0;
}
.chapter-info h2 { font-size: 1.15rem; font-weight: 600; margin-bottom: 0.15rem; }
.chapter-info p { font-size: 0.85rem; opacity: 0.85; }
.chapter-body { padding: 1.5rem; }

/* ===== TWO COLUMN LAYOUT ===== */
.two-column, .content-grid, .side-by-side {
    display: grid; grid-template-columns: 1fr 1fr; gap: 1.5rem; margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column, .original-content {
    background: var(--light-gray); border-radius: 10px; padding: 1.5rem; border: 1px solid #e2e8f0;
}
.left-column h2, .left-column h3, .original-content h2, .original-content h3 {
    color: var(--primary-blue); border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.left-column p, .original-content p { margin-bottom: 0.85rem; text-align: justify; font-size: 0.95rem; }
.left-column ul, .left-column ol, .original-content ul, .original-content ol { margin: 0.75rem 0 0.75rem 1.5rem; font-size: 0.95rem; }
.left-column li, .original-content li { margin-bottom: 0.5rem; }

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column, .commentary {
    background: var(--light-blue); border-radius: 10px; padding: 1.5rem; border: 1px solid #bee3f8;
}
.right-column h2, .right-column h3, .commentary h2, .commentary h3 {
    color: #2c5282; border-bottom: 2px solid #63b3ed; padding-bottom: 0.5rem; margin-bottom: 1rem; font-size: 1.1rem;
}
.right-column p, .commentary p { margin-bottom: 0.85rem; font-size: 0.95rem; }

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600; color: var(--primary-blue); margin-bottom: 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid currentColor; font-size: 1rem;
}
.right-column .column-header, .commentary .column-header { color: #2c5282; }

/* Hide original container padding in merged mode */
.chapter-body .container, .chapter-body .main-container { max-width: 100%; padding: 0; margin: 0; }

/* ===== KEY TERMS (inline highlight) ===== */
.key-term, .highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px; border-radius: 4px; font-weight: 600; color: #155724; font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box, .important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce; padding: 1rem 1.25rem; margin: 1rem 0;
    border-radius: 0 8px 8px 0; font-style: italic; font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box, .analogy-box, .note-box, .key-note, .term-box,
.formula-box, .key-term-box, .key-point-box, .highlight-box {
    border-radius: 8px !important; padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important; font-size: 0.92rem !important; line-height: 1.7 !important;
}
.concept-box h3, .concept-box h4, .analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.term-box h3, .term-box h4, .formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4, .key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important; font-size: 0.95rem !important; font-weight: 600 !important;
}
.concept-box p, .analogy-box p, .note-box p, .key-note p,
.term-box p, .formula-box p, .key-term-box p, .key-point-box p, .highlight-box p {
    margin-bottom: 0.5rem !important; font-size: 0.92rem !important;
}
.concept-box ul, .concept-box ol, .analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol, .key-note ul, .key-note ol,
.term-box ul, .term-box ol, .formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol, .key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important; font-size: 0.92rem !important;
}
.concept-box li, .analogy-box li, .note-box li, .key-note li,
.term-box li, .formula-box li, .key-term-box li, .key-point-box li, .highlight-box li {
    margin-bottom: 0.35rem !important; font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box, .concept-box.analogy {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}
.analogy-box h3, .analogy-box h4, .concept-box.analogy h3, .concept-box.analogy h4 { color: #856404 !important; }

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box, .key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important; border-left: 4px solid var(--green-border) !important;
}
.concept-box:not(.analogy):not(.application) h3, .concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4, .key-term-box h3, .key-term-box h4 { color: #2e7d32 !important; }

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box, .key-note, .key-point-box,
.concept-box[class*="note"], .concept-box[class*="highlight"], .key-point, .highlight-box {
    background: var(--orange-bg) !important; border-left: 4px solid var(--orange-border) !important;
}
.note-box h3, .note-box h4, .key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4, .highlight-box h3, .highlight-box h4 { color: #c65102 !important; }

/* ===== FORMULA BOX (Purple) ===== */
.formula-box, .concept-box[class*="formula"] {
    background: var(--purple-bg) !important; border-left: 4px solid var(--purple-border) !important;
}
.formula-box h3, .formula-box h4 { color: #7b1fa2 !important; }
.formula-box pre {
    background: rgba(156, 39, 176, 0.08); padding: 0.75rem; border-radius: 6px;
    font-family: 'Courier New', monospace; font-size: 0.85rem; overflow-x: auto; white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application, .application-box {
    background: #e3f2fd !important; border-left: 4px solid #1976d2 !important;
}
.concept-box.application h3, .concept-box.application h4,
.application-box h3, .application-box h4 { color: #1565c0 !important; }

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important; border-radius: 10px !important;
    padding: 1.25rem !important; margin: 1.25rem 0 !important; font-size: 0.92rem !important;
}
.practice-box h3, .practice-box h4 {
    color: #2c5282 !important; margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important; font-weight: 600 !important;
}
.practice-box p, .practice-box li { font-size: 0.92rem !important; }

/* ===== TABLES ===== */
table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.9rem; }
th, td { padding: 0.6rem 0.75rem; border: 1px solid #e2e8f0; text-align: left; }
th { background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%); font-weight: 600; color: var(--primary-blue); font-size: 0.85rem; }
tr:nth-child(even) { background: #f7fafc; }

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem;
}
.learning-objectives h3 { color: #117a65; margin-bottom: 0.75rem; font-size: 1rem; }
.learning-objectives ul, .learning-objectives ol { margin-left: 1.25rem; }
.learning-objectives li { margin-bottom: 0.4rem; font-size: 0.92rem; }

/* ===== SECTION TITLES ===== */
.section-title, .section-divider {
    font-size: 1.1rem; color: var(--primary-blue); margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem; border-bottom: 2px solid #e2e8f0;
}
.section-divider { border-bottom: 1px solid #e2e8f0; margin: 2rem 0; }

/* ===== TABLE OF CONTENTS ===== */
.toc { background: white; border-radius: 10px; padding: 1.25rem; margin-bottom: 1.5rem; border: 1px solid #e2e8f0; box-shadow: 0 1px 3px rgba(0,0,0,0.05); }
.toc h3 { color: var(--primary-blue); margin-bottom: 0.75rem; font-size: 1rem; }
.toc-grid { display: flex; flex-wrap: wrap; gap: 0.5rem; }
.toc-grid a { display: inline-block; padding: 0.4rem 0.8rem; background: #edf2f7; border-radius: 6px; color: var(--primary-blue); text-decoration: none; font-size: 0.85rem; transition: all 0.2s; }
.toc-grid a:hover { background: var(--accent-blue); color: white; }

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram { text-align: center; margin: 1rem 0; }
.hierarchy-level { margin: 0.5rem 0; }
.hierarchy-box { display: inline-block; padding: 0.6rem 1.2rem; border-radius: 8px; font-weight: 600; font-size: 0.9rem; }
.hierarchy-box.level-1 { background: #fee2e2; border: 2px solid #ef4444; color: #b91c1c; }
.hierarchy-box.level-2 { background: #fef3c7; border: 2px solid #f59e0b; color: #92400e; }
.hierarchy-box.level-3 { background: #d1fae5; border: 2px solid #10b981; color: #065f46; }
.hierarchy-box.level-4 { background: #e0e7ff; border: 2px solid #6366f1; color: #3730a3; }
.arrow-down { font-size: 1.2rem; color: var(--text-medium); margin: 0.25rem 0; }

/* ===== BADGES ===== */
.badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; }
.badge.green { background: #d4edda; color: #155724; }
.badge.red { background: #f8d7da; color: #721c24; }
.badge.blue { background: #cce5ff; color: #004085; }
.badge.yellow { background: #fff3cd; color: #856404; }
.badge.purple { background: #e9d5ff; color: #5b21b6; }

/* ===== FOOTER ===== */
.main-footer { background: var(--primary-blue); color: white; padding: 2rem; text-align: center; margin-top: 2rem; }
.main-footer p { opacity: 0.9; font-size: 0.9rem; margin-bottom: 0.3rem; }

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed; bottom: 1.5rem; right: 1.5rem; width: 45px; height: 45px;
    background: var(--accent-blue); color: white; border: none; border-radius: 50%;
    cursor: pointer; font-size: 1.3rem; box-shadow: 0 3px 12px rgba(52,152,219,0.4);
    z-index: 999; opacity: 0; visibility: hidden; transition: all 0.3s ease;
}
.back-to-top.visible { opacity: 1; visibility: visible; }
.back-to-top:hover { background: #2980b9; transform: scale(1.1); }

/* ===== RESPONSIVE ===== */
@media (max-width: 900px) {
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr; }
    .header h1, .top-header h1 { font-size: 1.1rem; }
    .main-content, .main-container { padding: 1rem; }
    .chapter-body { padding: 1rem; }
}
@media print {
    .top-nav, .back-to-top, .header { display: none !important; }
    .chapter-section { break-inside: avoid; box-shadow: none; border: 1px solid #ccc; margin-bottom: 1rem; }
    .two-column, .content-grid, .side-by-side { grid-template-columns: 1fr 1fr; }
    .main-content, .main-container { max-width: 100%; padding: 0; }
}
    </style>
</head>
<body>

<!-- STANDALONE HEADER (hidden in merged view) -->
<div class="header">
    <h1>Chapter 9 Risk Reduction (Part B): HVAC, Containment &amp; PPE</h1>
    <div class="subtitle">ISPE Baseline® Guide Volume 7 (2nd Ed.): Risk-Based Manufacture of Pharmaceutical Products</div>
    <div class="page-info">ISPE Baseline® Guide Volume 7 (2nd Ed.): Risk-Based Manufacture | p99-p108</div>
</div>

<div class="main-content">

    <!-- TABLE OF CONTENTS -->
    <div class="toc">
        <h3>本節內容 Contents</h3>
        <div class="toc-grid">
            <a href="#sec-961">9.6.1 Once-Through vs Recirculation</a>
            <a href="#sec-962">9.6.2 Quantitating Airborne CC Risk</a>
            <a href="#sec-963">9.6.3 Directional Airflow &amp; Pressure</a>
            <a href="#sec-97">9.7 Containment Technologies</a>
            <a href="#sec-98">9.8 PPE &amp; Gowning</a>
        </div>
    </div>

    <!-- LEARNING OBJECTIVES -->
    <div class="learning-objectives">
        <h3>學習目標 Learning Objectives</h3>
        <ul>
            <li>理解單通 (Once-Through) 與循環 (Recirculation) HVAC 系統的適用情境與法規要求</li>
            <li>掌握空氣傳播交叉污染風險的定量計算方法，包括粒徑、質量與過濾效率的關係</li>
            <li>了解定向氣流與壓力梯度設計原則：正壓、負壓、氣鎖型別的應用</li>
            <li>理解密閉系統選擇層級：從開放操作到 LEV、手套箱、隔離器</li>
            <li>掌握 PPE / RPE 在有害化合物製造中的角色與限制</li>
        </ul>
    </div>

    <!-- =====================================================================
         SECTION 9.6 INTRO — HVAC and Environmental Control
         ===================================================================== -->
    <div class="chapter-section" id="sec-96-intro">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6</div>
            <div class="chapter-info">
                <h2>HVAC and Environmental Control — 概論</h2>
                <p>Three levels of proximity: Room → Local → Equipment Enclosure | p98-p99</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6 HVAC and Environmental Control</h3>
                    <p>The key requirement of life science HVAC is to assure a suitable environment for the product and process with regard to temperature, humidity, and most importantly, <span class="key-term">airborne particulate, molecular, and viable cleanliness</span>. This requirement is in addition to the usual industrial HVAC requirements of making workers comfortable and protecting them from hazardous airborne fumes, vapors, aerosols, and dust.</p>
                    <p>Often, the need to control hazardous compounds complicates environmental control as <span class="key-term">cleanliness and containment may require conflicting pressurization schemes</span>.</p>
                    <p>As product potency increases, the need for control of airborne product/API also increases. The effectiveness of HVAC related contamination controls improve as proximity to the product increases. Three levels of increasing proximity are considered:</p>
                    <ul>
                        <li><strong>Room Level HVAC</strong> — dilutes airborne contaminants by entrainment in air streams, extracted from the room. Susceptible to behavior, technique, and operational failures.</li>
                        <li><strong>Local Ventilation</strong> — "near field" effect by placing exhaust and/or supply close to emission sources. Higher particulate concentration at source enables more efficient filtration or exhaust disposal.</li>
                        <li><strong>Equipment Level Ventilation</strong> — e.g., isolator, RABS, vented balance enclosure, or closed equipment. Combines physical barriers with HVAC to control particulate buildup within the enclosure. Closing a process reduces the size of the critical environment, making the surrounding room a support area.</li>
                    </ul>
                    <p>This triumvirate of control technologies can provide significant safety and product protection benefits, individually and in concert. They can safely handle highly hazardous materials with very low OELs.</p>
                    <p>At HVAC equipment level, removal of undesirable airborne contaminants is achieved through exhaust (disposal) or <span class="key-term">depth filtration</span>. Filters also serve as an enhanced boundary protecting against unintended backflow or migration of API dust through duct systems upon loss of HVAC. Terminal filters at air inlets and outlets of processing rooms are therefore common.</p>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：三層 HVAC 控制概念</h3>
                    <div class="term-box">
                        <h4>三層控制距離原則</h4>
                        <p>HVAC 控制效能與距離成反比。越靠近污染源，控制越有效：</p>
                        <ul>
                            <li><strong>Room Level（房間層）</strong>：靠大量換氣稀釋，效果依賴人員行為與操作技術，是最脆弱的一層。</li>
                            <li><strong>Local Ventilation（局部層）</strong>：LEV（局部排氣通風）在污染源附近直接捕集，比房間換氣更高效，捕集的是高濃度空氣。</li>
                            <li><strong>Equipment Level（設備層）</strong>：隔離器、RABS 等將製程完全包覆，把「潔淨區」縮小到最小範圍，周圍環境降為支援區。</li>
                        </ul>
                    </div>
                    <div class="analogy-box">
                        <h4>比喻：廚房油煙機</h4>
                        <p>把炒鍋油煙想成 API 粉塵。<br>
                        房間換氣 = 開窗讓風吹散 → 效果差<br>
                        LEV = 油煙機抽直接在鍋上方 → 效果好<br>
                        密閉設備 = 在密閉蒸汽爐裡烹調 → 幾乎零逸散</p>
                        <p>生命科學 HVAC 設計就是讓每一層互補，形成縱深防禦。</p>
                    </div>
                    <div class="note-box">
                        <h4>重點提示：潔淨度 vs 密閉度的矛盾</h4>
                        <p>高效能藥品廠常見矛盾：<br>
                        - 產品保護需要正壓（防外部污染進入）<br>
                        - 人員和環境保護需要負壓（防 API 逸出）<br>
                        設計時需根據產品毒性（OEL/HBEL）決定哪個優先，並採用氣鎖隔離兩種需求。</p>
                    </div>
                    <div class="concept-box application">
                        <h4>交叉參考</h4>
                        <p>詳細 HVAC 設計規範請參考：<br>
                        - <strong>ISPE Good Practice Guide: HVAC</strong>（專門處理 HVAC 系統設計）<br>
                        - <strong>ISPE Baseline® Guide Vol. 3</strong>（Sterile Manufacturing Facilities）</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.1 — Once-Through vs Recirculation
         ===================================================================== -->
    <div class="chapter-section" id="sec-961">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.1</div>
            <div class="chapter-info">
                <h2>Once-Through versus Recirculation</h2>
                <p>When is 100% exhaust required for hazardous compounds? | p99-p100</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.1 Once-Through versus Recirculation</h3>
                    <p><span class="key-term">Recirculated HVAC systems</span> offer energy savings and operational cost benefits over once-through systems. The air recirculated from manufacturing areas is often cleaner and much closer to the desired temperature and humidity conditions than fresh air.</p>
                    <p>However, recirculation of air from powder handling spaces, especially in <span class="key-term">multiproduct concurrent manufacturing facilities</span>, can convey airborne product particles to other areas and may maintain aerosols in suspension, depending on particle size and room air patterns.</p>
                    <p>Regulations suggest that if air is to be recirculated, when potentially contaminated with airborne product particles, it should be <span class="key-term">adequately treated</span>. The definition of adequate treatment is amenable to a risk-based approach, as described in Section 9.6.2.</p>

                    <h3 style="margin-top:1.25rem;">Three Levels of HVAC Control (recap)</h3>
                    </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：單通 vs 循環系統的決策邏輯</h3>
                    <div class="term-box">
                        <h4>核心概念</h4>
                        <p><strong>單通系統（Once-Through / 100% Exhaust）</strong>：供氣全部來自新鮮外氣，排氣全部排至室外（經處理）。無再循環，交叉污染風險最低，但能耗極高。</p>
                        <p><strong>循環系統（Recirculation）</strong>：部分或全部回風再使用，節能，但需要過濾處理以移除 API 粒子。</p>
                    </div>
                    <div class="note-box">
                        <h4>法規核心要求</h4>
                        <p>EU GMP Annex 15 及多國 GMP 規定：多品種共用設施中，若空氣循環使用，必須「充分處理」（adequately treated）。「充分」的定義由風險評估決定（見 9.6.2）。</p>
                        <p>對於高毒性化合物（低 OEL / HBEL），「充分處理」通常意味著：<br>
                        → 雙重 HEPA 過濾，或<br>
                        → 100% 排氣（完全不循環）</p>
                    </div>
                    <div class="analogy-box">
                        <h4>比喻：辦公室空調 vs 化學實驗室抽風</h4>
                        <p>一般辦公室空調把排氣循環再用是合理的（無毒性氣體）。但化學實驗室通風櫃的排氣一定要 100% 排到室外，不能循環回辦公室。API 粉塵處理邏輯相同：毒性越高，越傾向 100% 排氣。</p>
                    </div>
                    </div>
            </div>
        <div class="concept-box application">
                        <h4>實務判斷框架</h4>
                        </div>
                </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.2 — Quantitating Airborne CC Risk
         ===================================================================== -->
    <div class="chapter-section" id="sec-962">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.2</div>
            <div class="chapter-info">
                <h2>Quantitating the Risk of Airborne Cross-Contamination</h2>
                <p>Calculation method, filter efficiency tables, particle mass relationships | p99-p104 (Advanced Topic)</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.2 Quantitating the Risk of Airborne Cross-Contamination</h3>
                    <p><em>(Advanced Topic)</em></p>
                    <p>Control of cross-contamination is primarily a matter of understanding the <span class="key-term">mass of "product A"</span> which might be carried into "product B". For contaminants spread through the air, the process involves:</p>
                    <ul>
                        <li>Understanding the potential maximum mass of airborne product that may be produced</li>
                        <li>Determining how much of this mass could be delivered to other spaces</li>
                        <li>Evaluating upset cases (e.g., spills) and potential failures of abatement equipment (failure sensitivity evaluation)</li>
                    </ul>
                    <p>The method is similar to the approach used by <span class="key-term">Industrial Hygienists</span> for worker safety: the actual quantity of product aerosolized during a working day is measured, and correction factors for PPE are applied.</p>
                    <p>A quantitative evaluation provides:</p>
                    <ul>
                        <li>More robust understanding of contamination risks and appropriate controls</li>
                        <li>Verification measures through facility life</li>
                        <li>Data for investigations, event response planning, and critical management tasks</li>
                        <li>Assurance that resources are commensurate with risk — neither inadequate nor wasteful</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Contamination Sources and Potency</h3>
                    <p>The potency of the product and the potential maximum concentration of airborne product drive the need for more rigorous abatement. The highest particle concentration air streams — such as from <span class="key-term">dust collectors</span>, especially when handling potent products — require the most stringent abatement and may not be candidates for recirculation.</p>
                    <p>Results from Environmental Health and Safety studies are generally expressed in <strong>µg/m³</strong>, which couples well with the quantitative method outlined here. To determine appropriate filtration, fractional removal efficiencies across twelve particle size ranges from standards such as ANSI/ASHRAE 52.2, EN 1822, EN 779, or ISO 29463-1 are used.</p>

                    <h3 style="margin-top:1.25rem;">Filter Efficiency Examples</h3>
                    <p>Table 9.2/9.3/9.4 (source tables) demonstrate mass reduction through filtration stages:</p>
                    <p>A properly installed and maintained MERV 15 (~95% ASHRAE) filter can provide a <span class="key-term">3 log reduction</span> in contaminants. A MERV 11 (~50% ASHRAE) gives a <span class="key-term">1.5 log (20:1) reduction</span>.</p>

                    <h3 style="margin-top:1.25rem;">Large Particles — Greater Cross-Contamination Risk</h3>
                    <p>While small particles (&lt;10 µm) are of interest in worker safety (greater respirability), <span class="key-term">large particles (&gt;10 µm) pose greater cross-contamination risk</span> for two reasons:</p>
                    <ol>
                        <li>In any heterogeneous particle dispersion, the greatest mass resides in large particles. A 10 µ particle is ~10,000 times heavier than a 0.5 µ particle and 1,000,000 times heavier than a 0.1 µ particle. At example specific gravity, it takes 15,000,000 of 0.5 µ particles to deliver 1 µg; only 2,000 of 10 µ particles are needed.</li>
                        <li>Lower buoyancy of large particles (higher settling rate) makes them more likely to contaminate product by falling out of an airstream as velocity decreases in a production room.</li>
                    </ol>
                    <p>This is good news for filtration: even moderate efficiency filters are quite effective at removing large particles.</p>

                    <h3 style="margin-top:1.25rem;">Failure Analysis Considerations</h3>
                    <p>Analysis must always consider failure causes including:</p>
                    <ol>
                        <li>Filter and/or frame leakage</li>
                        <li>Spills and other upsets which cause an excess of airborne API</li>
                    </ol>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：空氣傳播交叉污染量化方法</h3>

                    <div class="formula-box">
                        <h4>核心計算公式：空氣傳播污染質量評估</h4>
                        <p>量化方法的核心邏輯分三步：</p>
                        <pre>
步驟 1：確定污染源的空氣中 API 濃度
  來源：EHS 監測數據，單位 µg/m³
  → 代入粒徑分布（各粒徑質量佔比）

步驟 2：計算過濾效率的保護因子
  各粒徑殘留質量 = 總質量 × (1 - 過濾效率%)
  → 參考 ANSI/ASHRAE 52.2 或 EN 1822 分效率數據
  → 對 12 個粒徑區間逐一計算
  → 加總得到過濾後空氣總殘留質量

步驟 3：驗證殘留濃度 ≤ 可接受限度
  接受限度 = HBEL / ADE（基於健康的暴露限值）
  → 若超標：升級過濾或改為 100% 排氣</pre>
                        <p><strong>關鍵公式（粒子質量）：</strong></p>
                        <pre>
粒子體積 = (4/3) × π × r³
粒子質量 = 粒子體積 × 比重 (density)
  （常用比重：0.6–1.0 g/cm³）

粒徑效應：
  10 µm 粒子質量 ≈ 5.2×10⁻⁴ µg
  0.5 µm 粒子質量 ≈ 6.5×10⁻⁸ µg
  質量比 = 10µm / 0.5µm ≈ 8,000倍</pre>
                    </div>

                    <div class="term-box">
                        <h4>關鍵變數說明</h4>
                        <ul>
                            <li><strong>Total Mass（各粒徑總質量）</strong>：來自 EHS 監測，單位 µg/m³</li>
                            <li><strong>Fractional Filter Efficiency（分效率）</strong>：各粒徑的過濾效率，來自 MERV 或 EN 標準測試</li>
                            <li><strong>Fractional Mass After Filtration</strong>：= Total Mass × (1 - Efficiency)</li>
                            <li><strong>MERV（Minimum Efficiency Reporting Value）</strong>：美國 ASHRAE 過濾器分級標準</li>
                            <li><strong>EN 1822</strong>：歐洲 HEPA/ULPA 過濾器標準（對應 H13/H14）</li>
                        </ul>
                    </div>

                    <div class="note-box">
                        <h4>重要洞察：大粒子是交叉污染主要威脅</h4>
                        <p>直覺上可能以為小粒子（可飄浮更遠）風險更高，但實際上：</p>
                        <ul>
                            <li>大粒子（&gt;10 µm）含有的<strong>質量遠遠大於小粒子</strong>（體積與半徑三次方成正比）</li>
                            <li>大粒子沉降速度快，更容易落入開放容器或製程中</li>
                            <li>中等效率過濾器（MERV 11-13）對大粒子已有很好的捕集效果</li>
                        </ul>
                        <p>這意味著：<strong>交叉污染風險控制靠中等效率過濾即可有效管理，無需全部裝 HEPA</strong>（除非 API 毒性極高）。</p>
                    </div>

                    <div class="analogy-box">
                        <h4>比喻：沙塵 vs 花粉</h4>
                        <p>沙塵粒子大但重，飄不遠就落地，但一旦落在食物上就帶來大量質量（污染）。花粉雖細小但質量輕，飄很遠但每顆攜帶的污染量極少。API 粉塵的邏輯與此相同：大粒子才是交叉污染的主要質量來源。</p>
                    </div>

                    <div class="concept-box application">
                        <h4>與工業衛生學方法的連結</h4>
                        <p>本方法源自工業衛生師（Industrial Hygienist）用於工人安全的評估方法，差別在於：</p>
                        <ul>
                            <li>工業衛生：保護工人，關注吸入小粒子（&lt;10 µm）</li>
                            <li>交叉污染控制：保護產品，關注大粒子（&gt;10 µm）質量轉移</li>
                            <li>兩者均用 µg/m³ 表達，數據可共用</li>
                        </ul>
                    </div>

                    <div class="practice-box">
                        <h4>思考練習</h4>
                        <p>假設 EHS 監測數據顯示某粉塵處理間空氣中 API 濃度為 50 µg/m³，產品 HBEL = 0.5 µg/day，員工每日吸入量假設 10 m³：</p>
                        <ul>
                            <li>每日吸入 API 質量 = 50 × 10 = 500 µg/day → 超過 HBEL 1000 倍</li>
                            <li>需要過濾效率達到 99.9%（3 log）以上才能降至可接受水準</li>
                            <li>→ 建議：MERV 15 或 HEPA，或 100% 排氣</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.6.3 — Directional Airflow and Pressure Regimens
         ===================================================================== -->
    <div class="chapter-section" id="sec-963">
        <div class="chapter-divider">
            <div class="chapter-badge">9.6.3</div>
            <div class="chapter-info">
                <h2>Directional Airflow and Pressure Regimens</h2>
                <p>Positive vs negative pressure, pressure cascades, airlock configurations | p103-p105</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.6.3 Directional Airflow and Pressure Regimens</h3>
                    <p>In order to control the migration of product aerosols from one room or area to another, it is important to manage the airflow between spaces. Two approaches are possible:</p>
                    <p><strong>Approach 1 — High Mass Airflow Entrainment:</strong> Entrain the aerosol in a large mass of air, typically moving at <span class="key-term">0.2 m/s (40 fpm) or greater</span>. Typically used in open downflow booths and similar devices, but not preferred for rooms due to large and rapid changes in airflow when doors are opened or closed (typically 400 m³/h (800 cfm)).</p>
                    <p><strong>Approach 2 — Controlled Direction with Adequate Velocity (preferred):</strong> Control the direction of airflow and assure adequate velocity to transport particles, typically in the range of <span class="key-term">0.5 to 1.0 m/s (100 to 200 fpm)</span>. Two sub-approaches:</p>
                    <ul>
                        <li>Maintain a fixed offset between air entering and leaving via the HVAC system (fixed balance or airflow tracking)</li>
                        <li>Measure and control room pressurization, typically in steps of <span class="key-term">10 to 15 Pa (0.4 to 0.6 in. W.G.)</span>, but no lower than 5 Pa (0.02 in. W.G.). High-pressure difference across doors results in high velocities at leak points, on the order of 3 to 3.5 m/s (600 to 700 fpm).</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Pressure Cascade Design Principles</h3>
                    <p>The pressure cascade and direction of airflow should be designed to be protective of product, personnel, and environment:</p>
                    <ul>
                        <li>To prevent environmental contaminants from entering: <span class="key-term">production area positive with respect to surrounding environment</span></li>
                        <li>However, a positive manufacturing space can spread product aerosols to other products and personnel; therefore, <span class="key-term">open product handling areas should be negative with respect to other GxP areas</span> (e.g., the GxP corridor)</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Airlock Configurations</h3>
                    <p>Single door configurations between production room and corridor are challenged when the door is open. For greater protection, <span class="key-term">airlocks with interlocked doors</span> are used. Three configurations (Figure 9.7):</p>
                    <ul>
                        <li><strong>Simple Pressure Cascade:</strong> Corridor (positive) → Production (negative). Effective for API containment.</li>
                        <li><strong>Sink-type Airlock:</strong> Process room positive to airlock AND corridor positive to airlock. Airlock is the lowest pressure (sink).</li>
                        <li><strong>Bubble-type Airlock:</strong> Airlock is positive with respect to both corridor and process room. Testing has shown <em>greater emission potential</em> with this configuration — generally not preferred for hazardous compounds.</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：定向氣流與壓力梯度設計</h3>

                    <div class="term-box">
                        <h4>壓力梯度基本原則</h4>
                        <p>氣流從高壓流向低壓。壓力梯度設計的目標：讓「乾淨空氣」永遠往「可能被污染的區域」流，污染源區域維持負壓以防逸散。</p>
                        <ul>
                            <li><strong>正壓（Positive Pressure）</strong>：防外部污染進入（保護產品）</li>
                            <li><strong>負壓（Negative Pressure）</strong>：防 API 逸出（保護人員和其他產品）</li>
                        </ul>
                        <p>對於高毒性 API 製造，通常以<strong>負壓為主</strong>，防止有害物質向外擴散。</p>
                    </div>

                    <div class="formula-box">
                        <h4>壓力差設計數值</h4>
                        <pre>
建議壓差（相鄰房間）：10–15 Pa
最低可接受壓差：5 Pa（低於此值難以維持方向性氣流）

門縫氣流速度（在壓差作用下）：
  3.0–3.5 m/s (600–700 fpm)
  → 足以攜帶並阻止粒子逆向移動

空氣流速（大面積掃流）：
  ≥ 0.2 m/s (40 fpm)：用於降流罩
  0.5–1.0 m/s (100–200 fpm)：用於定向控制</pre>
                    </div>

                    <div class="note-box">
                        <h4>矛盾困境：正壓 vs 負壓</h4>
                        <p>製造廠常遇到的設計矛盾：</p>
                        <ul>
                            <li>產品保護 → 製造間正壓（防外部微生物污染）</li>
                            <li>人員 / 環境保護 → 製造間負壓（防 API 粉塵外洩）</li>
                        </ul>
                        <p><strong>解決方案</strong>：在製造間與走廊之間插入氣鎖（Airlock），形成壓力緩衝區，走廊保持正壓，製造間保持負壓，兩者不直接相通。</p>
                    </div>

                    <div class="analogy-box">
                        <h4>比喻：病房隔離室</h4>
                        <p>傳染病隔離室採用<strong>負壓</strong>（防止病毒外洩）；無塵室採用<strong>正壓</strong>（防止外部粒子進入）。API 製造間兼具兩種需求，氣鎖就是讓兩種需求共存的「緩衝帶」。</p>
                    </div>

                    <div class="concept-box application">
                        <h4>交叉參考</h4>
                        <p>氣鎖設計詳見：<strong>ISPE Good Practice Guide: HVAC</strong> 及 <strong>ISPE Baseline® Vol. 3 (Sterile Manufacturing Facilities)</strong>。具體壓差監控與驗證方法參考 ISPE C&amp;Q 指引。</p>
                    </div>
                </div>
            </div>
        <div class="concept-box">
                        <h4>三種氣鎖型別比較</h4>
                        </div>

                    </div>
    </div>

    <!-- =====================================================================
         SECTION 9.7 — Containment Related Technologies
         ===================================================================== -->
    <div class="chapter-section" id="sec-97">
        <div class="chapter-divider">
            <div class="chapter-badge">9.7</div>
            <div class="chapter-info">
                <h2>Containment Related Technologies</h2>
                <p>Selection of containment systems matched to compound hazard level | p105-p106</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.7 Containment Related Technologies</h3>
                    <p>Containment related technologies are typically used to make a process step, or a process a <span class="key-term">closed system</span>, keeping the product and the room environment separate. Employing containment related technologies can reduce the risk of cross-contamination by <span class="key-term">airborne or mechanical transfer routes</span>.</p>

                    <h3 style="margin-top:1.25rem;">9.7.1 Selection of Appropriate Containment Systems</h3>
                    <p>The equipment selection process should result in individual equipment items or systems identified which give <span class="key-term">high confidence that the design target/performance expectation will be met</span>. Success depends on an early understanding of the full range of activities, including normal operation, sampling, and cleaning, shared with the full team including supplier(s) and integrators.</p>
                    <p>Planned and breakdown maintenance activities should be discussed at an early stage. Requirements for activities such as sampling should be questioned, as they may present significant difficulties in effective containment design and may present an exposure risk that outweighs other benefits.</p>

                    <h3 style="margin-top:1.25rem;">Information Required for Successful Equipment Selection</h3>
                    <ul>
                        <li>Detail of all activities to be undertaken including normal operation, sampling, and cleaning</li>
                        <li>Appreciation of the rate of movement of particles or the energy with which they may be released</li>
                        <li>Variety of containers in and out of the equipment</li>
                        <li>Way waste and contaminated equipment will be removed</li>
                        <li>Need for aids for heavy, awkward, or restricted space lifting</li>
                        <li>Operators' understanding of risks and how behavior affects containment performance — behavior has the greatest impact on <span class="key-term">local extract and enclosures</span> and least impact on <span class="key-term">closed systems and isolators</span></li>
                        <li>Ergonomics of activities, especially repetitive actions, access requirements, working position, load characteristics, and operator stature range</li>
                        <li>Knowledge of containment or emission performance of equipment in similar applications</li>
                        <li>How containment performance may change with time due to ineffective cleaning and/or wear</li>
                        <li>Understanding of the problem by the design team</li>
                        <li>Potential for powder to ignite or support a dust cloud explosion — contained systems have smaller volumes and low air change rates creating risk of explosive concentrations; nitrogen inerting may be required</li>
                        <li>To dissipate electrostatic buildup, all metal parts should be grounded (earthed), including elements docked and insulated by plastic wear elements</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：密閉系統選擇層級</h3>

                    <div class="term-box">
                        <h4>密閉系統選擇層級（依 OEL/HBEL 分級）</h4>
                        <p>密閉技術的選擇遵循「能量控制層級」原則：先考慮工程控制（密閉）而非依賴行政控制（SOP）或 PPE。以下為從低到高的密閉層級：</p>
                    </div>

                    <!-- Containment Hierarchy Diagram -->
                    <div class="hierarchy-diagram">
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#f0fdf4;border:2px solid #22c55e;color:#15803d;min-width:280px;">
                                開放作業（Open Processing）<br>
                                <small>OEL &gt; 100 µg/m³ | 適合低毒性化合物</small>
                            </div>
                        </div>
                        <div class="arrow-down">↓ 毒性增加</div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#fefce8;border:2px solid #eab308;color:#713f12;min-width:280px;">
                                局部排氣通風（LEV / Downflow Booth）<br>
                                <small>OEL 10–100 µg/m³ | 近場捕集，半開放</small>
                            </div>
                        </div>
                        <div class="arrow-down">↓</div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box" style="background:#fff7ed;border:2px solid #f97316;color:#7c2d12;min-width:280px;">
                                密閉容器 / 密封設備（Closed Vessels / Systems）<br>
                                <small>OEL 1–10 µg/m³ | 降低逸散，人工干預點受控</small>
                            </div>
                        </div>
                        <div class="arrow-down">↓</div>
                        <div class="hierarchy-level">
                            <div class="hierarchy-box level-1" style="min-width:280px;">
                                手套箱 / 隔離器（Glovebox / Isolator）<br>
                                <small>OEL &lt; 1 µg/m³ | 完全物理隔離，最高等級</small>
                            </div>
                        </div>
                    </div>

                    <div class="note-box">
                        <h4>人員行為對不同密閉技術的影響</h4>
                        <p>關鍵洞察：密閉程度越低，操作人員行為對實際密閉效果的影響越大。</p>
                        <ul>
                            <li><strong>開放操作 / LEV</strong>：操作技術、站位、移動速度對密閉效能影響最大</li>
                            <li><strong>半密閉（手套箱外接）</strong>：中等依賴人員行為</li>
                            <li><strong>隔離器 / 完全密閉</strong>：人員行為影響最小，設備本身提供保障</li>
                        </ul>
                        <p>→ 高毒性化合物不應依賴人員行為作為主要控制手段</p>
                    </div>

                    <div class="analogy-box">
                        <h4>比喻：口罩 vs 防護艙</h4>
                        <p>開放作業 + PPE 就像戴口罩防病毒，效果取決於佩戴方法。隔離器就像把病毒放在完全密封的防護艙裡處理，效果幾乎不依賴人員技術。API 越毒，越需要靠近「防護艙」端的解決方案。</p>
                    </div>

                    <div class="highlight-box">
                        <h4>爆炸風險：常被忽略的設計考量</h4>
                        <p>密閉系統的副作用：體積小、換氣率低，可能形成爆炸性粉塵濃度（Dust Explosion Limit）。設計時必須：</p>
                        <ul>
                            <li>評估 API 粉塵的爆炸風險（MEC：Minimum Explosive Concentration）</li>
                            <li>若有風險：通入氮氣（Nitrogen Inerting）降低氧氣濃度</li>
                            <li>所有金屬部件需接地，防止靜電火花引燃</li>
                        </ul>
                    </div>

                    <div class="concept-box application">
                        <h4>採樣設計挑戰</h4>
                        <p>密閉系統設計中最困難的環節之一是「採樣」（Sampling）。文件強調應主動質疑採樣是否必要——有時採樣的暴露風險遠大於獲得的品質資訊價值，應在工廠設計初期即納入討論，而非事後補救。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SECTION 9.8 — PPE and Gowning
         ===================================================================== -->
    <div class="chapter-section" id="sec-98">
        <div class="chapter-divider">
            <div class="chapter-badge">9.8</div>
            <div class="chapter-info">
                <h2>Personal Protective Equipment and Gowning</h2>
                <p>PPE vs RPE distinction, roles, and cross-contamination risk from mechanical transfer | p106-p108</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <!-- LEFT -->
                <div class="left-column">
                    <h3>9.8 Personal Protective Equipment and Gowning</h3>
                    <p><span class="key-term">Personal Protective Equipment (PPE)</span> refers to gowns, gloves, booties, hair covers, hoods, respiratory protection, face masks, etc.</p>
                    <p><span class="key-term">Respiratory Protective Equipment (RPE)</span> covers devices designed only to protect the mouth and nose.</p>
                    <p>The distinction is important because <span class="key-term">PPE, without RPE, is recommended for protecting the product from contamination and cross-contamination</span> as well as for dermal protection for the operators at all times.</p>
                    <p>Whenever RPE is used, it is important to consider its <span class="key-term">use, storage, maintenance, and decontamination</span>, and whether or not it could lead to a risk of cross-contamination from <span class="key-term">mechanical transfer</span>.</p>

                    <h3 style="margin-top:1.25rem;">PPE is Normally Worn to:</h3>
                    <ul>
                        <li>Help limit <span class="key-term">mechanical transfer of materials</span></li>
                        <li>Provide appropriate outer clothing to protect the product, e.g., made of <span class="key-term">non-shedding material</span></li>
                        <li>Provide a psychological and physical indication of transfer from the outside environment into a GxP facility where specific procedures, rules of conduct, and action apply</li>
                        <li>Provide <span class="key-term">dermal and chemical protection</span> to the operator so that any drug exposure related effects are minimized</li>
                    </ul>

                    <h3 style="margin-top:1.25rem;">Risk Acceptance Requirement (Section 10 cross-reference)</h3>
                    <p>Where risk reduction strategies (including PPE, containment, HVAC) are implemented, the manufacturer must demonstrate to all stakeholders that strategies are effective in maintaining cross-contamination and worker exposure at or below acceptable limits. This requires demonstration that:</p>
                    <ul>
                        <li>Procedures and detection devices are in place to minimize mix-up potential even in accident or error scenarios</li>
                        <li>Any residues on product contact and non-product contact surfaces fall within health-based limits, in support of cleaning processes</li>
                        <li>Flow of personnel, product, material, and HVAC are designed to minimize potential for mechanical transfer</li>
                        <li>Any product that may escape the process is maintained below levels that could impact cross-contamination and worker safety</li>
                    </ul>
                </div>
                <!-- RIGHT -->
                <div class="right-column">
                    <h3>解說：PPE / RPE 的角色與限制</h3>

                    <div class="term-box">
                        <h4>PPE vs RPE 概念區分</h4>
                        </div>

                    <div class="note-box">
                        <h4>RPE 的隱藏風險：機械轉移</h4>
                        <p>RPE 本身可能成為交叉污染載體！</p>
                        <p>若 RPE 在高 API 濃度環境中使用後，未妥善儲存/去污就帶到其他區域，RPE 表面殘留的 API 會造成機械轉移。因此：</p>
                        <ul>
                            <li>RPE 的使用、儲存、維護、去污程序必須文件化</li>
                            <li>高毒性環境的 RPE 應視為危險廢棄物，不可帶出</li>
                            <li>建議在更衣間/氣鎖區域脫除 RPE，而非帶至走廊</li>
                        </ul>
                    </div>

                    <div class="concept-box">
                        <h4>PPE 的四個功能（按重要性）</h4>
                        <ol>
                            <li><strong>限制機械轉移</strong>：防止人員將 API 粉塵帶到其他區域（保護其他產品）</li>
                            <li><strong>保護產品</strong>：不脫屑材質的防護衣防止人員粒子污染產品（雙向保護）</li>
                            <li><strong>心理 / 行為標誌</strong>：穿上特定防護衣代表進入 GxP 環境，強化人員的合規意識</li>
                            <li><strong>皮膚化學防護</strong>：防止 API 的皮膚吸收（dermal exposure），對潛在毒性化合物尤為重要</li>
                        </ol>
                    </div>

                    <div class="analogy-box">
                        <h4>比喻：廚師帽的雙重意義</h4>
                        <p>餐廳廚師的帽子（防脫髮）：<br>
                        - 保護食物不被頭髮污染（保護產品）<br>
                        - 防止廚師吸入食物蒸汽（保護人員）<br>
                        API 製造的 PPE 同樣具有雙向保護功能，但在有毒藥品環境中，人員保護的需求更為迫切，RPE 的選擇必須基於定量風險評估。</p>
                    </div>

                    <div class="highlight-box">
                        <h4>PPE 是最後一道防線，不是第一道</h4>
                        <p>依照 ISPE Vol.7 的風險降低層級邏輯（第 9 章整體框架）：</p>
                        <ul>
                            <li>優先：<strong>工程控制</strong>（密閉設備、隔離器、LEV）</li>
                            <li>其次：<strong>行政控制</strong>（SOP、人員限制、更衣程序）</li>
                            <li>最後：<strong>PPE / RPE</strong>（個人防護）</li>
                        </ul>
                        <p>過度依賴 PPE 而不解決工程層面的問題，是 GMP 稽查常見缺失。</p>
                    </div>

                    <div class="concept-box application">
                        <h4>與其他章節的整合：風險接受</h4>
                        <p>第 9 章（風險降低）的所有措施——HVAC 設計、密閉系統、PPE——最終都要回到第 10 章（Risk Acceptance）：製造商需向所有利害相關人<strong>證明</strong>這些措施有效地將：</p>
                        <ul>
                            <li>交叉污染維持在健康基礎限值以下（HBEL/ADE）</li>
                            <li>工人暴露維持在 OEL 以下</li>
                        </ul>
                        <p>這需要監控數據、驗證記錄，以及偏差調查機制的整體配合。</p>
                    </div>
                </div>
            </div>
        </div>
    </div>

    <!-- =====================================================================
         SUMMARY BLOCK
         ===================================================================== -->
    <div class="chapter-section">
        <div class="chapter-divider">
            <div class="chapter-badge">總結</div>
            <div class="chapter-info">
                <h2>Chapter 9 (Part B) 綜合總結</h2>
                <p>HVAC、密閉技術、PPE 三者的整合應用邏輯</p>
            </div>
        </div>
        <div class="chapter-body">
            <div class="two-column">
                <div class="left-column">
                    <h3>Key Takeaways — English Summary</h3>
                    <ul>
                        <li><strong>Once-Through vs Recirculation:</strong> Recirculation is permitted with adequate treatment; for potent APIs (low OEL), double HEPA or 100% exhaust is required. Dust collectors handling potent products are not candidates for recirculation.</li>
                        <li><strong>Quantitative CC Risk:</strong> Large particles (&gt;10 µm) carry the greatest mass and pose the greatest cross-contamination risk. MERV 11 provides ~1.5 log reduction; MERV 15 provides ~3 log. Filtration efficiency data by particle size range is available from ASHRAE 52.2 and EN 1822.</li>
                        <li><strong>Pressure Regimens:</strong> Typical steps of 10–15 Pa; minimum 5 Pa. Sink-type airlocks are preferred for potent API areas. Bubble-type airlocks show higher emission potential and are generally not recommended for hazardous compounds.</li>
                        <li><strong>Containment Hierarchy:</strong> Open → LEV/Downflow Booth → Closed Vessels → Gloveboxes → Isolators. Higher containment levels reduce dependence on operator behavior.</li>
                        <li><strong>PPE is the last line of defense:</strong> Engineering controls (closed systems, HVAC) take priority. RPE must be managed to prevent becoming a cross-contamination vector via mechanical transfer.</li>
                    </ul>
                </div>
                <div class="right-column">
                    <h3>實務應用矩陣</h3>
                    <div class="practice-box" style="margin-top:1rem;">
                        <h4>章節間連結</h4>
                        <p>本節（第 9 章後半）的技術選擇，均需對應回：</p>
                        <ul>
                            <li><strong>第 5 章</strong>：OEL / HBEL / ADE 的設定（選擇依據）</li>
                            <li><strong>第 8 章</strong>：設施與設備設計（含 GMP 區域規劃）</li>
                            <li><strong>第 10 章</strong>：風險接受的文件化與驗證要求</li>
                            <li><strong>第 11 章</strong>：FMEA 等工具對失效情境的量化分析</li>
                        </ul>
                    </div>
                </div>
            </div>
        </div>
    </div>

</div><!-- end .main-content -->

<!-- FOOTER -->
<div class="main-footer">
    <p>ISPE Baseline® Guide Volume 7 (2nd Ed.): Risk-Based Manufacture of Pharmaceutical Products</p>
    <p>Section 5B: Chapter 9 Risk Reduction — HVAC, Containment &amp; PPE | Pages 99–108</p>
    <p>SterileGMP Knowledge Hub © 2026 | Educational Reference Document</p>
</div>

<button class="back-to-top" id="backToTop" onclick="window.scrollTo({top:0,behavior:'smooth'})">⇧</button>

<script>
window.addEventListener('scroll', function() {
    const btn = document.getElementById('backToTop');
    if (window.scrollY > 300) { btn.classList.add('visible'); }
    else { btn.classList.remove('visible'); }
});
</script>

</body>
</html>