# ISPE Good Practice Guide: Heating, Ventilation, and Air Conditioning (HVAC): Science and Risk-Based Approach to HVAC System Design, Specification, and Qualification for Pharmaceutical Facilities

## Chapter 0: 1. Introduction (p9-p20)

# Chapter 1: Introduction

    

    

ISPE Good Practice Guide: HVAC | p9 - p20

    

        

Heating, Ventilation, and Air Conditioning (HVAC) can be a critical system that affects the ability of a pharmaceutical facility to meet its objective of providing safe and effective product to the patient. Environmental control systems that are appropriately designed, built, commissioned, operated, and maintained can help ensure the quality of product manufactured in a facility, improve reliability, and reduce both initial costs and ongoing operating costs for a facility.

        

The design of HVAC systems for the pharmaceutical industry requires additional considerations, particularly with regard to providing a clean and safe space environment. HVAC can consume a major portion of the energy used by a facility, and requires a blend of Good Engineering Practice (GEP) and Good Manufacturing Practice (GMP).

## Chapter 1: 2. Design Process (p21-p46)

# Chapter 2: Design Process (Part A)

    

    

ISPE Good Practice Guide: HVAC | p21 - p36

    

        

The objectives of HVAC design are to provide GMP compliant systems that meet product and process needs, along with GEP and business requirements (such as reliability, maintainability, sustainability, flexibility, and safety). In addition, the design needs to comply with local codes and standards.

        

Therefore, the HVAC design team should understand both advanced HVAC system design and the current requirements of regulatory authorities that govern a facility's operations. This includes the GMPs of the regions where a facility's product will be sold, as well as where a facility is located. The team also should consider how HVAC systems integrate with, and are affected by, other aspects of the facility design and expected operation. Issues that are typically associated with HVAC design are:

        

            
- personnel, equipment, and material flow patterns

            
- open or closed manufacturing

            
- manufacturing activities envisioned in each room

            
- architectural layout

            
- finishes and tightness of room construction

            
- door selection and location

            
- air lock strategy

            
- gowning and cleaning strategy

            
- spatial requirements for HVAC equipment and ductwork

            
- intake locations and exhaust locations

        

        

The requirements of pharmaceutical regulatory bodies, such as the FDA and the EU regulators, will affect the project design at the HVAC system design level, particularly relating to establishment of critical parameters. For further information, see the relevant ISPE Baseline Guides (Reference 13, Appendix 12).

        

The design team should deal with conflicts between GMP requirements and local building codes/standards that apply to the design of facilities and HVAC systems. These include applicable local building, mechanical, electrical, fire, energy, and seismic codes circulated by organizations, such as the International Code Council (ICC), National Fire Protection Association (NFPA) (US), and local building authorities. Other compliance related requirements from organizations such as Occupational Safety and Health Administration (OSHA) (US), Health and Safety Executive (HSE) (UK), and European Union – Occupational Safety and Health Administration (EU-OSHA)/European Agency for Safety and Health at Work (EASHW) deal with employee health and safety and process safety. The owner's insurance representative also may have requirements beyond those of the local codes authority.

        

HVAC design engineers should work closely with other disciplines to maximize the success of a project. This chapter provides suggestions to help determine the user requirements (the 'what') and the functional design (the schematic 'how to') that define a facility's objectives. It also provides options to be considered in creating a design that has low life cycle cost and is sustainable.

# Chapter 2: Design Process (Part B)

    

    

ISPE Good Practice Guide: HVAC | p35 - p44

## Chapter 2: 3. Design Considerations (p47-p80)

# Chapter 3: Design Considerations (Part A)

    

    

ISPE Good Practice Guide: HVAC | p45 - p53

    

        

This chapter is intended to assist HVAC system design and commissioning personnel; providing suggestions and a selection of typical schematics.

        

Specific regulatory requirements are covered in the relevant ISPE Baseline Guides (Reference 13, Appendix 12). As there is no Baseline Guide for medical devices, a brief overview is provided in Appendix 3.

        

Air handling systems should provide physical separation to prevent airborne cross contamination between products. Cross contamination control can be achieved with stringent air filtration, by using only once-through air, or by the use of separate (dedicated) air handling units. Separate air handling units may be used for different product areas to prevent cross contamination via ductwork, and are often used to segregate different building functions, such as:

        

            
- production

            
- production support

            
- warehouse

            
- administration

            
- mechanical areas

        

        

Within production areas for a given product, the cost of further segregation may be justified for various unit operations, e.g., upstream cell culture versus downstream purification, pre- versus post-viral processing, or aseptic filling. See the appropriate facility Baseline Guide for considerations (Reference 13, Appendix 12).

        

Manufacturing areas supporting key unit operations usually require maximum on-stream reliability. The air-handling units supporting these areas may be configured for partial operation during routine maintenance operations to support areas still in production. Shutdowns for routine maintenance are permissible for specific product forms, while not in production.

        

            "It should be noted that simplicity of design often assures greater uptime and compliance with fewer maintenance procedures."

# Chapter 3: Design Considerations (Part B)

    

    

ISPE Good Practice Guide: HVAC | p56 - p80

    

        

In Figure 3.5, return air filters are located at the rooms, which can cause room DP relationships to change with filter loading. For this reason, CVDs are provided on return air to keep airflow constant.

        

*[Figure 3.5: OSD Non-Potent System Schematic (Sample)]*

        

*[Figure 3.6: OSD System Schematic with Pretreatment (Sample)]*

        

### 3.7.1 System Design Considerations

        

            
- Further discussion for Oral Solids Dosage facilities is covered in the ISPE Baseline® Guide on Oral Solid Dosage Forms (Reference 13, Appendix 12).

            
- Oral dosage facilities usually do not require manufacturing activities to take place in areas with assigned cleanliness classifications. While many processing rooms are designated CNC and are capable of meeting EU Grade D (ISO9 or ISO8 at rest), they are not normally monitored for particles. Facilities designed in alignment with WHO 937 Annex 2 may be classified by the Owner and periodically monitored for airborne particulate. If aligning with WHO guidance, these facilities may be designed to maintain a DP of 10-15Pa from adjacent, unclassified, spaces.

            
- However, process and process support areas require critical parameters to be controlled and maintained to protect the product from contamination, whether from another product in a multi-product facility or from external or personnel contamination. Airlocks or anterooms are suggested to enhance segregation.

            
- Cleanliness of open processing areas should be maintained via control of airflow between product handling area or airlock and surrounding spaces.

            
- Isolation via a clean airlock (pressure bubble or pressure sink) into the area of highest contamination is strongly recommended. Where solvents are used, this configuration is recommended to prevent migration of flammable vapors to the building.

            
- Monitoring and alarming of direction of airflow (through DP, hotwire velocity sensors, air balance, flow tracking, etc.) to surrounding rooms is recommended.

            
- AHU filtration – MERV 7 followed by MERV 13/14 filtration is recommended.

            
- Final filtration – 95% DOP/PAO efficiency is recommended in exposed Oral Solid Dose and dry bulk (non-Aseptic) product areas, but terminal HEPA filters may be more practical for multiple product facilities. Where terminal HEPA filters are employed for cross-contamination control, 95% pre-filtration can help to maximize terminal filter life.

            
- Large facilities may consider preconditioning outside air for distribution to local recirculated AHUs, each dedicated to one product suite.

            
- Low RH may be required; desiccant dehumidification is not uncommon.

            
- Return or exhaust air grilles may be equipped with easily removable 30% "dust stop" filters. The effect of filter loading on room pressurization or direction of airflow should be considered.

            
- Recirculation systems with adequate filtration may be applied in multi-product areas where solvents are not present. Precautions are covered in the ISPE Baseline® Guide on OSD Facilities.

            
- Airflow and makeup air delivery should be directed to flow from the operator's breathing zone and the room entrance toward the source of airborne dust.

            
- Non-aspirating supply diffusers are recommended to minimize air disturbances, eddies, and re-entrainment of dust.

            
- LEV for open operation (i.e., open coating, tableting, and capsule fill) should be designed and engineered according to ACGIH standards.

            
- If risk to workers is assessed to be low, recirculation of LEV exhaust within a production room requires HEPA filtration. The ACGIH Industrial Ventilation Manual decision analysis and design criteria should be consulted for guidance on when recirculation is up to standard.

            
- Recirculation of LEV exhaust to the AHU or the general building is not acceptable.

            
- Multi-product concurrent manufacturing may require dual HEPA filtration (one supply and one return) for recirculation systems.

            
- Multi-product concurrent manufacturing typically uses pressure bubble or pressure sink airlocks to avoid contamination of the common corridor.

            
- Single-product or multi-product campaign facilities may employ a pressurized (bubble) common corridor as an airlock to the process.

            
- Multi-product concurrent manufacturing facilities may be organized in single product suites to employ the pressurized corridor/airlock concept described in this section.

## Chapter 3: 4. Design Review (p81-p88)

# Chapter 4: Design Review

    

    

ISPE Good Practice Guide: HVAC | p81 - p88

    

        

This chapter provides guidance on verifying that the design as issued for construction will meet the user requirements.

        

It is easier and more cost effective to change a design before it is constructed than during or after construction, and therefore, there is less impact on capital cost and schedule. As the design develops, input from all interested parties should be considered to avoid later changes.

        

The process of reviewing a design (drawings and specifications) as it develops from concept to issued-for-construction status has several objectives:

        

            
- to ensure that a design follows preferred custom and practice

            
- to ensure that the concepts proposed are capable of meeting the requirements defined in the User Requirement documentation, i.e., user expectations

            
- to ensure that a design minimizes risk to product quality/patient safety

            
- to ensure that a design is robust and will perform reliably and that performance can be documented

            
- to ensure that a design proposed is cost effective

            
- to ensure that design options, the life cycle costs, and the risks have been identified and addressed

            
- where an end user has preferred suppliers, the review should confirm that these have been specified

        

        

Common practice is for a design to receive comments for the designer (engineer of record) to incorporate or provide a rationale for not incorporating. Users usually do not approve a design to avoid making design responsibility unclear.

        

For systems that may affect product quality, it is a common practice to split design reviews into two categories:

        

            
1. engineering or technical reviews

            
2. quality (or GMP) focused reviews

        

        

A final specific "quality" review usually is performed to confirm that the HVAC system (and the specified related conditions for the areas it serves (temperature, humidity, classification, DPs, etc.) comply with GMP regulations/organizational standards. This review may be called Design Qualification, allowing the statement to be formally made that the design as reviewed is fit for its intended use, as well as confirming that the user requirements are met.

        

It should be noted that there are regulations requiring this review. ICH Q7 suggests a design review and the European regulations state:

        

            "The first element of the validation of new facilities, systems, or equipment could be design qualification (DQ)."
        

        

            "The compliance of the design with GMP should be demonstrated and documented."
        

        

The process of reviewing and accepting a design to be released for construction or the overall review process also may be considered a qualification of the design, because it confirms that the user organization has reviewed the design (documented through the design review process) and agrees to release the design for implementation.

        

Once a design has been accepted as fit for its intended use, formal change control should be applied. Formal change control should ensure the system remains in compliance and is fit for its intended use. Individual change requests may be reviewed or a single review of the system and all changes may be performed during installation qualification.

        

Figure 4.1 shows (diagrammatically) an overview of a typical design/design review process.

## Chapter 4: 5. Equipment Spec & Qualification (p89-p136)

# Chapter 5: Equipment Specification (Part A)

    

    

ISPE Good Practice Guide: HVAC | p89 - p105

    

        

This section focuses on the design and specification of components that deliver conditioned air to GMP spaces. The equipment should meet safety, product, and regulatory requirements, while providing environmental comfort and protection to employees. Generally, to optimize life cycle cost, equipment should have:

        

            
- robust capabilities for achieving initial, continuous, and long-term operation

            
- ease of maintenance

            
- low energy use

        

        

The guidance in this section suggests materials and construction that may help to assure reliability and uptime, leading to lower operating and maintenance (life cycle) costs. Economic analysis may justify the use of less expensive or "off the shelf" HVAC equipment.

        

Installation, startup, and ongoing maintenance aspects should be considered. See Sections 6.3 and 6.4.

# Chapter 5: Air Filtration (Part B)

    

    

ISPE Good Practice Guide: HVAC | p106 - p116

    

        

Each filter bank within air handling units and ductwork should have a DP gauge (Magnehelic or manometer) to monitor increase in pressure drop because of loading. Filters may be replaced based when an established optimal DP limit is reached. Changing filters based on time only can result in excessive change out costs or possibly insufficient change out frequencies that can result in excess energy costs, possible filter failure (blowout), and reduction in delivered air flow. Where filters can load quickly, a high DP alarm to the BAS may be justified. In general, alarms on every filter remove the need for the HVAC system operator to visit the AHU. This may save labor, but also may prevent noticing other problems at the AHU.

# Chapter 5: Equipment Qualification & Maintenance (Part C)

    

    

ISPE Good Practice Guide: HVAC | p115 - p136

    

        

Recommended practices to avoid the bleed-through problem:

        

            
- specify the filter for the maximum velocity it will see in operation

            
- factory test for efficiency and leakage at that velocity at the filter's MPPS

            
- If the filter will be field integrity tested with a hot-block generator, the filter should meet (as a minimum) the requirements for an IEST Type K or an EN-1822 Type H14 with a local penetration limit of two times the global penetration (i.e., 0.01%) instead of the standard five times (0.025%) as called for in EN-1822.

            
- If bleed-through presents an insurmountable obstacle, ULPA filters may be used. In addition, HEPA filters that use Teflon media (ePTFE) can give better performance than other HEPA filters, but may present their own testing problems in the field. As ULPA and Teflon filters are more expensive than HEPA filters, their use should be justified and manufacturers consulted before specifying.

## Chapter 5: 6. Documentation (p137-p142)

# Chapter 6: Documentation Requirements

    

    

ISPE Good Practice Guide: HVAC | p135 - p139

    

        

On completion of qualification, the disposition of HVAC system documentation should be established. Documents may be used by maintenance and operations or required for periodic Chemistry Manufacturing Controls (CMC) filings, becoming critical master documents, i.e., engineering documents maintained as GMP records.

        

This section discusses documents which typically are required and provides guidance regarding classification and use of documents.

## Chapter 6: App 1: HVAC Fundamentals (p143-p158)

# Appendix 1: Fundamentals of HVAC

    

    

ISPE Good Practice Guide: HVAC | p143 - p158

    

        

This Appendix introduces the fundamentals of HVAC systems that control a GMP workplace environment.

        

HVAC aims to make personnel comfortable and to protect both workers inside a facility and the environment outside a facility from airborne materials that could be hazardous. In pharmaceutical manufacturing facilities, there also is a specific requirement to control the impact of the environment on the finished product (to assure product quality).

        

Three primary room environment variables may affect product and processes (at "critical locations," i.e., locations where product is exposed or where cleaned product contact surfaces are exposed):

        

            
- air temperature

            
- RH

            
- airborne contamination (viable and non-viable particles)

        

        

Some of these variables, such as local airborne contaminants, depend on secondary HVAC factors, for example:

        

            
- room pressure

            
- air changes

            
- airflow volume

            
- airflow direction

            
- airflow pattern

            
- exhaust location and air velocity

            
- air filter efficiency

        

        

Tertiary HVAC variables, such as fan speed and duct pressure, may vary to satisfy these secondary HVAC factors, and therefore, have an effect on them.

        

This appendix explores these variables and how they affect product, patient, and personnel. It also introduces some basic HVAC terminology.

## Chapter 7: App 2: HVAC Applications (p159-p198)

# Appendix 2: HVAC Applications (Part A)

    

    

ISPE Good Practice Guide: HVAC | p158 - p178

    

        

### 8.1.1 Introduction

        

HVAC equipment helps to meet the user requirements for room environmental conditions. HVAC equipment serving GMP areas is intended to work in conjunction with associated controls and sequences of operation systems to:

        

            
- maintain room temperature

            
- maintain room pressurization and DP relationships; therefore, assisting in the prevention of contamination and cross-contamination

            
- minimize airborne contamination delivered to the conditioned space by HVAC systems

            
- provide make-up air for ventilation and room pressurization

            
- maintain RH by adding to or removing from the moisture content of the air

            
- provide required air flow volumes to maintain room cleanliness classification and recovery rate, when required

        

        

Figure 8.1 illustrates the possible arrangement of components in an HVAC system for a draw-through, recirculating air handler with nearly all possible components. (Note that the arrangement is not considered preferable; it is for illustration only.)

        

### 8.1.2 Air Handling Unit

        

An Air Handling Unit (AHU) is an equipment package that includes a casing box (usually metal), a fan or blower, heating and cooling coils, air filtration, etc. to provide HVAC to duct systems and then to a building. Access doors or panels are usually provided for maintenance of each component.

# Appendix 2: HVAC Applications (Part B)

    

    

ISPE Good Practice Guide: HVAC | p179 - p198

    

        

Conventional air distribution techniques generally are acceptable for administrative, warehouse, and unclassified spaces. However, large warehouse spaces may see hot and cold spots with poor air distribution. Aspirating diffusers are commonly used.

        

GMP spaces and cleanrooms require more stringent methods. For classified spaces, supply air should be introduced at the ceiling level and return/general exhaust air should be extracted near the floor (process exhaust should be extracted as close to the point of emission as possible). The use of non-aspirating diffusers on the face on terminal HEPA filters may improve room airflow patterns, but may decrease the degree of uniform mixing and dilution of airborne particles.

        

Within mixed airflow rooms, airflow patterns should be from the clean side of a space to the less clean. For example, within a space that contains an ISO 5 micro-environment/zone with an ISO 7 background, air should flow from the cleaner zone into the less clean background area.

        

Some process operations, e.g., tableting or capsule filling, are inherently particle generating. Airflow patterns within the spaces that contain these processes should take this into account by locating returns/exhausts near the particle generating operation. Enclosed processes generally require much less exhaust volume and provide a physical separation between the product and operator. For classified rooms, returns should be distributed evenly and located on as many walls as possible, and not behind cabinets and other equipment against the wall.

        

Airlocks and gown rooms are usually divided, often by a physical line on the floor, into "clean" and "dirty" zones in accordance with the flow of personnel, material, and equipment. Within such rooms, air should flow from the clean side to the 'dirty' side of the airlock. HEPA air supplies should be located on the clean side and low wall returns should be located on the opposite side of the room. This also applies if gowning is divided into two separate airlocks in series (pre-gown and final gown). This helps to minimize the effect of opening of the airlock door on the clean space.

        

Low wall returns can help keep contamination below the height of working surfaces and should, therefore, be located below the working level, preferably about 12 inch (30 cm) above the floor. Return openings and ducts should be sized generously and well distributed around the room, but not within 2 feet (0.6 m) of door openings where they can induce flow through the door. Unless low level exhaust ducts need to convey powders, return and exhaust ductwork velocities should be low to minimize noise. The heel of the connecting elbow should have a broad radius to facilitate cleaning. If cleaning is required, the elbow and first section of connecting ductwork may be Type 316L stainless steel to prevent corrosion from cleaning agents. A removable perforated grille can facilitate cleaning and prevent room items from being drawn into the air system. Fewer choices may be available if a cleanroom panel system is used, as the return duct and grille are integral to the panel.

        

Return air ducts located in stud wall spaces need not be insulated within the walls. Insulation should terminate at the top of the wall. The facility architect should be consulted to assure that, where needed, wall cavities are adequate to contain low wall returns.

## Chapter 8: App 3: Psychrometrics (p199-p208)

# Appendix 3: Psychrometrics

    

    

ISPE Good Practice Guide: HVAC | p199 - p208

    

        

This section augments the discussion on psychrometrics in Appendix 1, see Figure 9.1.

        

**Figure 9.1: A Typical Psychrometric Chart (SI units)**

        

        

        

Table 9.1: Psychrometric Terminologies

## Chapter 9: App 4: Risk Management (p209-p216)

# Appendix 4: Science-Based Quality Risk Management

    

    

ISPE Good Practice Guide: HVAC | p209 - p216

    

        

Risk management is a systematic application of management policies, procedures, and practices to the task of identifying, assessing, controlling, and monitoring risks. It is typically an iterative process.

        

Risk management should be based on good science and product and process understanding, e.g., an understanding of CQAs, which is based upon and ultimately traceable back to the relevant regulatory submission.

        

Qualitative or quantitative techniques may be used. The focus should be on the risk posed to patient safety and product quality.

        

Risk management should reduce risks to an acceptable level. Complete elimination of risk is neither practical nor necessary.

        

For a given organization, a framework for making risk management decisions should be defined to ensure consistency of application across functions. Such a framework is most effectively implemented when it is incorporated into the overall Quality Management System.

## Chapter 10: App 5–8: Risk & Qualification Examples (p217-p232)

# Appendix 5-8: Risk & Qualification Examples

    

    

ISPE Good Practice Guide: HVAC | p217 - p232

    

        

### 11.1 Examples – Risk Assessment for HVAC

        

These examples describe an approach to risk assessment and countermeasures for HVAC systems serving product handling spaces.

        

To perform a successful risk evaluation, the SME should consider:

        

            
- risk description

            
- risk probability

            
- risk impact on product/patient

            
- ability to detect

            
- risk reduction steps

        

        

### 11.1.1 Example One – Classified Space

        

            
- **Risk** – upset of room air balance due to failure of CV box on air supply.

            
- **Risk probability** – medium: it does happen.

            
- **Risk impact** – medium: changes in airflow will change room particle counts and room pressures. Adverse pressure relationships may follow.

            
- **Ability to detect** – high: DP alarms will detect change in room DP due to airflow change if there are no DP controls in the room to mask the problem. Daily in-operation particle monitoring should detect room count changes due to changed airflow.

            
- **Risk reduction** – risk to patient is low: for GEP, to avoid having the problem cause a loss of product; however, the use of low-quality CV boxes should be avoided. If air supply is held constant and double HEPA filters are used (primary HEPA in AHU and terminal filters), CV boxes should not be needed. Airflow to each room will follow airflow from HVAC AHU (which is monitored for fan control); alarm low AHU airflow. Summary: risk to patient is low 'as-is.' However, changing the design (e.g., replacing CV devices with terminal HEPA) may increase confidence in the air filtration, while eliminating the potential for CV failure.

        

        

### 11.1.2 Example Two – Classified Space

        

            
- **Risk** – failure of UFH over Grade 5 (EU Grade A) area.

            
- **Risk probability** – medium: either the fan must fail to run (medium probability) or a HEPA filter must fail (low probability).

            
- **Risk to product/patient** – high: product is exposed under the hood.

            
- **Ability to detect** – medium: operators may not notice a change in hood status.

            
- **Risk mitigation** – airflow switch on fan (not a motor current switch) or airflow velocity monitoring (hot wire) at the hood filter face, but not in the path to critical sites. Periodic scan testing of HEPA filters should include velocity check. Summary: a hood flow monitor should reduce the risk and increase ability to detect. Periodic HEPA integrity and velocity checks also are advised.

        

        

### 11.1.3 Example Three – Pressure Controlled Space

        

            
- **Risk** – pressure reversals due to improper action of room pressure control damper.

            
- **Risk probability** – medium: usually a small system can be tuned such that active pressure control will not adversely affect pressure relationships, but large systems may be more difficult to maintain in control. In addition, controls may reset wind up because of doors being open too long: when doors close pressure relationships reverse.

            
- **Risk to product/patient** – high: pressure reversal may upset air balance in depyrogenation equipment or introduce large quantities of contamination from room to room.

            
- **Ability to detect** – high: pressure monitoring and alarm.

            
- **Risk mitigation** – calibrate and challenge DP monitoring periodically and ignore momentary DP changes because of doors opening and closing (validate acceptable time delay). No further action will be needed, unless economics require minimal product loss due to upsets. If further action is needed to avoid loss of product (GEP), use airlocks between air classes. Alarm if DP = zero through an airlock (two doors are open). Choose which DP control dampers should be "fast" and which "slow." Consider eliminating automated pressure control by simplifying the air balance (no variable exhausts, constant supply, etc). Summary: if pressure monitoring can be trusted, no unacceptable product should result because of pressure control malfunction.

        

        

### 11.1.4 Example Four – Multi-Product Campaigned OSD Facility with One AHU

        

            
- **Risk** – cross-contamination potential because of backflow in HVAC or residue from earlier product in air ducts or from other rooms running different product.

            
- **Risk probability** – medium: power/HVAC failures are infrequent. Product contamination in air ducts is likely, but large amounts are not expected as each room has local process exhaust to keep airborne levels low.

            
- **Risk impact** – could be high if sufficient quantities of deposited material break loose and contaminate another product.

            
- **Ability to detect** – low.

            
- **Risk mitigation** – 1. put processes under protective hood or (better) inside pressurized containment device. If product is potent, consider a double wall barrier to also protect operator. Do not recirculate process exhaust from isolator. 2. Terminal HEPA filters will capture in-duct material and keep cross-contaminants from entering the room via HVAC, even if air supply power fails. Filters should be tested periodically. 3. Rooms should be held negative to building to help prevent airborne cross-contamination from other concurrent processes. 4. Optional: a central return air duct filter bank will keep AHU clean and capture airborne product closer to the room. An alternative would be return air filters at each room with volume controls (possibly DP control) to compensate for air filter loading. Summary: process containment and terminal HEPAs will do the most to reduce the risk to low, probability to low.

## Chapter 11: App 9: Economics & Sustainability (p233-p246)

# Appendix 9: Economics & Sustainability

    

    

ISPE Good Practice Guide: HVAC | p233 - p246

    

        

In addition to protecting the product and patient, production facilities need to consider economics (i.e., making a profit) to continue in business. Overall cost is a major factor in deciding which options to implement for an HVAC system. Life cycle cost usually is much greater than the initial (capital) cost of an HVAC system.

        

It is common practice to use methods, such as net present value or the rate of return to evaluate different design options. These concepts often are unfamiliar to engineers who strive for the most robust design regardless of cost. Organizations usually have internal accounting systems to facilitate the evaluation of different design concepts, evaluating payback against capital cost, (investment analysis) over the expected life of a facility. Typical systems include net present value and investment rate of return. A cost model should be developed early in a project to estimate the final maintenance, consumables, and energy usage of the facility. It should be the basis against which life cycle cost decisions are evaluated and can be used to challenge User Requirement decisions.

        

Cost models should be holistic and consider the impact of HVAC on production costs, down time, product or productivity losses, and other costs of doing business.

## Chapter 12: App 10–13: Misc, References & Glossary (p247-p288)

# Appendix 10–11: Medical Devices & Miscellaneous

    

    

ISPE Good Practice Guide: HVAC | p246 - p265

    

## Appendix 10 – Medical Devices

            

        

    

    

        
        

            

                

### 16.1 Introduction

                

The regulations regarding medical devices provide opportunity for risk assessment to define different requirements for the associated HVAC systems.

                

There are three classifications of device according to the FDA:

                

                    
- **Class I** – those subject to the least regulatory control, as they present minimal potential for harm to the user, hence are subject to “general controls.” Class I devices include elastic bandages, examination gloves, and hand held surgical instruments. They are subject to 21 CFR Part 820.

                    
- **Class II** – Class II devices are devices subject to special controls, i.e., those for which general controls alone are insufficient to assure safety and effectiveness, and existing methods are available to provide such assurances. Examples of such products include powered wheelchairs, infusion pumps, and surgical drapes. Again, HVAC requirements are relatively simple.

                    
- **Class III** – this is the most stringent regulatory category. Class III devices are those for which insufficient information exists to assure safety and effectiveness solely through general or special controls. Class III devices are usually those that support or sustain human life, including heart valves, silicone gel filled breast implants, and implanted cerebella stimulators.

                

                

                    

The FDA Medical Device Quality Systems Manual makes the following statements: “A controlled environment is, to various degrees, an integral part of most production facilities. Some environmental factors to be considered are lighting, ventilation, temperature, humidity, pressure, particulates, and static electricity. Section 820.70 (c), Environmental Control, of the QS regulation, is considered by the FDA as a ‘discretionary’ requirement: that is, the degree of environmental control to be maintained should be consistent with the intended use of the device and details of how to achieve this control are left to the manufacturer to decide.”

                

                

It also makes the statement that “General air conditioning is not normally regarded as an environmental control; however, changes in temperature and lighting can have an adverse effect on employee performance and, in turn, on assuring that the device is properly assembled, inspected, and tested.”

                

This Guide suggests that for each operation, the manufacturer should analyze the operations to identify the controls needed for the finished device to meet the specifications and be fit for use. Many Class I and Class II devices may require only comfort HVAC or at best, CNC. Although the manufacture of some Class III devices may start in an environment similar to a machine shop (with comfort HVAC at best), at some point, they become functionally implantable, requiring CNC or classified spaces, depending on sterility of the device.

                

The guidance provided in the FDA “Guidance for Industry for Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice” often is used as an environmental specification in the absence of any specific guidance for Medical Devices.

            

            

                

### 

                

                    

#### FDA HVAC

                    

                    

                        

                        

                        

                    

                

                

                    

### 16.2 Clean Workstations for Medical Devices

                

As medical devices commonly do not include potent compounds (with the exception of combination devices) horizontal flow clean workstations may be employed to protect product without endangering operators. Horizontal flow workstations are preferred as they present the lowest risk of operator contamination of components which are being assembled for implantation.

            

            

                

### 

                

                    

#### Horizontal Flow Clean Workstation

                    

                    

                        

                        

                        

                    

                

                

                    

#### 

                    

                

            

        

    

    

        

11

        

            

## 17.1 Equations Used in HVAC and their Derivation

            

        

    

    

        
        

            

                

### 17.1.1 Room DP (Differential Pressure)

                

Air, like any gas, expands as it is heated and contracts (becomes more dense) as it is cooled. For every 5°F (3°C) that air is heated, it expands (becomes less dense) by approximately 1%.

                

The ideal gas law states that the pressure (P) and the volume (V) of a gas are proportional to its temperature (T). If a gas (in HVAC, the gas is air) is heated, it wants to expand to a larger volume, but if it is constrained in a fixed volume container, its pressure will increase and the air becomes more dense.

                

PV = N Ru T

                

Where Ru is the universal gas constant and N the mass of the gas in moles. Since Ru is constant, and N is usually fixed for a particular situation, the equation reduces to:

                

PV is proportional to T

                

Bernoulli’s Equation for fluid dynamics also plays a role in HVAC.

                

P/ρ + V²/2 + gh = constant

                

Where g is the Earth’s gravitational constant, h is elevation, and ρ (rho) is the density of air. In HVAC, air density is affected by altitude above sea level, but for practical HVAC applications (assuming the manufacturing building is less than 10 stories high), air density and elevation are essentially constant. Thus, Bernoulli’s Equation applied to HVAC is:

                

P/ρ + V²/2 = constant

                

Where the subscripts 1 and 2 imply two different points along an airflow path:

                

(P2 – P1) is proportional to (V1)² – (V2)²

                

From this, it can be deduced that pressure is proportional to the square of the airflow velocity, i.e., to double the velocity of airflow between two points along a fixed path, the pressure difference between them must be quadrupled. In HVAC, V2 often is zero (it is the air inside a space at zero velocity). If zero velocity air is to be accelerated into an opening to move it to another location or under a door to pressurize a room, according to Bernoulli:

                

P2 – P1 is proportional to (V1)²

                

This can be used in calculating the velocity of air flowing through the cracks around a door at a given DP between two rooms. Further manipulation yields the simplified method:

                

VP ≈ P2 – P1

                

Where VP is the velocity pressure of the airflow within the door crack. This equation also can be used to calculate the velocity inside the crack (from ASHRAE):

                

V = 4005 × √VP

                

Where:

                

                    
- V is in feet/minute

                    
- VP is in inches water gauge (1 inch wg = 254 Pascals)

                

                

4005 is a constant derived for air at roughly standard temperature (68°F) and at sea level.

                

This method ignores “duct” entry loss and the pressure recovery that offsets it, such that the resultant calculated air velocity will be more than is required to create a pressure differential between two rooms. In this case, VP can be replaced with DP:

                

V = 4005 × √DP

                

For example, the VP of air flowing at 890 feet per minute is 0.05 inches wg or 12.5 Pa. The above equation implies that the air flowing through the cracks between two rooms at 0.05 inch DP has a velocity of 890 feet per minute.

                

Using the equation **Q = V × A**, where Q is cubic volume per time (CFM), V is velocity (ft/min), and A is area (sq ft):

                

An open 20 square foot door with air flowing through it at 890 ft/min (to maintain 0.05 inch DP) requires airflow of **17,800 CFM**. This may be more than the capacity of the entire HVAC system and could provide a robust justification for airlocks.

                

A closed “pharmaceutical grade” door typically has a crack area of 0.3 square feet or less, needing less than **300 CFM** to maintain 0.05 inch wg across the closed door. A specific leakage rate should not be assumed without knowing about the type of door to be used.

            

            

                

### 

                

                    

#### 

                    

```

  V = 4005 × √DP

  Q = V × A
                    
```

                

                

                    

#### 

                    

                        

                        

                    

                

                

                    

### 17.1.2 Fans

                

A useful equation for fan power is:

                

HP is proportional to η × P × Q

                

Where HP is horsepower, η is fan efficiency at the operating point, P is fan pressure, and Q is fan airflow in cubic volume per time (such as CFM).

                

From the pressure equations, if airflow in an existing duct system needs to be doubled, the fan’s delivery pressure will need to be quadrupled, as well as having its airflow doubled; therefore, needing eight times the horsepower. It is considered better to slightly oversize an HVAC system’s fan and ductwork and not need all the horsepower installed, rather than run out of horsepower when the system cannot supply sufficient air to meet required room particulate levels.

            

            

                

### 

                

                    

#### 

                    

```

HP = η × P × Q

                    
```

                

                

                    

#### 

                    

                    

                

            

        

        
        

            

                

### 17.1.3 Room Air Balance

                

A basic air balance equation is:

                

Air Volume in = Air Volume out

                

Supply + Infiltration = Return + Exhaust + Exfiltration

                

For a fixed volume (i.e., not a balloon), any air that enters the room has to leave the room. In a cleanroom, exfiltration is difficult to measure (it is the air flowing under the door and out the cracks in the wall), but it can be calculated. An air balance check should be performed on each fixed volume, including air handlers.

                

Note that air handled only inside a room, such as with a ceiling mounted FFU or local class 100 hood, does not actually leave the room or enter it; therefore, it does not affect the room’s air balance relative to the building. However, the FFU unit does add its air changes as well as filtered air supply volume to the room HVAC supply, and it will contribute to faster room recovery time and help reduce room airborne particle levels.

            

            

                

### 

                

                    

#### Air Mass Balance

                    

                    

                        

                        

                        

                        

                        

                    

                

                

                    

#### FFU

                    

                

            

        

        
        

            

                

### 17.1.4 Airborne Particle Levels

                

Another simplified equation deals with air particles per unit volume (C):

                

Cavg = Cs + PGR/Q

                

Where:

                

                    
- Cavg is average particles per cubic foot in the pressurized room

                    
- Cs is the particle concentration in the air supply (often negligible)

                    
- PGR is the steady state internal particle generation rate in particles per minute

                    
- Q is the supply airflow in cubic feet/minute, including contributions from in-room fan-HEPA units

                

                

With little air mixing (turbulence) in the room, localized values of C may be orders of magnitude more or less than Cavg. When a room is at rest and PGR approaches zero (assuming no particles leaking into the room), the equation above indicates that room counts will eventually approach the particle counts in the supply air.

                

Note that this equation ignores air changes and room volume. The value of Cavg will be the same regardless of room volume as long as the airflow (Q) and particle generation (PGR) are constant. Hence, the particle counts in a big room running a specific process will be the same as the particle counts in a small room running that identical process, as long as the Q and particle counts of the supply airflow are the same.

            

            

                

### 

                

                    

#### 

                    

```

Cavg = Cs + PGR / Q

                    
```

                

                

                    

### 17.1.5 Recovery

                

Room volume is an element of the measurement of air changes in a room. The formula for air changes is:

                

AC/hr = 60 × Q / Volume

                

Where AC/hr is room air changes per hour, Q is CFM supply in cubic feet per minute, and Volume is the volume of the room in cubic feet.

                

From the two equations above it appears that AC/hr is merely an indicator of air change rates in the room and not directly associated with air quality (it is CFM that most determines steady state air quality). However, air changes per hour play two critical roles:

                

                    
1. Air changes need to be sufficiently high to assure sufficient turbulence in a room to achieve thorough mixing and dilution, such that particle counts are relatively the same throughout the room (except under local unidirectional hoods). This may require more than 10 (and usually more than 20) air changes per hour.

                    
2. Air changes per hour affect how quickly a room can recover from its in-use state to its at-rest state. European GMPs require this recovery to be 15 to 20 minutes.

                

                

The ISPE Baseline® Guide on Sterile Manufacturing Facilities uses the formula:

                

C(at rest) = (Cop – Cs) × e(-Nt) + Cs

                

Where Cop is in-operation particle count, N is number of air changes, t is time, and Cs is supply air particle counts (usually close to zero).

                

From the room recovery graph, a 100-fold recovery (from say C = 10,000/volume to C = 100/volume, typical of an EU Grade B room) would occur in less than 15 minutes with 20 air changes per hour. So, for cleaner classified rooms (EU grades B and C), a minimum starting point would be an HVAC supply CFM that creates 20 AC/hr although more Q may be necessary if internal PGR is high.

                

In addition to air changes, the thoroughness of airborne particle counts throughout a room depends on the configuration of air supply and return openings. A single supply outlet near a single return inlet would lead to cleaner air in the path between the two with poor mixing in other parts of the room. Such a room would show a slower recovery than a room with multiple well-distributed air supply outlets and low level returns.

            

            

                

### 

                

                    

#### 

                    

```

  AC/hr = 60 × Q / Volume

  C(at rest) = (Cop - Cs) × e^(-Nt) + Cs

                    
```

                

                

                    

#### 

                    

                        

                        

                    

                    

                

                

                    

#### 

                    

                    

                

            

        

        
        

            

                

### 17.1.6 Cascaded HEPA Filters

                

A HEPA filter passes a percentage of upstream particles of the MPPS (Most Penetrating Particle Size — traditionally, particles at 0.3 microns). The MPPS of a modern HEPA may be closer to 0.15 to 0.25 micron. For a given particle size, the overall leakage of a series of HEPA filters in a supply air path is the product of the leakages for each of the filters:

                

Ltot = L1 × L2

                

For a pair of standard 99.97% HEPA filters (assuming 0.03% leakage at MPPS):

                

Ltot = 0.03% × 0.03% = 0.0009% leakage at MPPS

                

Therefore, placing two 99.97% HEPA filters in series with no particle sources between them creates a virtual **99.9991% HEPA filter** at the MPPS.

                

In addition to the advantages in particle removal, there is an engineering advantage if the primary HEPA is at the air handler and the second HEPA filter is at the room (a terminal HEPA). The terminal filter will receive very little challenge, and therefore, its pressure drop increases so slowly that its flow is not reduced significantly over months or maybe years of service. Air balance of the system is easier, requiring less in-duct hardware, such as CV devices, and room pressure deviations because of decay of supply airflow are less likely.

                

**Note:** (according to EN1822) HEPA filters may be rated at MPPS. A HEPA rated 99.97% at 0.3 micron has less leakage for larger particles; it also should have less leakage for smaller particles. As bacteria and spores usually are much larger than 0.3 micron, and viruses are smaller than 0.3 micron, a 99.97% filter with MPPS at 0.3 micron is considered a suitable filter for pharmaceutical applications. Although HEPA filters capture 99.97% or better of particles at 0.3 micron, their true MPPS may be somewhat smaller with a capture rate lower than 99.97%. A HEPA filter rated at 99.97% at 0.3 micron may actually be as low as 99.9% at 0.1 to 0.2 micron MPPS. If viruses are a concern, the HEPA may be scanned to 99.99% or better using a smaller aerosol; ULPA filters may be advisable.

            

            

                

### 

                

                    

#### HEPA

                    

```

  Ltot = L1 × L2

  Ltot = 0.0003 × 0.0003 = 0.0000009
       = 0.00009%

                    
```

                

                

                    

#### HEPA

                    

                        

                        
                            

                                

                                

                                

                                

                            

                        

                    

                

                

                    

#### HEPA MPPS 0.3 μm

                    

                    

                        

                        

                    

                

            

        

        
        

            

                

### 17.1.7 Summary of Useful Cleanroom Equations

                

            

                

### 

                

                    

#### 

                    

                    

                        

                        

                        

                    

                

                

                    

## 17.2 Pressure Control When Airlocks are not Possible

            

        

    

    

        

            

                

                

New facilities, particularly those with classified rooms, should have cascaded airlocks between air classes, but it may not be possible to retrofit airlocks into older facilities. The FDA Sterile Drug Products GMP suggests a measurable DP between rooms of different classes and air velocity through open doors sufficient to keep airborne contaminants out.

                

Sufficient air velocity often leads to airflow volumes that are too great to pass around the cracks of a closed door and may prevent the door from closing against the very high pressure the airflow would create. For separations without airlocks, an alternative design (see Figure 17.1) can permit high airflows through open doors, while keeping DP below 15 Pa when the door is closed.

                

*Figure 17.1: DP without an Airlock* (diagram referenced in original text)

            

            

                

### 

                

                    

#### 

                    

                    

                        

                        

                        

                    

                

                

                    

#### CDMO

                    

                    

                        

                        

                        

                    

                

            

        

    

    

        

17.3

        

            

## 17.3 HEPA Filter Arrangements

            

        

    

    

        
        

            

                

### 17.3.1 Air Filtration Arrangements

                

It is common practice for aseptic manufacturing facilities to recirculate air back to the air handler unit. Generally, this is good practice as it limits the particle load on the filters, reduces the cost of conditioning outdoor air, and optimizes control. However, there are other factors to account for:

                

                    
- potential for cross-contamination in multi-purpose facilities

                    
- accidental recirculation of product-contaminated air affecting operators or plant maintenance staff

                

                

These factors may be overcome by the use of return air filters. If the logic is that these are to capture airborne contamination; however, they need to be of the “safe change” type to protect maintenance personnel.

                

The environmental standards in the FDA Sterile Drug Products GMP identify a 0.5 μm particle size as the reference point. Only HEPA and ULPA filters have quantified performance ratings against a most penetrating particle size, usually sizes smaller than 0.5 μm. When looking at sub-micron particle reduction by filtration, only HEPA and ULPA filters should be considered as effective.

                

The location of HEPA filters within a system should be at points such that there is no opportunity for the air to become re-contaminated. The use of terminal supply (ceiling) HEPA filters is recommended for classification of Grade 7 and cleaner. They also have the additional advantage of maintaining the sealed envelope of the processing area should the supply fan fail.

                

*Figure 17.2: A Possible Aseptic Area Filter Arrangement* (diagram referenced in original text)

                

**DOP and PAO** (and Sodium Flame) penetration tests use a high concentration of particles of a known spectrum (usually in the range of 0.3 μm diameter). Efficiency results then can be related to specific size of airborne particle. Only filters tested by such methods have reliable data for this size of particle. Filters grades lower than HEPA are tested by averaging methods in which specific particle size efficiencies are not identified.

                

**Note:** European H14 air filters can pass a penetration scan test, but the purchaser must request that H13 filters do so.

            

            

                

### 

                

                    

#### 

                    

                        

                        

                        

                    

                

                

                    

#### HEPA

                    

                

                

                    

#### H13 vs. H14 EN 1822

                    

                        

                        

                        

                    

                

            

        

        
        

            

                

### 17.3.2 Prefiltration for Terminal HEPAs

                

A single HEPA filter bank in normal circumstances is adequate to reduce supply particulate concentration below that of a reasonable “at rest” design classification. An important consequence of using a single HEPA bank is that the supply air 0.5 μm particle count is unlikely to be near zero. This could affect the calculations of air change volume flow rate to offset particulate gains, and in particular, recovery periods.

                

Another potential problem to be addressed if only terminal HEPA filters are used, is that of filter blinding that can result in reversed DPs putting environmental conditions at risk.

                

*Figure 17.3: Example of the Effects of Terminal Filter Differential Blinding*

                

Terminal filter blinding can result in design DPs being reversed. There are a number of possible solutions:

                

                    
- Install a main bank of HEPA filters.

                    
- Install a main bank of high efficiency non-HEPA filters (minimum MERV 13/F7 or better) in the AHU.

                    
- Employ active pressure or constant air volume control.

                    
- Frequently replace terminal HEPA filters.

                    
- Install airflow or pressure drop indicators to indicate filter performance.

                

                

The option to use high efficiency pre-filters in series with the HEPA has a number of advantages:

                

                    
- The effects of differential blinding will be minimized. The performance of the terminal filters will be maintained constant for years longer, balancing the ratio between supply and extracts, and in turn, DPs.

                    
- Because the bank of filters handles the main particulate load and acts as a prefilter in the AHU, only these will require regular replacement. This reduces replacement maintenance costs and downtime.

                

                

It is recommended that high efficiency non-HEPA pre-filtration be installed in all new or renovated facilities employing HEPA terminal filtration.

            

            

                

### 

                

                    

#### Filter Blinding

                    

                    

                        

                        

                        

                        

                    

                    

                

                

                    

#### 

                    

                    

                    

                        

                        

                        

                        

                    

                

                

                    

## 17.4 Recovery Period versus Air Change Rates

            

        

    

    

        

            

                

                

If a minimum recovery period is required, this factor may be the deciding criterion for the air change rate. Figure 17.4 is a simplified model for calculating the relationship between air change rate and recovery period. This model is based on two major assumptions (good mixing efficiency with clean supply air).

                

*Figure 17.4: Recovery Period versus Air Change Rates*

                

(Note that the curves and equation are merely basic exponential decay expressions)

                

Figure 17.4 shows how by assuming a simple exponential decay, the “recovery period” changes greatly with air change rate: a 100-fold recovery, from ISO 7 to ISO 5, with 20 air changes per hour, takes approximately 14 minutes; with 30 air changes per hour, it takes approximately 9 minutes.

                

**In general, it is considered more important to achieve target recovery than to achieve target air change rate.**

            

            

                

### 

                

                    

#### 

                    

                    

                        

                        

                        

                    

                

                

        

    

                    

#### 100

                    

                

            

    

        

17.5

        

            

## 17.5 Additional Controls Information

            

        

    

    

        
        

            

                

### 17.5.1 Electrical/Electronic Actuators

                

The actuator uses a low voltage control signal to drive an electric motor; the units can be on/off or proportional. These systems are used where the speed of actuation can be slower, typical times for a valve to go from fully open to fully closed are in the range of 1 to 2 minutes.

                

Installation is simple, as all signals are by cable, e.g., control signal, power supply, and feedback, such as valve position or open/closed signals. The actuators can be supplied as fail open, fail closed, or with a manual override.

                

### 17.5.2 Pneumatic Actuators

                

An electronic control signal (from a stand-alone controller, BMS, or Process Controller) varies the output air pressure from a pneumatic controller, which is fed to a pneumatic actuator on the controlled component.

                

The system requires the use of an I/P (control signal to pneumatic) converter, an instrument quality air supply, and local tubing to the actuator. In order to get the best response time, the converter should be as close as possible to the actuator.

                

The units use air pressure in one direction with an opposing spring to return the controlled item to the fail position. The system is proportionally controlled. These units typically have a faster response time than an electric or electronic unit. The all-pneumatic system also is ideal for hazardous areas requiring intrinsically safe installations.

            

            

                

### 

                

                    

#### Fail Position

                    

                    

                        

                        

                        

                    

                

            

        

        
        

            

                

### 17.5.3 Control Valves for Liquids

                

There are two types of control valve: the three port valve (mixing or diverting) and the two port valve (directly controls flow). The three-port valve was the industry standard; however, the use of two port valves with variable flow rate systems is becoming more common.

                

### 17.5.3.1 Valve Characteristic

                

The valve characteristic is the ratio of flow through the valve to the valve lift (opening) at a constant DP across the valve. There are three main types:

                

                    
- **Fast opening** – typically used for only on/off control

                    
- **Linear** – flow rate directly proportional to the amount it is open; commonly used for diverting applications

                    
- **Equal percentage** – flow rate has a logarithmic relation to the amount it is open; more commonly used in water flow and steam control applications

                

                

### 17.5.3.2 Flow Coefficient (Cv)

                

A simple flow coefficient calculation for liquids:

                

In English Units: Cv = gpm × (SG/dp)1/2

                

Where gpm = water flow (US gallons per minute), SG = specific gravity (1 for water), dp = pressure drop (psi)

                

In SI Units: Cv = 11.7 × CMH × (SG/dp)1/2

                

Where CMH = water flow (Cu.Meter/hour), dp = pressure drop (KPa)

                

Select a valve where the required Cv is in the 30 to 80% range of the stroke. A valve that is too small or too large would not have the ability to control the flow accurately, i.e., will not have adequate “authority.”

                

### 17.5.3.3 Valve Authority

                

Valve Authority is the percentage of total system pressure drop assigned to the valve. If the valve’s pressure drop is small in comparison to the pipe and heat exchanger losses, the valve will have less ability to control effectively.

            

            

                

### 

                

                    

#### 

                    

                        
                            

                                

                                

                                

                            

                        

                        

                        

                    

                

                

                    

#### Cv

                    

```

                    
```

                

                

                    

## 17.6 Sample Controls Description

            

        

    

    

        

            

                

                

The following is a sample description of the controls operation for one HVAC system. It should be used only as a guide.

                

### 1. Control Description

                

**1.1 Plant Operation**

                

                    
- On plant startup, the fresh air damper (MD 1) and the recirculation damper (MD 2) should be fully opened.

                    
- On normal plant shutdown, the supply fan should be stopped and all dampers fully closed.

                    
- In the event that the mixed air temperature (TX 1) falls below 5°C, an alarm should be raised and the plant stopped.

                    
- All control valves should be closed on plant shut down.

                

                

**1.2 Temperature Control**

                

                    
- The supply air temperature (TX 2) should be maintained by modulation in series of the cooling coil control valve (CVM 1) and the heating coil control valve (CVM 2).

                    
- The supply air temperature set point (TX 2) should be adjusted (min 12°C) to ensure that the reheat control valve output is minimized.

                

                

**1.3 Humidity Control**

                

                    
- The return air humidity (HX 1 and HX 2) should be maintained at the required set point (60% maximum) by providing override control of the cooling coil control valve (CVM-1) to achieve dehumidification.

                

                

**1.4 Fan Speed Control**

                

                    
- The supply fan speed (SCM 1) should be modulated to maintain a constant supply airflow rate to the dictates of the fan mounted flow airflow measuring device (AFD 1).

                    
- When required to operate, the supply fan (SF 1) run status should be confirmed to start and run at a variable speed as dictated by the fan speed control loop.

                

                

**1.5 Monitoring/Alarm**

                

                    
- A general alarm should be raised at the central supervisor for all conditions as shown on the HVAC point schedule.

                

                

**1.6 Software Set Point Adjustments**

                

                    
- system operation status (on/off)

                    
- minimum supply air temperature set point (10 to 25°C)

                    
- return air temperature set point (18 to 24°C)

                    
- return air humidity set point (60% maximum)

                    
- supply fan DP set point (0 to 100 Pa)

                    
- supply fan high speed alarm (50 to 100%)

                

                

### 3. I/O Point Schedule (Table 17.1)

                

**Key:** AI = Analog Input, AO = Analog Output, DI = Digital Input, DO = Digital Output, M = Monitor, C = Control, CA = Critical Alarm, GA = General Alarm

            

            

                

### 

                

                    

#### HVAC

                    

                    

                        

                        

                        

                        

                        

                    

                

                

                    

#### 

                    

                        

                        

                        

                        

                    

                

                

                    

#### I/O

                    

                    

                        

                        

                        

                        

                        

                    

                

                

                    

## 17.7 Temperature Mapping

            

        

    

    

        

            

                

                

The purpose of temperature mapping helps confirm that the area as a whole remains within its defined limits and determine the locations representing temperature extremes within the area.

                

The second objective defines the locations for permanently installed sensors that provide data for the quality system of record for the area, the information from which the MKT (Mean Kinetic Temperature) is calculated (if required).

                

There are benefits to a smaller number of sensors for this purpose, while it is necessary to use a sufficient number of sensors to ensure that the mapping study is robust.

                

There is very little guidance on temperature mapping; the French Standard (NF X15-140 October 2002) provides some guidance on sensor locations for mapping of environmental chambers, as summarized below.

                

The method is based on the size of the chamber and the area potentially occupied by product. For chambers over 700 cubic feet (20 cubic meters), the standard suggests considering:

                

                    
- door openings

                    
- location of the cooling system

                    
- position of the control sensor

                

                

*Figure 17.6: Temperature Mapping for Chambers up to 2 m³ and up to 20 m³*

                

Note: The inner box represents the working area (where product is stored); the dots represent the sensor locations.

                

An approach that has been used with some success is to consider the area around each HVAC outlet as a zone and apply the sensor placement logic with a sensor adjacent to the temperature control sensor as well as others monitoring the supply and return temperatures.

                

For an area bounded by an external wall, the area requires mapping in the seasonal extremes in order to determine the influences of heating and cooling supply temperatures from the HVAC system, and the heating or cooling effect of the external walls and roof adjacent to the racking.

                

### Mapping Considerations

                

                    
- **Product temperatures** – if upon delivery these are significantly different from defined storage conditions, the product may require monitoring.

                    
- **Loading and unloading** – will the product be at a different temperature, how much is loaded/unloaded at any one time, will there be significant ingress/egress of conditioned air?

                    
- Is there an outside door that can be left open or is it monitored to a defined maximum time?

                    
- Storage locations nearest the heating/cooling system inlet/outlet

                    
- Internal loads – lighting, equipment, and personnel

                    
- Conditions during minimum (empty) and full storage capacity

                

                

### Example Plan

                

**External Heat Gains and Losses:** The major heat gains and losses to the cold room are due to the influences of the external environment with the most significant being through the walls and ceiling.

                

**Internal Heat Gains and Losses:**

                

                    
- Lighting – low energy fluorescent lamps, left on during the working day

                    
- Product – supplied at storage temperature, will not represent additional load

                    
- Equipment – stacking fork truck, a relatively small intermittent load

                    
- People – 2 people occasionally working in the area; heat gains are small and transient

                

                

**HVAC:** The room is conditioned through two registers with a common return air grille located at high level in the center of the room.

                

**Mapping Sensor Placement:** The areas considered during the mapping are only the areas where product will be stored. The proposed sensor locations are based on: considering the chamber as two zones with each zone supplied by a register; placing a temperature sensor at the lowest and highest storage point at each corner on the racking nearest the perimeter; and one sensor at the center at the midpoint level.

                

**Load Testing:** The unit will be mapped during peak summer and winter seasons, considering two load scenarios: empty chamber and one half of the warehouse kept empty with the other half filled with full boxes simulating the largest stored pallet (40″ × 48″ × 46″ tall).

                

Note that the HVAC has constant flow rate and with the room empty, airspeed will be low. When the room is not empty, the airflow will be at a higher speed, as the same volume of air must travel through a smaller area.

            

            

                

### 

                

                    

#### 

                    

                        

                        

                    

                

                

                    

#### NF X15-140

                    

                        

                        

                        

                        

                    

                

                

                    

#### 

                    

                    

                        

                        

                        

                    

                

                

                    

#### CDMO

# Appendix 12–13: References & Glossary

    

    

ISPE Good Practice Guide: HVAC | p269 - p288

    

        

### 1. ICH

        

International Conference on Harmonisation of Technical Requirements for Registration of Pharmaceuticals for Human Use (ICH), www.ich.org.

        

            
- Q7 – Good Manufacturing Practice Guidance for Active Pharmaceutical Ingredients

            
- Q8 – Pharmaceutical Development

            
- Q9 – Quality Risk Management

            
- Q10 – Quality Systems

        

        

### 2. WHO

        

World Health Organization (WHO), www.who.int.

        

            
- Quality Assurance of Pharmaceuticals: a compendium of guidelines and related materials. Vol. 2, Good Manufacturing Practices and Inspections – 2nd Edition 2007

            
- TRS 937, 40th 342 Report (2006) – WHO Expert Committee on Specifications for Pharmaceutical Preparations, Annex 2, Supplementary Guidelines on Good Manufacturing Practices for Heating, Ventilation and Air-Conditioning Systems for Non-Sterile Pharmaceutical Dosage Forms.

        

        

### 3. ISO Standards

        

ISO Standards for Cleanrooms and Associated Controlled Environments, www.iso.org.

        

            
- ISO 14644-1 Part 1: Classification of Air Cleanliness

            
- ISO 14644-2:200 Part 2: Specifications for Testing and Monitoring to Prove Continued Compliance with ISO 14644-1

            
- ISO 14644-3 Part 3: Test Methods (see Appendix for description of contents)

            
- ISO 14644-4 Part 4: Design, Construction and Start-Up

            
- ISO 14644-5 Part 5: Operations

            
- ISO 14644-6 Part 6: Vocabulary

            
- ISO 14644-7 Part 7: Separative Devices (Clean Air Hoods, Glove Boxes, Isolators, and Mini-Environments)

            
- ISO 14644-8 Part 8: Classification of Airborne Molecular Contamination

            
- ISO 14698-1 Biocontamination Control, Part 1: General Principles and Methods

            
- ISO 14698-2 Biocontamination Control, Part 2: Evaluation and Interpretation of Biocontamination Data

        

        

### 4. EU GMP

        

EU GMP Volume 4 "EU Guidelines to Good Manufacturing Practice", www.ec.europa.eu.

        

            
- Medicinal Products for Human and Veterinary Use

            
- Annex 1: Manufacture of Sterile Medicinal Products

        

        

### 5. EU EPBD

        

Directive 2002/91/EC (EPBD, 2003).

        

### 6. European Air Filter Standards

        

            
- EN 779:2002 Particulate Air Filters for General Ventilation. Determination of the Filtration Performance

            
- EN 1822-1:1998 High Efficiency Air Filters (HEPA and ULPA). Classification, Performance Testing, Marking

            
- EN 1822-2:1998 High Efficiency Air Filters (HEPA and ULPA). Aerosol Production, Measuring Equipment, Particle-Counting Statistics

            
- EN 1822-3:1998 High Efficiency Air Filters (HEPA and ULPA) – Part 3: Testing Flat Sheet Filter Media

            
- EN 1822-4:2000 High Efficiency Air Filters (HEPA and ULPA). Determining Leakage of Filter Element (Scan Method)

            
- EN 1886: 2007 Ventilation for Buildings. Air Handling Units. Mechanical Performance

            
- EN 1822-5: 2000 High Efficiency Particulate Air Filters (HEPA and ULPA). Determining the Efficiency of Filter Element

        

        

### 7. PIC/S

        

PIC/S PE 009-7, Guide to Good Manufacturing Practices for Medicinal Products, Annex 1, 1 September 2007.

        

### 8. US FDA CFR Title 21

        

US FDA CFR Title 21 Food and Drugs, www.fda.gov.

        

            
- Part 11: Electronic Records

            
- Part 177: Indirect Food Additives: Polymers (§ 177.2600 – Rubber Articles Intended for Repeated Use.)

            
- Part 210: Current Good Manufacturing Practice in Manufacturing, Processing, Packing or Holding of Drugs; General

            
- Part 211: Current Good Manufacturing Practice for Finished Pharmaceuticals

        

        

### 9. FDA Aseptic Processing Guidance

        

US FDA Guidance for Industry "Sterile Drug Products Produced by Aseptic Processing – Current Good Manufacturing Practice" (2004), www.fda.gov.

        

### 10. ASTM E2500

        

ASTM Standard E2500-07: Standard Guide for Specification, Design, and Verification of Pharmaceutical and Biopharmaceutical Manufacturing Systems and Equipment, ASTM International, www.astm.org.

        

### 11. NF X15-140

        

NF X15-140 October 2002 "Measurement of Air Moisture – Climatic and Thermostatic Chambers – Characterisation and Verification" (Association Française de Normalisation (AFNOR)), www.afnor.org.

        

### 12. IEST

        

Institute of Environmental Sciences and Technology (IEST) Recommended Practices, www.iest.org.

        

            
- RP-CC001 – HEPA and ULPA Filters

            
- RP-CC034.2 – HEPA and ULPA Filter Leak Tests

            
- RP-CC006.3 – Testing Cleanrooms

            
- RP-CC012.1 – Considerations in Cleanroom Design

        

        

### 13. ISPE Baseline Guides

        

ISPE Baseline® Pharmaceutical Engineering Guide Series, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.

        

            
- Volume 1 – Active Pharmaceutical Ingredients, Second Edition, April 2007

            
- Volume 2 – Oral Solid Dosage Forms, First Edition, February 1998

            
- Volume 3 – Sterile Manufacturing Facilities, First Edition, January 1999

            
- Volume 4 – Water and Steam Systems, First Edition, January 2001

            
- Volume 5 – Commissioning and Qualification, First Edition, March 2001

            
- Volume 6 – Biopharmaceutical Manufacturing Facilities, First Edition, June 2004

        

        

### 14. ISPE GAMP Guides

        

ISPE GAMP® Good Practice Guides, International Society for Pharmaceutical Engineering (ISPE), www.ispe.org.

        

            
- Calibration Management, December 2001

        

        

### 15–17. ISPE Publications & Resources

        

            
- del Valle, PE, Manual A., "Airlocks for Biopharmaceutical Plants," *Pharmaceutical Engineering*, March/April 2001, Vol. 21, No. 2, pp. 60-68, www.ispe.org.

            
- ISPE GAMP® Forum SIG, "Position Paper: Use of Building Management Systems and Environmental Monitoring Systems in Regulated Environments," *Pharmaceutical Engineering*, September/October 2005, Vol. 25, No. 5, pp. 58-78, www.ispe.org.

            
- ISPE Web Site (Online Glossary and COPs), www.ispe.org.

        

        

### 18. AABC

        

Associated Air Balance Council (AABC) (North America) – various presentations and documents available online for HVAC air balancing and testing, www.aabchq.com.

        

### 19. ACGIH

        

American Council of Government Industrial Hygienists (ACGIH), Industrial Ventilation Manual 25th Edition, 2004, www.acgih.org.

        

### 20. ANSI

        

American National Standards Institute (ANSI), www.ansi.org.

        

            
- ANSI/AMCA Standard 204-05, "Balance Quality and Vibration Levels for Fans"

            
- ANSI/AIHA Z9.5-2003 Laboratory Ventilation

            
- ANSI/ASHRAE 51-2007 (ANSI/AMCA 210-2007) Laboratory Methods of Testing Fans for Aerodynamic Performance Rating

            
- ANSI/ISA – Standard S5.1, Instrumentation Symbols and Identification

        

        

### 21. ARI

        

ARI Standard 410-91 for Forced-Circulation Air-Cooling and Air-Heating Coils.

        

### 22. ASHRAE

        

American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE), www.ashrae.org.

        

            
- ASHRAE Guideline 0-2005 – The Commissioning Process. How to verify compliance with User Requirements and Ratings Systems (such as LEED for Sustainability)

            
- ASHRAE Guideline 1.1 – HVAC&R Technical Requirements for the Commissioning Process. Contents include Pre-design, Design, Construction, Project Requirements, Basis Of Design (BOD), Specifications, Construction Checklists, Commissioning Plan, Acceptance Plan, Training, Project Communications

            
- ASHRAE Standard 62 – Ventilation for Acceptable Indoor Air Quality

            
- ASHRAE Standard 90.1 – Energy Standard for Buildings except Low-Rise Residential Buildings

            
- ASHRAE Standard 110 – Method of Testing Performance of Laboratory Fume Hoods

            
- ASHRAE Handbooks – Fundamentals; Applications; Systems and Equipment

        

        

### 23. BS 848

        

BS 848-2:1985 Fans for General Purposes. Methods of Noise Testing (British Standard) (Superseded by BS EN ISO 5801 Industrial Fans – Performance Testing Using Standardized Airways).

        

### 24. CIBSE

        

Chartered Institute of Building Service Engineers (CIBSE) (UK), www.cibse.org.

        

            
- Commissioning Code A – Air Distribution Systems

            
- Commissioning Code C – Automatic Controls

            
- Guide A: Environmental Design

            
- Guide L: Sustainability

        

        

### 25. EPA

        

Environmental Protection Agency (EPA) Energy Star Program (US), www.energystar.gov.

        

### 26. HVCA

        

Heating and Ventilating Contractors Association (HVCA) (UK), www.hvca.org.uk.

        

            
- DW143 A Practical Guide to Ductwork Leakage Testing

            
- DW144 Specification for Sheet Metal Ductwork

            
- DW172 Kitchen Ventilation

            
- DW154 Plastics Ductwork

            
- DW191 Glass Fibre Ductwork

            
- TR19 Internal Cleanliness of Ventilation Systems

        

        

### 27. NEBB

        

National Environmental Balancing Bureau (NEBB) (US), www.nebb.org.

        

            
- Design Phase Commissioning Handbook (Design Review Checklists)

            
- Procedural Standards for TAB Environmental Systems

            
- TAB Manual for Technicians

            
- Procedural Standards for Certified Testing of Cleanrooms

            
- Building Systems Commissioning Forms

        

        

### 28. NEMA

        

NEMA MG1, Part 31, National Electrical Manufacturers Association (NEMA), www.nema.org.

        

### 29. NFPA

        

National Fire Protection Association (NFPA) (US), www.nfpa.org.

        

            
- NFPA-45 Standard on Fire Protection for Laboratories Using Chemicals

            
- NFPA-92A Smoke-Control Systems Utilizing Barriers and Pressure Differences

            
- NFPA-101 Life Safety Code Handbook

            
- NFPA 255 Standard Method of Test of Surface Burning Characteristics of Building Materials (or UL 723)

            
- NFPA-654 Standard for the Prevention of Fire and Dust Explosion in the Chemical Dye, Pharmaceutical, and Plastic Industries

        

        

### 30. SMACNA

        

Sheet Metal and Air Conditioning Contractors National Association (SMACNA) (North America), www.smacna.org.

        

            
- HVAC SYSTEMS – Testing, Adjusting, and Balancing (how-to, with reporting forms)

            
- HVAC SYSTEMS – Applications (HVAC system design)

            
- Seismic Restraint Manual – Guidelines for Mechanical Systems

            
- HVAC Air Duct Leakage Test Manual

            
- HVAC Duct Construction Standards – Metal and Flexible

            
- Rectangular Industrial Duct Construction Standards (includes stainless steel), also available in metric

            
- Round Industrial Duct Construction Standards

        

        

### 31. USP

        

United States Pharmacopeia – National Formulary (USP-NF), www.usp.org/USPNF.