<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>PDA TR26 - Section 8.0: Sterilization of Filters</title>
    <style>
/* =============================================================
   PDA Educational Material - Shared CSS Template
   Version: 2.0 (for Claude Code automation)
   Last Updated: 2025

   Usage: Embed this entire file inside <style> tags in each
   section HTML. This ensures each file works standalone
   AND merges correctly into the final TopNav document.
   ============================================================= */

/* ===== CSS VARIABLES ===== */
:root {
    --primary-blue: #1e3a5f;
    --accent-blue: #3498db;
    --light-gray: #fafafa;
    --light-blue: #f0f7ff;
    --yellow-start: #fff9e6;
    --yellow-end: #fff3cd;
    --green-bg: #e8f5e9;
    --green-border: #4caf50;
    --orange-bg: #fff3e0;
    --orange-border: #ff9800;
    --purple-bg: #f3e5f5;
    --purple-border: #9c27b0;
    --text-dark: #2d3748;
    --text-medium: #4a5568;
    --header-height: 60px;
    --nav-height: 50px;
}

/* ===== RESET & BASE ===== */
* {
    margin: 0;
    padding: 0;
    box-sizing: border-box;
}

html {
    scroll-behavior: smooth;
}

body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Noto Sans TC", "Microsoft JhengHei", sans-serif;
    line-height: 1.75;
    color: var(--text-dark);
    background: #f0f2f5;
}

/* ===== SECTION HEADER ===== */
.header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 2rem;
    text-align: center;
}

.header h1 {
    font-size: 1.4rem;
    font-weight: 700;
    margin-bottom: 0.4rem;
}

.header .subtitle {
    font-size: 1rem;
    opacity: 0.9;
    margin-bottom: 0.3rem;
}

.header .page-info {
    font-size: 0.8rem;
    opacity: 0.7;
}

/* ===== TOP HEADER (for merged TopNav) ===== */
.top-header {
    background: linear-gradient(135deg, var(--primary-blue) 0%, #2c5282 100%);
    color: white;
    padding: 1rem 2rem;
    text-align: center;
}

.top-header h1 {
    font-size: 1.3rem;
    font-weight: 600;
    margin-bottom: 0.25rem;
}

.top-header .subtitle {
    font-size: 0.85rem;
    opacity: 0.85;
}

/* ===== TOP NAVIGATION (for merged TopNav) ===== */
.top-nav {
    background: #2d3748;
    position: sticky;
    top: 0;
    z-index: 1000;
    box-shadow: 0 2px 10px rgba(0,0,0,0.15);
}

.nav-container {
    display: flex;
    justify-content: center;
    align-items: center;
    max-width: 1600px;
    margin: 0 auto;
    padding: 0 1rem;
    overflow-x: auto;
    -webkit-overflow-scrolling: touch;
}

.nav-container::-webkit-scrollbar {
    height: 3px;
}

.nav-container::-webkit-scrollbar-thumb {
    background: var(--accent-blue);
    border-radius: 3px;
}

.nav-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    padding: 0.85rem 1rem;
    color: rgba(255,255,255,0.85);
    text-decoration: none;
    white-space: nowrap;
    border-bottom: 3px solid transparent;
    transition: all 0.2s ease;
}

.nav-item:hover {
    background: rgba(255,255,255,0.1);
    color: white;
}

.nav-item.active {
    color: white;
    border-bottom-color: var(--accent-blue);
    background: rgba(255,255,255,0.05);
}

.nav-num {
    width: 24px;
    height: 24px;
    background: rgba(255,255,255,0.15);
    border-radius: 50%;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 0.75rem;
    font-weight: 600;
}

.nav-item.active .nav-num {
    background: var(--accent-blue);
}

.nav-label {
    font-size: 0.85rem;
    font-weight: 500;
}

/* ===== MAIN CONTENT WRAPPER ===== */
.main-content {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

.main-container {
    max-width: 1800px;
    margin: 0 auto;
    padding: 1.5rem;
}

/* ===== CHAPTER SECTIONS (for merged TopNav) ===== */
.chapter-section {
    background: white;
    border-radius: 12px;
    margin-bottom: 2rem;
    box-shadow: 0 2px 12px rgba(0,0,0,0.08);
    overflow: hidden;
    scroll-margin-top: calc(var(--nav-height) + 1rem);
}

.chapter-divider {
    display: flex;
    align-items: center;
    gap: 1rem;
    padding: 1rem 1.5rem;
    background: linear-gradient(135deg, var(--primary-blue) 0%, #3182ce 100%);
    color: white;
}

.chapter-badge {
    width: 45px;
    height: 45px;
    background: rgba(255,255,255,0.2);
    border-radius: 10px;
    display: flex;
    align-items: center;
    justify-content: center;
    font-size: 1.3rem;
    font-weight: 700;
    flex-shrink: 0;
}

.chapter-info h2 {
    font-size: 1.15rem;
    font-weight: 600;
    margin-bottom: 0.15rem;
}

.chapter-info p {
    font-size: 0.85rem;
    opacity: 0.85;
}

.chapter-body {
    padding: 1.5rem;
}

/* ===== TWO COLUMN LAYOUT ===== */
.two-column,
.content-grid,
.side-by-side {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 1.5rem;
    margin-bottom: 1.5rem;
}

/* ===== LEFT COLUMN - Original Content ===== */
.left-column,
.original-content {
    background: var(--light-gray);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #e2e8f0;
}

.left-column h2,
.left-column h3,
.original-content h2,
.original-content h3 {
    color: var(--primary-blue);
    border-bottom: 2px solid #3182ce;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.left-column p,
.original-content p {
    margin-bottom: 0.85rem;
    text-align: justify;
    font-size: 0.95rem;
}

.left-column ul, .left-column ol,
.original-content ul, .original-content ol {
    margin: 0.75rem 0 0.75rem 1.5rem;
    font-size: 0.95rem;
}

.left-column li,
.original-content li {
    margin-bottom: 0.5rem;
}

/* ===== RIGHT COLUMN - Commentary ===== */
.right-column,
.commentary {
    background: var(--light-blue);
    border-radius: 10px;
    padding: 1.5rem;
    border: 1px solid #bee3f8;
}

.right-column h2,
.right-column h3,
.commentary h2,
.commentary h3 {
    color: #2c5282;
    border-bottom: 2px solid #63b3ed;
    padding-bottom: 0.5rem;
    margin-bottom: 1rem;
    font-size: 1.1rem;
}

.right-column p,
.commentary p {
    margin-bottom: 0.85rem;
    font-size: 0.95rem;
}

/* ===== COLUMN HEADERS ===== */
.column-header {
    font-weight: 600;
    color: var(--primary-blue);
    margin-bottom: 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid currentColor;
    font-size: 1rem;
}

.right-column .column-header,
.commentary .column-header {
    color: #2c5282;
}

/* Hide original container padding in merged mode */
.chapter-body .container,
.chapter-body .main-container {
    max-width: 100%;
    padding: 0;
    margin: 0;
}

/* ===== KEY TERMS (inline highlight) ===== */
.key-term,
.highlight-term {
    background: linear-gradient(to right, #d4edda, #c3e6cb);
    padding: 1px 6px;
    border-radius: 4px;
    font-weight: 600;
    color: #155724;
    font-size: 0.9em;
}

/* ===== QUOTE BOX ===== */
.quote-box,
.important-quote {
    background: linear-gradient(to right, #e7f3ff, #d6e9ff);
    border-left: 4px solid #3182ce;
    padding: 1rem 1.25rem;
    margin: 1rem 0;
    border-radius: 0 8px 8px 0;
    font-style: italic;
    font-size: 0.95rem;
}

/* ===== CONCEPT BOXES - Unified Base ===== */
.concept-box,
.analogy-box,
.note-box,
.key-note,
.term-box,
.formula-box,
.key-term-box,
.key-point-box,
.highlight-box {
    border-radius: 8px !important;
    padding: 1rem 1.25rem !important;
    margin-bottom: 1rem !important;
    font-size: 0.92rem !important;
    line-height: 1.7 !important;
}

.concept-box h3, .concept-box h4,
.analogy-box h3, .analogy-box h4,
.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.term-box h3, .term-box h4,
.formula-box h3, .formula-box h4,
.key-term-box h3, .key-term-box h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    margin-bottom: 0.6rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.concept-box p,
.analogy-box p,
.note-box p,
.key-note p,
.term-box p,
.formula-box p,
.key-term-box p,
.key-point-box p,
.highlight-box p {
    margin-bottom: 0.5rem !important;
    font-size: 0.92rem !important;
}

.concept-box ul, .concept-box ol,
.analogy-box ul, .analogy-box ol,
.note-box ul, .note-box ol,
.key-note ul, .key-note ol,
.term-box ul, .term-box ol,
.formula-box ul, .formula-box ol,
.key-term-box ul, .key-term-box ol,
.key-point-box ul, .key-point-box ol,
.highlight-box ul, .highlight-box ol {
    margin: 0.5rem 0 0.5rem 1.25rem !important;
    font-size: 0.92rem !important;
}

.concept-box li,
.analogy-box li,
.note-box li,
.key-note li,
.term-box li,
.formula-box li,
.key-term-box li,
.key-point-box li,
.highlight-box li {
    margin-bottom: 0.35rem !important;
    font-size: 0.92rem !important;
}

/* ===== ANALOGY BOX (Yellow) ===== */
.analogy-box,
.concept-box[class*="analogy"],
.concept-box.analogy,
div[class*="analogy"]:not(.content-grid):not(.two-column) {
    background: linear-gradient(135deg, var(--yellow-start) 0%, var(--yellow-end) 100%) !important;
    border-left: 4px solid #f6ad55 !important;
}

.analogy-box h3, .analogy-box h4,
.concept-box.analogy h3, .concept-box.analogy h4 {
    color: #856404 !important;
}

/* ===== TERM/CONCEPT BOX (Green) ===== */
.term-box,
.key-term-box,
.concept-box:not([class*="analogy"]):not([class*="note"]):not([class*="formula"]):not([class*="practice"]):not([class*="highlight"]):not(.analogy):not(.application) {
    background: var(--green-bg) !important;
    border-left: 4px solid var(--green-border) !important;
}

.concept-box:not(.analogy):not(.application) h3,
.concept-box:not(.analogy):not(.application) h4,
.term-box h3, .term-box h4,
.key-term-box h3, .key-term-box h4 {
    color: #2e7d32 !important;
}

/* ===== NOTE/HIGHLIGHT BOX (Orange) ===== */
.note-box,
.key-note,
.key-point-box,
.concept-box[class*="note"],
.concept-box[class*="highlight"],
.key-point,
.highlight-box {
    background: var(--orange-bg) !important;
    border-left: 4px solid var(--orange-border) !important;
}

.note-box h3, .note-box h4,
.key-note h3, .key-note h4,
.key-point-box h3, .key-point-box h4,
.highlight-box h3, .highlight-box h4 {
    color: #c65102 !important;
}

/* ===== FORMULA BOX (Purple) ===== */
.formula-box,
.concept-box[class*="formula"] {
    background: var(--purple-bg) !important;
    border-left: 4px solid var(--purple-border) !important;
}

.formula-box h3, .formula-box h4 {
    color: #7b1fa2 !important;
}

.formula-box pre {
    background: rgba(156, 39, 176, 0.08);
    padding: 0.75rem;
    border-radius: 6px;
    font-family: 'Courier New', monospace;
    font-size: 0.85rem;
    overflow-x: auto;
    white-space: pre-wrap;
}

/* ===== APPLICATION BOX ===== */
.concept-box.application,
.application-box {
    background: #e3f2fd !important;
    border-left: 4px solid #1976d2 !important;
}

.concept-box.application h3,
.concept-box.application h4,
.application-box h3,
.application-box h4 {
    color: #1565c0 !important;
}

/* ===== PRACTICE BOX (Blue dashed) ===== */
.practice-box {
    background: linear-gradient(135deg, #e8f4fd 0%, #d1e9ff 100%) !important;
    border: 2px dashed #3182ce !important;
    border-radius: 10px !important;
    padding: 1.25rem !important;
    margin: 1.25rem 0 !important;
    font-size: 0.92rem !important;
}

.practice-box h3, .practice-box h4 {
    color: #2c5282 !important;
    margin-bottom: 0.75rem !important;
    font-size: 0.95rem !important;
    font-weight: 600 !important;
}

.practice-box p,
.practice-box li {
    font-size: 0.92rem !important;
}

/* ===== TABLES ===== */
table {
    width: 100%;
    border-collapse: collapse;
    margin: 1rem 0;
    font-size: 0.9rem;
}

th, td {
    padding: 0.6rem 0.75rem;
    border: 1px solid #e2e8f0;
    text-align: left;
}

th {
    background: linear-gradient(135deg, #edf2f7 0%, #e2e8f0 100%);
    font-weight: 600;
    color: var(--primary-blue);
    font-size: 0.85rem;
}

tr:nth-child(even) {
    background: #f7fafc;
}

/* ===== LEARNING OBJECTIVES ===== */
.learning-objectives {
    background: linear-gradient(135deg, #e8f8f5 0%, #d1f2eb 100%);
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
}

.learning-objectives h3 {
    color: #117a65;
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.learning-objectives ul,
.learning-objectives ol {
    margin-left: 1.25rem;
}

.learning-objectives li {
    margin-bottom: 0.4rem;
    font-size: 0.92rem;
}

/* ===== STRUCTURE LIST ===== */
.structure-list {
    list-style: none;
    padding: 0;
    margin: 0;
}

.structure-list li {
    padding: 0.75rem 1rem;
    margin-bottom: 0.5rem;
    background: white;
    border-radius: 6px;
    border-left: 4px solid #3182ce;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
    font-size: 0.9rem;
}

/* ===== SECTION TITLES ===== */
.section-title,
.section-divider {
    font-size: 1.1rem;
    font-weight: 700;
    color: var(--primary-blue);
    margin: 1.5rem 0 1rem;
    padding-bottom: 0.5rem;
    border-bottom: 2px solid #e2e8f0;
}

.section-divider {
    border-bottom: 1px solid #e2e8f0;
    margin: 2rem 0;
}

/* ===== TABLE OF CONTENTS (per section) ===== */
.toc {
    background: white;
    border-radius: 10px;
    padding: 1.25rem;
    margin-bottom: 1.5rem;
    border: 1px solid #e2e8f0;
    box-shadow: 0 1px 3px rgba(0,0,0,0.05);
}

.toc h3 {
    color: var(--primary-blue);
    margin-bottom: 0.75rem;
    font-size: 1rem;
}

.toc-grid {
    display: flex;
    flex-wrap: wrap;
    gap: 0.5rem;
}

.toc-grid a {
    display: inline-block;
    padding: 0.4rem 0.8rem;
    background: #edf2f7;
    border-radius: 6px;
    color: var(--primary-blue);
    text-decoration: none;
    font-size: 0.85rem;
    transition: all 0.2s;
}

.toc-grid a:hover {
    background: var(--accent-blue);
    color: white;
}

/* ===== FIGURE CONTAINERS ===== */
.figure-container {
    margin: 1.25rem 0;
    text-align: center;
}

.figure-container img {
    max-width: 100%;
    height: auto;
    border-radius: 8px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.1);
}

.figure-caption {
    margin-top: 0.5rem;
    font-size: 0.85rem;
    color: var(--text-medium);
    font-style: italic;
}

/* ===== HIERARCHY DIAGRAM ===== */
.hierarchy-diagram {
    text-align: center;
    margin: 1rem 0;
}

.hierarchy-level {
    margin: 0.5rem 0;
}

.hierarchy-box {
    display: inline-block;
    padding: 0.6rem 1.2rem;
    border-radius: 8px;
    font-weight: 600;
    font-size: 0.9rem;
}

.hierarchy-box.level-1 {
    background: #fee2e2;
    border: 2px solid #ef4444;
    color: #b91c1c;
}

.hierarchy-box.level-2 {
    background: #fef3c7;
    border: 2px solid #f59e0b;
    color: #92400e;
}

.hierarchy-box.level-3 {
    background: #d1fae5;
    border: 2px solid #10b981;
    color: #065f46;
}

.arrow-down {
    font-size: 1.2rem;
    color: var(--text-medium);
    margin: 0.25rem 0;
}

/* ===== BADGES ===== */
.badge {
    display: inline-block;
    padding: 2px 8px;
    border-radius: 4px;
    font-size: 0.8rem;
    font-weight: 600;
}

.badge.green {
    background: #d4edda;
    color: #155724;
}

.badge.red {
    background: #f8d7da;
    color: #721c24;
}

.badge.blue {
    background: #cce5ff;
    color: #004085;
}

.badge.yellow {
    background: #fff3cd;
    color: #856404;
}

/* ===== CHECKLIST ===== */
.checklist {
    list-style: none;
    padding: 0;
}

.checklist li {
    padding: 0.3rem 0;
    padding-left: 1.5rem;
    position: relative;
}

.checklist li::before {
    content: "\2610";
    position: absolute;
    left: 0;
    color: var(--accent-blue);
}

/* ===== CARDS ===== */
.pump-card,
.tech-card,
.info-card {
    background: white;
    border-radius: 8px;
    padding: 1rem;
    border: 1px solid #e2e8f0;
    margin-bottom: 0.75rem;
}

/* ===== FOOTER ===== */
.main-footer {
    background: var(--primary-blue);
    color: white;
    padding: 2rem;
    text-align: center;
    margin-top: 2rem;
}

.main-footer p {
    opacity: 0.9;
    font-size: 0.9rem;
    margin-bottom: 0.3rem;
}

/* ===== BACK TO TOP ===== */
.back-to-top {
    position: fixed;
    bottom: 1.5rem;
    right: 1.5rem;
    width: 45px;
    height: 45px;
    background: var(--accent-blue);
    color: white;
    border: none;
    border-radius: 50%;
    cursor: pointer;
    font-size: 1.3rem;
    box-shadow: 0 3px 12px rgba(52, 152, 219, 0.4);
    z-index: 999;
    opacity: 0;
    visibility: hidden;
    transition: all 0.3s ease;
}

.back-to-top.visible {
    opacity: 1;
    visibility: visible;
}

.back-to-top:hover {
    background: #2980b9;
    transform: scale(1.1);
}

/* ===== RESPONSIVE ===== */
@media (max-width: 1200px) {
    .two-column,
    .content-grid,
    .side-by-side {
        gap: 1rem;
    }

    .left-column, .right-column,
    .original-content, .commentary {
        padding: 1.25rem;
    }
}

@media (max-width: 900px) {
    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr;
    }

    .top-header h1,
    .header h1 {
        font-size: 1.1rem;
    }

    .nav-label {
        display: none;
    }

    .nav-item {
        padding: 0.75rem;
    }

    .nav-num {
        width: 28px;
        height: 28px;
        font-size: 0.85rem;
    }

    .chapter-divider {
        padding: 0.85rem 1rem;
    }

    .chapter-badge {
        width: 38px;
        height: 38px;
        font-size: 1.1rem;
    }

    .chapter-info h2 {
        font-size: 1rem;
    }

    .main-content,
    .main-container {
        padding: 1rem;
    }

    .chapter-body {
        padding: 1rem;
    }
}

/* ===== PRINT ===== */
@media print {
    .top-nav, .back-to-top, .header {
        display: none !important;
    }

    .top-header {
        background: var(--primary-blue) !important;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    .chapter-section {
        break-inside: avoid;
        page-break-inside: avoid;
        box-shadow: none;
        border: 1px solid #ccc;
        margin-bottom: 1rem;
    }

    .two-column,
    .content-grid,
    .side-by-side {
        grid-template-columns: 1fr 1fr;
    }

    .main-content,
    .main-container {
        max-width: 100%;
        padding: 0;
    }
}
    </style>
</head>
<body>

<!-- SECTION HEADER -->
<div class="header">
    <h1>Section 8.0 Sterilization of Filters</h1>
    <div class="subtitle">濾膜滅菌</div>
    <div class="page-info">PDA Technical Report No. 26 (Revised 2025) — Sterilizing Filtration of Liquids | p71 - p73</div>
</div>

<!-- LEARNING OBJECTIVES -->
<div class="learning-objectives">
    <h3>本章學習目標</h3>
    <ul>
        <li>理解濾膜滅菌 (Filter Sterilization) 在除菌過濾製程中的關鍵角色，以及滅菌失敗對無菌濾液保證的影響</li>
        <li>掌握三大滅菌方法 — 蒸汽滅菌 (Steam)、輻射滅菌 (Irradiation)、氣體滅菌 (Gas) — 的原理、適用範圍及操作注意事項</li>
        <li>學會區分 Autoclave（高壓滅菌鍋）與 SIP（就地滅菌）的操作差異及各自的關鍵控制點</li>
        <li>了解再滅菌 (Resterilization) 的限制條件與驗證要求，以及濾膜重複使用的風險評估考量</li>
    </ul>
</div>

<div class="main-container">

<!-- ============================================================= -->
<!-- 8.0 STERILIZATION OF FILTERS (OVERVIEW) -->
<!-- ============================================================= -->
<div class="section-title">8.0 Sterilization of Filters 濾膜滅菌（總論）</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>A key element of a successful <span class="key-term">sterilizing filtration</span> process is the <span class="key-term">sterility of the filtration assembly</span>, especially on the <span class="key-term">filtrate side</span>. Proper sterilization of filters involves applying the right physicochemical conditions, and with careful attention, this process can be highly effective while preserving the integrity of the filter membranes and components. By following the manufacturer's recommendations for sterilization, the risk of thermal, mechanical, or chemical damage to the filters can be minimized. The sterilization process should be appropriately qualified to ensure that there is no variation during the cycle and that it achieves the respective <span class="key-term">sterility goal</span> and does not cause harm to the filtration device. In instances when the sterilization process is not automated, a routine <span class="key-term">integrity test</span> of the filter after sterilization may be performed. An integrity test after the sterilization process can confirm that the filter was not damaged during sterilization.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Filtration Assembly Sterility（過濾組件無菌性）：</strong>除菌過濾不僅要求濾膜本身具備截留細菌的能力，整個過濾組件（包括殼體、管路、接頭）都必須處於無菌狀態。特別強調的是 <strong>filtrate side（濾液側）</strong>，因為這是產品已通過除菌濾膜後的「乾淨面」，任何污染都直接影響最終產品的無菌保證。</p>
            <p><strong>Sterility Goal（滅菌目標）：</strong>指滅菌製程需要達成的微生物殺滅水準。對於蒸汽滅菌，通常要達到 10<sup>-6</sup> SAL (Sterility Assurance Level)，即一百萬個滅菌單元中僅容許一個不合格。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>想像你在做手術前，不只要消毒手術刀，還要消毒整個手術台面、器械盤、和所有接觸到傷口的器具。除菌過濾也一樣 — 光是濾膜無菌不夠，整個「濾液側管路」都要滅菌乾淨，就像手術室的無菌區域概念。如果你只消毒了手術刀卻忘了消毒器械盤，病人依然會感染。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本節開宗明義點出了一個核心矛盾：<strong>滅菌必須徹底有效，但又不能損傷濾膜</strong>。這就是為什麼必須遵循製造商的建議 — 溫度、壓力、時間的組合都需要在「殺滅微生物」和「保護濾膜材料」之間取得平衡。</p>
            <p>此外，當滅菌製程非自動化時，TR26 建議在滅菌後進行完整性測試 (Integrity Test)。這呼應了 Section 7.0 的 PUPSIT（使用前滅菌後完整性測試）概念 — 滅菌過程本身可能導致濾膜損傷，完整性測試就是確認損傷是否發生的最後一道防線。</p>
        </div>

        <!-- Decision Hierarchy -->
        <div class="note-box">
            <h4>決策層級回顧 Decision Hierarchy</h4>
            <div class="hierarchy-diagram">
                <div class="hierarchy-level"><div class="hierarchy-box level-1">1. 無菌濾液保證 Sterile Filtrate Assurance</div></div>
                <div class="arrow-down">▼</div>
                <div class="hierarchy-level"><div class="hierarchy-box level-2">2. 產品品質 / CQAs</div></div>
                <div class="arrow-down">▼</div>
                <div class="hierarchy-level"><div class="hierarchy-box level-3">3. 製程穩健性 &amp; 商業效率</div></div>
            </div>
            <p>濾膜滅菌直接影響第一層級 — 如果過濾組件未被正確滅菌，無菌濾液保證就無從談起。這就是為什麼滅菌程序必須經過適當的確認 (qualification) 而非僅靠經驗操作。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 TR26 特別強調「filtrate side」的無菌性，而非整個組件的無菌性？請從產品流向的角度思考。</li>
                <li>如果滅菌製程是全自動化的，是否仍需進行滅菌後的完整性測試？為什麼？</li>
                <li>製造商建議的滅菌參數與使用者自行開發的參數，哪個應作為起點？為什麼？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1 STEAM STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.1 Steam Sterilization 蒸汽滅菌</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p><span class="key-term">Steam under pressure</span> is widely recognized as one of the most effective sterilization methods, typically carried out in an <span class="key-term">autoclave</span> or in situ as <span class="key-term">SIP</span>. Steam sterilization cycles are required to be properly validated and performed to ensure the entire filter and membrane matrix is sterilized. The steam sterilization cycles are often automated and well controlled within the end-user site to assure maintaining the validated state. Validation studies typically include <span class="key-term">integrity-testing</span> the filters post-sterilization and the use of <span class="key-term">biological indicators (BI)</span>. BI's may be placed in the filter core or embedded into the pleat packs. These studies play a critical role in confirming that the cycle achieves a <span class="key-term">10<sup>-6</sup> sterility assurance level</span> and that the filters are integral.</p>

        <p>Steam sterilization parameters should be considered carefully when designing a sterilization process for any filter. Refer to the filter manufacturer's literature for additional information regarding temperature and pressure limitations together with the maximum allowable sterilization cycles.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Steam Sterilization（蒸汽滅菌）：</strong>利用高壓飽和蒸汽（通常 121°C 以上）殺滅微生物的方法，是製藥業最廣泛使用的滅菌方式。分為兩種執行方式：</p>
            <ul>
                <li><strong>Autoclave（高壓滅菌鍋）：</strong>將物品放入封閉腔體中滅菌，適用於可拆卸的過濾組件</li>
                <li><strong>SIP - Sterilize-in-Place（就地滅菌）：</strong>蒸汽直接通入已安裝的管路系統進行滅菌，適用於固定式不鏽鋼殼體系統</li>
            </ul>
            <p><strong>Biological Indicator, BI（生物指示劑）：</strong>含有已知數量高耐熱芽孢的載體，用來驗證滅菌條件是否足以殺滅微生物。BI 可放置在濾膜核心或摺疊濾材內部，確認蒸汽是否真正穿透到最難達到的位置。</p>
            <p><strong>10<sup>-6</sup> SAL（無菌保證水準）：</strong>表示每一百萬個滅菌單元中，允許不超過一個單元殘存活微生物的機率。這是藥典和法規對最終滅菌產品的標準要求。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>蒸汽滅菌就像用高壓蒸鍋消毒嬰兒奶瓶 — 單純的熱水不夠，必須是<strong>加壓的飽和蒸汽</strong>才能確保每個角落都達到殺菌溫度。而 BI 就像在蒸鍋最裡面、最難被蒸汽觸及的角落放一張「溫度試紙」— 如果那裡的微生物都被殺死了，就能確信其他地方也沒問題。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>TR26 強調驗證研究必須同時包含兩項確認：</p>
            <ul>
                <li><strong>滅菌有效性：</strong>透過 BI 確認達到 10<sup>-6</sup> SAL</li>
                <li><strong>濾膜完整性：</strong>透過滅菌後的完整性測試確認濾膜未損傷</li>
            </ul>
            <p>這兩項缺一不可。即使 BI 證明滅菌成功，如果濾膜被蒸汽壓力或溫度損傷而失去完整性，整個除菌過濾製程仍然無效。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 BI 要放在「濾膜核心」或「摺疊濾材內部」，而不是放在殼體外部或管路上？</li>
                <li>Autoclave 和 SIP 各適用於什麼類型的過濾系統？在 CDMO 多產品廠房中，哪種更常見？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1.1 AUTOCLAVE STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.1.1 Autoclave Sterilization 高壓滅菌鍋滅菌</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Most sterilizing filters are qualified for steam sterilization by their manufacturers to at least <span class="key-term">121°C</span> and, in some cases, up to <span class="key-term">130 – 134°C</span>. Temperatures higher than this may make many of the plastics used for filter construction unstable and may affect the physical integrity of the filter or increase the level of <span class="key-term">extractables</span>.</p>

        <p>Filter assembly preparation for autoclave sterilization is critical. Sterilized filter components should be protected with a suitable <span class="key-term">microbial barrier</span> to avoid recontamination after sterilization; however, the barrier must allow air to pass from the filter and steam enter the filter during sterilization. It is critical to ensure that filter inlets and outlets are left open to avoid <span class="key-term">excessive differential pressures</span> during sterilization. Wrapped articles should be covered with only enough wrapping material to protect critical surfaces while allowing free transfer of saturated steam and air through the material. Use of sterilization tape should be minimal. The weight of any attached fittings and hoses should be supported to avoid potentially deforming of capsule filter inlet and/or outlet at high temperatures. Hoses should not be kinked or closed to allow the free flow of steam and air. The filter user should refer to the manufacturer's specifications when developing an autoclave sterilization cycle for the filter assembly. <span class="key-term">Slow exhaust (e.g., liquid) cycles</span> may be considered for filter sterilization to avoid excessive pressure differentials across the filter during the cool-down phase of the cycle. Filters should be removed promptly after the sterilization cycle to avoid potential <span class="key-term">oxidative damage</span> from heated air in the chamber.</p>

        <p>One of the major difficulties encountered in autoclave sterilization is <span class="key-term">air removal</span>. Air can be effectively removed at the initiation of the sterilization cycle by applying a series of <span class="key-term">vacuum and steam purge cycles</span>. Large filter assemblies may require adjustments to the sterilization parameters, especially the <span class="key-term">prevacuum phase</span>, to optimize air removal and steam penetration (57). During the sterilization cycle, the filter assembly should be oriented to allow condensates to drain. If the filter is integrity-tested immediately post-sterilization, it does not have to be dry.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Extractables（可萃取物）：</strong>在極端條件下（如高溫滅菌）從濾膜材料中萃取出的化學物質。溫度越高、時間越長，可萃取物越多。這些物質可能影響產品品質，因此滅菌溫度不宜過高。</p>
            <p><strong>Microbial Barrier（微生物屏障）：</strong>滅菌後用來包裹濾膜的保護層，必須達到「擋住微生物但允許空氣和蒸汽通過」的雙重要求。常見的材料包括滅菌用包裝紙或透氣型滅菌袋。</p>
            <p><strong>Differential Pressure（壓差）：</strong>濾膜上下游的壓力差。在高溫滅菌期間，如果進出口被封閉，內部壓力無法平衡，可能導致濾膜結構性損傷甚至破裂。</p>
            <p><strong>Air Removal（排氣）：</strong>Autoclave 滅菌的核心挑戰。空氣是蒸汽穿透的最大障礙 — 如果殘留空氣形成「氣穴」，該區域將無法達到滅菌溫度，造成「冷點」(cold spot)。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>Autoclave 滅菌中的排氣問題，就像用電鍋蒸包子 — 如果蒸籠裡的冷空氣沒有排乾淨，包子表面看起來「蒸好了」，但內部其實還沒熟。蒸汽必須完全取代空氣，才能均勻傳熱。所以 Autoclave 會用「真空-蒸汽交替循環」(vacuum and steam purge cycles) 來反覆抽真空再灌蒸汽，就像反覆打開蒸籠蓋讓冷空氣排出一樣。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>這一小節列出了多項 Autoclave 操作的實務細節，每一項都是常見偏差的來源：</p>
            <ul>
                <li><strong>進出口必須保持開放：</strong>封閉的管路會產生壓差，可能在降溫階段撕裂濾膜</li>
                <li><strong>包裝材料要適量：</strong>太多層包裝會阻礙蒸汽穿透，但太少又無法在滅菌後維持無菌狀態</li>
                <li><strong>接頭和軟管需要支撐：</strong>高溫下塑料軟化，重力可能使膠囊濾器的進出口變形</li>
                <li><strong>滅菌後立即取出：</strong>長時間暴露在高溫乾空氣中會造成氧化損傷</li>
                <li><strong>考慮慢排氣循環：</strong>避免降溫階段的快速壓力變化對濾膜的衝擊</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的工廠同時使用 10" 和 30" 膠囊濾器，兩種尺寸可以放在同一個 Autoclave 批次中滅菌嗎？</p>
            <p>答案是要非常謹慎。30" 大型濾器的排氣和蒸汽穿透需求與 10" 小型濾器不同。如果使用相同的 prevacuum 參數，大型濾器內部可能殘留冷空氣，導致滅菌不完全。建議依據濾器尺寸分別驗證滅菌參數，或至少以「最大裝載量 / 最難滅菌組合」作為最差情境進行驗證。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 TR26 建議滅菌溫度不超過製造商的上限（通常 130-134°C）？超溫會帶來哪些風險？</li>
                <li>「進出口保持開放」和「微生物屏障保護」看似矛盾，實務上如何同時滿足這兩個要求？</li>
                <li>如果在 Autoclave 滅菌後立即進行完整性測試，濾膜不需要乾燥。為什麼？（提示：思考完整性測試的潤濕要求）</li>
                <li>大型過濾組件為何需要特別調整 prevacuum 階段？這與「冷點」(cold spot) 有什麼關聯？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.1.2 STERILIZE-IN-PLACE (SIP) -->
<!-- ============================================================= -->
<div class="section-title">8.1.2 Sterilize-in-Place 就地滅菌 (SIP)</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The <span class="key-term">SIP</span> method is limited to filters in housings that can withstand steam pressures of <span class="key-term">15–30 psig (1–2 bar)</span>. Disposable filter capsules with <span class="key-term">polypropylene</span> or <span class="key-term">polyester</span> housings should not be subjected to in-situ steam under pressure, except for high-temperature polymers, such as <span class="key-term">polyetherimide</span>.</p>

        <p>To ensure optimal performance during the sterilization process, it is important to monitor <span class="key-term">pressure differentials</span> by installing pressure gauges both upstream and downstream of the filter (58). Adhering to the differential pressure limits set by the filter manufacturer for each specific housing or assembly is critical, especially at elevated temperatures. High differential pressure may occur due to restricted drainage or blocked steam flow but, with proper practices, this can be effectively avoided.</p>

        <p>To protect wetted filters, steam should be introduced gently in <span class="key-term">forward flow</span> at low pressure. This approach allows the filters to heat up gradually, ensuring that any liquid in the membrane matrix is evaporated before steam flow begins. An effective way to facilitate this is by opening the <span class="key-term">upstream vent</span> and <span class="key-term">housing drain</span> before the steaming process. This allows steam to efficiently heat the filter, ensuring a smooth transition to sterilization. Once downstream pressure increase is observed, upstream steam pressure can be increased to target the sterilizing pressure by partially closing the vent and drain valves. Alternatively, the system can be designed to introduce steam from both sides of the filter to avoid excessive <span class="key-term">steam-pressure differentials</span>.</p>

        <p>During the cool-down phase of an SIP process, it is critical that air or other suitable gas maintain a <span class="key-term">positive pressure</span> across the filter. Excessive <span class="key-term">reverse pressure differential</span> can arise if the upstream side of the filter is cooled more rapidly than the filter core. <span class="key-term">Gas-assisted cooling</span> is preferred over <span class="key-term">liquid cooling</span>, because the latter may generate <span class="key-term">thermal shock</span> and damage the filter (58, 59).</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>SIP - Sterilize-in-Place（就地滅菌）：</strong>蒸汽直接通入已安裝在製程管路上的過濾殼體，無需拆卸即可進行滅菌。通常用於不鏽鋼殼體的固定式過濾系統。</p>
            <p><strong>Forward Flow（正向流）：</strong>蒸汽沿著正常製程方向（從上游到下游）通入。這是保護濕潤濾膜的關鍵 — 讓濾膜上的殘留液體在蒸汽壓力升高前先蒸發掉。</p>
            <p><strong>Reverse Pressure Differential（反向壓差）：</strong>當下游壓力高於上游壓力時發生。在冷卻階段，如果上游先冷卻（蒸汽冷凝產生真空），而濾膜核心仍保持較高壓力，就會形成反向壓差，可能反向撕裂濾膜。</p>
            <p><strong>Thermal Shock（熱衝擊）：</strong>溫度的急劇變化（例如液態冷卻水接觸高溫濾膜）可能導致材料結構性損傷。因此建議使用氣體輔助冷卻 (gas-assisted cooling)，讓溫度緩慢下降。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>SIP 的操作就像在家裡幫暖氣管路做維護 — 你不能直接把滾燙的蒸汽灌進冷管路（會像把冷玻璃杯放進滾水一樣碎裂），而是要慢慢加溫。同樣地，冷卻時也不能用冰水去沖 — 必須讓它像關火後的爐子一樣自然降溫（或用風扇吹涼，即氣體輔助冷卻），而不是潑水降溫。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>SIP 有幾個容易被忽視的關鍵操作要點：</p>
            <ul>
                <li><strong>材料限制：</strong>聚丙烯 (PP) 和聚酯 (PET) 殼體的一次性膠囊濾器<strong>不能</strong>進行 SIP，除非是耐高溫的特殊聚合物如聚醚亞胺 (PEI)</li>
                <li><strong>壓力監控：</strong>上下游都必須安裝壓力錶，因為壓差是 SIP 過程中濾膜損傷的首要風險</li>
                <li><strong>緩慢升壓：</strong>蒸汽必須以低壓正向緩慢引入，先排除濾膜中殘留的液體</li>
                <li><strong>雙側進蒸汽：</strong>可以考慮從濾膜兩側同時引入蒸汽，消除跨膜壓差</li>
                <li><strong>冷卻階段維持正壓：</strong>必須用空氣或惰性氣體維持正壓，避免形成反向壓差</li>
            </ul>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>你的客戶要求使用 SIP 除菌過濾系統。你需要評估以下問題：</p>
            <ul>
                <li>殼體材質是否能承受 1-2 bar 蒸汽壓力？（不鏽鋼殼體通常沒問題，但高分子殼體需要確認）</li>
                <li>管路設計是否允許冷凝水排放？（如果冷凝水無法排出，會造成積水阻礙蒸汽穿透）</li>
                <li>冷卻系統是否配置了氣體輔助冷卻？（如果只有水冷卻，需要評估熱衝擊風險）</li>
                <li>PLC 控制系統是否能監控上下游壓差並在超限時自動中止？</li>
            </ul>
            <p>這些設計考量在專案初期就要確定，因為它們影響管路佈局、儀表配置和自動化程式設計。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼一次性聚丙烯膠囊濾器不能進行 SIP？如果強行執行會發生什麼？</li>
                <li>TR26 提到可以從濾膜兩側同時引入蒸汽。這種設計在管路規劃上需要額外增加哪些設備？</li>
                <li>冷卻階段的「反向壓差」是如何形成的？請用溫度-壓力的關係來解釋。</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.2 IRRADIATION STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.2 Irradiation Sterilization 輻射滅菌</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Common <span class="key-term">irradiation sterilization</span> processes are <span class="key-term">gamma radiation</span> and <span class="key-term">X-ray</span>. Gamma and X-ray irradiation sterilization can be validated using a <span class="key-term">bioburden and dosimetry approach</span>. Follow current International Organization for Standardization (ISO) standards such as <span class="key-term">ISO-11137</span>: Sterilization of Health Care Products — Radiation (60).</p>

        <p>Some polymers used in filter manufacturing have limited resistance to sterilizing irradiation. Filters may be constructed of <span class="key-term">radiation-resistant materials</span> or polymers formulated with <span class="key-term">antioxidant additives</span> designed to protect the polymer from excessive radiation-induced degradation. Irradiation sterilization, as with all sterilization methods, requires validation to establish sterility and stability.</p>

        <p>Irradiation sterilization has several advantages, such as a <span class="key-term">high sterility-assurance level</span>, no residual gas- or chemical-sterilization components, dry filters, and minimal interference by packaging components with the sterilization process. Disadvantages include potential lack of filter compatibility to high-dose and limited filter <span class="key-term">shelf life</span> (most irradiated filters are not validated to withstand a second sterilization cycle involving irradiation or steam). Steam sterilization of previously irradiated filters may increase <span class="key-term">extractables and leachables</span> and could lead to loss of filter integrity, which could be confirmed by an integrity test.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Irradiation Sterilization（輻射滅菌）：</strong>利用高能量輻射（伽瑪射線或 X 射線）破壞微生物的 DNA 來達到滅菌效果。這是一種「穿透式」滅菌，輻射可以直接穿過包裝材料，因此濾膜可以在最終包裝狀態下進行滅菌。</p>
            <p><strong>Bioburden and Dosimetry Approach（生物負荷與劑量測定法）：</strong>先測量產品上的初始微生物量（bioburden），再計算需要多少輻射劑量（dosimetry）才能達到所需的無菌保證水準。這與蒸汽滅菌使用 BI 的方法不同。</p>
            <p><strong>ISO-11137：</strong>輻射滅菌的國際標準，規範了劑量建立、劑量審核和常規滅菌的要求。</p>
            <p><strong>Shelf Life（保存期限）：</strong>輻射滅菌的濾膜通常有較短的保存期限，因為輻射會持續引起聚合物降解，即使在滅菌完成後。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>輻射滅菌就像把食物送進機場的 X 光機 — 射線直接穿透包裝殺死病菌，食物本身不需要被拆封或加熱。好處是「乾式」滅菌（不需要蒸汽或水），壞處是某些材料會被輻射「曬傷」— 就像皮膚被紫外線曬傷後會變脆弱，某些塑膠材料被伽瑪射線照射後也會劣化，而且這種劣化隨時間累積，所以保存期限有限。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>TR26 點出了一個極其重要的交叉滅菌風險：</p>
            <div class="quote-box">
                Steam sterilization of previously irradiated filters may increase extractables and leachables and could lead to loss of filter integrity.
            </div>
            <p>這表示<strong>已經過輻射滅菌的濾膜，不應該再進行蒸汽滅菌</strong>。輻射已經使聚合物結構弱化，蒸汽的高溫高壓會進一步加速降解，導致：</p>
            <ul>
                <li>可萃取物和可溶出物 (E&amp;L) 大幅增加 — 影響產品品質</li>
                <li>濾膜物理完整性喪失 — 影響無菌保證</li>
            </ul>
            <p>在 CDMO 環境中，這意味著如果你購買的是「已輻射滅菌」的即用型濾器，千萬不要在使用前再 Autoclave 一次。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>輻射滅菌使用「生物負荷+劑量測定」方法驗證，而蒸汽滅菌使用「生物指示劑」方法驗證。這兩種方法的核心差異是什麼？</li>
                <li>為什麼輻射滅菌的濾膜保存期限通常比蒸汽滅菌的短？這與輻射對聚合物的效應有何關係？</li>
                <li>CDMO 購買了一批輻射預滅菌的膠囊濾器，操作員誤將其放入 Autoclave 再次滅菌。這批濾器還能使用嗎？應該怎麼處理？</li>
            </ol>
        </div>
    </div>
</div>

<div class="concept-box">
            <h4>輻射滅菌優缺點比較</h4>
            </div>

        <!-- ============================================================= -->
<!-- 8.3 GAS STERILIZATION -->
<!-- ============================================================= -->
<div class="section-title">8.3 Gas Sterilization 氣體滅菌</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>The most common sterilization gas is <span class="key-term">ethylene oxide</span>, which may be used at 100% or diluted in a carrier gas. In addition to the increased environmental impact from using ethylene oxide as a sterilant, there may be safety factors such as the formation of <span class="key-term">ethylene chlorohydrin</span> and <span class="key-term">ethylene glycol</span> reaction products and ethylene oxide that may remain in the filter matrix. For successful filter sterilization by ethylene oxide, the filters should be dry and wrapped in a manner that allows for the free entry of water vapor and gas into the filter matrix. Following sterilization, the package also should permit the removal of residual gas and other undesirable byproducts. Due to the difficulty of ensuring <span class="key-term">gas penetration</span> into and out of the filter membrane, this method of sterilization is typically not used for <span class="key-term">pleated filters</span> but only for very small, encapsulated <span class="key-term">disc-style filters</span>.</p>

        <p>Parameters influencing gas sterilization are <span class="key-term">preconditioning factors</span>, <span class="key-term">gas concentration</span>, <span class="key-term">relative humidity</span>, <span class="key-term">temperature</span>, and <span class="key-term">time</span>. Since there is no established correlation between lethality and the interrelationship between the sterilization parameters, destruction of a suitable <span class="key-term">biological indicator</span> is the preferred method for validation and process monitoring. Spores of <span class="key-term">Bacillus atrophaeus</span> have been established as the indicator of choice for this sterilization method.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Ethylene Oxide, EO / EtO（環氧乙烷）：</strong>一種具有強烈殺菌能力的氣體，可在較低溫度下殺滅微生物，適用於不耐高溫的材料。但它是一種已知的致癌物，且會在材料中殘留，產生有害副產物。</p>
            <p><strong>Ethylene Chlorohydrin（氯乙醇）和 Ethylene Glycol（乙二醇）：</strong>EO 與濾膜材料或包裝中的氯化物和水分反應產生的副產物。這些殘留物具有毒性，必須在滅菌後通過充分的除氣 (aeration) 過程去除。</p>
            <p><strong>Bacillus atrophaeus（萎縮芽孢桿菌）：</strong>EO 滅菌驗證專用的生物指示劑菌種（過去也稱為 B. subtilis var. niger）。之所以不用數學模型建立殺滅動力學，是因為 EO 滅菌的多參數交互作用過於複雜，尚無可靠的預測公式。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>EO 氣體滅菌就像家裡用蟑螂燻蒸劑 — 密封空間裡釋放有毒氣體，殺死所有蟲子（微生物），但之後必須徹底通風（除氣），否則殘留的毒氣會傷害住在裡面的人（患者）。而且，燻蒸劑很難穿透到折疊的衣服深處 — 這就是為什麼 EO 不適合用在摺疊式濾器 (pleated filters) 上，因為氣體無法有效穿透多層摺疊的濾膜結構。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>TR26 對 EO 滅菌的態度相當謹慎，基本上<strong>將其限制在「非常小的圓盤式濾器」</strong>。主要原因：</p>
            <ul>
                <li><strong>穿透性問題：</strong>EO 氣體難以穿透摺疊式濾膜的複雜結構</li>
                <li><strong>殘留物風險：</strong>毒性副產物必須被徹底去除，但濾膜內部的去除效率難以驗證</li>
                <li><strong>環境與安全：</strong>EO 是致癌物，全球監管趨勢正在限制其使用</li>
                <li><strong>缺乏數學模型：</strong>與蒸汽滅菌不同，EO 的五個參數之間的殺菌交互作用無法用公式預測，只能依賴 BI 來驗證</li>
            </ul>
            <p>在現代製藥生產中，EO 滅菌的濾器已經非常罕見。大多數應用已被輻射預滅菌或蒸汽滅菌取代。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>為什麼 EO 滅菌只適用於小型圓盤式濾器而不適用於大型摺疊式濾器？請從「氣體穿透」和「殘留物去除」兩個角度分析。</li>
                <li>蒸汽滅菌可以用 D 值和 Z 值來計算所需的滅菌時間，但 EO 滅菌卻無法這樣做。為什麼？這對驗證策略有什麼影響？</li>
                <li>如果法規要求完全禁止 EO 的使用，需要 EO 滅菌的小型濾器可以改用什麼替代滅菌方法？</li>
            </ol>
        </div>
    </div>
</div>

<!-- ============================================================= -->
<!-- 8.4 RESTERILIZATION OF FILTERS -->
<!-- ============================================================= -->
<div class="section-title">8.4 Resterilization of Filters 濾膜再滅菌</div>

<div class="two-column">
    <div class="left-column">
        <h2>原文內容 Original Text</h2>

        <p>Many sterilizing filters are designed to withstand multiple <span class="key-term">autoclave</span> or in situ <span class="key-term">SIP cycles</span>, either to demonstrate robustness or to meet filter-user <span class="key-term">resterilization requirements</span>. Multiple <span class="key-term">gamma-irradiation sterilization cycles</span> are generally not applicable due to <span class="key-term">cumulative dosage effects</span>. Autoclave resterilization of previously radiation-sterilized filters may also not be possible. Suitability of resterilization processes should be confirmed with the filter manufacturer.</p>

        <p>Where the resterilization of sterilizing filters is elected, the filter user should ensure that the resterilization process and the number of resterilization cycles does not adversely affect the filter or the product. Resterilization, including sterilization conditions, number of sterilization cycles and cumulative sterilization times should be <span class="key-term">validated</span>.</p>

        <p><span class="key-term">Sterilizing filters</span> should be routinely discarded after the processing of a single lot. In instances where <span class="key-term">repeated use</span> can be justified, however, the sterilizing-filter validation including <span class="key-term">integrity-testing</span>, <span class="key-term">bacterial retention studies</span>, and <span class="key-term">cleaning</span> should incorporate the maximum number of lots to be processed.</p>
    </div>

    <div class="right-column">
        <h2>導師解析 Tutorial Commentary</h2>

        <div class="concept-box">
            <h4>核心概念解析 Key Concepts</h4>
            <p><strong>Resterilization（再滅菌）：</strong>在同一個濾膜上進行多次滅菌循環。這可能發生在兩種情境下：</p>
            <ul>
                <li><strong>製程需求：</strong>例如 SIP 滅菌後因故未能立即開始過濾，需要再次 SIP</li>
                <li><strong>多批次使用：</strong>一支濾器在一批次使用完畢後，清洗並再次滅菌後用於下一批次</li>
            </ul>
            <p><strong>Cumulative Dosage Effects（累積劑量效應）：</strong>多次輻射滅菌的劑量會累加，即使每次劑量在材料耐受範圍內，累積後的總劑量可能超出材料承受極限。</p>
            <p><strong>Single-Lot Use（單批次使用原則）：</strong>TR26 的預設立場是除菌濾膜在處理完一個批次後即應丟棄。重複使用需要額外的驗證。</p>
        </div>

        <div class="analogy-box">
            <h4>比喻說明 Analogy</h4>
            <p>再滅菌就像把同一件衣服反覆用高溫烘乾機烘乾 — 每烘一次，衣服都會稍微縮水、褪色、變脆。蒸汽滅菌對濾膜的影響也是累積性的：第一次可能看不出差別，但第 10 次、第 20 次之後，濾膜的機械強度、化學穩定性和可萃取物特性都可能發生變化。所以製造商會標明「最大允許滅菌次數」，就像衣服洗標上的「最高洗滌溫度」。</p>
        </div>

        <div class="note-box">
            <h4>重點提示 Key Notes</h4>
            <p>本小節涉及三個層次的風險管理：</p>
            <ol>
                <li><strong>滅菌方法的累積效應：</strong>
                    <ul>
                        <li>蒸汽可多次使用（有上限）</li>
                        <li>輻射不建議多次使用（累積劑量）</li>
                        <li>交叉滅菌（輻射+蒸汽）通常不可行</li>
                    </ul>
                </li>
                <li><strong>再滅菌驗證要求：</strong>必須驗證最大允許循環次數下的完整性、細菌截留能力和可萃取物水準</li>
                <li><strong>重複使用的額外驗證：</strong>如果濾膜在多個批次間重複使用，驗證範圍必須擴大到包含清洗驗證、最大批次數下的完整性測試和細菌截留研究</li>
            </ol>
            <p>在決策層級中，再滅菌和重複使用的經濟效益屬於最低層級（商業與效率）。如果再滅菌有任何可能影響無菌濾液保證（最高層級），則不應進行。</p>
        </div>

        <div class="practice-box" style="border-style:solid; background:linear-gradient(135deg, #f0fdf4 0%, #dcfce7 100%); border-color:#22c55e;">
            <h4>實務應用 Practical Application</h4>
            <p><strong>CDMO 場景：</strong>客戶要求將一支 30" 不鏽鋼殼體除菌濾器在 5 個連續批次中重複使用，以降低過濾耗材成本。作為製程工程師，你需要怎麼評估？</p>
            <ul>
                <li>確認濾膜製造商標示的最大 SIP 循環次數（例如 50 次），確保 5 次使用加上必要的 SIP 在此範圍內</li>
                <li>驗證計畫必須使用「最大使用次數」（5 批次 + 相應次數的 SIP 和清洗）作為驗證條件</li>
                <li>每次使用後必須進行完整性測試，且須通過才能進入下一批次</li>
                <li>清洗驗證必須證明產品殘留不會影響下一批次的品質</li>
                <li>細菌截留研究必須在最大使用次數後進行</li>
            </ul>
            <p>重要提醒：對於 CDMO 多產品廠房，濾器重複使用還涉及交叉污染風險 — 不同產品之間<strong>絕對不應</strong>共用除菌濾器。</p>
        </div>

        <div class="practice-box">
            <h4>練習思考 Practice Questions</h4>
            <ol>
                <li>TR26 預設立場是「除菌濾膜在處理完一個批次後即應丟棄」。在什麼情況下重複使用可以被合理化 (justified)？</li>
                <li>為什麼多次輻射滅菌通常不可行，但多次蒸汽滅菌在一定範圍內是可以接受的？兩者對材料的影響機制有何不同？</li>
                <li>如果一個濾器經過 Autoclave 滅菌後完整性測試失敗，但之前的滅菌次數仍在製造商標示的上限內，可能的原因有哪些？</li>
                <li>從決策層級的角度分析：重複使用濾器帶來的成本節約，是否足以合理化額外的驗證負擔和潛在的品質風險？</li>
            </ol>
        </div>
    </div>
</div>

</div><!-- end main-container -->

<!-- SECTION SUMMARY -->
<div class="learning-objectives" style="background: linear-gradient(135deg, #fef3c7 0%, #fde68a 100%);">
    <h3>本節重點回顧 Section Summary</h3>
    <ul>
        <li><strong>濾膜滅菌的核心目標：</strong>在確保達到無菌保證水準（10<sup>-6</sup> SAL）的同時，不損傷濾膜的物理完整性和化學穩定性。這是一個需要平衡的「雙重要求」。</li>
        <li><strong>蒸汽滅菌（Section 8.1）</strong>是最廣泛使用的方法，分為 Autoclave（適用於可拆卸組件）和 SIP（適用於固定式系統）。關鍵控制點包括：排氣（Autoclave）、壓差控制（SIP）、緩慢升溫降溫、以及冷卻階段維持正壓。</li>
        <li><strong>輻射滅菌（Section 8.2）</strong>提供乾式無殘留的滅菌方式，但受限於材料相容性和保存期限。最關鍵的警告：已輻射滅菌的濾膜不應再進行蒸汽滅菌，否則可萃取物增加且可能喪失完整性。</li>
        <li><strong>氣體滅菌（Section 8.3）</strong>以 EO 為主，但因氣體穿透困難和毒性殘留問題，僅限用於小型圓盤式濾器。驗證必須依賴生物指示劑（B. atrophaeus），因為缺乏可靠的數學殺菌模型。</li>
        <li><strong>再滅菌（Section 8.4）</strong>需注意累積效應 — 蒸汽滅菌可在製造商限制內多次執行，但輻射和交叉滅菌通常不可行。濾膜的預設使用原則是「單批次即丟棄」，重複使用需要全面的額外驗證。</li>
        <li><strong>決策層級提醒：</strong>無論選擇哪種滅菌方法，無菌濾液保證 (Sterile Filtrate Assurance) 永遠是第一優先。任何可能危及無菌保證的成本節約措施都應該被拒絕。</li>
    </ul>
</div>

</body>
</html>